datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1099260000000,2004,11,2004,2,5,7,0.14,0.0562,0.0836,5194.24,31.39,31.39,30.92,1,1,1,231.2,228.9,233.3,138.2,135.9,93,93,93,0,0,0,0.402,0.399,0.406,138.2,135.9,140.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0998,0.099,0.101,0.0075,0.0073,0.00767,0.0003,0.00029,0.0003,0.236,0.232,0.24,0.0093,0.0091,0.0095,25.18,25.16,25.19,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.87,31.33,32.36,30.92,30.39,31.39,0,0,0,0,0,0,0.172,0,0.0564,0.4,0.6,0.4,37.1
1099864800000,2004,11,2004,2,6,7,0.138,0.0562,0.0821,5100.05,30.77,30.77,30.36,1,1,1,228.8,227,230.6,135.8,134,93,93,93,0,0,0,0.407,0.403,0.41,135.8,134,137.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.099,0.0983,0.0996,0.00729,0.00714,0.00744,0.00029,0.00028,0.00029,0.232,0.229,0.235,0.0091,0.009,0.0093,25.2,25.18,25.21,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.3,30.88,31.72,30.36,29.96,30.77,0,0,0,0,0,0,0.169,0,0.0559,0.41,0.59,0.41,37
1100469600000,2004,11,2004,2,7,7,0.14,0.0562,0.0842,5230.27,31.83,31.83,31.13,1,1,1,232.2,227.8,235.2,139.2,134.8,93,93,93,0,0,0,0.401,0.395,0.408,139.2,134.8,142.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0986,0.101,0.00758,0.00721,0.00784,0.0003,0.00028,0.00031,0.238,0.23,0.244,0.0094,0.0091,0.0096,25.17,25.15,25.2,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.1,31.08,32.81,31.13,30.14,31.83,0,0,0,0,0,0,0.173,0,0.0558,0.4,0.6,0.4,37.4
1101074400000,2004,11,2004,2,8,7,0.141,0.0562,0.0845,5252.68,32.2,32.2,31.27,1,1,1,232.7,228.9,236.8,139.7,135.9,93,93,93,0,0,0,0.4,0.393,0.406,139.7,135.9,143.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.099,0.102,0.00763,0.0073,0.00798,0.0003,0.00029,0.00031,0.239,0.232,0.246,0.0094,0.0091,0.0097,25.16,25.13,25.19,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.23,31.33,33.2,31.27,30.39,32.2,0,0,0,0,0,0,0.174,0,0.0565,0.4,0.6,0.4,37.3
1101679200000,2004,11,2004,2,9,7,0.142,0.0493,0.0926,5781.89,36.95,36.95,34.42,1,1,1,234.7,230.8,240.9,153.2,137.8,81.57,77,93,0,0,0,0.348,0.32,0.403,153.2,137.8,163.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.0997,0.107,0.00877,0.00746,0.00968,0.00035,0.00029,0.00038,0.262,0.236,0.281,0.01,0.0093,0.011,25.13,25.07,25.18,0.94,0.934,0.943,0.97,0.97,0.972,0.912,0.906,0.917,35.47,31.78,38.03,34.42,30.83,36.95,0,0,0,0,0,0,0.191,0,0.0494,0.35,0.65,0.35,40.7
1102284000000,2004,12,2004,3,10,7,0.151,0.0435,0.108,6810.46,43.88,43.88,40.54,1,1,1,250.3,245,253,178.5,168,71.86,59,77,0,0,0,0.287,0.235,0.314,178.5,168,192.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.109,0.115,0.0109,0.01,0.0121,0.00043,0.0004,0.00048,0.306,0.288,0.329,0.012,0.011,0.013,24.99,24.97,25.04,0.948,0.945,0.952,0.977,0.974,0.98,0.927,0.92,0.933,41.47,38.98,44.78,40.54,37.96,43.88,0,0,0,0,0,0,0.225,0,0.043,0.29,0.72,0.28,45.1
1102888800000,2004,12,2004,3,11,7,0.154,0.0357,0.119,7536.88,45.47,45.47,44.86,1,1,1,255.3,251.6,257.9,196.3,192.6,59,59,59,0,-2.842e-14,2.842e-14,0.231,0.229,0.234,196.3,192.6,198.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.115,0.117,0.0124,0.0121,0.0127,0.00049,0.00048,0.0005,0.336,0.33,0.341,0.013,0.013,0.013,24.94,24.93,24.96,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,45.78,44.9,46.4,44.86,44.01,45.47,0,0,0,0,0,0,0.249,0,0.035,0.23,0.77,0.23,48.9
1103493600000,2004,12,2004,3,12,7,0.165,0.0357,0.13,8025.38,49.63,49.63,47.77,2,1,1.1428571428571428,273.1,260.4,286.1,214.1,201.3,59,59,59,8.12e-15,-2.842e-14,2.842e-14,0.216,0.206,0.227,214.1,201.3,227.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.123,0.118,0.127,0.014,0.0129,0.0151,0.00055,0.00051,0.0006,0.346,0.238,0.387,0.014,0.0095,0.015,24.86,24.78,24.92,0.952,0.922,0.959,0.979,0.97,0.98,0.932,0.894,0.94,46.03,25.58,52.35,44.23,24.81,48.2,0,0,0,0,0,0,0.265,0,0.035,0.22,0.79,0.21,48.6
1104098400000,2004,12,2004,3,13,7,0.186,0.0381,0.148,9009.95,55.68,55.68,53.63,2,2,2,308.1,290.7,325.7,245.1,231.7,63,59,73,-1.218e-14,-2.842e-14,0,0.204,0.188,0.229,245.1,231.7,254.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.134,0.129,0.138,0.017,0.0154,0.0189,0.00068,0.00061,0.00076,0.259,0.243,0.27,0.01,0.0097,0.011,24.8,24.7,24.89,0.928,0.923,0.93,0.97,0.97,0.97,0.9,0.896,0.902,27.64,26.12,28.7,26.82,25.34,27.84,0,0,0,0,0,0,0.298,0,0.038,0.2,0.8,0.2,48.4
1104703200000,2005,1,2004,4,14,7,0.211,0.0442,0.167,10101.1,64.51,64.51,60.13,2,2,2,348.4,330.4,368.6,275.4,257.4,73,73,73,0,0,0,0.21,0.198,0.221,275.4,257.4,295.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.146,0.14,0.153,0.029,0.0205,0.0385,0.0012,0.00082,0.0016,0.303,0.276,0.334,0.012,0.011,0.013,24.55,24.42,24.67,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.99,28.98,33.25,30.06,28.11,32.26,0,0,0,0,0,0,0.334,0,0.044,0.21,0.79,0.21,47.9
1105308000000,2005,1,2004,4,15,7,0.25,0.0442,0.205,12445,83.85,83.85,74.08,2,2,2,412.5,377.1,456.4,339.5,304.1,73,73,73,0,0,0,0.178,0.16,0.194,339.5,304.1,383.4,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.169,0.156,0.184,0.0593,0.0425,0.08,0.0024,0.0017,0.0033,0.4,0.347,0.466,0.016,0.014,0.019,24.15,23.88,24.37,0.946,0.941,0.953,0.973,0.97,0.98,0.921,0.913,0.934,38.04,34.19,42.78,37.04,33.16,41.93,0,0,0,0,0,0,0.412,0,0.045,0.18,0.82,0.18,49.8
1105912800000,2005,1,2004,4,16,7,0.315,0.0488,0.266,15789.2,96.4,96.4,93.98,2,2,2,520.5,473.1,562.8,439.8,400.1,80.71,73,91,0,0,0,0.155,0.14,0.17,439.8,400.1,471.8,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.205,0.19,0.219,0.107,0.0878,0.122,0.0044,0.0036,0.0051,0.551,0.491,0.602,0.023,0.02,0.025,23.51,23.27,23.78,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.5,44.56,51.48,46.99,43.66,48.2,0,0,0,0,0,0,0.522,0,0.049,0.15,0.84,0.16,50.1
1106517600000,2005,1,2004,4,17,7,0.361,0.055,0.306,17605.8,109.7,109.7,104.8,3,2,2.857142857142857,596.4,574.5,617.7,505.4,483.5,91,91,91,-8.12e-15,-5.684e-14,5.684e-14,0.153,0.147,0.158,505.4,483.5,526.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.238,0.226,0.25,0.139,0.127,0.153,0.0059,0.0053,0.0065,0.563,0.525,0.622,0.024,0.022,0.026,23.16,23.05,23.25,0.948,0.945,0.956,0.972,0.97,0.98,0.921,0.917,0.937,38.78,35.32,52.55,37.23,34.26,48.2,0,0,0,0,0,0,0.582,0,0.055,0.15,0.85,0.15,48.8
1107122400000,2005,1,2004,4,18,7,0.399,0.0623,0.336,19404.1,121.7,121.7,115.5,3,3,3,659.4,627.9,691.8,556.4,533,103,91,105,0,0,0,0.156,0.145,0.165,556.4,533,586.8,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.269,0.256,0.287,0.173,0.157,0.193,0.0074,0.0067,0.0083,0.635,0.595,0.686,0.027,0.025,0.029,22.83,22.65,22.99,0.951,0.949,0.953,0.975,0.972,0.979,0.927,0.922,0.934,39.49,37.97,41.42,38.5,36.89,40.56,0,0,0,0,0,0,0.642,0,0.063,0.16,0.84,0.16,48.6
1107727200000,2005,2,2004,5,19,7,0.45,0.0635,0.387,22058.4,138.1,138.1,131.3,3,3,3,744.8,704.1,783.8,639.8,599.1,105,105,105,0,0,0,0.141,0.134,0.149,639.8,599.1,678.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.317,0.294,0.339,0.228,0.201,0.254,0.0099,0.0086,0.011,0.776,0.707,0.841,0.034,0.03,0.037,22.35,22.12,22.58,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.66,42.2,46.99,43.77,41.36,46.05,0,0,0,0,0,0,0.729,0,0.063,0.14,0.86,0.14,49
1108332000000,2005,2,2004,5,20,7,0.509,0.0635,0.445,24150.1,144.6,144.6,143.8,3,3,3,841.5,797.3,876.4,736.5,692.3,105,105,105,0,0,0,0.125,0.12,0.132,736.5,692.3,771.4,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.376,0.347,0.404,0.292,0.263,0.312,0.013,0.011,0.014,0.941,0.864,1,0.041,0.038,0.044,21.79,21.59,22.05,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.18,47.75,52.07,47.92,46.79,48.2,0,0,0,0,0,0,0.799,0,0.064,0.12,0.87,0.13,47.4
1108936800000,2005,2,2004,5,21,7,0.536,0.0829,0.453,24292.8,144.6,144.6,144.6,3,3,3,885.6,878.5,891.4,748.6,741.5,137,137,137,0,0,0,0.155,0.154,0.156,748.6,741.5,754.4,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.391,0.384,0.396,0.301,0.296,0.304,0.013,0.013,0.013,0.97,0.957,0.981,0.043,0.042,0.044,21.59,21.55,21.63,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.54,50.17,50.85,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.083,0.15,0.85,0.15,45.3
1109541600000,2005,2,2004,5,22,7,0.516,0.0787,0.438,24185.9,144.6,144.6,144,3,3,3,854,836.1,872.2,723.8,707.1,130.1,129,137,0,0,0,0.152,0.149,0.157,723.8,707.1,737,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.371,0.36,0.381,0.285,0.273,0.293,0.013,0.012,0.013,0.923,0.894,0.948,0.041,0.039,0.042,21.76,21.67,21.86,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.26,48.36,49.99,47.99,47.39,48.2,0,0,0,0,0,0,0.8,0,0.078,0.15,0.85,0.15,46.9
1110146400000,2005,3,2004,6,23,7,0.502,0.078,0.424,23706.6,142.2,142.2,141.1,3,3,3,829.7,823.1,836.1,700.7,694.1,129,129,129,0,0,0,0.156,0.154,0.157,700.7,694.1,707.1,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.357,0.353,0.36,0.269,0.265,0.273,0.012,0.012,0.012,0.883,0.872,0.894,0.039,0.038,0.039,21.9,21.86,21.94,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48,47.63,48.36,47.04,46.67,47.39,0,0,0,0,0,0,0.784,0,0.078,0.16,0.84,0.16,47.2
1110751200000,2005,3,2004,6,24,7,0.498,0.078,0.42,23523.4,140.3,140.3,140,3,3,3,823.1,821.2,824.9,694.1,692.2,129,129,129,0,0,0,0.157,0.156,0.157,694.1,692.2,695.9,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.353,0.352,0.354,0.265,0.263,0.266,0.012,0.012,0.012,0.872,0.869,0.875,0.038,0.038,0.038,21.94,21.93,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.63,47.52,47.73,46.67,46.57,46.77,0,0,0,0,0,0,0.778,0,0.078,0.16,0.84,0.16,47.2
1111356000000,2005,3,2004,6,25,7,0.524,0.0647,0.459,24896.6,158.9,158.9,148.2,4,3,3.2857142857142856,866.7,830.5,918,759.7,723.5,107,107,107,0,0,0,0.124,0.117,0.129,759.7,723.5,811,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.397,0.366,0.443,0.305,0.284,0.332,0.013,0.012,0.015,0.96,0.918,1.01,0.042,0.04,0.045,21.67,21.44,21.86,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.59,39.83,52.05,45.66,38.86,48.2,0,0,0,0,0,0,0.823,0,0.065,0.12,0.88,0.12,47.5
1111960800000,2005,3,2004,6,26,7,0.645,0.0694,0.575,30068.6,192.8,192.8,179,4,4,4,1066,943.2,1216,950.9,836.2,114.7,107,125,-1.624e-14,-1.137e-13,0,0.108,0.101,0.113,950.9,836.2,1091,990,990,990,968.1,967.7,968.6,21.9,21.4,22.3,0.588,0.466,0.77,0.43,0.344,0.627,0.02,0.015,0.029,1.28,1.03,1.69,0.059,0.046,0.079,20.62,19.73,21.29,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.83,41.66,50.34,44.74,40.81,48.2,0,0,0,0,0,0,0.994,0,0.07,0.11,0.89,0.11,46.6
1112565600000,2005,4,2004,7,27,7,0.85,0.0756,0.665,32044.1,192.8,192.8,190.7,4,4,4,1406,1276,1503,1281,1151,125,125,125,180.9,51.37,277.9,0.0892,0.0832,0.0979,1100,1100,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.86,0.805,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.75,1.85,0.087,0.083,0.09,19.01,18.65,19.48,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.84,47.9,50.1,47.68,46.94,48.2,0,0,0,0,0,0,1.06,0,0.185,0.089,0.78,0.22,37.7
1113170400000,2005,4,2004,7,28,7,0.984,0.0895,0.665,30830.2,186.7,186.7,183.5,4,4,4,1626,1532,1722,1478,1384,148,148,148,378.4,283.7,474.3,0.0911,0.0859,0.0966,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.917,0.91,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.24,17.92,18.56,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.81,45.97,47.64,45.88,45.05,46.69,0,0,0,0,0,0,1.02,0,0.319,0.091,0.68,0.32,31.3
1113775200000,2005,4,2004,7,29,7,1.08,0.0895,0.665,29920.9,179.4,179.4,178.1,4,4,4,1783,1746,1804,1635,1598,148,148,148,535.3,497.9,555.8,0.083,0.082,0.0848,1100,1100,1100,990,990,990,970.4,970.3,970.5,19.6,19.5,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.73,17.66,17.85,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.43,45.25,45.76,44.53,44.35,44.85,0,0,0,0,0,0,0.989,0,0.415,0.083,0.62,0.38,27.7
1114380000000,2005,4,2004,7,30,7,1.04,0.0933,0.665,30294.6,183.2,183.2,180.3,4,4,4,1719,1636,1790,1565,1444,154.3,148,192,465,343.7,542.1,0.09,0.0827,0.117,1100,1100,1100,990,990,990,970.2,969.9,970.4,19.8,19.6,20.1,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.94,17.7,18.21,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46,45.37,46.74,45.08,44.47,45.81,0,0,0,0,0,0,1,0,0.375,0.09,0.64,0.36,29.1
1114984800000,2005,5,2004,8,31,7,0.916,0.116,0.665,31510.6,191,191,187.6,4,4,4,1514,1421,1606,1322,1229,192,192,192,222,129.3,314.2,0.127,0.12,0.135,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.888,0.851,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.63,18.31,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.85,47,48.73,46.89,46.06,47.76,0,0,0,0,0,0,1.04,0,0.251,0.13,0.73,0.27,34.4
1115589600000,2005,5,2004,8,32,7,0.75,0.116,0.621,31272.5,192.8,192.8,186.1,4,4,4,1240,1110,1394,1048,918,192,192,192,20.76,0,101.5,0.156,0.138,0.173,1027,918,1100,990,990,990,968.7,968.2,969.1,21.3,20.9,21.8,0.704,0.557,0.839,0.518,0.383,0.648,0.024,0.018,0.031,1.5,1.19,1.79,0.071,0.055,0.086,19.84,19.07,20.56,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.61,44.2,49.65,46.54,43.32,48.2,0,0,0,0,0,0,1.03,0,0.129,0.15,0.83,0.17,41.7
1116194400000,2005,5,2004,8,33,7,0.599,0.108,0.491,26042.7,168,168,155,4,3,3.7142857142857144,990.4,918,1075,811.3,767.8,179.1,147,192,-1.624e-14,-1.137e-13,0,0.181,0.157,0.2,811.3,767.8,883.4,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.457,0.415,0.525,0.332,0.311,0.367,0.015,0.014,0.017,1.03,0.965,1.13,0.046,0.043,0.052,21.13,20.73,21.42,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.928,0.937,43.75,39.29,51.62,42.2,38.29,48.2,0,0,0,0,0,0,0.861,0,0.108,0.18,0.82,0.18,43.5
1116799200000,2005,5,2004,8,34,7,0.513,0.0889,0.424,23520.6,144.6,144.6,140,3,3,3,848.7,807.2,897.9,701.7,660.2,147,147,147,0,0,0,0.173,0.164,0.182,701.7,660.2,750.9,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.361,0.335,0.396,0.27,0.242,0.302,0.012,0.011,0.013,0.889,0.817,0.979,0.039,0.036,0.043,21.82,21.53,22.05,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.87,45.52,50.57,46.67,44.61,48.2,0,0,0,0,0,0,0.778,0,0.089,0.17,0.83,0.17,45.8
1117404000000,2005,5,2004,8,35,7,0.462,0.0768,0.385,21869.8,134,134,130.2,3,3,3,763.4,726,795.7,636.4,607,127,119,147,0,0,0,0.166,0.153,0.187,636.4,607,657,990,990,990,967,966.8,967.1,23,22.9,23.2,0.32,0.303,0.331,0.226,0.206,0.24,0.0098,0.0089,0.01,0.775,0.725,0.809,0.034,0.031,0.035,22.27,22.12,22.47,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.28,42.57,45.58,43.39,41.72,44.67,0,0,0,0,0,0,0.723,0,0.077,0.17,0.83,0.17,47.3
1118008800000,2005,6,2004,9,36,7,0.409,0.072,0.337,19361.6,122.7,122.7,115.2,3,3,3,676,640.4,712.6,557,521.4,119,119,119,0,0,0,0.176,0.167,0.186,557,521.4,593.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.274,0.254,0.295,0.173,0.149,0.198,0.0074,0.0063,0.0085,0.641,0.581,0.702,0.027,0.025,0.03,22.76,22.55,22.96,0.951,0.948,0.954,0.975,0.97,0.98,0.927,0.92,0.935,39.41,37.11,41.74,38.42,36,40.89,0,0,0,0,0,0,0.64,0,0.072,0.18,0.82,0.18,47.3
1118613600000,2005,6,2004,9,37,7,0.363,0.072,0.291,16742.1,106.1,106.1,99.66,3,2,2.4285714285714284,599.8,570.7,630.3,480.8,451.7,119,119,119,1.624e-14,0,5.684e-14,0.199,0.189,0.209,480.8,451.7,511.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.231,0.214,0.248,0.126,0.112,0.143,0.0053,0.0047,0.006,0.576,0.53,0.622,0.024,0.022,0.026,23.13,23.02,23.26,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.26,35.03,51.93,42.4,33.98,48.2,0,0,0,0,0,0,0.554,0,0.072,0.2,0.8,0.2,46.1
1119218400000,2005,6,2004,9,38,7,0.324,0.0937,0.231,13755.1,94.99,94.99,81.88,2,2,2,536.4,511.9,561.7,381.4,350.9,155,119,161,-1.624e-14,-5.684e-14,0,0.29,0.212,0.315,381.4,350.9,442.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.182,0.211,0.079,0.0646,0.108,0.0033,0.0027,0.0045,0.471,0.426,0.56,0.02,0.018,0.023,23.51,23.31,23.67,0.952,0.949,0.958,0.978,0.973,0.98,0.931,0.923,0.939,41.87,38.64,48.46,40.94,37.6,47.49,0,0,0,0,0,0,0.455,0,0.093,0.29,0.71,0.29,42.5
1119823200000,2005,6,2004,9,39,7,0.292,0.0906,0.202,12016.4,73.66,73.66,71.53,2,2,2,483.3,463,505.1,333.5,321.9,149.9,135,161,0,0,0,0.31,0.284,0.333,333.5,321.9,344.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.175,0.172,0.18,0.0564,0.051,0.0614,0.0023,0.0021,0.0025,0.399,0.382,0.416,0.016,0.016,0.017,23.83,23.71,23.93,0.946,0.944,0.948,0.97,0.97,0.972,0.918,0.916,0.921,36.85,35.54,37.91,35.76,34.48,36.83,0,0,0,0,0,0,0.397,0,0.09,0.31,0.69,0.31,41.2
1120428000000,2005,7,2004,10,40,7,0.265,0.0816,0.183,10980.5,69.24,69.24,65.36,2,2,2,438.3,420.6,456.7,303.3,285.6,135,135,135,0,0,0,0.308,0.296,0.321,303.3,285.6,321.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.163,0.157,0.17,0.0421,0.0338,0.0508,0.0017,0.0014,0.0021,0.353,0.326,0.38,0.014,0.013,0.016,24.07,23.96,24.18,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.69,31.75,35.69,32.68,30.8,34.62,0,0,0,0,0,0,0.363,0,0.082,0.31,0.69,0.31,41.4
1121032800000,2005,7,2004,10,41,7,0.242,0.0816,0.16,9616.87,60.59,60.59,57.24,2,2,2,400.4,384.8,415.9,265.4,249.8,135,135,135,-8.12e-15,-2.842e-14,0,0.338,0.325,0.351,265.4,249.8,280.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.145,0.156,0.0243,0.017,0.0316,0.00099,0.00069,0.0013,0.296,0.273,0.319,0.012,0.011,0.013,24.3,24.21,24.4,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.51,27.78,31.23,28.62,26.95,30.3,0,0,0,0,0,0,0.318,0,0.082,0.34,0.66,0.34,39.7
1121637600000,2005,7,2004,10,42,7,0.222,0.0816,0.14,8397.94,52.87,52.87,49.99,2,1,1.5714285714285714,366.9,354.4,380.1,231.9,219.4,135,135,135,8.12e-15,-2.842e-14,2.842e-14,0.368,0.355,0.381,231.9,219.4,245.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.134,0.143,0.0155,0.0144,0.0166,0.00062,0.00058,0.00067,0.317,0.252,0.402,0.013,0.01,0.016,24.45,24.39,24.52,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.1,25.66,52.17,35.32,24.89,48.2,0,0,0,0,0,0,0.278,0,0.082,0.37,0.63,0.37,37.8
1122242400000,2005,7,2004,10,43,7,0.205,0.0816,0.123,7688.16,48.2,48.2,45.76,1,1,1,338.2,326.8,350.3,203.2,191.8,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.399,0.385,0.413,203.2,191.8,215.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.128,0.124,0.132,0.013,0.0121,0.0141,0.00052,0.00048,0.00057,0.358,0.338,0.38,0.014,0.014,0.015,24.55,24.47,24.63,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.74,44.12,49.47,45.76,43.24,48.2,0,0,0,0,0,0,0.254,0,0.082,0.4,0.6,0.4,37.5
1122847200000,2005,8,2004,11,44,7,0.188,0.0696,0.119,7450.32,47.12,47.12,44.35,1,1,1,310.9,298.6,323.2,195.9,183.6,115,115,115,0,-2.842e-14,2.842e-14,0.37,0.356,0.385,195.9,183.6,208.2,990,990,990,965,964.9,965,25,25,25.1,0.123,0.118,0.127,0.0124,0.0114,0.0135,0.0005,0.00045,0.00054,0.342,0.32,0.364,0.014,0.013,0.015,24.7,24.62,24.79,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.25,42.39,48.08,44.35,41.55,47.12,0,0,0,0,0,0,0.246,0,0.069,0.37,0.63,0.37,39.6
1123452000000,2005,8,2004,11,45,7,0.172,0.0619,0.11,6938.45,43.49,43.49,41.3,1,1,1,284.8,275.4,295.1,182.4,173,102.4,93,115,-4.06e-15,-2.842e-14,2.842e-14,0.359,0.327,0.399,182.4,173,191.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.115,0.119,0.0113,0.0105,0.012,0.00045,0.00042,0.00048,0.317,0.301,0.332,0.013,0.012,0.013,24.84,24.81,24.88,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.924,0.933,42.19,39.89,44.38,41.3,38.92,43.49,0,0,0,0,0,0,0.229,0,0.062,0.36,0.64,0.36,40.3
1124056800000,2005,8,2004,11,46,7,0.159,0.0562,0.103,6458.79,40.68,40.68,38.45,1,1,1,263.4,254.9,272.4,170.4,161.9,93,93,93,8.12e-15,0,2.842e-14,0.353,0.341,0.365,170.4,161.9,179.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.115,0.0102,0.00951,0.011,0.00041,0.00038,0.00044,0.295,0.279,0.311,0.012,0.011,0.012,24.95,24.9,25,0.945,0.943,0.948,0.975,0.97,0.979,0.922,0.915,0.929,39.43,37.42,41.54,38.45,36.32,40.68,0,0,0,0,0,0,0.214,0,0.056,0.35,0.65,0.35,40.6
1124661600000,2005,8,2004,11,47,7,0.148,0.0562,0.092,5723.04,35.74,35.74,34.07,1,1,1,245,237.7,252.4,152,144.7,93,93,93,0,0,0,0.38,0.368,0.391,152,144.7,159.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.108,0.00867,0.00805,0.0093,0.00034,0.00032,0.00037,0.262,0.249,0.275,0.01,0.0098,0.011,25.07,25.02,25.13,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,35.12,33.39,36.84,34.07,32.39,35.74,0,0,0,0,0,0,0.189,0,0.056,0.38,0.62,0.38,38.7
1125266400000,2005,8,2004,11,48,7,0.138,0.049,0.0889,5548.07,35.21,35.21,33.02,1,1,1,228,219.9,235.2,147,138.4,81,72,93,0,0,0,0.354,0.315,0.402,147,138.4,156.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.102,0.101,0.105,0.00825,0.00751,0.00904,0.00032,0.0003,0.00036,0.252,0.237,0.267,0.0099,0.0093,0.011,25.18,25.14,25.23,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,34.05,31.91,36.3,33.02,30.95,35.21,0,0,0,0,0,0,0.183,0,0.0491,0.36,0.64,0.36,40.2
1125871200000,2005,9,2004,12,49,7,0.126,0.0435,0.0829,5173.85,32.6,32.6,30.8,1,1,1,209,201.6,216.9,137,129.6,72,72,72,0,0,0,0.345,0.332,0.357,137,129.6,144.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0954,0.101,0.0074,0.00676,0.00806,0.00029,0.00026,0.00032,0.233,0.22,0.247,0.0091,0.0086,0.0097,25.31,25.25,25.37,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.908,31.75,29.99,33.6,30.8,29.09,32.6,0,0,0,0,0,0,0.171,0,0.0431,0.35,0.66,0.34,41.1
1126476000000,2005,9,2004,12,50,7,0.117,0.0435,0.0737,4576.78,28.52,28.52,27.24,1,1,1,193.8,188.2,199.1,121.8,116.2,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.372,0.362,0.383,121.8,116.2,127.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0906,0.0945,0.00611,0.00562,0.00655,0.00024,0.00022,0.00026,0.206,0.196,0.215,0.008,0.0076,0.0084,25.38,25.38,25.38,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,28.09,26.66,29.4,27.24,25.86,28.52,0,0,0,0,0,0,0.151,0,0.0433,0.37,0.63,0.37,39.1
1127080800000,2005,9,2004,12,51,7,0.109,0.0435,0.0659,4053.59,25.4,25.4,24.13,1,1,1,181,176.4,186.3,109,104.4,72,72,72,-6.09e-15,-1.421e-14,0,0.398,0.387,0.408,109,104.4,114.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0865,0.09,0.00501,0.00462,0.00546,0.0002,0.00018,0.00021,0.183,0.175,0.192,0.0071,0.0068,0.0075,25.38,25.38,25.38,0.917,0.914,0.921,0.97,0.97,0.97,0.889,0.886,0.893,24.87,23.74,26.18,24.13,23.03,25.4,0,0,0,0,0,0,0.134,0,0.0431,0.4,0.6,0.4,37.2
1127685600000,2005,9,2004,12,52,7,0.103,0.0401,0.0632,3873.18,25.84,25.84,23.05,1,1,1,170.8,166.8,174.5,104.5,97.57,66.29,52,72,4.06e-15,-1.421e-14,1.421e-14,0.388,0.309,0.425,104.5,97.57,116.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0841,0.0871,0.00463,0.00404,0.00563,0.00018,0.00016,0.00022,0.174,0.162,0.192,0.0068,0.0064,0.0075,25.37,25.34,25.38,0.915,0.911,0.922,0.969,0.968,0.97,0.887,0.882,0.895,23.79,22.18,26.64,23.05,21.46,25.84,0,0,0,0,0,0,0.128,0,0.0398,0.39,0.61,0.39,37.6
1128290400000,2005,10,2005,1,1,7,0.0983,0.0314,0.0668,4108.42,25.18,25.18,24.45,1,1,1,162.5,158.9,165.5,110.5,106.9,52,52,52,0,-1.421e-14,1.421e-14,0.32,0.314,0.327,110.5,106.9,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0851,0.0839,0.0862,0.00514,0.00484,0.00539,0.0002,0.00019,0.00021,0.182,0.176,0.187,0.0071,0.0069,0.0073,25.34,25.34,25.34,0.918,0.916,0.92,0.97,0.97,0.97,0.891,0.888,0.893,25.21,24.33,25.96,24.45,23.6,25.18,0,0,0,0,0,0,0.136,0,0.0315,0.32,0.68,0.32,41.8
1128895200000,2005,10,2005,1,2,7,0.0939,0.0314,0.0625,3820.5,23.54,23.54,22.74,1,1,1,155.3,152.6,158.6,103.3,100.6,52,52,52,-4.06e-15,-1.421e-14,0,0.335,0.328,0.341,103.3,100.6,106.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0816,0.0838,0.00453,0.0043,0.00481,0.00018,0.00017,0.00019,0.169,0.164,0.175,0.0066,0.0064,0.0069,25.34,25.34,25.34,0.913,0.911,0.916,0.97,0.969,0.97,0.886,0.883,0.888,23.45,22.79,24.27,22.74,22.08,23.54,0,0,0,0,0,0,0.126,0,0.0314,0.33,0.67,0.33,40.7
1129500000000,2005,10,2005,1,3,7,0.091,0.0314,0.0596,3633.65,22.15,22.15,21.63,1,1,1,150.5,148,152.9,98.51,95.97,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.345,0.34,0.351,98.51,95.97,100.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.08,0.0817,0.00412,0.00391,0.00433,0.00016,0.00015,0.00017,0.16,0.156,0.165,0.0063,0.0061,0.0065,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.969,0.883,0.882,0.885,22.34,21.82,22.86,21.63,21.1,22.15,0,0,0,0,0,0,0.12,0,0.0314,0.35,0.65,0.35,39.9
1130104800000,2005,10,2005,1,4,7,0.0876,0.0314,0.0562,3437.86,20.93,20.93,20.46,1,1,1,144.8,142.8,147.2,92.85,90.78,52,52,52,0,-1.421e-14,1.421e-14,0.359,0.353,0.364,92.85,90.78,95.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0782,0.0797,0.00364,0.00347,0.00384,0.00014,0.00014,0.00015,0.15,0.147,0.154,0.0059,0.0058,0.0061,25.35,25.35,25.35,0.918,0.916,0.92,0.966,0.965,0.967,0.887,0.885,0.888,21.19,20.78,21.66,20.46,20.04,20.93,0,0,0,0,0,0,0.114,0,0.0314,0.36,0.64,0.36,39.2
1130709600000,2005,10,2005,1,5,7,0.0901,0.0304,0.0597,3651.31,23.69,23.69,21.73,1,1,1,148.9,141.7,157.3,98.66,90.5,50.29,50,52,-2.03e-15,-1.421e-14,1.421e-14,0.338,0.318,0.365,98.66,90.5,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0781,0.0836,0.00414,0.00344,0.00487,0.00016,0.00014,0.00019,0.16,0.146,0.176,0.0063,0.0057,0.0069,25.34,25.34,25.35,0.916,0.912,0.921,0.968,0.965,0.97,0.886,0.883,0.889,22.45,20.72,24.42,21.73,19.98,23.69,0,0,0,0,0,0,0.121,0,0.0304,0.34,0.66,0.34,40.5
1131314400000,2005,11,2005,2,6,7,0.103,0.0302,0.0728,4510.86,29.28,29.28,26.85,1,1,1,170.4,160.8,180.5,120.4,110.8,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.294,0.277,0.311,120.4,110.8,130.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.0849,0.0918,0.00598,0.00517,0.00684,0.00023,0.0002,0.00027,0.199,0.182,0.217,0.0078,0.0071,0.0085,25.34,25.34,25.34,0.925,0.919,0.931,0.97,0.97,0.97,0.897,0.891,0.903,27.68,25.3,30.19,26.85,24.54,29.28,0,0,0,0,0,0,0.149,0,0.0302,0.29,0.71,0.29,43.8
1131919200000,2005,11,2005,2,7,7,0.11,0.0302,0.0796,4963.17,30.26,30.26,29.54,1,1,1,181.6,179.1,184.6,131.6,129.1,50,50,50,0,0,0,0.275,0.271,0.279,131.6,129.1,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0913,0.0933,0.00694,0.00673,0.00719,0.00027,0.00026,0.00028,0.219,0.215,0.225,0.0086,0.0084,0.0088,25.34,25.34,25.34,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.46,29.85,31.19,29.54,28.96,30.26,0,0,0,0,0,0,0.164,0,0.0304,0.27,0.72,0.28,45.1
1132524000000,2005,11,2005,2,8,7,0.112,0.0302,0.0815,5086.66,32.15,32.15,30.28,1,1,1,184.7,180,192.5,134.7,130,50,50,50,0,0,0,0.271,0.26,0.278,134.7,130,142.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0916,0.0961,0.0072,0.0068,0.00787,0.00028,0.00027,0.00031,0.225,0.216,0.239,0.0088,0.0085,0.0093,25.34,25.34,25.35,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.903,0.907,31.21,30.05,33.14,30.28,29.15,32.15,0,0,0,0,0,0,0.168,0,0.0305,0.27,0.73,0.27,45.4
1133128800000,2005,11,2005,2,9,7,0.12,0.0334,0.0865,5425.59,33.66,33.66,32.3,1,1,1,198.2,195,201.6,143.1,138.7,55.14,50,59,0,0,0,0.278,0.251,0.298,143.1,138.7,148.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0961,0.0983,0.00791,0.00754,0.0084,0.00031,0.00029,0.00033,0.241,0.233,0.25,0.0094,0.0091,0.0098,25.35,25.35,25.36,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.29,32.23,34.7,32.3,31.26,33.66,0,0,0,0,0,0,0.179,0,0.0335,0.28,0.72,0.28,45.2
1133733600000,2005,12,2005,3,10,7,0.126,0.0357,0.09,5644.39,34.42,34.42,33.6,1,1,1,207.8,204.6,211.4,148.8,145.6,59,59,59,0,0,0,0.284,0.279,0.288,148.8,145.6,152.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0997,0.0986,0.101,0.0084,0.00812,0.0087,0.00033,0.00032,0.00034,0.252,0.246,0.258,0.0098,0.0096,0.01,25.3,25.27,25.33,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.64,33.87,35.48,33.6,32.85,34.42,0,0,0,0,0,0,0.187,0,0.036,0.28,0.71,0.29,44.8
1134338400000,2005,12,2005,3,11,7,0.131,0.0357,0.0955,5997.25,37.79,37.79,35.7,1,1,1,216.9,210.9,225.6,157.9,151.9,59,59,59,0,0,0,0.272,0.261,0.28,157.9,151.9,166.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.106,0.00917,0.00866,0.00991,0.00036,0.00034,0.00039,0.268,0.257,0.283,0.011,0.01,0.011,25.23,25.16,25.28,0.941,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.919,36.77,35.36,38.81,35.7,34.29,37.79,0,0,0,0,0,0,0.198,0,0.0355,0.27,0.73,0.27,45.8
1134943200000,2005,12,2005,3,12,7,0.143,0.0357,0.107,6789.89,41.62,41.62,40.42,1,1,1,236.3,228.6,241.2,177.3,169.6,59,59,59,0,0,0,0.25,0.245,0.258,177.3,169.6,182.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.107,0.111,0.0108,0.0102,0.0112,0.00043,0.0004,0.00044,0.302,0.289,0.311,0.012,0.011,0.012,25.08,25.04,25.14,0.947,0.945,0.949,0.978,0.975,0.98,0.927,0.921,0.93,41.3,39.52,42.47,40.42,38.53,41.62,0,0,0,0,0,0,0.225,0,0.036,0.25,0.75,0.25,47.5
1135548000000,2005,12,2005,3,13,7,0.154,0.0369,0.118,7462.5,46.29,46.29,44.42,1,1,1,255.4,245.3,265.6,194.4,186.3,61,59,73,0,0,0,0.239,0.226,0.275,194.4,186.3,202.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.113,0.119,0.0123,0.0116,0.013,0.00049,0.00046,0.00051,0.333,0.319,0.347,0.013,0.013,0.014,24.95,24.91,25.01,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.33,43.43,47.23,44.42,42.56,46.29,0,0,0,0,0,0,0.247,0,0.036,0.24,0.77,0.23,48.5
1136152800000,2006,1,2005,4,14,7,0.173,0.0442,0.129,7981.61,50.9,50.9,47.51,2,1,1.1428571428571428,285.6,269.6,306.3,212.6,196.7,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.256,0.238,0.271,212.6,196.7,233.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.118,0.131,0.0138,0.0125,0.0156,0.00055,0.00049,0.00062,0.345,0.247,0.389,0.014,0.0098,0.015,24.81,24.72,24.88,0.952,0.924,0.959,0.979,0.97,0.98,0.931,0.896,0.94,45.47,26.24,52.28,43.87,25.45,48.2,0,0,0,0,0,0,0.264,0,0.044,0.26,0.75,0.25,46.1
1136757600000,2006,1,2005,4,15,7,0.21,0.0442,0.166,10076.6,67.95,67.95,59.98,2,2,2,347.8,314.2,384.8,274.8,241.2,73,73,73,8.12e-15,0,2.842e-14,0.211,0.19,0.232,274.8,241.2,311.8,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.134,0.159,0.0292,0.0163,0.0462,0.0012,0.00065,0.0019,0.303,0.256,0.358,0.012,0.01,0.015,24.56,24.32,24.77,0.934,0.926,0.942,0.97,0.97,0.97,0.906,0.899,0.914,30.92,27.15,35.03,29.99,26.33,33.97,0,0,0,0,0,0,0.333,0,0.044,0.21,0.79,0.21,48
1137362400000,2006,1,2005,4,16,7,0.277,0.0442,0.233,14092.5,96.31,96.31,83.88,2,2,2,458.1,400.9,517.9,385.1,327.9,73,73,73,-8.12e-15,-5.684e-14,0,0.16,0.141,0.182,385.1,327.9,444.9,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.185,0.165,0.206,0.0808,0.0538,0.109,0.0033,0.0022,0.0045,0.468,0.382,0.558,0.019,0.016,0.023,23.87,23.51,24.21,0.952,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.9,36.78,49.14,41.94,35.68,48.16,0,0,0,0,0,0,0.466,0,0.044,0.16,0.84,0.16,50.9
1137967200000,2006,1,2005,4,17,7,0.365,0.0442,0.321,18628.1,124.2,124.2,110.9,3,2,2.857142857142857,604.3,539.5,669.1,531.3,466.5,73,73,73,8.12e-15,0,5.684e-14,0.121,0.109,0.135,531.3,466.5,596.1,990,990,990,966.3,966,966.6,23.7,23.4,24,0.25,0.214,0.287,0.157,0.119,0.199,0.0066,0.005,0.0085,0.604,0.516,0.697,0.026,0.022,0.03,23.09,22.73,23.38,0.951,0.945,0.957,0.975,0.97,0.98,0.927,0.917,0.938,40.53,35.18,51.18,39.26,34.13,48.2,0,0,0,0,0,0,0.616,0,0.044,0.12,0.88,0.12,51
1138572000000,2006,1,2005,4,18,7,0.452,0.058,0.394,22426.1,139.4,139.4,133.5,3,3,3,746.7,691.8,791.1,650.9,618.8,95.86,73,105,0,0,0,0.128,0.102,0.143,650.9,618.8,686.1,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.322,0.3,0.343,0.236,0.214,0.259,0.01,0.0092,0.011,0.793,0.735,0.854,0.034,0.032,0.037,22.32,22.08,22.6,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.4,43.67,47.4,44.5,42.79,46.45,0,0,0,0,0,0,0.742,0,0.058,0.13,0.87,0.13,49.6
1139176800000,2006,2,2005,5,19,7,0.517,0.069,0.448,24217.8,144.6,144.6,144.2,3,3,3,855.1,805.5,913.5,740.9,700.5,114.1,105,137,0,0,0,0.133,0.121,0.154,740.9,700.5,776.5,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.381,0.351,0.416,0.295,0.269,0.315,0.013,0.012,0.014,0.951,0.878,1.02,0.042,0.038,0.045,21.73,21.43,22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.34,48.21,52.01,48.05,47.25,48.2,0,0,0,0,0,0,0.801,0,0.069,0.13,0.87,0.13,46.8
1139781600000,2006,2,2005,5,20,7,0.611,0.0829,0.528,28179.2,179.9,179.9,167.7,4,4,4,1010,934,1089,872.8,797,137,137,137,-1.624e-14,-1.137e-13,1.137e-13,0.136,0.126,0.147,872.8,797,951.6,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.504,0.435,0.576,0.361,0.325,0.4,0.016,0.015,0.018,1.1,0.971,1.24,0.05,0.043,0.057,20.98,20.58,21.39,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,42.83,39.84,45.88,41.93,38.87,44.96,0,0,0,0,0,0,0.932,0,0.083,0.14,0.86,0.14,46.1
1140386400000,2006,2,2005,5,21,7,0.742,0.0829,0.64,32007.1,192.8,192.8,190.5,4,4,4,1226,1113,1366,1089,975.7,137,137,137,31.82,0,129,0.112,0.1,0.123,1057,975.7,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.73,0.598,0.833,0.558,0.411,0.648,0.026,0.019,0.031,1.58,1.28,1.78,0.074,0.059,0.085,19.81,19.17,20.46,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.97,46.78,50.29,47.63,45.84,48.2,0,0,0,0,0,0,1.06,0,0.102,0.11,0.86,0.14,43.1
1140991200000,2006,2,2005,5,22,7,0.926,0.103,0.665,31408.6,191.3,191.3,187,4,4,4,1531,1412,1662,1361,1275,169.9,137,183,261.4,175,379.2,0.111,0.0947,0.123,1100,1100,1100,990,990,990,969.6,969.2,970,20.4,20,20.8,0.891,0.853,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.093,18.58,18.13,19,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.69,46.52,48.81,46.74,45.59,47.83,0,0,0,0,0,0,1.04,0,0.261,0.11,0.72,0.28,33.9
1141596000000,2006,3,2005,6,23,7,1.13,0.111,0.665,29398,180.6,180.6,175,4,4,4,1876,1712,2046,1693,1529,183,183,183,593,429.2,762.8,0.098,0.0895,0.107,1100,1100,1100,990,990,990,970.7,970.2,971.2,19.3,18.8,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.1,17.43,16.92,17.96,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.64,43.24,46.08,43.75,42.37,45.16,0,0,0,0,0,0,0.972,0,0.465,0.098,0.59,0.41,26
1142200800000,2006,3,2005,6,24,7,1.34,0.111,0.665,27733.9,168.1,168.1,165.1,4,4,4,2218,2100,2313,2035,1917,183,183,183,934.6,816.9,1030,0.0826,0.0791,0.0871,1100,1100,1100,990,990,990,971.6,971.3,971.9,18.4,18.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.5,16.27,16.78,0.947,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.12,41.5,42.88,41.27,40.64,42.03,0,0,0,0,0,0,0.917,0,0.675,0.083,0.5,0.5,20.7
1142805600000,2006,3,2005,6,25,7,1.47,0.111,0.665,26726.1,161.8,161.8,159.1,4,4,4,2439,2339,2553,2256,2156,183,183,183,1156,1056,1270,0.0751,0.0717,0.0782,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.69,16.21,0.945,0.944,0.946,0.977,0.976,0.979,0.924,0.921,0.926,40.69,39.94,41.33,39.77,38.98,40.46,0,0,0,0,0,0,0.884,0,0.805,0.076,0.45,0.55,18.2
1143410400000,2006,3,2005,6,26,7,1.65,0.117,0.665,25372.5,154.5,154.5,151,4,4,4,2729,2603,2831,2536,2420,192.7,183,217,1436,1320,1514,0.0706,0.0659,0.0774,1100,1100,1100,990,990,990,972.9,972.6,973.1,17.1,16.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.27,15.02,15.57,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.915,0.92,38.79,38.12,39.61,37.76,37.05,38.63,0,0,0,0,0,0,0.839,0,0.985,0.071,0.4,0.6,15.4
1144015200000,2006,4,2005,7,27,7,1.75,0.131,0.665,24635.1,147.7,147.7,146.6,4,4,4,2887,2851,2923,2670,2634,217,217,217,1570,1534,1606,0.0752,0.0742,0.0761,1100,1100,1100,990,990,990,973.2,973.2,973.3,16.8,16.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.88,14.8,14.97,0.94,0.94,0.941,0.971,0.971,0.972,0.913,0.912,0.914,37.75,37.51,37.99,36.66,36.4,36.91,0,0,0,0,0,0,0.815,0,1.085,0.075,0.38,0.62,14.1
1144620000000,2006,4,2005,7,28,7,1.8,0.131,0.665,24244.9,145.3,145.3,144.3,4,4,4,2970,2935,3000,2753,2718,217,217,217,1653,1618,1683,0.073,0.0723,0.0739,1100,1100,1100,990,990,990,973.4,973.4,973.5,16.6,16.5,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.68,14.61,14.77,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,37.19,36.99,37.42,36.08,35.88,36.32,0,0,0,0,0,0,0.802,0,1.135,0.073,0.37,0.63,13.5
1145224800000,2006,4,2005,7,29,7,1.82,0.131,0.665,24088,143.8,143.8,143.4,4,4,4,3006,2988,3016,2789,2771,217,217,217,1689,1671,1699,0.0722,0.072,0.0726,1100,1100,1100,990,990,990,973.5,973.5,973.6,16.5,16.4,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.6,14.57,14.64,0.939,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.95,36.88,37.07,35.85,35.78,35.96,0,0,0,0,0,0,0.797,0,1.155,0.072,0.37,0.63,13.2
1145829600000,2006,4,2005,7,30,7,1.74,0.131,0.665,24705.7,150,150,147.1,4,4,4,2872,2767,2967,2655,2550,217,217,217,1555,1450,1650,0.0756,0.0731,0.0784,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.92,14.69,15.17,0.94,0.939,0.942,0.971,0.97,0.973,0.914,0.911,0.916,37.85,37.21,38.54,36.76,36.09,37.49,0,0,0,0,0,0,0.817,0,1.075,0.075,0.38,0.62,14.2
1146434400000,2006,5,2005,8,31,7,1.57,0.167,0.665,25956.7,158.1,158.1,154.5,4,4,4,2603,2476,2732,2327,2200,276,276,276,1227,1100,1356,0.106,0.101,0.111,1100,1100,1100,990,990,990,972.6,972.2,972.9,17.4,17.1,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.57,15.26,15.88,0.943,0.942,0.945,0.975,0.973,0.977,0.92,0.917,0.923,39.61,38.77,40.44,38.63,37.73,39.51,0,0,0,0,0,0,0.858,0,0.905,0.11,0.42,0.58,16.5
1147039200000,2006,5,2005,8,32,7,1.39,0.167,0.665,27346.2,166.6,166.6,162.8,4,4,4,2304,2158,2434,2028,1882,276,276,276,927.7,782,1058,0.12,0.113,0.128,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,15.98,16.64,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.56,40.72,42.51,40.69,39.81,41.66,0,0,0,0,0,0,0.904,0,0.725,0.12,0.48,0.52,19.7
1147644000000,2006,5,2005,8,33,7,1.19,0.167,0.665,28909.3,176.6,176.6,172.1,4,4,4,1965,1828,2103,1689,1552,276,276,276,588.7,451.8,727.5,0.141,0.131,0.151,1100,1100,1100,990,990,990,971,970.5,971.3,19,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.16,16.78,17.58,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.9,42.86,45.04,43.02,42,44.14,0,0,0,0,0,0,0.956,0,0.525,0.14,0.56,0.44,24.3
1148248800000,2006,5,2005,8,34,7,1.02,0.167,0.665,30527.5,185.5,185.5,181.7,4,4,4,1679,1570,1790,1403,1294,276,276,276,303.4,194.3,414.1,0.165,0.154,0.176,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.919,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.096,18.07,17.7,18.43,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.35,45.37,47.32,45.43,44.47,46.37,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
1148853600000,2006,5,2005,8,35,7,0.88,0.144,0.665,31876,192.8,192.8,189.7,4,4,4,1454,1360,1541,1216,1150,238.3,210,276,116.1,49.96,165.3,0.163,0.144,0.186,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.863,0.832,0.888,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.84,0.088,0.085,0.09,18.85,18.55,19.19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.42,47.61,49.31,47.43,46.66,48.2,0,0,0,0,0,0,1.05,0,0.215,0.16,0.76,0.24,36.2
1149458400000,2006,6,2005,9,36,7,0.724,0.127,0.597,30468.8,192.8,192.8,181.4,4,4,4,1197,1099,1309,986.9,889.3,210,210,210,0,0,0,0.176,0.16,0.191,986.9,889.3,1099,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.654,0.539,0.81,0.46,0.369,0.645,0.021,0.017,0.031,1.39,1.15,1.75,0.065,0.053,0.083,20.1,19.37,20.64,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.35,42.96,49.77,45.34,42.1,48.2,0,0,0,0,0,0,1.01,0,0.127,0.18,0.82,0.18,42.1
1150063200000,2006,6,2005,9,37,7,0.607,0.127,0.48,25389.7,163.9,163.9,151.1,4,3,3.4285714285714284,1004,945.6,1070,794,735.6,210,210,210,0,-1.137e-13,1.137e-13,0.21,0.196,0.222,794,735.6,860.1,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.452,0.399,0.513,0.323,0.292,0.355,0.015,0.013,0.016,1.03,0.965,1.1,0.047,0.043,0.05,21.07,20.78,21.35,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.38,39.94,52.02,44.67,38.98,48.2,0,0,0,0,0,0,0.84,0,0.127,0.21,0.79,0.21,41.8
1150668000000,2006,6,2005,9,38,7,0.535,0.127,0.408,22591.7,141.9,141.9,134.5,3,3,3,884.2,843.9,929.4,674.2,633.9,210,210,210,0,0,0,0.238,0.226,0.249,674.2,633.9,719.4,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.354,0.331,0.384,0.251,0.224,0.282,0.011,0.0099,0.013,0.851,0.783,0.932,0.038,0.034,0.042,21.71,21.45,21.94,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.74,43.43,48.25,44.82,42.56,47.29,0,0,0,0,0,0,0.747,0,0.127,0.24,0.76,0.24,42.2
1151272800000,2006,6,2005,9,39,7,0.488,0.123,0.366,20600.2,126,126,122.6,3,3,3,807.6,781.1,834.2,604.5,588.9,203.1,186,210,0,0,0,0.251,0.235,0.263,604.5,588.9,624.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.312,0.304,0.325,0.205,0.194,0.218,0.009,0.0085,0.0096,0.732,0.707,0.766,0.032,0.031,0.034,22.14,22,22.26,0.954,0.953,0.955,0.979,0.978,0.98,0.934,0.932,0.936,41.74,40.74,42.87,40.87,39.83,42.01,0,0,0,0,0,0,0.681,0,0.122,0.25,0.75,0.25,42.2
1151877600000,2006,7,2005,10,40,7,0.45,0.112,0.337,19138,120.1,120.1,113.9,3,3,3,744,709.9,774.8,558,523.9,186,186,186,0,0,0,0.25,0.24,0.262,558,523.9,588.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.283,0.263,0.3,0.174,0.151,0.194,0.0075,0.0065,0.0084,0.65,0.593,0.702,0.028,0.025,0.031,22.47,22.3,22.67,0.951,0.949,0.953,0.974,0.97,0.978,0.926,0.92,0.932,38.98,36.83,40.92,37.97,35.72,40.02,0,0,0,0,0,0,0.633,0,0.113,0.25,0.75,0.25,42.5
1152482400000,2006,7,2005,10,41,7,0.405,0.134,0.271,15753,105.2,105.2,93.77,3,2,2.142857142857143,668.9,639.6,699.8,447.8,412.6,221.1,186,227,1.624e-14,-5.684e-14,5.684e-14,0.331,0.266,0.355,447.8,412.6,513.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.226,0.209,0.258,0.111,0.0938,0.144,0.0047,0.004,0.0062,0.565,0.524,0.606,0.024,0.022,0.026,22.86,22.73,23.02,0.956,0.948,0.958,0.979,0.97,0.98,0.935,0.919,0.939,45.36,36.17,49.32,44.38,35.08,48.2,0,0,0,0,0,0,0.521,0,0.134,0.33,0.67,0.33,38.9
1153087200000,2006,7,2005,10,42,7,0.366,0.137,0.228,13436,85.34,85.34,79.98,2,2,2,604.6,579.7,630,377.6,352.7,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.376,0.36,0.392,377.6,352.7,403,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.197,0.188,0.206,0.0772,0.0655,0.0892,0.0033,0.0028,0.0038,0.472,0.434,0.51,0.02,0.018,0.022,23.21,23.07,23.36,0.952,0.949,0.955,0.977,0.972,0.98,0.93,0.923,0.936,40.91,38.34,43.54,39.99,37.28,42.67,0,0,0,0,0,0,0.444,0,0.138,0.37,0.62,0.38,36.7
1153692000000,2006,7,2005,10,43,7,0.333,0.137,0.195,11482.1,72.81,72.81,68.35,2,2,2,550.2,528.6,571.8,323.2,301.6,227,227,227,1.624e-14,-5.684e-14,5.684e-14,0.413,0.397,0.429,323.2,301.6,344.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.178,0.17,0.185,0.0515,0.0414,0.0617,0.0022,0.0017,0.0026,0.39,0.358,0.422,0.016,0.015,0.018,23.53,23.4,23.66,0.945,0.941,0.948,0.97,0.97,0.971,0.916,0.913,0.92,35.23,32.94,37.51,34.17,31.95,36.41,0,0,0,0,0,0,0.38,0,0.138,0.41,0.59,0.41,34.5
1154296800000,2006,7,2005,10,44,7,0.303,0.115,0.188,11145.2,70.51,70.51,66.34,2,2,2,501.3,481.8,521.8,311.2,294.8,190.1,184,227,-8.12e-15,-5.684e-14,0,0.379,0.357,0.435,311.2,294.8,330.9,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.166,0.177,0.0459,0.0381,0.0552,0.0019,0.0016,0.0023,0.369,0.347,0.398,0.015,0.014,0.017,23.77,23.68,23.88,0.943,0.94,0.946,0.97,0.97,0.97,0.914,0.912,0.917,34.2,32.2,36.34,33.17,31.24,35.25,0,0,0,0,0,0,0.369,0,0.115,0.38,0.62,0.38,36.8
1154901600000,2006,8,2005,11,45,7,0.277,0.111,0.165,9826.19,62.3,62.3,58.49,2,2,2,457.6,441.1,475.6,273.6,257.1,184,184,184,0,0,0,0.402,0.387,0.417,273.6,257.1,291.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.151,0.163,0.0281,0.0204,0.0366,0.0012,0.00083,0.0015,0.313,0.288,0.339,0.013,0.012,0.014,24.03,23.92,24.13,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.15,28.34,32.12,29.24,27.49,31.15,0,0,0,0,0,0,0.325,0,0.112,0.4,0.6,0.4,35.5
1155506400000,2006,8,2005,11,46,7,0.254,0.111,0.143,8476.89,53.86,53.86,50.46,2,1,1.5714285714285714,420.6,405.8,435.9,236.5,221.8,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.438,0.422,0.453,236.5,221.8,251.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.149,0.016,0.0146,0.0179,0.00065,0.00059,0.00073,0.328,0.262,0.412,0.013,0.011,0.017,24.18,24.12,24.25,0.941,0.925,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.38,26,52.33,35.56,25.22,48.2,0,0,0,0,0,0,0.28,0,0.111,0.44,0.56,0.44,33.4
1156111200000,2006,8,2005,11,47,7,0.235,0.111,0.124,7652.61,48.2,48.2,45.55,1,1,1,388.3,376,401.2,204.3,192,184,184,184,0,-2.842e-14,2.842e-14,0.474,0.459,0.489,204.3,192,217.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.133,0.128,0.137,0.0131,0.0121,0.0142,0.00053,0.00049,0.00058,0.364,0.342,0.387,0.015,0.014,0.016,24.29,24.21,24.38,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,46.51,43.73,49.37,45.55,42.86,48.2,0,0,0,0,0,0,0.253,0,0.111,0.47,0.53,0.47,32.6
1156716000000,2006,8,2005,11,48,7,0.217,0.0994,0.118,7325.18,48.2,48.2,43.6,1,1,1,359.6,347.3,371.9,195.3,175.6,164.3,138,184,0,-2.842e-14,2.842e-14,0.456,0.388,0.512,195.3,175.6,218.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.128,0.123,0.133,0.0124,0.0107,0.0143,0.0005,0.00043,0.00058,0.346,0.313,0.384,0.014,0.013,0.015,24.46,24.41,24.49,0.953,0.948,0.958,0.979,0.976,0.98,0.933,0.925,0.939,44.65,39.97,50.05,43.6,39.01,48.2,0,0,0,0,0,0,0.242,0,0.099,0.46,0.54,0.46,33.8
1157320800000,2006,9,2005,12,49,7,0.2,0.0835,0.117,7309.12,46.22,46.22,43.51,1,1,1,331.1,319.7,343.2,193.1,181.7,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.417,0.402,0.432,193.1,181.7,205.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.12,0.129,0.0122,0.0112,0.0132,0.00049,0.00045,0.00053,0.34,0.319,0.362,0.014,0.013,0.015,24.6,24.52,24.68,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.4,41.75,47.17,43.51,40.91,46.22,0,0,0,0,0,0,0.242,0,0.083,0.42,0.58,0.42,36.5
1157925600000,2006,9,2005,12,50,7,0.185,0.0835,0.102,6330.56,40.03,40.03,37.68,1,1,1,306.6,297.5,316.1,168.6,159.5,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.45,0.437,0.464,168.6,159.5,178.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.119,0.0101,0.00931,0.0109,0.0004,0.00037,0.00044,0.296,0.28,0.313,0.012,0.011,0.013,24.77,24.71,24.83,0.945,0.942,0.948,0.973,0.97,0.978,0.92,0.914,0.927,38.71,36.61,40.93,37.68,35.51,40.03,0,0,0,0,0,0,0.209,0,0.083,0.45,0.55,0.45,34.2
1158530400000,2006,9,2005,12,51,7,0.173,0.0835,0.0893,5510.23,34.83,34.83,32.8,1,1,1,285.6,277,294.5,147.6,139,138,138,138,-1.624e-14,-2.842e-14,0,0.483,0.469,0.498,147.6,139,156.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.112,0.00829,0.00757,0.00906,0.00033,0.0003,0.00036,0.258,0.243,0.274,0.01,0.0097,0.011,24.9,24.85,24.95,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,33.81,31.8,35.91,32.8,30.84,34.83,0,0,0,0,0,0,0.182,0,0.0837,0.48,0.52,0.48,31.9
1159135200000,2006,9,2005,12,52,7,0.163,0.081,0.0816,5027.37,34.08,34.08,29.92,1,1,1,268.9,262.5,274.6,134.9,127,134,110,138,4.06e-15,0,2.842e-14,0.498,0.419,0.521,134.9,127,152.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.104,0.101,0.107,0.00722,0.00655,0.00872,0.00029,0.00026,0.00035,0.235,0.222,0.265,0.0093,0.0088,0.01,24.99,24.96,25.02,0.933,0.93,0.94,0.97,0.97,0.97,0.905,0.902,0.912,30.85,28.97,35.13,29.92,28.1,34.08,0,0,0,0,0,0,0.166,0,0.0814,0.5,0.5,0.5,30.8
1159740000000,2006,10,2006,1,1,7,0.156,0.0665,0.0899,5578.74,33.77,33.77,33.21,1,1,1,258.7,255.7,261.2,148.7,145.7,110,110,110,8.12e-15,-2.842e-14,2.842e-14,0.425,0.421,0.43,148.7,145.7,151.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.00839,0.00814,0.0086,0.00033,0.00032,0.00034,0.258,0.252,0.262,0.01,0.01,0.01,25.01,24.99,25.02,0.939,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.911,34.23,33.52,34.81,33.21,32.52,33.77,0,0,0,0,0,0,0.184,0,0.0661,0.43,0.58,0.42,35.8
1160344800000,2006,10,2006,1,2,7,0.149,0.0665,0.0828,5126,31.95,31.95,30.51,1,1,1,247,241.2,253.2,137,131.2,110,110,110,0,0,0,0.445,0.434,0.456,137,131.2,143.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0998,0.104,0.00739,0.0069,0.00793,0.00029,0.00027,0.00031,0.237,0.226,0.248,0.0093,0.0089,0.0098,25.08,25.04,25.13,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.46,30.11,32.93,30.51,29.21,31.95,0,0,0,0,0,0,0.17,0,0.0662,0.45,0.56,0.44,34.4
1160949600000,2006,10,2006,1,3,7,0.144,0.0665,0.0778,4811.73,28.9,28.9,28.64,1,1,1,238.7,236,239.8,128.7,126,110,110,110,2.03e-15,0,1.421e-14,0.461,0.459,0.466,128.7,126,129.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.099,0.098,0.0994,0.00669,0.00646,0.00679,0.00026,0.00025,0.00027,0.222,0.217,0.224,0.0087,0.0086,0.0088,25.15,25.14,25.17,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.53,28.9,29.79,28.64,28.03,28.9,0,0,0,0,0,0,0.159,0,0.0662,0.46,0.54,0.46,33.4
