datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1161554400000,2006,10,2006,1,4,7,0.138,0.0665,0.0717,4416.26,27.59,27.59,26.29,1,1,1,228.5,223.7,234.1,118.5,113.7,110,110,110,2.03e-15,-1.421e-14,1.421e-14,0.482,0.47,0.492,118.5,113.7,124.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0954,0.0937,0.0973,0.00582,0.00542,0.0063,0.00023,0.00021,0.00025,0.204,0.195,0.214,0.008,0.0077,0.0084,25.23,25.18,25.26,0.924,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.1,25.94,28.44,26.29,25.17,27.59,0,0,0,0,0,0,0.146,0,0.0663,0.48,0.52,0.48,32
1162159200000,2006,10,2006,1,5,7,0.139,0.0592,0.0798,4943.41,32.01,32.01,29.43,1,1,1,229.7,222.9,236,131.9,112.9,97.86,93,110,-4.06e-15,-1.421e-14,0,0.427,0.394,0.494,131.9,112.9,143,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0983,0.0934,0.102,0.00696,0.00535,0.00791,0.00027,0.00021,0.00031,0.226,0.194,0.245,0.0089,0.0076,0.0097,25.2,25.14,25.27,0.931,0.92,0.936,0.97,0.97,0.97,0.903,0.893,0.908,30.34,25.75,33.01,29.43,24.97,32.01,0,0,0,0,0,0,0.163,0,0.0592,0.43,0.57,0.43,35.6
1162764000000,2006,11,2006,2,6,7,0.145,0.0562,0.0891,5543.33,33.76,33.76,33,1,1,1,240.3,237.9,243.7,147.3,144.9,93,93,93,0,0,0,0.387,0.382,0.391,147.3,144.9,150.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00827,0.00807,0.00856,0.00033,0.00032,0.00034,0.253,0.248,0.259,0.01,0.0098,0.01,25.11,25.08,25.12,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.02,33.45,34.81,33,32.45,33.76,0,0,0,0,0,0,0.183,0,0.0559,0.39,0.61,0.39,38.2
1163368800000,2006,11,2006,2,7,7,0.145,0.0562,0.0886,5508.86,33.14,33.14,32.79,1,1,1,239.4,237.9,240.9,146.4,144.9,93,93,93,0,0,0,0.389,0.386,0.391,146.4,144.9,147.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.103,0.102,0.103,0.0082,0.00807,0.00832,0.00032,0.00032,0.00033,0.251,0.248,0.254,0.0099,0.0098,0.01,25.11,25.1,25.12,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,33.8,33.45,34.16,32.79,32.45,33.14,0,0,0,0,0,0,0.182,0,0.0564,0.39,0.61,0.39,38
1163973600000,2006,11,2006,2,8,7,0.144,0.0562,0.0881,5477.45,33.33,33.33,32.6,1,1,1,238.6,235.2,241.8,145.6,142.2,93,93,93,0,0,0,0.39,0.385,0.395,145.6,142.2,148.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.101,0.104,0.00813,0.00784,0.00839,0.00032,0.00031,0.00033,0.25,0.244,0.255,0.0098,0.0096,0.01,25.12,25.09,25.15,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.61,32.81,34.36,32.6,31.83,33.33,0,0,0,0,0,0,0.181,0,0.0559,0.39,0.61,0.39,38
1164578400000,2006,11,2006,2,9,7,0.145,0.0521,0.0924,5761.61,36.02,36.02,34.3,1,1,1,238.9,233.8,243.9,152.8,145.5,86.14,77,93,0,0,0,0.36,0.325,0.39,152.8,145.5,160.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.106,0.00874,0.00812,0.00936,0.00034,0.00032,0.00037,0.262,0.249,0.274,0.01,0.0098,0.011,25.1,25.08,25.13,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.36,33.58,37.13,34.3,32.58,36.02,0,0,0,0,0,0,0.191,0,0.0526,0.36,0.64,0.36,39.7
1165183200000,2006,12,2006,3,10,7,0.148,0.0466,0.101,6345.09,39.59,39.59,37.77,1,1,1,244.2,235.7,251.6,167.2,158.7,77,77,77,0,0,0,0.316,0.306,0.327,167.2,158.7,174.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.108,0.105,0.111,0.00996,0.00924,0.0106,0.00039,0.00036,0.00042,0.287,0.271,0.3,0.011,0.011,0.012,25.05,24.99,25.11,0.944,0.942,0.947,0.974,0.97,0.977,0.919,0.913,0.925,38.79,36.81,40.52,37.77,35.71,39.59,0,0,0,0,0,0,0.21,0,0.047,0.31,0.68,0.32,42.9
1165788000000,2006,12,2006,3,11,7,0.158,0.0357,0.122,7759.24,48.2,48.2,46.19,1,1,1,261.1,253,269.9,202.1,194,59,59,59,1.218e-14,0,2.842e-14,0.226,0.219,0.233,202.1,194,210.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.122,0.0129,0.0122,0.0137,0.00051,0.00048,0.00054,0.347,0.332,0.363,0.014,0.013,0.014,24.91,24.86,24.96,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.13,45.23,49.19,46.19,44.33,48.2,0,0,0,0,0,0,0.257,0,0.036,0.23,0.77,0.23,49.1
1166392800000,2006,12,2006,3,12,7,0.171,0.0357,0.136,8254.94,50.61,50.61,49.14,2,1,1.4285714285714286,283.3,272.9,290.4,224.3,213.9,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.208,0.203,0.216,224.3,213.9,231.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.123,0.129,0.0148,0.0139,0.0154,0.00059,0.00055,0.00061,0.32,0.24,0.388,0.013,0.0095,0.015,24.85,24.78,24.91,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,40.4,25.77,52.48,38.34,25,48.2,0,0,0,0,0,0,0.273,0,0.035,0.21,0.8,0.2,48.3
1166997600000,2006,12,2006,3,13,7,0.189,0.0357,0.153,9321.99,60.79,60.79,55.49,2,2,2,312.4,293.4,336.6,253.4,234.4,59,59,59,-4.06e-15,-2.842e-14,0,0.189,0.175,0.201,253.4,234.4,277.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.13,0.145,0.0203,0.0157,0.03,0.00081,0.00062,0.0012,0.27,0.246,0.305,0.011,0.0098,0.012,24.77,24.61,24.88,0.929,0.924,0.935,0.97,0.97,0.97,0.902,0.897,0.907,28.6,26.44,31.33,27.74,25.64,30.39,0,0,0,0,0,0,0.308,0,0.036,0.19,0.81,0.19,49.3
1167602400000,2007,1,2006,4,14,7,0.239,0.0442,0.195,11819.4,83.34,83.34,70.35,2,2,2,395.4,347.9,453.9,322.4,274.9,73,73,73,0,0,0,0.186,0.161,0.21,322.4,274.9,380.9,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.163,0.146,0.183,0.0512,0.0287,0.0788,0.0021,0.0012,0.0032,0.374,0.303,0.462,0.015,0.012,0.019,24.26,23.9,24.56,0.943,0.935,0.953,0.972,0.97,0.98,0.917,0.907,0.933,36.16,30.94,42.52,35.18,30.01,41.67,0,0,0,0,0,0,0.391,0,0.044,0.18,0.82,0.18,49.5
1168207200000,2007,1,2006,4,15,7,0.34,0.0504,0.29,16940,117,117,100.8,3,2,2.4285714285714284,562.4,478.3,653.3,479.1,405.3,83.29,73,91,0,0,0,0.148,0.137,0.163,479.1,405.3,562.3,990,990,990,966.1,965.8,966.5,23.9,23.5,24.2,0.225,0.192,0.27,0.128,0.0903,0.177,0.0054,0.0037,0.0075,0.568,0.498,0.643,0.024,0.021,0.027,23.31,22.84,23.75,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.918,0.938,44.02,35.74,51.18,42.54,34.66,48.2,0,0,0,0,0,0,0.56,0,0.05,0.15,0.85,0.15,49.8
1168812000000,2007,1,2006,4,16,7,0.485,0.0592,0.425,23526.8,154.6,154.6,140,4,3,3.142857142857143,801.1,689.6,920.2,703.3,598.6,97.86,91,139,0,0,0,0.122,0.104,0.151,703.3,598.6,783.3,990,990,990,967.1,966.7,967.6,22.9,22.4,23.3,0.357,0.291,0.424,0.269,0.201,0.318,0.012,0.0086,0.014,0.872,0.704,1.03,0.038,0.03,0.046,22.02,21.39,22.64,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.42,39.64,52.23,44.84,38.66,48.2,0,0,0,0,0,0,0.778,0,0.06,0.12,0.88,0.12,48.5
1169416800000,2007,1,2006,4,17,7,0.66,0.0841,0.576,30020.9,192.8,192.8,178.7,4,4,4,1092,964.5,1218,952.8,825.5,139,139,139,1.624e-14,0,1.137e-13,0.128,0.114,0.144,952.8,825.5,1079,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.596,0.465,0.755,0.43,0.339,0.602,0.02,0.015,0.028,1.29,1.02,1.65,0.059,0.046,0.077,20.53,19.76,21.22,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.936,45.7,40.96,49.91,44.67,40.06,48.2,0,0,0,0,0,0,0.993,0,0.084,0.13,0.87,0.13,45.5
1170021600000,2007,1,2006,4,18,7,0.823,0.104,0.665,32249.9,192.8,192.8,192,4,4,4,1361,1256,1449,1189,1117,172.1,139,197,88.6,16.91,152.3,0.126,0.104,0.144,1100,1100,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.836,0.792,0.872,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.74,1.82,0.085,0.082,0.088,19.18,18.86,19.56,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.29,48.44,50.31,47.99,47.47,48.2,0,0,0,0,0,0,1.07,0,0.158,0.13,0.81,0.19,39.2
1170626400000,2007,2,2006,5,19,7,0.99,0.116,0.665,30775.8,188.5,188.5,183.2,4,4,4,1637,1484,1814,1445,1287,192,162,197,345.2,186.9,552.1,0.118,0.0893,0.133,1100,1100,1100,990,990,990,969.9,969.4,970.5,20.1,19.5,20.6,0.911,0.889,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.089,0.096,18.21,17.63,18.73,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.73,45.17,48.1,45.8,44.27,47.14,0,0,0,0,0,0,1.02,0,0.325,0.12,0.67,0.33,31.1
1171231200000,2007,2,2006,5,20,7,1.3,0.098,0.665,28072,174.5,174.5,167.1,4,4,4,2144,1887,2404,1982,1725,162,162,162,882.3,624.7,1142,0.0761,0.0674,0.0859,1100,1100,1100,990,990,990,971.4,970.7,972.1,18.6,17.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.69,16.05,17.39,0.947,0.945,0.949,0.98,0.978,0.98,0.928,0.924,0.93,42.64,40.92,44.53,41.77,40.02,43.64,0,0,0,0,0,0,0.928,0,0.635,0.075,0.51,0.49,21.6
1171836000000,2007,2,2006,5,21,7,1.68,0.098,0.665,25138.8,157.6,157.6,149.6,4,4,4,2780,2491,3093,2618,2329,162,162,162,1518,1229,1831,0.0586,0.0524,0.065,1100,1100,1100,990,990,990,973,972.3,973.7,17,16.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,15.14,14.39,15.84,0.941,0.937,0.944,0.973,0.97,0.977,0.916,0.909,0.922,38.45,36.37,40.34,37.41,35.28,39.41,0,0,0,0,0,0,0.831,0,1.015,0.058,0.4,0.6,15
1172440800000,2007,2,2006,5,22,7,2.04,0.125,0.665,22613.2,138.6,138.6,134.6,4,4,4,3372,3196,3506,3166,3034,206,162,239,2066,1934,2167,0.0608,0.0485,0.0706,1100,1100,1100,990,990,990,974.3,974,974.6,15.7,15.4,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.78,13.49,14.15,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.69,33.91,35.71,33.65,32.9,34.64,0,0,0,0,0,0,0.748,0,1.375,0.061,0.33,0.67,11.1
1173045600000,2007,3,2006,6,23,7,2.19,0.145,0.665,21657.2,130.9,130.9,128.9,4,4,4,3625,3535,3715,3386,3296,239,239,239,2286,2196,2376,0.0659,0.0643,0.0676,1100,1100,1100,990,990,990,974.9,974.7,975.1,15.1,14.9,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.24,13.05,13.43,0.93,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,33.22,32.71,33.74,32.23,31.72,32.73,0,0,0,0,0,0,0.716,0,1.525,0.066,0.3,0.7,9.89
1173650400000,2007,3,2006,6,24,7,2.33,0.145,0.665,20778,126.2,126.2,123.7,4,4,4,3855,3745,3972,3616,3506,239,239,239,2516,2406,2633,0.062,0.0602,0.0638,1100,1100,1100,990,990,990,975.4,975.1,975.6,14.6,14.4,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.75,12.51,12.99,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,31.88,31.18,32.53,30.92,30.25,31.55,0,0,0,0,0,0,0.687,0,1.665,0.062,0.29,0.71,8.92
1174255200000,2007,3,2006,6,25,7,2.49,0.145,0.665,19845.8,120.1,120.1,118.1,4,4,4,4112,4011,4206,3873,3772,239,239,239,2773,2672,2867,0.0581,0.0568,0.0596,1100,1100,1100,990,990,990,975.9,975.7,976.1,14.1,13.9,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.24,12.07,12.43,0.922,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,30.45,29.96,30.96,29.53,29.07,30.03,0,0,0,0,0,0,0.656,0,1.825,0.058,0.27,0.73,7.97
1174860000000,2007,3,2006,6,26,7,2.63,0.149,0.665,19050.6,115.5,115.5,113.4,4,4,4,4351,4246,4417,4104,4007,247,239,295,3004,2907,3073,0.0568,0.0542,0.0668,1100,1100,1100,990,990,990,976.3,976.1,976.4,13.7,13.6,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.8,11.68,12,0.918,0.917,0.92,0.97,0.97,0.97,0.89,0.889,0.892,29.23,28.89,29.76,28.35,28.02,28.87,0,0,0,0,0,0,0.63,0,1.965,0.057,0.25,0.75,7.24
1175464800000,2007,4,2006,7,27,7,2.63,0.178,0.665,19035.7,114.8,114.8,113.3,4,4,4,4355,4277,4412,4060,3982,295,295,295,2960,2882,3017,0.0678,0.0669,0.069,1100,1100,1100,990,990,990,976.3,976.2,976.4,13.7,13.6,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.8,11.69,11.94,0.918,0.917,0.919,0.97,0.97,0.97,0.89,0.889,0.892,29.2,28.91,29.6,28.33,28.04,28.71,0,0,0,0,0,0,0.629,0,1.965,0.068,0.25,0.75,7.24
1176069600000,2007,4,2006,7,28,7,2.53,0.178,0.665,19633.4,117.9,117.9,116.9,4,4,4,4176,4122,4246,3881,3827,295,295,295,2781,2727,2851,0.0707,0.0695,0.0716,1100,1100,1100,990,990,990,976,975.9,976.1,14,13.9,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.12,12,12.22,0.921,0.92,0.922,0.97,0.97,0.97,0.893,0.892,0.894,30.12,29.76,30.39,29.22,28.87,29.48,0,0,0,0,0,0,0.649,0,1.865,0.07,0.26,0.74,7.76
1176674400000,2007,4,2006,7,29,7,2.49,0.178,0.665,19808.2,118.1,118.1,117.9,4,4,4,4123,4113,4135,3828,3818,295,295,295,2728,2718,2740,0.0716,0.0713,0.0717,1100,1100,1100,990,990,990,975.9,975.9,975.9,14.1,14.1,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.22,12.2,12.24,0.922,0.922,0.922,0.97,0.97,0.97,0.894,0.894,0.894,30.39,30.33,30.44,29.48,29.42,29.53,0,0,0,0,0,0,0.655,0,1.825,0.071,0.27,0.73,7.96
1177279200000,2007,4,2006,7,30,7,2.47,0.178,0.665,19944.6,120.2,120.2,118.7,4,4,4,4082,4007,4130,3787,3712,295,295,295,2687,2612,2735,0.0723,0.0714,0.0736,1100,1100,1100,990,990,990,975.8,975.7,975.9,14.2,14.1,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.3,12.21,12.43,0.923,0.922,0.924,0.97,0.97,0.97,0.895,0.894,0.896,30.6,30.35,30.98,29.68,29.44,30.05,0,0,0,0,0,0,0.66,0,1.805,0.072,0.27,0.73,8.07
1177884000000,2007,4,2006,7,31,7,2.33,0.192,0.665,20765.9,126.3,126.3,123.6,4,4,4,3858,3741,3976,3541,3420,317.3,295,321,2441,2320,2581,0.0823,0.0742,0.0858,1100,1100,1100,990,990,990,975.4,975.1,975.6,14.6,14.4,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.75,12.5,12.99,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.897,0.901,31.86,31.16,32.56,30.9,30.22,31.58,0,0,0,0,0,0,0.687,0,1.665,0.082,0.29,0.71,8.91
1178488800000,2007,5,2006,8,32,7,2.14,0.199,0.665,21957,134.2,134.2,130.7,4,4,4,3545,3388,3694,3216,3048,329.1,321,340,2116,1948,2273,0.0929,0.0869,0.1,1100,1100,1100,990,990,990,974.7,974.4,975,15.3,15,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.41,13.1,13.74,0.931,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,33.68,32.83,34.6,32.67,31.84,33.56,0,0,0,0,0,0,0.726,0,1.475,0.093,0.31,0.69,10.3
1179093600000,2007,5,2006,8,33,7,1.9,0.206,0.665,23545.5,145.4,145.4,140.2,4,4,4,3137,2931,3333,2797,2591,340,340,340,1697,1491,1893,0.109,0.102,0.116,1100,1100,1100,990,990,990,973.8,973.3,974.3,16.2,15.7,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.3,13.86,14.78,0.937,0.934,0.94,0.97,0.97,0.971,0.909,0.906,0.912,36.12,34.92,37.45,35.04,33.87,36.35,0,0,0,0,0,0,0.779,0,1.235,0.11,0.35,0.65,12.4
1179698400000,2007,5,2006,8,34,7,1.63,0.194,0.665,25537.4,156.9,156.9,152,4,4,4,2693,2518,2871,2372,2197,321,321,321,1272,1097,1450,0.119,0.112,0.127,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.35,14.92,15.78,0.942,0.941,0.944,0.974,0.971,0.976,0.918,0.914,0.922,39.02,37.85,40.17,38,36.77,39.22,0,0,0,0,0,0,0.844,0,0.965,0.12,0.41,0.59,15.7
1180303200000,2007,5,2006,8,35,7,1.4,0.178,0.665,27292.2,166.9,166.9,162.5,4,4,4,2315,2147,2468,2022,1890,293.6,257,321,921.5,790.1,1047,0.126,0.113,0.138,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.27,15.9,16.67,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.49,40.49,42.58,40.61,39.57,41.73,0,0,0,0,0,0,0.903,0,0.735,0.13,0.48,0.52,19.5
1180908000000,2007,6,2006,9,36,7,1.16,0.155,0.665,29147.6,178.6,178.6,173.5,4,4,4,1921,1770,2085,1664,1513,257,257,257,564.2,412.7,728.4,0.134,0.123,0.145,1100,1100,1100,990,990,990,970.8,970.4,971.3,19.2,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.29,16.82,17.77,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.26,42.98,45.55,43.37,42.12,44.64,0,0,0,0,0,0,0.964,0,0.495,0.13,0.57,0.43,25.1
1181512800000,2007,6,2006,9,37,7,0.972,0.155,0.665,30947.1,188.1,188.1,184.2,4,4,4,1606,1497,1726,1349,1240,257,257,257,249.4,139.6,368.7,0.16,0.149,0.172,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.914,0.887,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.089,0.095,18.31,17.91,18.69,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.99,45.94,48,46.05,45.02,47.04,0,0,0,0,0,0,1.02,0,0.307,0.16,0.68,0.32,31.8
1182117600000,2007,6,2006,9,38,7,0.811,0.155,0.637,31409,192.5,192.5,187,4,4,4,1341,1204,1462,1084,947.2,257,257,257,31.15,0,104.8,0.193,0.176,0.213,1053,947.2,1100,990,990,990,969,968.5,969.4,21,20.6,21.5,0.771,0.603,0.871,0.557,0.397,0.648,0.027,0.019,0.031,1.62,1.26,1.82,0.077,0.059,0.088,19.41,18.82,20.2,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.69,44.78,49.12,46.74,43.88,48.14,0,0,0,0,0,0,1.04,0,0.174,0.19,0.79,0.21,38.7
1182722400000,2007,6,2006,9,39,7,0.649,0.153,0.496,25967.4,170.2,170.2,154.6,4,3,3.5714285714285716,1073,993.7,1168,820.4,759.1,252.7,227,257,-3.248e-14,-1.137e-13,0,0.236,0.22,0.253,820.4,759.1,910.6,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.485,0.43,0.569,0.336,0.306,0.38,0.015,0.014,0.018,1.08,1.02,1.2,0.049,0.046,0.056,20.79,20.37,21.1,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,45.33,39.51,51.14,43.81,38.52,48.2,0,0,0,0,0,0,0.859,0,0.153,0.24,0.76,0.24,40
1183327200000,2007,7,2006,10,40,7,0.554,0.137,0.417,22909.7,144.6,144.6,136.4,3,3,3,916.2,868.1,971.7,689.2,641.1,227,227,227,0,0,0,0.248,0.234,0.262,689.2,641.1,744.7,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.367,0.336,0.41,0.261,0.229,0.298,0.012,0.01,0.013,0.881,0.796,0.986,0.039,0.035,0.044,21.55,21.23,21.83,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.42,43.71,49.44,45.46,42.84,48.2,0,0,0,0,0,0,0.758,0,0.137,0.25,0.75,0.25,41.4
1183932000000,2007,7,2006,10,41,7,0.493,0.137,0.356,19989.4,126.1,126.1,119,3,3,3,815.9,783.8,853.8,588.9,556.8,227,227,227,0,0,0,0.279,0.266,0.29,588.9,556.8,626.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.307,0.288,0.328,0.194,0.173,0.22,0.0085,0.0075,0.0097,0.709,0.654,0.772,0.031,0.028,0.034,22.13,21.91,22.31,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.59,38.62,42.88,39.66,37.58,42.02,0,0,0,0,0,0,0.661,0,0.137,0.28,0.72,0.28,40.5
1184536800000,2007,7,2006,10,42,7,0.453,0.137,0.315,17718.5,111.4,111.4,105.5,3,2,2.857142857142857,748.4,714.8,777.2,521.5,487.8,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.304,0.292,0.318,521.5,487.8,550.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.268,0.249,0.285,0.15,0.129,0.169,0.0065,0.0056,0.0073,0.611,0.558,0.65,0.026,0.024,0.028,22.5,22.35,22.64,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,38.87,34.98,51.68,37.45,33.93,48.2,0,0,0,0,0,0,0.586,0,0.138,0.3,0.7,0.3,39.1
1185141600000,2007,7,2006,10,43,7,0.407,0.137,0.27,15631.1,96.4,96.4,93.04,2,2,2,672.9,643.4,703.6,445.9,416.4,227,227,227,1.624e-14,0,5.684e-14,0.338,0.323,0.353,445.9,416.4,476.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.226,0.211,0.243,0.109,0.0956,0.124,0.0047,0.0041,0.0053,0.579,0.53,0.631,0.025,0.023,0.027,22.83,22.65,23,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,47.76,44.88,50.65,46.52,43.99,48.2,0,0,0,0,0,0,0.517,0,0.137,0.34,0.66,0.34,38.4
1185746400000,2007,7,2006,10,44,7,0.367,0.126,0.24,14170.5,87.85,87.85,84.35,2,2,2,606.1,578.1,633.9,397,376.1,209.1,202,227,8.12e-15,-5.684e-14,5.684e-14,0.345,0.328,0.363,397,376.1,413.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.203,0.196,0.209,0.0864,0.0765,0.0943,0.0036,0.0032,0.004,0.5,0.469,0.525,0.021,0.02,0.022,23.18,23.05,23.33,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.931,0.937,43.05,40.95,44.82,42.17,40.06,43.92,0,0,0,0,0,0,0.469,0,0.127,0.34,0.65,0.35,38.6
1186351200000,2007,8,2006,11,45,7,0.33,0.122,0.208,12275.9,78.36,78.36,73.07,2,2,2,545.9,523.1,570.2,343.9,321.1,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.37,0.354,0.386,343.9,321.1,368.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.184,0.176,0.193,0.0613,0.0506,0.0728,0.0026,0.0021,0.0031,0.42,0.386,0.457,0.018,0.016,0.019,23.52,23.38,23.66,0.948,0.944,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.58,35.18,40.13,36.54,34.12,39.18,0,0,0,0,0,0,0.406,0,0.122,0.37,0.63,0.37,37.2
1186956000000,2007,8,2006,11,46,7,0.3,0.122,0.177,10496.7,66.72,66.72,62.48,2,2,2,495.5,476.4,515.7,293.5,274.4,202,202,202,0,0,0,0.408,0.392,0.424,293.5,274.4,313.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.16,0.174,0.0375,0.0285,0.0471,0.0016,0.0012,0.002,0.345,0.316,0.375,0.014,0.013,0.016,23.83,23.7,23.94,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.21,30.13,34.39,31.24,29.23,33.36,0,0,0,0,0,0,0.347,0,0.123,0.41,0.59,0.41,35
1187560800000,2007,8,2006,11,47,7,0.274,0.113,0.161,9556.38,59.81,59.81,56.88,2,2,2,452.8,436.7,470.1,266.2,252.7,186.6,184,202,4.06e-15,0,2.842e-14,0.412,0.397,0.43,266.2,252.7,279.8,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.15,0.159,0.0246,0.0183,0.0311,0.001,0.00075,0.0013,0.302,0.281,0.322,0.012,0.012,0.013,24.06,23.98,24.15,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.908,29.32,27.85,30.83,28.44,27.02,29.9,0,0,0,0,0,0,0.316,0,0.113,0.41,0.59,0.41,34.9
1188165600000,2007,8,2006,11,48,7,0.252,0.103,0.148,8793.6,57.92,57.92,52.34,2,1,1.7142857142857142,416.3,401.4,431.5,245.5,227.3,170.9,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.41,0.339,0.447,245.5,227.3,268.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.146,0.141,0.151,0.0184,0.0151,0.0258,0.00075,0.00061,0.001,0.317,0.263,0.414,0.013,0.011,0.017,24.21,24.11,24.3,0.938,0.926,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.75,26.09,52.5,33.06,25.31,48.2,0,0,0,0,0,0,0.291,0,0.104,0.41,0.59,0.41,34.9
1188770400000,2007,9,2006,12,49,7,0.231,0.0835,0.147,8777.18,55.69,55.69,52.25,2,1,1.8571428571428572,381.1,366.7,396.3,243.1,228.7,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.362,0.348,0.376,243.1,228.7,258.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.137,0.147,0.017,0.0152,0.0209,0.00069,0.00061,0.00085,0.288,0.254,0.404,0.012,0.01,0.016,24.41,24.33,24.49,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,30.86,25.9,52.37,29.57,25.12,48.2,0,0,0,0,0,0,0.29,0,0.084,0.36,0.64,0.36,38
1189375200000,2007,9,2006,12,50,7,0.212,0.0835,0.128,7927.84,48.2,48.2,47.19,1,1,1,350.2,338,362.1,212.2,200,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.394,0.381,0.408,212.2,200,224.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.131,0.127,0.135,0.0138,0.0128,0.0148,0.00056,0.00051,0.0006,0.374,0.352,0.395,0.015,0.014,0.016,24.47,24.39,24.56,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.74,45.99,51.39,47.19,45.07,48.2,0,0,0,0,0,0,0.262,0,0.084,0.39,0.6,0.4,37.4
1189980000000,2007,9,2006,12,51,7,0.196,0.0835,0.112,7009.96,44.14,44.14,41.73,1,1,1,323.4,313.7,333.9,185.4,175.7,138,138,138,1.218e-14,0,2.842e-14,0.427,0.413,0.44,185.4,175.7,195.9,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.125,0.0115,0.0107,0.0124,0.00046,0.00043,0.0005,0.326,0.309,0.345,0.013,0.012,0.014,24.66,24.59,24.72,0.95,0.947,0.954,0.979,0.977,0.98,0.931,0.925,0.935,42.61,40.35,45.04,41.73,39.42,44.14,0,0,0,0,0,0,0.232,0,0.084,0.43,0.57,0.43,35.8
1190584800000,2007,9,2006,12,52,7,0.182,0.0835,0.099,6132.72,38.68,38.68,36.5,1,1,1,301.6,292.6,310.7,163.6,154.6,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.458,0.444,0.472,163.6,154.6,172.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.111,0.117,0.00966,0.00889,0.0104,0.00039,0.00035,0.00042,0.287,0.271,0.303,0.011,0.011,0.012,24.8,24.74,24.86,0.944,0.941,0.947,0.972,0.97,0.975,0.917,0.913,0.923,37.56,35.46,39.66,36.5,34.4,38.68,0,0,0,0,0,0,0.203,0,0.083,0.46,0.54,0.46,33.7
1191189600000,2007,10,2007,1,1,7,0.174,0.0665,0.107,6736.98,40.89,40.89,40.1,1,1,1,287.5,282.5,290.7,177.5,172.5,110,110,110,-1.218e-14,-2.842e-14,0,0.383,0.378,0.389,177.5,172.5,180.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.114,0.117,0.0108,0.0104,0.0111,0.00043,0.00041,0.00044,0.309,0.3,0.315,0.012,0.012,0.013,24.84,24.82,24.87,0.948,0.946,0.949,0.978,0.976,0.98,0.927,0.923,0.93,41,39.81,41.74,40.1,38.84,40.89,0,0,0,0,0,0,0.223,0,0.067,0.38,0.61,0.39,38.7
1191794400000,2007,10,2007,1,2,7,0.166,0.0665,0.0993,6179.68,38.37,38.37,36.78,1,1,1,274.1,268,280.6,164.1,158,110,110,110,8.12e-15,-2.842e-14,2.842e-14,0.401,0.392,0.41,164.1,158,170.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.114,0.0097,0.00918,0.0103,0.00038,0.00036,0.00041,0.285,0.274,0.297,0.011,0.011,0.012,24.92,24.88,24.95,0.944,0.942,0.946,0.972,0.97,0.975,0.917,0.913,0.922,37.85,36.41,39.36,36.78,35.32,38.37,0,0,0,0,0,0,0.204,0,0.0667,0.4,0.6,0.4,37.2
1192399200000,2007,10,2007,1,3,7,0.157,0.0665,0.0909,5641.31,34.89,34.89,33.58,1,1,1,260.4,254.6,266.1,150.4,144.6,110,110,110,0,-2.842e-14,2.842e-14,0.423,0.413,0.432,150.4,144.6,156.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.109,0.00853,0.00804,0.00902,0.00034,0.00032,0.00036,0.261,0.25,0.271,0.01,0.0099,0.011,25,24.96,25.03,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.62,33.26,35.97,33.58,32.26,34.89,0,0,0,0,0,0,0.187,0,0.0661,0.42,0.58,0.42,35.9
1193004000000,2007,10,2007,1,4,7,0.152,0.0665,0.0856,5299.44,32.14,32.14,31.54,1,1,1,251.5,248.6,254.1,141.5,138.6,110,110,110,0,0,0,0.437,0.433,0.442,141.5,138.6,144.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.102,0.104,0.00778,0.00753,0.008,0.00031,0.0003,0.00032,0.245,0.24,0.249,0.0097,0.0095,0.0099,25.05,25.03,25.07,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,32.52,31.84,33.13,31.54,30.88,32.14,0,0,0,0,0,0,0.175,0,0.0664,0.44,0.56,0.44,34.9
1193608800000,2007,10,2007,1,5,7,0.154,0.0651,0.0891,5527.16,33.71,33.71,32.9,1,1,1,255,253.5,256.8,147.3,143.5,107.7,106,110,-4.06e-15,-2.842e-14,0,0.422,0.413,0.434,147.3,143.5,150.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.106,0.00827,0.00795,0.00857,0.00033,0.00031,0.00034,0.255,0.248,0.261,0.01,0.0098,0.01,25.02,25.01,25.04,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,33.92,33,34.75,32.9,32.01,33.71,0,0,0,0,0,0,0.183,0,0.0649,0.42,0.58,0.42,35.9
1194213600000,2007,11,2007,2,6,7,0.155,0.0641,0.0905,5620.03,34.33,34.33,33.45,1,1,1,255.7,252.2,259.5,149.7,146.2,106,106,106,-4.06e-15,-2.842e-14,0,0.414,0.408,0.42,149.7,146.2,153.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.00847,0.00817,0.0088,0.00034,0.00032,0.00035,0.259,0.253,0.266,0.01,0.01,0.011,25.02,25,25.04,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.909,0.912,34.49,33.65,35.39,33.45,32.64,34.33,0,0,0,0,0,0,0.186,0,0.0645,0.41,0.58,0.42,36.3
1194818400000,2007,11,2007,2,7,7,0.153,0.0641,0.0884,5483.09,33.27,33.27,32.64,1,1,1,252.2,249.4,254.9,146.2,143.4,106,106,106,0,0,0,0.42,0.416,0.425,146.2,143.4,148.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.106,0.00817,0.00794,0.00841,0.00032,0.00031,0.00033,0.253,0.248,0.258,0.01,0.0098,0.01,25.04,25.02,25.06,0.938,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,33.65,33,34.3,32.64,32.01,33.27,0,0,0,0,0,0,0.181,0,0.0646,0.42,0.58,0.42,35.8
1195423200000,2007,11,2007,2,8,7,0.154,0.0585,0.0951,5917.14,36.59,36.59,35.22,1,1,1,253.9,251.6,256,157.2,145.6,96.71,93,106,0,0,0,0.381,0.363,0.421,157.2,145.6,163,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.00911,0.00813,0.0096,0.00036,0.00032,0.00038,0.271,0.252,0.281,0.011,0.01,0.011,25.01,25,25.04,0.941,0.937,0.943,0.97,0.97,0.971,0.913,0.909,0.916,36.3,33.52,37.68,35.22,32.51,36.59,0,0,0,0,0,0,0.196,0,0.0589,0.38,0.62,0.38,38.4
1196028000000,2007,11,2007,2,9,7,0.153,0.0535,0.1,6251.5,40.76,40.76,37.21,1,1,1,253.7,251.3,256.3,165.3,158.3,88.43,77,93,0,0,0,0.349,0.3,0.37,165.3,158.3,179.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.107,0.113,0.0098,0.00921,0.011,0.00039,0.00036,0.00043,0.284,0.272,0.308,0.011,0.011,0.012,25,24.97,25.02,0.944,0.942,0.948,0.973,0.97,0.979,0.918,0.913,0.929,38.25,36.59,41.62,37.21,35.49,40.76,0,0,0,0,0,0,0.207,0,0.053,0.35,0.65,0.35,40.9
1196632800000,2007,12,2007,3,10,7,0.162,0.0466,0.115,7305.14,44.91,44.91,43.48,1,1,1,267.9,260.4,274,190.9,183.3,77,77,77,0,-2.842e-14,2.842e-14,0.288,0.281,0.296,190.9,183.3,197,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.114,0.119,0.012,0.0113,0.0125,0.00047,0.00045,0.0005,0.329,0.315,0.34,0.013,0.012,0.013,24.9,24.86,24.94,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,44.37,42.58,45.82,43.48,41.73,44.91,0,0,0,0,0,0,0.242,0,0.047,0.29,0.71,0.29,45.1
1197237600000,2007,12,2007,3,11,7,0.172,0.0466,0.126,7922.53,48.2,48.2,47.16,1,1,1,284.9,277,293.4,207.9,200,77,77,77,0,-2.842e-14,2.842e-14,0.27,0.262,0.278,207.9,200,216.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.12,0.126,0.0134,0.0128,0.0141,0.00053,0.00051,0.00056,0.359,0.345,0.375,0.014,0.014,0.015,24.8,24.75,24.85,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.35,46.53,50.32,47.16,45.6,48.2,0,0,0,0,0,0,0.262,0,0.046,0.27,0.73,0.27,46.1
1197842400000,2007,12,2007,3,12,7,0.187,0.0419,0.145,8743.02,57.52,57.52,52.04,2,1,1.5714285714285714,308.4,296.4,321.6,239.2,219.4,69.29,59,77,8.12e-15,0,2.842e-14,0.225,0.183,0.26,239.2,219.4,262.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.133,0.127,0.14,0.0174,0.0144,0.0229,0.00069,0.00057,0.00092,0.319,0.244,0.394,0.013,0.0097,0.016,24.74,24.69,24.82,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,38.42,25.91,52.73,36.35,25.14,48.2,0,0,0,0,0,0,0.289,0,0.042,0.22,0.78,0.22,46.8
1198447200000,2007,12,2007,3,13,7,0.209,0.0357,0.174,10557.6,67.63,67.63,62.84,2,2,2,346.1,327.9,368.4,287.1,268.9,59,59,59,0,0,0,0.171,0.16,0.18,287.1,268.9,309.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.149,0.142,0.156,0.0345,0.0259,0.045,0.0014,0.001,0.0018,0.319,0.292,0.353,0.013,0.012,0.014,24.55,24.41,24.67,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,32.39,30.36,34.86,31.42,29.44,33.81,0,0,0,0,0,0,0.349,0,0.035,0.17,0.83,0.17,50.5
1199052000000,2007,12,2007,3,14,7,0.244,0.0429,0.201,12198.2,79.07,79.07,72.61,2,2,2,404,376.3,434.8,333,311.8,71,59,73,0,0,0,0.176,0.157,0.19,333,311.8,361.8,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.159,0.177,0.0562,0.0462,0.0698,0.0023,0.0019,0.0029,0.39,0.358,0.433,0.016,0.015,0.018,24.2,24.01,24.35,0.945,0.942,0.95,0.972,0.97,0.977,0.919,0.914,0.928,37.35,35.03,40.47,36.3,33.97,39.54,0,0,0,0,0,0,0.403,0,0.043,0.18,0.82,0.18,50
1199656800000,2008,1,2007,4,15,7,0.299,0.0488,0.25,15017.9,96.4,96.4,89.39,2,2,2,493.6,447.1,549.4,412.9,374.1,80.71,73,91,-8.12e-15,-5.684e-14,0,0.163,0.149,0.179,412.9,374.1,458.4,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.195,0.181,0.212,0.0939,0.0756,0.115,0.0039,0.0031,0.0048,0.511,0.452,0.58,0.021,0.019,0.024,23.67,23.35,23.94,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.932,0.938,45.76,41.79,50.25,44.7,40.95,48.2,0,0,0,0,0,0,0.497,0,0.049,0.16,0.84,0.16,50.2
1200261600000,2008,1,2007,4,16,7,0.407,0.055,0.352,20087.3,140.2,140.2,119.6,3,2,2.857142857142857,672.3,574.8,779.7,581.3,483.8,91,91,91,-8.12e-15,-5.684e-14,0,0.137,0.117,0.158,581.3,483.8,688.7,990,990,990,966.6,966.2,967,23.4,23,23.8,0.281,0.226,0.342,0.19,0.127,0.261,0.0081,0.0053,0.011,0.691,0.56,0.856,0.03,0.024,0.037,22.72,22.13,23.19,0.953,0.948,0.957,0.977,0.97,0.98,0.932,0.919,0.938,43.6,36.75,52.58,42.15,35.65,48.2,0,0,0,0,0,0,0.664,0,0.055,0.14,0.86,0.14,49.4
1200866400000,2008,1,2007,4,17,7,0.589,0.0841,0.505,26967.8,187.4,187.4,160.5,4,3,3.5714285714285716,973.5,815.9,1145,834.5,676.9,139,139,139,0,-1.137e-13,1.137e-13,0.145,0.121,0.17,834.5,676.9,1006,990,990,990,967.8,967.2,968.4,22.2,21.6,22.8,0.478,0.345,0.648,0.342,0.253,0.437,0.015,0.011,0.02,1.08,0.845,1.37,0.049,0.037,0.063,21.16,20.28,21.99,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,46.48,41.06,51.64,45.2,40.16,48.2,0,0,0,0,0,0,0.892,0,0.084,0.14,0.86,0.14,45.8
1201471200000,2008,1,2007,4,18,7,0.811,0.0991,0.662,32238.7,192.8,192.8,191.9,4,4,4,1342,1198,1456,1178,1059,163.9,139,197,83.52,0,158.6,0.122,0.103,0.141,1094,1059,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.822,0.726,0.875,0.635,0.557,0.648,0.03,0.026,0.031,1.76,1.57,1.82,0.084,0.073,0.088,19.27,18.84,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.27,48.38,50.34,47.97,47.41,48.2,0,0,0,0,0,0,1.07,0,0.149,0.12,0.82,0.18,39.8
1202076000000,2008,2,2007,5,19,7,0.961,0.119,0.665,31051.1,188.5,188.5,184.8,4,4,4,1590,1484,1726,1393,1287,197,197,197,292.7,186.9,428.7,0.124,0.114,0.133,1100,1100,1100,990,990,990,969.8,969.4,970.2,20.2,19.8,20.6,0.908,0.889,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.089,0.094,18.37,17.92,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.15,45.95,48.1,46.21,45.04,47.14,0,0,0,0,0,0,1.03,0,0.296,0.12,0.69,0.31,32.3
1202680800000,2008,2,2007,5,20,7,1.26,0.098,0.665,28410.3,177.7,177.7,169.1,4,4,4,2077,1797,2366,1915,1635,162,162,162,814.7,535,1104,0.0787,0.0685,0.0902,1100,1100,1100,990,990,990,971.2,970.4,972,18.8,18,19.6,0.926,0.922,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.88,16.14,17.69,0.948,0.945,0.95,0.98,0.979,0.98,0.929,0.925,0.931,43.15,41.16,45.33,42.28,40.28,44.42,0,0,0,0,0,0,0.939,0,0.595,0.078,0.53,0.47,22.5
1203285600000,2008,2,2007,5,21,7,1.65,0.098,0.665,25399.2,158.7,158.7,151.2,4,4,4,2723,2453,2963,2561,2291,162,162,162,1461,1191,1701,0.0597,0.0547,0.066,1100,1100,1100,990,990,990,972.8,972.2,973.4,17.2,16.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.28,14.7,15.93,0.942,0.939,0.945,0.973,0.97,0.977,0.917,0.911,0.923,38.82,37.24,40.59,37.8,36.12,39.67,0,0,0,0,0,0,0.84,0,0.985,0.059,0.4,0.6,15.4
1203890400000,2008,2,2007,5,22,7,1.9,0.111,0.665,23526.4,142.9,142.9,140,4,4,4,3137,3024,3221,2953,2862,184,162,239,1853,1762,1918,0.0585,0.051,0.0747,1100,1100,1100,990,990,990,973.8,973.6,974,16.2,16,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.29,14.1,14.55,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.09,35.57,36.83,35.01,34.5,35.73,0,0,0,0,0,0,0.778,0,1.235,0.058,0.35,0.65,12.4
1204495200000,2008,3,2007,6,23,7,1.96,0.145,0.665,23140.3,138.1,138.1,137.7,4,4,4,3233,3217,3242,2994,2978,239,239,239,1894,1878,1903,0.0739,0.0737,0.0743,1100,1100,1100,990,990,990,974.1,974,974.1,15.9,15.9,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.07,14.05,14.11,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.5,35.45,35.59,34.44,34.38,34.53,0,0,0,0,0,0,0.765,0,1.295,0.074,0.34,0.66,11.8
1205100000000,2008,3,2007,6,24,7,1.92,0.145,0.665,23393.2,140.2,140.2,139.2,4,4,4,3167,3130,3204,2928,2891,239,239,239,1828,1791,1865,0.0755,0.0746,0.0764,1100,1100,1100,990,990,990,973.9,973.8,974,16.1,16,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.21,14.13,14.3,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,35.89,35.67,36.12,34.81,34.6,35.04,0,0,0,0,0,0,0.774,0,1.255,0.076,0.35,0.65,12.2
1205704800000,2008,3,2007,6,25,7,1.88,0.145,0.665,23647.6,141.5,141.5,140.8,4,4,4,3107,3077,3126,2868,2838,239,239,239,1768,1738,1787,0.077,0.0765,0.0777,1100,1100,1100,990,990,990,973.8,973.7,973.8,16.2,16.2,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.35,14.31,14.43,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.909,36.28,36.15,36.48,35.19,35.07,35.38,0,0,0,0,0,0,0.782,0,1.215,0.077,0.35,0.65,12.6
1206309600000,2008,3,2007,6,26,7,1.83,0.145,0.665,23989.4,143.7,143.7,142.8,4,4,4,3028,2992,3065,2789,2753,239,239,239,1689,1653,1726,0.0789,0.078,0.0799,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.54,14.46,14.63,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.8,36.56,37.05,35.7,35.46,35.94,0,0,0,0,0,0,0.793,0,1.165,0.079,0.36,0.64,13.1
1206914400000,2008,3,2007,6,27,7,1.79,0.133,0.665,24315.4,145.6,145.6,144.7,4,4,4,2955,2923,2979,2735,2706,220.1,217,239,1635,1606,1658,0.0745,0.0729,0.0802,1100,1100,1100,990,990,990,973.4,973.3,973.5,16.6,16.5,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.72,14.66,14.8,0.939,0.939,0.94,0.97,0.97,0.971,0.911,0.911,0.912,37.29,37.13,37.51,36.18,36.01,36.4,0,0,0,0,0,0,0.804,0,1.125,0.074,0.37,0.63,13.6
1207519200000,2008,4,2007,7,28,7,1.71,0.131,0.665,24909.6,150.8,150.8,148.3,4,4,4,2828,2736,2903,2611,2519,217,217,217,1511,1419,1586,0.0768,0.0748,0.0793,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.03,14.85,15.25,0.941,0.94,0.942,0.972,0.971,0.973,0.915,0.913,0.917,38.13,37.64,38.74,37.07,36.55,37.71,0,0,0,0,0,0,0.824,0,1.045,0.077,0.39,0.61,14.6
1208124000000,2008,4,2007,7,29,7,1.56,0.131,0.665,26044.7,158.5,158.5,155,4,4,4,2584,2461,2700,2367,2244,217,217,217,1267,1144,1383,0.0841,0.0804,0.0882,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.61,15.33,15.91,0.943,0.942,0.945,0.975,0.974,0.977,0.92,0.918,0.923,39.73,38.97,40.54,38.76,37.95,39.62,0,0,0,0,0,0,0.861,0,0.895,0.084,0.43,0.57,16.7
1208728800000,2008,4,2007,7,30,7,1.38,0.131,0.665,27413.7,167,167,163.2,4,4,4,2289,2143,2419,2072,1926,217,217,217,971.8,826.4,1102,0.0949,0.0897,0.101,1100,1100,1100,990,990,990,971.8,971.4,972.1,18.2,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.33,16.02,16.68,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.66,40.82,42.6,40.79,39.91,41.75,0,0,0,0,0,0,0.907,0,0.715,0.095,0.48,0.52,19.9
1209333600000,2008,4,2007,7,31,7,1.18,0.123,0.665,28998.7,176.8,176.8,172.6,4,4,4,1948,1821,2089,1745,1629,202.7,192,217,644.8,529,772,0.104,0.0988,0.109,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.21,16.81,17.6,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.03,42.95,45.1,43.15,42.1,44.2,0,0,0,0,0,0,0.959,0,0.515,0.1,0.56,0.44,24.6
1209938400000,2008,5,2007,8,32,7,1.01,0.116,0.665,30551.1,185.2,185.2,181.9,4,4,4,1676,1577,1783,1484,1385,192,192,192,383.6,284.8,491.3,0.115,0.108,0.122,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.918,0.91,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.08,17.73,18.41,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.39,45.43,47.26,45.46,44.53,46.31,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.2
1210543200000,2008,5,2007,8,33,7,0.884,0.116,0.665,31834.5,192.8,192.8,189.5,4,4,4,1461,1372,1548,1269,1180,192,192,192,169.5,80.12,255.7,0.132,0.124,0.14,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.869,0.83,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.85,0.088,0.085,0.091,18.82,18.51,19.15,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.34,47.51,49.21,47.37,46.56,48.2,0,0,0,0,0,0,1.05,0,0.219,0.13,0.75,0.25,36
1211148000000,2008,5,2007,8,34,7,0.742,0.116,0.623,31455.6,192.8,192.8,187.2,4,4,4,1227,1148,1327,1035,956.2,192,192,192,4.97,-1.137e-13,34.79,0.157,0.145,0.167,1030,956.2,1100,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.698,0.592,0.811,0.509,0.402,0.648,0.024,0.019,0.031,1.49,1.26,1.76,0.07,0.058,0.083,19.89,19.31,20.38,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.93,45.63,49.89,46.81,44.72,48.2,0,0,0,0,0,0,1.04,0,0.119,0.16,0.84,0.16,42.4
1211752800000,2008,5,2007,8,35,7,0.648,0.113,0.535,28253.7,176.1,176.1,168.2,4,4,4,1072,1014,1129,884.2,839.3,187.6,161,192,0,0,0,0.175,0.159,0.186,884.2,839.3,937,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.525,0.485,0.574,0.367,0.345,0.392,0.017,0.016,0.018,1.13,1.06,1.23,0.052,0.048,0.056,20.74,20.47,20.98,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.91,41.11,44.92,42.04,40.23,44.02,0,0,0,0,0,0,0.934,0,0.113,0.17,0.83,0.17,43.6
1212357600000,2008,6,2007,9,36,7,0.572,0.0974,0.475,25273.2,161.1,161.1,150.4,4,3,3.4285714285714284,946.2,897.9,996.2,785.2,736.9,161,161,161,0,0,0,0.17,0.162,0.179,785.2,736.9,835.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.432,0.388,0.478,0.319,0.293,0.343,0.014,0.013,0.016,1.01,0.956,1.05,0.045,0.042,0.047,21.31,21.07,21.55,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.45,39.81,52.18,44.49,38.84,48.2,0,0,0,0,0,0,0.836,0,0.097,0.17,0.83,0.17,44.2
1212962400000,2008,6,2007,9,37,7,0.515,0.0974,0.418,23282.7,143.7,143.7,138.6,3,3,3,851.9,815.9,882.8,690.9,654.9,161,161,161,0,0,0,0.189,0.182,0.197,690.9,654.9,721.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.356,0.335,0.374,0.263,0.238,0.283,0.012,0.01,0.013,0.872,0.811,0.925,0.038,0.035,0.041,21.82,21.64,22.03,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.14,45.09,48.86,46.2,44.19,47.88,0,0,0,0,0,0,0.77,0,0.097,0.19,0.81,0.19,45.2
1213567200000,2008,6,2007,9,38,7,0.472,0.0974,0.375,21245.8,130.5,130.5,126.5,3,3,3,781.1,755.8,803.8,620.1,594.8,161,161,161,0,0,0,0.206,0.2,0.213,620.1,594.8,642.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.315,0.301,0.328,0.215,0.198,0.23,0.0094,0.0086,0.01,0.752,0.709,0.79,0.033,0.031,0.035,22.22,22.09,22.37,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.02,41.49,44.38,42.15,40.62,43.49,0,0,0,0,0,0,0.703,0,0.097,0.21,0.79,0.21,45
1214172000000,2008,6,2007,9,39,7,0.43,0.0974,0.332,18938.7,119.4,119.4,112.7,3,3,3,710.2,677.9,743.5,549.2,516.9,161,161,161,0,0,0,0.227,0.217,0.238,549.2,516.9,582.5,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.275,0.257,0.294,0.168,0.146,0.19,0.0072,0.0063,0.0082,0.632,0.578,0.689,0.027,0.025,0.03,22.63,22.44,22.81,0.951,0.948,0.953,0.973,0.97,0.978,0.925,0.92,0.932,38.61,36.54,40.72,37.58,35.44,39.8,0,0,0,0,0,0,0.626,0,0.098,0.23,0.77,0.23,44
1214776800000,2008,6,2007,9,40,7,0.386,0.11,0.276,16052.2,104.4,104.4,95.55,3,2,2.142857142857143,638.6,610.4,667.8,456.2,424.4,182.4,161,186,-8.12e-15,-5.684e-14,5.684e-14,0.286,0.241,0.305,456.2,424.4,506.8,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.225,0.21,0.251,0.115,0.0993,0.14,0.0049,0.0042,0.006,0.574,0.538,0.616,0.024,0.023,0.026,22.97,22.85,23.12,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,46.53,35.87,50.57,45.29,34.8,48.2,0,0,0,0,0,0,0.531,0,0.11,0.28,0.72,0.28,41.6
1215381600000,2008,7,2007,10,41,7,0.349,0.112,0.237,14044.7,88.62,88.62,83.6,2,2,2,577.6,554.3,602.4,391.6,368.3,186,186,186,0,-5.684e-14,5.684e-14,0.322,0.309,0.336,391.6,368.3,416.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.198,0.19,0.207,0.0838,0.0728,0.0956,0.0035,0.003,0.004,0.489,0.454,0.526,0.021,0.019,0.022,23.31,23.16,23.45,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,42.68,40.27,45.21,41.8,39.33,44.31,0,0,0,0,0,0,0.464,0,0.112,0.32,0.68,0.32,40.2
1215986400000,2008,7,2007,10,42,7,0.318,0.112,0.206,12170.8,77.03,77.03,72.45,2,2,2,525.9,506.4,546.9,339.9,320.4,186,186,186,0,-5.684e-14,5.684e-14,0.354,0.34,0.367,339.9,320.4,360.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.173,0.187,0.0595,0.0503,0.0694,0.0025,0.0021,0.0029,0.411,0.382,0.443,0.017,0.016,0.018,23.62,23.5,23.74,0.947,0.944,0.95,0.971,0.97,0.975,0.92,0.916,0.926,37.29,35.22,39.5,36.22,34.16,38.51,0,0,0,0,0,0,0.402,0,0.112,0.35,0.65,0.35,38.3
1216591200000,2008,7,2007,10,43,7,0.292,0.112,0.179,10622,67.01,67.01,63.23,2,2,2,482.1,464.6,500.2,296.1,278.6,186,186,186,0,0,0,0.386,0.372,0.4,296.1,278.6,314.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.164,0.158,0.171,0.0387,0.0305,0.0473,0.0016,0.0013,0.002,0.345,0.319,0.373,0.014,0.013,0.015,23.89,23.78,23.99,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.59,30.69,34.54,31.61,29.77,33.51,0,0,0,0,0,0,0.351,0,0.113,0.38,0.61,0.39,36.4
1217196000000,2008,7,2007,10,44,7,0.269,0.104,0.164,9763.55,61.07,61.07,58.12,2,2,2,444,427.1,460,271.3,258.4,172.7,155,186,0,0,0,0.389,0.353,0.419,271.3,258.4,284.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.151,0.157,0.027,0.021,0.0331,0.0011,0.00086,0.0014,0.307,0.289,0.325,0.013,0.012,0.013,24.1,24.02,24.17,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,29.96,28.47,31.48,29.06,27.61,30.53,0,0,0,0,0,0,0.323,0,0.105,0.39,0.61,0.39,36.3
1217800800000,2008,8,2007,11,45,7,0.246,0.0937,0.153,9102.14,57.49,57.49,54.18,2,2,2,407.2,392.4,422.5,252.2,237.4,155,155,155,1.218e-14,0,2.842e-14,0.381,0.367,0.395,252.2,237.4,267.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.146,0.141,0.151,0.0193,0.0159,0.0253,0.00079,0.00065,0.001,0.278,0.26,0.3,0.011,0.011,0.012,24.29,24.2,24.38,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,27.93,26.27,29.64,27.09,25.48,28.75,0,0,0,0,0,0,0.301,0,0.093,0.38,0.62,0.38,37
1218405600000,2008,8,2007,11,46,7,0.227,0.0937,0.133,8089.43,49.94,49.94,48.15,2,1,1.1428571428571428,375.4,363.2,387.8,220.4,208.2,155,155,155,0,-2.842e-14,2.842e-14,0.413,0.4,0.427,220.4,208.2,232.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.131,0.139,0.0145,0.0134,0.0155,0.00059,0.00054,0.00063,0.367,0.254,0.403,0.015,0.01,0.016,24.36,24.28,24.42,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.47,25.74,52.05,44.58,24.97,48.2,0,0,0,0,0,0,0.268,0,0.094,0.41,0.59,0.41,35.6
1219010400000,2008,8,2007,11,47,7,0.21,0.0937,0.117,7276.75,45.81,45.81,43.31,1,1,1,347.9,337.2,359.1,192.9,182.2,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.446,0.432,0.46,192.9,182.2,204.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.0121,0.0112,0.0131,0.00049,0.00045,0.00053,0.34,0.321,0.36,0.014,0.013,0.015,24.52,24.44,24.59,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.93,0.936,44.2,41.73,46.75,43.31,40.88,45.81,0,0,0,0,0,0,0.241,0,0.093,0.45,0.56,0.44,34.7
1219615200000,2008,8,2007,11,48,7,0.197,0.0937,0.103,6369.45,40,40,37.91,1,1,1,325.1,316.1,333.6,170.1,161.1,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.477,0.465,0.49,170.1,161.1,178.6,990,990,990,965,965,965.1,25,24.9,25,0.117,0.114,0.12,0.0102,0.00945,0.0109,0.00041,0.00038,0.00044,0.299,0.283,0.315,0.012,0.011,0.013,24.68,24.62,24.74,0.946,0.943,0.948,0.974,0.97,0.978,0.921,0.915,0.928,38.93,36.86,40.91,37.91,35.76,40,0,0,0,0,0,0,0.211,0,0.094,0.48,0.52,0.48,32.3
1220220000000,2008,9,2007,12,49,7,0.182,0.0714,0.11,6929.1,43.9,43.9,41.24,1,1,1,300.7,289.6,312,182.7,171.6,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.393,0.378,0.407,182.7,171.6,194,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.114,0.122,0.0113,0.0103,0.0122,0.00045,0.00041,0.00049,0.318,0.298,0.338,0.013,0.012,0.014,24.78,24.7,24.84,0.949,0.946,0.953,0.979,0.975,0.98,0.929,0.922,0.934,42.14,39.55,44.79,41.24,38.57,43.9,0,0,0,0,0,0,0.229,0,0.072,0.39,0.6,0.4,38.1
1220824800000,2008,9,2007,12,50,7,0.168,0.0714,0.0968,6014.15,37.96,37.96,35.8,1,1,1,278.1,269.1,287.1,160.1,151.1,118,118,118,0,-2.842e-14,2.842e-14,0.424,0.411,0.438,160.1,151.1,169.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00936,0.00859,0.0101,0.00037,0.00034,0.0004,0.278,0.262,0.294,0.011,0.01,0.012,24.91,24.86,24.96,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.911,0.921,36.87,34.76,38.98,35.8,33.71,37.96,0,0,0,0,0,0,0.199,0,0.0712,0.42,0.58,0.42,35.8
1221429600000,2008,9,2007,12,51,7,0.156,0.0714,0.0848,5245.33,33.03,33.03,31.22,1,1,1,258.2,250.8,266.1,140.2,132.8,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.457,0.443,0.471,140.2,132.8,148.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.105,0.00767,0.00704,0.00834,0.0003,0.00028,0.00033,0.242,0.229,0.256,0.0096,0.009,0.01,25.02,24.98,25.07,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.19,30.42,34.05,31.22,29.51,33.03,0,0,0,0,0,0,0.173,0,0.0712,0.46,0.54,0.46,33.6
1222034400000,2008,9,2007,12,52,7,0.146,0.0714,0.075,4622.78,28.95,28.95,27.52,1,1,1,242,236.3,248.3,124,118.3,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.488,0.475,0.499,124,118.3,130.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.097,0.0949,0.0992,0.00629,0.0058,0.00683,0.00025,0.00023,0.00027,0.213,0.203,0.224,0.0084,0.008,0.0089,25.13,25.09,25.18,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.37,27,29.85,27.52,26.19,28.95,0,0,0,0,0,0,0.153,0,0.071,0.49,0.51,0.49,31.7
1222639200000,2008,9,2007,12,53,7,0.139,0.0623,0.0763,4717.9,29.83,29.83,28.08,1,1,1,229.1,224.5,234.4,126.1,114.5,103,97,118,2.03e-15,0,1.421e-14,0.449,0.421,0.508,126.1,114.5,133.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0964,0.0936,0.0985,0.00647,0.00548,0.0071,0.00025,0.00022,0.00028,0.216,0.196,0.228,0.0085,0.0077,0.009,25.21,25.19,25.24,0.928,0.922,0.932,0.97,0.97,0.97,0.901,0.894,0.904,28.95,26.08,30.75,28.08,25.3,29.83,0,0,0,0,0,0,0.156,0,0.0627,0.45,0.55,0.45,33.9
1223244000000,2008,10,2008,1,1,7,0.133,0.0587,0.0742,4590.38,28.15,28.15,27.32,1,1,1,219.6,216.1,223.2,122.6,119.1,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.442,0.435,0.449,122.6,119.1,126.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0934,0.0959,0.00617,0.00587,0.00647,0.00024,0.00023,0.00025,0.209,0.203,0.215,0.0082,0.0079,0.0085,25.27,25.25,25.3,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.17,27.31,29.02,27.32,26.49,28.15,0,0,0,0,0,0,0.152,0,0.0588,0.44,0.56,0.44,34.5
