datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1223848800000,2008,10,2008,1,2,7,0.129,0.0587,0.0702,4333.24,26.17,26.17,25.79,1,1,1,213.1,210.9,214.7,116.1,113.9,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.455,0.452,0.46,116.1,113.9,117.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0924,0.0916,0.0929,0.00562,0.00543,0.00575,0.00022,0.00021,0.00023,0.197,0.193,0.2,0.0077,0.0076,0.0078,25.32,25.31,25.34,0.922,0.921,0.923,0.97,0.97,0.97,0.895,0.893,0.896,26.59,26.05,26.98,25.79,25.27,26.17,0,0,0,0,0,0,0.143,0,0.0588,0.46,0.54,0.46,33.6
1224453600000,2008,10,2008,1,3,7,0.129,0.0587,0.0703,4337.88,26.68,26.68,25.82,1,1,1,213.2,210,216.9,116.2,113,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.455,0.447,0.462,116.2,113,119.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0924,0.0913,0.0937,0.00563,0.00536,0.00594,0.00022,0.00021,0.00023,0.197,0.192,0.204,0.0077,0.0075,0.008,25.32,25.29,25.35,0.922,0.92,0.925,0.97,0.97,0.97,0.895,0.892,0.897,26.62,25.85,27.51,25.82,25.08,26.68,0,0,0,0,0,0,0.143,0,0.0587,0.46,0.54,0.46,33.6
1225058400000,2008,10,2008,1,4,7,0.123,0.058,0.0653,2330.57,24.76,24.76,13.87,1,1,1,203.8,200.2,208.7,107.9,104,95.86,93,97,0,-1.421e-14,1.421e-14,0.471,0.459,0.483,107.9,104,111.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0881,0.0908,0.00492,0.00459,0.00524,0.00019,0.00018,0.00021,0.183,0.176,0.189,0.0071,0.0069,0.0074,25.39,25.36,25.42,0.524,0,0.919,0.554,0,0.97,0.509,0,0.891,14.3,0,25.52,13.87,0,24.76,0,3,0,0,0.429,0,0.0771,0.429,0.0577,0.47,0.53,0.47,18.9
1225663200000,2008,11,2008,2,5,7,0.134,0.0562,0.0773,4793.19,30.33,30.33,28.53,1,1,1,220.8,208.9,228.6,127.8,116,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.422,0.407,0.445,127.8,116,135.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.092,0.0989,0.00661,0.00561,0.00728,0.00026,0.00022,0.00029,0.218,0.197,0.232,0.0085,0.0077,0.0091,25.26,25.2,25.35,0.929,0.922,0.933,0.97,0.97,0.97,0.901,0.894,0.905,29.41,26.58,31.27,28.53,25.78,30.33,0,0,0,0,0,0,0.159,0,0.0567,0.42,0.58,0.42,35.8
1226268000000,2008,11,2008,2,6,7,0.142,0.0562,0.0857,5326.05,32.45,32.45,31.7,1,1,1,234.7,230.6,237.9,141.7,137.6,93,93,93,0,0,0,0.396,0.391,0.403,141.7,137.6,144.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0996,0.102,0.00779,0.00744,0.00807,0.00031,0.00029,0.00032,0.243,0.235,0.248,0.0096,0.0093,0.0098,25.15,25.12,25.18,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,32.68,31.72,33.45,31.7,30.77,32.45,0,0,0,0,0,0,0.176,0,0.0563,0.4,0.6,0.4,37.5
1226872800000,2008,11,2008,2,7,7,0.145,0.0562,0.0886,5510.01,34.56,34.56,32.8,1,1,1,239.5,232.5,247.2,146.5,139.5,93,93,93,0,0,0,0.389,0.376,0.4,146.5,139.5,154.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.105,0.0082,0.0076,0.00886,0.00032,0.0003,0.00035,0.251,0.239,0.265,0.0099,0.0094,0.01,25.11,25.05,25.17,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.81,32.17,35.63,32.8,31.2,34.56,0,0,0,0,0,0,0.182,0,0.0564,0.39,0.61,0.39,38
1227477600000,2008,11,2008,2,8,7,0.153,0.0562,0.0965,6015.59,37.33,37.33,35.81,1,1,1,252.6,248.6,259,159.6,155.6,93,93,93,-4.06e-15,-2.842e-14,0,0.368,0.359,0.374,159.6,155.6,166,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.11,0.00932,0.00898,0.00986,0.00037,0.00035,0.00039,0.275,0.268,0.286,0.011,0.011,0.011,25.02,24.98,25.04,0.942,0.941,0.944,0.971,0.97,0.973,0.914,0.913,0.918,36.89,35.95,38.39,35.81,34.87,37.33,0,0,0,0,0,0,0.199,0,0.0565,0.37,0.63,0.37,39.3
1228082400000,2008,12,2008,3,9,7,0.158,0.0466,0.112,7076.79,42.5,42.5,42.12,1,1,1,262,261.2,263.6,185,184.2,77,77,77,8.12e-15,0,2.842e-14,0.294,0.292,0.295,185,184.2,186.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.114,0.115,0.0115,0.0114,0.0116,0.00045,0.00045,0.00046,0.318,0.317,0.321,0.013,0.013,0.013,24.93,24.92,24.94,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,42.98,42.78,43.36,42.12,41.92,42.5,0,0,0,0,0,0,0.234,0,0.046,0.29,0.71,0.29,44.8
1228687200000,2008,12,2008,3,10,7,0.169,0.0466,0.122,7704.43,48.2,48.2,45.86,1,1,1,278.9,266.1,292.9,201.9,189.1,77,77,77,0,-2.842e-14,2.842e-14,0.276,0.263,0.289,201.9,189.1,215.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.116,0.125,0.0129,0.0118,0.0141,0.00051,0.00047,0.00056,0.348,0.326,0.374,0.014,0.013,0.015,24.84,24.75,24.91,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.938,46.94,43.95,50.19,45.86,43.07,48.2,0,0,0,0,0,0,0.255,0,0.047,0.28,0.72,0.28,45.6
1229292000000,2008,12,2008,3,11,7,0.191,0.0466,0.144,8726.22,56.74,56.74,51.94,2,1,1.7142857142857142,315.6,297.5,336.9,238.6,220.5,77,77,77,4.06e-15,-2.842e-14,2.842e-14,0.244,0.229,0.259,238.6,220.5,259.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.127,0.141,0.0168,0.0145,0.0217,0.00067,0.00058,0.00087,0.297,0.243,0.39,0.012,0.0097,0.016,24.72,24.63,24.82,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.47,25.82,52.32,32.86,25.05,48.2,0,0,0,0,0,0,0.289,0,0.047,0.24,0.75,0.25,45.7
1229896800000,2008,12,2008,3,12,7,0.22,0.0466,0.173,10502,66.7,66.7,62.51,2,2,2,363.6,344.3,383.1,286.6,267.3,77,77,77,0,0,0,0.212,0.201,0.224,286.6,267.3,306.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.144,0.157,0.0343,0.0252,0.0435,0.0014,0.001,0.0018,0.321,0.292,0.35,0.013,0.012,0.014,24.46,24.33,24.59,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,32.22,30.07,34.38,31.26,29.17,33.35,0,0,0,0,0,0,0.347,0,0.047,0.21,0.79,0.21,47.7
1230501600000,2008,12,2008,3,13,7,0.254,0.0514,0.203,12237.4,78.17,78.17,72.84,2,2,2,420.1,389.4,450.1,335.1,312.4,85,77,91,0,0,0,0.202,0.188,0.216,335.1,312.4,359.1,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.168,0.16,0.177,0.0572,0.0465,0.0685,0.0023,0.0019,0.0028,0.394,0.359,0.431,0.016,0.015,0.018,24.12,23.94,24.29,0.946,0.942,0.95,0.972,0.97,0.976,0.919,0.914,0.927,37.48,35.07,40.04,36.42,34.02,39.08,0,0,0,0,0,0,0.405,0,0.051,0.2,0.8,0.2,48.2
1231106400000,2009,1,2008,4,14,7,0.3,0.0575,0.242,14607.7,92.62,92.62,86.95,2,2,2,495.7,458.6,530.8,400.5,367.6,95.14,91,120,0,0,0,0.192,0.175,0.226,400.5,367.6,428,990,990,990,965.8,965.7,966,24.2,24,24.3,0.192,0.18,0.202,0.088,0.0725,0.101,0.0036,0.003,0.0042,0.493,0.444,0.534,0.02,0.018,0.022,23.68,23.5,23.89,0.954,0.951,0.957,0.98,0.978,0.98,0.935,0.93,0.938,44.37,40.95,47.25,43.48,40.05,46.31,0,0,0,0,0,0,0.483,0,0.058,0.19,0.81,0.19,48.7
1231711200000,2009,1,2008,4,15,7,0.342,0.0726,0.269,15845.3,96.4,96.4,94.32,2,2,2,565.4,538.7,593.4,445.4,418.7,120,120,120,2.436e-14,-5.684e-14,5.684e-14,0.213,0.202,0.223,445.4,418.7,473.4,990,990,990,966.1,966,966.3,23.9,23.7,24,0.212,0.201,0.225,0.109,0.0966,0.122,0.0046,0.004,0.0052,0.564,0.523,0.609,0.024,0.022,0.026,23.29,23.12,23.45,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.68,46.04,51.34,47.16,45.12,48.2,0,0,0,0,0,0,0.524,0,0.073,0.21,0.79,0.21,46.3
1232316000000,2009,1,2008,4,16,7,0.375,0.0726,0.303,17263.9,108,108,102.8,3,2,2.7142857142857144,620.5,600.2,641.3,500.5,480.2,120,120,120,8.12e-15,0,5.684e-14,0.193,0.187,0.2,500.5,480.2,521.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.24,0.228,0.252,0.136,0.126,0.149,0.0058,0.0053,0.0063,0.575,0.532,0.631,0.024,0.023,0.027,23.04,22.96,23.11,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.77,35.25,52.49,38.84,34.19,48.2,0,0,0,0,0,0,0.571,0,0.072,0.19,0.81,0.19,46
1232920800000,2009,1,2008,4,17,7,0.404,0.0713,0.332,19109.3,121.6,121.6,113.7,3,3,3,667.3,648.1,691.3,549.4,528.1,117.9,105,120,0,0,0,0.177,0.152,0.185,549.4,528.1,586.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.267,0.256,0.286,0.168,0.154,0.193,0.0072,0.0065,0.0083,0.625,0.59,0.685,0.027,0.025,0.029,22.81,22.65,22.92,0.951,0.949,0.953,0.974,0.971,0.979,0.926,0.921,0.933,38.93,37.55,41.39,37.92,36.45,40.52,0,0,0,0,0,0,0.632,0,0.072,0.18,0.82,0.18,47.3
1233525600000,2009,2,2008,5,18,7,0.451,0.0635,0.388,22094.8,139.6,139.6,131.5,3,3,3,746.1,702,792.6,641.1,597,105,105,105,0,0,0,0.141,0.132,0.15,641.1,597,687.6,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.318,0.292,0.344,0.229,0.2,0.26,0.0099,0.0086,0.011,0.778,0.703,0.856,0.034,0.03,0.037,22.34,22.07,22.59,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.73,42.06,47.48,43.84,41.22,46.53,0,0,0,0,0,0,0.731,0,0.063,0.14,0.86,0.14,49
1234130400000,2009,2,2008,5,19,7,0.554,0.0773,0.477,25699.9,170.5,170.5,153,4,3,3.4285714285714284,916.2,814.1,1026,788.4,709.1,127.9,105,137,0,0,0,0.14,0.125,0.156,788.4,709.1,889.2,990,990,990,967.6,967.2,968,22.4,22,22.8,0.426,0.356,0.519,0.319,0.275,0.369,0.014,0.012,0.017,1,0.892,1.13,0.045,0.039,0.051,21.44,20.89,21.95,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.73,40.59,52.01,45.11,39.67,48.2,0,0,0,0,0,0,0.85,0,0.077,0.14,0.86,0.14,46.4
1234735200000,2009,2,2008,5,20,7,0.697,0.0872,0.61,31366.5,192.8,192.8,186.7,4,4,4,1153,1060,1241,1009,922.6,144.1,137,162,3.248e-14,0,1.137e-13,0.125,0.116,0.133,1009,922.6,1079,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.656,0.55,0.762,0.477,0.386,0.602,0.022,0.018,0.028,1.41,1.19,1.66,0.065,0.054,0.078,20.21,19.68,20.72,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.7,44.79,49.7,46.68,43.89,48.2,0,0,0,0,0,0,1.04,0,0.087,0.13,0.88,0.12,45
1235340000000,2009,2,2008,5,21,7,0.798,0.0998,0.665,32383.7,192.8,192.8,192.8,4,4,4,1319,1262,1381,1154,1100,165,162,183,54.04,0,98.28,0.125,0.119,0.132,1100,1100,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.816,0.792,0.838,0.648,0.647,0.648,0.031,0.03,0.031,1.76,1.74,1.79,0.084,0.082,0.085,19.33,19.11,19.54,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.71,49.11,50.25,48.19,48.13,48.2,0,0,0,0,0,0,1.07,0,0.133,0.13,0.83,0.17,40.6
1235944800000,2009,3,2008,6,22,7,0.865,0.111,0.665,32032.3,191.9,191.9,190.7,4,4,4,1430,1397,1471,1247,1214,183,183,183,146.8,113.6,188.3,0.128,0.124,0.131,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.858,0.844,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.82,0.087,0.086,0.088,18.94,18.78,19.06,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.64,48.24,48.96,47.67,47.28,47.98,0,0,0,0,0,0,1.06,0,0.2,0.13,0.77,0.23,37
1236549600000,2009,3,2008,6,23,7,0.952,0.111,0.665,31151.6,188.5,188.5,185.4,4,4,4,1573,1487,1689,1390,1304,183,183,183,290.3,204.1,405.8,0.116,0.108,0.123,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.903,0.882,0.917,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.86,0.091,0.089,0.094,18.43,18.04,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.3,46.29,48.09,46.36,45.36,47.13,0,0,0,0,0,0,1.03,0,0.287,0.12,0.7,0.3,32.7
1237154400000,2009,3,2008,6,24,7,1.21,0.111,0.665,28779.8,179.4,179.4,171.3,4,4,4,2003,1746,2310,1820,1563,183,183,183,719.6,462.9,1027,0.0922,0.0792,0.105,1100,1100,1100,990,990,990,971,970.3,971.8,19,18.2,19.7,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.099,0.095,0.1,17.09,16.28,17.85,0.948,0.946,0.951,0.98,0.979,0.98,0.929,0.926,0.932,43.71,41.52,45.78,42.83,40.66,44.86,0,0,0,0,0,0,0.952,0,0.545,0.092,0.55,0.45,23.8
1237759200000,2009,3,2008,6,25,7,1.67,0.111,0.665,25218.3,159.9,159.9,150.1,4,4,4,2763,2411,3114,2580,2228,183,183,183,1480,1128,1831,0.0667,0.0588,0.0759,1100,1100,1100,990,990,990,972.9,972.1,973.8,17.1,16.2,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.18,14.34,16.03,0.941,0.937,0.945,0.973,0.97,0.978,0.916,0.909,0.924,38.55,36.23,40.87,37.53,35.14,39.96,0,0,0,0,0,0,0.834,0,1.005,0.066,0.4,0.6,15.1
1238364000000,2009,3,2008,6,26,7,2.1,0.125,0.665,22213.5,137.9,137.9,132.2,4,4,4,3478,3225,3715,3270,3042,207.3,183,217,2170,1942,2398,0.0596,0.0551,0.0638,1100,1100,1100,990,990,990,974.6,974,975.1,15.4,14.9,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.55,13.05,14.09,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.907,34.08,32.71,35.54,33.06,31.72,34.48,0,0,0,0,0,0,0.735,0,1.435,0.06,0.32,0.68,10.6
1238968800000,2009,4,2008,7,27,7,2.35,0.145,0.665,20628.4,125.4,125.4,122.8,4,4,4,3894,3780,3954,3654,3563,239.3,217,295,2554,2463,2620,0.0614,0.0551,0.0747,1100,1100,1100,990,990,990,975.5,975.2,975.6,14.5,14.4,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.67,12.54,12.91,0.926,0.925,0.928,0.97,0.97,0.97,0.898,0.897,0.9,31.65,31.29,32.32,30.7,30.35,31.35,0,0,0,0,0,0,0.682,0,1.685,0.062,0.28,0.72,8.78
1239573600000,2009,4,2008,7,28,7,2.35,0.178,0.665,20664.7,124.9,124.9,123,4,4,4,3884,3801,3950,3589,3506,295,295,295,2489,2406,2555,0.076,0.0747,0.0776,1100,1100,1100,990,990,990,975.4,975.3,975.6,14.6,14.4,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.69,12.55,12.87,0.926,0.925,0.928,0.97,0.97,0.97,0.898,0.897,0.9,31.7,31.31,32.19,30.75,30.37,31.23,0,0,0,0,0,0,0.683,0,1.685,0.076,0.28,0.72,8.79
1240178400000,2009,4,2008,7,29,7,2.21,0.178,0.665,21548.1,131,131,128.3,4,4,4,3654,3531,3771,3359,3236,295,295,295,2259,2136,2376,0.0808,0.0782,0.0835,1100,1100,1100,990,990,990,974.9,974.7,975.2,15.1,14.8,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.18,12.93,13.44,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.901,0.904,33.06,32.38,33.77,32.07,31.4,32.75,0,0,0,0,0,0,0.713,0,1.545,0.081,0.3,0.7,9.75
1240783200000,2009,4,2008,7,30,7,2.02,0.185,0.665,22733.2,139,139,135.3,4,4,4,3340,3175,3484,3034,2854,306.1,295,321,1934,1754,2089,0.0918,0.0847,0.101,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.84,13.54,14.19,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.88,34.04,35.83,33.83,33.02,34.76,0,0,0,0,0,0,0.752,0,1.355,0.092,0.33,0.67,11.3
1241388000000,2009,5,2008,8,31,7,1.77,0.194,0.665,24434.8,150.4,150.4,145.4,4,4,4,2932,2752,3114,2611,2431,321,321,321,1511,1331,1693,0.11,0.103,0.117,1100,1100,1100,990,990,990,973.3,972.9,973.8,16.7,16.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.78,14.34,15.21,0.94,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.917,37.44,36.23,38.64,36.36,35.14,37.6,0,0,0,0,0,0,0.808,0,1.105,0.11,0.38,0.62,13.8
1241992800000,2009,5,2008,8,32,7,1.53,0.194,0.665,26321.4,161,161,156.7,4,4,4,2525,2370,2693,2204,2049,321,321,321,1104,948.5,1272,0.127,0.119,0.135,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.76,15.35,16.13,0.944,0.942,0.945,0.976,0.974,0.978,0.922,0.918,0.925,40.12,39.02,41.14,39.17,38.01,40.25,0,0,0,0,0,0,0.87,0,0.865,0.13,0.43,0.57,17.2
1242597600000,2009,5,2008,8,33,7,1.3,0.194,0.665,28031.8,171.4,171.4,166.9,4,4,4,2149,1978,2321,1828,1657,321,321,321,728.2,557.1,899.7,0.15,0.138,0.162,1100,1100,1100,990,990,990,971.5,971,971.9,18.5,18.1,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.67,16.25,17.1,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.57,41.45,43.73,41.71,40.59,42.85,0,0,0,0,0,0,0.927,0,0.635,0.15,0.51,0.49,21.6
1243202400000,2009,5,2008,8,34,7,1.08,0.194,0.665,29860,181.9,181.9,177.7,4,4,4,1794,1672,1925,1473,1351,321,321,321,372.8,251.1,504.2,0.179,0.167,0.192,1100,1100,1100,990,990,990,970.4,970,970.9,19.6,19.1,20,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.69,17.27,18.09,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.34,44.19,46.41,44.43,43.3,45.48,0,0,0,0,0,0,0.987,0,0.415,0.18,0.62,0.38,27.6
1243807200000,2009,6,2008,9,35,7,0.926,0.127,0.665,31391.9,190.4,190.4,186.9,4,4,4,1532,1437,1636,1322,1227,210,210,210,221.8,126.8,325.7,0.137,0.128,0.146,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.898,0.865,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.87,0.09,0.087,0.093,18.57,18.21,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.67,46.73,48.56,46.71,45.8,47.59,0,0,0,0,0,0,1.04,0,0.261,0.14,0.72,0.28,33.9
1244412000000,2009,6,2008,9,36,7,0.781,0.127,0.637,31679.1,192.8,192.8,188.6,4,4,4,1291,1168,1409,1081,957.6,210,210,210,28,-1.137e-13,98.92,0.163,0.149,0.18,1053,957.6,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.754,0.603,0.853,0.554,0.402,0.648,0.026,0.019,0.031,1.6,1.27,1.8,0.076,0.059,0.087,19.59,19.01,20.3,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.17,45.53,49.55,47.14,44.62,48.2,0,0,0,0,0,0,1.05,0,0.144,0.16,0.82,0.18,40.6
1245016800000,2009,6,2008,9,37,7,0.635,0.127,0.508,26651.8,173.2,173.2,158.6,4,3,3.7142857142857144,1050,976.6,1132,839.5,766.6,210,210,210,-1.624e-14,-1.137e-13,0,0.201,0.186,0.215,839.5,766.6,921.7,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.494,0.427,0.569,0.345,0.31,0.385,0.016,0.014,0.018,1.09,1.02,1.21,0.05,0.046,0.056,20.86,20.48,21.17,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.63,39.84,51.89,43.1,38.87,48.2,0,0,0,0,0,0,0.881,0,0.127,0.2,0.8,0.2,42
1245621600000,2009,6,2008,9,38,7,0.553,0.127,0.426,23357.2,144.6,144.6,139,3,3,3,913.8,874.3,959.8,703.8,664.3,210,210,210,0,0,0,0.23,0.219,0.24,703.8,664.3,749.8,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.374,0.348,0.412,0.271,0.245,0.302,0.012,0.011,0.014,0.905,0.834,0.994,0.04,0.037,0.045,21.54,21.27,21.77,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.39,45.21,49.87,46.34,44.3,48.2,0,0,0,0,0,0,0.772,0,0.127,0.23,0.77,0.23,42.2
1246226400000,2009,6,2008,9,39,7,0.505,0.117,0.388,21758.4,132.4,132.4,129.5,3,3,3,834.8,807.2,863.9,642,621.2,192.9,186,210,0,0,0,0.231,0.22,0.246,642,621.2,657.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.332,0.319,0.342,0.23,0.216,0.24,0.01,0.0094,0.011,0.793,0.757,0.819,0.035,0.033,0.036,21.97,21.83,22.11,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.05,42.88,45.05,43.17,42.03,44.15,0,0,0,0,0,0,0.72,0,0.117,0.23,0.77,0.23,43.1
1246831200000,2009,7,2008,10,40,7,0.47,0.12,0.35,19791.1,124.6,124.6,117.8,3,3,3,776.6,751.7,798.9,578.9,524.7,197.7,186,227,0,0,0,0.255,0.233,0.302,578.9,524.7,612.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.297,0.27,0.314,0.188,0.152,0.21,0.0082,0.0066,0.0092,0.687,0.6,0.743,0.03,0.026,0.032,22.31,22.16,22.49,0.953,0.949,0.955,0.976,0.97,0.98,0.93,0.92,0.936,40.21,36.6,42.39,39.27,35.5,41.54,0,0,0,0,0,0,0.654,0,0.12,0.26,0.74,0.26,42.1
1247436000000,2009,7,2008,10,41,7,0.429,0.137,0.292,16490.5,104.4,104.4,98.16,3,2,2.2857142857142856,709.1,677.6,740.5,482.1,450.6,227,227,227,8.12e-15,0,5.684e-14,0.32,0.307,0.335,482.1,450.6,513.5,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.246,0.228,0.264,0.127,0.112,0.144,0.0055,0.0048,0.0062,0.608,0.564,0.659,0.026,0.024,0.028,22.66,22.56,22.8,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46,35.22,52.12,44.15,34.17,48.2,0,0,0,0,0,0,0.545,0,0.137,0.32,0.68,0.32,38.4
1248040800000,2009,7,2008,10,42,7,0.387,0.137,0.25,14649,92.65,92.65,87.2,2,2,2,639.7,612.8,667.5,412.7,385.8,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.355,0.34,0.37,412.7,385.8,440.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.21,0.2,0.222,0.0938,0.0811,0.107,0.004,0.0034,0.0046,0.525,0.484,0.569,0.022,0.02,0.024,23.02,22.86,23.16,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.49,41.77,47.27,43.6,40.92,46.33,0,0,0,0,0,0,0.484,0,0.137,0.35,0.65,0.35,37.9
1248645600000,2009,7,2008,10,43,7,0.35,0.13,0.221,13004.6,81.2,81.2,77.41,2,2,2,579.5,554,604.3,364.7,344.5,214.7,184,227,1.624e-14,0,5.684e-14,0.37,0.326,0.397,364.7,344.5,379.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.192,0.185,0.197,0.0712,0.0616,0.0782,0.003,0.0026,0.0033,0.451,0.422,0.471,0.019,0.018,0.02,23.34,23.21,23.45,0.95,0.948,0.952,0.975,0.971,0.979,0.927,0.92,0.932,39.68,37.48,41.47,38.7,36.38,40.6,0,0,0,0,0,0,0.43,0,0.129,0.37,0.63,0.37,37.2
1249250400000,2009,8,2008,11,44,7,0.315,0.111,0.203,12040.9,76.95,76.95,71.67,2,2,2,520.1,496.9,544.5,336.1,312.9,184,184,184,8.12e-15,-5.684e-14,5.684e-14,0.354,0.338,0.37,336.1,312.9,360.5,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.179,0.171,0.188,0.0576,0.0467,0.0691,0.0024,0.0019,0.0029,0.406,0.371,0.443,0.017,0.015,0.018,23.65,23.51,23.79,0.946,0.943,0.95,0.971,0.97,0.975,0.919,0.915,0.926,36.89,34.42,39.47,35.84,33.39,38.48,0,0,0,0,0,0,0.398,0,0.112,0.35,0.64,0.36,38.2
1249855200000,2009,8,2008,11,45,7,0.284,0.111,0.173,10240.2,65.24,65.24,60.95,2,2,2,469.2,450.1,489.5,285.2,266.1,184,184,184,0,0,0,0.393,0.376,0.409,285.2,266.1,305.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.168,0.0336,0.0246,0.0432,0.0014,0.001,0.0018,0.33,0.301,0.36,0.014,0.012,0.015,23.96,23.84,24.07,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.42,29.33,33.63,30.48,28.45,32.62,0,0,0,0,0,0,0.339,0,0.111,0.39,0.61,0.39,36.1
1250460000000,2009,8,2008,11,46,7,0.258,0.111,0.147,8687.7,55.55,55.55,51.71,2,1,1.7142857142857142,427.3,411.6,443.8,243.3,227.6,184,184,184,0,-2.842e-14,2.842e-14,0.431,0.415,0.447,243.3,227.6,259.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.141,0.152,0.0172,0.0151,0.0216,0.0007,0.00061,0.00089,0.315,0.264,0.415,0.013,0.011,0.017,24.16,24.11,24.24,0.937,0.926,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.45,26.18,52.66,32.74,25.4,48.2,0,0,0,0,0,0,0.287,0,0.111,0.43,0.57,0.43,33.7
1251064800000,2009,8,2008,11,47,7,0.237,0.111,0.126,7740.06,48.2,48.2,46.07,1,1,1,391.6,377.4,406.4,207.6,193.4,184,184,184,0,-2.842e-14,2.842e-14,0.47,0.453,0.488,207.6,193.4,222.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.129,0.139,0.0134,0.0122,0.0147,0.00054,0.00049,0.0006,0.37,0.345,0.396,0.015,0.014,0.016,24.27,24.17,24.37,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.23,44.05,50.52,46.07,43.17,48.2,0,0,0,0,0,0,0.256,0,0.111,0.47,0.53,0.47,32.7
1251669600000,2009,8,2008,11,48,7,0.218,0.0874,0.131,7970.75,49.64,49.64,47.44,2,1,1.1428571428571428,360.5,348.1,373.8,215.9,189.8,144.6,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.4,0.374,0.492,215.9,189.8,230.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.133,0.128,0.138,0.0141,0.0119,0.0154,0.00057,0.00048,0.00062,0.359,0.251,0.399,0.014,0.01,0.016,24.44,24.38,24.51,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,45.6,25.59,51.81,43.9,24.82,48.2,0,0,0,0,0,0,0.264,0,0.087,0.4,0.6,0.4,36.6
1252274400000,2009,9,2008,12,49,7,0.201,0.0835,0.118,7361.24,46.4,46.4,43.82,1,1,1,332.5,321.6,344,194.5,183.6,138,138,138,0,-2.842e-14,2.842e-14,0.415,0.401,0.429,194.5,183.6,206,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.129,0.0123,0.0114,0.0133,0.00049,0.00045,0.00053,0.342,0.323,0.363,0.014,0.013,0.015,24.6,24.52,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.71,42.19,47.35,43.82,41.35,46.4,0,0,0,0,0,0,0.243,0,0.083,0.42,0.59,0.41,36.6
1252879200000,2009,9,2008,12,50,7,0.187,0.0835,0.103,6427.58,40.5,40.5,38.26,1,1,1,308.9,300,318.1,170.9,162,138,138,138,-1.218e-14,-2.842e-14,0,0.447,0.434,0.46,170.9,162,180.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.12,0.0103,0.00952,0.0111,0.00041,0.00038,0.00044,0.3,0.284,0.317,0.012,0.011,0.013,24.76,24.69,24.82,0.946,0.943,0.949,0.974,0.97,0.979,0.922,0.915,0.929,39.26,37.18,41.37,38.26,36.07,40.5,0,0,0,0,0,0,0.213,0,0.084,0.45,0.55,0.45,34.4
1253484000000,2009,9,2008,12,51,7,0.175,0.0835,0.0913,5640.25,35.51,35.51,33.57,1,1,1,289,280,297.5,151,142,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.478,0.464,0.493,151,142,159.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.106,0.113,0.00858,0.00782,0.00931,0.00034,0.00031,0.00037,0.265,0.249,0.28,0.011,0.0099,0.011,24.88,24.83,24.93,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.61,32.51,36.61,33.57,31.53,35.51,0,0,0,0,0,0,0.187,0,0.0837,0.48,0.52,0.48,32.2
1254088800000,2009,9,2008,12,52,7,0.167,0.0738,0.0927,5750.51,37.28,37.28,34.23,1,1,1,275.4,272.7,277.6,153.4,137.1,122,110,138,-4.06e-15,-2.842e-14,2.842e-14,0.443,0.398,0.502,153.4,137.1,166.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.112,0.00878,0.00741,0.00988,0.00035,0.00029,0.00039,0.267,0.24,0.289,0.011,0.0095,0.011,24.93,24.91,24.96,0.94,0.934,0.944,0.971,0.97,0.972,0.912,0.906,0.918,35.25,31.35,38.34,34.23,30.41,37.28,0,0,0,0,0,0,0.19,0,0.0743,0.44,0.56,0.44,34.4
1254693600000,2009,10,2009,1,1,7,0.16,0.0665,0.0933,5789.45,35.69,35.69,34.46,1,1,1,264.2,257.6,269.6,154.2,147.6,110,110,110,-2.03e-14,-2.842e-14,0,0.416,0.408,0.427,154.2,147.6,159.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.00886,0.0083,0.00932,0.00035,0.00033,0.00037,0.268,0.256,0.277,0.011,0.01,0.011,24.98,24.94,25.01,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.53,33.97,36.8,34.46,32.96,35.69,0,0,0,0,0,0,0.191,0,0.0667,0.42,0.58,0.42,36.2
1255298400000,2009,10,2009,1,2,7,0.152,0.0665,0.0856,5304.24,32.64,32.64,31.57,1,1,1,251.6,247,256.3,141.6,137,110,110,110,0,0,0,0.437,0.429,0.445,141.6,137,146.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.105,0.00779,0.00739,0.00818,0.00031,0.00029,0.00032,0.245,0.237,0.253,0.0097,0.0093,0.01,25.05,25.02,25.08,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.909,32.55,31.45,33.65,31.57,30.51,32.64,0,0,0,0,0,0,0.175,0,0.0664,0.44,0.56,0.44,34.9
1255903200000,2009,10,2009,1,3,7,0.146,0.0665,0.0791,4887.6,30.08,30.08,29.09,1,1,1,240.7,235.2,245,130.7,125.2,110,110,110,0,-1.421e-14,1.421e-14,0.457,0.449,0.468,130.7,125.2,135,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0997,0.0977,0.101,0.00686,0.00639,0.00723,0.00027,0.00025,0.00029,0.225,0.216,0.233,0.0089,0.0085,0.0092,25.13,25.1,25.17,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,29.99,28.71,31.01,29.09,27.85,30.08,0,0,0,0,0,0,0.162,0,0.0669,0.46,0.54,0.46,33.5
1256508000000,2009,10,2009,1,4,7,0.139,0.0651,0.0737,4547.66,30.64,30.64,27.07,1,1,1,229.4,226.7,233.3,121.8,116.7,107.6,93,110,-2.03e-15,-1.421e-14,1.421e-14,0.469,0.404,0.485,121.8,116.7,137,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0962,0.0947,0.0994,0.00611,0.00567,0.0074,0.00024,0.00022,0.00029,0.209,0.2,0.234,0.0082,0.0079,0.0092,25.21,25.19,25.24,0.926,0.923,0.934,0.97,0.97,0.97,0.898,0.895,0.906,27.91,26.67,31.59,27.07,25.87,30.64,0,0,0,0,0,0,0.15,0,0.0653,0.47,0.53,0.47,32.7
1257112800000,2009,11,2009,2,5,7,0.146,0.0562,0.0902,5611.58,34.62,34.62,33.4,1,1,1,242.1,233.6,247.5,149.1,140.6,93,93,93,0,0,0,0.384,0.376,0.398,149.1,140.6,154.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.106,0.00842,0.0077,0.00888,0.00033,0.0003,0.00035,0.256,0.241,0.266,0.01,0.0095,0.01,25.09,25.05,25.16,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,34.44,32.43,35.69,33.4,31.45,34.62,0,0,0,0,0,0,0.186,0,0.0558,0.38,0.62,0.38,38.4
1257717600000,2009,11,2009,2,6,7,0.149,0.0562,0.0924,5753.45,34.75,34.75,34.25,1,1,1,245.8,243.9,248.1,152.8,150.9,93,93,93,0,0,0,0.378,0.375,0.381,152.8,150.9,155.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.106,0.00874,0.00858,0.00893,0.00035,0.00034,0.00035,0.263,0.259,0.267,0.01,0.01,0.011,25.06,25.05,25.08,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.912,35.31,34.87,35.82,34.25,33.82,34.75,0,0,0,0,0,0,0.19,0,0.0566,0.38,0.62,0.38,38.6
1258322400000,2009,11,2009,2,7,7,0.157,0.0562,0.1,6277.64,38.7,38.7,37.37,1,1,1,259.1,250,264.5,166.1,157,93,93,93,4.06e-15,-2.842e-14,2.842e-14,0.359,0.352,0.372,166.1,157,171.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.106,0.112,0.00987,0.00909,0.0103,0.00039,0.00036,0.00041,0.286,0.27,0.296,0.011,0.011,0.012,24.98,24.95,25.03,0.944,0.941,0.946,0.973,0.97,0.975,0.919,0.913,0.922,38.41,36.27,39.67,37.37,35.18,38.7,0,0,0,0,0,0,0.208,0,0.057,0.36,0.64,0.36,40
1258927200000,2009,11,2009,2,8,7,0.162,0.0562,0.106,6636.31,41.53,41.53,39.5,1,1,1,267.7,262.8,275.9,174.7,169.8,93,93,93,0,-2.842e-14,2.842e-14,0.347,0.337,0.354,174.7,169.8,182.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.116,0.0106,0.0102,0.0113,0.00042,0.0004,0.00045,0.302,0.293,0.316,0.012,0.012,0.013,24.93,24.88,24.96,0.947,0.945,0.949,0.977,0.974,0.98,0.925,0.921,0.93,40.44,39.29,42.38,39.5,38.29,41.53,0,0,0,0,0,0,0.219,0,0.056,0.35,0.65,0.35,41
1259532000000,2009,11,2009,2,9,7,0.172,0.0619,0.11,6897.82,42.9,42.9,41.06,1,1,1,283.8,277.3,293.2,181.3,174.7,102.4,93,104,8.12e-15,-2.842e-14,2.842e-14,0.361,0.335,0.373,181.3,174.7,189.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.114,0.119,0.0112,0.0106,0.0118,0.00044,0.00042,0.00047,0.314,0.303,0.329,0.012,0.012,0.013,24.85,24.8,24.88,0.949,0.947,0.951,0.979,0.977,0.98,0.929,0.925,0.932,41.94,40.36,43.77,41.06,39.42,42.9,0,0,0,0,0,0,0.228,0,0.062,0.36,0.64,0.36,40.1
1260136800000,2009,12,2009,3,10,7,0.196,0.0559,0.14,8648.95,59.52,59.52,51.48,2,1,1.4285714285714286,324.7,300.6,349.8,232.3,196.6,92.43,77,104,4.06e-15,0,2.842e-14,0.287,0.22,0.346,232.3,196.6,272.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.121,0.146,0.018,0.0125,0.0277,0.00072,0.0005,0.0011,0.33,0.275,0.383,0.013,0.011,0.015,24.65,24.55,24.76,0.946,0.931,0.958,0.976,0.97,0.98,0.923,0.903,0.939,40.26,28.85,50.8,39.1,27.98,48.2,0,0,0,0,0,0,0.286,0,0.056,0.29,0.71,0.29,44.1
1260741600000,2009,12,2009,3,11,7,0.226,0.0466,0.179,10845.6,67.45,67.45,64.56,2,2,2,373.1,355.5,386.7,296.1,278.5,77,77,77,0,0,0,0.207,0.199,0.217,296.1,278.5,309.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.154,0.148,0.159,0.0388,0.0305,0.0452,0.0016,0.0012,0.0018,0.335,0.309,0.355,0.014,0.012,0.014,24.4,24.31,24.51,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.907,0.914,33.28,31.32,34.77,32.28,30.38,33.73,0,0,0,0,0,0,0.359,0,0.047,0.21,0.79,0.21,48
1261346400000,2009,12,2009,3,12,7,0.25,0.0629,0.187,11231.8,70.12,70.12,66.86,2,2,2,412.5,393,428,308.5,289,104,104,104,0,0,0,0.252,0.243,0.265,308.5,289,324,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.154,0.166,0.0446,0.0354,0.0519,0.0018,0.0014,0.0021,0.356,0.327,0.38,0.015,0.013,0.016,24.19,24.09,24.31,0.942,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,34.46,32.31,36.15,33.43,31.34,35.06,0,0,0,0,0,0,0.371,0,0.063,0.25,0.75,0.25,44.9
1261951200000,2009,12,2009,3,13,7,0.277,0.067,0.21,12621.3,78.19,78.19,75.13,2,2,2,458,434.3,481.3,347.1,330.3,110.9,104,120,0,0,0,0.242,0.227,0.258,347.1,330.3,361.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.169,0.181,0.0628,0.0549,0.0695,0.0026,0.0022,0.0029,0.415,0.389,0.437,0.017,0.016,0.018,23.92,23.8,24.06,0.948,0.945,0.95,0.973,0.97,0.976,0.922,0.917,0.927,38.6,36.83,40.05,37.56,35.72,39.09,0,0,0,0,0,0,0.417,0,0.067,0.24,0.76,0.24,45.6
1262556000000,2010,1,2009,4,14,7,0.317,0.0726,0.245,14678.7,95.16,95.16,87.37,2,2,2,524.8,488.7,563.6,404.8,368.7,120,120,120,1.624e-14,0,5.684e-14,0.229,0.213,0.246,404.8,368.7,443.6,990,990,990,966,965.8,966.1,24,23.9,24.2,0.196,0.184,0.21,0.0901,0.073,0.108,0.0037,0.003,0.0045,0.502,0.448,0.56,0.021,0.019,0.023,23.54,23.3,23.75,0.955,0.951,0.958,0.98,0.978,0.98,0.935,0.93,0.939,44.59,40.83,48.55,43.69,39.93,47.58,0,0,0,0,0,0,0.485,0,0.072,0.23,0.77,0.23,46.3
1263160800000,2010,1,2009,4,15,7,0.381,0.0726,0.308,17733.6,116.8,116.8,105.6,3,2,2.7142857142857144,630,579.7,684.7,510,459.7,120,120,120,0,-5.684e-14,5.684e-14,0.191,0.175,0.207,510,459.7,564.7,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.245,0.217,0.276,0.144,0.116,0.178,0.0061,0.0049,0.0076,0.591,0.531,0.651,0.025,0.022,0.028,22.99,22.71,23.21,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,41.27,35.19,51.51,39.78,34.14,48.2,0,0,0,0,0,0,0.586,0,0.073,0.19,0.81,0.19,46.5
1263765600000,2010,1,2009,4,16,7,0.469,0.0791,0.39,22090.3,142.5,142.5,131.5,3,3,3,776.1,706.3,849.8,645.2,586.3,130.9,120,139,0,0,0,0.169,0.159,0.179,645.2,586.3,710.8,990,990,990,967,966.7,967.3,23,22.7,23.3,0.325,0.289,0.364,0.232,0.193,0.276,0.01,0.0083,0.012,0.79,0.688,0.902,0.034,0.03,0.04,22.21,21.8,22.59,0.956,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.73,41.27,48.46,43.83,40.4,47.49,0,0,0,0,0,0,0.73,0,0.079,0.17,0.83,0.17,47.1
1264370400000,2010,1,2009,4,17,7,0.63,0.0841,0.546,28749.4,192.8,192.8,171.1,4,3,3.857142857142857,1042,884.9,1198,903.2,745.9,139,139,139,-1.624e-14,-1.137e-13,0,0.135,0.116,0.157,903.2,745.9,1059,990,990,990,968,967.4,968.5,22,21.5,22.6,0.545,0.392,0.726,0.394,0.299,0.557,0.018,0.013,0.026,1.2,0.967,1.57,0.055,0.043,0.073,20.79,19.9,21.59,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.64,39.64,50.38,44.5,38.66,48.2,0,0,0,0,0,0,0.951,0,0.084,0.13,0.87,0.13,45.6
1264975200000,2010,2,2009,5,18,7,0.823,0.098,0.664,32229.1,192.8,192.8,191.8,4,4,4,1361,1241,1452,1199,1079,162,162,162,101.4,0,190.4,0.119,0.112,0.13,1097,1079,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.831,0.762,0.872,0.641,0.602,0.648,0.031,0.028,0.031,1.77,1.66,1.82,0.085,0.078,0.088,19.19,18.85,19.68,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.19,48.41,50.03,47.96,47.44,48.2,0,0,0,0,0,0,1.07,0,0.159,0.12,0.81,0.19,39.2
1265580000000,2010,2,2009,5,19,7,0.958,0.098,0.665,31091.9,188.7,188.7,185.1,4,4,4,1585,1481,1702,1423,1319,162,162,162,322.5,218.8,440.2,0.102,0.0952,0.109,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.902,0.884,0.914,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.83,1.86,0.091,0.089,0.094,18.39,18,18.75,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.21,46.18,48.14,46.27,45.26,47.18,0,0,0,0,0,0,1.03,0,0.293,0.1,0.69,0.31,32.5
1266184800000,2010,2,2009,5,20,7,1.19,0.098,0.665,28908,179.2,179.2,172.1,4,4,4,1974,1753,2228,1812,1591,162,162,162,712.3,490.7,965.8,0.0826,0.0727,0.0924,1100,1100,1100,990,990,990,971,970.3,971.6,19,18.4,19.7,0.925,0.918,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.16,16.48,17.83,0.949,0.946,0.951,0.98,0.98,0.98,0.93,0.927,0.932,43.9,42.05,45.72,43.02,41.21,44.81,0,0,0,0,0,0,0.956,0,0.525,0.082,0.56,0.44,24.3
1266789600000,2010,2,2009,5,21,7,1.55,0.098,0.665,26165.3,162.8,162.8,155.7,4,4,4,2559,2306,2807,2397,2144,162,162,162,1297,1044,1545,0.0636,0.0577,0.0703,1100,1100,1100,990,990,990,972.4,971.8,973,17.6,17,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.68,15.08,16.29,0.944,0.941,0.946,0.976,0.972,0.979,0.921,0.915,0.926,39.9,38.28,41.55,38.94,37.22,40.69,0,0,0,0,0,0,0.865,0,0.885,0.063,0.43,0.57,16.9
1267394400000,2010,3,2009,6,22,7,1.91,0.145,0.665,23491.4,146.5,146.5,139.8,4,4,4,3153,2891,3400,2914,2652,239,239,239,1814,1552,2061,0.076,0.0703,0.0827,1100,1100,1100,990,990,990,973.9,973.3,974.4,16.1,15.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.26,13.72,14.88,0.937,0.933,0.94,0.97,0.97,0.971,0.909,0.905,0.913,36.03,34.53,37.72,34.96,33.49,36.63,0,0,0,0,0,0,0.777,0,1.245,0.076,0.35,0.65,12.3
1267999200000,2010,3,2009,6,23,7,2.31,0.145,0.665,20935.4,132,132,124.6,4,4,4,3817,3489,4166,3578,3250,239,239,239,2478,2150,2827,0.0628,0.0574,0.0685,1100,1100,1100,990,990,990,975.3,974.6,976,14.7,14,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.84,12.14,13.53,0.927,0.921,0.932,0.97,0.97,0.97,0.899,0.894,0.904,32.12,30.17,34.01,31.15,29.26,32.99,0,0,0,0,0,0,0.692,0,1.645,0.063,0.29,0.71,9.06
1268604000000,2010,3,2009,6,24,7,2.74,0.151,0.665,18454.3,114.7,114.7,109.8,4,4,4,4522,4286,4695,4272,4047,249.9,239,315,3172,2947,3314,0.0552,0.0514,0.0671,1100,1100,1100,990,990,990,976.6,976.2,977,13.4,13,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.047,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.49,11.17,11.92,0.915,0.912,0.919,0.97,0.97,0.97,0.887,0.884,0.892,28.35,27.48,29.55,27.46,26.44,28.67,0,0,0,0,0,0,0.61,0,2.075,0.055,0.24,0.76,6.74
1269208800000,2010,3,2009,6,25,7,2.91,0.191,0.665,17089.7,104.4,104.4,101.7,4,4,4,4814,4736,4865,4499,4421,315,315,315,3399,3321,3450,0.0654,0.0647,0.0665,1100,1100,1100,990,990,990,977.2,977,977.3,12.8,12.7,13,0.926,0.926,0.926,0.648,0.648,0.648,0.051,0.05,0.051,1.87,1.87,1.87,0.15,0.14,0.15,10.96,10.86,11.1,0.908,0.905,0.911,0.97,0.97,0.97,0.881,0.878,0.884,26.82,26.51,27.27,25.43,24.97,26.11,0,0,0,0,0,0,0.565,0,2.245,0.066,0.23,0.77,5.87
1269813600000,2010,3,2009,6,26,7,2.95,0.184,0.665,16665.9,99.71,99.71,99.2,4,4,4,4884,4870,4898,4580,4555,303.6,295,315,3480,3455,3503,0.0622,0.0602,0.0647,1100,1100,1100,990,990,990,977.3,977.3,977.3,12.7,12.7,12.7,0.926,0.926,0.926,0.648,0.648,0.648,0.051,0.051,0.051,1.87,1.87,1.87,0.15,0.15,0.15,10.83,10.8,10.85,0.904,0.903,0.905,0.97,0.97,0.97,0.877,0.876,0.878,26.39,26.3,26.48,24.8,24.67,24.93,0,0,0,0,0,0,0.551,0,2.285,0.062,0.23,0.77,5.65
1270418400000,2010,4,2009,7,27,7,3.01,0.178,0.665,16151.9,98.52,98.52,96.14,4,4,4,4972,4902,5061,4677,4607,295,295,295,3577,3507,3666,0.0593,0.0583,0.0602,1100,1100,1100,990,990,990.01,977.5,977.3,977.6,12.5,12.4,12.7,0.925,0.922,0.926,0.648,0.648,0.648,0.052,0.051,0.052,1.87,1.87,1.87,0.15,0.15,0.15,10.67,10.54,10.79,0.898,0.893,0.902,0.97,0.97,0.97,0.871,0.866,0.875,25.85,25.38,26.27,24.04,23.37,24.63,0,0,0,0,0,0,0.534,0,2.345,0.059,0.22,0.78,5.37
1271023200000,2010,4,2009,7,28,7,3.11,0.178,0.665,15361.9,92.56,92.56,91.44,4,4,4,5134,5094,5155,4839,4799,295,295,295,3739,3699,3760,0.0575,0.0572,0.0579,1100,1100,1100,990.02,990.01,990.02,977.7,977.7,977.7,12.3,12.3,12.4,0.92,0.919,0.921,0.648,0.648,0.648,0.053,0.052,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.43,10.4,10.49,0.889,0.888,0.891,0.97,0.97,0.97,0.863,0.861,0.865,25.02,24.92,25.22,22.86,22.72,23.14,0,0,0,0,0,0,0.508,0,2.445,0.057,0.21,0.79,4.94
1271628000000,2010,4,2009,7,29,7,3.09,0.208,0.665,15488.5,93.72,93.72,92.19,4,4,4,5107,5051,5145,4763,4687,344.3,295,364,3663,3587,3750,0.0674,0.0573,0.0721,1100,1100,1100,990.02,990.01,990.02,977.7,977.6,977.7,12.3,12.3,12.4,0.921,0.919,0.922,0.648,0.648,0.648,0.053,0.052,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.47,10.42,10.55,0.891,0.889,0.894,0.97,0.97,0.97,0.864,0.862,0.867,25.15,24.97,25.43,23.05,22.79,23.43,0,0,0,0,0,0,0.512,0,2.425,0.067,0.22,0.78,5.01
1272232800000,2010,4,2009,7,30,7,2.99,0.216,0.665,16274.9,100.1,100.1,96.87,4,4,4,4950,4861,5028,4593,4521,357.1,340,364,3493,3421,3564,0.0721,0.0695,0.0739,1100,1100,1100,990,990,990.01,977.4,977.3,977.6,12.6,12.5,12.7,0.925,0.923,0.926,0.648,0.648,0.648,0.051,0.051,0.052,1.87,1.87,1.87,0.15,0.15,0.15,10.71,10.58,10.87,0.899,0.895,0.905,0.97,0.97,0.97,0.872,0.868,0.878,25.98,25.54,26.54,24.22,23.59,25.01,0,0,0,0,0,0,0.538,0,2.325,0.072,0.22,0.78,5.44
1272837600000,2010,5,2009,8,31,7,2.82,0.206,0.665,17849.7,110.5,110.5,106.2,4,4,4,4667,4498,4819,4327,4158,340,340,340,3227,3058,3379,0.0729,0.0706,0.0756,1100,1100,1100,990,990,990,976.9,976.6,977.2,13.1,12.8,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.22,10.95,11.53,0.912,0.908,0.915,0.97,0.97,0.97,0.885,0.881,0.888,27.61,26.81,28.47,26.56,25.4,27.62,0,0,0,0,0,0,0.59,0,2.155,0.073,0.24,0.76,6.33
1273442400000,2010,5,2009,8,32,7,2.56,0.206,0.665,19463.7,120.3,120.3,115.9,4,4,4,4226,4002,4439,3886,3662,340,340,340,2786,2562,2999,0.0806,0.0766,0.085,1100,1100,1100,990,990,990,976.1,975.7,976.5,13.9,13.5,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.03,11.64,12.44,0.92,0.916,0.924,0.97,0.97,0.97,0.893,0.889,0.896,29.86,28.77,31,28.96,27.91,30.07,0,0,0,0,0,0,0.644,0,1.895,0.08,0.26,0.74,7.6
1274047200000,2010,5,2009,8,33,7,2.25,0.206,0.665,21273,131,131,126.6,4,4,4,3726,3531,3928,3386,3191,340,340,340,2286,2091,2488,0.0914,0.0866,0.0963,1100,1100,1100,990,990,990,975.1,974.7,975.5,14.9,14.5,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.03,12.6,13.44,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,32.64,31.44,33.77,31.66,30.5,32.75,0,0,0,0,0,0,0.703,0,1.585,0.092,0.3,0.7,9.45
1274652000000,2010,5,2009,8,34,7,1.98,0.206,0.665,23028.1,142.4,142.4,137.1,4,4,4,3266,3044,3468,2926,2704,340,340,340,1826,1604,2028,0.104,0.0981,0.112,1100,1100,1100,990,990,990,974.1,973.6,974.6,15.9,15.4,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.01,13.57,14.5,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,35.33,34.14,36.69,34.27,33.11,35.59,0,0,0,0,0,0,0.762,0,1.315,0.1,0.34,0.66,11.6
1275256800000,2010,5,2009,8,35,7,1.68,0.181,0.665,25137.4,154.7,154.7,149.6,4,4,4,2779,2595,2975,2479,2302,299.7,293,340,1379,1202,1535,0.108,0.101,0.114,1100,1100,1100,990,990,990,973,972.5,973.5,17,16.5,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.15,14.67,15.59,0.941,0.939,0.943,0.973,0.97,0.975,0.916,0.911,0.92,38.45,37.15,39.66,37.41,36.04,38.68,0,0,0,0,0,0,0.831,0,1.015,0.11,0.4,0.6,15
1275861600000,2010,6,2009,9,36,7,1.44,0.177,0.665,26994.3,165,165,160.7,4,4,4,2381,2220,2537,2088,1927,293,293,293,987.5,827.4,1144,0.123,0.115,0.132,1100,1100,1100,990,990,990,972,971.6,972.4,18,17.6,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.73,16.49,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.921,0.928,41.06,40.04,42.1,40.17,39.08,41.26,0,0,0,0,0,0,0.893,0,0.775,0.12,0.46,0.54,18.7
1276466400000,2010,6,2009,9,37,7,1.2,0.177,0.665,28807.5,176.4,176.4,171.5,4,4,4,1987,1831,2158,1694,1538,293,293,293,593.7,438.3,765,0.148,0.136,0.16,1100,1100,1100,990,990,990,971,970.6,971.5,19,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.1,16.64,17.57,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.74,42.51,45.01,42.87,41.66,44.11,0,0,0,0,0,0,0.953,0,0.535,0.15,0.55,0.45,24
1277071200000,2010,6,2009,9,38,7,1.01,0.177,0.665,30600.9,186,186,182.1,4,4,4,1666,1554,1787,1373,1261,293,293,293,272.7,161.2,393.7,0.176,0.164,0.189,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.921,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.096,18.11,17.71,18.48,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.47,45.4,47.44,45.54,44.5,46.49,0,0,0,0,0,0,1.01,0,0.345,0.18,0.66,0.34,30.3
1277676000000,2010,6,2009,9,39,7,0.855,0.164,0.658,31866.4,192.1,192.1,189.7,4,4,4,1414,1291,1519,1142,1035,271.9,256,293,53.7,0,125.9,0.192,0.18,0.202,1089,1035,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.839,0.732,0.895,0.623,0.502,0.648,0.03,0.024,0.032,1.76,1.52,1.84,0.085,0.072,0.09,19.03,18.61,19.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.39,47.62,49,47.42,46.67,48.02,0,0,0,0,0,0,1.05,0,0.197,0.19,0.77,0.23,37.3
1278280800000,2010,7,2009,10,40,7,0.684,0.155,0.529,27498.3,180.8,180.8,163.7,4,3,3.857142857142857,1131,1034,1241,874.8,777.9,256,256,256,0,-1.137e-13,1.137e-13,0.227,0.206,0.248,874.8,777.9,985.4,990,990,990,968.3,968,968.7,21.7,21.3,22,0.539,0.448,0.66,0.362,0.315,0.416,0.017,0.014,0.019,1.15,1.02,1.35,0.053,0.046,0.063,20.54,19.99,20.94,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.81,39.34,50.93,42.64,38.34,48.2,0,0,0,0,0,0,0.909,0,0.155,0.23,0.77,0.23,40.2
1278885600000,2010,7,2009,10,41,7,0.574,0.155,0.419,22843.2,144.6,144.6,136,3,3,3,948.5,893.6,1011,692.5,637.6,256,256,256,0,0,0,0.27,0.253,0.286,692.5,637.6,755.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.376,0.339,0.427,0.263,0.227,0.304,0.012,0.01,0.014,0.893,0.795,1.01,0.04,0.035,0.046,21.41,21.05,21.73,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.32,43.26,49.71,45.32,42.4,48.2,0,0,0,0,0,0,0.755,0,0.155,0.27,0.73,0.27,39.8
1279490400000,2010,7,2009,10,42,7,0.506,0.155,0.352,19622.8,124.6,124.6,116.8,3,3,3,837.3,798.9,878.5,581.3,542.9,256,256,256,0,0,0,0.306,0.291,0.32,581.3,542.9,622.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.307,0.285,0.33,0.189,0.164,0.217,0.0083,0.0071,0.0096,0.7,0.636,0.77,0.031,0.028,0.034,22.05,21.82,22.27,0.952,0.95,0.955,0.976,0.971,0.98,0.929,0.922,0.936,39.9,37.54,42.39,38.93,36.45,41.54,0,0,0,0,0,0,0.649,0,0.154,0.31,0.7,0.3,38.8
1280095200000,2010,7,2009,10,43,7,0.46,0.15,0.31,17294.7,107.3,107.3,102.9,3,2,2.7142857142857144,760.8,728.5,788.1,512.5,484.2,248.3,202,256,8.12e-15,0,5.684e-14,0.326,0.277,0.346,512.5,484.2,532.1,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.267,0.252,0.279,0.144,0.128,0.156,0.0062,0.0055,0.0068,0.616,0.576,0.668,0.027,0.025,0.029,22.44,22.33,22.58,0.951,0.947,0.957,0.973,0.97,0.98,0.925,0.919,0.937,40.65,35.32,52.1,38.91,34.26,48.2,0,0,0,0,0,0,0.572,0,0.15,0.33,0.67,0.33,37.6
1280700000000,2010,8,2009,11,44,7,0.413,0.122,0.29,16507.3,104.9,104.9,98.26,3,2,2.2857142857142856,682.3,650,715.6,480.3,448,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.296,0.282,0.311,480.3,448,513.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.244,0.225,0.263,0.126,0.11,0.144,0.0054,0.0047,0.0062,0.604,0.562,0.654,0.026,0.024,0.028,22.77,22.66,22.92,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.05,35.32,52.16,44.18,34.26,48.2,0,0,0,0,0,0,0.546,0,0.123,0.3,0.7,0.3,40
1281304800000,2010,8,2009,11,45,7,0.37,0.122,0.248,14627.3,92.57,92.57,87.07,2,2,2,612,585.2,639.9,410,383.2,202,202,202,0,-5.684e-14,5.684e-14,0.33,0.316,0.345,410,383.2,437.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.208,0.198,0.22,0.0925,0.0799,0.106,0.0039,0.0034,0.0045,0.52,0.479,0.563,0.022,0.02,0.024,23.13,22.98,23.29,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.42,41.69,47.23,43.53,40.84,46.28,0,0,0,0,0,0,0.484,0,0.122,0.33,0.67,0.33,39.5
1281909600000,2010,8,2009,11,46,7,0.334,0.122,0.212,12513.1,79.81,79.81,74.48,2,2,2,552.5,529.7,576.7,350.5,327.7,202,202,202,1.624e-14,-5.684e-14,5.684e-14,0.366,0.35,0.381,350.5,327.7,374.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.179,0.195,0.0644,0.0537,0.0759,0.0027,0.0022,0.0032,0.43,0.396,0.467,0.018,0.016,0.02,23.48,23.34,23.62,0.948,0.945,0.952,0.973,0.97,0.978,0.923,0.917,0.931,38.27,35.87,40.81,37.24,34.8,39.9,0,0,0,0,0,0,0.414,0,0.122,0.37,0.63,0.37,37.5
1282514400000,2010,8,2009,11,47,7,0.303,0.122,0.181,10716.7,68.07,68.07,63.79,2,2,2,501.7,482.4,522.3,299.7,280.4,202,202,202,-1.624e-14,-5.684e-14,0,0.403,0.387,0.419,299.7,280.4,320.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.169,0.162,0.176,0.0405,0.0313,0.0502,0.0017,0.0013,0.0021,0.354,0.325,0.385,0.015,0.013,0.016,23.79,23.66,23.9,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,32.88,30.79,35.09,31.89,29.86,34.04,0,0,0,0,0,0,0.354,0,0.122,0.4,0.6,0.4,35.4
1283119200000,2010,8,2009,11,48,7,0.276,0.098,0.178,10607.4,68.23,68.23,63.14,2,2,2,456.3,436.7,476.1,294.3,267.8,162,146,202,0,0,0,0.354,0.315,0.43,294.3,267.8,317.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.163,0.158,0.17,0.0379,0.0254,0.0489,0.0016,0.001,0.002,0.342,0.306,0.376,0.014,0.013,0.015,24,23.94,24.1,0.939,0.934,0.944,0.97,0.97,0.97,0.911,0.906,0.915,32.55,29.41,35.17,31.57,28.53,34.11,0,0,0,0,0,0,0.351,0,0.098,0.36,0.64,0.36,38.4
1283724000000,2010,9,2009,12,49,7,0.25,0.0883,0.161,9646.67,61.22,61.22,57.42,2,2,2,412.7,396.5,430.4,266.7,250.5,146,146,146,0,-2.842e-14,2.842e-14,0.354,0.339,0.368,266.7,250.5,284.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.152,0.146,0.158,0.0249,0.0173,0.0333,0.001,0.0007,0.0014,0.299,0.275,0.326,0.012,0.011,0.013,24.24,24.14,24.34,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.6,27.81,31.56,28.71,26.97,30.61,0,0,0,0,0,0,0.319,0,0.089,0.35,0.64,0.36,38.6
1284328800000,2010,9,2009,12,50,7,0.228,0.0883,0.139,8346.11,52.8,52.8,49.68,2,1,1.4285714285714286,376.2,361.8,391.3,230.2,215.8,146,146,146,0,-2.842e-14,2.842e-14,0.388,0.373,0.404,230.2,215.8,245.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.139,0.134,0.144,0.0153,0.0141,0.0166,0.00062,0.00057,0.00067,0.338,0.257,0.407,0.014,0.01,0.016,24.38,24.31,24.44,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.55,26.03,52.48,38.61,25.25,48.2,0,0,0,0,0,0,0.276,0,0.089,0.39,0.61,0.39,36.6
1284933600000,2010,9,2009,12,51,7,0.209,0.0842,0.125,7790.51,48.2,48.2,46.37,1,1,1,345.3,333.1,357.1,206.2,195.1,139.1,138,146,0,-2.842e-14,2.842e-14,0.403,0.39,0.414,206.2,195.1,215.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.125,0.132,0.0133,0.0123,0.0141,0.00053,0.00049,0.00057,0.363,0.343,0.38,0.015,0.014,0.015,24.51,24.44,24.59,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,47.36,44.85,49.5,46.37,43.96,48.2,0,0,0,0,0,0,0.258,0,0.084,0.4,0.6,0.4,37.3
1285538400000,2010,9,2009,12,52,7,0.194,0.0762,0.117,7357.98,46.63,46.63,43.8,1,1,1,320,314.2,329,194,180.3,126,110,138,8.12e-15,0,2.842e-14,0.393,0.348,0.434,194,180.3,205.9,990,990,990,965,965,965,25,25,25,0.124,0.12,0.126,0.0122,0.0111,0.0132,0.00049,0.00044,0.00053,0.34,0.317,0.36,0.014,0.013,0.014,24.66,24.62,24.69,0.953,0.949,0.956,0.98,0.979,0.98,0.934,0.929,0.937,44.7,41.43,47.59,43.8,40.57,46.63,0,0,0,0,0,0,0.243,0,0.077,0.39,0.6,0.4,37.9
