datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1286143200000,2010,10,2010,1,1,7,0.183,0.0665,0.116,7314.95,45.6,45.6,43.54,1,1,1,302.2,293.2,311.2,192.2,183.2,110,110,110,0,-2.842e-14,2.842e-14,0.364,0.353,0.375,192.2,183.2,201.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.125,0.0121,0.0113,0.0129,0.00048,0.00045,0.00051,0.335,0.319,0.352,0.013,0.013,0.014,24.75,24.69,24.81,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.43,42.32,46.53,43.54,41.47,45.6,0,0,0,0,0,0,0.242,0,0.067,0.36,0.63,0.37,40
1286748000000,2010,10,2010,1,2,7,0.172,0.0665,0.106,6631.94,40.76,40.76,39.48,1,1,1,285,280.3,290.2,175,170.3,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.386,0.379,0.392,175,170.3,180.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.114,0.117,0.0106,0.0102,0.0111,0.00042,0.00041,0.00044,0.305,0.296,0.314,0.012,0.012,0.012,24.86,24.83,24.88,0.947,0.946,0.949,0.977,0.975,0.979,0.925,0.921,0.929,40.41,39.3,41.61,39.48,38.3,40.76,0,0,0,0,0,0,0.219,0,0.066,0.39,0.62,0.38,38.6
1287352800000,2010,10,2010,1,3,7,0.165,0.0665,0.0982,6108.79,37.82,37.82,36.36,1,1,1,272.3,264.2,278.4,162.3,154.2,110,110,110,-8.12e-15,-2.842e-14,2.842e-14,0.404,0.395,0.416,162.3,154.2,168.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.113,0.00955,0.00886,0.0101,0.00038,0.00035,0.0004,0.282,0.267,0.293,0.011,0.011,0.012,24.93,24.89,24.98,0.943,0.941,0.945,0.971,0.97,0.974,0.916,0.912,0.92,37.43,35.52,38.85,36.36,34.45,37.82,0,0,0,0,0,0,0.202,0,0.0668,0.4,0.6,0.4,37
1287957600000,2010,10,2010,1,4,7,0.161,0.0665,0.0941,5841.67,36.01,36.01,34.77,1,1,1,265.6,258.4,271,155.6,148.4,110,110,110,0,-2.842e-14,2.842e-14,0.414,0.406,0.426,155.6,148.4,161,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.00898,0.00837,0.00944,0.00036,0.00033,0.00037,0.27,0.257,0.28,0.011,0.01,0.011,24.97,24.94,25.01,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.91,0.914,35.85,34.17,37.12,34.77,33.14,36.01,0,0,0,0,0,0,0.193,0,0.0669,0.41,0.58,0.42,36.3
1288562400000,2010,11,2010,2,5,7,0.159,0.0641,0.0948,5889.34,36.07,36.07,35.06,1,1,1,262.7,256.5,267.2,156.7,150.5,106,106,106,-8.12e-15,-2.842e-14,2.842e-14,0.404,0.397,0.413,156.7,150.5,161.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.00907,0.00855,0.00945,0.00036,0.00034,0.00037,0.272,0.261,0.28,0.011,0.01,0.011,24.98,24.95,25.01,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.914,36.14,34.69,37.18,35.06,33.65,36.07,0,0,0,0,0,0,0.195,0,0.0642,0.4,0.6,0.4,37
1289167200000,2010,11,2010,2,6,7,0.161,0.0641,0.0965,5996.8,36.61,36.61,35.7,1,1,1,265.5,263.6,269.4,159.5,157.6,106,106,106,0,-2.842e-14,2.842e-14,0.399,0.393,0.402,159.5,157.6,163.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.109,0.111,0.00931,0.00915,0.00964,0.00037,0.00036,0.00038,0.277,0.273,0.284,0.011,0.011,0.011,24.96,24.94,24.97,0.942,0.942,0.943,0.97,0.97,0.971,0.914,0.913,0.916,36.79,36.35,37.7,35.7,35.26,36.61,0,0,0,0,0,0,0.198,0,0.0645,0.4,0.6,0.4,37.2
1289772000000,2010,11,2010,2,7,7,0.16,0.063,0.097,6034.26,37.95,37.95,35.92,1,1,1,264.5,261.4,266.9,160.4,157.4,104.1,93,106,1.218e-14,0,2.842e-14,0.393,0.356,0.402,160.4,157.4,168.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.109,0.111,0.00938,0.00913,0.0101,0.00037,0.00036,0.0004,0.278,0.273,0.29,0.011,0.011,0.012,24.96,24.95,24.97,0.942,0.941,0.945,0.971,0.97,0.974,0.915,0.913,0.92,37.01,36.29,38.97,35.92,35.2,37.95,0,0,0,0,0,0,0.2,0,0.063,0.39,0.61,0.39,37.7
1290376800000,2010,11,2010,2,8,7,0.165,0.0562,0.108,6813.62,42.16,42.16,40.56,1,1,1,272,263.4,278.7,179,170.4,93,93,93,8.12e-15,0,2.842e-14,0.342,0.334,0.353,179,170.4,185.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.111,0.117,0.011,0.0102,0.0115,0.00043,0.00041,0.00046,0.309,0.294,0.321,0.012,0.012,0.013,24.9,24.86,24.95,0.948,0.945,0.95,0.978,0.975,0.98,0.928,0.922,0.931,41.45,39.42,43.02,40.56,38.42,42.16,0,0,0,0,0,0,0.225,0,0.057,0.34,0.65,0.35,41.3
1290981600000,2010,11,2010,2,9,7,0.179,0.061,0.118,7455.7,46.63,46.63,44.38,1,1,1,296.4,283.3,309.6,195.6,187,100.9,93,104,8.12e-15,0,2.842e-14,0.34,0.324,0.357,195.6,187,205.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.121,0.118,0.125,0.0124,0.0116,0.0132,0.00049,0.00046,0.00053,0.34,0.325,0.358,0.014,0.013,0.014,24.77,24.69,24.84,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.28,43.26,47.58,44.38,42.39,46.63,0,0,0,0,0,0,0.247,0,0.061,0.34,0.66,0.34,41.7
1291586400000,2010,12,2010,3,10,7,0.197,0.0629,0.134,8178.88,50.8,50.8,48.68,2,1,1.2857142857142858,326.3,312.6,338.3,222.3,208.6,104,104,104,-4.06e-15,-2.842e-14,2.842e-14,0.319,0.307,0.333,222.3,208.6,234.3,990,990,990,965,965,965.1,25,24.9,25,0.131,0.126,0.135,0.0146,0.0135,0.0157,0.00059,0.00054,0.00063,0.343,0.247,0.398,0.014,0.0099,0.016,24.63,24.54,24.68,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.46,25.72,52.55,41.49,24.94,48.2,0,0,0,0,0,0,0.27,0,0.063,0.32,0.68,0.32,41.5
1292191200000,2010,12,2010,3,11,7,0.219,0.0629,0.156,9415.06,60.15,60.15,56.04,2,2,2,362.2,344,381.2,258.2,240,104,104,104,-1.218e-14,-2.842e-14,0,0.287,0.273,0.302,258.2,240,277.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.137,0.15,0.0217,0.0162,0.0298,0.00087,0.00065,0.0012,0.282,0.258,0.309,0.011,0.01,0.013,24.51,24.38,24.62,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.89,26.84,31.01,28.02,26.04,30.08,0,0,0,0,0,0,0.311,0,0.063,0.29,0.71,0.29,43
1292796000000,2010,12,2010,3,12,7,0.264,0.0489,0.215,13031.6,89.59,89.59,77.57,2,2,2,436.8,392.4,488.7,356,288.4,80.86,77,104,0,0,0,0.187,0.158,0.265,356,288.4,411.7,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.175,0.154,0.195,0.067,0.0351,0.0933,0.0027,0.0014,0.0039,0.425,0.326,0.508,0.017,0.013,0.021,24.01,23.69,24.31,0.949,0.938,0.956,0.975,0.97,0.98,0.925,0.91,0.937,39.74,32.25,45.71,38.78,31.28,44.8,0,0,0,0,0,0,0.431,0,0.049,0.19,0.81,0.19,49.4
1293400800000,2010,12,2010,3,13,7,0.361,0.0573,0.304,17660.3,114.5,114.5,105.1,3,2,2.7142857142857144,597.1,511.9,687.5,502.4,434.9,94.71,77,139,0,0,0,0.156,0.123,0.212,502.4,434.9,548.7,990,990,990,966.3,965.9,966.6,23.7,23.4,24.1,0.239,0.203,0.272,0.14,0.104,0.168,0.0059,0.0043,0.0072,0.576,0.518,0.628,0.024,0.022,0.027,23.15,22.72,23.55,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,40.81,35.22,50.57,39.58,34.16,48.2,0,0,0,0,0,0,0.584,0,0.057,0.16,0.84,0.16,48.9
1294005600000,2011,1,2010,4,14,7,0.483,0.0841,0.399,22341.9,144.6,144.6,133,3,3,3,798.6,718.4,891.4,659.6,579.4,139,139,139,0,0,0,0.175,0.156,0.193,659.6,579.4,752.4,990,990,990,967.1,966.8,967.5,22.9,22.5,23.2,0.336,0.289,0.398,0.242,0.188,0.303,0.011,0.0081,0.013,0.817,0.681,0.982,0.036,0.029,0.044,22.09,21.55,22.55,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,45.47,40.69,50.72,44.33,39.77,48.2,0,0,0,0,0,0,0.739,0,0.084,0.17,0.83,0.17,46.3
1294610400000,2011,1,2010,4,15,7,0.651,0.0841,0.567,29632.6,192.8,192.8,176.4,4,4,4,1076,938.6,1216,937.2,799.6,139,139,139,-3.248e-14,-1.137e-13,0,0.13,0.114,0.148,937.2,799.6,1077,990,990,990,968.1,967.7,968.6,21.9,21.4,22.3,0.58,0.441,0.751,0.419,0.326,0.595,0.019,0.015,0.028,1.26,0.979,1.64,0.058,0.044,0.077,20.61,19.78,21.37,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.936,45.12,39.93,49.84,44.1,38.96,48.2,0,0,0,0,0,0,0.98,0,0.084,0.13,0.87,0.13,45.5
1295215200000,2011,1,2010,4,16,7,0.839,0.0869,0.665,32157,192.8,192.8,191.4,4,4,4,1387,1271,1459,1244,1132,143.7,139,150,143.5,31.51,208.7,0.104,0.0989,0.109,1100,1100,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.848,0.798,0.88,0.648,0.648,0.648,0.031,0.03,0.031,1.8,1.75,1.83,0.086,0.082,0.089,19.08,18.82,19.5,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.03,48.34,50.17,47.85,47.37,48.2,0,0,0,0,0,0,1.06,0,0.174,0.1,0.79,0.21,38.3
1295820000000,2011,1,2010,4,17,7,0.933,0.0907,0.665,31330.9,188.9,188.9,186.5,4,4,4,1543,1474,1629,1393,1324,150,150,150,292.6,224.4,379.1,0.0974,0.0921,0.102,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.899,0.888,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.84,1.86,0.091,0.089,0.092,18.53,18.24,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.57,46.81,48.18,46.62,45.88,47.22,0,0,0,0,0,0,1.04,0,0.268,0.097,0.71,0.29,33.6
1296424800000,2011,1,2010,4,18,7,1.13,0.115,0.665,29487.9,182,182,175.5,4,4,4,1862,1672,2075,1671,1522,190.3,150,197,571.5,422.1,777.6,0.102,0.0897,0.114,1100,1100,1100,990,990,990,970.6,970,971.3,19.4,18.7,20,0.924,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.48,16.85,18.1,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.78,43.05,46.44,43.88,42.19,45.51,0,0,0,0,0,0,0.975,0,0.465,0.1,0.59,0.41,26.1
1297029600000,2011,2,2010,5,19,7,1.44,0.119,0.665,26995.8,166.6,166.6,160.7,4,4,4,2379,2158,2564,2182,1961,197,197,197,1082,861,1267,0.0831,0.0768,0.0913,1100,1100,1100,990,990,990,972,971.5,972.5,18,17.5,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.66,16.64,0.945,0.944,0.947,0.978,0.976,0.98,0.925,0.921,0.928,41.07,39.86,42.51,40.17,38.9,41.66,0,0,0,0,0,0,0.893,0,0.775,0.083,0.46,0.54,18.7
1297634400000,2011,2,2010,5,20,7,1.67,0.119,0.665,25201,154,154,150,4,4,4,2766,2622,2891,2569,2425,197,197,197,1469,1325,1594,0.0713,0.0681,0.0751,1100,1100,1100,990,990,990,972.9,972.6,973.3,17.1,16.7,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.88,15.52,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.913,0.919,38.55,37.72,39.48,37.5,36.63,38.49,0,0,0,0,0,0,0.833,0,1.005,0.071,0.4,0.6,15.1
1298239200000,2011,2,2010,5,21,7,1.81,0.119,0.665,24168.8,145.5,145.5,143.9,4,4,4,2988,2927,3032,2791,2730,197,197,197,1691,1630,1735,0.066,0.065,0.0673,1100,1100,1100,990,990,990,973.5,973.3,973.6,16.5,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.64,14.53,14.79,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.912,37.07,36.78,37.48,35.97,35.67,36.38,0,0,0,0,0,0,0.799,0,1.145,0.066,0.37,0.63,13.4
1298844000000,2011,2,2010,5,22,7,1.87,0.141,0.665,23723.6,142.4,142.4,141.2,4,4,4,3089,3044,3151,2856,2818,233,197,239,1756,1718,1812,0.0754,0.0647,0.0782,1100,1100,1100,990,990,990,973.7,973.6,973.9,16.3,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.4,14.25,14.5,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.39,35.99,36.69,35.3,34.91,35.59,0,0,0,0,0,0,0.785,0,1.205,0.075,0.36,0.64,12.7
1299448800000,2011,3,2010,6,23,7,1.95,0.145,0.665,23160.4,139.1,139.1,137.9,4,4,4,3227,3171,3279,2988,2932,239,239,239,1888,1832,1940,0.0741,0.0729,0.0754,1100,1100,1100,990,990,990,974,973.9,974.2,16,15.8,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.08,13.97,14.2,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.53,35.23,35.86,34.46,34.17,34.78,0,0,0,0,0,0,0.766,0,1.285,0.074,0.34,0.66,11.9
1300053600000,2011,3,2010,6,24,7,2.02,0.145,0.665,22747.8,136.4,136.4,135.4,4,4,4,3336,3291,3392,3097,3052,239,239,239,1997,1952,2053,0.0716,0.0705,0.0726,1100,1100,1100,990,990,990,974.3,974.2,974.4,15.7,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.85,13.73,13.95,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.9,34.57,35.16,33.85,33.54,34.1,0,0,0,0,0,0,0.752,0,1.355,0.072,0.33,0.67,11.3
1300658400000,2011,3,2010,6,25,7,2.1,0.145,0.665,22213.9,133.7,133.7,132.2,4,4,4,3477,3413,3548,3238,3174,239,239,239,2138,2074,2209,0.0687,0.0674,0.07,1100,1100,1100,990,990,990,974.6,974.4,974.7,15.4,15.3,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.55,13.4,13.69,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,34.08,33.67,34.45,33.06,32.66,33.42,0,0,0,0,0,0,0.735,0,1.435,0.069,0.32,0.68,10.6
1301263200000,2011,3,2010,6,26,7,2.25,0.159,0.665,21315.3,130,130,126.9,4,4,4,3715,3578,3880,3452,3339,263,239,295,2352,2239,2485,0.0707,0.0646,0.0785,1100,1100,1100,990,990,990,975.1,974.8,975.4,14.9,14.6,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.05,12.7,13.34,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.899,0.903,32.7,31.73,33.5,31.72,30.78,32.49,0,0,0,0,0,0,0.705,0,1.585,0.071,0.3,0.7,9.47
1301868000000,2011,4,2010,7,27,7,2.54,0.178,0.665,19579.1,121.4,121.4,116.5,4,4,4,4193,3954,4417,3898,3659,295,295,295,2798,2559,3022,0.0705,0.0668,0.0746,1100,1100,1100,990,990,990,976,975.6,976.4,14,13.6,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.09,11.68,12.54,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,30.04,28.89,31.29,29.14,28.02,30.35,0,0,0,0,0,0,0.647,0,1.875,0.07,0.26,0.74,7.71
1302472800000,2011,4,2010,7,28,7,2.74,0.178,0.665,18460.5,111.3,111.3,109.9,4,4,4,4528,4458,4567,4233,4163,295,295,295,3133,3063,3172,0.0652,0.0646,0.0662,1100,1100,1100,990,990,990,976.6,976.5,976.7,13.4,13.3,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.48,11.41,11.61,0.915,0.914,0.916,0.97,0.97,0.97,0.887,0.887,0.889,28.32,28.13,28.68,27.47,27.28,27.82,0,0,0,0,0,0,0.61,0,2.075,0.065,0.24,0.76,6.74
1303077600000,2011,4,2010,7,29,7,2.72,0.202,0.665,18574.4,112.3,112.3,110.6,4,4,4,4494,4408,4562,4159,4044,334.4,295,364,3059,2944,3167,0.0745,0.0647,0.0826,1100,1100,1100,990,990,990,976.6,976.4,976.7,13.4,13.3,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.54,11.42,11.7,0.915,0.914,0.917,0.97,0.97,0.97,0.888,0.887,0.889,28.5,28.15,28.93,27.64,27.3,28.07,0,0,0,0,0,0,0.614,0,2.055,0.074,0.24,0.76,6.83
1303682400000,2011,4,2010,7,30,7,2.55,0.216,0.665,19511.6,119.4,119.4,116.1,4,4,4,4212,4046,4367,3854,3725,357.9,321,364,2754,2625,2903,0.085,0.0793,0.0887,1100,1100,1100,990,990,990,976.1,975.8,976.4,13.9,13.6,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.06,11.77,12.36,0.92,0.918,0.923,0.97,0.97,0.97,0.893,0.89,0.896,29.93,29.14,30.78,29.04,28.27,29.85,0,0,0,0,0,0,0.645,0,1.885,0.085,0.26,0.74,7.65
1304287200000,2011,5,2010,8,31,7,2.31,0.194,0.665,20914.8,128.3,128.3,124.5,4,4,4,3819,3651,3989,3498,3330,321,321,321,2398,2230,2568,0.0841,0.0805,0.0879,1100,1100,1100,990,990,990,975.3,974.9,975.7,14.7,14.3,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.83,12.47,13.19,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.902,32.09,31.08,33.08,31.12,30.15,32.08,0,0,0,0,0,0,0.692,0,1.645,0.084,0.29,0.71,9.05
1304892000000,2011,5,2010,8,32,7,2.08,0.202,0.665,22379.2,136.6,136.6,133.2,4,4,4,3434,3283,3595,3099,2943,334.6,321,340,1999,1843,2174,0.0977,0.0893,0.104,1100,1100,1100,990,990,990,974.5,974.2,974.8,15.5,15.2,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.65,13.3,13.96,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.33,33.4,35.21,33.3,32.4,34.15,0,0,0,0,0,0,0.74,0,1.415,0.097,0.32,0.68,10.8
1305496800000,2011,5,2010,8,33,7,1.83,0.202,0.665,23996.5,147.8,147.8,142.8,4,4,4,3030,2847,3221,2695,2526,334.6,321,340,1595,1426,1781,0.111,0.106,0.115,1100,1100,1100,990,990,990,973.6,973.1,974,16.4,16,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.54,14.1,14.98,0.938,0.936,0.941,0.97,0.97,0.972,0.91,0.908,0.914,36.8,35.57,38.02,35.71,34.5,36.94,0,0,0,0,0,0,0.794,0,1.165,0.11,0.36,0.64,13.1
1306101600000,2011,5,2010,8,34,7,1.59,0.194,0.665,25868.1,158.3,158.3,154,4,4,4,2622,2468,2787,2301,2147,321,321,321,1201,1047,1366,0.123,0.115,0.13,1100,1100,1100,990,990,990,972.6,972.2,973,17.4,17,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.13,15.9,0.943,0.942,0.945,0.975,0.973,0.977,0.919,0.916,0.923,39.48,38.41,40.49,38.49,37.35,39.57,0,0,0,0,0,0,0.855,0,0.925,0.12,0.42,0.58,16.3
1306706400000,2011,5,2010,8,35,7,1.37,0.166,0.665,27537.2,168.5,168.5,163.9,4,4,4,2260,2085,2419,1985,1828,275.3,257,321,885.1,728.4,997.7,0.122,0.111,0.135,1100,1100,1100,990,990,990,971.7,971.3,972.1,18.3,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.02,16.82,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.929,41.84,40.82,42.98,40.98,39.91,42.12,0,0,0,0,0,0,0.911,0,0.705,0.12,0.49,0.51,20.1
1307311200000,2011,6,2010,9,36,7,1.14,0.155,0.665,29348.1,179.4,179.4,174.7,4,4,4,1884,1746,2031,1627,1489,257,257,257,526.6,388.9,674.5,0.137,0.127,0.147,1100,1100,1100,990,990,990,970.7,970.3,971.2,19.3,18.8,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.1,17.41,16.95,17.85,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.56,43.33,45.76,43.67,42.46,44.85,0,0,0,0,0,0,0.971,0,0.475,0.14,0.58,0.42,25.7
1307916000000,2011,6,2010,9,37,7,0.964,0.155,0.665,31021.9,188.5,188.5,184.7,4,4,4,1594,1487,1702,1337,1230,257,257,257,236.8,130.1,345.2,0.162,0.151,0.173,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.912,0.882,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.094,18.35,17.99,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.11,46.15,48.09,46.16,45.23,47.13,0,0,0,0,0,0,1.03,0,0.299,0.16,0.69,0.31,32.2
1308520800000,2011,6,2010,9,38,7,0.815,0.155,0.641,31526.9,192.8,192.8,187.7,4,4,4,1348,1218,1459,1091,961.4,257,257,257,31.58,0,101.7,0.191,0.176,0.211,1059,961.4,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.781,0.624,0.87,0.566,0.404,0.648,0.027,0.019,0.031,1.64,1.3,1.82,0.078,0.061,0.088,19.37,18.83,20.12,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.9,45.28,49.35,46.92,44.37,48.2,0,0,0,0,0,0,1.04,0,0.174,0.19,0.79,0.21,38.7
1309125600000,2011,6,2010,9,39,7,0.658,0.148,0.511,26757.3,172.3,172.3,159.3,4,3,3.857142857142857,1089,1006,1182,844.5,779.1,244.1,227,257,3.248e-14,-1.137e-13,1.137e-13,0.224,0.215,0.237,844.5,779.1,924.6,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.505,0.441,0.582,0.348,0.316,0.386,0.016,0.014,0.018,1.09,1,1.22,0.05,0.046,0.057,20.73,20.31,21.04,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.75,39.35,51.24,41.54,38.35,48.2,0,0,0,0,0,0,0.885,0,0.147,0.22,0.78,0.22,40.7
1309730400000,2011,7,2010,10,40,7,0.561,0.137,0.424,23172.5,144.6,144.6,137.9,3,3,3,927.5,878.5,983.9,700.5,651.5,227,227,227,0,0,0,0.245,0.231,0.258,700.5,651.5,756.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.375,0.342,0.421,0.269,0.236,0.305,0.012,0.01,0.014,0.901,0.814,1.01,0.04,0.036,0.045,21.49,21.16,21.77,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.04,44.32,50.07,45.98,43.43,48.2,0,0,0,0,0,0,0.766,0,0.137,0.24,0.76,0.24,41.3
1310335200000,2011,7,2010,10,41,7,0.499,0.137,0.362,20299,127.8,127.8,120.8,3,3,3,825.7,794.1,863.9,598.7,567.1,227,227,227,0,0,0,0.275,0.263,0.286,598.7,567.1,636.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.312,0.294,0.334,0.201,0.18,0.226,0.0088,0.0078,0.01,0.725,0.672,0.79,0.032,0.029,0.035,22.07,21.85,22.25,0.954,0.952,0.955,0.978,0.974,0.98,0.932,0.927,0.936,41.19,39.26,43.47,40.28,38.26,42.6,0,0,0,0,0,0,0.671,0,0.137,0.27,0.73,0.27,40.7
1310940000000,2011,7,2010,10,42,7,0.459,0.147,0.312,17454.8,113.3,113.3,103.9,3,2,2.5714285714285716,759.3,726.6,786.6,515.7,470.6,243.6,227,256,1.624e-14,0,5.684e-14,0.322,0.289,0.352,515.7,470.6,559.6,990,990,990,966.9,966.8,967,23.1,23,23.2,0.268,0.244,0.29,0.147,0.121,0.175,0.0064,0.0052,0.0076,0.636,0.574,0.665,0.028,0.025,0.029,22.43,22.29,22.57,0.953,0.947,0.957,0.975,0.97,0.98,0.929,0.918,0.938,43.27,35.23,51.93,41.52,34.17,48.2,0,0,0,0,0,0,0.577,0,0.147,0.32,0.68,0.32,38
1311544800000,2011,7,2010,10,43,7,0.413,0.155,0.258,15042.9,95.56,95.56,89.54,2,2,2,683.1,653,714.8,427.1,397,256,256,256,0,-5.684e-14,5.684e-14,0.375,0.358,0.392,427.1,397,458.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.22,0.207,0.237,0.101,0.0864,0.116,0.0043,0.0037,0.005,0.552,0.504,0.605,0.024,0.021,0.026,22.82,22.64,22.98,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.68,42.7,48.75,44.77,41.85,47.78,0,0,0,0,0,0,0.497,0,0.155,0.38,0.62,0.38,36.4
1312149600000,2011,8,2010,11,44,7,0.371,0.122,0.249,14664.6,93.04,93.04,87.29,2,2,2,613.2,584.9,642.4,411.2,382.9,202,202,202,8.12e-15,-5.684e-14,5.684e-14,0.33,0.314,0.345,411.2,382.9,440.4,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.209,0.198,0.221,0.0931,0.0797,0.107,0.0039,0.0034,0.0045,0.522,0.479,0.568,0.022,0.02,0.024,23.13,22.96,23.29,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.54,41.66,47.47,43.64,40.81,46.52,0,0,0,0,0,0,0.485,0,0.122,0.33,0.67,0.33,39.5
1312754400000,2011,8,2010,11,45,7,0.334,0.122,0.212,12503.8,79.87,79.87,74.43,2,2,2,552.2,528.9,577,350.2,326.9,202,202,202,8.12e-15,-5.684e-14,5.684e-14,0.366,0.35,0.382,350.2,326.9,375,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.178,0.195,0.0643,0.0533,0.076,0.0027,0.0022,0.0032,0.43,0.395,0.467,0.018,0.016,0.02,23.49,23.34,23.63,0.948,0.945,0.952,0.973,0.97,0.978,0.923,0.917,0.931,38.25,35.79,40.84,37.21,34.71,39.93,0,0,0,0,0,0,0.413,0,0.122,0.37,0.63,0.37,37.4
1313359200000,2011,8,2010,11,46,7,0.303,0.122,0.181,10674,67.9,67.9,63.54,2,2,2,500.5,481,521.5,298.5,279,202,202,202,0,0,0,0.404,0.387,0.42,298.5,279,319.5,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.168,0.162,0.176,0.0399,0.0307,0.0498,0.0017,0.0013,0.0021,0.352,0.323,0.384,0.015,0.013,0.016,23.8,23.67,23.91,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.916,32.75,30.64,35,31.77,29.72,33.95,0,0,0,0,0,0,0.353,0,0.122,0.4,0.6,0.4,35.2
1313964000000,2011,8,2010,11,47,7,0.276,0.122,0.154,9112.22,58.1,58.1,54.24,2,2,2,456.6,439.2,474.7,254.6,237.2,202,202,202,1.218e-14,0,2.842e-14,0.443,0.426,0.46,254.6,237.2,272.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.153,0.147,0.159,0.0204,0.0159,0.0277,0.00084,0.00065,0.0011,0.288,0.265,0.314,0.012,0.011,0.013,24.06,23.95,24.16,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,27.96,26.01,29.95,27.12,25.23,29.05,0,0,0,0,0,0,0.301,0,0.122,0.44,0.56,0.44,33
1314568800000,2011,8,2010,11,48,7,0.253,0.1,0.153,9078.22,60.32,60.32,54.04,2,1,1.5714285714285714,417.7,400.1,434.5,252.3,222.1,165.4,138,202,-8.12e-15,-2.842e-14,0,0.394,0.33,0.476,252.3,222.1,279.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.148,0.141,0.155,0.0218,0.0146,0.0311,0.00089,0.0006,0.0013,0.349,0.291,0.417,0.014,0.012,0.017,24.17,24.03,24.31,0.944,0.932,0.958,0.974,0.97,0.98,0.92,0.904,0.939,39.22,29.13,52.42,37.35,28.25,48.2,0,0,0,0,0,0,0.3,0,0.1,0.4,0.6,0.4,35.9
1315173600000,2011,9,2010,12,49,7,0.229,0.0835,0.146,8722.59,55.28,55.28,51.92,2,1,1.8571428571428572,379.3,364.3,394.3,241.3,226.3,138,138,138,8.12e-15,0,2.842e-14,0.364,0.35,0.379,241.3,226.3,256.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.136,0.147,0.0167,0.015,0.02,0.00068,0.0006,0.00081,0.285,0.252,0.399,0.012,0.01,0.016,24.42,24.35,24.5,0.932,0.923,0.959,0.971,0.97,0.98,0.905,0.896,0.94,30.62,25.62,51.86,29.4,24.85,48.2,0,0,0,0,0,0,0.288,0,0.083,0.36,0.64,0.36,38.1
1315778400000,2011,9,2010,12,50,7,0.21,0.0835,0.126,7842.23,48.2,48.2,46.68,1,1,1,346.8,334.5,359.6,208.8,196.5,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.398,0.384,0.413,208.8,196.5,221.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.126,0.135,0.0135,0.0124,0.0146,0.00054,0.0005,0.00059,0.368,0.346,0.391,0.015,0.014,0.016,24.5,24.41,24.58,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.96,45.17,50.84,46.68,44.27,48.2,0,0,0,0,0,0,0.259,0,0.084,0.4,0.6,0.4,37.3
1316383200000,2011,9,2010,12,51,7,0.193,0.0835,0.109,6827.8,43.34,43.34,40.64,1,1,1,318.8,307.9,330.4,180.8,169.9,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.433,0.418,0.448,180.8,169.9,192.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.12,0.116,0.124,0.0111,0.0102,0.0121,0.00044,0.00041,0.00048,0.318,0.298,0.339,0.013,0.012,0.014,24.69,24.61,24.76,0.949,0.946,0.953,0.978,0.974,0.98,0.928,0.921,0.933,41.55,39.02,44.22,40.64,38.01,43.34,0,0,0,0,0,0,0.226,0,0.084,0.43,0.56,0.44,35.4
1316988000000,2011,9,2010,12,52,7,0.179,0.0786,0.101,6268.64,41.41,41.41,37.31,1,1,1,296.7,289.9,304.4,166.7,154.9,130,110,138,4.06e-15,-2.842e-14,2.842e-14,0.438,0.376,0.471,166.7,154.9,182.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.111,0.118,0.00992,0.00892,0.0113,0.00039,0.00035,0.00045,0.292,0.272,0.319,0.012,0.011,0.013,24.82,24.79,24.86,0.945,0.941,0.95,0.973,0.97,0.98,0.919,0.913,0.931,38.33,35.53,42.25,37.31,34.46,41.41,0,0,0,0,0,0,0.207,0,0.078,0.44,0.56,0.44,35
1317592800000,2011,10,2011,1,1,7,0.174,0.0665,0.107,6707.52,41.72,41.72,39.93,1,1,1,286.9,279.5,294.3,176.9,169.5,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.384,0.374,0.394,176.9,169.5,184.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.119,0.0108,0.0102,0.0114,0.00043,0.0004,0.00045,0.308,0.295,0.321,0.012,0.012,0.013,24.84,24.8,24.89,0.948,0.945,0.95,0.978,0.974,0.98,0.926,0.921,0.931,40.84,39.11,42.57,39.93,38.09,41.72,0,0,0,0,0,0,0.222,0,0.067,0.38,0.61,0.39,38.5
1318197600000,2011,10,2011,1,2,7,0.163,0.0665,0.0966,6001.24,37.48,37.48,35.72,1,1,1,269.6,262.3,277,159.7,152.3,110,110,110,-8.12e-15,-2.842e-14,2.842e-14,0.408,0.397,0.419,159.7,152.3,167,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.112,0.00932,0.00869,0.00995,0.00037,0.00034,0.00039,0.277,0.264,0.29,0.011,0.01,0.012,24.94,24.9,24.99,0.942,0.94,0.945,0.971,0.97,0.973,0.915,0.912,0.919,36.8,35.07,38.53,35.72,34.02,37.48,0,0,0,0,0,0,0.198,0,0.0664,0.41,0.59,0.41,36.8
1318802400000,2011,10,2011,1,3,7,0.158,0.0665,0.0913,5667.36,34.27,34.27,33.73,1,1,1,261,258.4,263.4,151,148.4,110,110,110,0,-2.842e-14,2.842e-14,0.421,0.418,0.426,151,148.4,153.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.106,0.108,0.00859,0.00837,0.00879,0.00034,0.00033,0.00035,0.262,0.257,0.266,0.01,0.01,0.011,24.99,24.98,25.01,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.78,34.17,35.33,33.73,33.14,34.27,0,0,0,0,0,0,0.187,0,0.0667,0.42,0.58,0.42,35.9
1319407200000,2011,10,2011,1,4,7,0.151,0.0665,0.0841,5205.69,32.77,32.77,30.99,1,1,1,249,241.5,256.8,139,131.5,110,110,110,0,0,0,0.442,0.428,0.456,139,131.5,146.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0999,0.105,0.00757,0.00693,0.00823,0.0003,0.00027,0.00033,0.24,0.227,0.254,0.0095,0.0089,0.01,25.07,25.02,25.12,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,31.94,30.18,33.78,30.99,29.27,32.77,0,0,0,0,0,0,0.172,0,0.0669,0.44,0.56,0.44,34.5
1320012000000,2011,10,2011,1,5,7,0.145,0.0645,0.0805,4983.49,30.27,30.27,29.66,1,1,1,239.7,237.7,241.8,133.1,129,106.6,106,110,0,0,0,0.444,0.438,0.46,133.1,129,135.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0991,0.101,0.00707,0.00672,0.00729,0.00028,0.00026,0.00029,0.229,0.222,0.234,0.009,0.0088,0.0092,25.13,25.12,25.15,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.58,29.6,31.2,29.66,28.71,30.27,0,0,0,0,0,0,0.165,0,0.0645,0.44,0.56,0.44,34.4
1320616800000,2011,11,2011,2,6,7,0.148,0.0607,0.0877,5448.3,34.38,34.38,32.43,1,1,1,245.5,243.4,247.8,145.1,139,100.4,93,106,0,0,0,0.409,0.377,0.433,145.1,139,153.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.102,0.105,0.00808,0.00757,0.00879,0.00032,0.0003,0.00035,0.25,0.24,0.264,0.0099,0.0095,0.01,25.08,25.06,25.09,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.43,31.97,35.44,32.43,31.01,34.38,0,0,0,0,0,0,0.18,0,0.0603,0.41,0.59,0.41,36.8
1321221600000,2011,11,2011,2,7,7,0.153,0.0562,0.0966,6016.93,37.13,37.13,35.82,1,1,1,252.7,247.8,258.2,159.7,154.8,93,93,93,4.06e-15,0,2.842e-14,0.368,0.36,0.375,159.7,154.8,165.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.109,0.00932,0.00891,0.00979,0.00037,0.00035,0.00039,0.275,0.266,0.285,0.011,0.011,0.011,25.02,24.98,25.05,0.942,0.941,0.944,0.971,0.97,0.972,0.914,0.912,0.918,36.9,35.76,38.2,35.82,34.69,37.13,0,0,0,0,0,0,0.199,0,0.0564,0.37,0.63,0.37,39.3
1321826400000,2011,11,2011,2,8,7,0.159,0.0562,0.103,6453.25,41.4,41.4,38.41,1,1,1,263.3,257.1,275.4,170.3,164.1,93,93,93,8.12e-15,0,2.842e-14,0.354,0.338,0.362,170.3,164.1,182.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.109,0.115,0.0102,0.0097,0.0113,0.00041,0.00038,0.00045,0.294,0.283,0.315,0.012,0.011,0.013,24.95,24.88,24.99,0.945,0.943,0.949,0.975,0.972,0.98,0.921,0.917,0.93,39.41,37.94,42.25,38.41,36.86,41.4,0,0,0,0,0,0,0.213,0,0.056,0.35,0.65,0.35,40.6
1322431200000,2011,11,2011,2,9,7,0.175,0.06,0.115,7247.8,44.12,44.12,43.14,1,1,1,289.4,280,297.5,190.1,185.1,99.29,93,104,0,-2.842e-14,2.842e-14,0.343,0.324,0.36,190.1,185.1,194.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.117,0.12,0.0119,0.0115,0.0123,0.00047,0.00046,0.00049,0.33,0.321,0.336,0.013,0.013,0.013,24.81,24.77,24.86,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,44.02,42.81,45.02,43.14,41.95,44.12,0,0,0,0,0,0,0.24,0,0.06,0.34,0.66,0.34,41.4
1323036000000,2011,12,2011,3,10,7,0.192,0.0606,0.131,8115.33,56.2,56.2,48.31,2,1,1.1428571428571428,316.7,302.7,334.5,216.5,198.7,100.1,77,104,-4.06e-15,-2.842e-14,2.842e-14,0.317,0.23,0.344,216.5,198.7,257.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.122,0.14,0.0146,0.0126,0.0205,0.00058,0.0005,0.00082,0.353,0.277,0.389,0.014,0.011,0.016,24.66,24.58,24.74,0.953,0.931,0.959,0.979,0.97,0.98,0.932,0.903,0.94,45.73,28.97,51.54,44.29,28.1,48.2,0,0,0,0,0,0,0.268,0,0.061,0.32,0.68,0.32,42.3
1323640800000,2011,12,2011,3,11,7,0.22,0.0466,0.174,10522.5,67.45,67.45,62.63,2,2,2,364.2,341.3,386.7,287.2,264.3,77,77,77,0,0,0,0.212,0.199,0.226,287.2,264.3,309.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.143,0.159,0.0346,0.0237,0.0452,0.0014,0.00095,0.0018,0.322,0.287,0.355,0.013,0.012,0.014,24.46,24.31,24.61,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.914,32.29,29.73,34.77,31.32,28.84,33.73,0,0,0,0,0,0,0.348,0,0.046,0.21,0.79,0.21,47.8
1324245600000,2011,12,2011,3,12,7,0.254,0.0582,0.196,11802.3,73.07,73.07,70.25,2,2,2,420.4,396.3,441.6,324.1,310.3,96.29,77,104,0,0,0,0.228,0.19,0.251,324.1,310.3,337.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.166,0.162,0.171,0.052,0.0455,0.0584,0.0021,0.0019,0.0024,0.379,0.359,0.4,0.015,0.015,0.016,24.13,24.01,24.25,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.919,36.21,34.66,37.63,35.13,33.62,36.54,0,0,0,0,0,0,0.39,0,0.058,0.23,0.77,0.23,46.5
1324850400000,2011,12,2011,3,13,7,0.28,0.0643,0.216,12985.3,81.15,81.15,77.29,2,2,2,462.7,445.2,484,356.4,341.2,106.3,104,120,0,0,0,0.23,0.218,0.248,356.4,341.2,373.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.173,0.184,0.0672,0.06,0.0751,0.0028,0.0025,0.0031,0.428,0.405,0.453,0.018,0.017,0.019,23.89,23.78,23.99,0.949,0.947,0.952,0.975,0.972,0.979,0.926,0.92,0.932,39.63,38.02,41.44,38.65,36.94,40.57,0,0,0,0,0,0,0.429,0,0.064,0.23,0.77,0.23,46.4
1325455200000,2012,1,2011,4,14,7,0.311,0.0726,0.238,14320.1,90.3,90.3,85.24,2,2,2,514.1,490.9,539,394.1,370.9,120,120,120,-8.12e-15,-5.684e-14,0,0.234,0.223,0.244,394.1,370.9,419,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.184,0.201,0.085,0.074,0.0968,0.0035,0.0031,0.004,0.486,0.451,0.523,0.02,0.019,0.022,23.6,23.45,23.74,0.954,0.951,0.956,0.98,0.978,0.98,0.935,0.931,0.937,43.5,41.07,46.07,42.62,40.17,45.15,0,0,0,0,0,0,0.474,0,0.073,0.23,0.77,0.23,46
1326060000000,2012,1,2011,4,15,7,0.348,0.0726,0.276,16020.3,96.4,96.4,95.36,2,2,2,575.6,548.6,603.2,455.6,428.6,120,120,120,0,-5.684e-14,5.684e-14,0.209,0.199,0.219,455.6,428.6,483.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.205,0.23,0.114,0.101,0.127,0.0048,0.0042,0.0054,0.58,0.538,0.626,0.024,0.022,0.026,23.23,23.06,23.39,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.66,47.04,52.24,47.68,46.1,48.2,0,0,0,0,0,0,0.53,0,0.072,0.21,0.79,0.21,46
1326664800000,2012,1,2011,4,16,7,0.388,0.0726,0.316,18181.4,114.5,114.5,108.2,3,3,3,642.1,612.3,673.5,522.1,492.3,120,120,120,0,-5.684e-14,5.684e-14,0.187,0.178,0.196,522.1,492.3,553.5,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.252,0.235,0.27,0.15,0.131,0.171,0.0064,0.0056,0.0073,0.58,0.531,0.632,0.025,0.022,0.027,22.95,22.77,23.12,0.948,0.945,0.951,0.971,0.97,0.974,0.921,0.917,0.926,37.14,35.18,39.19,36.07,34.12,38.18,0,0,0,0,0,0,0.601,0,0.072,0.19,0.81,0.19,46.9
1327269600000,2012,1,2011,4,17,7,0.444,0.0726,0.372,21208.7,135.4,135.4,126.2,3,3,3,734.3,687.5,785.2,614.3,567.5,120,120,120,0,0,0,0.164,0.153,0.175,614.3,567.5,665.2,990,990,990,966.8,966.6,967,23.2,23,23.4,0.305,0.278,0.334,0.211,0.18,0.245,0.0091,0.0077,0.011,0.735,0.656,0.821,0.032,0.028,0.036,22.43,22.14,22.69,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,42.98,40.08,46.06,42.08,39.12,45.14,0,0,0,0,0,0,0.701,0,0.072,0.16,0.84,0.16,47.8
1327874400000,2012,1,2011,4,18,7,0.538,0.0799,0.458,24861.5,163.1,163.1,148,4,3,3.2857142857142856,889.4,805.5,979,757.3,685.5,132.1,120,137,0,0,0,0.149,0.14,0.16,757.3,685.5,842,990,990,990,967.5,967.1,967.8,22.5,22.2,22.9,0.401,0.345,0.476,0.302,0.259,0.347,0.013,0.011,0.016,0.959,0.855,1.05,0.043,0.037,0.047,21.58,21.13,22.02,0.956,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,47.12,40.4,52.24,45.51,39.47,48.2,0,0,0,0,0,0,0.822,0,0.08,0.15,0.85,0.15,46.2
1328479200000,2012,2,2011,5,19,7,0.645,0.0872,0.558,29450.4,179.9,179.9,175.3,4,4,4,1067,1011,1094,922.5,874.1,144.1,137,162,1.624e-14,-1.137e-13,1.137e-13,0.135,0.126,0.148,922.5,874.1,951.6,990,990,990,968.1,967.9,968.2,21.9,21.8,22.1,0.552,0.505,0.576,0.386,0.362,0.4,0.018,0.016,0.018,1.19,1.1,1.24,0.054,0.05,0.057,20.7,20.58,20.96,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.72,42.89,45.88,43.82,42.03,44.96,0,0,0,0,0,0,0.974,0,0.087,0.14,0.87,0.13,45.7
1329084000000,2012,2,2011,5,20,7,0.666,0.098,0.568,29788.3,178.2,178.2,177.3,4,4,4,1102,1097,1107,939.6,934.6,162,162,162,-3.248e-14,-1.137e-13,0,0.147,0.146,0.148,939.6,934.6,945.3,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.574,0.569,0.579,0.394,0.391,0.397,0.018,0.018,0.018,1.23,1.22,1.24,0.056,0.056,0.057,20.55,20.53,20.58,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.23,45.05,45.45,44.33,44.15,44.54,0,0,0,0,0,0,0.985,0,0.098,0.15,0.85,0.15,44.7
1329688800000,2012,2,2011,5,21,7,0.666,0.098,0.568,29778.9,177.8,177.8,177.3,4,4,4,1101,1097,1105,939.2,934.6,162,162,162,-4.872e-14,-1.137e-13,0,0.147,0.147,0.148,939.2,934.6,942.6,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.573,0.569,0.576,0.394,0.391,0.395,0.018,0.018,0.018,1.23,1.22,1.23,0.056,0.056,0.057,20.56,20.54,20.58,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.22,45.05,45.35,44.31,44.15,44.44,0,0,0,0,0,0,0.985,0,0.098,0.15,0.85,0.15,44.7
1330293600000,2012,2,2011,5,22,7,0.713,0.105,0.608,31177.4,192.8,192.8,185.6,4,4,4,1179,1118,1259,1005,956.1,174,162,183,-1.624e-14,-1.137e-13,1.137e-13,0.147,0.141,0.156,1005,956.1,1076,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.657,0.589,0.761,0.459,0.402,0.594,0.021,0.018,0.028,1.39,1.26,1.65,0.065,0.058,0.078,20.14,19.64,20.47,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.38,45.85,49.42,46.39,44.93,48.2,0,0,0,0,0,0,1.03,0,0.105,0.15,0.85,0.15,43.7
1330898400000,2012,3,2011,6,23,7,0.852,0.111,0.665,32073.2,192.8,192.8,190.9,4,4,4,1408,1297,1500,1225,1114,183,183,183,124.9,14.01,216.8,0.13,0.122,0.141,1100,1100,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.849,0.803,0.89,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.84,0.086,0.083,0.09,19.01,18.68,19.42,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.85,47.96,49.93,47.73,47,48.2,0,0,0,0,0,0,1.06,0,0.187,0.13,0.78,0.22,37.6
1331503200000,2012,3,2011,6,24,7,0.975,0.111,0.665,30925.5,187.2,187.2,184.1,4,4,4,1612,1522,1699,1429,1339,183,183,183,328.8,239.1,415.8,0.114,0.108,0.12,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.91,0.899,0.918,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.094,18.3,18.01,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.96,46.2,47.75,46.02,45.28,46.79,0,0,0,0,0,0,1.02,0,0.31,0.11,0.68,0.32,31.7
1332108000000,2012,3,2011,6,25,7,1.07,0.111,0.665,30030.7,180.5,180.5,178.8,4,4,4,1765,1716,1811,1582,1533,183,183,183,482.4,432.6,527.7,0.104,0.101,0.107,1100,1100,1100,990,990,990,970.3,970.2,970.5,19.7,19.5,19.8,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.79,17.64,17.95,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.6,45.19,46.05,44.69,44.29,45.13,0,0,0,0,0,0,0.993,0,0.405,0.1,0.62,0.38,28.1
1332712800000,2012,3,2011,6,26,7,1.13,0.114,0.665,29402.8,176.8,176.8,175,4,4,4,1873,1821,1925,1685,1638,187.9,183,217,585.1,538,624.7,0.1,0.0959,0.113,1100,1100,1100,990,990,990,970.7,970.5,970.9,19.3,19.1,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.44,17.27,17.6,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.65,44.19,45.1,43.75,43.3,44.2,0,0,0,0,0,0,0.972,0,0.465,0.1,0.59,0.41,26
1333317600000,2012,4,2011,7,27,7,1.21,0.131,0.665,28712.8,172.6,172.6,170.9,4,4,4,1996,1943,2049,1779,1726,217,217,217,678.9,625.8,732.4,0.109,0.106,0.112,1100,1100,1100,990,990,990,971.1,970.9,971.2,18.9,18.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.05,16.91,17.21,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.6,43.21,44.03,42.73,42.35,43.15,0,0,0,0,0,0,0.949,0,0.545,0.11,0.55,0.45,23.7
1333922400000,2012,4,2011,7,28,7,1.3,0.101,0.665,28054.7,168.9,168.9,167,4,4,4,2144,2067,2220,1976,1850,167.7,148,217,875.9,750.4,972.4,0.0786,0.0667,0.105,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.49,16.86,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.6,42.1,43.1,41.75,41.26,42.23,0,0,0,0,0,0,0.928,0,0.635,0.078,0.51,0.49,21.6
1334527200000,2012,4,2011,7,29,7,1.36,0.0895,0.665,27599.4,164.9,164.9,164.3,4,4,4,2250,2224,2269,2102,2076,148,148,148,1002,976.1,1021,0.0658,0.0652,0.0665,1100,1100,1100,990,990,990,971.7,971.6,971.7,18.3,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.38,16.48,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.928,41.91,41.79,42.08,41.07,40.95,41.24,0,0,0,0,0,0,0.913,0,0.695,0.066,0.49,0.51,20.3
1335132000000,2012,4,2011,7,30,7,1.27,0.0895,0.665,28270.6,171.3,171.3,168.3,4,4,4,2094,1982,2198,1946,1834,148,148,148,846.1,733.6,950.3,0.0707,0.0673,0.0747,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.8,16.55,17.09,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.93,42.25,43.69,42.07,41.4,42.82,0,0,0,0,0,0,0.935,0,0.605,0.07,0.52,0.48,22.3
1335736800000,2012,4,2011,7,31,7,1.11,0.112,0.665,29662.3,180.5,180.5,176.6,4,4,4,1828,1716,1943,1643,1524,185.7,148,192,542.7,423.6,694.8,0.102,0.0762,0.112,1100,1100,1100,990,990,990,970.5,970.2,970.9,19.5,19.1,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.58,17.21,17.95,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.04,44.03,46.04,44.14,43.15,45.12,0,0,0,0,0,0,0.981,0,0.445,0.1,0.6,0.4,26.7
1336341600000,2012,5,2011,8,32,7,0.956,0.116,0.665,31109.3,188.4,188.4,185.2,4,4,4,1580,1490,1679,1388,1298,192,192,192,288.1,198.2,386.8,0.122,0.114,0.129,1100,1100,1100,990,990,990,969.7,969.5,970.1,20.3,19.9,20.5,0.906,0.88,0.918,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.092,0.089,0.094,18.4,18.07,18.72,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.24,46.37,48.07,46.29,45.44,47.11,0,0,0,0,0,0,1.03,0,0.291,0.12,0.7,0.3,32.5
1336946400000,2012,5,2011,8,33,7,0.819,0.116,0.658,32137.1,192.8,192.8,191.3,4,4,4,1354,1227,1462,1162,1035,192,192,192,74.61,0,169.8,0.142,0.131,0.156,1088,1035,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.81,0.701,0.868,0.62,0.502,0.648,0.03,0.023,0.031,1.73,1.49,1.82,0.082,0.07,0.088,19.26,18.82,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.93,48.21,49.77,47.82,47.24,48.2,0,0,0,0,0,0,1.06,0,0.161,0.14,0.8,0.2,39.2
1337551200000,2012,5,2011,8,34,7,0.664,0.116,0.548,28759,184.7,184.7,171.2,4,4,4,1098,1019,1190,906,826.6,192,192,192,0,-1.137e-13,1.137e-13,0.175,0.161,0.188,906,826.6,998,990,990,990,968.2,968,968.5,21.8,21.5,22,0.548,0.473,0.647,0.378,0.339,0.422,0.017,0.015,0.02,1.17,1.03,1.35,0.054,0.047,0.063,20.62,20.15,21.01,0.955,0.954,0.955,0.98,0.977,0.98,0.935,0.932,0.936,43.69,40.6,47.11,42.8,39.68,46.17,0,0,0,0,0,0,0.951,0,0.116,0.17,0.83,0.17,43.3
1338156000000,2012,5,2011,8,35,7,0.568,0.0972,0.471,25058.9,156.8,156.8,149.2,4,3,3.4285714285714284,939,889.2,996.2,778.3,744.3,160.7,119,192,0,0,0,0.17,0.129,0.205,778.3,744.3,804.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.424,0.398,0.452,0.316,0.298,0.328,0.014,0.013,0.015,0.992,0.951,1.04,0.044,0.042,0.047,21.35,21.12,21.54,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.19,39.5,51.85,44.18,38.52,48.2,0,0,0,0,0,0,0.829,0,0.097,0.17,0.83,0.17,44.1
1338760800000,2012,6,2011,9,36,7,0.505,0.072,0.433,23926.7,144.6,144.6,142.4,3,3,3,834.9,802.2,874.3,715.9,683.2,119,119,119,0,0,0,0.143,0.136,0.148,715.9,683.2,755.3,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.367,0.346,0.397,0.279,0.257,0.305,0.012,0.011,0.013,0.91,0.853,0.983,0.04,0.037,0.043,21.85,21.62,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.92,47.1,51.07,47.47,46.16,48.2,0,0,0,0,0,0,0.791,0,0.072,0.14,0.86,0.14,47.4
1339365600000,2012,6,2011,9,37,7,0.465,0.0974,0.368,20866.8,128.8,128.8,124.2,3,3,3,768.9,738.3,794.1,607.9,577.3,161,161,161,0,0,0,0.21,0.203,0.218,607.9,577.3,633.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.308,0.291,0.323,0.207,0.187,0.224,0.009,0.0081,0.0098,0.732,0.68,0.774,0.032,0.029,0.034,22.29,22.15,22.47,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.28,40.39,43.8,41.4,39.46,42.93,0,0,0,0,0,0,0.69,0,0.097,0.21,0.79,0.21,44.9
1339970400000,2012,6,2011,9,38,7,0.42,0.0974,0.322,18388.4,116,116,109.5,3,3,3,693.6,662,726.6,532.6,501,161,161,161,0,0,0,0.232,0.222,0.243,532.6,501,565.6,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.266,0.248,0.284,0.157,0.136,0.179,0.0067,0.0058,0.0077,0.605,0.551,0.66,0.026,0.024,0.028,22.72,22.53,22.9,0.949,0.946,0.952,0.972,0.97,0.975,0.922,0.918,0.928,37.55,35.5,39.65,36.48,34.43,38.67,0,0,0,0,0,0,0.608,0,0.098,0.23,0.77,0.23,43.8
1340575200000,2012,6,2011,9,39,7,0.378,0.0951,0.282,16150.1,96.4,96.4,96.13,2,2,2,624.3,597.8,651.9,467,444.7,157.3,135,161,8.12e-15,-5.684e-14,5.684e-14,0.252,0.226,0.266,467,444.7,490.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.228,0.216,0.242,0.119,0.109,0.131,0.0051,0.0046,0.0056,0.605,0.567,0.646,0.026,0.024,0.028,23,22.85,23.11,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.4,48.27,52.57,48.07,47.3,48.2,0,0,0,0,0,0,0.534,0,0.096,0.25,0.75,0.25,42.7
1341180000000,2012,7,2011,10,40,7,0.341,0.0816,0.26,15457,96.4,96.4,92.01,2,2,2,564.5,541.2,589.3,429.5,406.2,135,135,135,0,-5.684e-14,5.684e-14,0.239,0.229,0.249,429.5,406.2,454.3,990,990,990,966.1,966,966.3,23.9,23.7,24,0.208,0.2,0.218,0.102,0.0907,0.113,0.0043,0.0038,0.0048,0.542,0.507,0.581,0.023,0.021,0.024,23.32,23.17,23.46,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.98,44.63,49.43,46,43.74,48.2,0,0,0,0,0,0,0.511,0,0.081,0.24,0.76,0.24,45.3
1341784800000,2012,7,2011,10,41,7,0.31,0.104,0.206,12267.8,86,86,73.02,2,2,2,512.6,492.8,533.8,341.2,306.8,171.4,135,186,-8.12e-15,-5.684e-14,5.684e-14,0.335,0.253,0.377,341.2,306.8,398.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.179,0.168,0.197,0.06,0.0438,0.0872,0.0025,0.0018,0.0036,0.412,0.362,0.496,0.017,0.015,0.021,23.68,23.5,23.82,0.947,0.942,0.955,0.973,0.97,0.98,0.921,0.914,0.936,37.51,33.75,43.88,36.51,32.74,43,0,0,0,0,0,0,0.406,0,0.104,0.34,0.66,0.34,39.6
1342389600000,2012,7,2011,10,42,7,0.283,0.112,0.171,10125.5,64.18,64.18,60.27,2,2,2,468.1,450.4,486.5,282.1,264.4,186,186,186,0,0,0,0.398,0.382,0.413,282.1,264.4,300.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.166,0.0321,0.0238,0.0408,0.0013,0.00098,0.0017,0.324,0.298,0.352,0.013,0.012,0.015,23.97,23.86,24.08,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.07,29.13,33.08,30.14,28.25,32.09,0,0,0,0,0,0,0.335,0,0.112,0.4,0.6,0.4,35.8
1342994400000,2012,7,2011,10,43,7,0.26,0.112,0.148,8746.1,55.51,55.51,52.06,2,1,1.8571428571428572,430.2,414.6,445.7,244.2,228.6,186,186,186,0,-2.842e-14,2.842e-14,0.433,0.417,0.449,244.2,228.6,259.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.141,0.152,0.0173,0.0152,0.0216,0.00071,0.00062,0.00089,0.293,0.258,0.407,0.012,0.011,0.017,24.17,24.1,24.25,0.933,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.69,25.7,51.8,29.47,24.93,48.2,0,0,0,0,0,0,0.289,0,0.112,0.43,0.57,0.43,33.6
1343599200000,2012,7,2011,10,44,7,0.239,0.0991,0.14,8344.23,52.77,52.77,49.67,2,1,1.4285714285714286,395.2,379.9,409.9,231.3,219.3,163.9,155,186,8.12e-15,-2.842e-14,2.842e-14,0.414,0.387,0.459,231.3,219.3,245.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.136,0.144,0.0154,0.0144,0.0166,0.00063,0.00059,0.00068,0.34,0.257,0.407,0.014,0.01,0.016,24.28,24.16,24.39,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.62,26.02,52.44,38.61,25.24,48.2,0,0,0,0,0,0,0.276,0,0.099,0.41,0.59,0.41,34.9
1344204000000,2012,8,2011,11,45,7,0.219,0.0937,0.125,7756.22,48.2,48.2,46.17,1,1,1,361.4,348.9,374.6,206.4,193.9,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.429,0.414,0.444,206.4,193.9,219.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.126,0.135,0.0133,0.0122,0.0144,0.00054,0.00049,0.00058,0.364,0.342,0.388,0.015,0.014,0.016,24.43,24.34,24.51,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.26,44.44,50.23,46.17,43.55,48.2,0,0,0,0,0,0,0.256,0,0.094,0.43,0.57,0.43,35.4
1344808800000,2012,8,2011,11,46,7,0.201,0.0937,0.108,6690.54,42.62,42.62,39.82,1,1,1,333,321.9,344.9,178,166.9,155,155,155,8.12e-15,0,2.842e-14,0.466,0.449,0.482,178,166.9,189.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.116,0.124,0.0109,0.00993,0.0119,0.00044,0.0004,0.00048,0.314,0.294,0.335,0.013,0.012,0.013,24.62,24.54,24.7,0.948,0.945,0.952,0.977,0.972,0.98,0.926,0.918,0.933,40.76,38.19,43.49,39.82,37.12,42.62,0,0,0,0,0,0,0.221,0,0.093,0.47,0.54,0.46,33.3
1345413600000,2012,8,2011,11,47,7,0.187,0.0937,0.0933,5746.71,36.26,36.26,34.21,1,1,1,309.2,300.3,318.3,154.2,145.3,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.501,0.487,0.516,154.2,145.3,163.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.108,0.115,0.00886,0.0081,0.00963,0.00035,0.00032,0.00039,0.271,0.255,0.287,0.011,0.01,0.011,24.78,24.72,24.84,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.909,0.916,35.26,33.18,37.37,34.21,32.19,36.26,0,0,0,0,0,0,0.19,0,0.0937,0.5,0.5,0.5,30.7
1346018400000,2012,8,2011,11,48,7,0.174,0.0874,0.0869,5355.65,36.74,36.74,31.88,1,1,1,288.1,278.1,297.3,143.7,130.2,144.4,118,155,0,-2.842e-14,2.842e-14,0.5,0.418,0.543,143.7,130.2,164.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.107,0.103,0.111,0.00796,0.00682,0.00971,0.00032,0.00027,0.00039,0.251,0.228,0.285,0.01,0.0091,0.011,24.9,24.86,24.93,0.936,0.931,0.944,0.97,0.97,0.971,0.908,0.903,0.917,32.86,29.65,37.83,31.88,28.76,36.74,0,0,0,0,0,0,0.177,0,0.0871,0.5,0.5,0.5,30.8
1346623200000,2012,9,2011,12,49,7,0.16,0.0714,0.0889,5505.29,34.95,34.95,32.77,1,1,1,265,256,274.6,147,138,118,118,118,-8.12e-15,-2.842e-14,0,0.445,0.43,0.461,147,138,156.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00825,0.00748,0.00906,0.00033,0.0003,0.00036,0.254,0.238,0.271,0.01,0.0094,0.011,24.99,24.93,25.04,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.78,31.65,36.03,32.77,30.7,34.95,0,0,0,0,0,0,0.182,0,0.0711,0.45,0.56,0.44,34.4
1347228000000,2012,9,2011,12,50,7,0.148,0.0574,0.0906,5638.29,35.64,35.64,33.56,1,1,1,244.7,237.1,253,149.9,135,94.86,91,118,0,0,0,0.387,0.364,0.466,149.9,135,159,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.107,0.00849,0.00722,0.00926,0.00034,0.00029,0.00037,0.258,0.233,0.274,0.01,0.0092,0.011,25.07,25.03,25.13,0.939,0.933,0.942,0.97,0.97,0.97,0.911,0.905,0.914,34.6,30.94,36.75,33.56,30.01,35.64,0,0,0,0,0,0,0.186,0,0.0574,0.39,0.61,0.39,38.1
1347832800000,2012,9,2011,12,51,7,0.138,0.055,0.0827,5137.22,32.17,32.17,30.58,1,1,1,227.7,221.5,234.7,136.7,130.5,91,91,91,0,0,0,0.4,0.388,0.411,136.7,130.5,143.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0993,0.0971,0.102,0.00737,0.00685,0.00796,0.00029,0.00027,0.00031,0.234,0.223,0.246,0.0092,0.0087,0.0097,25.2,25.15,25.25,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.52,30.08,33.17,30.58,29.18,32.17,0,0,0,0,0,0,0.17,0,0.0553,0.4,0.6,0.4,37.2
