datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1348437600000,2012,9,2011,12,52,7,0.13,0.055,0.0748,4636.83,28.75,28.75,27.6,1,1,1,214.7,209.8,219.6,123.7,118.8,91,91,91,4.06e-15,-1.421e-14,1.421e-14,0.424,0.414,0.434,123.7,118.8,128.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.093,0.0965,0.00626,0.00585,0.00668,0.00025,0.00023,0.00026,0.21,0.202,0.219,0.0082,0.0079,0.0086,25.3,25.26,25.34,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.902,28.45,27.28,29.63,27.6,26.46,28.75,0,0,0,0,0,0,0.153,0,0.0552,0.42,0.58,0.42,35.7
1349042400000,2012,10,2012,1,1,7,0.124,0.0442,0.0794,4952.67,30.42,30.42,29.48,1,1,1,204.3,200.2,208.4,131.3,127.2,73,73,73,-2.03e-15,-1.421e-14,0,0.357,0.35,0.365,131.3,127.2,135.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0953,0.0938,0.0967,0.00691,0.00656,0.00726,0.00027,0.00026,0.00028,0.222,0.215,0.229,0.0087,0.0084,0.009,25.35,25.32,25.38,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.39,29.43,31.36,29.48,28.54,30.42,0,0,0,0,0,0,0.164,0,0.0446,0.36,0.64,0.36,39.9
1349647200000,2012,10,2012,1,2,7,0.122,0.0442,0.0783,4881.91,30.1,30.1,29.06,1,1,1,202.5,199.1,207,129.5,126.1,73,73,73,-4.06e-15,-1.421e-14,0,0.361,0.353,0.367,129.5,126.1,134,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0934,0.0962,0.00675,0.00647,0.00714,0.00026,0.00025,0.00028,0.219,0.213,0.227,0.0085,0.0083,0.0089,25.37,25.33,25.39,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.96,29.16,31.03,29.06,28.29,30.1,0,0,0,0,0,0,0.161,0,0.0437,0.36,0.64,0.36,40
1350252000000,2012,10,2012,1,3,7,0.122,0.0462,0.0759,4177.42,29.79,29.79,24.87,1,1,1,201.9,198.8,205.7,125.4,102.7,76.43,73,97,0,-1.421e-14,1.421e-14,0.379,0.355,0.486,125.4,102.7,132.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0876,0.0958,0.00641,0.00448,0.00703,0.00025,0.00017,0.00027,0.212,0.173,0.224,0.0083,0.0068,0.0088,25.38,25.34,25.43,0.797,0,0.932,0.831,0,0.97,0.773,0,0.904,25.63,0,30.71,24.87,0,29.79,0,1,0,0,0.143,0,0.138,0.143,0.0461,0.38,0.62,0.38,34.2
1350856800000,2012,10,2012,1,4,7,0.123,0.0587,0.064,2281.57,23.93,23.93,13.58,1,1,1,202.9,199.4,205.1,105.9,102.4,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.479,0.473,0.487,105.9,102.4,108.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0875,0.0896,0.00475,0.00445,0.00494,0.00019,0.00017,0.00019,0.179,0.173,0.183,0.007,0.0067,0.0072,25.4,25.39,25.43,0.523,0,0.916,0.554,0,0.97,0.508,0,0.889,14,0,24.67,13.58,0,23.93,0,3,0,0,0.429,0,0.0754,0.429,0.059,0.48,0.52,0.48,18.5
1351461600000,2012,10,2012,1,5,7,0.119,0.0573,0.0619,0,0,0,0,1,1,1,197,193.6,199.1,102.3,96.64,94.71,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.481,0.467,0.501,102.3,96.64,106.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0855,0.0885,0.00445,0.00396,0.00477,0.00017,0.00015,0.00019,0.172,0.162,0.179,0.0067,0.0063,0.007,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0571,0.48,0.52,0.48,0
1352066400000,2012,11,2012,2,6,7,0.121,0.054,0.0673,1353.69,31.52,31.52,8.058,1,1,1,200.6,197.5,207,111.3,104.5,89.29,67,93,2.03e-15,-1.421e-14,1.421e-14,0.446,0.324,0.471,111.3,104.5,140,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0879,0.0973,0.00521,0.00463,0.00765,0.0002,0.00018,0.0003,0.188,0.176,0.236,0.0073,0.0069,0.0093,25.4,25.32,25.42,0.265,0,0.934,0.277,0,0.97,0.257,0,0.906,8.307,0,32.5,8.058,0,31.52,0,5,0,0,0.714,0,0.0448,0.714,0.0537,0.45,0.56,0.44,11.2
1352671200000,2012,11,2012,2,7,7,0.125,0.0405,0.0845,5280.58,32.21,32.21,31.43,1,1,1,206.6,204.3,210,139.6,137.3,67,67,67,0,0,0,0.324,0.319,0.328,139.6,137.3,143,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.0963,0.0984,0.00762,0.00742,0.00791,0.0003,0.00029,0.00031,0.236,0.232,0.242,0.0092,0.0091,0.0095,25.32,25.3,25.34,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.4,31.85,33.21,31.43,30.89,32.21,0,0,0,0,0,0,0.175,0,0.0405,0.32,0.68,0.32,42.2
1353276000000,2012,11,2012,2,8,7,0.128,0.0405,0.0875,5471.82,33.91,33.91,32.57,1,1,1,211.6,209.5,217.4,144.6,142.5,67,67,67,0,0,0,0.317,0.308,0.32,144.6,142.5,150.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0989,0.0982,0.101,0.00804,0.00786,0.00854,0.00031,0.00031,0.00033,0.245,0.241,0.255,0.0096,0.0094,0.01,25.29,25.24,25.3,0.936,0.936,0.939,0.97,0.97,0.97,0.908,0.907,0.911,33.58,33.08,34.95,32.57,32.09,33.91,0,0,0,0,0,0,0.181,0,0.0405,0.32,0.68,0.32,42.7
1353880800000,2012,11,2012,2,9,7,0.139,0.0391,0.0994,6250.02,40.3,40.3,37.2,1,1,1,229.1,221.5,235.7,164.4,154.5,64.71,59,67,0,0,0,0.283,0.25,0.302,164.4,154.5,176.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.102,0.11,0.00972,0.00889,0.0108,0.00038,0.00035,0.00042,0.28,0.262,0.301,0.011,0.01,0.012,25.15,25.08,25.21,0.943,0.94,0.947,0.973,0.97,0.979,0.918,0.912,0.927,38.23,35.92,41.18,37.2,34.84,40.3,0,0,0,0,0,0,0.207,0,0.0396,0.28,0.72,0.28,45
1354485600000,2012,12,2012,3,10,7,0.147,0.0357,0.112,7075.03,43.69,43.69,42.11,1,1,1,243.4,236.6,250.2,184.4,177.6,59,59,59,0,0,0,0.242,0.236,0.249,184.4,177.6,191.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.115,0.0114,0.0108,0.012,0.00045,0.00043,0.00047,0.315,0.303,0.327,0.012,0.012,0.013,25.02,24.97,25.08,0.95,0.947,0.952,0.98,0.979,0.98,0.931,0.928,0.933,42.98,41.38,44.58,42.11,40.51,43.69,0,0,0,0,0,0,0.234,0,0.035,0.24,0.76,0.24,48.1
1355090400000,2012,12,2012,3,11,7,0.157,0.0357,0.121,7707.26,47.78,47.78,45.88,1,1,1,259.7,252.7,268,200.7,193.7,59,59,59,-4.06e-15,-2.842e-14,0,0.227,0.22,0.233,200.7,193.7,209,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.121,0.0128,0.0122,0.0135,0.00051,0.00048,0.00054,0.344,0.332,0.359,0.014,0.013,0.014,24.92,24.87,24.96,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.81,45.17,48.75,45.88,44.26,47.78,0,0,0,0,0,0,0.255,0,0.036,0.23,0.77,0.23,49.1
1355695200000,2012,12,2012,3,12,7,0.172,0.0357,0.137,8365.72,53.5,53.5,49.8,2,1,1.4285714285714286,284.8,270.5,303.3,225.8,211.5,59,59,59,0,-2.842e-14,2.842e-14,0.208,0.195,0.218,225.8,211.5,244.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.122,0.133,0.0149,0.0137,0.0165,0.00059,0.00054,0.00066,0.321,0.241,0.386,0.013,0.0096,0.015,24.84,24.78,24.9,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.41,25.93,52.29,38.67,25.15,48.2,0,0,0,0,0,0,0.277,0,0.035,0.21,0.8,0.2,48.6
1356300000000,2012,12,2012,3,13,7,0.206,0.0357,0.17,10331.7,70.12,70.12,61.5,2,2,2,340,307.9,380.1,281,248.9,59,59,59,0,0,0,0.174,0.155,0.192,281,248.9,321.1,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.146,0.135,0.161,0.0317,0.0169,0.0506,0.0013,0.00067,0.002,0.31,0.262,0.37,0.012,0.01,0.015,24.59,24.33,24.8,0.936,0.929,0.944,0.97,0.97,0.97,0.908,0.901,0.915,31.7,28.11,36.15,30.75,27.27,35.06,0,0,0,0,0,0,0.342,0,0.036,0.17,0.83,0.17,50.2
1356904800000,2012,12,2012,3,14,7,0.274,0.0429,0.232,14001.2,96.4,96.4,83.34,2,2,2,453.8,396.8,520.4,382.8,337.8,71,59,73,0,0,0,0.157,0.14,0.177,382.8,337.8,447.4,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.184,0.166,0.207,0.0797,0.0584,0.11,0.0033,0.0024,0.0046,0.464,0.395,0.561,0.019,0.016,0.023,23.89,23.5,24.22,0.952,0.946,0.958,0.977,0.972,0.98,0.93,0.919,0.939,42.67,37.96,49.39,41.67,36.88,48.2,0,0,0,0,0,0,0.463,0,0.042,0.16,0.85,0.15,51.1
1357509600000,2013,1,2012,4,15,7,0.382,0.0563,0.326,18790.3,124.2,124.2,111.8,3,2,2.857142857142857,632.4,545.3,721.9,539.3,472.3,93.14,73,120,8.12e-15,0,5.684e-14,0.145,0.116,0.181,539.3,472.3,601.9,990,990,990,966.4,966.1,966.8,23.6,23.2,23.9,0.258,0.217,0.298,0.162,0.122,0.203,0.0069,0.0051,0.0087,0.62,0.536,0.714,0.026,0.022,0.031,22.96,22.5,23.35,0.951,0.946,0.956,0.975,0.97,0.98,0.928,0.918,0.937,40.93,36.04,51.71,39.58,34.96,48.2,0,0,0,0,0,0,0.621,0,0.056,0.15,0.85,0.15,49.2
1358114400000,2013,1,2012,4,16,7,0.512,0.0726,0.44,24295.3,165.6,165.6,144.6,4,3,3.2857142857142856,847.1,753.4,974.1,727.1,633.4,120,120,120,0,0,0,0.143,0.123,0.159,727.1,633.4,854.1,990,990,990,967.3,966.9,967.8,22.7,22.2,23.1,0.379,0.315,0.484,0.283,0.224,0.352,0.012,0.0097,0.016,0.905,0.767,1.07,0.04,0.033,0.048,21.81,21.14,22.32,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.53,40.11,50.8,44.37,39.16,48.2,0,0,0,0,0,0,0.803,0,0.072,0.14,0.86,0.14,47.5
1358719200000,2013,1,2012,4,17,7,0.727,0.0841,0.623,31395.4,192.8,192.8,186.9,4,4,4,1201,1031,1375,1062,892.3,139,139,139,33.13,0,136.2,0.117,0.101,0.135,1029,892.3,1100,990,990,990,968.5,968,969.1,21.5,20.9,22,0.704,0.526,0.842,0.53,0.371,0.648,0.025,0.017,0.031,1.52,1.14,1.79,0.071,0.052,0.086,19.95,19.13,20.86,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,47.95,43.6,50.31,46.72,42.72,48.2,0,0,0,0,0,0,1.04,0,0.104,0.12,0.86,0.14,43.2
1359324000000,2013,1,2012,4,18,7,0.9,0.0991,0.665,31660.7,191.4,191.4,188.5,4,4,4,1487,1409,1567,1324,1270,163.9,139,197,223.6,169.9,270.1,0.11,0.0935,0.131,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.886,0.856,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.091,18.72,18.44,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.08,47.34,48.82,47.11,46.39,47.85,0,0,0,0,0,0,1.05,0,0.235,0.11,0.74,0.26,35.2
1359928800000,2013,2,2012,5,19,7,0.998,0.119,0.665,30705.1,184.6,184.6,182.8,4,4,4,1649,1596,1682,1452,1399,197,197,197,352.5,299.4,385.1,0.119,0.117,0.123,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.915,0.911,0.918,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.17,18.06,18.35,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.62,46.34,47.09,45.69,45.41,46.14,0,0,0,0,0,0,1.02,0,0.333,0.12,0.67,0.33,30.8
1360533600000,2013,2,2012,5,20,7,1.03,0.098,0.665,30444.9,181.6,181.6,181.2,4,4,4,1696,1685,1712,1534,1523,162,162,162,434.4,423.4,450.2,0.0955,0.0946,0.0961,1100,1100,1100,990,990,990,970.1,970.1,970.2,19.9,19.8,19.9,0.914,0.913,0.915,0.648,0.648,0.648,0.033,0.033,0.033,1.86,1.86,1.86,0.094,0.093,0.094,18.02,17.97,18.06,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.23,46.09,46.33,45.3,45.17,45.4,0,0,0,0,0,0,1.01,0,0.365,0.095,0.65,0.35,29.6
1361138400000,2013,2,2012,5,21,7,1.07,0.098,0.665,30036.9,180.3,180.3,178.8,4,4,4,1765,1722,1824,1603,1560,162,162,162,503.4,460.3,562.4,0.0918,0.0888,0.0941,1100,1100,1100,990,990,990,970.3,970.2,970.5,19.7,19.5,19.8,0.919,0.916,0.924,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.095,0.094,0.096,17.79,17.6,17.93,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.61,45.08,46,44.7,44.18,45.08,0,0,0,0,0,0,0.993,0,0.405,0.092,0.62,0.38,28.1
1361743200000,2013,2,2012,5,22,7,1.18,0.118,0.665,29007.2,175.9,175.9,172.7,4,4,4,1943,1849,2039,1748,1687,195,162,239,648.1,586.5,699.6,0.0999,0.0834,0.121,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.1,17.21,16.93,17.52,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.05,43.28,44.86,43.17,42.42,43.96,0,0,0,0,0,0,0.959,0,0.515,0.1,0.56,0.44,24.6
1362348000000,2013,3,2012,6,23,7,1.32,0.145,0.665,27908.6,168.8,168.8,166.1,4,4,4,2178,2071,2269,1939,1832,239,239,239,838.7,732,929.5,0.11,0.105,0.115,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.6,16.38,16.85,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.38,41.79,43.07,41.53,40.95,42.21,0,0,0,0,0,0,0.923,0,0.655,0.11,0.5,0.5,21.1
1362952800000,2013,3,2012,6,24,7,1.43,0.145,0.665,27099.5,163.3,163.3,161.3,4,4,4,2358,2287,2453,2119,2048,239,239,239,1019,948.1,1114,0.102,0.0974,0.104,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.93,16.33,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.21,40.59,41.67,40.33,39.67,40.82,0,0,0,0,0,0,0.896,0,0.765,0.1,0.47,0.53,19
1363557600000,2013,3,2012,6,25,7,1.65,0.125,0.665,25371.8,157.3,157.3,151,4,4,4,2729,2503,3008,2522,2264,207,183,239,1422,1164,1725,0.0767,0.0608,0.0955,1100,1100,1100,990,990,990,972.9,972.3,973.5,17.1,16.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.27,14.59,15.81,0.942,0.939,0.944,0.973,0.97,0.977,0.917,0.91,0.922,38.78,36.94,40.27,37.76,35.83,39.33,0,0,0,0,0,0,0.839,0,0.985,0.076,0.4,0.6,15.4
1364162400000,2013,3,2012,6,26,7,2.07,0.111,0.665,22401.7,140,140,133.3,4,4,4,3428,3134,3672,3245,2951,183,183,183,2145,1851,2389,0.0535,0.0498,0.0584,1100,1100,1100,990,990,990,974.5,973.8,975,15.5,15,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.66,13.14,14.29,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,34.37,32.95,36.09,33.34,31.96,35.01,0,0,0,0,0,0,0.741,0,1.405,0.054,0.32,0.68,10.8
1364767200000,2013,4,2012,7,27,7,2.34,0.178,0.665,20749,126.4,126.4,123.5,4,4,4,3862,3737,3945,3567,3442,295,295,295,2467,2342,2550,0.0764,0.0748,0.0789,1100,1100,1100,990,990,990,975.4,975.1,975.6,14.6,14.4,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.74,12.56,13,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,31.83,31.34,32.58,30.88,30.4,31.6,0,0,0,0,0,0,0.686,0,1.675,0.076,0.28,0.72,8.87
1365372000000,2013,4,2012,7,28,7,2.36,0.178,0.665,20626.1,124.5,124.5,122.8,4,4,4,3894,3819,3950,3599,3524,295,295,295,2499,2424,2555,0.0757,0.0747,0.0772,1100,1100,1100,990,990,990,975.5,975.3,975.6,14.5,14.4,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.67,12.55,12.83,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.9,31.64,31.31,32.09,30.69,30.37,31.13,0,0,0,0,0,0,0.682,0,1.695,0.075,0.28,0.72,8.74
1365976800000,2013,4,2012,7,29,7,2.22,0.178,0.665,21464.4,130.6,130.6,127.8,4,4,4,3676,3548,3788,3381,3253,295,295,295,2281,2153,2393,0.0803,0.0779,0.0831,1100,1100,1100,990,990,990,975,974.7,975.2,15,14.8,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.13,12.89,13.4,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,32.93,32.27,33.67,31.94,31.3,32.66,0,0,0,0,0,0,0.71,0,1.555,0.08,0.3,0.7,9.67
1366581600000,2013,4,2012,7,30,7,2.03,0.178,0.665,22669.8,138.7,138.7,134.9,4,4,4,3357,3192,3501,3062,2897,295,295,295,1962,1797,2106,0.088,0.0843,0.0924,1100,1100,1100,990,990,990,974.3,974,974.6,15.7,15.4,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.81,13.5,14.16,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.78,33.94,35.74,33.73,32.92,34.67,0,0,0,0,0,0,0.75,0,1.365,0.088,0.33,0.67,11.2
1367186400000,2013,4,2012,7,31,7,1.78,0.19,0.665,24361.8,150,150,145,4,4,4,2948,2767,3130,2634,2446,313.6,295,321,1534,1346,1735,0.107,0.0942,0.116,1100,1100,1100,990,990,990,973.4,973,973.8,16.6,16.2,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.74,14.3,15.17,0.939,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.916,37.34,36.12,38.54,36.25,35.04,37.49,0,0,0,0,0,0,0.806,0,1.115,0.11,0.37,0.63,13.7
1367791200000,2013,5,2012,8,32,7,1.54,0.186,0.665,26203.6,160.2,160.2,156,4,4,4,2550,2400,2708,2242,2124,308.1,276,321,1142,1024,1287,0.121,0.113,0.128,1100,1100,1100,990,990,990,972.4,972.1,972.8,17.6,17.2,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.7,15.32,16.06,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.917,0.924,39.95,38.92,40.94,38.99,37.9,40.04,0,0,0,0,0,0,0.867,0,0.875,0.12,0.43,0.57,17
1368396000000,2013,5,2012,8,33,7,1.32,0.167,0.665,27863.3,170.3,170.3,165.9,4,4,4,2187,2014,2351,1911,1738,276,276,276,810.8,637.6,974.7,0.127,0.117,0.137,1100,1100,1100,990,990,990,971.6,971.1,971.9,18.4,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.57,16.18,16.99,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.925,0.929,42.32,41.26,43.44,41.46,40.38,42.58,0,0,0,0,0,0,0.921,0,0.655,0.13,0.5,0.5,21.1
1369000800000,2013,5,2012,8,34,7,1.1,0.167,0.665,29709.5,181.3,181.3,176.8,4,4,4,1820,1692,1960,1544,1416,276,276,276,444.3,316.1,584.4,0.152,0.141,0.163,1100,1100,1100,990,990,990,970.5,970.1,971,19.5,19,19.9,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.61,17.15,18.03,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.11,43.88,46.25,44.21,43,45.33,0,0,0,0,0,0,0.982,0,0.435,0.15,0.6,0.4,27
1369605600000,2013,5,2012,8,35,7,0.937,0.156,0.665,31300.8,189.9,189.9,186.3,4,4,4,1549,1449,1656,1292,1236,257.1,210,276,192.2,136.5,279.5,0.165,0.142,0.182,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.895,0.87,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.87,0.091,0.088,0.093,18.51,18.15,18.86,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.53,46.57,48.44,46.58,45.64,47.47,0,0,0,0,0,0,1.04,0,0.272,0.17,0.71,0.29,33.4
1370210400000,2013,6,2012,9,36,7,0.783,0.127,0.637,31656.5,192.8,192.8,188.4,4,4,4,1295,1168,1421,1085,957.6,210,210,210,32.38,-1.137e-13,111.3,0.163,0.148,0.18,1053,957.6,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.756,0.603,0.858,0.554,0.402,0.648,0.026,0.019,0.031,1.6,1.27,1.81,0.076,0.059,0.087,19.57,18.96,20.3,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.13,45.53,49.49,47.11,44.62,48.2,0,0,0,0,0,0,1.05,0,0.146,0.16,0.81,0.19,40.4
1370815200000,2013,6,2012,9,37,7,0.635,0.127,0.508,26651.8,173.2,173.2,158.6,4,3,3.7142857142857144,1050,976.6,1132,839.5,766.6,210,210,210,-1.624e-14,-1.137e-13,0,0.201,0.186,0.215,839.5,766.6,921.7,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.494,0.427,0.569,0.345,0.31,0.385,0.016,0.014,0.018,1.09,1.02,1.21,0.05,0.046,0.056,20.86,20.48,21.17,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.63,39.84,51.89,43.1,38.87,48.2,0,0,0,0,0,0,0.881,0,0.127,0.2,0.8,0.2,42
1371420000000,2013,6,2012,9,38,7,0.549,0.127,0.422,23202.7,144.6,144.6,138.1,3,3,3,907.5,861.9,955,697.5,651.9,210,210,210,0,0,0,0.232,0.22,0.244,697.5,651.9,745,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.37,0.341,0.407,0.267,0.236,0.299,0.012,0.01,0.013,0.893,0.813,0.984,0.04,0.036,0.044,21.58,21.3,21.84,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.04,44.49,49.62,46.04,43.6,48.2,0,0,0,0,0,0,0.767,0,0.127,0.23,0.77,0.23,42.3
1372024800000,2013,6,2012,9,39,7,0.493,0.127,0.366,20565.8,128.4,128.4,122.4,3,3,3,814.7,788.1,847.8,604.7,578.1,210,210,210,0,0,0,0.258,0.248,0.266,604.7,578.1,637.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.314,0.299,0.333,0.205,0.187,0.227,0.009,0.0082,0.01,0.734,0.689,0.789,0.032,0.03,0.035,22.11,21.92,22.26,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.69,40.07,43.66,40.81,39.11,42.79,0,0,0,0,0,0,0.68,0,0.127,0.26,0.74,0.26,41.7
1372629600000,2013,7,2012,10,40,7,0.452,0.112,0.339,19246.2,120.8,120.8,114.6,3,3,3,747.2,712.9,778.5,561.2,526.9,186,186,186,0,0,0,0.249,0.239,0.261,561.2,526.9,592.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.285,0.265,0.302,0.176,0.153,0.197,0.0076,0.0066,0.0086,0.656,0.598,0.708,0.028,0.026,0.031,22.46,22.28,22.65,0.951,0.949,0.954,0.974,0.97,0.978,0.927,0.92,0.933,39.19,37.02,41.15,38.19,35.91,40.26,0,0,0,0,0,0,0.636,0,0.113,0.25,0.75,0.25,42.6
1373234400000,2013,7,2012,10,41,7,0.406,0.127,0.279,16138.4,105.6,105.6,96.06,3,2,2.4285714285714284,671,641.5,701.7,461.6,414.5,209.4,186,227,8.12e-15,0,5.684e-14,0.313,0.265,0.354,461.6,414.5,515.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.232,0.21,0.259,0.117,0.0947,0.145,0.005,0.004,0.0062,0.555,0.527,0.579,0.024,0.022,0.025,22.86,22.71,23.01,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.938,41.61,34.93,47.54,40.63,33.88,46.59,0,0,0,0,0,0,0.534,0,0.127,0.31,0.69,0.31,39.7
1373839200000,2013,7,2012,10,42,7,0.366,0.137,0.229,13467.6,85.72,85.72,80.16,2,2,2,605.5,580,632,378.5,353,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.375,0.359,0.391,378.5,353,405,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.197,0.188,0.207,0.0777,0.0656,0.0901,0.0033,0.0028,0.0038,0.473,0.435,0.513,0.02,0.018,0.022,23.21,23.06,23.36,0.952,0.949,0.955,0.977,0.973,0.98,0.931,0.923,0.936,41.01,38.37,43.73,40.08,37.31,42.86,0,0,0,0,0,0,0.445,0,0.137,0.37,0.63,0.37,36.8
1374444000000,2013,7,2012,10,43,7,0.332,0.137,0.195,11434.9,72.75,72.75,68.06,2,2,2,548.8,526.7,571.5,321.8,299.7,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.414,0.397,0.431,321.8,299.7,344.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.177,0.17,0.185,0.0509,0.0404,0.0616,0.0021,0.0017,0.0026,0.388,0.355,0.422,0.016,0.015,0.018,23.54,23.41,23.68,0.944,0.941,0.948,0.97,0.97,0.971,0.916,0.913,0.92,35.08,32.74,37.48,34.03,31.75,36.38,0,0,0,0,0,0,0.378,0,0.137,0.41,0.59,0.41,34.4
1375048800000,2013,7,2012,10,44,7,0.302,0.122,0.179,10613.9,67.28,67.28,63.18,2,2,2,499.2,478.3,519.9,296.8,279.2,202.4,184,227,0,0,0,0.405,0.368,0.448,296.8,279.2,315.3,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.167,0.162,0.172,0.0391,0.0308,0.0478,0.0016,0.0013,0.002,0.349,0.324,0.375,0.014,0.013,0.016,23.81,23.72,23.9,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.57,30.51,34.68,31.59,29.59,33.64,0,0,0,0,0,0,0.351,0,0.123,0.4,0.59,0.41,35.1
1375653600000,2013,8,2012,11,45,7,0.274,0.111,0.163,9671.12,61.43,61.43,57.57,2,2,2,453.3,435.4,471.4,269.3,251.3,184,184,184,4.06e-15,0,2.842e-14,0.406,0.39,0.423,269.3,251.3,287.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.149,0.162,0.0261,0.0176,0.0347,0.0011,0.00072,0.0014,0.306,0.279,0.333,0.013,0.011,0.014,24.05,23.95,24.16,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.67,27.7,31.67,28.78,26.87,30.72,0,0,0,0,0,0,0.32,0,0.111,0.41,0.59,0.41,35.3
1376258400000,2013,8,2012,11,46,7,0.251,0.111,0.139,8322.34,52.49,52.49,49.54,2,1,1.4285714285714286,414.5,399,429.6,230.5,215,184,184,184,-8.12e-15,-2.842e-14,0,0.444,0.428,0.461,230.5,215,245.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.136,0.147,0.0153,0.014,0.0166,0.00063,0.00057,0.00068,0.341,0.261,0.411,0.014,0.011,0.017,24.19,24.12,24.25,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.26,25.93,52.22,38.52,25.16,48.2,0,0,0,0,0,0,0.275,0,0.112,0.44,0.55,0.45,33.2
1376863200000,2013,8,2012,11,47,7,0.23,0.111,0.119,7376.92,46.9,46.9,43.91,1,1,1,380.8,368.1,394.3,196.8,184.1,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.484,0.467,0.5,196.8,184.1,210.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.13,0.126,0.135,0.0125,0.0114,0.0136,0.00051,0.00046,0.00055,0.351,0.328,0.375,0.014,0.013,0.015,24.35,24.25,24.43,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.937,44.81,41.92,47.86,43.91,41.08,46.9,0,0,0,0,0,0,0.244,0,0.111,0.48,0.52,0.48,32.1
1377468000000,2013,8,2012,11,48,7,0.213,0.107,0.105,6506.49,45.5,45.5,38.73,1,1,1,351.8,339.9,364,174.3,159.5,177.4,138,184,0,-2.842e-14,2.842e-14,0.504,0.406,0.536,174.3,159.5,201.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.122,0.117,0.128,0.0106,0.00931,0.0129,0.00043,0.00037,0.00052,0.31,0.284,0.356,0.012,0.011,0.014,24.53,24.46,24.6,0.947,0.943,0.955,0.974,0.97,0.98,0.923,0.914,0.936,39.74,36.27,46.42,38.73,35.18,45.5,0,0,0,0,0,0,0.215,0,0.108,0.5,0.49,0.51,30.5
1378072800000,2013,9,2012,12,49,7,0.195,0.0835,0.111,6947.86,44.33,44.33,41.36,1,1,1,321.9,309.6,334.7,183.9,171.6,138,138,138,0,-2.842e-14,2.842e-14,0.429,0.412,0.446,183.9,171.6,196.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.117,0.126,0.0114,0.0103,0.0125,0.00046,0.00041,0.0005,0.323,0.301,0.346,0.013,0.012,0.014,24.67,24.58,24.75,0.95,0.946,0.954,0.979,0.975,0.98,0.93,0.922,0.935,42.26,39.4,45.23,41.36,38.41,44.33,0,0,0,0,0,0,0.23,0,0.084,0.43,0.57,0.43,35.6
1378677600000,2013,9,2012,12,50,7,0.178,0.0748,0.104,6458.58,40.75,40.75,38.44,1,1,1,295,285.2,305.5,171.3,163.9,123.7,118,138,8.12e-15,0,2.842e-14,0.419,0.395,0.457,171.3,163.9,180.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.117,0.0103,0.00968,0.0111,0.00041,0.00039,0.00044,0.299,0.288,0.314,0.012,0.011,0.013,24.82,24.78,24.87,0.946,0.944,0.949,0.975,0.971,0.979,0.922,0.916,0.929,39.43,37.63,41.61,38.44,36.54,40.75,0,0,0,0,0,0,0.214,0,0.074,0.42,0.58,0.42,36.3
1379282400000,2013,9,2012,12,51,7,0.165,0.0714,0.0939,5821.02,36.74,36.74,34.65,1,1,1,273.2,264.2,282.2,155.2,146.2,118,118,118,0,-2.842e-14,2.842e-14,0.432,0.418,0.447,155.2,146.2,164.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00894,0.00818,0.00971,0.00035,0.00032,0.00039,0.269,0.253,0.285,0.011,0.01,0.011,24.94,24.89,24.99,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.917,35.71,33.59,37.83,34.65,32.58,36.74,0,0,0,0,0,0,0.192,0,0.0711,0.43,0.57,0.43,35.3
1379887200000,2013,9,2012,12,52,7,0.154,0.0714,0.0826,5101,32.02,32.02,30.36,1,1,1,254.5,248.1,261.7,136.5,130.1,118,118,118,4.06e-15,0,2.842e-14,0.464,0.451,0.476,136.5,130.1,143.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0991,0.104,0.00735,0.0068,0.00797,0.00029,0.00027,0.00032,0.235,0.224,0.248,0.0093,0.0088,0.0098,25.05,25,25.09,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.3,29.78,33.01,30.36,28.89,32.02,0,0,0,0,0,0,0.169,0,0.0714,0.46,0.54,0.46,33.1
1380492000000,2013,9,2012,12,53,7,0.146,0.0605,0.086,5338.62,33.2,33.2,31.78,1,1,1,242.2,237.9,246.7,142.2,128.7,100,97,118,0,0,0,0.413,0.395,0.478,142.2,128.7,148.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0986,0.104,0.00784,0.00669,0.00836,0.00031,0.00026,0.00033,0.244,0.221,0.255,0.0096,0.0087,0.01,25.1,25.07,25.13,0.936,0.93,0.938,0.97,0.97,0.97,0.908,0.902,0.91,32.76,29.47,34.22,31.78,28.58,33.2,0,0,0,0,0,0,0.177,0,0.06,0.41,0.59,0.41,36.6
1381096800000,2013,10,2013,1,1,7,0.14,0.0587,0.0812,5036.57,31.07,31.07,29.98,1,1,1,231.2,226.7,236,134.2,129.7,97,97,97,0,0,0,0.42,0.411,0.428,134.2,129.7,139,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0988,0.0972,0.1,0.00716,0.00678,0.00757,0.00028,0.00027,0.0003,0.23,0.222,0.238,0.009,0.0087,0.0094,25.18,25.15,25.22,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,30.91,29.85,32.03,29.98,28.96,31.07,0,0,0,0,0,0,0.167,0,0.0588,0.42,0.58,0.42,36
1381701600000,2013,10,2013,1,2,7,0.134,0.0587,0.075,4642.05,28.65,28.65,27.63,1,1,1,220.9,217.7,225.3,123.9,120.7,97,97,97,0,-1.421e-14,1.421e-14,0.439,0.43,0.446,123.9,120.7,128.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0952,0.094,0.0967,0.00628,0.00601,0.00666,0.00025,0.00024,0.00026,0.211,0.205,0.219,0.0083,0.0081,0.0086,25.26,25.23,25.29,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.49,27.71,29.53,27.63,26.88,28.65,0,0,0,0,0,0,0.154,0,0.059,0.44,0.56,0.44,34.6
1382306400000,2013,10,2013,1,3,7,0.133,0.0587,0.0743,4598.32,27.9,27.9,27.37,1,1,1,219.8,216.6,222.1,122.8,119.6,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.441,0.437,0.448,122.8,119.6,125.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0936,0.0956,0.00619,0.00592,0.00638,0.00024,0.00023,0.00025,0.209,0.203,0.213,0.0082,0.008,0.0084,25.27,25.25,25.3,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.22,27.44,28.76,27.37,26.62,27.9,0,0,0,0,0,0,0.152,0,0.0587,0.44,0.56,0.44,34.6
1382911200000,2013,10,2013,1,4,7,0.132,0.0576,0.0748,4631.45,28.84,28.84,27.57,1,1,1,218.9,215.5,222.1,123.6,119.9,95.29,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.435,0.419,0.447,123.6,119.9,129.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0937,0.0966,0.00626,0.00594,0.00672,0.00025,0.00023,0.00026,0.211,0.204,0.22,0.0083,0.008,0.0086,25.28,25.25,25.3,0.927,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.42,27.51,29.73,27.57,26.68,28.84,0,0,0,0,0,0,0.153,0,0.0572,0.44,0.57,0.43,35.1
1383516000000,2013,11,2013,2,5,7,0.137,0.0562,0.081,5029.88,30.52,30.52,29.94,1,1,1,226.9,222.9,229.5,133.9,129.9,93,93,93,0,0,0,0.41,0.405,0.417,133.9,129.9,136.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0983,0.0969,0.0992,0.00713,0.00679,0.00735,0.00028,0.00027,0.00029,0.229,0.222,0.233,0.009,0.0087,0.0092,25.21,25.19,25.24,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.87,29.92,31.46,29.94,29.02,30.52,0,0,0,0,0,0,0.166,0,0.056,0.41,0.59,0.41,36.7
1384120800000,2013,11,2013,2,6,7,0.136,0.0562,0.0796,4941.65,29.83,29.83,29.41,1,1,1,224.6,223.2,226.4,131.6,130.2,93,93,93,0,0,0,0.414,0.411,0.417,131.6,130.2,133.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0975,0.097,0.0982,0.00694,0.00681,0.00709,0.00027,0.00027,0.00028,0.225,0.222,0.228,0.0088,0.0087,0.009,25.23,25.21,25.24,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,30.32,29.99,30.76,29.41,29.09,29.83,0,0,0,0,0,0,0.163,0,0.0564,0.41,0.59,0.41,36.3
1384725600000,2013,11,2013,2,7,7,0.142,0.0473,0.0945,5921.96,39.79,39.79,35.25,1,1,1,234.3,226.2,242,156.2,133.2,78.14,67,93,0,0,0,0.335,0.277,0.411,156.2,133.2,175,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.0981,0.11,0.00903,0.00707,0.0106,0.00036,0.00028,0.00042,0.267,0.227,0.299,0.011,0.0089,0.012,25.13,25.05,25.22,0.94,0.932,0.947,0.973,0.97,0.978,0.915,0.904,0.925,36.21,30.69,40.71,35.25,29.77,39.79,0,0,0,0,0,0,0.196,0,0.0475,0.33,0.67,0.33,41.7
1385330400000,2013,11,2013,2,8,7,0.149,0.0414,0.107,6786.76,41.02,41.02,40.4,1,1,1,245.9,243.9,250.5,177.5,173.5,68.43,67,77,0,0,0,0.278,0.271,0.307,177.5,173.5,180,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.11,0.111,0.0108,0.0105,0.011,0.00043,0.00041,0.00044,0.304,0.298,0.308,0.012,0.012,0.012,25.02,25,25.03,0.948,0.946,0.948,0.979,0.977,0.98,0.927,0.924,0.929,41.27,40.26,41.86,40.4,39.32,41.02,0,0,0,0,0,0,0.224,0,0.042,0.28,0.72,0.28,45.5
1385935200000,2013,12,2013,3,9,7,0.162,0.0466,0.115,7298.56,46.72,46.72,43.44,1,1,1,267.8,254.6,282,190.8,177.6,77,77,77,-1.218e-14,-2.842e-14,2.842e-14,0.288,0.273,0.302,190.8,177.6,205,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.112,0.122,0.012,0.0108,0.0132,0.00047,0.00043,0.00052,0.329,0.305,0.354,0.013,0.012,0.014,24.9,24.82,24.98,0.952,0.948,0.956,0.98,0.979,0.98,0.932,0.927,0.936,44.34,41.23,47.67,43.44,40.35,46.72,0,0,0,0,0,0,0.241,0,0.047,0.29,0.71,0.29,45.1
1386540000000,2013,12,2013,3,10,7,0.186,0.0466,0.14,8510.09,54.36,54.36,50.66,2,1,1.5714285714285714,308.2,288.8,326,231.2,211.8,77,77,77,8.12e-15,-2.842e-14,2.842e-14,0.25,0.236,0.267,231.2,211.8,249,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.124,0.137,0.0154,0.0138,0.0169,0.00061,0.00055,0.00068,0.308,0.246,0.391,0.012,0.0098,0.016,24.75,24.7,24.81,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.24,26.1,52.38,35.66,25.32,48.2,0,0,0,0,0,0,0.281,0,0.046,0.25,0.75,0.25,45.8
1387144800000,2013,12,2013,3,11,7,0.216,0.0466,0.169,10243.9,66.24,66.24,60.98,2,2,2,356.5,332.8,380.9,279.5,255.8,77,77,77,0,0,0,0.216,0.202,0.231,279.5,255.8,303.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.14,0.157,0.0309,0.0197,0.0425,0.0012,0.00079,0.0017,0.31,0.275,0.347,0.012,0.011,0.014,24.51,24.35,24.66,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,31.43,28.79,34.14,30.49,27.92,33.12,0,0,0,0,0,0,0.339,0,0.047,0.22,0.78,0.22,47.4
1387749600000,2013,12,2013,3,12,7,0.262,0.0466,0.215,13036.3,87.67,87.67,77.6,2,2,2,432.9,392.1,479.1,355.9,315.1,77,77,77,0,0,0,0.179,0.161,0.196,355.9,315.1,402.1,990,990,990,965.5,965.4,965.8,24.5,24.2,24.6,0.175,0.161,0.191,0.067,0.0478,0.0888,0.0027,0.0019,0.0037,0.425,0.363,0.494,0.017,0.015,0.02,24.03,23.75,24.28,0.949,0.943,0.955,0.975,0.97,0.98,0.925,0.914,0.936,39.78,35.37,44.73,38.8,34.3,43.83,0,0,0,0,0,0,0.431,0,0.047,0.18,0.82,0.18,49.8
1388354400000,2013,12,2013,3,13,7,0.344,0.0651,0.279,16373.5,107.4,107.4,97.46,3,2,2.2857142857142856,568.7,499.1,638.5,461,422.1,107.7,77,120,2.436e-14,0,5.684e-14,0.188,0.148,0.22,461,422.1,518.5,990,990,990,966.2,965.8,966.5,23.8,23.5,24.2,0.219,0.198,0.25,0.117,0.0982,0.147,0.0049,0.0041,0.0063,0.557,0.524,0.609,0.023,0.022,0.026,23.29,22.97,23.63,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.02,35.38,51.31,43.72,34.32,48.2,0,0,0,0,0,0,0.541,0,0.065,0.19,0.81,0.19,47.6
1388959200000,2014,1,2013,4,14,7,0.445,0.0759,0.369,21056.6,134.3,134.3,125.3,3,3,3,736.1,661.8,800.5,610.7,541.8,125.4,120,139,0,0,0,0.171,0.157,0.181,610.7,541.8,661.5,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.304,0.263,0.336,0.209,0.163,0.243,0.009,0.0069,0.011,0.73,0.613,0.819,0.032,0.026,0.036,22.43,22.08,22.84,0.954,0.95,0.957,0.978,0.973,0.98,0.934,0.924,0.937,42.69,38.43,45.67,41.78,37.38,44.76,0,0,0,0,0,0,0.696,0,0.076,0.17,0.83,0.17,47.3
1389564000000,2014,1,2013,4,15,7,0.551,0.0841,0.467,25346.6,168.9,168.9,150.9,4,3,3.4285714285714284,911.3,823.1,1019,772.3,684.1,139,139,139,0,0,0,0.153,0.136,0.169,772.3,684.1,879.6,990,990,990,967.5,967.2,968,22.5,22,22.8,0.419,0.349,0.514,0.31,0.258,0.365,0.014,0.011,0.017,0.977,0.857,1.12,0.044,0.038,0.051,21.48,20.92,21.95,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.83,39.83,51.29,44.5,38.86,48.2,0,0,0,0,0,0,0.838,0,0.084,0.15,0.85,0.15,46
1390168800000,2014,1,2013,4,16,7,0.723,0.0841,0.626,31560.8,192.8,192.8,187.9,4,4,4,1195,1062,1339,1056,923.3,139,139,139,21.28,0,99.81,0.117,0.104,0.131,1034,923.3,1100,990,990,990,968.5,968.1,969,21.5,21,21.9,0.703,0.554,0.827,0.529,0.386,0.648,0.025,0.018,0.031,1.52,1.19,1.77,0.071,0.055,0.084,19.97,19.26,20.71,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,48.27,44.79,50.46,46.97,43.89,48.2,0,0,0,0,0,0,1.04,0,0.097,0.12,0.87,0.13,43.7
1390773600000,2014,1,2013,4,17,7,0.899,0.0941,0.665,31671,192.1,192.1,188.5,4,4,4,1487,1390,1600,1331,1251,155.6,139,197,231.3,151.5,302.6,0.104,0.0917,0.126,1100,1100,1100,990,990,990,969.4,969.1,969.8,20.6,20.2,20.9,0.883,0.849,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.73,18.33,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.09,47.06,49,47.13,46.12,48.02,0,0,0,0,0,0,1.05,0,0.234,0.1,0.74,0.26,35.2
1391378400000,2014,2,2013,5,18,7,1.04,0.119,0.665,30276.3,183.2,183.2,180.2,4,4,4,1723,1636,1790,1526,1439,197,197,197,426.1,338.7,493.1,0.114,0.11,0.12,1100,1100,1100,990,990,990,970.2,969.9,970.4,19.8,19.6,20.1,0.921,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.93,17.7,18.21,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.97,45.37,46.74,45.05,44.47,45.81,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1391983200000,2014,2,2013,5,19,7,1.12,0.101,0.665,29501.1,177.3,177.3,175.6,4,4,4,1856,1807,1897,1689,1610,167,162,197,589.1,510.2,635.2,0.0901,0.0854,0.109,1100,1100,1100,990,990,990,970.6,970.5,970.8,19.4,19.2,19.5,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.49,17.36,17.65,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.8,44.43,45.22,43.9,43.55,44.32,0,0,0,0,0,0,0.976,0,0.455,0.09,0.59,0.41,26.3
1392588000000,2014,2,2013,5,20,7,1.16,0.098,0.665,29176.1,173.8,173.8,173.7,4,4,4,1912,1908,1918,1750,1746,162,162,162,650.2,645.7,656.2,0.0847,0.0845,0.0849,1100,1100,1100,990,990,990,970.8,970.8,970.8,19.2,19.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.31,17.29,17.32,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.3,44.25,44.34,43.42,43.37,43.46,0,0,0,0,0,0,0.965,0,0.495,0.084,0.57,0.43,25.2
1393192800000,2014,2,2013,5,21,7,1.13,0.111,0.665,29437.6,176.1,176.1,175.2,4,4,4,1867,1842,1897,1683,1603,184,162,239,582.9,502.6,635.2,0.0988,0.0854,0.13,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.46,17.36,17.54,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.7,44.43,44.92,43.81,43.55,44.02,0,0,0,0,0,0,0.973,0,0.465,0.098,0.59,0.41,26.1
1393797600000,2014,3,2013,6,22,7,1.14,0.145,0.665,29296.1,176,176,174.4,4,4,4,1891,1845,1978,1652,1606,239,239,239,552.4,506.1,639.1,0.127,0.121,0.13,1100,1100,1100,990,990,990,970.7,970.6,971,19.3,19,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.099,17.38,17.1,17.53,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.49,43.73,44.89,43.6,42.85,43.99,0,0,0,0,0,0,0.969,0,0.475,0.13,0.58,0.42,25.7
1394402400000,2014,3,2013,6,23,7,1.32,0.116,0.665,27904.6,170,170,166.1,4,4,4,2178,2024,2324,1987,1785,191,183,239,886.7,685.3,1041,0.0882,0.0787,0.118,1100,1100,1100,990,990,990,971.5,971.2,971.9,18.5,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.6,16.24,16.97,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.38,41.43,43.37,41.52,40.56,42.51,0,0,0,0,0,0,0.923,0,0.655,0.088,0.5,0.5,21.1
1395007200000,2014,3,2013,6,24,7,1.52,0.111,0.665,26354.5,161.1,161.1,156.9,4,4,4,2518,2366,2697,2335,2183,183,183,183,1235,1083,1414,0.0728,0.0679,0.0774,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.78,15.34,16.14,0.944,0.942,0.945,0.976,0.974,0.979,0.922,0.918,0.925,40.17,39,41.16,39.22,37.98,40.28,0,0,0,0,0,0,0.872,0,0.855,0.073,0.44,0.56,17.3
1395612000000,2014,3,2013,6,25,7,1.83,0.111,0.665,24043.4,150.1,150.1,143.1,4,4,4,3023,2764,3283,2840,2581,183,183,183,1740,1481,2000,0.0607,0.0557,0.0662,1100,1100,1100,990,990,990,973.6,972.9,974.2,16.4,15.8,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.56,13.96,15.18,0.938,0.935,0.942,0.971,0.97,0.973,0.911,0.907,0.916,36.86,35.21,38.56,35.78,34.15,37.52,0,0,0,0,0,0,0.795,0,1.165,0.061,0.36,0.64,13.1
1396216800000,2014,3,2013,6,26,7,2.1,0.128,0.665,22213.3,135.4,135.4,132.2,4,4,4,3478,3337,3582,3265,3154,212.1,183,217,2165,2054,2265,0.061,0.0548,0.064,1100,1100,1100,990,990,990,974.6,974.3,974.8,15.4,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.55,13.33,13.85,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,34.08,33.47,34.89,33.06,32.47,33.84,0,0,0,0,0,0,0.735,0,1.435,0.061,0.32,0.68,10.6
1396821600000,2014,4,2013,7,27,7,2.2,0.151,0.665,21639.1,129.4,129.4,128.8,4,4,4,3630,3604,3646,3379,3343,250.4,217,295,2279,2243,2316,0.069,0.0597,0.0811,1100,1100,1100,990,990,990,974.9,974.8,974.9,15.1,15.1,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.23,13.2,13.29,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,33.2,33.1,33.35,32.2,32.11,32.35,0,0,0,0,0,0,0.716,0,1.535,0.069,0.3,0.7,9.84
1397426400000,2014,4,2013,7,28,7,2.21,0.178,0.665,21554,128.4,128.4,128.3,4,4,4,3652,3646,3659,3357,3351,295,295,295,2257,2251,2264,0.0808,0.0806,0.0809,1100,1100,1100,990,990,990,974.9,974.9,975,15.1,15,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.18,13.17,13.2,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,33.07,33.03,33.1,32.07,32.04,32.11,0,0,0,0,0,0,0.713,0,1.545,0.081,0.3,0.7,9.75
1398031200000,2014,4,2013,7,29,7,2.22,0.178,0.665,21510.2,128.2,128.2,128,4,4,4,3664,3655,3672,3369,3360,295,295,295,2269,2260,2277,0.0805,0.0803,0.0807,1100,1100,1100,990,990,990,975,974.9,975,15,15,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.16,13.14,13.18,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,33,32.95,33.05,32.01,31.96,32.06,0,0,0,0,0,0,0.711,0,1.555,0.08,0.3,0.7,9.69
1398636000000,2014,4,2013,7,30,7,2.18,0.187,0.665,21737.8,131,131,129.4,4,4,4,3604,3531,3651,3294,3210,309.9,295,321,2194,2110,2256,0.086,0.0808,0.0909,1100,1100,1100,990,990,990,974.8,974.7,974.9,15.2,15.1,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.29,13.19,13.44,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.35,33.08,33.77,32.35,32.08,32.75,0,0,0,0,0,0,0.719,0,1.515,0.086,0.31,0.69,9.97
1399240800000,2014,5,2013,8,31,7,2.04,0.194,0.665,22615.8,137.7,137.7,134.6,4,4,4,3371,3233,3493,3050,2912,321,321,321,1950,1812,2072,0.0953,0.0919,0.0993,1100,1100,1100,990,990,990,974.3,974.1,974.6,15.7,15.4,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.78,13.52,14.07,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,34.7,33.99,35.5,33.65,32.97,34.43,0,0,0,0,0,0,0.748,0,1.375,0.095,0.33,0.67,11.1
1399845600000,2014,5,2013,8,32,7,1.83,0.194,0.665,24033.1,147.3,147.3,143.1,4,4,4,3021,2863,3180,2700,2542,321,321,321,1600,1442,1759,0.106,0.101,0.112,1100,1100,1100,990,990,990,973.6,973.2,973.9,16.4,16.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.56,14.18,14.94,0.938,0.936,0.941,0.97,0.97,0.972,0.911,0.908,0.914,36.86,35.81,37.91,35.76,34.74,36.83,0,0,0,0,0,0,0.795,0,1.165,0.11,0.36,0.64,13.1
1400450400000,2014,5,2013,8,33,7,1.61,0.194,0.665,25702.3,157.2,157.2,153,4,4,4,2658,2506,2811,2337,2185,321,321,321,1237,1085,1390,0.121,0.114,0.128,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.07,15.8,0.943,0.941,0.944,0.974,0.972,0.977,0.919,0.915,0.922,39.25,38.25,40.24,38.25,37.19,39.3,0,0,0,0,0,0,0.85,0,0.945,0.12,0.41,0.59,16
1401055200000,2014,5,2013,8,34,7,1.4,0.189,0.665,27301.5,166.6,166.6,162.5,4,4,4,2313,2158,2457,2002,1899,311.9,257,321,901.5,799.4,1036,0.135,0.119,0.145,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.27,15.92,16.64,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.5,40.57,42.51,40.63,39.65,41.66,0,0,0,0,0,0,0.903,0,0.735,0.14,0.48,0.52,19.5
1401660000000,2014,6,2013,9,35,7,1.18,0.155,0.665,28992.3,177.3,177.3,172.6,4,4,4,1950,1807,2103,1693,1550,257,257,257,592.7,450.2,746.5,0.132,0.122,0.142,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.21,16.78,17.65,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.02,42.86,45.22,43.14,42,44.32,0,0,0,0,0,0,0.959,0,0.515,0.13,0.56,0.44,24.6
1402264800000,2014,6,2013,9,36,7,0.996,0.155,0.665,30707.1,186.5,186.5,182.8,4,4,4,1647,1538,1763,1390,1281,257,257,257,290.2,181.1,405.9,0.156,0.146,0.167,1100,1100,1100,990,990,990,970,969.6,970.3,20,19.7,20.4,0.92,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.17,17.79,18.53,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.63,45.61,47.58,45.7,44.7,46.63,0,0,0,0,0,0,1.02,0,0.331,0.16,0.67,0.33,30.8
1402869600000,2014,6,2013,9,37,7,0.851,0.155,0.657,31842.3,192.2,192.2,189.5,4,4,4,1407,1282,1503,1150,1025,257,257,257,63.89,0,145.9,0.183,0.171,0.2,1086,1025,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.834,0.718,0.892,0.616,0.48,0.648,0.03,0.023,0.032,1.75,1.48,1.84,0.084,0.07,0.09,19.07,18.67,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.35,47.34,49.02,47.38,46.39,48.04,0,0,0,0,0,0,1.05,0,0.194,0.18,0.77,0.23,37.4
1403474400000,2014,6,2013,9,38,7,0.684,0.155,0.528,27454,180.2,180.2,163.4,4,3,3.857142857142857,1130,1036,1239,873.3,779.4,257,257,257,3.248e-14,-1.137e-13,1.137e-13,0.228,0.208,0.248,873.3,779.4,981.5,990,990,990,968.3,968,968.6,21.7,21.4,22,0.538,0.449,0.654,0.362,0.316,0.414,0.017,0.014,0.019,1.15,1.02,1.34,0.053,0.047,0.063,20.54,20.01,20.93,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.75,39.4,51.01,42.58,38.4,48.2,0,0,0,0,0,0,0.908,0,0.156,0.23,0.77,0.23,40.1
1404079200000,2014,6,2013,9,39,7,0.576,0.14,0.436,23639.2,144.6,144.6,140.7,3,3,3,952.8,900.1,1014,721.5,673.1,231.3,227,257,0,0,0,0.243,0.229,0.254,721.5,673.1,764.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.392,0.355,0.428,0.282,0.251,0.309,0.013,0.011,0.014,0.941,0.851,1.02,0.042,0.038,0.046,21.35,21.04,21.65,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.15,45.56,50.46,46.9,44.65,48.2,0,0,0,0,0,0,0.782,0,0.14,0.24,0.76,0.24,41
1404684000000,2014,7,2013,10,40,7,0.51,0.137,0.373,20830.7,131.4,131.4,124,3,3,3,843,803.8,884.9,616,576.8,227,227,227,0,0,0,0.27,0.257,0.282,616,576.8,657.9,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.322,0.3,0.346,0.212,0.186,0.24,0.0094,0.0081,0.011,0.754,0.688,0.825,0.033,0.03,0.037,21.97,21.74,22.2,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.22,39.86,44.69,41.33,38.9,43.8,0,0,0,0,0,0,0.689,0,0.137,0.27,0.73,0.27,40.8
1405288800000,2014,7,2013,10,41,7,0.465,0.137,0.328,18447.9,114.5,114.5,109.8,3,3,3,768.7,739.1,792.6,541.7,512.1,227,227,227,0,0,0,0.295,0.286,0.307,541.7,512.1,565.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.28,0.263,0.293,0.163,0.143,0.179,0.0071,0.0062,0.0078,0.629,0.579,0.669,0.027,0.025,0.029,22.4,22.26,22.56,0.95,0.947,0.952,0.972,0.97,0.974,0.923,0.919,0.927,37.67,35.79,39.17,36.6,34.72,38.16,0,0,0,0,0,0,0.61,0,0.137,0.29,0.71,0.29,39.7
1405893600000,2014,7,2013,10,42,7,0.42,0.137,0.283,16127.1,102,102,95.99,3,2,2.142857142857143,694.1,661.8,727.9,467.1,434.8,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.327,0.312,0.343,467.1,434.8,500.9,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.237,0.219,0.257,0.12,0.104,0.136,0.0051,0.0044,0.0058,0.599,0.559,0.653,0.026,0.024,0.028,22.72,22.58,22.89,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.938,47.22,35.06,51.8,45.57,34.01,48.2,0,0,0,0,0,0,0.533,0,0.137,0.33,0.67,0.33,38.4
1406498400000,2014,7,2013,10,43,7,0.377,0.131,0.246,14496.8,89.58,89.58,86.29,2,2,2,623.4,594.8,651.6,407.1,392.8,216.3,202,227,-8.12e-15,-5.684e-14,5.684e-14,0.347,0.329,0.364,407.1,392.8,424.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.207,0.202,0.214,0.0912,0.0844,0.0994,0.0039,0.0036,0.0042,0.516,0.494,0.542,0.022,0.021,0.023,23.09,22.95,23.23,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.03,42.68,45.7,43.15,41.82,44.79,0,0,0,0,0,0,0.479,0,0.131,0.35,0.65,0.35,38.5
1407103200000,2014,8,2013,11,44,7,0.339,0.122,0.216,12780.9,81.68,81.68,76.08,2,2,2,559.8,534.9,585.2,357.8,332.9,202,202,202,0,-5.684e-14,5.684e-14,0.361,0.345,0.378,357.8,332.9,383.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.181,0.198,0.0679,0.0561,0.0799,0.0028,0.0023,0.0034,0.441,0.404,0.479,0.018,0.017,0.02,23.44,23.29,23.59,0.949,0.946,0.953,0.974,0.97,0.98,0.925,0.918,0.933,39.04,36.43,41.69,38.04,35.33,40.84,0,0,0,0,0,0,0.423,0,0.123,0.36,0.64,0.36,37.7
1407708000000,2014,8,2013,11,45,7,0.306,0.111,0.194,11519.1,73.06,73.06,68.57,2,2,2,505.5,484.3,527,321.5,300.3,184,184,184,8.12e-15,0,5.684e-14,0.364,0.349,0.38,321.5,300.3,343,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.167,0.182,0.0508,0.0407,0.0609,0.0021,0.0017,0.0025,0.384,0.353,0.417,0.016,0.015,0.017,23.74,23.61,23.87,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.92,35.34,33.07,37.62,34.28,32.08,36.53,0,0,0,0,0,0,0.381,0,0.112,0.36,0.63,0.37,37.6
1408312800000,2014,8,2013,11,46,7,0.278,0.111,0.167,9908.6,62.94,62.94,58.98,2,2,2,459.9,441.9,478.6,275.9,257.9,184,184,184,0,0,0,0.4,0.384,0.416,275.9,257.9,294.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.165,0.0292,0.0207,0.038,0.0012,0.00085,0.0016,0.316,0.289,0.344,0.013,0.012,0.014,24.01,23.9,24.12,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.4,28.43,32.44,29.49,27.57,31.47,0,0,0,0,0,0,0.328,0,0.111,0.4,0.6,0.4,35.6
1408917600000,2014,8,2013,11,47,7,0.254,0.111,0.143,8479.65,53.92,53.92,50.47,2,1,1.5714285714285714,420.5,405,436.2,236.5,221,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.438,0.422,0.454,236.5,221,252.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.15,0.016,0.0145,0.018,0.00065,0.00059,0.00074,0.328,0.262,0.413,0.013,0.011,0.017,24.18,24.12,24.25,0.941,0.925,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.36,26.03,52.39,35.57,25.25,48.2,0,0,0,0,0,0,0.28,0,0.111,0.44,0.56,0.44,33.4
1409522400000,2014,9,2013,12,48,7,0.232,0.0835,0.148,8886.19,56.45,56.45,52.89,2,2,2,383.4,368.6,399.8,245.4,230.6,138,138,138,-1.218e-14,-2.842e-14,0,0.36,0.345,0.374,245.4,230.6,261.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.138,0.149,0.0176,0.0154,0.0226,0.00071,0.00062,0.00092,0.269,0.251,0.291,0.011,0.01,0.012,24.41,24.31,24.51,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.26,25.59,29.1,26.45,24.82,28.22,0,0,0,0,0,0,0.294,0,0.084,0.36,0.64,0.36,38.3
1410127200000,2014,9,2013,12,49,7,0.212,0.0835,0.128,7927.84,48.2,48.2,47.19,1,1,1,350.3,338.3,363.4,212.3,200.3,138,138,138,0,-2.842e-14,2.842e-14,0.394,0.38,0.408,212.3,200.3,225.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.131,0.127,0.136,0.0138,0.0128,0.0149,0.00056,0.00051,0.0006,0.374,0.353,0.398,0.015,0.014,0.016,24.47,24.39,24.56,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.75,46.05,51.69,47.19,45.13,48.2,0,0,0,0,0,0,0.262,0,0.084,0.39,0.6,0.4,37.4
1410732000000,2014,9,2013,12,50,7,0.195,0.0835,0.111,6957.6,44.21,44.21,41.41,1,1,1,322.1,310.7,334.2,184.1,172.7,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.429,0.413,0.444,184.1,172.7,196.2,990,990,990,965,965,965.1,25,24.9,25,0.121,0.117,0.126,0.0114,0.0104,0.0124,0.00046,0.00042,0.0005,0.324,0.303,0.345,0.013,0.012,0.014,24.67,24.58,24.74,0.95,0.947,0.954,0.979,0.975,0.98,0.93,0.923,0.935,42.31,39.66,45.11,41.41,38.68,44.21,0,0,0,0,0,0,0.23,0,0.084,0.43,0.57,0.43,35.7
