datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1411336800000,2014,9,2013,12,51,7,0.18,0.0835,0.0963,5955.99,37.8,37.8,35.45,1,1,1,297.2,288,307.1,159.2,150,138,138,138,8.12e-15,0,2.842e-14,0.465,0.449,0.479,159.2,150,169.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.109,0.116,0.00928,0.0085,0.0101,0.00037,0.00034,0.0004,0.279,0.263,0.297,0.011,0.01,0.012,24.83,24.77,24.89,0.942,0.939,0.945,0.971,0.97,0.974,0.915,0.911,0.92,36.52,34.38,38.83,35.45,33.35,37.8,0,0,0,0,0,0,0.197,0,0.0837,0.46,0.54,0.46,33.1
1411941600000,2014,9,2013,12,52,7,0.169,0.0714,0.0976,6067.07,38.23,38.23,36.11,1,1,1,279.3,276.2,285,161.3,144,118,110,138,-8.12e-15,-2.842e-14,2.842e-14,0.422,0.393,0.489,161.3,144,170,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.107,0.114,0.00946,0.00799,0.0102,0.00038,0.00032,0.00041,0.281,0.252,0.296,0.011,0.01,0.012,24.9,24.88,24.92,0.943,0.937,0.945,0.972,0.97,0.974,0.917,0.909,0.921,37.14,32.96,39.23,36.11,31.97,38.23,0,0,0,0,0,0,0.201,0,0.0714,0.42,0.58,0.42,35.9
1412546400000,2014,10,2014,1,1,7,0.162,0.0665,0.0956,5936.26,36.94,36.94,35.33,1,1,1,268,261.2,274.9,158,151.2,110,110,110,1.218e-14,-2.842e-14,2.842e-14,0.41,0.4,0.421,158,151.2,164.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.00918,0.0086,0.00976,0.00036,0.00034,0.00039,0.274,0.262,0.287,0.011,0.01,0.011,24.95,24.91,24.99,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.911,0.917,36.42,34.81,38.02,35.33,33.77,36.94,0,0,0,0,0,0,0.196,0,0.0664,0.41,0.59,0.41,36.6
1413151200000,2014,10,2014,1,2,7,0.154,0.0665,0.0877,5438.26,33.21,33.21,32.37,1,1,1,255.1,250,258.7,145.1,140,110,110,110,-4.06e-15,-2.842e-14,0,0.431,0.425,0.44,145.1,140,148.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.106,0.00808,0.00765,0.00839,0.00032,0.0003,0.00033,0.251,0.242,0.258,0.0099,0.0096,0.01,25.03,25.01,25.06,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.91,33.37,32.16,34.23,32.37,31.19,33.21,0,0,0,0,0,0,0.18,0,0.0663,0.43,0.57,0.43,35.3
1413756000000,2014,10,2014,1,3,7,0.146,0.0665,0.0793,4903.89,30.63,30.63,29.19,1,1,1,241.1,234.9,247.5,131.1,124.9,110,110,110,-4.06e-15,-1.421e-14,0,0.456,0.444,0.468,131.1,124.9,137.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0998,0.0976,0.102,0.0069,0.00637,0.00744,0.00027,0.00025,0.00029,0.226,0.215,0.238,0.0089,0.0085,0.0094,25.13,25.08,25.18,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.09,28.64,31.58,29.19,27.78,30.63,0,0,0,0,0,0,0.162,0,0.0667,0.46,0.54,0.46,33.6
1414360800000,2014,10,2014,1,4,7,0.138,0.0636,0.0749,4628.19,29.83,29.83,27.55,1,1,1,229,225.6,233.6,123.8,116.5,105.1,93,110,0,-1.421e-14,1.421e-14,0.459,0.411,0.486,123.8,116.5,133.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0965,0.0946,0.0982,0.00628,0.00565,0.00709,0.00025,0.00022,0.00028,0.213,0.2,0.228,0.0084,0.0079,0.009,25.21,25.19,25.24,0.927,0.923,0.932,0.97,0.97,0.97,0.899,0.895,0.904,28.4,26.6,30.76,27.55,25.8,29.83,0,0,0,0,0,0,0.153,0,0.0631,0.46,0.54,0.46,33.5
1414965600000,2014,11,2014,2,5,7,0.142,0.0562,0.0855,5314.1,32.39,32.39,31.63,1,1,1,234.3,229.5,237.7,141.3,136.5,93,93,93,0,0,0,0.397,0.391,0.405,141.3,136.5,144.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0992,0.102,0.00776,0.00735,0.00805,0.00031,0.00029,0.00032,0.242,0.233,0.248,0.0095,0.0092,0.0098,25.15,25.13,25.19,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.61,31.46,33.39,31.63,30.52,32.39,0,0,0,0,0,0,0.176,0,0.0565,0.4,0.6,0.4,37.4
1415570400000,2014,11,2014,2,6,7,0.147,0.0562,0.0907,5642.24,33.89,33.89,33.58,1,1,1,242.9,241.2,244.2,149.9,148.2,93,93,93,0,0,0,0.383,0.381,0.386,149.9,148.2,151.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.103,0.104,0.00849,0.00835,0.0086,0.00034,0.00033,0.00034,0.257,0.254,0.26,0.01,0.01,0.01,25.09,25.07,25.1,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.911,34.62,34.23,34.93,33.58,33.2,33.89,0,0,0,0,0,0,0.187,0,0.0563,0.38,0.62,0.38,38.4
1416175200000,2014,11,2014,2,7,7,0.144,0.0562,0.0882,5487.84,33.01,33.01,32.67,1,1,1,238.9,237.1,240.4,145.9,144.1,93,93,93,0,0,0,0.389,0.387,0.392,145.9,144.1,147.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.103,0.102,0.103,0.00815,0.008,0.00828,0.00032,0.00032,0.00033,0.25,0.247,0.253,0.0099,0.0097,0.01,25.12,25.1,25.13,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.68,33.26,34.03,32.67,32.26,33.01,0,0,0,0,0,0,0.181,0,0.0558,0.39,0.61,0.39,38.1
1416780000000,2014,11,2014,2,8,7,0.145,0.0562,0.0888,5525.43,33.33,33.33,32.89,1,1,1,239.8,237.9,241.8,146.8,144.9,93,93,93,0,0,0,0.388,0.385,0.391,146.8,144.9,148.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00823,0.00807,0.00839,0.00032,0.00032,0.00033,0.252,0.248,0.255,0.0099,0.0098,0.01,25.11,25.09,25.12,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,33.91,33.45,34.36,32.89,32.45,33.33,0,0,0,0,0,0,0.183,0,0.0562,0.39,0.61,0.39,38.1
1417384800000,2014,12,2014,3,9,7,0.15,0.0466,0.104,6518.9,40.9,40.9,38.8,1,1,1,248.4,239.8,256.8,171.4,162.8,77,77,77,0,0,0,0.31,0.3,0.321,171.4,162.8,179.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.107,0.113,0.0103,0.00959,0.011,0.00041,0.00038,0.00044,0.294,0.279,0.309,0.012,0.011,0.012,25.02,24.96,25.08,0.946,0.943,0.948,0.976,0.971,0.98,0.923,0.916,0.929,39.77,37.77,41.75,38.8,36.69,40.9,0,0,0,0,0,0,0.216,0,0.046,0.31,0.69,0.31,43.5
1417989600000,2014,12,2014,3,10,7,0.158,0.0403,0.117,7437.07,46.85,46.85,44.27,1,1,1,260.7,257.4,263.9,194,180.3,66.71,59,77,8.12e-15,-2.842e-14,2.842e-14,0.256,0.224,0.299,194,180.3,204.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.113,0.119,0.0122,0.0111,0.0132,0.00048,0.00044,0.00052,0.333,0.31,0.352,0.013,0.012,0.014,24.92,24.89,24.96,0.953,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.936,45.17,41.88,47.8,44.27,41.04,46.85,0,0,0,0,0,0,0.246,0,0.041,0.26,0.74,0.26,47.1
1418594400000,2014,12,2014,3,11,7,0.165,0.0357,0.13,8055.19,48.2,48.2,47.95,1,1,1,273.3,264.5,283.6,214.3,205.5,59,59,59,0,-2.842e-14,2.842e-14,0.216,0.208,0.223,214.3,205.5,224.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.12,0.126,0.014,0.0132,0.0148,0.00055,0.00052,0.00059,0.369,0.353,0.387,0.015,0.014,0.015,24.84,24.78,24.89,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.98,47.93,52.35,47.95,46.97,48.2,0,0,0,0,0,0,0.266,0,0.035,0.22,0.79,0.21,48.8
1419199200000,2014,12,2014,3,12,7,0.179,0.0357,0.143,8690.22,53.93,53.93,51.73,2,2,2,295.4,285.5,305.2,236.4,226.5,59,59,59,4.06e-15,0,2.842e-14,0.2,0.193,0.207,236.4,226.5,246.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.131,0.127,0.134,0.0158,0.015,0.0167,0.00063,0.0006,0.00067,0.249,0.238,0.259,0.0099,0.0094,0.01,24.87,24.81,24.92,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,26.66,25.52,27.8,25.86,24.75,26.97,0,0,0,0,0,0,0.287,0,0.036,0.2,0.8,0.2,48.5
1419804000000,2014,12,2014,3,13,7,0.197,0.0405,0.156,9490.13,59.72,59.72,56.49,2,2,2,325.3,307.1,346.5,258.3,248.1,67,59,73,4.06e-15,0,2.842e-14,0.206,0.186,0.225,258.3,248.1,273.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.135,0.145,0.021,0.0168,0.0281,0.00084,0.00067,0.0011,0.277,0.262,0.301,0.011,0.01,0.012,24.7,24.57,24.8,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,29.12,28.02,30.78,28.24,27.18,29.86,0,0,0,0,0,0,0.314,0,0.041,0.21,0.79,0.21,48.2
1420408800000,2015,1,2014,4,14,7,0.23,0.0442,0.185,11227,73.42,73.42,66.83,2,2,2,379.5,353.9,410.2,306.5,280.9,73,73,73,0,0,0,0.193,0.178,0.206,306.5,280.9,337.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.157,0.148,0.168,0.0437,0.0316,0.0582,0.0018,0.0013,0.0024,0.35,0.312,0.396,0.014,0.013,0.016,24.35,24.16,24.52,0.941,0.936,0.946,0.97,0.97,0.971,0.913,0.908,0.919,34.44,31.61,37.8,33.41,30.66,36.71,0,0,0,0,0,0,0.371,0,0.045,0.19,0.8,0.2,48.8
1421013600000,2015,1,2014,4,15,7,0.281,0.0442,0.237,14336,94.52,94.52,85.33,2,2,2,464.4,421.4,508.9,391.4,348.4,73,73,73,0,0,0,0.158,0.143,0.173,391.4,348.4,435.9,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.187,0.172,0.203,0.0837,0.0634,0.105,0.0034,0.0026,0.0043,0.478,0.413,0.544,0.02,0.017,0.023,23.83,23.57,24.09,0.953,0.948,0.957,0.979,0.974,0.98,0.933,0.923,0.938,43.59,39.02,48.22,42.67,38,47.26,0,0,0,0,0,0,0.474,0,0.044,0.16,0.84,0.16,51
1421618400000,2015,1,2014,4,16,7,0.348,0.0519,0.296,17043.7,111.7,111.7,101.5,3,2,2.4285714285714284,575.9,525,627.3,490,452,85.86,73,91,-8.12e-15,-5.684e-14,0,0.149,0.135,0.163,490,452,536.3,990,990,990,966.2,966,966.4,23.8,23.6,24,0.229,0.208,0.256,0.132,0.112,0.159,0.0055,0.0047,0.0068,0.584,0.541,0.624,0.025,0.023,0.026,23.23,22.99,23.47,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,45.2,36.01,52.66,43,34.93,48.2,0,0,0,0,0,0,0.564,0,0.052,0.15,0.85,0.15,49
1422223200000,2015,1,2014,4,17,7,0.442,0.059,0.383,21873.4,141.6,141.6,130.2,3,3,3,731.6,647.8,819.4,634,556.8,97.57,91,137,0,0,0,0.133,0.115,0.167,634,556.8,697.1,990,990,990,966.8,966.5,967.2,23.2,22.8,23.5,0.312,0.267,0.347,0.225,0.173,0.267,0.0097,0.0074,0.012,0.765,0.633,0.87,0.033,0.027,0.038,22.41,21.97,22.88,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.32,39.61,48.15,43.4,38.63,47.18,0,0,0,0,0,0,0.723,0,0.059,0.13,0.87,0.13,49.5
1422828000000,2015,2,2014,5,18,7,0.605,0.0829,0.522,27754.8,189.4,189.4,165.2,4,3,3.7142857142857144,1001,859.8,1159,863.7,722.8,137,137,137,1.624e-14,0,1.137e-13,0.138,0.118,0.159,863.7,722.8,1022,990,990,990,967.9,967.3,968.4,22.1,21.6,22.7,0.5,0.369,0.665,0.362,0.284,0.473,0.016,0.013,0.022,1.12,0.92,1.42,0.051,0.041,0.066,21.02,20.18,21.74,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.98,40.22,51.31,44.74,39.27,48.2,0,0,0,0,0,0,0.918,0,0.083,0.14,0.86,0.14,45.9
1423432800000,2015,2,2014,5,19,7,0.821,0.0937,0.664,32206.5,192.8,192.8,191.7,4,4,4,1358,1218,1465,1203,1081,154.9,137,162,106,0,203,0.114,0.108,0.122,1097,1081,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.829,0.752,0.877,0.642,0.606,0.648,0.031,0.028,0.031,1.77,1.65,1.83,0.084,0.077,0.088,19.2,18.8,19.76,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.23,48.29,50.15,47.93,47.32,48.2,0,0,0,0,0,0,1.07,0,0.157,0.11,0.81,0.19,39.2
1424037600000,2015,2,2014,5,20,7,0.952,0.098,0.665,31145.4,188.2,188.2,185.4,4,4,4,1575,1493,1649,1413,1331,162,162,162,312.9,231.4,386.9,0.103,0.0982,0.108,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.902,0.89,0.91,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.089,0.093,18.42,18.18,18.7,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.29,46.64,48.02,46.35,45.71,47.06,0,0,0,0,0,0,1.03,0,0.287,0.1,0.7,0.3,32.7
1424642400000,2015,2,2014,5,21,7,1.03,0.105,0.665,30409,182,182,181,4,4,4,1702,1672,1719,1529,1480,173,162,239,429.2,379.9,453.6,0.102,0.0944,0.139,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.915,0.912,0.923,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.86,1.87,0.094,0.093,0.094,18,17.94,18.1,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.18,46.01,46.44,45.25,45.09,45.51,0,0,0,0,0,0,1.01,0,0.365,0.1,0.65,0.35,29.5
1425247200000,2015,3,2014,6,22,7,1.05,0.145,0.665,30220.4,180.2,180.2,179.9,4,4,4,1732,1722,1743,1493,1483,239,239,239,393.4,383.3,403.6,0.138,0.137,0.139,1100,1100,1100,990,990,990,970.2,970.2,970.3,19.8,19.7,19.8,0.924,0.923,0.924,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.89,17.86,17.93,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.89,45.8,45.98,44.97,44.88,45.06,0,0,0,0,0,0,0.999,0,0.385,0.14,0.63,0.37,28.8
1425852000000,2015,3,2014,6,23,7,1.07,0.12,0.665,30043.8,179.4,179.4,178.8,4,4,4,1763,1746,1794,1564,1507,199,183,239,463.9,406.9,510.5,0.113,0.102,0.137,1100,1100,1100,990,990,990,970.3,970.3,970.4,19.7,19.6,19.7,0.924,0.922,0.925,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.096,17.79,17.69,17.85,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.62,45.35,45.77,44.71,44.44,44.85,0,0,0,0,0,0,0.994,0,0.405,0.11,0.62,0.38,28.1
1426456800000,2015,3,2014,6,24,7,1.15,0.111,0.665,29222.8,177.2,177.2,173.9,4,4,4,1905,1811,2014,1722,1628,183,183,183,621.6,527.7,730.6,0.0962,0.0909,0.101,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.34,16.99,17.64,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.37,43.44,45.19,43.49,42.58,44.29,0,0,0,0,0,0,0.966,0,0.485,0.097,0.58,0.42,25.4
1427061600000,2015,3,2014,6,25,7,1.32,0.111,0.665,27920.3,169.1,169.1,166.2,4,4,4,2175,2060,2250,1992,1877,183,183,183,892.1,777.2,967,0.0842,0.0813,0.0888,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.6,16.42,16.88,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.4,41.91,43.14,41.55,41.07,42.28,0,0,0,0,0,0,0.923,0,0.655,0.084,0.5,0.5,21.2
1427666400000,2015,3,2014,6,26,7,1.35,0.125,0.665,27676.9,165.5,165.5,164.7,4,4,4,2232,2202,2254,2025,1985,207.3,183,217,924.8,885,970.7,0.0929,0.0812,0.0985,1100,1100,1100,990,990,990,971.7,971.6,971.7,18.3,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.41,16.54,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,42.03,41.89,42.22,41.19,41.05,41.38,0,0,0,0,0,0,0.915,0,0.685,0.093,0.49,0.51,20.5
1428271200000,2015,4,2014,7,27,7,1.3,0.119,0.665,28033.1,167.4,167.4,166.9,4,4,4,2149,2129,2184,1951,1916,197.3,148,217,851.4,815.5,884.5,0.0918,0.0694,0.102,1100,1100,1100,990,990,990,971.5,971.4,971.5,18.5,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.67,16.58,16.71,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.57,42.34,42.7,41.72,41.49,41.84,0,0,0,0,0,0,0.927,0,0.635,0.092,0.51,0.49,21.6
1428876000000,2015,4,2014,7,28,7,1.33,0.0895,0.665,27837.2,167.2,167.2,165.7,4,4,4,2194,2136,2276,2046,1988,148,148,148,946.3,888.1,1028,0.0675,0.065,0.0693,1100,1100,1100,990,990,990,971.6,971.4,971.8,18.4,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.36,16.7,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.27,41.74,42.65,41.42,40.9,41.8,0,0,0,0,0,0,0.921,0,0.665,0.067,0.5,0.5,20.9
1429480800000,2015,4,2014,7,29,7,1.43,0.0895,0.665,27085.2,162.9,162.9,161.2,4,4,4,2362,2302,2407,2214,2154,148,148,148,1114,1054,1159,0.0627,0.0615,0.0643,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.15,16.04,16.3,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.924,0.926,41.19,40.89,41.57,40.31,39.99,40.72,0,0,0,0,0,0,0.896,0,0.765,0.063,0.47,0.53,18.9
1430085600000,2015,4,2014,7,30,7,1.44,0.123,0.665,27012.9,162.1,162.1,160.8,4,4,4,2377,2328,2411,2174,2052,202.9,148,276,1074,952.2,1163,0.0858,0.0614,0.119,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.12,16.03,16.23,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.09,40.87,41.4,40.2,39.96,40.54,0,0,0,0,0,0,0.893,0,0.775,0.085,0.46,0.54,18.8
1430690400000,2015,5,2014,8,31,7,1.33,0.167,0.665,27818.1,168.6,168.6,165.6,4,4,4,2198,2082,2302,1922,1806,276,276,276,822.2,705.8,926,0.126,0.12,0.133,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.3,16.83,0.947,0.946,0.947,0.98,0.979,0.98,0.928,0.926,0.929,42.25,41.57,43,41.4,40.72,42.14,0,0,0,0,0,0,0.92,0,0.665,0.13,0.5,0.5,20.9
1431295200000,2015,5,2014,8,32,7,1.16,0.167,0.665,29107.6,177.2,177.2,173.3,4,4,4,1926,1811,2042,1650,1535,276,276,276,549.7,434.7,666.2,0.143,0.135,0.152,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.27,16.92,17.64,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.2,43.26,45.19,43.31,42.39,44.29,0,0,0,0,0,0,0.963,0,0.495,0.14,0.57,0.43,25.1
1431900000000,2015,5,2014,8,33,7,1.02,0.167,0.665,30509.5,184.7,184.7,181.6,4,4,4,1683,1593,1773,1407,1317,276,276,276,306.5,217.1,397.1,0.164,0.156,0.173,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.919,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.06,17.76,18.35,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.33,45.52,47.11,45.4,44.61,46.17,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
1432504800000,2015,5,2014,8,34,7,0.91,0.167,0.665,31591.2,190.4,190.4,188,4,4,4,1504,1443,1570,1228,1167,276,276,276,128.1,67.07,194.3,0.184,0.176,0.191,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.873,0.845,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.79,1.86,0.089,0.087,0.091,18.68,18.43,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.97,47.32,48.56,47.01,46.37,47.59,0,0,0,0,0,0,1.04,0,0.245,0.18,0.73,0.27,34.7
1433109600000,2015,6,2014,9,35,7,0.836,0.127,0.665,32275.2,192.8,192.8,192.1,4,4,4,1382,1342,1428,1172,1132,210,210,210,72.3,31.82,117.5,0.152,0.147,0.157,1100,1100,1100,990,990,990,969.1,969,969.3,20.9,20.7,21,0.842,0.825,0.861,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.81,0.086,0.084,0.087,19.11,18.94,19.25,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.09,48.65,49.49,48.03,47.68,48.2,0,0,0,0,0,0,1.07,0,0.171,0.15,0.8,0.2,38.6
1433714400000,2015,6,2014,9,36,7,0.785,0.127,0.654,32264.8,192.8,192.8,192.1,4,4,4,1298,1256,1333,1088,1046,210,210,210,5.919,0,22.79,0.162,0.158,0.167,1082,1046,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.787,0.732,0.821,0.607,0.526,0.648,0.029,0.025,0.031,1.69,1.55,1.77,0.08,0.073,0.084,19.47,19.29,19.75,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.25,48.34,49.75,48.01,47.37,48.2,0,0,0,0,0,0,1.07,0,0.131,0.16,0.83,0.17,41.1
1434319200000,2015,6,2014,9,37,7,0.715,0.131,0.584,30072.6,187.9,187.9,179,4,4,4,1182,1124,1241,965.3,866.5,216.7,210,257,-1.624e-14,-1.137e-13,1.137e-13,0.184,0.169,0.229,965.3,866.5,1031,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.625,0.529,0.711,0.417,0.358,0.494,0.019,0.017,0.023,1.31,1.12,1.49,0.061,0.052,0.07,20.22,19.85,20.59,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.67,41.73,47.93,44.75,40.89,46.97,0,0,0,0,0,0,0.994,0,0.131,0.18,0.82,0.18,42.1
1434924000000,2015,6,2014,9,38,7,0.632,0.155,0.477,25116,160.4,160.4,149.5,4,3,3.4285714285714284,1045,991.2,1105,788.4,734.2,257,257,257,-1.624e-14,-1.137e-13,1.137e-13,0.246,0.233,0.259,788.4,734.2,847.6,990,990,990,968,967.9,968.2,22,21.8,22.1,0.457,0.408,0.511,0.32,0.291,0.349,0.015,0.013,0.016,1.03,0.972,1.09,0.047,0.044,0.05,20.93,20.68,21.16,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,45.76,39.29,51.41,44.24,38.29,48.2,0,0,0,0,0,0,0.831,0,0.155,0.25,0.75,0.25,39.7
1435528800000,2015,6,2014,9,39,7,0.56,0.142,0.417,22915.4,140.5,140.5,136.4,3,3,3,925.5,878.5,974.1,689.9,651.5,235.6,227,257,0,0,0,0.254,0.241,0.268,689.9,651.5,717.1,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.367,0.342,0.392,0.262,0.236,0.28,0.012,0.01,0.013,0.882,0.814,0.937,0.039,0.036,0.042,21.52,21.27,21.77,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,46.39,44.32,47.8,45.47,43.43,46.84,0,0,0,0,0,0,0.758,0,0.143,0.25,0.74,0.26,40.9
1436133600000,2015,7,2014,10,40,7,0.499,0.137,0.361,20254.9,127.8,127.8,120.6,3,3,3,824.4,788.1,863.9,597.4,561.1,227,227,227,0,0,0,0.276,0.263,0.288,597.4,561.1,636.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.311,0.291,0.334,0.2,0.176,0.226,0.0088,0.0077,0.01,0.723,0.662,0.79,0.032,0.029,0.035,22.08,21.85,22.29,0.954,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.1,38.89,43.47,40.19,37.86,42.6,0,0,0,0,0,0,0.67,0,0.138,0.27,0.72,0.28,40.6
1436738400000,2015,7,2014,10,41,7,0.452,0.137,0.314,17558.2,111.7,111.7,104.5,3,2,2.7142857142857144,746.6,711.8,778.5,519.6,484.8,227,227,227,-1.624e-14,-5.684e-14,0,0.305,0.292,0.319,519.6,484.8,551.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.267,0.247,0.285,0.149,0.128,0.169,0.0064,0.0055,0.0074,0.624,0.572,0.665,0.027,0.025,0.029,22.49,22.34,22.61,0.951,0.947,0.956,0.973,0.97,0.98,0.926,0.919,0.937,41.27,35.51,52.47,39.43,34.44,48.2,0,0,0,0,0,0,0.581,0,0.138,0.3,0.69,0.31,38.8
1437343200000,2015,7,2014,10,42,7,0.404,0.137,0.267,15516.2,96.4,96.4,92.36,2,2,2,668.2,637.1,700,441.2,410.1,227,227,227,0,-5.684e-14,5.684e-14,0.34,0.324,0.356,441.2,410.1,473,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.223,0.209,0.241,0.107,0.0926,0.122,0.0046,0.0039,0.0052,0.571,0.52,0.625,0.024,0.022,0.027,22.86,22.67,23.03,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.3,44.25,50.32,46.18,43.37,48.2,0,0,0,0,0,0,0.513,0,0.137,0.34,0.66,0.34,38.4
1437948000000,2015,7,2014,10,43,7,0.363,0.13,0.233,13756.1,84.99,84.99,81.88,2,2,2,600.2,572.9,628.1,385.5,363.9,214.7,184,227,0,-5.684e-14,5.684e-14,0.357,0.316,0.384,385.5,363.9,401.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.199,0.192,0.205,0.0809,0.0708,0.0883,0.0034,0.003,0.0037,0.483,0.451,0.507,0.02,0.019,0.021,23.22,23.08,23.34,0.953,0.95,0.955,0.979,0.975,0.98,0.933,0.927,0.936,41.83,39.5,43.36,40.94,38.51,42.5,0,0,0,0,0,0,0.455,0,0.13,0.36,0.64,0.36,37.9
1438552800000,2015,8,2014,11,44,7,0.326,0.111,0.214,12712.4,81.26,81.26,75.67,2,2,2,538.6,514.1,563.9,354.6,330.1,184,184,184,8.12e-15,-5.684e-14,5.684e-14,0.342,0.326,0.358,354.6,330.1,379.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.186,0.177,0.195,0.0664,0.0548,0.0783,0.0028,0.0023,0.0033,0.434,0.397,0.472,0.018,0.016,0.02,23.54,23.39,23.69,0.949,0.946,0.952,0.974,0.97,0.979,0.924,0.917,0.933,38.84,36.26,41.49,37.83,35.17,40.63,0,0,0,0,0,0,0.42,0,0.112,0.34,0.66,0.34,39
1439157600000,2015,8,2014,11,45,7,0.294,0.111,0.182,10825.1,68.92,68.92,64.44,2,2,2,485.7,465.7,507.3,301.7,281.7,184,184,184,0,0,0,0.379,0.363,0.395,301.7,281.7,323.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.16,0.175,0.0414,0.032,0.0516,0.0017,0.0013,0.0021,0.355,0.325,0.387,0.015,0.013,0.016,23.86,23.73,23.98,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.21,31.04,35.53,32.22,30.11,34.46,0,0,0,0,0,0,0.358,0,0.112,0.38,0.62,0.38,36.8
1439762400000,2015,8,2014,11,46,7,0.267,0.111,0.155,9229.11,58.87,58.87,54.94,2,2,2,441,423.3,459.4,257,239.3,184,184,184,0,0,0,0.418,0.401,0.435,257,239.3,275.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.158,0.0212,0.0161,0.029,0.00087,0.00066,0.0012,0.288,0.265,0.315,0.012,0.011,0.013,24.13,24.02,24.23,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.899,0.908,28.32,26.34,30.35,27.47,25.55,29.44,0,0,0,0,0,0,0.305,0,0.112,0.42,0.58,0.42,34.6
1440367200000,2015,8,2014,11,47,7,0.244,0.111,0.133,8025.92,50.07,50.07,47.77,2,1,1.1428571428571428,403.2,388.1,418.7,219.2,204.1,184,184,184,0,-2.842e-14,2.842e-14,0.457,0.439,0.474,219.2,204.1,234.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.133,0.143,0.0144,0.0131,0.0157,0.00058,0.00053,0.00064,0.368,0.26,0.409,0.015,0.011,0.017,24.22,24.13,24.3,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,45.88,25.81,52,44.2,25.04,48.2,0,0,0,0,0,0,0.265,0,0.111,0.45,0.55,0.45,32.9
1440972000000,2015,8,2014,11,48,7,0.222,0.0874,0.135,8149.35,51.87,51.87,48.51,2,1,1.2857142857142858,367.2,351.7,383.4,222.6,199.4,144.6,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.393,0.364,0.48,222.6,199.4,240.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.131,0.141,0.0147,0.0127,0.0162,0.00059,0.00051,0.00066,0.347,0.256,0.404,0.014,0.01,0.016,24.42,24.33,24.48,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,42.98,26.02,52.37,41.2,25.24,48.2,0,0,0,0,0,0,0.269,0,0.087,0.39,0.61,0.39,36.7
1441576800000,2015,9,2014,12,49,7,0.201,0.0835,0.118,7355.5,47.06,47.06,43.78,1,1,1,332.4,319.1,347,194.4,181.1,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.416,0.398,0.432,194.4,181.1,209,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.12,0.13,0.0123,0.0111,0.0135,0.00049,0.00045,0.00054,0.342,0.318,0.368,0.014,0.013,0.015,24.6,24.5,24.69,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.68,41.62,48.03,43.78,40.77,47.06,0,0,0,0,0,0,0.243,0,0.083,0.42,0.59,0.41,36.6
1442181600000,2015,9,2014,12,50,7,0.183,0.0835,0.0998,6188.32,39.76,39.76,36.84,1,1,1,303,291.5,315,165,153.5,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.456,0.438,0.473,165,153.5,177,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.111,0.119,0.00977,0.0088,0.0108,0.00039,0.00035,0.00043,0.29,0.269,0.311,0.012,0.011,0.012,24.79,24.71,24.86,0.944,0.941,0.948,0.973,0.97,0.977,0.918,0.912,0.927,37.87,35.21,40.67,36.84,34.15,39.76,0,0,0,0,0,0,0.205,0,0.0832,0.46,0.55,0.45,33.8
1442786400000,2015,9,2014,12,51,7,0.168,0.0835,0.0849,5234.73,33.35,33.35,31.16,1,1,1,278.4,269.4,288,140.4,131.4,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.496,0.479,0.512,140.4,131.4,150,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.106,0.103,0.109,0.00768,0.00692,0.0085,0.00031,0.00027,0.00034,0.246,0.23,0.263,0.0098,0.0091,0.01,24.94,24.89,24.99,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.12,30,34.38,31.16,29.1,33.35,0,0,0,0,0,0,0.173,0,0.0831,0.5,0.51,0.49,31.2
1443391200000,2015,9,2014,12,52,7,0.157,0.0738,0.0837,5171.91,33.4,33.4,30.79,1,1,1,260.4,257.4,266.4,138.4,122.9,122,110,138,-2.03e-15,-2.842e-14,2.842e-14,0.468,0.424,0.529,138.4,122.9,149.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.0997,0.106,0.00751,0.0062,0.00846,0.0003,0.00025,0.00033,0.24,0.214,0.259,0.0095,0.0085,0.01,25.02,25,25.04,0.934,0.928,0.939,0.97,0.97,0.97,0.906,0.9,0.911,31.74,28,34.43,30.79,27.16,33.4,0,0,0,0,0,0,0.171,0,0.0733,0.47,0.53,0.47,32.9
1443996000000,2015,10,2015,1,1,7,0.152,0.0654,0.0864,5356.75,33.2,33.2,31.89,1,1,1,251.1,245.3,256.8,142.9,137.2,108.1,97,110,0,0,0,0.431,0.395,0.445,142.9,137.2,148.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.105,0.0079,0.00741,0.00836,0.00031,0.00029,0.00033,0.247,0.237,0.255,0.0098,0.0094,0.01,25.05,25.02,25.08,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.87,31.52,34.22,31.89,30.57,33.2,0,0,0,0,0,0,0.177,0,0.0656,0.43,0.57,0.43,35.2
1444600800000,2015,10,2015,1,2,7,0.145,0.0587,0.0864,5366.97,32.76,32.76,31.95,1,1,1,239.8,236.3,243.4,142.8,139.3,97,97,97,0,0,0,0.405,0.399,0.411,142.8,139.3,146.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.101,0.103,0.00789,0.00759,0.00819,0.00031,0.0003,0.00032,0.245,0.239,0.251,0.0097,0.0094,0.0099,25.12,25.09,25.14,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.906,0.909,32.93,32.1,33.77,31.95,31.13,32.76,0,0,0,0,0,0,0.177,0,0.0586,0.4,0.6,0.4,37
1445205600000,2015,10,2015,1,3,7,0.137,0.0587,0.0788,4884.28,30.7,30.7,29.07,1,1,1,227.2,221.3,234.4,130.2,124.3,97,97,97,-2.03e-15,-1.421e-14,0,0.427,0.414,0.438,130.2,124.3,137.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0974,0.0953,0.0999,0.00682,0.00631,0.00743,0.00027,0.00025,0.00029,0.223,0.212,0.235,0.0087,0.0083,0.0093,25.21,25.16,25.26,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,29.97,28.57,31.65,29.07,27.71,30.7,0,0,0,0,0,0,0.162,0,0.0582,0.43,0.58,0.42,35.7
1445810400000,2015,10,2015,1,4,7,0.13,0.0583,0.0717,4431.86,27.26,27.26,26.38,1,1,1,215,211.4,219.3,118.6,114.4,96.43,93,97,-8.121e-15,-1.421e-14,0,0.449,0.434,0.459,118.6,114.4,122.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0932,0.0918,0.0946,0.00583,0.00547,0.00615,0.00023,0.00021,0.00024,0.202,0.194,0.208,0.0079,0.0076,0.0082,25.31,25.28,25.34,0.924,0.921,0.927,0.97,0.97,0.97,0.896,0.893,0.899,27.2,26.18,28.1,26.38,25.4,27.26,0,0,0,0,0,0,0.147,0,0.0583,0.45,0.55,0.45,34.1
1446415200000,2015,11,2015,2,5,7,0.132,0.0562,0.076,4716.22,28.34,28.34,28.07,1,1,1,218.7,216.9,219.9,125.7,123.9,93,93,93,0,-1.421e-14,1.421e-14,0.425,0.423,0.429,125.7,123.9,126.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0948,0.0958,0.00644,0.00628,0.00654,0.00025,0.00025,0.00026,0.214,0.211,0.216,0.0084,0.0083,0.0085,25.27,25.26,25.29,0.929,0.928,0.929,0.97,0.97,0.97,0.901,0.9,0.901,28.94,28.5,29.22,28.07,27.65,28.34,0,0,0,0,0,0,0.156,0,0.056,0.43,0.58,0.42,35.7
1447020000000,2015,11,2015,2,6,7,0.135,0.0562,0.0784,4864.04,29.58,29.58,28.95,1,1,1,222.6,219.9,225.3,129.6,126.9,93,93,93,0,-1.421e-14,1.421e-14,0.418,0.413,0.423,129.6,126.9,132.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0968,0.0958,0.0978,0.00676,0.00654,0.007,0.00027,0.00026,0.00028,0.221,0.216,0.226,0.0087,0.0085,0.0089,25.24,25.22,25.26,0.93,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,29.85,29.22,30.5,28.95,28.34,29.58,0,0,0,0,0,0,0.161,0,0.0566,0.42,0.58,0.42,36
1447624800000,2015,11,2015,2,7,7,0.141,0.0518,0.0894,5584.58,39.93,39.93,33.24,1,1,1,233.4,224,242.6,147.8,131,85.57,67,93,0,0,0,0.368,0.276,0.415,147.8,131,175.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0973,0.11,0.00832,0.00688,0.0107,0.00033,0.00027,0.00042,0.253,0.224,0.3,0.01,0.0088,0.012,25.15,25.04,25.23,0.937,0.931,0.947,0.972,0.97,0.978,0.911,0.903,0.926,34.19,30.18,40.83,33.24,29.27,39.93,0,0,0,0,0,0,0.185,0,0.0516,0.37,0.63,0.37,39.6
1448229600000,2015,11,2015,2,8,7,0.15,0.0405,0.109,6906.3,41.4,41.4,41.11,1,1,1,247.3,246.4,248.6,180.3,179.4,67,67,67,0,0,0,0.271,0.27,0.272,180.3,179.4,181.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.111,0.112,0.0111,0.011,0.0112,0.00044,0.00043,0.00044,0.309,0.307,0.311,0.012,0.012,0.012,25.01,25,25.01,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,41.95,41.73,42.24,41.11,40.89,41.4,0,0,0,0,0,0,0.228,0,0.041,0.27,0.73,0.27,46
1448834400000,2015,11,2015,2,9,7,0.156,0.0457,0.11,6955.81,43.83,43.83,41.4,1,1,1,257.6,249.7,269.4,182,174.6,75.57,67,77,-8.12e-15,-2.842e-14,0,0.293,0.268,0.306,182,174.6,192.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.111,0.117,0.0112,0.0106,0.0121,0.00044,0.00042,0.00048,0.313,0.3,0.332,0.012,0.012,0.013,24.96,24.89,24.99,0.949,0.947,0.952,0.979,0.977,0.98,0.929,0.925,0.933,42.29,40.52,44.72,41.4,39.59,43.83,0,0,0,0,0,0,0.23,0,0.046,0.29,0.71,0.29,44.6
1449439200000,2015,12,2015,3,10,7,0.173,0.0466,0.127,7880.33,48.2,48.2,46.91,1,1,1,286.4,273.5,301.9,209.4,196.5,77,77,77,0,-2.842e-14,2.842e-14,0.269,0.255,0.282,209.4,196.5,224.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.119,0.129,0.0135,0.0125,0.0149,0.00054,0.00049,0.00059,0.362,0.339,0.39,0.014,0.013,0.016,24.79,24.7,24.87,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.69,45.69,52.26,46.91,44.78,48.2,0,0,0,0,0,0,0.261,0,0.046,0.27,0.73,0.27,45.6
1450044000000,2015,12,2015,3,11,7,0.195,0.0466,0.148,8968.05,57.03,57.03,53.38,2,2,2,321.7,304.9,338.3,244.7,227.9,77,77,77,4.06e-15,0,2.842e-14,0.24,0.228,0.253,244.7,227.9,261.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.13,0.142,0.0176,0.0151,0.0223,0.00071,0.0006,0.0009,0.261,0.241,0.283,0.01,0.0096,0.011,24.73,24.63,24.83,0.927,0.922,0.932,0.97,0.97,0.97,0.9,0.895,0.904,27.52,25.6,29.4,26.69,24.83,28.52,0,0,0,0,0,0,0.297,0,0.047,0.24,0.76,0.24,46
1450648800000,2015,12,2015,3,12,7,0.217,0.0466,0.17,10313.6,66.07,66.07,61.39,2,2,2,358.4,340.2,380.1,281.4,263.2,77,77,77,0,0,0,0.215,0.203,0.226,281.4,263.2,303.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.142,0.156,0.0318,0.0232,0.0421,0.0013,0.00093,0.0017,0.313,0.286,0.345,0.013,0.011,0.014,24.49,24.35,24.61,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,31.64,29.61,34.05,30.7,28.72,33.03,0,0,0,0,0,0,0.341,0,0.047,0.21,0.78,0.22,47.5
1451253600000,2015,12,2015,3,13,7,0.248,0.0502,0.198,11962.6,74.98,74.98,71.21,2,2,2,410.7,389.1,436.2,327.7,312.1,83,77,91,0,0,0,0.202,0.188,0.219,327.7,312.1,345.2,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.159,0.173,0.0537,0.0463,0.0619,0.0022,0.0019,0.0025,0.383,0.359,0.41,0.016,0.015,0.017,24.17,24.03,24.3,0.945,0.942,0.948,0.97,0.97,0.973,0.917,0.914,0.922,36.69,35.04,38.54,35.6,33.99,37.49,0,0,0,0,0,0,0.396,0,0.05,0.2,0.8,0.2,48.2
1451858400000,2016,1,2015,4,14,7,0.299,0.055,0.244,14681.6,96.4,96.4,87.39,2,2,2,494.1,450.7,540.9,403.1,359.7,91,91,91,-8.12e-15,-5.684e-14,0,0.185,0.168,0.202,403.1,359.7,449.9,990,990,990,965.8,965.6,966,24.2,24,24.4,0.193,0.178,0.209,0.0892,0.0688,0.111,0.0037,0.0028,0.0046,0.497,0.432,0.567,0.021,0.018,0.024,23.68,23.4,23.94,0.954,0.95,0.958,0.979,0.976,0.98,0.935,0.927,0.939,44.65,40.1,49.47,43.7,39.15,48.2,0,0,0,0,0,0,0.486,0,0.055,0.18,0.82,0.18,49.1
1452463200000,2016,1,2015,4,15,7,0.37,0.0726,0.298,17213.7,112.3,112.3,102.5,3,2,2.5714285714285716,612.1,559.2,662.6,492.1,439.2,120,120,120,0,-5.684e-14,5.684e-14,0.197,0.181,0.215,492.1,439.2,542.6,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.236,0.209,0.264,0.134,0.106,0.163,0.0057,0.0045,0.007,0.577,0.532,0.614,0.024,0.022,0.026,23.08,22.84,23.33,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.43,35.23,51.36,40.99,34.17,48.2,0,0,0,0,0,0,0.569,0,0.072,0.2,0.81,0.19,46.5
1453068000000,2016,1,2015,4,16,7,0.426,0.0726,0.354,20292.4,125.4,125.4,120.8,3,3,3,704.6,676.5,728.5,584.6,556.5,120,120,120,0,0,0,0.17,0.165,0.177,584.6,556.5,608.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.288,0.272,0.301,0.192,0.173,0.207,0.0082,0.0074,0.0089,0.685,0.637,0.725,0.029,0.027,0.031,22.6,22.46,22.76,0.953,0.951,0.955,0.978,0.975,0.98,0.932,0.927,0.936,41.16,39.38,42.65,40.26,38.38,41.8,0,0,0,0,0,0,0.671,0,0.072,0.17,0.83,0.17,47.6
1453672800000,2016,1,2015,4,17,7,0.457,0.0726,0.384,21879.8,134.7,134.7,130.2,3,3,3,755.7,734.2,781.1,635.7,614.2,120,120,120,0,0,0,0.159,0.154,0.163,635.7,614.2,661.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.317,0.305,0.331,0.226,0.211,0.243,0.0098,0.0091,0.011,0.771,0.735,0.814,0.033,0.032,0.035,22.31,22.16,22.43,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.3,43,45.81,43.41,42.14,44.9,0,0,0,0,0,0,0.724,0,0.073,0.16,0.84,0.16,47.9
1454277600000,2016,2,2015,5,18,7,0.522,0.0829,0.439,24018.9,157.1,157.1,143,4,3,3.142857142857143,862.6,794.1,943.2,725.6,657.1,137,137,137,0,0,0,0.16,0.145,0.173,725.6,657.1,806.2,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.378,0.331,0.443,0.284,0.24,0.329,0.013,0.01,0.015,0.916,0.809,1.02,0.04,0.035,0.045,21.73,21.34,22.11,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.931,0.938,47.33,40.22,52.01,45.79,39.27,48.2,0,0,0,0,0,0,0.794,0,0.083,0.16,0.84,0.16,46
1454882400000,2016,2,2015,5,19,7,0.641,0.0915,0.55,29033.8,186.5,186.5,172.8,4,4,4,1060,969.3,1168,908.8,832.3,151.3,137,162,-1.624e-14,-1.137e-13,1.137e-13,0.143,0.134,0.154,908.8,832.3,1006,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.545,0.467,0.654,0.38,0.342,0.436,0.017,0.015,0.02,1.17,1.03,1.37,0.054,0.046,0.064,20.74,20.2,21.19,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.09,41.25,47.59,43.2,40.37,46.64,0,0,0,0,0,0,0.96,0,0.091,0.14,0.86,0.14,45.3
1455487200000,2016,2,2015,5,20,7,0.808,0.098,0.66,32240,192.8,192.8,191.9,4,4,4,1335,1210,1443,1173,1048,162,162,162,82.06,0,181.1,0.122,0.112,0.134,1091,1048,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.814,0.716,0.868,0.628,0.531,0.648,0.03,0.025,0.031,1.74,1.54,1.82,0.083,0.072,0.088,19.3,18.88,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.22,48.5,50.02,47.98,47.53,48.2,0,0,0,0,0,0,1.07,0,0.148,0.12,0.82,0.18,39.9
1456092000000,2016,2,2015,5,21,7,0.942,0.098,0.665,31246.3,189.1,189.1,186,4,4,4,1558,1471,1646,1396,1309,162,162,162,295.9,209.3,383.6,0.104,0.0984,0.11,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.898,0.88,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.48,18.19,18.78,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.45,46.67,48.23,46.5,45.74,47.26,0,0,0,0,0,0,1.03,0,0.277,0.1,0.71,0.29,33.2
1456696800000,2016,2,2015,5,22,7,1.08,0.138,0.665,29902.3,181.9,181.9,178,4,4,4,1787,1675,1901,1559,1473,228,162,239,459.3,373.2,561.7,0.128,0.0967,0.14,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.924,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.098,17.72,17.35,18.09,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.41,44.4,46.41,44.5,43.52,45.48,0,0,0,0,0,0,0.989,0,0.415,0.13,0.62,0.38,27.7
1457301600000,2016,3,2015,6,23,7,1.23,0.13,0.665,28536.7,172.7,172.7,169.9,4,4,4,2035,1939,2133,1820,1700,215,183,239,720.4,600.2,849.5,0.106,0.0858,0.123,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.95,16.71,17.22,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.33,42.67,44.07,42.47,41.82,43.18,0,0,0,0,0,0,0.944,0,0.565,0.11,0.54,0.46,23.2
1457906400000,2016,3,2015,6,24,7,1.4,0.111,0.665,27297.3,166.3,166.3,162.5,4,4,4,2314,2173,2464,2131,1990,183,183,183,1031,889.6,1181,0.0792,0.0743,0.0842,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.27,15.9,16.61,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.49,40.52,42.41,40.62,39.59,41.56,0,0,0,0,0,0,0.903,0,0.735,0.079,0.48,0.52,19.5
1458511200000,2016,3,2015,6,25,7,1.66,0.111,0.665,25275.3,156.6,156.6,150.4,4,4,4,2749,2529,2963,2566,2346,183,183,183,1466,1246,1680,0.0667,0.0618,0.0723,1100,1100,1100,990,990,990,972.9,972.4,973.4,17.1,16.6,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.22,14.7,15.75,0.942,0.939,0.944,0.973,0.97,0.976,0.916,0.911,0.922,38.65,37.24,40.09,37.61,36.12,39.14,0,0,0,0,0,0,0.836,0,0.995,0.067,0.4,0.6,15.2
1459116000000,2016,3,2015,6,26,7,1.91,0.119,0.665,23475.3,142.9,142.9,139.7,4,4,4,3150,3024,3246,2952,2841,197.6,183,217,1852,1741,1929,0.0627,0.0579,0.0679,1100,1100,1100,990,990,990,973.9,973.6,974.1,16.1,15.9,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.26,14.04,14.55,0.937,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,36.01,35.42,36.83,34.93,34.36,35.73,0,0,0,0,0,0,0.776,0,1.245,0.062,0.35,0.65,12.3
1459720800000,2016,4,2015,7,27,7,2,0.131,0.665,22842.8,137,137,136,4,4,4,3311,3266,3350,3094,3049,217,217,217,1994,1949,2033,0.0655,0.0648,0.0664,1100,1100,1100,990,990,990,974.2,974.1,974.3,15.8,15.7,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.91,13.82,14,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,35.04,34.82,35.3,33.99,33.77,34.24,0,0,0,0,0,0,0.755,0,1.335,0.066,0.33,0.67,11.4
1460325600000,2016,4,2015,7,28,7,2.05,0.131,0.665,22532.6,134.8,134.8,134.1,4,4,4,3393,3362,3413,3176,3145,217,217,217,2076,2045,2096,0.064,0.0636,0.0645,1100,1100,1100,990,990,990,974.4,974.3,974.4,15.6,15.6,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.73,13.69,13.8,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.57,34.45,34.75,33.53,33.42,33.7,0,0,0,0,0,0,0.745,0,1.385,0.064,0.32,0.68,11
1460930400000,2016,4,2015,7,29,7,2.03,0.158,0.665,22675.3,136.6,136.6,135,4,4,4,3355,3283,3409,3094,2988,261.6,217,295,1994,1888,2092,0.0781,0.0637,0.0899,1100,1100,1100,990,990,990,974.3,974.2,974.4,15.7,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.81,13.7,13.96,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.79,34.48,35.21,33.74,33.44,34.15,0,0,0,0,0,0,0.75,0,1.365,0.078,0.33,0.67,11.2
1461535200000,2016,4,2015,7,30,7,1.89,0.181,0.665,23613.7,144,144,140.6,4,4,4,3117,2984,3246,2818,2663,298.7,295,321,1718,1563,1851,0.096,0.0909,0.108,1100,1100,1100,990,990,990,973.8,973.5,974.1,16.2,15.9,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.34,14.04,14.65,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.23,35.42,37.1,35.14,34.36,35.99,0,0,0,0,0,0,0.781,0,1.225,0.096,0.35,0.65,12.5
1462140000000,2016,5,2015,8,31,7,1.7,0.194,0.665,25005.4,152.5,152.5,148.8,4,4,4,2808,2677,2939,2487,2356,321,321,321,1387,1256,1518,0.114,0.109,0.12,1100,1100,1100,990,990,990,973,972.7,973.4,17,16.6,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.08,14.76,15.39,0.941,0.94,0.943,0.972,0.97,0.974,0.915,0.912,0.918,38.27,37.4,39.13,37.21,36.29,38.11,0,0,0,0,0,0,0.827,0,1.035,0.11,0.39,0.61,14.7
1462744800000,2016,5,2015,8,32,7,1.52,0.194,0.665,26407.1,160.7,160.7,157.2,4,4,4,2507,2381,2634,2186,2060,321,321,321,1086,959.9,1213,0.128,0.122,0.135,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.8,15.5,16.11,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.919,0.925,40.24,39.41,41.06,39.3,38.41,40.17,0,0,0,0,0,0,0.873,0,0.855,0.13,0.44,0.56,17.4
1463349600000,2016,5,2015,8,33,7,1.33,0.186,0.665,27822.4,169.7,169.7,165.6,4,4,4,2197,2039,2339,1888,1763,308.1,276,321,788.4,662.6,918.5,0.14,0.132,0.15,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.21,16.93,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.26,41.33,43.28,41.4,40.46,42.42,0,0,0,0,0,0,0.92,0,0.665,0.14,0.5,0.5,20.9
1463954400000,2016,5,2015,8,34,7,1.12,0.167,0.665,29483.3,179.8,179.8,175.5,4,4,4,1859,1736,1992,1583,1460,276,276,276,483.2,359.8,616.3,0.149,0.139,0.159,1100,1100,1100,990,990,990,970.6,970.2,971.1,19.4,18.9,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.48,17.05,17.88,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.77,43.6,45.86,43.87,42.73,44.94,0,0,0,0,0,0,0.975,0,0.455,0.15,0.59,0.41,26.3
1464559200000,2016,5,2015,8,35,7,0.964,0.138,0.665,31024.7,188.1,188.1,184.7,4,4,4,1593,1497,1699,1364,1287,228.9,210,276,264.4,186.6,322.8,0.143,0.129,0.166,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.912,0.894,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.35,18,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.11,46.19,47.98,46.17,45.27,47.02,0,0,0,0,0,0,1.03,0,0.299,0.14,0.69,0.31,32.2
1465164000000,2016,6,2015,9,36,7,0.825,0.127,0.657,32064.2,192.8,192.8,190.9,4,4,4,1364,1239,1468,1154,1029,210,210,210,67.87,0,158.1,0.155,0.143,0.17,1086,1029,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.819,0.707,0.878,0.616,0.487,0.648,0.029,0.023,0.031,1.73,1.48,1.83,0.083,0.069,0.089,19.22,18.79,19.87,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.75,47.84,49.64,47.71,46.89,48.2,0,0,0,0,0,0,1.06,0,0.168,0.15,0.8,0.2,38.9
1465768800000,2016,6,2015,9,37,7,0.67,0.127,0.543,28429.3,183.1,183.1,169.2,4,4,4,1107,1024,1201,897.3,813.7,210,210,210,-3.248e-14,-1.137e-13,1.137e-13,0.19,0.175,0.205,897.3,813.7,991.3,990,990,990,968.2,968,968.5,21.8,21.5,22,0.55,0.47,0.652,0.373,0.333,0.419,0.017,0.015,0.02,1.17,1.02,1.35,0.054,0.046,0.063,20.59,20.12,21.01,0.954,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,43.21,39.94,46.71,42.31,38.98,45.77,0,0,0,0,0,0,0.94,0,0.127,0.19,0.81,0.19,42.4
1466373600000,2016,6,2015,9,38,7,0.571,0.127,0.444,23840.7,144.6,144.6,141.9,3,3,3,943.7,893.6,1001,733.7,683.6,210,210,210,0,0,0,0.223,0.21,0.235,733.7,683.6,791.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.398,0.359,0.45,0.29,0.258,0.322,0.013,0.011,0.015,0.959,0.866,1.06,0.043,0.038,0.048,21.37,21.03,21.66,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49,46.3,52.02,47.3,45.37,48.2,0,0,0,0,0,0,0.788,0,0.127,0.22,0.78,0.22,41.8
1466978400000,2016,6,2015,9,39,7,0.507,0.121,0.386,21642.1,133.6,133.6,128.8,3,3,3,838.7,805.5,878.5,639,619.5,199.7,186,210,0,0,0,0.238,0.226,0.251,639,619.5,668.5,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.331,0.318,0.35,0.228,0.215,0.248,0.01,0.0094,0.011,0.789,0.754,0.841,0.035,0.033,0.037,21.96,21.74,22.12,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.82,42.78,45.45,42.94,41.93,44.54,0,0,0,0,0,0,0.716,0,0.121,0.24,0.76,0.24,42.7
1467583200000,2016,7,2015,10,40,7,0.468,0.112,0.356,20134.4,124.3,124.3,119.8,3,3,3,773.9,744.9,797.3,587.9,558.9,186,186,186,0,0,0,0.241,0.233,0.25,587.9,558.9,611.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.3,0.283,0.313,0.194,0.174,0.209,0.0084,0.0075,0.0091,0.701,0.652,0.74,0.03,0.028,0.032,22.3,22.17,22.47,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.935,40.86,39.05,42.29,39.95,38.03,41.45,0,0,0,0,0,0,0.666,0,0.112,0.24,0.76,0.24,43
1468188000000,2016,7,2015,10,41,7,0.423,0.137,0.286,16225.6,103.1,103.1,96.58,3,2,2.142857142857143,699.9,667.5,733.7,472.9,440.5,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.325,0.309,0.34,472.9,440.5,506.7,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.241,0.222,0.26,0.122,0.107,0.139,0.0053,0.0046,0.006,0.609,0.569,0.662,0.026,0.024,0.029,22.69,22.55,22.86,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.73,35.44,52.32,45.84,34.37,48.2,0,0,0,0,0,0,0.537,0,0.137,0.32,0.68,0.32,38.4
1468792800000,2016,7,2015,10,42,7,0.381,0.137,0.244,14314.6,90.7,90.7,85.21,2,2,2,629.8,603.2,657.4,402.8,376.2,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.361,0.345,0.376,402.8,376.2,430.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.206,0.197,0.217,0.0891,0.0766,0.102,0.0038,0.0032,0.0044,0.51,0.47,0.552,0.022,0.02,0.024,23.07,22.92,23.22,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.938,43.49,40.77,46.27,42.6,39.86,45.35,0,0,0,0,0,0,0.473,0,0.137,0.36,0.64,0.36,37.6
1469397600000,2016,7,2015,10,43,7,0.345,0.137,0.208,12200.3,77.86,77.86,72.62,2,2,2,570.5,547.7,594.8,343.5,320.7,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.398,0.382,0.414,343.5,320.7,367.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.185,0.177,0.194,0.0611,0.0504,0.0726,0.0026,0.0021,0.0031,0.421,0.386,0.457,0.018,0.016,0.019,23.41,23.27,23.55,0.948,0.944,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.36,34.97,39.9,36.31,33.92,38.93,0,0,0,0,0,0,0.403,0,0.137,0.4,0.6,0.4,35.4
1470002400000,2016,8,2015,11,44,7,0.312,0.111,0.201,11914.4,75.8,75.8,70.92,2,2,2,516.6,495,539.3,332.6,311,184,184,184,1.624e-14,0,5.684e-14,0.356,0.341,0.372,332.6,311,355.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.178,0.17,0.186,0.056,0.0458,0.0667,0.0023,0.0019,0.0028,0.401,0.369,0.435,0.017,0.015,0.018,23.67,23.54,23.8,0.946,0.943,0.949,0.971,0.97,0.974,0.918,0.914,0.924,36.52,34.21,38.92,35.46,33.19,37.9,0,0,0,0,0,0,0.394,0,0.111,0.36,0.64,0.36,38.2
1470607200000,2016,8,2015,11,45,7,0.284,0.111,0.173,10241.8,64.96,64.96,60.96,2,2,2,469.3,450.9,488.1,285.3,266.9,184,184,184,0,0,0,0.392,0.377,0.408,285.3,266.9,304.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.168,0.0336,0.025,0.0425,0.0014,0.001,0.0018,0.33,0.302,0.358,0.014,0.012,0.015,23.96,23.85,24.07,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.42,29.42,33.48,30.48,28.53,32.48,0,0,0,0,0,0,0.339,0,0.111,0.39,0.61,0.39,36.1
1471212000000,2016,8,2015,11,46,7,0.26,0.111,0.148,8791.44,55.84,55.84,52.33,2,1,1.8571428571428572,429.5,414,445.2,245.5,230,184,184,184,0,-2.842e-14,2.842e-14,0.429,0.413,0.444,245.5,230,261.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.142,0.153,0.0176,0.0153,0.0223,0.00072,0.00062,0.00091,0.295,0.261,0.41,0.012,0.011,0.017,24.17,24.1,24.25,0.933,0.925,0.957,0.971,0.97,0.98,0.906,0.897,0.938,30.87,25.87,52.11,29.61,25.1,48.2,0,0,0,0,0,0,0.291,0,0.112,0.43,0.57,0.43,33.8
1471816800000,2016,8,2015,11,47,7,0.239,0.111,0.127,7825.28,48.2,48.2,46.58,1,1,1,394.6,381.5,408.8,210.6,197.5,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.467,0.45,0.482,210.6,197.5,224.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.13,0.14,0.0136,0.0125,0.0149,0.00055,0.00051,0.00061,0.375,0.352,0.401,0.015,0.014,0.016,24.25,24.16,24.34,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,47.9,44.98,51.07,46.58,44.08,48.2,0,0,0,0,0,0,0.259,0,0.112,0.46,0.53,0.47,32.7
1472421600000,2016,8,2015,11,48,7,0.22,0.0954,0.125,7654.52,48.2,48.2,45.56,1,1,1,363.8,349.5,377.4,206.1,185.2,157.7,138,184,-8.12e-15,-2.842e-14,0,0.432,0.379,0.498,206.1,185.2,226,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.131,0.126,0.136,0.0133,0.0115,0.015,0.00054,0.00046,0.0006,0.365,0.33,0.399,0.015,0.013,0.016,24.42,24.37,24.48,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,47.16,42.17,51.81,45.56,41.32,48.2,0,0,0,0,0,0,0.253,0,0.095,0.43,0.57,0.43,34.8
1473026400000,2016,9,2015,12,49,7,0.201,0.0835,0.118,7359.65,46.58,46.58,43.81,1,1,1,332.5,320.2,344.9,194.5,182.2,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.415,0.4,0.431,194.5,182.2,206.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.129,0.0123,0.0112,0.0133,0.00049,0.00045,0.00054,0.342,0.32,0.364,0.014,0.013,0.015,24.6,24.51,24.68,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.7,41.88,47.53,43.81,41.04,46.58,0,0,0,0,0,0,0.243,0,0.083,0.42,0.59,0.41,36.6
