datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1473631200000,2016,9,2015,12,50,7,0.185,0.0835,0.102,6302.46,40.03,40.03,37.51,1,1,1,305.9,296.4,316.1,167.9,158.4,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.452,0.437,0.466,167.9,158.4,178.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.119,0.01,0.00922,0.0109,0.0004,0.00037,0.00044,0.295,0.278,0.313,0.012,0.011,0.013,24.78,24.71,24.84,0.945,0.942,0.948,0.973,0.97,0.978,0.92,0.914,0.927,38.54,36.36,40.93,37.51,35.27,40.03,0,0,0,0,0,0,0.208,0,0.083,0.45,0.55,0.45,34.1
1474236000000,2016,9,2015,12,51,7,0.172,0.0835,0.0886,5465.37,34.59,34.59,32.53,1,1,1,284.4,275.4,293.4,146.4,137.4,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.485,0.47,0.501,146.4,137.4,155.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.111,0.0082,0.00743,0.00896,0.00033,0.00029,0.00036,0.256,0.24,0.273,0.01,0.0095,0.011,24.91,24.85,24.96,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.54,31.41,35.66,32.53,30.47,34.59,0,0,0,0,0,0,0.181,0,0.0834,0.49,0.52,0.48,31.8
1474840800000,2016,9,2015,12,52,7,0.16,0.0786,0.0813,5013.83,33.27,33.27,29.84,1,1,1,264.5,258.7,272.4,134.5,123.5,130,110,138,-2.03e-15,-2.842e-14,2.842e-14,0.491,0.425,0.528,134.5,123.5,149,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.103,0.0999,0.106,0.00718,0.00624,0.00841,0.00028,0.00025,0.00033,0.234,0.215,0.258,0.0093,0.0085,0.01,25.01,24.98,25.04,0.933,0.928,0.939,0.97,0.97,0.97,0.905,0.9,0.911,30.77,28.13,34.3,29.84,27.28,33.27,0,0,0,0,0,0,0.166,0,0.0787,0.49,0.51,0.49,31.3
1475445600000,2016,10,2016,1,1,7,0.152,0.0665,0.0858,5316.4,33.14,33.14,31.65,1,1,1,251.9,247.5,258.4,141.9,137.5,110,110,110,0,0,0,0.437,0.426,0.444,141.9,137.5,148.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00781,0.00744,0.00837,0.00031,0.00029,0.00033,0.246,0.238,0.257,0.0097,0.0094,0.01,25.05,25.01,25.08,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,32.62,31.58,34.17,31.65,30.63,33.14,0,0,0,0,0,0,0.176,0,0.0662,0.44,0.56,0.44,35
1476050400000,2016,10,2016,1,2,7,0.144,0.0598,0.0844,5239.82,32.7,32.7,31.19,1,1,1,238.4,231.9,246.1,139.6,134.9,98.86,97,110,0,0,0,0.414,0.399,0.447,139.6,134.9,146.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.099,0.103,0.00761,0.00722,0.00817,0.0003,0.00028,0.00032,0.24,0.231,0.251,0.0094,0.0091,0.0099,25.13,25.09,25.18,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.15,31.07,33.71,31.19,30.14,32.7,0,0,0,0,0,0,0.173,0,0.0596,0.42,0.59,0.41,36.4
1476655200000,2016,10,2016,1,3,7,0.136,0.0587,0.077,4770.08,29.7,29.7,28.39,1,1,1,224.3,218.5,230,127.3,121.5,97,97,97,0,-1.421e-14,1.421e-14,0.433,0.422,0.444,127.3,121.5,133,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0943,0.0984,0.00657,0.00608,0.00706,0.00026,0.00024,0.00028,0.217,0.207,0.227,0.0085,0.0081,0.0089,25.24,25.19,25.28,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.27,27.91,30.62,28.39,27.07,29.7,0,0,0,0,0,0,0.158,0,0.059,0.43,0.57,0.43,35.1
1477260000000,2016,10,2016,1,4,7,0.128,0.0587,0.0697,4301.01,26.62,26.62,25.6,1,1,1,212.3,208.9,216.6,115.3,112,97,97,97,-4.06e-15,-1.421e-14,0,0.457,0.448,0.464,115.3,112,119.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0921,0.0909,0.0936,0.00555,0.00527,0.00592,0.00022,0.00021,0.00023,0.196,0.19,0.203,0.0077,0.0074,0.008,25.33,25.3,25.36,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.892,0.897,26.39,25.59,27.44,25.6,24.82,26.62,0,0,0,0,0,0,0.142,0,0.0583,0.46,0.54,0.46,33.6
1477864800000,2016,10,2016,1,5,7,0.129,0.0566,0.0726,4491.93,29.27,29.27,26.74,1,1,1,213.6,207.6,224,120.1,110.6,93.57,93,97,2.03e-15,-1.421e-14,1.421e-14,0.438,0.415,0.467,120.1,110.6,131,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0935,0.0904,0.0973,0.00596,0.00515,0.00688,0.00023,0.0002,0.00027,0.204,0.187,0.224,0.008,0.0073,0.0088,25.31,25.23,25.37,0.925,0.918,0.931,0.97,0.97,0.97,0.897,0.891,0.903,27.56,25.26,30.18,26.74,24.5,29.27,0,0,0,0,0,0,0.149,0,0.0564,0.44,0.56,0.44,34.8
1478469600000,2016,11,2016,2,6,7,0.138,0.0562,0.0817,5073.25,31.33,31.33,30.2,1,1,1,228,222.9,233,135,129.9,93,93,93,0,0,0,0.408,0.399,0.417,135,129.9,140,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.0969,0.1,0.00723,0.00679,0.00765,0.00028,0.00027,0.0003,0.231,0.222,0.24,0.0091,0.0087,0.0094,25.2,25.16,25.24,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.13,29.92,32.3,30.2,29.02,31.33,0,0,0,0,0,0,0.168,0,0.0563,0.41,0.59,0.41,36.8
1479074400000,2016,11,2016,2,7,7,0.14,0.0562,0.0835,5191.32,31.89,31.89,30.9,1,1,1,231.1,227.8,235.5,138.1,134.8,93,93,93,0,0,0,0.402,0.395,0.408,138.1,134.8,142.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0998,0.0986,0.101,0.00749,0.00721,0.00786,0.00029,0.00028,0.00031,0.236,0.23,0.244,0.0093,0.0091,0.0096,25.18,25.14,25.2,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,31.86,31.08,32.88,30.9,30.14,31.89,0,0,0,0,0,0,0.172,0,0.0565,0.4,0.6,0.4,37.1
1479679200000,2016,11,2016,2,8,7,0.146,0.0405,0.105,6636.35,40.2,40.2,39.5,1,1,1,240.9,237.4,243.7,173.9,170.4,67,67,67,0,0,0,0.278,0.275,0.282,173.9,170.4,176.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.108,0.11,0.0105,0.0102,0.0108,0.00042,0.0004,0.00042,0.297,0.291,0.302,0.012,0.011,0.012,25.06,25.04,25.08,0.946,0.945,0.947,0.977,0.975,0.978,0.925,0.922,0.927,40.43,39.62,41.09,39.5,38.64,40.2,0,0,0,0,0,0,0.219,0,0.041,0.28,0.72,0.28,45.5
1480284000000,2016,11,2016,2,9,7,0.145,0.044,0.101,6349.19,39.25,39.25,37.79,1,1,1,239.9,238.2,240.9,167.2,163.4,72.71,67,77,0,0,0,0.303,0.279,0.32,167.2,163.4,172.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.00996,0.00964,0.0104,0.00039,0.00038,0.00041,0.286,0.28,0.295,0.011,0.011,0.012,25.07,25.07,25.08,0.944,0.943,0.946,0.973,0.972,0.976,0.919,0.916,0.924,38.82,37.9,40.2,37.79,36.82,39.25,0,0,0,0,0,0,0.21,0,0.044,0.3,0.7,0.3,43.8
1480888800000,2016,12,2016,3,10,7,0.147,0.045,0.102,6405.5,43.62,43.62,38.13,1,1,1,243.1,238.8,250,168.7,161.8,74.43,59,77,0,0,0,0.307,0.236,0.323,168.7,161.8,191,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.115,0.0101,0.0095,0.012,0.0004,0.00037,0.00047,0.289,0.277,0.327,0.011,0.011,0.013,25.05,24.97,25.09,0.945,0.943,0.952,0.973,0.971,0.98,0.92,0.915,0.933,39.16,37.52,44.51,38.13,36.42,43.62,0,0,0,0,0,0,0.212,0,0.045,0.31,0.69,0.31,43.6
1481493600000,2016,12,2016,3,11,7,0.16,0.0357,0.124,7841.59,48.2,48.2,46.68,1,1,1,263.9,254.1,274.3,204.9,195.1,59,59,59,-4.06e-15,-2.842e-14,0,0.224,0.215,0.232,204.9,195.1,215.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.116,0.123,0.0132,0.0123,0.0141,0.00052,0.00049,0.00056,0.352,0.334,0.37,0.014,0.013,0.015,24.89,24.83,24.95,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,47.79,45.49,50.21,46.68,44.58,48.2,0,0,0,0,0,0,0.259,0,0.036,0.22,0.78,0.22,49
1482098400000,2016,12,2016,3,12,7,0.174,0.0357,0.139,8402.95,52.58,52.58,50.02,2,1,1.5714285714285714,288.5,277.9,299.2,229.5,218.8,59,59,59,0,-2.842e-14,2.842e-14,0.205,0.197,0.212,229.5,218.8,240.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.124,0.132,0.0153,0.0144,0.0162,0.00061,0.00057,0.00064,0.305,0.241,0.389,0.012,0.0096,0.015,24.84,24.77,24.91,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.35,25.87,52.65,35.34,25.09,48.2,0,0,0,0,0,0,0.278,0,0.035,0.21,0.8,0.2,48.3
1482703200000,2016,12,2016,3,13,7,0.191,0.0369,0.154,9356.78,58.24,58.24,55.7,2,2,2,315.4,301.1,334.5,254.4,242.1,61,59,73,1.218e-14,0,2.842e-14,0.193,0.182,0.218,254.4,242.1,265.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.133,0.141,0.0198,0.0163,0.0245,0.00079,0.00065,0.00098,0.271,0.255,0.287,0.011,0.01,0.012,24.75,24.65,24.84,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.71,27.33,30.02,27.85,26.51,29.12,0,0,0,0,0,0,0.309,0,0.037,0.19,0.81,0.19,49
1483308000000,2017,1,2016,4,14,7,0.228,0.0442,0.184,11134.5,74.05,74.05,66.28,2,2,2,377,343.5,412.9,304,270.5,73,73,73,0,0,0,0.195,0.177,0.213,304,270.5,339.9,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.156,0.144,0.169,0.0425,0.0267,0.0594,0.0017,0.0011,0.0024,0.346,0.296,0.4,0.014,0.012,0.016,24.37,24.14,24.59,0.94,0.934,0.947,0.97,0.97,0.972,0.912,0.906,0.92,34.15,30.45,38.09,33.14,29.53,37.02,0,0,0,0,0,0,0.368,0,0.044,0.19,0.81,0.19,48.8
1483912800000,2017,1,2016,4,15,7,0.294,0.0442,0.25,14902.6,96.4,96.4,88.71,2,2,2,485.7,430.2,545.5,412.7,357.2,73,73,73,-8.12e-15,-5.684e-14,0,0.151,0.134,0.17,412.7,357.2,472.6,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.195,0.175,0.217,0.0938,0.0676,0.122,0.0039,0.0028,0.0051,0.51,0.426,0.6,0.021,0.017,0.025,23.7,23.34,24.04,0.955,0.949,0.958,0.979,0.976,0.98,0.935,0.926,0.939,45.76,39.96,51.73,44.35,39,48.2,0,0,0,0,0,0,0.493,0,0.044,0.15,0.85,0.15,50.7
1484517600000,2017,1,2016,4,16,7,0.37,0.0523,0.317,18390.6,115.6,115.6,109.5,3,3,3,611.3,562.2,656.8,524.8,489.2,86.43,73,120,-8.12e-15,-5.684e-14,0,0.141,0.117,0.187,524.8,489.2,553.2,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.248,0.226,0.263,0.152,0.13,0.171,0.0064,0.0054,0.0072,0.579,0.519,0.624,0.024,0.022,0.026,23.08,22.87,23.35,0.949,0.945,0.951,0.972,0.97,0.975,0.922,0.917,0.927,37.56,35.29,39.51,36.49,34.23,38.52,0,0,0,0,0,0,0.608,0,0.053,0.14,0.86,0.14,49.7
1485122400000,2017,1,2016,4,17,7,0.428,0.0726,0.356,20391.7,128,128,121.4,3,3,3,708,671.9,743,588,551.9,120,120,120,0,0,0,0.17,0.162,0.179,588,551.9,623,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.29,0.269,0.31,0.194,0.17,0.217,0.0083,0.0072,0.0094,0.691,0.63,0.75,0.03,0.027,0.032,22.58,22.38,22.78,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.36,39.08,43.53,40.46,38.07,42.66,0,0,0,0,0,0,0.674,0,0.072,0.17,0.83,0.17,47.6
1485727200000,2017,1,2016,4,18,7,0.479,0.0799,0.399,22533.4,140,140,134.1,3,3,3,792,754.7,832.3,659.9,634.7,132.1,120,137,0,0,0,0.167,0.156,0.176,659.9,634.7,695.3,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.332,0.316,0.353,0.242,0.225,0.265,0.011,0.0097,0.012,0.813,0.769,0.874,0.035,0.033,0.038,22.12,21.9,22.31,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.62,44.24,47.63,44.71,43.36,46.67,0,0,0,0,0,0,0.745,0,0.08,0.17,0.83,0.17,47
1486332000000,2017,2,2016,5,19,7,0.538,0.0829,0.455,24708.5,155.9,155.9,147.1,4,3,3.2857142857142856,890,845.8,936.3,753,708.8,137,137,137,0,0,0,0.154,0.146,0.162,753,708.8,799.3,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.396,0.361,0.437,0.301,0.274,0.326,0.013,0.012,0.015,0.953,0.897,1,0.042,0.039,0.045,21.59,21.38,21.82,0.956,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.99,39.27,51.54,45.35,38.27,48.2,0,0,0,0,0,0,0.817,0,0.083,0.15,0.85,0.15,45.9
1486936800000,2017,2,2016,5,20,7,0.62,0.0829,0.537,28593.5,184.5,184.5,170.2,4,4,4,1026,952.6,1121,888.7,815.6,137,137,137,1.624e-14,-1.137e-13,1.137e-13,0.134,0.122,0.144,888.7,815.6,983.8,990,990,990,968,967.7,968.3,22,21.7,22.3,0.519,0.452,0.609,0.369,0.334,0.415,0.017,0.015,0.019,1.13,1,1.3,0.051,0.045,0.06,20.9,20.42,21.29,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.936,43.44,40.59,47.07,42.55,39.67,46.13,0,0,0,0,0,0,0.946,0,0.083,0.13,0.87,0.13,46.1
1487541600000,2017,2,2016,5,21,7,0.79,0.0829,0.656,32231,192.8,192.8,191.9,4,4,4,1306,1162,1434,1169,1025,137,137,137,84.04,0,196.7,0.105,0.0956,0.118,1085,1025,1100,990,990,990,968.9,968.4,969.3,21.1,20.7,21.6,0.793,0.669,0.862,0.615,0.479,0.648,0.029,0.022,0.031,1.71,1.43,1.81,0.081,0.066,0.087,19.43,18.92,20.16,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.28,48.39,50.29,47.96,47.43,48.2,0,0,0,0,0,0,1.07,0,0.134,0.1,0.83,0.17,40.8
1488146400000,2017,2,2016,5,22,7,0.966,0.103,0.665,31010.9,189.2,189.2,184.6,4,4,4,1598,1468,1756,1428,1331,169.9,137,183,328.2,231.1,473.1,0.106,0.0912,0.118,1100,1100,1100,990,990,990,969.8,969.4,970.3,20.2,19.7,20.6,0.904,0.876,0.922,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.095,18.35,17.82,18.79,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.09,45.68,48.27,46.15,44.77,47.3,0,0,0,0,0,0,1.03,0,0.301,0.11,0.69,0.31,32.1
1488751200000,2017,3,2016,6,23,7,1.24,0.111,0.665,28496.4,176.8,176.8,169.6,4,4,4,2056,1821,2302,1873,1638,183,183,183,772.7,538,1019,0.0895,0.0795,0.1,1100,1100,1100,990,990,990,971.2,970.5,971.8,18.8,18.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.93,16.3,17.6,0.948,0.946,0.95,0.98,0.979,0.98,0.929,0.926,0.931,43.27,41.57,45.1,42.41,40.72,44.2,0,0,0,0,0,0,0.942,0,0.575,0.09,0.54,0.46,23
1489356000000,2017,3,2016,6,24,7,1.65,0.111,0.665,25364.4,160.7,160.7,151,4,4,4,2732,2381,3155,2549,2198,183,183,183,1449,1098,1872,0.0676,0.058,0.0769,1100,1100,1100,990,990,990,972.9,972,973.9,17.1,16.1,18,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.26,14.24,16.11,0.942,0.936,0.945,0.974,0.97,0.978,0.917,0.908,0.925,38.76,35.96,41.06,37.74,34.88,40.17,0,0,0,0,0,0,0.839,0,0.985,0.067,0.4,0.6,15.4
1489960800000,2017,3,2016,6,25,7,2.29,0.14,0.665,21060.1,135.8,135.8,125.4,4,4,4,3788,3316,4295,3557,3133,231,183,239,2457,2033,2956,0.0612,0.0552,0.0692,1100,1100,1100,990,990,990,975.2,974.2,976.2,14.8,13.8,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.041,0.047,1.87,1.87,1.87,0.13,0.12,0.14,12.91,11.91,13.89,0.927,0.919,0.934,0.97,0.97,0.97,0.9,0.891,0.906,32.31,29.51,35.01,31.34,28.62,33.96,0,0,0,0,0,0,0.696,0,1.625,0.061,0.29,0.71,9.2
1490565600000,2017,3,2016,6,26,7,2.89,0.154,0.665,17190.1,111.4,111.4,102.3,4,4,4,4780,4453,5023,4525,4214,255,239,295,3425,3114,3628,0.0533,0.0488,0.0593,1100,1100,1100,990,990,990.01,977.1,976.5,977.5,12.9,12.5,13.5,0.926,0.923,0.926,0.648,0.648,0.648,0.05,0.048,0.052,1.87,1.87,1.87,0.15,0.14,0.15,11.02,10.59,11.62,0.906,0.895,0.916,0.97,0.97,0.97,0.879,0.868,0.889,26.95,25.57,28.7,25.58,23.63,27.84,0,0,0,0,0,0,0.568,0,2.225,0.053,0.23,0.77,5.95
1491170400000,2017,4,2016,7,27,7,3.09,0.178,0.665,15491.4,93.33,93.33,92.21,4,4,4,5106,5065,5126,4811,4770,295,295,295,3711,3670,3731,0.0578,0.0575,0.0582,1100,1100,1100,990.02,990.01,990.02,977.7,977.6,977.7,12.3,12.3,12.4,0.921,0.92,0.922,0.648,0.648,0.648,0.053,0.052,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.47,10.44,10.53,0.891,0.89,0.893,0.97,0.97,0.97,0.864,0.863,0.866,25.16,25.06,25.36,23.05,22.91,23.33,0,0,0,0,0,0,0.512,0,2.425,0.058,0.22,0.78,5.01
1491775200000,2017,4,2016,7,28,7,3.07,0.214,0.665,15643.4,95.02,95.02,93.12,4,4,4,5074,5005,5117,4719,4641,354.1,295,364,3619,3541,3722,0.0698,0.0577,0.0727,1100,1100,1100,990.01,990.01,990.02,977.6,977.5,977.7,12.4,12.3,12.5,0.922,0.92,0.924,0.648,0.648,0.648,0.052,0.052,0.053,1.87,1.87,1.87,0.15,0.15,0.15,10.52,10.46,10.62,0.892,0.89,0.896,0.97,0.97,0.97,0.866,0.863,0.869,25.32,25.1,25.66,23.28,22.98,23.76,0,0,0,0,0,0,0.517,0,2.405,0.07,0.22,0.78,5.1
1492380000000,2017,4,2016,7,29,7,2.92,0.22,0.665,17016,106.4,106.4,101.3,4,4,4,4824,4676,4963,4460,4312,364,364,364,3360,3212,3499,0.0755,0.0733,0.0778,1100,1100,1100,990,990,990,977.2,976.9,977.4,12.8,12.6,13.1,0.926,0.926,0.926,0.648,0.648,0.648,0.051,0.05,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.94,10.68,11.21,0.906,0.898,0.912,0.97,0.97,0.97,0.879,0.871,0.885,26.74,25.89,27.57,25.32,24.08,26.59,0,0,0,0,0,0,0.563,0,2.255,0.075,0.23,0.77,5.83
1492984800000,2017,4,2016,7,30,7,2.68,0.22,0.665,18767.2,115.5,115.5,111.7,4,4,4,4436,4246,4617,4072,3882,364,364,364,2972,2782,3153,0.0821,0.0788,0.0857,1100,1100,1100,990,990,990,976.5,976.1,976.8,13.5,13.2,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.65,11.32,12,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.892,28.79,27.87,29.76,27.93,27.04,28.87,0,0,0,0,0,0,0.621,0,2.015,0.082,0.25,0.75,7
1493589600000,2017,5,2016,8,31,7,2.43,0.206,0.665,20203.2,123.7,123.7,120.3,4,4,4,4011,3854,4179,3671,3514,340,340,340,2571,2414,2739,0.0848,0.0814,0.0882,1100,1100,1100,990,990,990,975.7,975.4,976,14.3,14,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.44,12.12,12.76,0.924,0.921,0.927,0.97,0.97,0.97,0.896,0.893,0.899,30.99,30.1,31.88,30.06,29.2,30.93,0,0,0,0,0,0,0.668,0,1.765,0.085,0.27,0.73,8.31
1494194400000,2017,5,2016,8,32,7,2.23,0.206,0.665,21441,130.3,130.3,127.6,4,4,4,3682,3565,3806,3342,3225,340,340,340,2242,2125,2366,0.0924,0.0893,0.0954,1100,1100,1100,990,990,990,975,974.8,975.3,15,14.7,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.12,12.86,13.37,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,32.89,32.17,33.57,31.91,31.2,32.56,0,0,0,0,0,0,0.709,0,1.565,0.092,0.3,0.7,9.61
1494799200000,2017,5,2016,8,33,7,2.04,0.206,0.665,22592.9,137.9,137.9,134.5,4,4,4,3377,3225,3518,3037,2885,340,340,340,1937,1785,2078,0.101,0.0966,0.105,1100,1100,1100,990,990,990,974.4,974,974.7,15.6,15.3,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.77,13.47,14.09,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.907,34.66,33.84,35.54,33.62,32.83,34.48,0,0,0,0,0,0,0.747,0,1.375,0.1,0.33,0.67,11.1
1495404000000,2017,5,2016,8,34,7,1.8,0.206,0.665,24215.8,149.1,149.1,144.1,4,4,4,2980,2799,3163,2640,2459,340,340,340,1540,1359,1723,0.114,0.107,0.121,1100,1100,1100,990,990,990,973.5,973,973.9,16.5,16.1,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.66,14.22,15.1,0.939,0.936,0.941,0.971,0.97,0.972,0.911,0.908,0.915,37.12,35.91,38.33,36.04,34.83,37.27,0,0,0,0,0,0,0.801,0,1.135,0.11,0.37,0.63,13.5
1496008800000,2017,5,2016,8,35,7,1.56,0.189,0.665,26105.6,159.7,159.7,155.4,4,4,4,2572,2415,2740,2258,2122,313.1,293,340,1158,1022,1300,0.122,0.114,0.13,1100,1100,1100,990,990,990,972.5,972.1,972.9,17.5,17.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.65,15.24,16.02,0.944,0.942,0.945,0.976,0.973,0.978,0.921,0.917,0.924,39.82,38.72,40.84,38.85,37.68,39.94,0,0,0,0,0,0,0.863,0,0.895,0.12,0.43,0.57,16.7
1496613600000,2017,6,2016,9,36,7,1.33,0.177,0.665,27802.8,170.1,170.1,165.5,4,4,4,2200,2021,2366,1907,1728,293,293,293,807.4,627.8,972.8,0.134,0.124,0.145,1100,1100,1100,990,990,990,971.6,971.2,972,18.4,18,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.54,16.14,16.98,0.947,0.945,0.948,0.98,0.979,0.98,0.927,0.925,0.929,42.23,41.16,43.4,41.37,40.28,42.53,0,0,0,0,0,0,0.919,0,0.665,0.13,0.5,0.5,20.9
1497218400000,2017,6,2016,9,37,7,1.1,0.177,0.665,29723.9,181.7,181.7,176.9,4,4,4,1818,1679,1967,1525,1386,293,293,293,424.5,285.8,574.5,0.162,0.149,0.175,1100,1100,1100,990,990,990,970.5,970.1,971,19.5,19,19.9,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.62,17.13,18.07,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.13,43.82,46.36,44.23,42.94,45.43,0,0,0,0,0,0,0.983,0,0.435,0.16,0.6,0.4,27
1497823200000,2017,6,2016,9,38,7,0.925,0.162,0.665,31411.4,190.9,190.9,187,4,4,4,1529,1424,1636,1262,1167,267.3,257,293,161.9,67.4,242.7,0.175,0.164,0.183,1100,1100,1100,990,990,990,969.6,969.2,969.9,20.4,20.1,20.8,0.896,0.856,0.92,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.087,0.093,18.58,18.21,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.7,46.73,48.69,46.74,45.8,47.72,0,0,0,0,0,0,1.04,0,0.26,0.18,0.72,0.28,34
1498428000000,2017,6,2016,9,39,7,0.757,0.155,0.599,30243.2,192.2,192.2,180,4,4,4,1252,1124,1397,995.3,867.5,256.7,256,257,5.657,-1.137e-13,39.6,0.206,0.184,0.228,989.6,867.5,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.678,0.53,0.844,0.475,0.359,0.648,0.022,0.017,0.031,1.42,1.12,1.79,0.067,0.052,0.086,19.88,19.06,20.59,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.92,41.78,49.04,45,40.94,48.06,0,0,0,0,0,0,1,0,0.158,0.2,0.79,0.21,40
1499032800000,2017,7,2016,10,40,7,0.612,0.155,0.457,24398.1,157.9,157.9,145.2,4,3,3.2857142857142856,1012,943.2,1089,755.7,687.2,256,256,256,0,-1.137e-13,1.137e-13,0.254,0.235,0.271,755.7,687.2,832.6,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.428,0.367,0.498,0.302,0.26,0.342,0.014,0.012,0.016,0.985,0.879,1.06,0.045,0.039,0.049,21.09,20.76,21.45,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.937,45.96,39.23,50.8,44.71,38.23,48.2,0,0,0,0,0,0,0.807,0,0.155,0.25,0.75,0.25,39.9
1499637600000,2017,7,2016,10,41,7,0.531,0.14,0.391,21711.6,135,135,129.2,3,3,3,877.3,834.2,922.5,646.1,607.2,231.1,227,256,0,0,0,0.264,0.25,0.278,646.1,607.2,679.8,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.34,0.317,0.358,0.233,0.207,0.255,0.01,0.0091,0.011,0.806,0.739,0.862,0.036,0.032,0.038,21.79,21.57,22.02,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.96,41.72,45.94,43.08,40.87,45.02,0,0,0,0,0,0,0.718,0,0.14,0.26,0.74,0.26,40.9
1500242400000,2017,7,2016,10,42,7,0.478,0.145,0.333,18722.8,120.1,120.1,111.4,3,3,3,790.5,766.2,821.2,551.1,510.2,239.4,227,256,8.12e-15,0,5.684e-14,0.303,0.276,0.334,551.1,510.2,594.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.287,0.266,0.31,0.169,0.142,0.198,0.0074,0.0062,0.0087,0.647,0.58,0.718,0.028,0.025,0.031,22.29,22.1,22.45,0.95,0.947,0.954,0.973,0.97,0.978,0.925,0.919,0.933,38.16,35.47,40.94,37.15,34.41,40.04,0,0,0,0,0,0,0.619,0,0.145,0.3,0.7,0.3,39.2
1500847200000,2017,7,2016,10,43,7,0.435,0.155,0.281,15903.5,96.4,96.4,94.66,2,2,2,720,687.2,753.9,464,431.2,256,256,256,8.12e-15,-5.684e-14,5.684e-14,0.356,0.34,0.373,464,431.2,497.9,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.24,0.222,0.259,0.118,0.103,0.134,0.0051,0.0044,0.0058,0.614,0.558,0.672,0.026,0.024,0.029,22.61,22.41,22.79,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.2,46.1,52.33,47.33,45.18,48.2,0,0,0,0,0,0,0.526,0,0.154,0.36,0.65,0.35,36.6
1501452000000,2017,7,2016,10,44,7,0.391,0.127,0.264,15438.4,96.4,96.4,91.9,2,2,2,645.9,616.4,676.5,436.1,414.4,209.7,202,256,1.624e-14,-5.684e-14,5.684e-14,0.324,0.303,0.378,436.1,414.4,464.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.22,0.209,0.235,0.105,0.0946,0.118,0.0045,0.004,0.005,0.562,0.526,0.609,0.024,0.022,0.026,22.95,22.83,23.11,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,46.97,44.87,49.75,45.95,43.98,48.2,0,0,0,0,0,0,0.511,0,0.127,0.32,0.68,0.32,39.5
1502056800000,2017,8,2016,11,45,7,0.351,0.122,0.229,13531.1,86.06,86.06,80.54,2,2,2,580.4,555.4,606.8,378.4,353.4,202,202,202,0,-5.684e-14,5.684e-14,0.348,0.333,0.364,378.4,353.4,404.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.188,0.206,0.0776,0.0658,0.0901,0.0033,0.0028,0.0038,0.472,0.435,0.512,0.02,0.018,0.022,23.32,23.16,23.47,0.952,0.949,0.955,0.978,0.973,0.98,0.931,0.923,0.936,41.19,38.59,43.91,40.27,37.55,43.03,0,0,0,0,0,0,0.447,0,0.122,0.35,0.65,0.35,38.6
1502661600000,2017,8,2016,11,46,7,0.318,0.122,0.196,11566.2,73.34,73.34,68.85,2,2,2,526,504.8,547.5,324,302.8,202,202,202,8.12e-15,0,5.684e-14,0.384,0.369,0.4,324,302.8,345.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.177,0.17,0.185,0.0519,0.0419,0.0621,0.0022,0.0017,0.0026,0.391,0.359,0.423,0.016,0.015,0.018,23.64,23.51,23.77,0.945,0.941,0.948,0.97,0.97,0.971,0.916,0.913,0.921,35.48,33.23,37.76,34.42,32.23,36.67,0,0,0,0,0,0,0.382,0,0.122,0.38,0.62,0.38,36.4
1503266400000,2017,8,2016,11,47,7,0.29,0.122,0.168,9936.2,63.02,63.02,59.14,2,2,2,479.7,461.3,498,277.6,259.3,202,202,202,0,0,0,0.421,0.406,0.438,277.6,259.3,296,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.161,0.155,0.168,0.0301,0.0214,0.0387,0.0012,0.00088,0.0016,0.321,0.294,0.348,0.013,0.012,0.014,23.92,23.81,24.03,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.49,28.48,32.49,29.57,27.63,31.51,0,0,0,0,0,0,0.329,0,0.122,0.42,0.58,0.42,34.3
1503871200000,2017,8,2016,11,48,7,0.266,0.108,0.158,9388.93,61.92,61.92,55.89,2,2,2,439.1,421.7,455.6,261.1,238,178,146,202,0,-2.842e-14,2.842e-14,0.404,0.337,0.459,261.1,238,287.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.147,0.159,0.0234,0.016,0.0348,0.00096,0.00065,0.0014,0.295,0.266,0.331,0.012,0.011,0.014,24.13,24.06,24.19,0.932,0.926,0.938,0.97,0.97,0.97,0.904,0.898,0.91,28.81,26.1,31.92,27.94,25.32,30.96,0,0,0,0,0,0,0.31,0,0.108,0.41,0.59,0.41,35.3
1504476000000,2017,9,2016,12,49,7,0.241,0.0883,0.153,9157.65,57.99,57.99,54.51,2,2,2,399.3,383.7,415.4,253.3,237.7,146,146,146,4.06e-15,0,2.842e-14,0.366,0.351,0.381,253.3,237.7,269.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.142,0.153,0.0197,0.016,0.0262,0.0008,0.00065,0.0011,0.28,0.261,0.303,0.011,0.011,0.012,24.33,24.23,24.42,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.1,26.34,29.89,27.25,25.55,29,0,0,0,0,0,0,0.303,0,0.088,0.37,0.63,0.37,38
1505080800000,2017,9,2016,12,50,7,0.221,0.0835,0.137,8283.79,51.81,51.81,49.31,2,1,1.4285714285714286,364.9,352.2,378.5,226.9,214.2,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.378,0.365,0.392,226.9,214.2,240.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.132,0.141,0.015,0.014,0.0162,0.00061,0.00056,0.00066,0.332,0.252,0.4,0.013,0.01,0.016,24.44,24.38,24.5,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.09,25.65,51.92,38.43,24.88,48.2,0,0,0,0,0,0,0.274,0,0.084,0.38,0.62,0.38,37.5
1505685600000,2017,9,2016,12,51,7,0.203,0.0835,0.12,7495.29,47.31,47.31,44.61,1,1,1,336.1,324.6,348.1,198.1,186.6,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.411,0.396,0.425,198.1,186.6,210.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.131,0.0126,0.0116,0.0136,0.00051,0.00046,0.00055,0.349,0.328,0.37,0.014,0.013,0.015,24.57,24.49,24.65,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.53,42.89,48.27,44.61,42.03,47.31,0,0,0,0,0,0,0.248,0,0.083,0.41,0.59,0.41,36.9
1506290400000,2017,9,2016,12,52,7,0.188,0.081,0.107,6682.63,43.48,43.48,39.78,1,1,1,311.1,301.9,321.1,177.1,166.9,134,110,138,8.12e-15,0,2.842e-14,0.431,0.364,0.453,177.1,166.9,191.9,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.121,0.0108,0.00994,0.0121,0.00043,0.0004,0.00048,0.311,0.293,0.335,0.012,0.012,0.013,24.73,24.67,24.78,0.948,0.945,0.952,0.977,0.972,0.98,0.926,0.919,0.933,40.72,38.33,44.37,39.78,37.27,43.48,0,0,0,0,0,0,0.221,0,0.081,0.43,0.57,0.43,35.5
1506895200000,2017,10,2017,1,1,7,0.179,0.0665,0.112,7045.54,43.17,43.17,41.94,1,1,1,295.2,291,300.6,185.2,181,110,110,110,8.12e-15,0,2.842e-14,0.373,0.366,0.378,185.2,181,190.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.117,0.121,0.0115,0.0111,0.0119,0.00046,0.00044,0.00048,0.323,0.315,0.332,0.013,0.013,0.013,24.8,24.76,24.82,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,42.79,41.8,44.05,41.94,40.96,43.17,0,0,0,0,0,0,0.233,0,0.067,0.37,0.63,0.37,39.4
1507500000000,2017,10,2017,1,2,7,0.174,0.0665,0.107,6720.83,41.6,41.6,40,1,1,1,287.2,281.1,293.7,177.2,171.1,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.383,0.375,0.391,177.2,171.1,183.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.114,0.118,0.0108,0.0103,0.0114,0.00043,0.00041,0.00045,0.309,0.298,0.32,0.012,0.012,0.013,24.84,24.8,24.88,0.948,0.946,0.95,0.978,0.975,0.98,0.927,0.922,0.931,40.91,39.49,42.44,40,38.5,41.6,0,0,0,0,0,0,0.222,0,0.067,0.38,0.61,0.39,38.6
1508104800000,2017,10,2017,1,3,7,0.164,0.0665,0.0975,6065.48,37.75,37.75,36.1,1,1,1,271.3,264.5,278.1,161.3,154.5,110,110,110,-8.12e-15,-2.842e-14,2.842e-14,0.405,0.395,0.416,161.3,154.5,168.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.113,0.00946,0.00888,0.01,0.00038,0.00035,0.0004,0.28,0.268,0.292,0.011,0.011,0.012,24.93,24.9,24.97,0.943,0.941,0.945,0.971,0.97,0.973,0.915,0.912,0.92,37.18,35.58,38.79,36.1,34.52,37.75,0,0,0,0,0,0,0.201,0,0.0665,0.41,0.59,0.41,37
1508709600000,2017,10,2017,1,4,7,0.156,0.0665,0.0895,5549.82,34.21,34.21,33.03,1,1,1,258,254.9,263.1,148,144.9,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.426,0.418,0.432,148,144.9,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.105,0.108,0.00833,0.00807,0.00876,0.00033,0.00032,0.00035,0.256,0.251,0.265,0.01,0.0099,0.011,25.01,24.98,25.03,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.06,33.33,35.26,33.03,32.33,34.21,0,0,0,0,0,0,0.184,0,0.0665,0.43,0.57,0.43,35.6
1509314400000,2017,10,2017,1,5,7,0.155,0.0648,0.0898,5573.46,34.39,34.39,33.18,1,1,1,255.7,253,259.8,148.5,143.8,107.1,106,110,4.06e-15,0,2.842e-14,0.419,0.408,0.433,148.5,143.8,153.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.107,0.00837,0.00797,0.00882,0.00033,0.00032,0.00035,0.257,0.249,0.266,0.01,0.0098,0.011,25.02,24.99,25.04,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.2,33.07,35.45,33.18,32.07,34.39,0,0,0,0,0,0,0.184,0,0.0652,0.42,0.58,0.42,36
1509919200000,2017,11,2017,2,6,7,0.157,0.0619,0.0951,5923.91,39.17,39.17,35.26,1,1,1,259.5,254.9,266.4,157.3,148.9,102.3,93,106,-4.06e-15,-2.842e-14,2.842e-14,0.395,0.349,0.416,157.3,148.9,173.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.112,0.00912,0.00841,0.0105,0.00036,0.00033,0.00042,0.272,0.258,0.299,0.011,0.01,0.012,24.99,24.94,25.02,0.941,0.939,0.946,0.972,0.97,0.976,0.915,0.911,0.924,36.28,34.3,40.12,35.26,33.27,39.17,0,0,0,0,0,0,0.196,0,0.0619,0.39,0.61,0.39,37.7
1510524000000,2017,11,2017,2,7,7,0.159,0.0562,0.103,6430.33,38.97,38.97,38.28,1,1,1,262.8,260.1,265.6,169.8,167.1,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.354,0.35,0.358,169.8,167.1,172.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.11,0.112,0.0102,0.00995,0.0104,0.0004,0.00039,0.00041,0.293,0.288,0.298,0.012,0.011,0.012,24.96,24.94,24.97,0.945,0.944,0.946,0.974,0.973,0.976,0.921,0.919,0.923,39.28,38.64,39.93,38.28,37.6,38.97,0,0,0,0,0,0,0.213,0,0.056,0.35,0.65,0.35,40.4
1511128800000,2017,11,2017,2,8,7,0.159,0.0562,0.103,6419.5,39.99,39.99,38.21,1,1,1,262.5,256.3,269.6,169.5,163.3,93,93,93,0,-2.842e-14,2.842e-14,0.354,0.345,0.363,169.5,163.3,176.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.109,0.113,0.0102,0.00963,0.0108,0.0004,0.00038,0.00043,0.292,0.281,0.305,0.012,0.011,0.012,24.96,24.92,24.99,0.945,0.943,0.947,0.974,0.971,0.978,0.921,0.916,0.927,39.21,37.74,40.9,38.21,36.66,39.99,0,0,0,0,0,0,0.212,0,0.056,0.35,0.65,0.35,40.4
1511733600000,2017,11,2017,2,9,7,0.16,0.0521,0.108,6800.6,42.81,42.81,40.48,1,1,1,264.7,262.3,267.7,178.6,170.1,86.14,77,93,-8.12e-15,-2.842e-14,0,0.325,0.291,0.353,178.6,170.1,188,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.111,0.116,0.0109,0.0102,0.0117,0.00043,0.0004,0.00046,0.308,0.293,0.324,0.012,0.012,0.013,24.93,24.92,24.95,0.948,0.945,0.951,0.978,0.975,0.98,0.927,0.921,0.932,41.4,39.35,43.69,40.48,38.35,42.81,0,0,0,0,0,0,0.225,0,0.052,0.33,0.67,0.33,42.5
1512338400000,2017,12,2017,3,10,7,0.168,0.0466,0.121,7658.85,47.89,47.89,45.59,1,1,1,277,266.4,287.1,200,189.4,77,77,77,-8.12e-15,-2.842e-14,0,0.278,0.268,0.289,200,189.4,210.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.116,0.123,0.0128,0.0118,0.0136,0.00051,0.00047,0.00054,0.345,0.326,0.363,0.014,0.013,0.014,24.85,24.79,24.91,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,46.52,44.01,48.87,45.59,43.13,47.89,0,0,0,0,0,0,0.253,0,0.047,0.28,0.72,0.28,45.6
1512943200000,2017,12,2017,3,11,7,0.181,0.0466,0.135,8204.41,51.12,51.12,48.84,2,1,1.2857142857142858,300,291.3,311.5,223,214.3,77,77,77,0,-2.842e-14,2.842e-14,0.257,0.247,0.264,223,214.3,234.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.128,0.125,0.132,0.0147,0.014,0.0157,0.00059,0.00056,0.00063,0.342,0.242,0.388,0.014,0.0096,0.015,24.76,24.71,24.83,0.948,0.922,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.91,25.63,52.07,41.63,24.86,48.2,0,0,0,0,0,0,0.271,0,0.046,0.26,0.75,0.25,45.3
1513548000000,2017,12,2017,3,12,7,0.203,0.0466,0.157,9493.81,61.11,61.11,56.51,2,2,2,335.9,317.8,357.1,258.9,240.8,77,77,77,0,-2.842e-14,2.842e-14,0.23,0.216,0.242,258.9,240.8,280.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.134,0.148,0.0219,0.0162,0.0312,0.00088,0.00065,0.0013,0.28,0.256,0.311,0.011,0.01,0.013,24.64,24.5,24.76,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.899,0.908,29.13,27.08,31.5,28.26,26.26,30.56,0,0,0,0,0,0,0.314,0,0.046,0.23,0.77,0.23,46.8
1514152800000,2017,12,2017,3,13,7,0.247,0.0466,0.201,12161.2,82.61,82.61,72.39,2,2,2,409,368.4,454.8,332,291.4,77,77,77,0,0,0,0.189,0.169,0.209,332,291.4,377.8,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.166,0.152,0.183,0.0557,0.0365,0.0773,0.0023,0.0015,0.0032,0.389,0.328,0.457,0.016,0.013,0.019,24.17,23.9,24.43,0.945,0.938,0.952,0.973,0.97,0.98,0.92,0.91,0.933,37.19,32.75,42.15,36.19,31.77,41.3,0,0,0,0,0,0,0.402,0,0.046,0.19,0.81,0.19,49.2
1514757600000,2018,1,2017,4,14,7,0.321,0.055,0.266,15692.3,102.8,102.8,93.41,3,2,2.142857142857143,530.5,473.6,582.5,439.5,382.6,91,91,91,0,-5.684e-14,5.684e-14,0.172,0.156,0.192,439.5,382.6,491.5,990,990,990,966,965.7,966.2,24,23.8,24.3,0.207,0.186,0.23,0.106,0.0796,0.131,0.0044,0.0033,0.0055,0.537,0.466,0.607,0.022,0.019,0.025,23.48,23.25,23.8,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.73,35.32,51.76,44.26,34.26,48.2,0,0,0,0,0,0,0.519,0,0.055,0.17,0.83,0.17,48.9
1515362400000,2018,1,2017,4,15,7,0.394,0.0716,0.322,18532.4,115,115,110.3,3,3,3,651,599.1,697,532.6,508.1,118.4,91,139,0,0,0,0.181,0.143,0.212,532.6,508.1,558,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.259,0.24,0.277,0.157,0.14,0.174,0.0067,0.0059,0.0075,0.598,0.551,0.645,0.025,0.023,0.028,22.9,22.67,23.15,0.949,0.947,0.951,0.972,0.97,0.975,0.922,0.919,0.927,37.84,36.42,39.33,36.77,35.33,38.34,0,0,0,0,0,0,0.613,0,0.072,0.18,0.82,0.18,47
1515967200000,2018,1,2017,4,16,7,0.452,0.0841,0.368,20983.9,129.8,129.8,124.9,3,3,3,748,711,774.8,609,572,139,139,139,0,0,0,0.186,0.179,0.196,609,572,635.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.306,0.285,0.321,0.208,0.183,0.226,0.009,0.0079,0.0098,0.731,0.668,0.776,0.032,0.029,0.034,22.38,22.22,22.59,0.954,0.952,0.956,0.979,0.976,0.98,0.935,0.93,0.937,42.51,40.22,44.15,41.63,39.27,43.26,0,0,0,0,0,0,0.694,0,0.084,0.19,0.81,0.19,46.4
1516572000000,2018,1,2017,4,17,7,0.484,0.0841,0.4,22530.2,136.9,136.9,134.1,3,3,3,799.6,781.1,815.9,660.6,642.1,139,139,139,0,0,0,0.174,0.17,0.178,660.6,642.1,676.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.335,0.325,0.345,0.242,0.23,0.253,0.011,0.01,0.011,0.818,0.786,0.845,0.036,0.034,0.037,22.08,21.99,22.19,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.62,44.52,46.57,44.7,43.63,45.64,0,0,0,0,0,0,0.745,0,0.084,0.17,0.83,0.17,46.5
1517176800000,2018,1,2017,4,18,7,0.515,0.092,0.423,23564.6,144.5,144.5,140.3,3,3,3,851.6,821.2,889.2,699.5,682.2,152.1,139,162,0,0,0,0.178,0.166,0.191,699.5,682.2,727.2,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.36,0.348,0.379,0.268,0.257,0.287,0.012,0.011,0.013,0.885,0.854,0.936,0.039,0.037,0.042,21.81,21.61,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.71,46.87,49.15,46.76,45.93,48.16,0,0,0,0,0,0,0.779,0,0.092,0.18,0.82,0.18,45.8
1517781600000,2018,2,2017,5,19,7,0.595,0.098,0.497,26492.9,171.9,171.9,157.7,4,3,3.7142857142857144,983.5,909,1065,821.5,747,162,162,162,0,-1.137e-13,1.137e-13,0.165,0.152,0.178,821.5,747,902.9,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.466,0.397,0.54,0.337,0.3,0.376,0.015,0.013,0.017,1.05,0.972,1.16,0.047,0.043,0.053,21.13,20.73,21.49,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.24,39.47,51.27,42.87,38.48,48.2,0,0,0,0,0,0,0.876,0,0.098,0.16,0.84,0.16,44.5
1518386400000,2018,2,2017,5,20,7,0.74,0.098,0.627,31539.8,192.8,192.8,187.7,4,4,4,1224,1094,1381,1062,931.9,162,162,162,25.01,-1.137e-13,119.3,0.133,0.117,0.148,1037,931.9,1100,990,990,990,968.6,968.2,969.1,21.4,20.9,21.8,0.713,0.567,0.842,0.531,0.39,0.648,0.025,0.018,0.031,1.53,1.21,1.79,0.072,0.056,0.086,19.87,19.11,20.59,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.12,44.95,50.25,46.93,44.05,48.2,0,0,0,0,0,0,1.04,0,0.113,0.13,0.85,0.15,42.6
1518991200000,2018,2,2017,5,21,7,0.951,0.098,0.665,31166,190.9,190.9,185.5,4,4,4,1573,1421,1753,1411,1259,162,162,162,310.9,159.3,490.7,0.104,0.0924,0.114,1100,1100,1100,990,990,990,969.7,969.2,970.3,20.3,19.7,20.8,0.895,0.859,0.918,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.81,1.87,0.091,0.087,0.095,18.44,17.83,18.96,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.32,45.72,48.71,46.38,44.81,47.74,0,0,0,0,0,0,1.03,0,0.286,0.1,0.7,0.3,32.8
1519596000000,2018,2,2017,5,22,7,1.24,0.125,0.665,28492.9,176.7,176.7,169.6,4,4,4,2056,1824,2283,1850,1662,206,162,239,750.1,562.4,944.4,0.0996,0.0819,0.116,1100,1100,1100,990,990,990,971.2,970.5,971.8,18.8,18.2,19.5,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.93,16.34,17.6,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.27,41.69,45.08,42.4,40.85,44.18,0,0,0,0,0,0,0.942,0,0.575,0.1,0.54,0.46,23
1520200800000,2018,3,2017,6,23,7,1.49,0.145,0.665,26623.5,162,162,158.5,4,4,4,2460,2332,2599,2221,2093,239,239,239,1121,993,1260,0.0972,0.092,0.102,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.91,15.58,16.22,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.54,39.64,41.38,39.62,38.65,40.51,0,0,0,0,0,0,0.88,0,0.825,0.097,0.45,0.55,17.9
1520805600000,2018,3,2017,6,24,7,1.7,0.145,0.665,25006.7,153.2,153.2,148.8,4,4,4,2807,2650,2975,2568,2411,239,239,239,1468,1311,1636,0.0853,0.0803,0.0902,1100,1100,1100,990,990,990,973,972.7,973.5,17,16.5,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.08,14.67,15.46,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.911,0.919,38.27,37.15,39.31,37.21,36.04,38.3,0,0,0,0,0,0,0.827,0,1.035,0.085,0.39,0.61,14.7
1521410400000,2018,3,2017,6,25,7,1.94,0.145,0.665,23256.5,142.6,142.6,138.4,4,4,4,3206,3036,3341,2967,2797,239,239,239,1867,1697,2002,0.0746,0.0715,0.0787,1100,1100,1100,990,990,990,974,973.6,974.3,16,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.14,13.84,14.52,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.68,34.87,36.75,34.61,33.82,35.65,0,0,0,0,0,0,0.769,0,1.275,0.075,0.34,0.66,12
1522015200000,2018,3,2017,6,26,7,2.1,0.149,0.665,22240.9,134.6,134.6,132.4,4,4,4,3470,3371,3591,3223,3132,247,239,295,2123,2032,2205,0.0711,0.0674,0.0822,1100,1100,1100,990,990,990,974.6,974.3,974.8,15.4,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.57,13.31,13.78,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,34.12,33.42,34.7,33.1,32.42,33.66,0,0,0,0,0,0,0.735,0,1.435,0.071,0.32,0.68,10.6
1522620000000,2018,4,2017,7,27,7,2.31,0.178,0.665,20889.6,128.6,128.6,124.3,4,4,4,3826,3638,4029,3531,3343,295,295,295,2431,2243,2634,0.0772,0.0732,0.0811,1100,1100,1100,990,990,990,975.3,974.9,975.7,14.7,14.3,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.82,12.39,13.21,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,32.05,30.87,33.15,31.09,29.94,32.16,0,0,0,0,0,0,0.691,0,1.645,0.077,0.29,0.71,9.04
1523224800000,2018,4,2017,7,28,7,2.61,0.178,0.665,19168.7,118.3,118.3,114.1,4,4,4,4315,4104,4489,4020,3809,295,295,295,2920,2709,3094,0.0684,0.0657,0.0719,1100,1100,1100,990,990,990,976.3,975.9,976.6,13.7,13.4,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.87,11.55,12.26,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.888,0.895,29.41,28.52,30.48,28.52,27.66,29.57,0,0,0,0,0,0,0.634,0,1.945,0.068,0.25,0.75,7.34
1523829600000,2018,4,2017,7,29,7,2.78,0.19,0.665,18249.6,109.8,109.8,108.6,4,4,4,4592,4530,4630,4277,4235,314.7,295,364,3177,3135,3217,0.0685,0.064,0.0787,1100,1100,1100,990,990,990,976.8,976.7,976.8,13.2,13.2,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.36,11.29,11.48,0.914,0.913,0.915,0.97,0.97,0.97,0.886,0.886,0.887,28,27.8,28.31,27.16,26.97,27.46,0,0,0,0,0,0,0.603,0,2.115,0.068,0.24,0.76,6.56
1524434400000,2018,4,2017,7,30,7,2.79,0.22,0.665,18164.4,108.7,108.7,108.1,4,4,4,4617,4589,4635,4253,4225,364,364,364,3153,3125,3171,0.0788,0.0785,0.0793,1100,1100,1100,990,990,990,976.8,976.8,976.8,13.2,13.2,13.2,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.32,11.28,11.37,0.913,0.913,0.914,0.97,0.97,0.97,0.886,0.885,0.886,27.87,27.78,28.01,27.03,26.93,27.17,0,0,0,0,0,0,0.601,0,2.125,0.079,0.24,0.76,6.51
1525039200000,2018,4,2017,7,31,7,2.73,0.208,0.665,18494.9,111.6,111.6,110.1,4,4,4,4518,4439,4576,4174,4099,343.4,340,364,3074,2999,3122,0.076,0.0745,0.0796,1100,1100,1100,990,990,990,976.6,976.5,976.7,13.4,13.3,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.5,11.39,11.64,0.915,0.914,0.916,0.97,0.97,0.97,0.888,0.887,0.889,28.37,28.08,28.77,27.52,27.24,27.91,0,0,0,0,0,0,0.612,0,2.065,0.076,0.24,0.76,6.77
1525644000000,2018,5,2017,8,32,7,2.57,0.206,0.665,19369.4,118.6,118.6,115.3,4,4,4,4255,4086,4408,3915,3746,340,340,340,2815,2646,2968,0.08,0.0771,0.0832,1100,1100,1100,990,990,990,976.1,975.8,976.4,13.9,13.6,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.98,11.7,12.29,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.889,0.895,29.71,28.93,30.58,28.82,28.07,29.66,0,0,0,0,0,0,0.641,0,1.905,0.08,0.26,0.74,7.54
1526248800000,2018,5,2017,8,33,7,2.31,0.206,0.665,20898.4,128.8,128.8,124.4,4,4,4,3824,3629,4020,3484,3289,340,340,340,2384,2189,2580,0.089,0.0846,0.0937,1100,1100,1100,990,990,990,975.3,974.9,975.7,14.7,14.3,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.82,12.41,13.23,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,32.06,30.91,33.2,31.1,29.99,32.2,0,0,0,0,0,0,0.691,0,1.645,0.089,0.29,0.71,9.05
1526853600000,2018,5,2017,8,34,7,2.04,0.206,0.665,22594.4,138.9,138.9,134.5,4,4,4,3377,3180,3565,3037,2840,340,340,340,1937,1740,2125,0.101,0.0954,0.107,1100,1100,1100,990,990,990,974.4,973.9,974.8,15.6,15.2,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.77,13.37,14.18,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,34.66,33.57,35.81,33.62,32.56,34.74,0,0,0,0,0,0,0.747,0,1.375,0.1,0.33,0.67,11.1
1527458400000,2018,5,2017,8,35,7,1.76,0.193,0.665,24558.4,151.6,151.6,146.2,4,4,4,2905,2708,3110,2585,2415,319.9,293,340,1485,1315,1670,0.11,0.103,0.117,1100,1100,1100,990,990,990,973.3,972.8,973.8,16.7,16.2,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.84,14.35,15.32,0.94,0.937,0.942,0.971,0.97,0.974,0.913,0.909,0.917,37.62,36.26,38.92,36.55,35.17,37.9,0,0,0,0,0,0,0.812,0,1.095,0.11,0.38,0.62,14
1528063200000,2018,6,2017,9,36,7,1.5,0.177,0.665,26518,162.1,162.1,157.8,4,4,4,2483,2328,2650,2190,2035,293,293,293,1090,935.2,1257,0.118,0.111,0.126,1100,1100,1100,990,990,990,972.3,971.9,972.7,17.7,17.3,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.86,15.46,16.23,0.944,0.943,0.946,0.977,0.975,0.979,0.923,0.919,0.926,40.39,39.31,41.4,39.46,38.3,40.54,0,0,0,0,0,0,0.877,0,0.835,0.12,0.44,0.56,17.7
1528668000000,2018,6,2017,9,37,7,1.27,0.177,0.665,28299.2,173.5,173.5,168.4,4,4,4,2092,1918,2280,1799,1625,293,293,293,698.8,525.2,886.7,0.141,0.129,0.153,1100,1100,1100,990,990,990,971.3,970.8,971.8,18.7,18.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.82,16.35,17.29,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.97,41.72,44.25,42.11,40.87,43.37,0,0,0,0,0,0,0.936,0,0.605,0.14,0.52,0.48,22.3
1529272800000,2018,6,2017,9,38,7,1.05,0.177,0.665,30238.4,184.3,184.3,180,4,4,4,1728,1603,1866,1435,1310,293,293,293,335.5,209.9,472.9,0.17,0.157,0.183,1100,1100,1100,990,990,990,970.2,969.8,970.7,19.8,19.3,20.2,0.924,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.91,17.46,18.32,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.92,44.71,47.02,45,43.81,46.08,0,0,0,0,0,0,1,0,0.385,0.17,0.63,0.37,28.8
1529877600000,2018,6,2017,9,39,7,0.885,0.174,0.665,31812.2,192.8,192.8,189.4,4,4,4,1463,1354,1567,1175,1098,287.7,256,293,75.19,0,174.1,0.197,0.187,0.209,1100,1098,1100,990,990,990,969.4,969,969.7,20.6,20.3,21,0.869,0.824,0.914,0.647,0.643,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.092,18.82,18.44,19.22,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.32,47.33,49.31,47.34,46.38,48.2,0,0,0,0,0,0,1.05,0,0.22,0.2,0.75,0.25,35.9
1530482400000,2018,7,2017,10,40,7,0.708,0.155,0.553,28561.7,187.3,187.3,170,4,4,4,1170,1062,1297,914,806.3,256,256,256,1.624e-14,0,1.137e-13,0.22,0.197,0.241,914,806.3,1041,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.583,0.474,0.741,0.392,0.329,0.515,0.018,0.015,0.024,1.23,1.02,1.54,0.057,0.046,0.073,20.34,19.62,20.89,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,43.42,39.34,47.79,42.5,38.34,46.83,0,0,0,0,0,0,0.945,0,0.155,0.22,0.78,0.22,40.3
1531087200000,2018,7,2017,10,41,7,0.586,0.155,0.431,23261.2,144.6,144.6,138.5,3,3,3,968.6,909,1034,712.6,653,256,256,256,-1.624e-14,-1.137e-13,0,0.265,0.248,0.282,712.6,653,777.9,990,990,990,967.8,967.5,968,22.2,22,22.5,0.391,0.348,0.448,0.276,0.237,0.315,0.012,0.011,0.014,0.93,0.821,1.05,0.042,0.037,0.048,21.3,20.94,21.64,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.42,44.15,50.93,46.15,43.27,48.2,0,0,0,0,0,0,0.769,0,0.155,0.26,0.74,0.26,39.7
1531692000000,2018,7,2017,10,42,7,0.515,0.155,0.36,20051.1,127.2,127.2,119.4,3,3,3,850.8,810.6,893.6,594.8,554.6,256,256,256,0,0,0,0.301,0.286,0.316,594.8,554.6,637.6,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.315,0.292,0.339,0.198,0.171,0.227,0.0087,0.0075,0.01,0.723,0.655,0.795,0.032,0.029,0.035,21.97,21.73,22.2,0.953,0.951,0.955,0.977,0.972,0.98,0.931,0.924,0.936,40.72,38.27,43.26,39.78,37.21,42.4,0,0,0,0,0,0,0.663,0,0.155,0.3,0.7,0.3,38.9
1532296800000,2018,7,2017,10,43,7,0.471,0.155,0.316,17623.7,110,110,104.9,3,2,2.857142857142857,778,749.5,802.2,522,493.5,256,256,256,0,0,0,0.329,0.319,0.342,522,493.5,546.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.273,0.257,0.287,0.15,0.132,0.166,0.0065,0.0057,0.0072,0.616,0.574,0.665,0.027,0.025,0.029,22.37,22.25,22.48,0.95,0.947,0.956,0.972,0.97,0.98,0.923,0.918,0.937,38.73,35.23,51.93,37.26,34.17,48.2,0,0,0,0,0,0,0.583,0,0.155,0.33,0.67,0.33,37.4
1532901600000,2018,7,2017,10,44,7,0.425,0.132,0.294,16542.3,104.7,104.7,98.47,3,2,2.2857142857142856,703.4,670,738.3,486,468,217.4,202,256,1.624e-14,-5.684e-14,5.684e-14,0.309,0.283,0.352,486,468,512.8,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.249,0.237,0.262,0.129,0.12,0.144,0.0055,0.0051,0.0062,0.615,0.559,0.652,0.026,0.024,0.028,22.67,22.5,22.81,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,46.44,35.23,52.04,44.3,34.17,48.2,0,0,0,0,0,0,0.547,0,0.131,0.31,0.69,0.31,38.9
1533506400000,2018,8,2017,11,45,7,0.381,0.122,0.259,15209.4,96.23,96.23,90.53,2,2,2,629.6,601.3,659.3,427.6,399.3,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.321,0.306,0.336,427.6,399.3,457.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.216,0.204,0.231,0.101,0.0875,0.115,0.0043,0.0037,0.0049,0.548,0.504,0.597,0.023,0.021,0.025,23.03,22.87,23.19,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.19,43.35,49.1,45.27,42.49,48.12,0,0,0,0,0,0,0.503,0,0.122,0.32,0.68,0.32,39.9
1534111200000,2018,8,2017,11,46,7,0.344,0.122,0.222,13103.3,83.37,83.37,78,2,2,2,568.6,545.3,593.4,366.6,343.3,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.355,0.34,0.37,366.6,343.3,391.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.192,0.184,0.201,0.072,0.061,0.0837,0.003,0.0025,0.0035,0.454,0.419,0.492,0.019,0.018,0.021,23.39,23.24,23.53,0.951,0.948,0.954,0.976,0.971,0.98,0.928,0.92,0.935,39.96,37.53,42.54,39,36.43,41.69,0,0,0,0,0,0,0.433,0,0.122,0.35,0.65,0.35,38.1
1534716000000,2018,8,2017,11,47,7,0.312,0.122,0.19,11240.1,71.28,71.28,66.91,2,2,2,516.7,496.9,537.9,314.7,294.9,202,202,202,-8.12e-15,-5.684e-14,0,0.391,0.376,0.407,314.7,294.9,335.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.167,0.182,0.0475,0.0382,0.0575,0.002,0.0016,0.0024,0.377,0.347,0.408,0.016,0.014,0.017,23.7,23.57,23.82,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.49,32.37,36.74,33.45,31.4,35.64,0,0,0,0,0,0,0.372,0,0.122,0.39,0.61,0.39,36
1535320800000,2018,8,2017,11,48,7,0.286,0.112,0.173,10282.7,67.65,67.65,61.21,2,2,2,472.5,455,490.6,286.5,264.5,186,146,202,0,0,0,0.393,0.317,0.433,286.5,264.5,314.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.156,0.169,0.0342,0.0239,0.0476,0.0014,0.00098,0.002,0.333,0.301,0.371,0.014,0.012,0.015,23.94,23.85,24,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.915,31.55,29.05,34.87,30.6,28.18,33.83,0,0,0,0,0,0,0.34,0,0.113,0.39,0.6,0.4,36
1535925600000,2018,9,2017,12,49,7,0.262,0.0883,0.174,10388.4,65.13,65.13,61.84,2,2,2,433.3,419.2,448.8,287.3,273.2,146,146,146,0,0,0,0.337,0.325,0.348,287.3,273.2,302.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.159,0.154,0.165,0.0346,0.028,0.0419,0.0014,0.0011,0.0017,0.33,0.309,0.353,0.014,0.013,0.014,24.12,24.03,24.2,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.87,30.32,33.57,30.92,29.41,32.57,0,0,0,0,0,0,0.344,0,0.088,0.34,0.66,0.34,39.7
