datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.735,0.196,0.54,33291.5,68.31,68.31,44.75,2,1,1.3548387096774193,274.5,188.5,386.5,201.5,115.5,73,73,73,0,-2.842e-14,2.842e-14,0.279,0.189,0.387,201.5,115.5,313.5,990,990,990,964.8,964.4,965.3,25.2,24.7,25.6,0.12,0.0897,0.16,0.0165,0.00557,0.047,0.00066,0.00022,0.0019,0.286,0.194,0.38,0.011,0.0076,0.015,24.92,24.31,25.38,0.939,0.922,0.958,0.973,0.97,0.98,0.913,0.894,0.939,35.19,25.77,51.09,34.19,25,48.2,0,0,0,0,0,0,0.249,0,0.195,0.27,0.73,0.27,45.3
728517600000,1993,2,1992,5,28,1.49,0.206,1.29,74076.1,157.5,157.5,110.2,4,2,2.642857142857143,616.9,396,883.2,531.9,311,85,85,85,0,-5.684e-14,5.684e-14,0.147,0.0962,0.215,531.9,311,798.2,990,990,990,966.3,965.4,967.4,23.7,22.6,24.6,0.261,0.16,0.423,0.166,0.0458,0.325,0.0071,0.0019,0.014,0.639,0.358,0.967,0.027,0.015,0.043,23.02,21.61,24.26,0.952,0.942,0.958,0.977,0.97,0.98,0.93,0.914,0.939,42.82,34.86,51.32,41.67,33.82,48.2,0,0,0,0,0,0,0.612,0,0.2,0.14,0.87,0.13,49.7
730936800000,1993,3,1992,6,31,3.16,0.346,2.61,132749,192.8,192.8,178.4,4,3,3.967741935483871,1178,902.7,1571,1049,773.7,129,129,129,73.41,-1.137e-13,341.9,0.113,0.0821,0.143,975.9,773.7,1100,990,990,990,968.5,967.5,969.7,21.5,20.3,22.5,0.658,0.415,0.907,0.484,0.313,0.648,0.023,0.014,0.032,1.41,0.959,1.85,0.066,0.043,0.091,20.13,18.43,21.47,0.954,0.952,0.956,0.98,0.975,0.98,0.935,0.929,0.937,46.12,39.59,51.94,45,38.6,48.2,0,0,0,0,0,0,0.991,0,0.55,0.11,0.83,0.17,42
733615200000,1993,4,1992,7,30,4.74,0.384,2.85,127152,184.6,184.6,176.6,4,4,4,1827,1594,1975,1679,1446,148,148,148,579.1,345.7,727.2,0.0814,0.0749,0.0929,1100,1100,1100,990,990,990,970.5,969.8,971,19.5,19,20.2,0.924,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.092,0.099,17.59,17.11,18.35,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.05,43.75,47.1,44.15,42.88,46.16,0,0,0,0,0,0,0.981,0,1.89,0.081,0.6,0.4,26.8
736207200000,1993,5,1992,8,31,3.8,0.514,2.78,134745,192.8,192.8,181.1,4,4,4,1420,999.1,1828,1228,807.1,192,192,192,188.7,-1.137e-13,536.5,0.14,0.105,0.192,1040,807.1,1100,990,990,990,969.2,967.9,970.5,20.8,19.5,22.1,0.782,0.455,0.926,0.564,0.33,0.648,0.027,0.015,0.033,1.63,1,1.87,0.079,0.045,0.096,19.14,17.58,21.1,0.953,0.95,0.955,0.98,0.976,0.98,0.933,0.93,0.936,46.25,39.8,49.76,45.28,38.83,48.2,0,0,0,0,0,0,1.01,0,1.02,0.14,0.73,0.27,35.5
738885600000,1993,6,1992,9,30,2.09,0.417,1.67,93353.3,158.7,158.7,129.7,4,3,3.1,807,662.1,981.9,646,501.1,161,161,161,1.895e-15,0,5.684e-14,0.202,0.164,0.243,646,501.1,820.9,990,990,990,967.1,966.5,967.8,22.9,22.2,23.5,0.334,0.248,0.465,0.231,0.136,0.336,0.01,0.0058,0.015,0.79,0.551,1.02,0.035,0.024,0.046,22.08,21.15,22.9,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,43.02,35.5,51.48,41.92,34.43,48.2,0,0,0,0,0,0,0.72,0,0.42,0.2,0.8,0.2,44.7
741477600000,1993,7,1992,10,31,1.45,0.498,0.947,56012.3,96.4,96.4,75.29,2,2,2,539.7,448,652.5,353.7,262,186,186,186,3.667e-15,-5.684e-14,5.684e-14,0.349,0.285,0.415,353.7,262,466.5,990,990,990,966,965.6,966.5,24,23.5,24.4,0.185,0.152,0.231,0.066,0.0227,0.119,0.0028,0.00093,0.0051,0.432,0.294,0.607,0.018,0.012,0.026,23.54,22.88,24.09,0.947,0.933,0.958,0.974,0.97,0.98,0.923,0.905,0.939,38.64,28.86,50.1,37.64,28,48.2,0,0,0,0,0,0,0.418,0,0.503,0.34,0.65,0.35,38.6
744156000000,1993,8,1992,11,31,0.998,0.415,0.583,35427.7,61.84,61.84,47.62,2,1,1.3548387096774193,372.6,317,442.8,217.6,162,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.42,0.35,0.489,217.6,162,287.8,990,990,990,965.3,965,965.6,24.7,24.4,25,0.134,0.114,0.159,0.0161,0.00952,0.0348,0.00065,0.00038,0.0014,0.324,0.257,0.408,0.013,0.01,0.017,24.42,24.08,24.73,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.88,26.03,52.56,37.69,25.25,48.2,0,0,0,0,0,0,0.265,0,0.415,0.42,0.58,0.42,35.5
746834400000,1993,9,1992,12,30,0.694,0.306,0.388,24072,44.1,44.1,33.43,1,1,1,267.6,239.3,312.9,149.6,121.3,118,118,118,-1.895e-15,-2.842e-14,2.842e-14,0.444,0.377,0.493,149.6,121.3,194.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.106,0.096,0.122,0.00846,0.00606,0.0123,0.00034,0.00024,0.00049,0.259,0.208,0.34,0.01,0.0082,0.014,24.97,24.7,25.16,0.938,0.926,0.953,0.972,0.97,0.98,0.912,0.899,0.934,34.37,27.73,45,33.43,26.9,44.1,0,0,0,0,0,0,0.186,0,0.306,0.44,0.56,0.44,34.7
749426400000,1993,10,1993,1,31,0.556,0.26,0.296,11660.6,31.15,31.15,15.67,1,1,1,207.5,183.8,236.3,110.5,86.84,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.47,0.41,0.528,110.5,86.84,139.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0904,0.0821,0.101,0.00514,0.00313,0.00759,0.0002,0.00012,0.0003,0.187,0.145,0.239,0.0073,0.0057,0.0094,25.34,25.14,25.43,0.537,0,0.935,0.563,0,0.97,0.521,0,0.907,16.16,0,32.11,15.67,0,31.15,0,13,0,0,0.419,0,0.0871,0.419,0.26,0.47,0.53,0.47,21
752104800000,1993,11,1993,2,30,0.541,0.174,0.367,22943.9,36.83,36.83,31.87,1,1,1,208.7,183.6,230.1,141.7,116.6,67,67,67,-9.474e-16,-1.421e-14,0,0.322,0.291,0.365,141.7,116.6,163.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0979,0.089,0.105,0.00779,0.00566,0.00961,0.00031,0.00022,0.00038,0.239,0.195,0.278,0.0094,0.0076,0.011,25.29,25.14,25.38,0.935,0.922,0.943,0.97,0.97,0.972,0.907,0.895,0.916,32.85,26.76,37.91,31.87,25.95,36.83,0,0,0,0,0,0,0.177,0,0.174,0.32,0.68,0.32,42.4
754696800000,1993,12,1993,3,31,0.696,0.158,0.538,33675.2,53.51,53.51,45.26,2,1,1.1612903225806452,259.8,224.9,303.3,200.8,165.9,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.229,0.195,0.262,200.8,165.9,244.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.118,0.106,0.133,0.0128,0.00985,0.0165,0.00051,0.00039,0.00066,0.319,0.241,0.39,0.013,0.0096,0.015,24.95,24.77,25.17,0.948,0.923,0.959,0.978,0.97,0.98,0.927,0.895,0.94,42.2,25.87,52.66,41.06,25.1,48.2,0,0,0,0,0,0,0.251,0,0.158,0.23,0.77,0.23,48.4
757375200000,1994,1,1993,4,31,1.34,0.213,1.13,66202.9,139.4,139.4,88.98,3,2,2.3870967741935485,499.6,305.8,775,420.2,232.8,79.39,73,91,3.667e-15,-5.684e-14,5.684e-14,0.17,0.117,0.239,420.2,232.8,684,990,990,990,965.8,964.9,967,24.2,23,25.1,0.208,0.131,0.34,0.104,0.0155,0.258,0.0044,0.00062,0.011,0.488,0.246,0.848,0.02,0.0098,0.037,23.69,22.15,24.82,0.945,0.924,0.958,0.974,0.97,0.98,0.921,0.896,0.938,37.7,26.18,50.81,36.71,25.39,48.2,0,0,0,0,0,0,0.494,0,0.21,0.16,0.84,0.16,49.4
760053600000,1994,2,1993,5,28,2.39,0.331,2.06,109483,192.8,192.8,162.9,4,3,3.642857142857143,989.8,786.9,1216,852.8,649.9,137,137,137,-4.06e-15,-1.137e-13,0,0.141,0.113,0.174,852.8,649.9,1079,990,990,990,967.8,967,968.6,22.2,21.4,23,0.497,0.327,0.748,0.368,0.235,0.601,0.017,0.01,0.028,1.12,0.797,1.65,0.051,0.035,0.077,21.06,19.78,22.16,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.2,39.57,51.91,44.92,38.59,48.2,0,0,0,0,0,0,0.905,0,0.33,0.14,0.86,0.14,45.8
762472800000,1994,3,1993,6,31,3.45,0.439,2.88,142284,192.8,192.8,191.2,4,4,4,1288,1202,1403,1124,1019,163.8,129,183,50.04,-1.137e-13,174.3,0.128,0.0919,0.152,1074,1019,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.773,0.678,0.854,0.589,0.465,0.648,0.028,0.022,0.031,1.66,1.43,1.8,0.078,0.066,0.087,19.54,19.03,20.04,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.04,47.81,50.53,47.81,46.85,48.2,0,0,0,0,0,0,1.06,0,0.57,0.13,0.83,0.17,41.2
765151200000,1994,4,1993,7,30,2.38,0.344,2.04,110252,189.6,189.6,153.1,4,3,3.466666666666667,918.2,723.3,1176,785.5,598.3,132.7,125,148,-7.579e-15,-1.137e-13,1.137e-13,0.146,0.126,0.173,785.5,598.3,1028,990,990,990,967.5,966.8,968.5,22.5,21.5,23.2,0.441,0.3,0.69,0.315,0.201,0.487,0.014,0.0086,0.023,1,0.712,1.46,0.045,0.031,0.068,21.45,20.08,22.49,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.52,39.78,52.18,44.36,38.81,48.2,0,0,0,0,0,0,0.851,0,0.34,0.14,0.86,0.14,46.3
767743200000,1994,5,1993,8,31,1.55,0.394,1.15,67591,116.3,116.3,90.85,3,2,2.2580645161290325,578,472,712.1,431,325,147,147,147,3.667e-15,-5.684e-14,5.684e-14,0.258,0.206,0.311,431,325,565.1,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.214,0.171,0.281,0.104,0.0524,0.179,0.0044,0.0022,0.0077,0.52,0.385,0.657,0.022,0.016,0.028,23.29,22.6,23.89,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,41.92,34.96,51.88,40.75,33.91,48.2,0,0,0,0,0,0,0.505,0,0.4,0.25,0.74,0.26,43.6
770421600000,1994,6,1993,9,30,1.04,0.308,0.729,43751,75.03,75.03,60.77,2,1,1.9333333333333333,400.3,343,466.3,281.3,224,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.3,0.255,0.347,281.3,224,347.3,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.154,0.134,0.178,0.0332,0.0148,0.0629,0.0014,0.00059,0.0026,0.33,0.25,0.417,0.013,0.01,0.017,24.28,23.88,24.6,0.938,0.923,0.959,0.971,0.97,0.98,0.911,0.896,0.94,33.12,25.74,52.34,31.99,24.97,48.2,0,0,0,0,0,0,0.338,0,0.311,0.3,0.7,0.3,42.1
773013600000,1994,7,1993,10,31,0.795,0.289,0.505,31405.3,50.12,50.12,42.21,2,1,1.032258064516129,296.7,260.7,339.4,188.7,152.7,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.366,0.318,0.414,188.7,152.7,231.4,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.12,0.107,0.135,0.0118,0.00873,0.0154,0.00047,0.00035,0.00062,0.324,0.249,0.399,0.013,0.01,0.016,24.78,24.52,24.99,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,42.69,25.84,52.53,41.4,25.06,48.2,0,0,0,0,0,0,0.235,0,0.29,0.36,0.64,0.36,39.5
775692000000,1994,8,1993,11,31,0.597,0.249,0.348,18759.7,37.01,37.01,25.21,1,1,1,222.9,195.9,257.7,129.9,102.9,93,93,93,2.292e-15,-1.421e-14,2.842e-14,0.42,0.361,0.475,129.9,102.9,164.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0976,0.0881,0.11,0.00679,0.00449,0.00975,0.00027,0.00018,0.00039,0.222,0.174,0.284,0.0087,0.0068,0.011,25.24,24.98,25.42,0.781,0,0.944,0.814,0,0.972,0.758,0,0.917,25.99,0,38.08,25.21,0,37.01,0,5,0,0,0.161,0,0.14,0.161,0.249,0.42,0.58,0.42,31.4
778370400000,1994,9,1993,12,30,0.421,0.187,0.235,14439,27.14,27.14,20.05,1,1,1,162.5,140.6,193.4,90.54,68.64,72,72,72,-2.368e-15,-1.421e-14,1.421e-14,0.447,0.372,0.512,90.54,68.64,121.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0816,0.0739,0.0925,0.00345,0.00158,0.00607,0.00013,0.000062,0.00024,0.15,0.111,0.205,0.0059,0.0043,0.008,25.38,25.37,25.39,0.922,0.906,0.939,0.964,0.96,0.97,0.89,0.869,0.901,20.78,15.48,27.98,20.05,14.86,27.14,0,0,0,0,0,0,0.111,0,0.186,0.44,0.56,0.44,34.3
780962400000,1994,10,1994,1,31,0.363,0.139,0.224,13803.8,19.44,19.44,18.55,1,1,1,135.5,131.1,139.8,83.49,79.07,52,52,52,2.292e-15,-1.421e-14,1.421e-14,0.384,0.372,0.397,83.49,79.07,87.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.074,0.0771,0.00285,0.00247,0.00321,0.00011,0.000097,0.00013,0.134,0.126,0.141,0.0052,0.0049,0.0055,25.37,25.36,25.37,0.929,0.924,0.935,0.962,0.96,0.963,0.893,0.89,0.897,19.3,18.39,20.18,18.55,17.66,19.44,0,0,0,0,0,0,0.103,0,0.139,0.38,0.62,0.38,38
783640800000,1994,11,1994,2,30,0.357,0.13,0.228,14000.6,23.44,23.44,19.45,1,1,1,137.8,133,156.2,87.8,82.98,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.363,0.32,0.376,87.8,82.98,106.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0751,0.0833,0.00321,0.0028,0.00478,0.00013,0.00011,0.00019,0.141,0.132,0.174,0.0055,0.0052,0.0068,25.36,25.34,25.37,0.925,0.912,0.93,0.963,0.961,0.97,0.891,0.884,0.894,20.18,19.19,24.16,19.45,18.45,23.44,0,0,0,0,0,0,0.108,0,0.129,0.36,0.64,0.36,39.2
786232800000,1994,12,1994,3,31,0.461,0.158,0.303,18697.2,31.34,31.34,25.13,1,1,1,172.2,161.4,198.1,113.2,102.4,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.344,0.298,0.366,113.2,102.4,139.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0871,0.0833,0.0963,0.00537,0.00446,0.00757,0.00021,0.00017,0.0003,0.188,0.169,0.234,0.0074,0.0066,0.0091,25.36,25.35,25.36,0.92,0.913,0.934,0.97,0.97,0.97,0.892,0.885,0.906,25.91,23.24,32.31,25.13,22.54,31.34,0,0,0,0,0,0,0.14,0,0.158,0.34,0.66,0.34,40.6
788911200000,1995,1,1994,4,31,0.566,0.196,0.371,23144.4,35.79,35.79,31.11,1,1,1,211.5,190.7,232,138.5,117.7,73,73,73,9.168e-16,-1.421e-14,1.421e-14,0.347,0.315,0.383,138.5,117.7,159,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0978,0.0905,0.105,0.00752,0.00575,0.00926,0.00029,0.00022,0.00036,0.235,0.198,0.271,0.0092,0.0077,0.011,25.29,25.14,25.39,0.934,0.923,0.942,0.97,0.97,0.97,0.906,0.895,0.913,32.07,27.04,36.9,31.11,26.23,35.79,0,0,0,0,0,0,0.173,0,0.195,0.35,0.66,0.34,40.9
791589600000,1995,2,1994,5,28,0.624,0.206,0.419,26177.9,48.2,48.2,38.96,1,1,1,258,231.4,308.3,173,146.4,85,85,85,3.045e-15,-2.842e-14,2.842e-14,0.331,0.276,0.367,173,146.4,223.3,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.111,0.102,0.129,0.0105,0.0082,0.0147,0.00041,0.00032,0.00059,0.298,0.25,0.387,0.012,0.0098,0.015,24.98,24.67,25.16,0.946,0.937,0.959,0.974,0.97,0.98,0.922,0.909,0.94,40.1,33.87,51.8,38.96,32.85,48.2,0,0,0,0,0,0,0.216,0,0.205,0.33,0.67,0.33,42
794008800000,1995,3,1994,6,31,1.09,0.287,0.807,48633.8,76.33,76.33,65.37,2,1,1.8709677419354838,408.2,314,459.2,301.2,207,107,107,107,3.667e-15,0,2.842e-14,0.266,0.233,0.341,301.2,207,352.2,990,990,990,965.4,965,965.7,24.6,24.3,25,0.159,0.126,0.177,0.0432,0.0133,0.0652,0.0018,0.00053,0.0027,0.367,0.252,0.423,0.015,0.01,0.017,24.2,23.91,24.67,0.944,0.924,0.959,0.972,0.97,0.98,0.918,0.897,0.94,36.93,26.11,52.24,35.77,25.33,48.2,0,0,0,0,0,0,0.363,0,0.283,0.26,0.74,0.26,44.6
796687200000,1995,4,1994,7,30,0.995,0.324,0.671,40424.8,69.93,69.93,56.15,2,1,1.8,384,328.8,449.4,259,203.8,125,125,125,-1.895e-15,-2.842e-14,2.842e-14,0.328,0.278,0.38,259,203.8,324.4,990,990,990,965.3,965,965.6,24.7,24.4,25,0.147,0.128,0.17,0.0244,0.0131,0.0521,0.00099,0.00052,0.0021,0.318,0.254,0.403,0.013,0.01,0.016,24.36,23.99,24.6,0.938,0.924,0.959,0.972,0.97,0.98,0.912,0.897,0.94,33.99,26.02,52.5,32.84,25.24,48.2,0,0,0,0,0,0,0.312,0,0.324,0.33,0.67,0.33,40.6
799279200000,1995,5,1994,8,31,0.706,0.394,0.312,18797.6,39.56,39.56,25.27,1,1,1,263.5,214.2,323.6,116.5,67.19,147,147,147,1.375e-15,-2.842e-14,2.842e-14,0.566,0.454,0.686,116.5,67.19,176.6,990,990,990,964.7,964.5,965,25.3,25,25.5,0.0975,0.0801,0.119,0.00566,0.00146,0.0108,0.00022,0.000057,0.00043,0.203,0.115,0.31,0.0081,0.0045,0.012,25.06,24.67,25.4,0.898,0,0.948,0.936,0,0.977,0.869,0,0.926,26.08,0,40.49,25.27,0,39.56,0,1,0,0,0.0323,0,0.14,0.0323,0.394,0.56,0.44,0.56,26.6
801957600000,1995,6,1994,9,30,0.481,0.308,0.152,971.405,20.47,20.47,1.349,1,0,0.8333333333333334,185.6,163.3,211.7,66.62,44.33,119,119,119,7.844,-1.421e-14,49.8,0.645,0.562,0.729,58.77,0,92.73,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0783,0.0708,0.0877,0.00145,0,0.00363,0.000057,0,0.00014,0.111,0.0708,0.159,0.0044,0.0028,0.0062,25.45,25.37,25.47,0.0614,0,0.923,0.0643,0,0.966,0.0592,0,0.89,1.398,0,21.2,1.349,0,20.47,5,23,0,0.167,0.767,0,0.0075,0.933,0.329,0.64,0.32,0.68,2.02
804549600000,1995,7,1994,10,31,0.389,0.289,0.0136,0,0,0,0,1,0,0.0967741935483871,145.1,131.9,162,37.14,23.89,108,108,108,32.05,-7.105e-15,49.86,0.747,0.667,0.819,5.09,0,53.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0726,0.0000214,0,0.000337,8.4e-7,0,0.000013,0.0723,0.0708,0.0883,0.0028,0.0028,0.0035,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,28,3,0,0.903,0.0968,0,0,1,0.3754,0.74,0.035,0.96,0
807228000000,1995,8,1994,11,31,0.305,0.249,0,0,0,0,0,0,0,0,113.9,101,130,20.91,7.99,93,93,93,20.91,7.99,36.97,0.821,0.716,0.921,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.305,0.82,0,1,0
809906400000,1995,9,1994,12,30,0.214,0.187,0,0,0,0,0,0,0,0,82.68,73.1,99.08,10.68,1.1,72,72,72,10.68,1.1,27.08,0.877,0.727,0.985,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.214,0.87,0,1,0
812498400000,1995,10,1995,1,31,0.18,0.139,0,0,0,0,0,0,0,0,67.22,62.63,74.34,15.22,10.63,52,52,52,15.22,10.63,22.34,0.775,0.699,0.83,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.18,0.77,0,1,0
815176800000,1995,11,1995,2,30,0.232,0.13,0.0477,0,0,0,0,1,0,0.3333333333333333,89.32,75.71,112.6,39.32,25.71,50,50,50,20.93,-7.105e-15,48.41,0.571,0.444,0.66,18.39,0,62.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000146,0,0.00107,0.0000057,0,0.000042,0.0766,0.0708,0.0989,0.003,0.0028,0.0039,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,20,10,0,0.667,0.333,0,0,1,0.1843,0.56,0.21,0.79,0
817768800000,1995,12,1995,3,31,0.347,0.158,0.189,10932.9,17.44,17.44,14.69,1,1,1,129.6,115.1,137,70.58,56.09,59,59,59,2.063e-15,-1.421e-14,1.421e-14,0.456,0.431,0.513,70.58,56.09,77.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0747,0.00175,0.000518,0.00238,0.000069,0.00002,0.000093,0.112,0.0896,0.125,0.0044,0.0035,0.0049,25.39,25.38,25.41,0.86,0,0.94,0.898,0,0.96,0.825,0,0.902,15.31,0,18.16,14.69,0,17.44,0,2,0,0,0.0645,0,0.0816,0.0645,0.158,0.46,0.54,0.46,31.5
820447200000,1996,1,1995,4,31,0.523,0.196,0.327,20354,45.97,45.97,27.36,1,1,1,195.1,138.9,274.5,122.1,65.87,73,73,73,-1.834e-15,-2.842e-14,1.421e-14,0.39,0.266,0.526,122.1,65.87,201.5,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.092,0.0722,0.12,0.00613,0.00135,0.0129,0.00024,0.000053,0.00051,0.206,0.105,0.347,0.0081,0.0041,0.014,25.27,24.85,25.4,0.929,0.89,0.955,0.968,0.96,0.98,0.9,0.855,0.936,28.2,14.61,46.9,27.36,14.02,45.97,0,0,0,0,0,0,0.152,0,0.196,0.37,0.63,0.37,38.9
823125600000,1996,2,1995,5,29,0.835,0.213,0.622,37752,65.81,65.81,54.24,2,1,1.8620689655172413,333.3,283,387.4,248.3,198,85,85,85,1.96e-15,-2.842e-14,2.842e-14,0.256,0.219,0.3,248.3,198,302.4,990,990,990,965.1,964.8,965.3,24.9,24.7,25.2,0.138,0.12,0.157,0.0197,0.0126,0.0417,0.00079,0.0005,0.0017,0.287,0.242,0.388,0.012,0.0097,0.015,24.65,24.32,24.83,0.934,0.922,0.959,0.971,0.97,0.98,0.907,0.895,0.94,31.38,25.57,51.83,30.38,24.81,48.2,0,0,0,0,0,0,0.301,0,0.213,0.26,0.74,0.26,45.2
825631200000,1996,3,1995,6,31,1.38,0.287,1.09,64655,107.5,107.5,86.9,3,2,2.193548387096774,515.4,397.6,624.5,408.4,290.6,107,107,107,1.834e-15,-5.684e-14,5.684e-14,0.211,0.171,0.269,408.4,290.6,517.5,990,990,990,965.9,965.4,966.4,24.1,23.6,24.6,0.2,0.156,0.249,0.092,0.0361,0.147,0.0038,0.0015,0.0062,0.488,0.33,0.622,0.02,0.013,0.026,23.59,23.03,24.28,0.95,0.938,0.958,0.975,0.97,0.98,0.927,0.91,0.939,41.31,32.46,52.2,40.07,31.49,48.2,0,0,0,0,0,0,0.483,0,0.29,0.21,0.79,0.21,46.9
828309600000,1996,4,1995,7,30,1.48,0.324,1.15,67161.5,104.7,104.7,93.28,3,2,2.3,569.6,461,629.7,444.6,336,125,125,125,-9.474e-15,-5.684e-14,5.684e-14,0.222,0.199,0.271,444.6,336,504.7,990,990,990,966.2,965.7,966.4,23.8,23.6,24.3,0.218,0.175,0.246,0.109,0.0576,0.138,0.0046,0.0024,0.0059,0.535,0.401,0.639,0.022,0.017,0.027,23.31,23.01,23.92,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.94,35.13,52.68,41.45,34.08,48.2,0,0,0,0,0,0,0.518,0,0.33,0.22,0.78,0.22,45.4
830901600000,1996,5,1995,8,31,0.959,0.394,0.566,34425.6,65.82,65.82,46.27,2,1,1.3548387096774193,358.2,286.3,453.1,211.2,139.3,147,147,147,-9.168e-16,-2.842e-14,2.842e-14,0.418,0.324,0.514,211.2,139.3,306.1,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.131,0.106,0.164,0.0166,0.00759,0.0435,0.00067,0.0003,0.0018,0.311,0.244,0.402,0.013,0.0097,0.016,24.5,24,24.91,0.943,0.925,0.958,0.974,0.97,0.98,0.918,0.897,0.939,37.12,25.97,52.14,36.01,25.19,48.2,0,0,0,0,0,0,0.257,0,0.393,0.41,0.59,0.41,35.9
833580000000,1996,6,1995,9,30,0.633,0.308,0.325,20004.7,36.6,36.6,27.78,1,1,1,244.3,213,282.7,125.3,93.98,119,119,119,-4.737e-16,-2.842e-14,2.842e-14,0.491,0.421,0.559,125.3,93.98,163.7,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.0992,0.0881,0.113,0.0064,0.00374,0.00966,0.00025,0.00015,0.00038,0.217,0.161,0.286,0.0086,0.0063,0.011,25.13,24.88,25.36,0.927,0.911,0.944,0.97,0.966,0.971,0.899,0.883,0.916,28.65,21.44,37.69,27.78,20.71,36.6,0,0,0,0,0,0,0.154,0,0.308,0.49,0.51,0.49,31.6
836172000000,1996,7,1995,10,31,0.502,0.289,0.213,1601.78,22.7,22.7,2.153,1,1,1,187.5,168.9,211.1,79.48,60.95,108,108,108,9.168e-16,-1.421e-14,1.421e-14,0.579,0.512,0.639,79.48,60.95,103.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0816,0.075,0.0899,0.00251,0.000931,0.00451,0.000098,0.000036,0.00018,0.134,0.101,0.176,0.0052,0.0039,0.0069,25.43,25.36,25.44,0.0883,0,0.913,0.0938,0,0.97,0.0855,0,0.886,2.221,0,23.4,2.153,0,22.7,0,28,0,0,0.903,0,0.012,0.903,0.289,0.58,0.42,0.58,3.19
838850400000,1996,8,1995,11,31,0.376,0.249,0.0639,0,0,0,0,1,0,0.3870967741935484,140.2,122.7,167,47.21,29.74,93,93,93,23.37,-1.421e-14,48.88,0.669,0.557,0.758,23.84,0,74.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0779,0.000382,0,0.00204,0.000015,0,0.00008,0.0822,0.0708,0.122,0.0032,0.0028,0.0048,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,19,12,0,0.613,0.387,0,0,1,0.3121,0.66,0.17,0.83,0
841528800000,1996,9,1995,12,30,0.26,0.187,0,0,0,0,0,0,0,0,100.4,86.65,120.8,28.44,14.65,72,72,72,28.44,14.65,48.83,0.723,0.596,0.831,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.26,0.72,0,1,0
844120800000,1996,10,1996,1,31,0.218,0.139,0,0,0,0,0,0,0,0,81.53,77.62,85.83,29.53,25.62,52,52,52,29.53,25.62,33.83,0.638,0.606,0.67,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.218,0.64,0,1,0
846799200000,1996,11,1996,2,30,0.278,0.13,0.114,4898.32,18.15,18.15,6.803,1,0,0.6666666666666666,107.2,83.91,131.5,57.24,33.91,50,50,50,13.36,-1.421e-14,45.67,0.475,0.38,0.596,43.88,0,81.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0745,0.000897,0,0.00268,0.000035,0,0.0001,0.0931,0.0708,0.13,0.0037,0.0028,0.0051,25.41,25.37,25.43,0.395,0,0.935,0.416,0,0.961,0.38,0,0.898,7.086,0,18.89,6.803,0,18.15,10,7,0,0.333,0.233,0,0.0378,0.567,0.164,0.47,0.41,0.59,17.6
849391200000,1996,12,1996,3,31,0.404,0.158,0.246,15172.1,27.59,27.59,20.39,1,1,1,150.9,130.4,182.3,91.87,71.4,59,59,59,3.209e-15,-1.421e-14,1.421e-14,0.395,0.324,0.452,91.87,71.4,123.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0796,0.0724,0.0907,0.00356,0.00182,0.00623,0.00014,0.000071,0.00024,0.15,0.113,0.206,0.0059,0.0044,0.0081,25.36,25.35,25.39,0.926,0.911,0.939,0.964,0.96,0.97,0.893,0.883,0.901,21.13,16.37,28.45,20.39,15.71,27.59,0,0,0,0,0,0,0.113,0,0.158,0.39,0.61,0.39,37.6
852069600000,1997,1,1996,4,31,0.706,0.196,0.51,31434.9,76.17,76.17,42.25,2,1,1.2903225806451613,263.5,183.2,422.2,190.5,110.2,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.296,0.173,0.399,190.5,110.2,349.2,990,990,990,964.7,964.4,965.5,25.3,24.5,25.6,0.116,0.0878,0.172,0.0162,0.00511,0.0638,0.00065,0.0002,0.0026,0.276,0.184,0.414,0.011,0.0072,0.017,24.98,24.09,25.39,0.937,0.918,0.959,0.972,0.97,0.98,0.911,0.89,0.94,34.25,25.17,51.88,33.22,24.42,48.2,0,0,0,0,0,0,0.235,0,0.196,0.28,0.72,0.28,44.5
854748000000,1997,2,1996,5,28,1.65,0.237,1.42,81358.3,143.7,143.7,121.1,3,2,2.8214285714285716,684,445.9,817.2,586.1,360.9,97.86,85,105,-2.03e-15,-5.684e-14,0,0.145,0.128,0.191,586.1,360.9,712.2,990,990,990,966.6,965.6,967.2,23.4,22.8,24.4,0.287,0.177,0.358,0.196,0.0694,0.277,0.0084,0.0028,0.012,0.706,0.433,0.898,0.03,0.018,0.039,22.67,21.93,23.96,0.954,0.945,0.957,0.978,0.97,0.98,0.934,0.917,0.938,43.98,35.17,50.7,42.99,34.12,48.2,0,0,0,0,0,0,0.673,0,0.23,0.14,0.86,0.14,49.3
857167200000,1997,3,1996,6,31,2.17,0.325,1.85,103497,144.6,144.6,139.1,3,3,3,810.9,753,865.4,689.7,646,121.2,107,129,0,0,0,0.149,0.136,0.163,689.7,646,736.4,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.349,0.322,0.38,0.262,0.233,0.293,0.011,0.01,0.013,0.864,0.788,0.947,0.038,0.034,0.042,21.99,21.69,22.3,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.42,45.03,49.97,46.37,44.13,48.2,0,0,0,0,0,0,0.773,0,0.32,0.15,0.85,0.15,47.7
859845600000,1997,4,1996,7,30,2.58,0.324,2.26,119888,192.8,192.8,166.5,4,3,3.6666666666666665,995,770,1178,870,645,125,125,125,-3.79e-15,-1.137e-13,0,0.128,0.106,0.162,870,645,1053,990,990,990,967.8,967,968.5,22.2,21.5,23,0.518,0.326,0.715,0.372,0.232,0.542,0.017,0.01,0.025,1.15,0.791,1.55,0.052,0.034,0.072,21.02,19.99,22.23,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.56,39.83,51.79,45.48,38.86,48.2,0,0,0,0,0,0,0.925,0,0.32,0.13,0.88,0.12,46.5
862437600000,1997,5,1996,8,31,2.06,0.394,1.66,92889,167,167,124.9,4,2,2.935483870967742,767.6,575.8,1015,620.6,428.8,147,147,147,0,-5.684e-14,5.684e-14,0.197,0.145,0.255,620.6,428.8,868.4,990,990,990,967,966.2,967.9,23,22.1,23.8,0.319,0.208,0.504,0.215,0.101,0.359,0.0094,0.0043,0.016,0.763,0.538,1.1,0.033,0.023,0.05,22.27,20.95,23.27,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.26,35.12,52.18,42.95,34.06,48.2,0,0,0,0,0,0,0.694,0,0.4,0.19,0.81,0.19,45.1
865116000000,1997,6,1996,9,30,1.18,0.308,0.875,52483.7,95.78,95.78,72.89,2,2,2,456.4,371.3,565.7,337.4,252.3,119,119,119,3.79e-15,-5.684e-14,5.684e-14,0.265,0.21,0.32,337.4,252.3,446.7,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.174,0.144,0.213,0.0583,0.0181,0.11,0.0024,0.00073,0.0046,0.403,0.275,0.566,0.017,0.011,0.024,23.95,23.29,24.47,0.945,0.93,0.958,0.974,0.97,0.98,0.92,0.902,0.939,37.4,28.15,48.87,36.45,27.31,47.89,0,0,0,0,0,0,0.405,0,0.305,0.26,0.74,0.26,44.5
867708000000,1997,7,1996,10,31,0.848,0.289,0.559,34443.8,56.34,56.34,46.3,2,1,1.2903225806451613,316.6,273.7,367.7,208.6,165.7,108,108,108,6.418e-15,-2.842e-14,2.842e-14,0.344,0.294,0.395,208.6,165.7,259.7,990,990,990,965,964.8,965.2,25,24.8,25.2,0.127,0.112,0.145,0.0137,0.00983,0.0216,0.00055,0.00039,0.00087,0.317,0.247,0.395,0.013,0.0099,0.016,24.7,24.48,24.92,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,39.75,25.57,52.05,38.62,24.81,48.2,0,0,0,0,0,0,0.257,0,0.289,0.34,0.66,0.34,40.6
870386400000,1997,8,1996,11,31,0.611,0.249,0.362,20251.1,40.39,40.39,27.22,1,1,1,228.3,197.4,271.2,135.3,104.4,93,93,93,-1.375e-15,-2.842e-14,2.842e-14,0.411,0.343,0.471,135.3,104.4,178.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0995,0.0886,0.115,0.00725,0.00462,0.0109,0.00029,0.00018,0.00043,0.232,0.177,0.309,0.0091,0.0069,0.012,25.2,24.91,25.42,0.813,0,0.948,0.846,0,0.979,0.789,0,0.928,28.03,0,41.27,27.22,0,40.39,0,4,0,0,0.129,0,0.151,0.129,0.249,0.41,0.59,0.41,33.1
873064800000,1997,9,1996,12,30,0.438,0.187,0.251,15488.7,27.65,27.65,21.51,1,1,1,169,147.6,195.5,97.02,75.62,72,72,72,1.421e-15,-1.421e-14,1.421e-14,0.429,0.368,0.488,97.02,75.62,123.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0839,0.0763,0.0932,0.004,0.00218,0.00625,0.00016,0.000085,0.00024,0.161,0.123,0.209,0.0063,0.0048,0.0082,25.38,25.37,25.38,0.922,0.911,0.939,0.966,0.96,0.97,0.891,0.883,0.902,22.26,17.67,28.5,21.51,16.97,27.65,0,0,0,0,0,0,0.12,0,0.187,0.43,0.57,0.43,35.4
875656800000,1997,10,1997,1,31,0.372,0.139,0.232,14306.1,20.75,20.75,19.23,1,1,1,138.8,128.5,146.3,86.79,76.48,52,52,52,-1.834e-15,-1.421e-14,1.421e-14,0.375,0.356,0.405,86.79,76.48,94.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0731,0.0794,0.00313,0.00225,0.00376,0.00012,0.000088,0.00015,0.14,0.121,0.153,0.0055,0.0047,0.006,25.36,25.35,25.38,0.925,0.917,0.938,0.963,0.96,0.966,0.891,0.886,0.901,19.96,17.86,21.48,19.23,17.15,20.75,0,0,0,0,0,0,0.107,0,0.14,0.37,0.62,0.38,38.5
878335200000,1997,11,1997,2,30,0.39,0.13,0.261,16006,24.78,24.78,22.23,1,1,1,150.6,132.9,161.8,100.6,82.86,50,50,50,2.842e-15,-1.421e-14,1.421e-14,0.333,0.309,0.376,100.6,82.86,111.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.075,0.0852,0.0043,0.00279,0.00526,0.00017,0.00011,0.00021,0.164,0.132,0.184,0.0064,0.0052,0.0072,25.35,25.34,25.37,0.918,0.911,0.93,0.968,0.961,0.97,0.889,0.883,0.894,22.96,19.17,25.55,22.23,18.43,24.78,0,0,0,0,0,0,0.124,0,0.129,0.33,0.67,0.33,41
880927200000,1997,12,1997,3,31,0.452,0.158,0.294,18116.3,29.03,29.03,24.35,1,1,1,168.9,156.1,188.4,109.9,97.1,59,59,59,-3.209e-15,-1.421e-14,1.421e-14,0.35,0.313,0.378,109.9,97.1,129.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0814,0.0928,0.00509,0.004,0.00675,0.0002,0.00016,0.00026,0.182,0.159,0.217,0.0071,0.0062,0.0085,25.36,25.35,25.36,0.918,0.911,0.93,0.97,0.967,0.97,0.89,0.882,0.902,25.11,22.06,29.93,24.35,21.34,29.03,0,0,0,0,0,0,0.135,0,0.158,0.35,0.65,0.35,40.1
883605600000,1998,1,1997,4,31,0.795,0.196,0.599,36754.7,79.37,79.37,49.4,2,1,1.4516129032258065,296.7,190.6,436.1,223.7,117.5,73,73,73,4.584e-16,-2.842e-14,2.842e-14,0.262,0.167,0.383,223.7,117.5,363.1,990,990,990,964.9,964.4,965.6,25.1,24.4,25.6,0.128,0.0904,0.177,0.0229,0.00574,0.0704,0.00092,0.00022,0.0029,0.305,0.197,0.435,0.012,0.0077,0.018,24.8,24,25.38,0.94,0.923,0.959,0.973,0.97,0.98,0.915,0.895,0.94,35.97,26.04,51.88,34.88,25.26,48.2,0,0,0,0,0,0,0.274,0,0.196,0.25,0.75,0.25,46.2
886284000000,1998,2,1997,5,28,1.53,0.219,1.32,76141.4,135.4,135.4,113.3,3,2,2.642857142857143,634.4,446.8,758.5,543.7,361.8,90.71,85,105,-2.03e-15,-5.684e-14,0,0.146,0.114,0.19,543.7,361.8,660.1,990,990,990,966.4,965.6,966.9,23.6,23.1,24.4,0.264,0.178,0.325,0.17,0.0698,0.242,0.0073,0.0029,0.01,0.654,0.434,0.806,0.028,0.018,0.035,22.93,22.27,23.96,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,44.16,35.64,52.16,43.06,34.58,48.2,0,0,0,0,0,0,0.629,0,0.21,0.14,0.86,0.14,49.8
888703200000,1998,3,1997,6,31,2.09,0.287,1.81,101319,155.3,155.3,136.2,4,3,3.064516129032258,781.7,717.2,897.4,674.7,610.2,107,107,107,0,0,0,0.138,0.119,0.149,674.7,610.2,790.4,990,990,990,967,966.8,967.5,23,22.5,23.2,0.34,0.302,0.424,0.251,0.209,0.322,0.011,0.009,0.014,0.832,0.727,1,0.036,0.031,0.044,22.14,21.56,22.5,0.956,0.952,0.957,0.98,0.975,0.98,0.936,0.928,0.938,45.77,39.35,51.91,44.56,38.35,48.2,0,0,0,0,0,0,0.757,0,0.28,0.14,0.87,0.13,48.5
891381600000,1998,4,1997,7,30,2.69,0.324,2.37,125197,188.1,188.1,173.9,4,3,3.966666666666667,1039,901.7,1134,913.7,776.7,125,125,125,7.579e-15,-1.137e-13,1.137e-13,0.121,0.11,0.139,913.7,776.7,1009,990,990,990,968,967.5,968.3,22,21.7,22.5,0.548,0.419,0.65,0.383,0.315,0.443,0.017,0.014,0.02,1.18,0.958,1.37,0.054,0.043,0.063,20.81,20.31,21.49,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,44.89,39.55,52.13,43.87,38.56,48.2,0,0,0,0,0,0,0.966,0,0.32,0.12,0.88,0.12,46.5
893973600000,1998,5,1997,8,31,1.87,0.394,1.48,84253,144.6,144.6,113.2,3,2,2.6451612903225805,698,529.1,886.5,551,382.1,147,147,147,5.501e-15,-5.684e-14,5.684e-14,0.216,0.166,0.278,551,382.1,739.5,990,990,990,966.7,966,967.4,23.3,22.6,24,0.275,0.191,0.386,0.174,0.0793,0.295,0.0075,0.0033,0.013,0.674,0.471,0.956,0.029,0.02,0.042,22.64,21.6,23.55,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.28,35.22,52.1,43.13,34.17,48.2,0,0,0,0,0,0,0.629,0,0.39,0.21,0.79,0.21,45.1
896652000000,1998,6,1997,9,30,1.11,0.308,0.797,47898.5,86.95,86.95,66.53,2,2,2,426.6,352.4,521.1,307.6,233.4,119,119,119,-9.474e-16,-5.684e-14,2.842e-14,0.283,0.228,0.338,307.6,233.4,402.1,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.164,0.137,0.197,0.0447,0.0156,0.0888,0.0018,0.00063,0.0037,0.358,0.253,0.5,0.015,0.01,0.021,24.13,23.56,24.58,0.94,0.924,0.955,0.972,0.97,0.98,0.914,0.896,0.936,34.2,26.01,44.36,33.26,25.23,43.47,0,0,0,0,0,0,0.37,0,0.313,0.28,0.72,0.28,43.2
899244000000,1998,7,1997,10,31,0.803,0.289,0.514,31858.6,52.1,52.1,42.82,2,1,1.096774193548387,300,259.2,348.3,192,151.2,108,108,108,-5.501e-15,-2.842e-14,2.842e-14,0.363,0.31,0.417,192,151.2,240.3,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.121,0.107,0.138,0.0121,0.0086,0.0162,0.00048,0.00034,0.00065,0.32,0.25,0.4,0.013,0.01,0.016,24.77,24.52,25,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,41.61,25.92,52.68,40.34,25.14,48.2,0,0,0,0,0,0,0.238,0,0.289,0.36,0.64,0.36,39.7
901922400000,1998,8,1997,11,31,0.598,0.249,0.349,18799.4,36.77,36.77,25.27,1,1,1,223.1,196,256.7,130.1,103,93,93,93,1.375e-15,-1.421e-14,2.842e-14,0.419,0.362,0.474,130.1,103,163.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0977,0.0881,0.11,0.00681,0.00451,0.00967,0.00027,0.00018,0.00038,0.223,0.174,0.283,0.0088,0.0068,0.011,25.24,24.99,25.42,0.781,0,0.943,0.814,0,0.971,0.758,0,0.916,26.05,0,37.86,25.27,0,36.77,0,5,0,0,0.161,0,0.14,0.161,0.249,0.42,0.58,0.42,31.4
904600800000,1998,9,1997,12,30,0.428,0.187,0.242,14902,27.45,27.45,20.7,1,1,1,165.2,147.9,194.7,93.21,75.9,72,72,72,-2.368e-15,-1.421e-14,1.421e-14,0.439,0.37,0.487,93.21,75.9,122.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0825,0.0764,0.0929,0.00367,0.0022,0.00618,0.00014,0.000086,0.00024,0.155,0.124,0.207,0.0061,0.0048,0.0081,25.38,25.37,25.38,0.925,0.911,0.939,0.965,0.96,0.97,0.893,0.883,0.901,21.44,17.73,28.3,20.7,17.02,27.45,0,0,0,0,0,0,0.115,0,0.186,0.44,0.57,0.43,34.8
907192800000,1998,10,1998,1,31,0.348,0.139,0.209,12779.8,20.69,20.69,17.18,1,1,1,129.9,118.6,146,77.9,66.64,52,52,52,-1.375e-15,-1.421e-14,1.421e-14,0.402,0.356,0.438,77.9,66.64,93.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0708,0.0793,0.00237,0.00141,0.00374,0.000093,0.000055,0.00015,0.124,0.105,0.152,0.0049,0.0041,0.006,25.38,25.35,25.4,0.921,0.895,0.94,0.961,0.96,0.966,0.885,0.859,0.903,17.87,14.85,21.42,17.18,14.26,20.69,0,0,0,0,0,0,0.0954,0,0.139,0.4,0.6,0.4,36.7
909871200000,1998,11,1998,2,30,0.369,0.13,0.239,14650.4,23.87,23.87,20.35,1,1,1,142.3,119.5,158,92.33,69.46,50,50,50,2.368e-15,-1.421e-14,1.421e-14,0.354,0.316,0.419,92.33,69.46,108,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0708,0.0839,0.0036,0.00165,0.00493,0.00014,0.000065,0.00019,0.149,0.109,0.177,0.0058,0.0043,0.0069,25.35,25.34,25.39,0.918,0.91,0.939,0.966,0.96,0.97,0.886,0.874,0.902,21.06,15.75,24.6,20.35,15.12,23.87,0,0,0,0,0,0,0.113,0,0.13,0.35,0.65,0.35,39.7
912463200000,1998,12,1998,3,31,0.533,0.158,0.375,23381.5,48.2,48.2,31.43,1,1,1,199,159.9,280.2,140,100.9,59,59,59,1.834e-15,-1.421e-14,2.842e-14,0.304,0.211,0.369,140,100.9,221.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0966,0.0828,0.125,0.00765,0.00433,0.0146,0.0003,0.00017,0.00058,0.236,0.166,0.381,0.0093,0.0065,0.015,25.26,24.8,25.36,0.932,0.911,0.959,0.972,0.969,0.98,0.906,0.883,0.939,32.38,22.87,51.58,31.43,22.17,48.2,0,0,0,0,0,0,0.175,0,0.158,0.3,0.7,0.3,43.9
915141600000,1999,1,1998,4,31,1.48,0.24,1.24,72399.8,136.9,136.9,97.31,3,1,2.4838709677419355,553.2,292.6,793.7,463.5,219.6,89.68,73,120,9.168e-16,-5.684e-14,5.684e-14,0.169,0.112,0.25,463.5,219.6,673.7,990,990,990,966.1,964.9,967.1,23.9,22.9,25.1,0.229,0.126,0.338,0.128,0.0144,0.251,0.0054,0.00057,0.011,0.548,0.245,0.835,0.023,0.0098,0.036,23.4,22.09,24.83,0.949,0.924,0.958,0.976,0.97,0.98,0.926,0.896,0.939,40.02,26.07,51.6,38.94,25.29,48.2,0,0,0,0,0,0,0.541,0,0.24,0.16,0.84,0.16,48.9
917820000000,1999,2,1998,5,28,2.85,0.37,2.43,121920,192.8,192.8,181.4,4,3,3.857142857142857,1179,811.9,1314,1026,674.9,153.1,137,162,22.53,-1.137e-13,52.04,0.132,0.117,0.169,1003,674.9,1100,990,990,990,968.4,967.1,968.9,21.6,21.1,22.9,0.686,0.341,0.814,0.535,0.252,0.648,0.025,0.011,0.031,1.5,0.839,1.76,0.07,0.037,0.083,20.05,19.35,22.01,0.954,0.953,0.957,0.98,0.976,0.98,0.935,0.931,0.938,48.51,40.1,51.39,47.04,39.15,48.2,0,0,0,0,0,0,1.01,0,0.42,0.13,0.85,0.15,42.8
920239200000,1999,3,1998,6,31,4.03,0.439,2.95,139718,192.8,192.8,187.8,4,4,4,1506,1305,2016,1342,1122,163.8,129,183,241.8,22.12,787.3,0.112,0.064,0.14,1100,1100,1100,990,990,990,969.5,968.9,971.1,20.5,18.9,21.1,0.865,0.806,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.81,1.75,1.87,0.089,0.083,0.099,18.68,16.99,19.39,0.952,0.948,0.953,0.98,0.98,0.98,0.933,0.929,0.934,47.97,43.43,49.85,46.95,42.56,48.2,0,0,0,0,0,0,1.04,0,1.08,0.11,0.73,0.27,34.7
922917600000,1999,4,1998,7,30,5.87,0.562,2.85,117912,170.4,170.4,163.8,4,4,4,2266,2009,2403,2049,1792,217,217,217,948.5,692.1,1086,0.096,0.0903,0.108,1100,1100,1100,990,990,990,971.7,971.1,972.1,18.3,17.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.38,16.05,17,0.946,0.945,0.948,0.979,0.978,0.98,0.926,0.924,0.929,41.81,40.92,43.47,40.94,40.02,42.6,0,0,0,0,0,0,0.91,0,3.02,0.096,0.49,0.51,20.1
925509600000,1999,5,1998,8,31,3.9,0.514,2.79,133764,192.8,192.8,179.8,4,4,4,1458,990.6,1970,1266,798.6,192,192,192,225.9,-1.137e-13,678,0.138,0.0975,0.194,1040,798.6,1100,990,990,990,969.4,967.9,971,20.6,19,22.1,0.787,0.447,0.926,0.566,0.326,0.648,0.028,0.015,0.034,1.64,0.985,1.87,0.08,0.044,0.099,19.01,17.12,21.15,0.952,0.948,0.955,0.98,0.975,0.98,0.933,0.929,0.936,45.91,39.47,49.95,44.95,38.47,48.2,0,0,0,0,0,0,0.999,0,1.11,0.13,0.72,0.28,34.3
928188000000,1999,6,1998,9,30,2.03,0.417,1.61,90023.2,156.5,156.5,125,4,2,2.966666666666667,783.4,629.4,968.7,622.4,468.4,161,161,161,0,-5.684e-14,5.684e-14,0.209,0.166,0.256,622.4,468.4,807.7,990,990,990,967,966.4,967.8,23,22.2,23.6,0.32,0.229,0.453,0.216,0.12,0.33,0.0095,0.0051,0.015,0.764,0.544,1.02,0.033,0.023,0.046,22.2,21.23,22.97,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,43.77,35.2,52.26,42.42,34.15,48.2,0,0,0,0,0,0,0.695,0,0.42,0.21,0.79,0.21,44.3
930780000000,1999,7,1998,10,31,1.37,0.498,0.873,51707.8,92.06,92.06,69.5,2,2,2,511.8,422.4,619.9,325.8,236.4,186,186,186,9.168e-16,-5.684e-14,5.684e-14,0.368,0.3,0.44,325.8,236.4,433.9,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.175,0.143,0.213,0.0531,0.0158,0.104,0.0022,0.00065,0.0044,0.39,0.261,0.552,0.016,0.011,0.023,23.71,23.07,24.24,0.943,0.925,0.957,0.973,0.97,0.98,0.918,0.898,0.938,35.69,26,46.97,34.75,25.22,46.03,0,0,0,0,0,0,0.386,0,0.497,0.36,0.64,0.36,37.7
933458400000,1999,8,1998,11,31,0.936,0.415,0.521,31858,56.48,56.48,42.82,2,1,1.1935483870967742,349.6,295.8,417.8,194.6,140.8,155,155,155,-2.036e-31,-2.842e-14,2.842e-14,0.448,0.371,0.524,194.6,140.8,262.8,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.126,0.107,0.15,0.0125,0.00772,0.023,0.00051,0.00031,0.00094,0.311,0.247,0.407,0.013,0.0098,0.017,24.54,24.23,24.87,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.83,26.07,52.54,37.65,25.29,48.2,0,0,0,0,0,0,0.238,0,0.415,0.44,0.56,0.44,34
936136800000,1999,9,1998,12,30,0.648,0.306,0.342,21101.2,39.1,39.1,29.31,1,1,1,249.9,217.6,291.7,131.9,99.62,118,118,118,1.895e-15,-2.842e-14,2.842e-14,0.476,0.404,0.542,131.9,99.62,173.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0997,0.0883,0.114,0.00696,0.00422,0.0105,0.00028,0.00017,0.00042,0.227,0.17,0.302,0.009,0.0067,0.012,25.09,24.83,25.32,0.93,0.911,0.947,0.97,0.968,0.976,0.902,0.883,0.924,30.2,22.55,40.05,29.31,21.84,39.1,0,0,0,0,0,0,0.163,0,0.306,0.47,0.53,0.47,32.6
938728800000,1999,10,1999,1,31,0.52,0.216,0.304,13627.5,32.22,32.22,18.32,1,1,1,194.1,174.2,216.3,113.4,89.45,80.74,73,97,9.168e-16,-1.421e-14,1.421e-14,0.418,0.338,0.52,113.4,89.45,143.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.083,0.0995,0.00539,0.00335,0.00793,0.00021,0.00013,0.00031,0.191,0.15,0.243,0.0075,0.0058,0.0095,25.37,25.26,25.43,0.626,0,0.936,0.657,0,0.97,0.607,0,0.908,18.88,0,33.21,18.32,0,32.22,0,10,0,0,0.323,0,0.102,0.323,0.216,0.42,0.58,0.42,26.2
941407200000,1999,11,1999,2,30,0.483,0.159,0.324,20145.9,34.03,34.03,27.98,1,1,1,186.4,173.9,200.4,125,106.9,61.33,50,67,-9.474e-16,-1.421e-14,1.421e-14,0.33,0.25,0.385,125,106.9,150.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.0856,0.0988,0.00638,0.00483,0.00853,0.00025,0.00019,0.00033,0.209,0.177,0.253,0.0082,0.0069,0.0099,25.36,25.34,25.37,0.927,0.916,0.939,0.97,0.97,0.97,0.899,0.888,0.91,28.85,24.34,35.09,27.98,23.61,34.03,0,0,0,0,0,0,0.155,0,0.159,0.33,0.67,0.33,41.7
943999200000,1999,12,1999,3,31,0.558,0.158,0.4,25099.8,35.83,35.83,33.74,1,1,1,208.5,197.1,217.6,149.5,138.1,59,59,59,0,0,0,0.283,0.271,0.299,149.5,138.1,158.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0999,0.0959,0.103,0.00845,0.00749,0.00923,0.00033,0.00029,0.00036,0.253,0.232,0.269,0.0099,0.0091,0.011,25.29,25.23,25.36,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,34.78,32.07,36.94,33.74,31.11,35.83,0,0,0,0,0,0,0.187,0,0.158,0.28,0.72,0.28,45
946677600000,2000,1,1999,4,31,0.73,0.196,0.534,33129.2,60.53,60.53,44.53,2,1,1.2580645161290323,272.4,215.7,350.2,199.4,142.7,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.273,0.208,0.338,199.4,142.7,277.2,990,990,990,964.8,964.5,965.2,25.2,24.8,25.5,0.119,0.0993,0.147,0.0136,0.00788,0.0299,0.00054,0.00031,0.0012,0.301,0.242,0.39,0.012,0.0095,0.016,24.91,24.54,25.26,0.943,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.5,25.73,52.38,37.38,24.95,48.2,0,0,0,0,0,0,0.247,0,0.196,0.27,0.73,0.27,45.4
949356000000,2000,2,1999,5,29,1.22,0.213,1,59075.9,102.5,102.5,84.88,3,2,2.0689655172413794,485.9,358.7,574.2,400.9,273.7,85,85,85,0,-5.684e-14,5.684e-14,0.179,0.148,0.237,400.9,273.7,489.2,990,990,990,965.8,965.2,966.2,24.2,23.8,24.8,0.193,0.147,0.228,0.0882,0.0282,0.13,0.0037,0.0011,0.0055,0.486,0.302,0.622,0.02,0.012,0.026,23.73,23.22,24.5,0.95,0.935,0.958,0.976,0.97,0.98,0.928,0.906,0.939,43.02,30.74,52.68,41.27,29.81,48.2,0,0,0,0,0,0,0.472,0,0.22,0.17,0.82,0.18,48.4
951861600000,2000,3,1999,6,31,2.36,0.287,1.92,101941,192.8,192.8,137,4,2,3.193548387096774,879.5,578.3,1632,772.5,471.3,107,107,107,56.61,-1.137e-13,424.5,0.138,0.0656,0.185,715.9,471.3,1100,990,990,990,967.3,966.2,969.9,22.7,20.1,23.8,0.434,0.223,0.911,0.303,0.121,0.648,0.014,0.0051,0.032,0.975,0.525,1.86,0.044,0.022,0.093,21.7,18.23,23.19,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,44.37,35.04,52.57,42.88,33.99,48.2,0,0,0,0,0,0,0.761,0,0.44,0.12,0.81,0.19,43.2
954540000000,2000,4,1999,7,30,4.36,0.384,2.85,130776,191.6,191.6,181.6,4,4,4,1682,1402,1820,1534,1254,148,148,148,433.6,153.9,572,0.0886,0.0813,0.106,1100,1100,1100,990,990,990,970.1,969.2,970.5,19.9,19.5,20.8,0.917,0.86,0.926,0.648,0.648,0.648,0.033,0.031,0.033,1.86,1.81,1.87,0.094,0.087,0.096,18.06,17.61,19.02,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,46.34,45.11,48.87,45.41,44.21,47.9,0,0,0,0,0,0,1.01,0,1.51,0.088,0.65,0.35,30
957132000000,2000,5,1999,8,31,2.62,0.433,2.18,116083,192.8,192.8,156,4,3,3.5161290322580645,976.9,766.1,1362,815.4,619.1,161.5,147,192,3.072,-1.137e-13,70.19,0.167,0.141,0.192,812.3,619.1,1100,990,990,990,967.8,967,969,22.2,21,23,0.473,0.312,0.826,0.345,0.215,0.648,0.016,0.0093,0.031,1.07,0.748,1.77,0.048,0.032,0.085,21.18,19.19,22.29,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.63,39.42,51.7,44.51,38.42,48.2,0,0,0,0,0,0,0.867,0,0.44,0.17,0.83,0.17,44.3
959810400000,2000,6,1999,9,30,1.59,0.345,1.25,72368.7,130,130,100.5,3,2,2.5,614.8,503.6,753.3,481.8,342.6,133,119,161,3.79e-15,-5.684e-14,5.684e-14,0.223,0.158,0.32,481.8,342.6,634.3,990,990,990,966.3,965.9,966.9,23.7,23.1,24.1,0.238,0.179,0.318,0.132,0.0607,0.225,0.0056,0.0025,0.0097,0.575,0.414,0.771,0.024,0.017,0.033,23.08,22.32,23.72,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,41.86,35.2,52.33,40.62,34.15,48.2,0,0,0,0,0,0,0.558,0,0.34,0.22,0.79,0.21,45.5
962402400000,2000,7,1999,10,31,1.13,0.362,0.764,45703.6,78.18,78.18,61.43,2,1,1.903225806451613,420.2,356.8,497.4,285.2,221.8,135,135,135,0,-2.842e-14,2.842e-14,0.324,0.271,0.378,285.2,221.8,362.4,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.157,0.135,0.184,0.0352,0.0146,0.07,0.0014,0.00059,0.0029,0.342,0.253,0.441,0.014,0.01,0.018,24.17,23.72,24.51,0.94,0.924,0.959,0.971,0.97,0.98,0.913,0.896,0.94,34.24,25.81,52.44,33.05,25.04,48.2,0,0,0,0,0,0,0.341,0,0.366,0.32,0.68,0.32,40.4
965080800000,2000,8,1999,11,31,0.813,0.308,0.505,31313.8,51.56,51.56,42.09,2,1,1.096774193548387,303.6,263.6,353.3,188.6,148.6,115,115,115,9.168e-16,-2.842e-14,2.842e-14,0.382,0.326,0.436,188.6,148.6,238.3,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.12,0.106,0.138,0.0118,0.00838,0.016,0.00047,0.00033,0.00064,0.314,0.248,0.397,0.013,0.01,0.016,24.76,24.5,24.99,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.8,25.7,52.17,39.63,24.93,48.2,0,0,0,0,0,0,0.234,0,0.308,0.38,0.62,0.38,38.5
967759200000,2000,9,1999,12,30,0.569,0.236,0.333,16209.5,38.23,38.23,22.51,1,1,1,219.4,188.6,260.6,128.4,97.64,91,91,91,4.737e-16,-1.421e-14,1.421e-14,0.418,0.349,0.482,128.4,97.64,169.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0964,0.0855,0.111,0.00667,0.00405,0.0102,0.00026,0.00016,0.0004,0.219,0.164,0.292,0.0086,0.0064,0.012,25.26,24.97,25.42,0.684,0,0.945,0.712,0,0.974,0.664,0,0.921,23.2,0,39.24,22.51,0,38.23,0,8,0,0,0.267,0,0.125,0.267,0.236,0.41,0.59,0.41,28.5
970351200000,2000,10,2000,1,31,0.454,0.139,0.315,19472.7,30.29,30.29,26.17,1,1,1,169.6,157.2,186.7,117.6,105.2,52,52,52,0,-1.421e-14,1.421e-14,0.307,0.278,0.331,117.6,105.2,134.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.0832,0.0937,0.00574,0.00469,0.0072,0.00022,0.00018,0.00028,0.195,0.172,0.225,0.0076,0.0068,0.0088,25.34,25.34,25.35,0.923,0.915,0.932,0.97,0.97,0.97,0.895,0.887,0.904,26.98,23.91,31.23,26.17,23.19,30.29,0,0,0,0,0,0,0.145,0,0.139,0.31,0.69,0.31,42.9
973029600000,2000,11,2000,2,30,0.447,0.13,0.317,19686.6,31.02,31.02,27.34,1,1,1,172.4,158,187.8,122.4,108,50,50,50,1.421e-15,-1.421e-14,1.421e-14,0.29,0.266,0.316,122.4,108,137.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.089,0.0839,0.0944,0.00616,0.00493,0.00746,0.00024,0.00019,0.00029,0.203,0.177,0.23,0.0079,0.0069,0.009,25.34,25.34,25.35,0.926,0.917,0.934,0.97,0.97,0.97,0.898,0.889,0.906,28.19,24.6,31.98,27.34,23.87,31.02,0,0,0,0,0,0,0.152,0,0.13,0.29,0.71,0.29,44
975621600000,2000,12,2000,3,31,0.655,0.158,0.497,30905.2,67.79,67.79,41.54,2,1,1.2258064516129032,244.6,192.5,369.1,185.6,133.5,59,59,59,0,-2.842e-14,2.842e-14,0.25,0.16,0.307,185.6,133.5,310.1,990,990,990,964.6,964.4,965.2,25.4,24.8,25.6,0.113,0.0943,0.157,0.0134,0.00709,0.0454,0.00053,0.00028,0.0018,0.279,0.224,0.375,0.011,0.0088,0.015,25.08,24.4,25.36,0.94,0.922,0.958,0.972,0.97,0.98,0.914,0.895,0.939,35.99,25.64,50.82,34.96,24.87,48.2,0,0,0,0,0,0,0.231,0,0.158,0.24,0.76,0.24,47.2
978300000000,2001,1,2000,4,31,1.78,0.299,1.49,85230.2,140.5,140.5,114.6,3,2,2.7419354838709675,666.3,388,837.5,554.7,315,111.6,73,139,0,-5.684e-14,5.684e-14,0.167,0.121,0.193,554.7,315,698.5,990,990,990,966.5,965.3,967.3,23.5,22.7,24.7,0.274,0.16,0.357,0.177,0.0477,0.268,0.0076,0.0019,0.012,0.666,0.363,0.882,0.029,0.015,0.039,22.79,21.87,24.3,0.953,0.943,0.958,0.977,0.97,0.98,0.932,0.914,0.939,42.91,35.38,52.6,41.81,34.31,48.2,0,0,0,0,0,0,0.636,0,0.29,0.17,0.84,0.16,47.9
980978400000,2001,2,2000,5,28,2.76,0.37,2.23,113800,192.8,192.8,169.3,4,3,3.6785714285714284,1139,843.4,1645,985.9,681.4,153.1,137,162,65.15,0,382.7,0.141,0.0985,0.192,920.7,681.4,1100,990,990,990,968.3,967.3,970,21.7,20,22.7,0.607,0.35,0.91,0.451,0.256,0.648,0.021,0.011,0.032,1.33,0.855,1.86,0.062,0.038,0.093,20.36,18.19,21.87,0.955,0.952,0.957,0.98,0.974,0.98,0.935,0.928,0.938,47.34,39.25,51.48,46.13,38.25,48.2,0,0,0,0,0,0,0.941,0,0.53,0.13,0.81,0.19,41.2
983397600000,2001,3,2000,6,31,5.95,0.539,2.95,122851,181,181,165.1,4,4,4,2223,1701,2594,2022,1462,201.1,183,239,922,362.3,1311,0.0933,0.0705,0.14,1100,1100,1100,990,990,990,971.6,970.1,972.5,18.4,17.5,19.9,0.926,0.921,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.094,0.11,16.52,15.59,18,0.947,0.943,0.951,0.979,0.975,0.98,0.926,0.92,0.932,42.18,39.67,46.17,41.28,38.69,45.25,0,0,0,0,0,0,0.917,0,3,0.091,0.5,0.5,20.6
986076000000,2001,4,2000,7,30,6.88,0.562,2.85,110240,159.5,159.5,153.1,4,4,4,2654,2425,2747,2437,2208,217,217,217,1337,1108,1430,0.0819,0.079,0.0895,1100,1100,1100,990,990,990,972.7,972.1,972.9,17.3,17.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.45,15.22,16,0.943,0.942,0.945,0.974,0.973,0.978,0.919,0.917,0.924,39.28,38.67,40.78,38.28,37.63,39.87,0,0,0,0,0,0,0.851,0,4.03,0.082,0.41,0.59,16
988668000000,2001,5,2000,8,31,4.84,0.739,2.93,131845,192,192,177.2,4,4,4,1807,1270,2391,1531,993.7,276,276,276,437.2,0,1015,0.158,0.115,0.217,1094,993.7,1100,990,990,990,970.4,968.7,972,19.6,18,21.3,0.892,0.661,0.926,0.635,0.42,0.648,0.033,0.02,0.036,1.83,1.36,1.87,0.094,0.064,0.1,17.75,16.08,19.89,0.95,0.945,0.955,0.98,0.978,0.98,0.931,0.925,0.936,45.21,41,48.99,44.3,40.1,48.01,0,0,0,0,0,0,0.985,0,1.91,0.15,0.61,0.39,27.2
991346400000,2001,6,2000,9,30,2.42,0.417,2,108255,192.8,192.8,150.4,4,3,3.4,934.5,763.7,1232,773.5,602.7,161,161,161,7.579e-15,-1.137e-13,1.137e-13,0.176,0.131,0.211,773.5,602.7,1071,990,990,990,967.6,967,968.6,22.4,21.4,23,0.436,0.305,0.75,0.311,0.204,0.583,0.014,0.0088,0.027,0.996,0.723,1.63,0.045,0.031,0.076,21.4,19.74,22.32,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.93,0.938,45.49,39.69,52.03,44.35,38.71,48.2,0,0,0,0,0,0,0.835,0,0.42,0.17,0.83,0.17,44.7
