datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
916005600000,1999,1,1998,4,15,7,0.314,0.0442,0.27,15970.2,108.7,108.7,95.06,3,2,2.2857142857142856,519.2,447.3,593.3,446.2,374.3,73,73,73,0,-5.684e-14,5.684e-14,0.142,0.123,0.163,446.2,374.3,520.3,990,990,990,965.9,965.6,966.3,24.1,23.7,24.4,0.209,0.181,0.244,0.11,0.0757,0.149,0.0046,0.0031,0.0063,0.53,0.452,0.598,0.022,0.019,0.025,23.53,23.16,23.94,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.78,35.78,51.6,42.46,34.71,48.2,0,0,0,0,0,0,0.528,0,0.044,0.14,0.86,0.14,50.9
916610400000,1999,1,1998,4,16,7,0.402,0.0604,0.341,19694.2,122.2,122.2,117.2,3,3,3,664.3,612.2,711.2,564.5,539.2,99.86,73,120,0,0,0,0.149,0.112,0.18,564.5,539.2,591.2,990,990,990,966.6,966.3,966.7,23.4,23.3,23.7,0.273,0.255,0.291,0.178,0.161,0.196,0.0076,0.0068,0.0084,0.648,0.601,0.696,0.028,0.025,0.03,22.79,22.56,23.05,0.952,0.95,0.954,0.976,0.973,0.979,0.929,0.924,0.934,40.03,38.59,41.58,39.08,37.55,40.72,0,0,0,0,0,0,0.651,0,0.061,0.15,0.85,0.15,49
917215200000,1999,1,1998,4,17,7,0.46,0.0726,0.388,22032.7,136.9,136.9,131.1,3,3,3,760.9,725.1,793.7,640.9,605.1,120,120,120,0,0,0,0.158,0.151,0.165,640.9,605.1,673.7,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.32,0.299,0.338,0.229,0.205,0.251,0.0099,0.0088,0.011,0.78,0.719,0.835,0.034,0.031,0.036,22.28,22.09,22.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.61,42.45,46.56,43.72,41.6,45.63,0,0,0,0,0,0,0.729,0,0.072,0.16,0.84,0.16,47.9
917820000000,1999,2,1998,5,18,7,0.55,0.0829,0.467,25372.7,170.8,170.8,151,4,3,3.4285714285714284,909.1,811.9,1028,772.1,674.9,137,137,137,-1.624e-14,-1.137e-13,0,0.152,0.133,0.169,772.1,674.9,891.1,990,990,990,967.5,967.1,968,22.5,22,22.9,0.416,0.341,0.521,0.309,0.252,0.37,0.014,0.011,0.017,0.974,0.839,1.13,0.043,0.037,0.052,21.49,20.88,22.01,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.79,40.1,51.39,44.5,39.15,48.2,0,0,0,0,0,0,0.839,0,0.083,0.15,0.85,0.15,46.1
918424800000,1999,2,1998,5,19,7,0.723,0.0915,0.63,31766.4,192.8,192.8,189.1,4,4,4,1196,1077,1284,1045,940.3,151.3,137,162,3.47,0,22.41,0.126,0.117,0.134,1041,940.3,1100,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.705,0.566,0.802,0.535,0.394,0.648,0.025,0.018,0.031,1.53,1.22,1.75,0.071,0.056,0.083,19.96,19.46,20.64,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.59,45.46,50.24,47.27,44.55,48.2,0,0,0,0,0,0,1.05,0,0.093,0.13,0.87,0.13,43.9
919029600000,1999,2,1998,5,20,7,0.791,0.098,0.665,32390.4,192.8,192.8,192.8,4,4,4,1307,1299,1314,1145,1137,162,162,162,45.25,37.18,52.04,0.124,0.123,0.125,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.811,0.808,0.814,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.76,1.76,0.083,0.083,0.083,19.38,19.35,19.4,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.82,49.76,49.9,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.126,0.12,0.84,0.16,40.9
919634400000,1999,2,1998,5,21,7,0.788,0.098,0.665,32390.4,192.8,192.8,192.8,4,4,4,1303,1299,1308,1141,1137,162,162,162,41.42,37.18,46.09,0.124,0.124,0.125,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.81,0.808,0.812,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.76,1.76,0.083,0.083,0.083,19.39,19.37,19.4,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.86,49.81,49.9,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.123,0.12,0.84,0.16,41.1
920239200000,1999,3,1998,6,22,7,0.815,0.111,0.665,32370.1,192.8,192.8,192.7,4,4,4,1348,1305,1390,1165,1122,183,183,183,64.65,22.12,106.7,0.136,0.132,0.14,1100,1100,1100,990,990,990,969,968.9,969.1,21,20.9,21.1,0.824,0.806,0.841,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.79,0.084,0.083,0.086,19.23,19.08,19.39,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.44,49.03,49.85,48.17,48.05,48.2,0,0,0,0,0,0,1.07,0,0.15,0.14,0.82,0.18,39.7
920844000000,1999,3,1998,6,23,7,0.837,0.111,0.665,32315.4,192.8,192.8,192.4,4,4,4,1384,1368,1396,1201,1185,183,183,183,101.4,85.27,112.8,0.132,0.131,0.134,1100,1100,1100,990,990,990,969.1,969.1,969.1,20.9,20.9,20.9,0.839,0.832,0.844,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.79,0.086,0.085,0.086,19.1,19.06,19.16,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.08,48.97,49.24,48.09,47.99,48.2,0,0,0,0,0,0,1.07,0,0.172,0.13,0.79,0.21,38.6
921448800000,1999,3,1998,6,24,7,0.861,0.106,0.665,32075,192.7,192.7,190.9,4,4,4,1423,1377,1483,1248,1194,175.3,129,183,147.6,94.41,254.1,0.124,0.087,0.133,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.857,0.836,0.889,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.78,1.84,0.087,0.085,0.089,18.96,18.73,19.13,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.7,48.1,49.15,47.73,47.14,48.17,0,0,0,0,0,0,1.06,0,0.196,0.12,0.77,0.23,37.3
922053600000,1999,3,1998,6,25,7,1.01,0.078,0.665,30570.2,187.3,187.3,182,4,4,4,1673,1518,1844,1544,1389,129,129,129,443.7,289,615.2,0.0775,0.07,0.085,1100,1100,1100,990,990,990,970,969.5,970.6,20,19.4,20.5,0.914,0.899,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.09,0.097,18.1,17.53,18.61,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.42,44.9,47.78,45.49,44,46.83,0,0,0,0,0,0,1.01,0,0.345,0.077,0.66,0.34,30.3
922658400000,1999,3,1998,6,26,7,1.24,0.108,0.665,28469.7,174,174,169.5,4,4,4,2053,1903,2183,1874,1774,179.3,129,217,774,674.2,865.7,0.0866,0.064,0.105,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.91,16.58,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.23,42.35,44.38,42.37,41.5,43.49,0,0,0,0,0,0,0.941,0,0.575,0.087,0.54,0.46,23
923263200000,1999,4,1998,7,27,7,1.4,0.131,0.665,27323.9,165,165,162.6,4,4,4,2310,2223,2372,2093,2006,217,217,217,992.8,906.1,1055,0.094,0.0915,0.0976,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.13,16.49,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.928,41.52,41.12,42.08,40.66,40.23,41.24,0,0,0,0,0,0,0.904,0,0.735,0.094,0.48,0.52,19.5
923868000000,1999,4,1998,7,28,7,1.45,0.131,0.665,26935.2,160.6,160.6,160.3,4,4,4,2394,2384,2403,2177,2167,217,217,217,1077,1067,1086,0.0906,0.0903,0.091,1100,1100,1100,990,990,990,972.1,972,972.1,17.9,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.07,16.05,16.1,0.945,0.945,0.945,0.978,0.978,0.978,0.925,0.924,0.925,40.98,40.92,41.04,40.08,40.02,40.15,0,0,0,0,0,0,0.891,0,0.785,0.09,0.46,0.54,18.6
924472800000,1999,4,1998,7,29,7,1.39,0.131,0.665,27362,165.3,165.3,162.9,4,4,4,2301,2208,2372,2084,1991,217,217,217,984.3,891.4,1055,0.0944,0.0915,0.0983,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.13,16.52,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.58,41.12,42.18,40.72,40.23,41.34,0,0,0,0,0,0,0.905,0,0.725,0.094,0.48,0.52,19.7
925077600000,1999,4,1998,7,30,7,1.24,0.127,0.665,28480.6,173,173,169.5,4,4,4,2049,1931,2168,1839,1739,209.9,192,217,739.1,639.3,851,0.102,0.0975,0.108,1100,1100,1100,990,990,990,971.2,970.9,971.5,18.8,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.92,16.62,17.25,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.25,42.44,44.14,42.38,41.59,43.25,0,0,0,0,0,0,0.942,0,0.575,0.1,0.54,0.46,23
925682400000,1999,5,1998,8,31,7,1.08,0.116,0.665,29941.4,181.9,181.9,178.2,4,4,4,1781,1675,1893,1589,1483,192,192,192,488.5,382.6,600.8,0.108,0.101,0.115,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.094,0.097,17.74,17.37,18.09,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.46,44.47,46.41,44.56,43.58,45.48,0,0,0,0,0,0,0.99,0,0.415,0.11,0.62,0.38,27.7
926287200000,1999,5,1998,8,32,7,0.942,0.116,0.665,31246.9,189.2,189.2,186,4,4,4,1557,1470,1645,1365,1278,192,192,192,265,178.4,352.7,0.124,0.117,0.131,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.901,0.872,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.48,18.18,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.45,46.66,48.26,46.5,45.73,47.29,0,0,0,0,0,0,1.03,0,0.277,0.12,0.71,0.29,33.2
926892000000,1999,5,1998,8,33,7,0.806,0.116,0.654,32101.3,192.8,192.8,191.1,4,4,4,1332,1209,1442,1140,1017,192,192,192,58.59,-1.137e-13,150.2,0.145,0.133,0.159,1081,1017,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.794,0.675,0.86,0.606,0.461,0.648,0.029,0.022,0.031,1.7,1.42,1.81,0.081,0.066,0.087,19.36,18.89,20.02,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.91,47.69,49.95,47.77,46.74,48.2,0,0,0,0,0,0,1.06,0,0.152,0.14,0.81,0.19,39.8
927496800000,1999,5,1998,8,34,7,0.658,0.116,0.542,28508.5,182.3,182.3,169.7,4,4,4,1088,1013,1172,896.1,820.9,192,192,192,0,-1.137e-13,1.137e-13,0.177,0.164,0.19,896.1,820.9,980.4,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.538,0.468,0.621,0.373,0.336,0.414,0.017,0.015,0.019,1.16,1.02,1.31,0.053,0.046,0.061,20.67,20.25,21.04,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.32,40.37,46.5,42.42,39.43,45.57,0,0,0,0,0,0,0.943,0,0.116,0.18,0.82,0.18,43.3
928101600000,1999,5,1998,8,35,7,0.567,0.1,0.467,25016.6,156.5,156.5,148.9,4,3,3.4285714285714284,937,888.7,990.6,771.6,727.7,165.4,161,192,0,0,0,0.176,0.166,0.194,771.6,727.7,807.7,990,990,990,967.6,967.5,967.9,22.4,22.1,22.5,0.42,0.38,0.453,0.312,0.287,0.33,0.014,0.013,0.015,0.982,0.937,1.02,0.044,0.042,0.046,21.37,21.15,21.61,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.8,39.4,51.66,44.11,38.4,48.2,0,0,0,0,0,0,0.827,0,0.1,0.18,0.82,0.18,44.1
928706400000,1999,6,1998,9,36,7,0.504,0.0974,0.407,22764.1,142.2,142.2,135.5,3,3,3,833.5,798.5,873.8,672.5,637.5,161,161,161,0,0,0,0.193,0.184,0.202,672.5,637.5,712.8,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.345,0.325,0.368,0.25,0.227,0.277,0.011,0.0099,0.012,0.84,0.781,0.908,0.037,0.034,0.04,21.93,21.7,22.12,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.09,44.06,48.37,45.17,43.18,47.4,0,0,0,0,0,0,0.753,0,0.097,0.19,0.81,0.19,45.2
929311200000,1999,6,1998,9,37,7,0.463,0.0974,0.366,20754.1,128.2,128.2,123.5,3,3,3,765.4,733.9,790.7,604.4,572.9,161,161,161,0,0,0,0.211,0.204,0.219,604.4,572.9,629.7,990,990,990,967,966.8,967.1,23,22.9,23.2,0.306,0.288,0.321,0.205,0.184,0.222,0.0089,0.0079,0.0097,0.726,0.672,0.768,0.031,0.029,0.033,22.31,22.17,22.49,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.06,40.11,43.59,41.18,39.16,42.72,0,0,0,0,0,0,0.686,0,0.097,0.21,0.79,0.21,44.8
929916000000,1999,6,1998,9,38,7,0.417,0.0974,0.319,18241,115.1,115.1,108.6,3,3,3,689.2,657.6,722.1,528.2,496.6,161,161,161,1.624e-14,0,5.684e-14,0.234,0.223,0.245,528.2,496.6,561.1,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.263,0.245,0.282,0.154,0.133,0.176,0.0066,0.0057,0.0076,0.597,0.544,0.653,0.026,0.023,0.028,22.75,22.56,22.93,0.949,0.946,0.951,0.971,0.97,0.975,0.922,0.918,0.927,37.26,35.2,39.37,36.19,34.15,38.37,0,0,0,0,0,0,0.603,0,0.098,0.23,0.76,0.24,43.7
930520800000,1999,6,1998,9,39,7,0.375,0.106,0.269,15535,96.4,96.4,92.47,2,2,2,620.7,594.4,648.6,445.4,408.4,175.3,161,186,-1.624e-14,-5.684e-14,5.684e-14,0.283,0.248,0.313,445.4,408.4,487.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.22,0.204,0.24,0.109,0.0918,0.129,0.0046,0.0039,0.0055,0.572,0.514,0.641,0.024,0.022,0.027,23.05,22.87,23.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.12,44.41,52.26,46.24,43.52,48.2,0,0,0,0,0,0,0.514,0,0.106,0.28,0.72,0.28,41.4
931125600000,1999,7,1998,10,40,7,0.34,0.112,0.228,13506.2,85.37,85.37,80.39,2,2,2,562.4,540,586,376.4,354,186,186,186,0,-5.684e-14,5.684e-14,0.331,0.317,0.344,376.4,354,399.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.193,0.185,0.201,0.0767,0.0661,0.0878,0.0032,0.0028,0.0037,0.466,0.432,0.501,0.02,0.018,0.021,23.4,23.26,23.54,0.952,0.949,0.955,0.978,0.973,0.98,0.931,0.924,0.936,41.11,38.78,43.56,40.2,37.75,42.69,0,0,0,0,0,0,0.447,0,0.112,0.33,0.67,0.33,39.7
931730400000,1999,7,1998,10,41,7,0.311,0.112,0.198,11722.9,73.85,73.85,69.78,2,2,2,513.4,494.9,532.6,327.4,308.9,186,186,186,8.12e-15,0,5.684e-14,0.362,0.349,0.376,327.4,308.9,346.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.169,0.182,0.0536,0.0448,0.0626,0.0022,0.0019,0.0026,0.393,0.365,0.421,0.016,0.015,0.018,23.7,23.58,23.81,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.921,35.96,33.98,38,34.89,32.96,36.92,0,0,0,0,0,0,0.388,0,0.113,0.36,0.64,0.36,37.7
932335200000,1999,7,1998,10,42,7,0.285,0.112,0.172,10211.8,64.62,64.62,60.78,2,2,2,470.5,453.1,488.6,284.5,267.1,186,186,186,0,0,0,0.396,0.381,0.411,284.5,267.1,302.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.154,0.167,0.0333,0.025,0.0418,0.0014,0.001,0.0017,0.328,0.302,0.355,0.014,0.012,0.015,23.95,23.85,24.06,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.33,29.42,33.31,30.39,28.54,32.31,0,0,0,0,0,0,0.338,0,0.113,0.39,0.6,0.4,35.8
932940000000,1999,7,1998,10,43,7,0.262,0.11,0.152,9028.16,56.48,56.48,53.74,2,2,2,432.9,417.8,448.4,251.3,236.4,181.6,155,186,-4.06e-15,-2.842e-14,0,0.419,0.371,0.44,251.3,236.4,262.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.143,0.152,0.019,0.0158,0.023,0.00078,0.00065,0.00094,0.279,0.261,0.295,0.011,0.011,0.012,24.17,24.09,24.24,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.898,0.905,27.7,26,29.11,26.87,25.22,28.24,0,0,0,0,0,0,0.299,0,0.11,0.42,0.58,0.42,34.5
933544800000,1999,8,1998,11,44,7,0.239,0.0937,0.146,8655.05,55.13,55.13,51.52,2,1,1.7142857142857142,395.8,380.3,411.5,240.8,225.3,155,155,155,0,-2.842e-14,2.842e-14,0.392,0.377,0.408,240.8,225.3,256.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.142,0.137,0.148,0.0166,0.0149,0.0201,0.00068,0.0006,0.00082,0.308,0.258,0.407,0.012,0.01,0.017,24.31,24.26,24.39,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.32,26.07,52.54,32.64,25.29,48.2,0,0,0,0,0,0,0.286,0,0.093,0.39,0.61,0.39,36.2
934149600000,1999,8,1998,11,45,7,0.219,0.0937,0.125,7783.4,48.2,48.2,46.33,1,1,1,362.4,350,375.7,207.4,195,155,155,155,1.218e-14,-2.842e-14,2.842e-14,0.428,0.413,0.443,207.4,195,220.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.126,0.135,0.0134,0.0123,0.0145,0.00054,0.0005,0.00059,0.366,0.344,0.39,0.015,0.014,0.016,24.42,24.33,24.51,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.49,44.67,50.45,46.33,43.78,48.2,0,0,0,0,0,0,0.257,0,0.094,0.43,0.57,0.43,35.5
934754400000,1999,8,1998,11,46,7,0.202,0.0937,0.108,6744.57,42.85,42.85,40.15,1,1,1,334.3,323.4,345.9,179.3,168.4,155,155,155,0,-2.842e-14,2.842e-14,0.464,0.448,0.479,179.3,168.4,190.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.117,0.124,0.011,0.0101,0.012,0.00044,0.0004,0.00048,0.316,0.296,0.337,0.013,0.012,0.014,24.61,24.53,24.69,0.949,0.945,0.952,0.977,0.973,0.98,0.927,0.92,0.933,41.07,38.55,43.73,40.15,37.51,42.85,0,0,0,0,0,0,0.223,0,0.094,0.46,0.53,0.47,33.4
935359200000,1999,8,1998,11,47,7,0.188,0.0937,0.0942,5806.65,36.64,36.64,34.56,1,1,1,310.8,301.8,319.9,155.8,146.8,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.499,0.485,0.514,155.8,146.8,164.9,990,990,990,965,964.9,965,25,25,25.1,0.112,0.109,0.115,0.00899,0.00823,0.00977,0.00036,0.00033,0.00039,0.274,0.258,0.29,0.011,0.01,0.012,24.77,24.71,24.83,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.917,35.63,33.55,37.73,34.56,32.54,36.64,0,0,0,0,0,0,0.192,0,0.0938,0.5,0.5,0.5,30.9
935964000000,1999,8,1998,11,48,7,0.174,0.0778,0.0966,5993.83,39.1,39.1,35.68,1,1,1,288.3,277.5,298.8,159.7,140.8,128.6,118,155,0,-2.842e-14,2.842e-14,0.445,0.404,0.524,159.7,140.8,173.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.107,0.114,0.00932,0.00772,0.0105,0.00037,0.00031,0.00042,0.278,0.247,0.302,0.011,0.0098,0.012,24.87,24.83,24.91,0.942,0.936,0.947,0.972,0.97,0.976,0.916,0.908,0.924,36.7,32.14,40.05,35.68,31.17,39.1,0,0,0,0,0,0,0.198,0,0.0774,0.45,0.56,0.44,34.4
936568800000,1999,9,1998,12,49,7,0.161,0.0714,0.0891,5520.54,34.81,34.81,32.86,1,1,1,265.4,256.4,273.9,147.4,138.4,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.445,0.431,0.46,147.4,138.4,155.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00828,0.00752,0.00901,0.00033,0.0003,0.00036,0.255,0.239,0.27,0.01,0.0095,0.011,24.98,24.93,25.04,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.88,31.76,35.89,32.86,30.81,34.81,0,0,0,0,0,0,0.183,0,0.0719,0.44,0.55,0.45,34.3
937173600000,1999,9,1998,12,50,7,0.149,0.0714,0.0775,4777.52,30.12,30.12,28.44,1,1,1,246.1,238.7,253.4,128.1,120.7,118,118,118,-2.03e-15,-1.421e-14,0,0.48,0.466,0.494,128.1,120.7,135.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0984,0.0958,0.101,0.00664,0.00601,0.00726,0.00026,0.00024,0.00029,0.22,0.207,0.234,0.0087,0.0082,0.0092,25.1,25.05,25.16,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.32,27.57,31.05,28.44,26.74,30.12,0,0,0,0,0,0,0.158,0,0.0715,0.48,0.52,0.48,32.1
937778400000,1999,9,1998,12,51,7,0.139,0.0714,0.068,4169.83,26.17,26.17,24.82,1,1,1,230.4,224.7,236.2,112.4,106.7,118,118,118,-8.121e-15,-1.421e-14,0,0.512,0.5,0.525,112.4,106.7,118.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0928,0.0908,0.0949,0.0053,0.00482,0.0058,0.00021,0.00019,0.00023,0.192,0.182,0.203,0.0076,0.0072,0.008,25.23,25.18,25.27,0.92,0.916,0.924,0.97,0.97,0.97,0.893,0.889,0.897,25.59,24.23,26.98,24.82,23.5,26.17,0,0,0,0,0,0,0.138,0,0.071,0.51,0.49,0.51,30
938383200000,1999,9,1998,12,52,7,0.132,0.0597,0.0719,4440.29,32.22,32.22,26.43,1,1,1,217.6,212.4,222.8,118.9,99.62,98.71,73,118,2.03e-15,0,1.421e-14,0.453,0.338,0.542,118.9,99.62,143.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0933,0.0883,0.0995,0.00586,0.00422,0.00793,0.00023,0.00017,0.00031,0.202,0.17,0.243,0.0079,0.0067,0.0095,25.29,25.26,25.32,0.922,0.911,0.936,0.97,0.968,0.97,0.894,0.883,0.908,27.26,22.55,33.21,26.43,21.84,32.22,0,0,0,0,0,0,0.147,0,0.0601,0.45,0.54,0.46,33.6
938988000000,1999,10,1999,1,1,7,0.126,0.0442,0.0822,5126.88,31.47,31.47,30.52,1,1,1,208.8,203.4,213,135.8,130.4,73,73,73,0,0,0,0.35,0.343,0.359,135.8,130.4,140,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0969,0.095,0.0983,0.0073,0.00683,0.00765,0.00029,0.00027,0.0003,0.23,0.22,0.237,0.009,0.0086,0.0093,25.32,25.28,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.46,30.18,32.44,30.52,29.28,31.47,0,0,0,0,0,0,0.17,0,0.0438,0.35,0.65,0.35,40.7
939592800000,1999,10,1999,1,2,7,0.119,0.0587,0.0601,0,0,0,0,1,1,1,196.5,191.1,201.5,99.45,94.1,97,97,97,8.121e-15,0,1.421e-14,0.494,0.481,0.508,99.45,94.1,104.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0846,0.0883,0.0042,0.00375,0.00463,0.00016,0.00015,0.00018,0.167,0.158,0.176,0.0065,0.0062,0.0069,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0589,0.49,0.51,0.49,0
940197600000,1999,10,1999,1,3,7,0.112,0.0504,0.0616,2340.79,24.88,24.88,13.93,1,1,1,185.1,181,189.2,101.8,89.45,83.29,73,97,-4.06e-15,-1.421e-14,0,0.449,0.394,0.52,101.8,89.45,112.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0859,0.083,0.0885,0.0044,0.00335,0.00528,0.00017,0.00013,0.00021,0.17,0.15,0.188,0.0067,0.0058,0.0073,25.4,25.38,25.42,0.524,0,0.919,0.554,0,0.97,0.509,0,0.892,14.36,0,25.65,13.93,0,24.88,0,3,0,0,0.429,0,0.0774,0.429,0.0504,0.45,0.55,0.45,20.9
940802400000,1999,10,1999,1,4,7,0.107,0.0442,0.0632,3871.78,23.56,23.56,23.05,1,1,1,177.5,174.2,179.6,104.5,101.2,73,73,73,0,-1.421e-14,1.421e-14,0.411,0.406,0.419,104.5,101.2,106.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0858,0.0846,0.0866,0.00463,0.00435,0.00481,0.00018,0.00017,0.00019,0.174,0.168,0.178,0.0068,0.0066,0.007,25.38,25.38,25.38,0.914,0.911,0.915,0.97,0.969,0.97,0.886,0.883,0.888,23.76,22.95,24.29,23.05,22.24,23.56,0,0,0,0,0,0,0.128,0,0.0438,0.41,0.59,0.41,36.2
941407200000,1999,11,1999,2,5,7,0.108,0.0405,0.0672,4136.14,25.33,25.33,24.62,1,1,1,178.1,173.9,181,111.1,106.9,67,67,67,0,-1.421e-14,1.421e-14,0.376,0.37,0.385,111.1,106.9,114,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0871,0.0856,0.0881,0.00519,0.00483,0.00544,0.0002,0.00019,0.00021,0.185,0.177,0.19,0.0072,0.0069,0.0074,25.37,25.37,25.37,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.893,25.38,24.34,26.11,24.62,23.61,25.33,0,0,0,0,0,0,0.137,0,0.0408,0.38,0.62,0.38,38.3
942012000000,1999,11,1999,2,6,7,0.113,0.0405,0.0726,4504.29,27.93,27.93,26.81,1,1,1,187.1,180.2,191.7,120.1,113.2,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.358,0.35,0.372,120.1,113.2,124.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0878,0.0919,0.00596,0.00537,0.00635,0.00023,0.00021,0.00025,0.201,0.188,0.209,0.0079,0.0074,0.0082,25.37,25.37,25.37,0.925,0.92,0.928,0.97,0.97,0.97,0.897,0.892,0.9,27.64,25.9,28.79,26.81,25.13,27.93,0,0,0,0,0,0,0.149,0,0.0404,0.36,0.64,0.36,39.9
942616800000,1999,11,1999,2,7,7,0.114,0.0391,0.0748,4650.46,30.7,30.7,27.68,1,1,1,188.3,186.4,191.9,123.7,119.7,64.57,50,67,-2.03e-15,-1.421e-14,1.421e-14,0.343,0.268,0.359,123.7,119.7,136.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0901,0.0939,0.00627,0.00593,0.00735,0.00024,0.00023,0.00029,0.207,0.2,0.228,0.0081,0.0078,0.0089,25.37,25.34,25.37,0.927,0.925,0.933,0.97,0.97,0.97,0.899,0.897,0.905,28.54,27.55,31.64,27.68,26.72,30.7,0,0,0,0,0,0,0.154,0,0.0392,0.34,0.66,0.34,40.8
943221600000,1999,11,1999,2,8,7,0.114,0.0302,0.0836,5229.23,32.72,32.72,31.13,1,1,1,188.3,182.9,194.9,138.3,132.9,50,50,50,0,0,0,0.266,0.257,0.273,138.3,132.9,144.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0927,0.0969,0.0075,0.00705,0.00807,0.00029,0.00028,0.00032,0.231,0.222,0.243,0.009,0.0087,0.0095,25.35,25.34,25.35,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.09,30.77,33.74,31.13,29.85,32.72,0,0,0,0,0,0,0.173,0,0.0304,0.26,0.73,0.27,45.9
943826400000,1999,11,1999,2,9,7,0.121,0.0341,0.0865,5423.21,34.03,34.03,32.28,1,1,1,199.5,197.4,200.9,143,138.4,56.43,50,59,0,0,0,0.283,0.25,0.299,143,138.4,150.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0973,0.096,0.0988,0.00791,0.00751,0.00853,0.00031,0.00029,0.00033,0.241,0.233,0.253,0.0094,0.0091,0.0099,25.36,25.34,25.36,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,33.28,32.14,35.09,32.28,31.18,34.03,0,0,0,0,0,0,0.179,0,0.0345,0.28,0.71,0.29,44.8
944431200000,1999,12,1999,3,10,7,0.122,0.0357,0.0859,5379.22,33.4,33.4,32.02,1,1,1,201,197.1,207,142,138.1,59,59,59,0,0,0,0.294,0.285,0.299,142,138.1,148,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0973,0.0959,0.0994,0.00782,0.00749,0.00833,0.00031,0.00029,0.00033,0.239,0.232,0.25,0.0094,0.0091,0.0098,25.35,25.31,25.36,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,33.01,32.07,34.44,32.02,31.11,33.4,0,0,0,0,0,0,0.178,0,0.0361,0.29,0.7,0.3,44.1
945036000000,1999,12,1999,3,11,7,0.127,0.0357,0.0917,5752.73,34.9,34.9,34.24,1,1,1,210.6,206.7,213.5,151.6,147.7,59,59,59,0,0,0,0.28,0.276,0.285,151.6,147.7,154.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0993,0.102,0.00864,0.0083,0.00888,0.00034,0.00032,0.00035,0.257,0.249,0.262,0.01,0.0098,0.01,25.28,25.26,25.31,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.909,0.912,35.3,34.37,35.98,34.24,33.34,34.9,0,0,0,0,0,0,0.19,0,0.0353,0.28,0.72,0.28,45.3
945640800000,1999,12,1999,3,12,7,0.13,0.0357,0.0945,5927.26,35.83,35.83,35.28,1,1,1,215.2,211.9,217.6,156.2,152.9,59,59,59,0,0,0,0.274,0.271,0.278,156.2,152.9,158.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00903,0.00874,0.00923,0.00035,0.00034,0.00036,0.265,0.259,0.269,0.01,0.01,0.011,25.24,25.23,25.27,0.941,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.37,35.59,36.94,35.28,34.53,35.83,0,0,0,0,0,0,0.196,0,0.0355,0.27,0.73,0.27,45.6
946245600000,1999,12,1999,3,13,7,0.131,0.0381,0.0924,5791.06,35.77,35.77,34.47,1,1,1,215.8,213.5,217.3,152.8,142.7,63,59,73,0,0,0,0.292,0.271,0.338,152.8,142.7,158.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0993,0.103,0.00874,0.00788,0.00921,0.00034,0.00031,0.00036,0.259,0.242,0.269,0.01,0.0095,0.011,25.25,25.23,25.26,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.54,33.08,36.88,34.47,32.09,35.77,0,0,0,0,0,0,0.192,0,0.0386,0.29,0.71,0.29,44.2
946850400000,2000,1,1999,4,14,7,0.143,0.0442,0.0985,6178.69,39.99,39.99,36.78,1,1,1,235.8,220.6,249.1,162.8,147.6,73,73,73,0,0,0,0.31,0.293,0.331,162.8,147.6,176.1,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.101,0.111,0.00959,0.0083,0.0107,0.00038,0.00033,0.00042,0.278,0.251,0.302,0.011,0.0099,0.012,25.11,25,25.23,0.943,0.938,0.947,0.973,0.97,0.978,0.917,0.91,0.926,37.8,34.25,40.89,36.78,33.22,39.99,0,0,0,0,0,0,0.204,0,0.0445,0.31,0.69,0.31,43.2
947455200000,2000,1,1999,4,15,7,0.154,0.0442,0.109,6913.12,42.8,42.8,41.15,1,1,1,253.8,249.9,260.8,180.8,176.9,73,73,73,-4.06e-15,-2.842e-14,0,0.288,0.28,0.292,180.8,176.9,187.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.111,0.115,0.0111,0.0108,0.0117,0.00044,0.00043,0.00046,0.311,0.303,0.323,0.012,0.012,0.013,24.97,24.93,25,0.949,0.947,0.951,0.979,0.978,0.98,0.929,0.927,0.932,42.02,41.08,43.67,41.15,40.19,42.8,0,0,0,0,0,0,0.229,0,0.045,0.29,0.71,0.29,44.9
948060000000,2000,1,1999,4,16,7,0.17,0.0442,0.126,7857.92,48.2,48.2,46.77,1,1,1,281.8,266,298.3,208.8,193,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.259,0.245,0.274,208.8,193,225.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.117,0.128,0.0135,0.0122,0.0149,0.00054,0.00048,0.00059,0.36,0.332,0.39,0.014,0.013,0.016,24.81,24.72,24.9,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.57,44.9,52.38,46.77,44,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.2
948664800000,2000,1,1999,4,17,7,0.195,0.0442,0.151,9178.71,59.41,59.41,54.64,2,2,2,323.2,301.8,345.1,250.2,228.8,73,73,73,-1.218e-14,-2.842e-14,0,0.226,0.212,0.242,250.2,228.8,272.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.13,0.145,0.0195,0.0152,0.0274,0.00078,0.00061,0.0011,0.268,0.242,0.298,0.011,0.0096,0.012,24.72,24.58,24.85,0.929,0.923,0.934,0.97,0.97,0.97,0.901,0.895,0.906,28.16,25.73,30.62,27.32,24.95,29.7,0,0,0,0,0,0,0.304,0,0.044,0.23,0.77,0.23,47.1
949269600000,2000,1,1999,4,18,7,0.226,0.0504,0.176,10625.2,68.35,68.35,63.25,2,2,2,373.7,350.2,399.5,290.4,273.7,83.29,73,85,0,0,0,0.223,0.208,0.237,290.4,273.7,314.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.152,0.147,0.161,0.0361,0.0282,0.0474,0.0015,0.0011,0.0019,0.327,0.302,0.363,0.013,0.012,0.015,24.4,24.24,24.54,0.938,0.935,0.943,0.97,0.97,0.97,0.91,0.906,0.914,32.6,30.74,35.23,31.62,29.81,34.18,0,0,0,0,0,0,0.351,0,0.05,0.22,0.78,0.22,47
949874400000,2000,2,1999,5,19,7,0.269,0.0514,0.217,13146.2,85.53,85.53,78.25,2,2,2,444.3,411.8,477.4,359.3,326.8,85,85,85,0,0,0,0.192,0.178,0.206,359.3,326.8,392.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.165,0.188,0.0686,0.0532,0.0842,0.0028,0.0022,0.0035,0.43,0.382,0.48,0.018,0.016,0.02,23.97,23.77,24.17,0.949,0.945,0.954,0.976,0.97,0.98,0.926,0.916,0.935,40.09,36.58,43.64,39.13,35.48,42.76,0,0,0,0,0,0,0.435,0,0.052,0.19,0.81,0.19,48.9
950479200000,2000,2,1999,5,20,7,0.313,0.0514,0.262,15660.9,96.4,96.4,93.22,2,2,2,517.9,487.5,542.7,432.9,402.5,85,85,85,0,-5.684e-14,5.684e-14,0.164,0.157,0.174,432.9,402.5,457.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.203,0.192,0.212,0.103,0.089,0.115,0.0043,0.0037,0.0048,0.541,0.495,0.578,0.022,0.02,0.024,23.53,23.38,23.71,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.78,44.7,50.25,46.61,43.81,48.2,0,0,0,0,0,0,0.518,0,0.051,0.16,0.84,0.16,50
951084000000,2000,2,1999,5,21,7,0.341,0.0514,0.289,16195.2,96.4,96.4,96.4,2,2,2,563.6,549,569.3,478.6,464,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.151,0.149,0.155,478.6,464,484.3,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.222,0.214,0.225,0.125,0.118,0.128,0.0052,0.0049,0.0054,0.612,0.588,0.622,0.026,0.025,0.026,23.25,23.22,23.34,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,52.16,50.83,52.68,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.052,0.15,0.85,0.15,47.5
951688800000,2000,2,1999,5,22,7,0.352,0.0609,0.291,16469.2,102.5,102.5,98.03,3,2,2.2857142857142856,581.7,570.6,592.5,481,471.3,100.7,85,107,1.624e-14,-5.684e-14,5.684e-14,0.173,0.148,0.185,481,471.3,489.2,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.227,0.223,0.231,0.126,0.121,0.13,0.0053,0.0051,0.0055,0.589,0.515,0.629,0.025,0.022,0.027,23.19,23.1,23.32,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.916,0.937,47.11,34.97,52.57,44.15,33.92,48.2,0,0,0,0,0,0,0.545,0,0.061,0.17,0.83,0.17,46.8
952293600000,2000,3,1999,6,23,7,0.371,0.0647,0.307,17713.3,110,110,105.4,3,3,3,613.8,596.1,637.1,506.8,489.1,107,107,107,-1.624e-14,-5.684e-14,0,0.175,0.168,0.18,506.8,489.1,530.1,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.243,0.233,0.256,0.14,0.13,0.155,0.0059,0.0055,0.0066,0.554,0.525,0.592,0.023,0.022,0.025,23.09,22.96,23.19,0.947,0.945,0.949,0.97,0.97,0.971,0.919,0.917,0.922,36.23,35.04,37.76,35.15,33.99,36.68,0,0,0,0,0,0,0.586,0,0.064,0.17,0.83,0.17,47.7
952898400000,2000,3,1999,6,24,7,0.434,0.0647,0.369,21092.4,139.1,139.1,125.5,3,3,3,716.9,651,792.2,609.9,544,107,107,107,0,0,0,0.15,0.135,0.164,609.9,544,685.2,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.302,0.264,0.344,0.208,0.164,0.259,0.009,0.007,0.011,0.727,0.616,0.854,0.031,0.026,0.037,22.51,22.08,22.88,0.954,0.95,0.957,0.978,0.973,0.98,0.933,0.925,0.938,42.78,38.67,47.33,41.85,37.63,46.38,0,0,0,0,0,0,0.697,0,0.065,0.15,0.85,0.15,48.6
953503200000,2000,3,1999,6,25,7,0.637,0.0647,0.56,29129.9,192.8,192.8,173.4,4,3,3.857142857142857,1053,831.8,1332,946.4,724.8,107,107,107,20.2,-1.137e-13,125,0.104,0.0803,0.129,926.2,724.8,1100,990,990,990,968,967.2,968.9,22,21.1,22.8,0.578,0.367,0.824,0.44,0.285,0.648,0.02,0.013,0.031,1.28,0.921,1.77,0.059,0.04,0.084,20.69,19.28,21.85,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.33,39.35,50.62,45.07,38.35,48.2,0,0,0,0,0,0,0.963,0,0.077,0.1,0.88,0.12,45.7
954108000000,2000,3,1999,6,26,7,0.953,0.0718,0.665,31136.7,190.9,190.9,185.3,4,4,4,1576,1420,1711,1458,1313,118.7,107,148,357.6,213.5,463.3,0.0751,0.0656,0.0884,1100,1100,1100,990,990,990,969.7,969.2,970.2,20.3,19.8,20.8,0.902,0.861,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.81,1.87,0.091,0.087,0.094,18.42,17.96,18.96,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.28,46.07,48.71,46.33,45.15,47.74,0,0,0,0,0,0,1.03,0,0.288,0.075,0.7,0.3,32.7
954712800000,2000,4,1999,7,27,7,1.08,0.0895,0.665,29861,179.5,179.5,177.7,4,4,4,1794,1742,1820,1646,1594,148,148,148,545.7,493.6,572,0.0825,0.0813,0.085,1100,1100,1100,990,990,990,970.4,970.3,970.5,19.6,19.5,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.69,17.61,17.86,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.34,45.11,45.8,44.44,44.21,44.88,0,0,0,0,0,0,0.987,0,0.415,0.083,0.62,0.38,27.6
955317600000,2000,4,1999,7,28,7,1.08,0.0895,0.665,29909.1,179.4,179.4,178,4,4,4,1785,1745,1813,1637,1597,148,148,148,537.4,497,565.2,0.0829,0.0816,0.0848,1100,1100,1100,990,990,990,970.4,970.3,970.5,19.6,19.5,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.72,17.63,17.85,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.42,45.17,45.77,44.51,44.27,44.86,0,0,0,0,0,0,0.989,0,0.415,0.083,0.62,0.38,27.7
955922400000,2000,4,1999,7,29,7,1,0.0895,0.665,30647.4,184.8,184.8,182.4,4,4,4,1658,1589,1728,1510,1441,148,148,148,410.2,341,480.1,0.0893,0.0856,0.0931,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.92,0.914,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.14,17.9,18.37,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.54,45.92,47.14,45.61,45,46.2,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.6
956527200000,2000,4,1999,7,30,7,0.899,0.0895,0.665,31659.1,191.6,191.6,188.4,4,4,4,1486,1402,1566,1338,1254,148,148,148,237.8,153.9,318.2,0.1,0.0945,0.106,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.893,0.86,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.72,18.44,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.07,47.34,48.87,47.11,46.39,47.9,0,0,0,0,0,0,1.05,0,0.234,0.1,0.74,0.26,35.2
957132000000,2000,5,1999,8,31,7,0.751,0.116,0.626,31500.9,192.8,192.8,187.5,4,4,4,1241,1136,1362,1049,944.5,192,192,192,13.6,-1.137e-13,70.19,0.155,0.141,0.169,1036,944.5,1100,990,990,990,968.7,968.3,969,21.3,21,21.7,0.71,0.581,0.826,0.523,0.396,0.648,0.025,0.018,0.031,1.52,1.24,1.77,0.071,0.057,0.085,19.82,19.19,20.43,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.97,45.19,49.75,46.88,44.29,48.2,0,0,0,0,0,0,1.04,0,0.125,0.15,0.83,0.17,41.9
957736800000,2000,5,1999,8,32,7,0.627,0.101,0.526,27995.1,172.8,172.8,166.6,4,4,4,1037,968.7,1107,870.3,821.7,166.3,147,192,-3.248e-14,-1.137e-13,0,0.16,0.142,0.181,870.3,821.7,914.6,990,990,990,968,967.8,968.2,22,21.8,22.2,0.509,0.461,0.553,0.36,0.337,0.382,0.016,0.015,0.018,1.11,1.02,1.19,0.05,0.046,0.055,20.88,20.58,21.21,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.53,40.75,44.07,41.66,39.83,43.19,0,0,0,0,0,0,0.926,0,0.101,0.16,0.84,0.16,44.6
958341600000,2000,5,1999,8,33,7,0.547,0.0889,0.458,24746.8,156.5,156.5,147.3,4,3,3.2857142857142856,904.7,859.3,952,757.7,712.3,147,147,147,0,0,0,0.163,0.154,0.171,757.7,712.3,805,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.403,0.365,0.446,0.304,0.277,0.329,0.014,0.012,0.015,0.964,0.905,1.02,0.043,0.04,0.045,21.52,21.3,21.76,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.13,39.42,51.7,45.41,38.42,48.2,0,0,0,0,0,0,0.818,0,0.089,0.16,0.84,0.16,45.2
958946400000,2000,5,1999,8,34,7,0.491,0.0889,0.403,22633.9,140.2,140.2,134.7,3,3,3,812.6,786.2,845.3,665.6,639.2,147,147,147,0,0,0,0.181,0.174,0.187,665.6,639.2,698.3,990,990,990,967.2,967,967.3,22.8,22.7,23,0.338,0.323,0.357,0.246,0.228,0.267,0.011,0.0099,0.012,0.826,0.781,0.881,0.036,0.034,0.039,22.02,21.84,22.17,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.83,44.28,47.7,44.91,43.4,46.74,0,0,0,0,0,0,0.748,0,0.088,0.18,0.82,0.18,46.1
959551200000,2000,5,1999,8,35,7,0.455,0.0792,0.376,21392.3,130,130,127.3,3,3,3,751.9,718.6,779.4,620.9,599.6,131,119,147,0,0,0,0.174,0.158,0.192,620.9,599.6,634.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.312,0.299,0.319,0.216,0.202,0.225,0.0093,0.0087,0.0097,0.749,0.712,0.771,0.032,0.031,0.034,22.34,22.21,22.51,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.31,42.11,44.22,42.44,41.27,43.34,0,0,0,0,0,0,0.707,0,0.079,0.17,0.83,0.17,47
960156000000,2000,6,1999,9,36,7,0.409,0.072,0.337,19384.9,121.6,121.6,115.4,3,3,3,676.7,647.2,707.4,557.7,528.2,119,119,119,0,0,0,0.176,0.168,0.184,557.7,528.2,588.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.275,0.258,0.292,0.174,0.154,0.194,0.0074,0.0065,0.0083,0.642,0.592,0.693,0.027,0.025,0.03,22.75,22.58,22.92,0.951,0.949,0.954,0.975,0.971,0.979,0.927,0.921,0.934,39.45,37.56,41.41,38.46,36.46,40.54,0,0,0,0,0,0,0.641,0,0.072,0.18,0.82,0.18,47.4
960760800000,2000,6,1999,9,37,7,0.37,0.072,0.298,17011.8,107.5,107.5,101.3,3,2,2.5714285714285716,611.7,586.8,637.6,492.7,467.8,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.195,0.187,0.203,492.7,467.8,518.6,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.238,0.224,0.253,0.132,0.12,0.147,0.0056,0.005,0.0063,0.58,0.533,0.63,0.025,0.023,0.027,23.07,22.97,23.16,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.7,35.2,52.33,40.64,34.15,48.2,0,0,0,0,0,0,0.563,0,0.072,0.19,0.81,0.19,46
961365600000,2000,6,1999,9,38,7,0.337,0.0901,0.247,14650.1,96.4,96.4,87.2,2,2,2,557.2,535.6,578.8,408.2,374.6,149,119,161,8.12e-15,0,5.684e-14,0.268,0.206,0.301,408.2,374.6,459.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.202,0.19,0.219,0.0917,0.0758,0.116,0.0038,0.0032,0.0049,0.511,0.462,0.588,0.021,0.019,0.025,23.38,23.21,23.53,0.955,0.952,0.958,0.98,0.978,0.98,0.935,0.931,0.939,44.67,41.13,50.1,43.6,40.25,48.2,0,0,0,0,0,0,0.484,0,0.09,0.27,0.73,0.27,43.5
961970400000,2000,6,1999,9,39,7,0.308,0.0929,0.215,12854.3,78.97,78.97,76.51,2,2,2,509.9,491.1,528.8,356.3,342.6,153.6,135,161,0,-5.684e-14,5.684e-14,0.301,0.271,0.32,356.3,342.6,367.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.183,0.179,0.188,0.0672,0.0607,0.0726,0.0028,0.0025,0.003,0.434,0.414,0.451,0.018,0.017,0.019,23.67,23.57,23.76,0.949,0.947,0.951,0.974,0.971,0.977,0.925,0.92,0.929,39.26,37.76,40.42,38.26,36.67,39.48,0,0,0,0,0,0,0.425,0,0.093,0.3,0.7,0.3,41.7
962575200000,2000,7,1999,10,40,7,0.283,0.0816,0.201,12020.3,75.35,75.35,71.55,2,2,2,467.5,451.4,484.8,332.5,316.4,135,135,135,0,0,0,0.289,0.278,0.299,332.5,316.4,349.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.168,0.18,0.0559,0.0483,0.0641,0.0023,0.002,0.0026,0.397,0.372,0.422,0.016,0.015,0.017,23.9,23.8,24,0.946,0.943,0.948,0.971,0.97,0.973,0.918,0.915,0.923,36.85,35.12,38.71,35.77,34.07,37.67,0,0,0,0,0,0,0.397,0,0.082,0.29,0.71,0.29,42.5
963180000000,2000,7,1999,10,41,7,0.261,0.0816,0.179,10716.3,67.05,67.05,63.79,2,2,2,430.9,416.1,446.2,295.9,281.1,135,135,135,0,0,0,0.313,0.303,0.324,295.9,281.1,311.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.156,0.166,0.0386,0.0317,0.0459,0.0016,0.0013,0.0019,0.342,0.32,0.365,0.014,0.013,0.015,24.12,24.03,24.21,0.94,0.937,0.943,0.97,0.97,0.97,0.911,0.908,0.914,32.88,31.25,34.56,31.89,30.32,33.52,0,0,0,0,0,0,0.354,0,0.082,0.31,0.69,0.31,41.1
963784800000,2000,7,1999,10,42,7,0.241,0.0816,0.16,9571.92,59.63,59.63,56.98,2,2,2,399.1,386.9,411.5,264.1,251.9,135,135,135,4.06e-15,0,2.842e-14,0.338,0.328,0.349,264.1,251.9,276.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.145,0.154,0.0237,0.0179,0.0295,0.00096,0.00073,0.0012,0.294,0.276,0.313,0.012,0.011,0.013,24.31,24.24,24.39,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.907,29.37,28.02,30.74,28.49,27.18,29.82,0,0,0,0,0,0,0.317,0,0.081,0.34,0.66,0.34,39.7
964389600000,2000,7,1999,10,43,7,0.225,0.0816,0.143,8519.75,53.46,53.46,50.71,2,1,1.7142857142857142,371.3,360.4,382.8,236.3,225.4,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.364,0.353,0.375,236.3,225.4,247.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.136,0.144,0.0158,0.0149,0.0168,0.00064,0.0006,0.00068,0.301,0.253,0.404,0.012,0.01,0.016,24.44,24.38,24.51,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.92,25.81,52.44,32.24,25.04,48.2,0,0,0,0,0,0,0.282,0,0.082,0.36,0.64,0.36,37.9
964994400000,2000,7,1999,10,44,7,0.209,0.0713,0.138,8280.13,51.56,51.56,49.29,2,1,1.4285714285714286,345.4,333.3,356.8,227.5,218.3,117.9,115,135,0,-2.842e-14,2.842e-14,0.341,0.326,0.378,227.5,218.3,238.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.131,0.138,0.0151,0.0143,0.016,0.00061,0.00057,0.00064,0.331,0.248,0.397,0.013,0.01,0.016,24.54,24.42,24.62,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.45,25.7,52.17,38.41,24.93,48.2,0,0,0,0,0,0,0.274,0,0.071,0.34,0.66,0.34,39.6
965599200000,2000,8,1999,11,45,7,0.193,0.0696,0.124,7776.59,48.2,48.2,46.29,1,1,1,319.8,310.6,329.7,204.8,195.6,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.36,0.349,0.37,204.8,195.6,214.7,990,990,990,965,965,965,25,25,25,0.126,0.123,0.129,0.0132,0.0124,0.014,0.00053,0.00049,0.00056,0.358,0.341,0.376,0.014,0.014,0.015,24.64,24.58,24.71,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.29,45.18,49.54,46.29,44.28,48.2,0,0,0,0,0,0,0.257,0,0.069,0.36,0.64,0.36,40.3
966204000000,2000,8,1999,11,46,7,0.181,0.0696,0.111,6970.82,43.59,43.59,41.49,1,1,1,298.6,289.5,307.6,183.6,174.5,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.385,0.374,0.397,183.6,174.5,192.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.122,0.0114,0.0106,0.0121,0.00045,0.00042,0.00048,0.32,0.304,0.336,0.013,0.012,0.013,24.78,24.73,24.84,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.933,42.37,40.26,44.48,41.49,39.32,43.59,0,0,0,0,0,0,0.231,0,0.07,0.38,0.61,0.39,38.5
966808800000,2000,8,1999,11,47,7,0.169,0.0696,0.0996,6198.06,38.7,38.7,36.89,1,1,1,279.7,272.3,287.1,164.7,157.3,115,115,115,0,-2.842e-14,2.842e-14,0.411,0.401,0.422,164.7,157.3,172.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.114,0.00975,0.00912,0.0104,0.00039,0.00036,0.00041,0.286,0.273,0.299,0.011,0.011,0.012,24.89,24.85,24.94,0.944,0.942,0.946,0.972,0.97,0.975,0.917,0.913,0.923,37.95,36.22,39.68,36.89,35.14,38.7,0,0,0,0,0,0,0.205,0,0.0694,0.41,0.59,0.41,36.7
967413600000,2000,8,1999,11,48,7,0.159,0.0633,0.0952,5924.42,38.23,38.23,35.26,1,1,1,262.2,252.3,269.9,157.4,148.6,104.7,91,115,4.06e-15,0,2.842e-14,0.399,0.349,0.436,157.4,148.6,169.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.111,0.00913,0.00838,0.0102,0.00036,0.00033,0.0004,0.272,0.257,0.292,0.011,0.01,0.012,24.98,24.95,25.01,0.941,0.939,0.945,0.971,0.97,0.974,0.914,0.91,0.921,36.32,34.17,39.24,35.26,33.15,38.23,0,0,0,0,0,0,0.196,0,0.0638,0.4,0.6,0.4,37.3
968018400000,2000,9,1999,12,49,7,0.144,0.055,0.0893,5559.12,35.26,35.26,33.09,1,1,1,238.7,229.7,248.3,147.7,138.7,91,91,91,0,0,0,0.381,0.367,0.396,147.7,138.7,157.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.107,0.0083,0.00754,0.00912,0.00033,0.0003,0.00036,0.253,0.237,0.27,0.01,0.0093,0.011,25.11,25.04,25.18,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,34.11,31.99,36.35,33.09,31.03,35.26,0,0,0,0,0,0,0.184,0,0.0547,0.38,0.62,0.38,38.6
968623200000,2000,9,1999,12,50,7,0.133,0.055,0.0777,4821.34,30.35,30.35,28.7,1,1,1,219.4,214.1,226.7,128.4,123.1,91,91,91,0,0,0,0.415,0.402,0.425,128.4,123.1,135.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0945,0.0989,0.00667,0.00621,0.00728,0.00026,0.00024,0.00029,0.219,0.209,0.232,0.0086,0.0082,0.0091,25.26,25.21,25.31,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.59,28.32,31.29,28.7,27.47,30.35,0,0,0,0,0,0,0.159,0,0.0553,0.41,0.58,0.42,36.3
969228000000,2000,9,1999,12,51,7,0.125,0.055,0.0699,3149.58,27.28,27.28,18.75,1,1,1,206.6,200.1,213.3,115.6,109.1,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.441,0.427,0.455,115.6,109.1,122.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0918,0.0896,0.0942,0.00557,0.00503,0.00614,0.00022,0.0002,0.00024,0.196,0.184,0.208,0.0077,0.0072,0.0081,25.36,25.31,25.41,0.66,0,0.927,0.693,0,0.97,0.64,0,0.899,19.33,0,28.12,18.75,0,27.28,0,2,0,0,0.286,0,0.104,0.286,0.0551,0.44,0.56,0.44,25.2
969832800000,2000,9,1999,12,52,7,0.116,0.0517,0.0647,726.953,30.29,30.29,4.327,1,1,1,192.5,186.7,198.2,107,97.64,85.43,52,91,4.06e-15,-1.421e-14,1.421e-14,0.443,0.278,0.482,107,97.64,134.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0855,0.0937,0.00485,0.00405,0.0072,0.00019,0.00016,0.00028,0.18,0.164,0.225,0.007,0.0064,0.0088,25.4,25.35,25.42,0.133,0,0.932,0.139,0,0.97,0.129,0,0.904,4.461,0,31.23,4.327,0,30.29,0,6,0,0,0.857,0,0.024,0.857,0.0513,0.45,0.56,0.44,6.27
970437600000,2000,10,2000,1,1,7,0.11,0.0314,0.0781,4864.23,29.83,29.83,28.95,1,1,1,181.1,178.3,184.8,129.1,126.3,52,52,52,0,0,0,0.287,0.281,0.292,129.1,126.3,132.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0907,0.093,0.00672,0.00648,0.00704,0.00026,0.00025,0.00028,0.215,0.21,0.222,0.0084,0.0082,0.0087,25.35,25.35,25.35,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.85,29.15,30.76,28.95,28.28,29.83,0,0,0,0,0,0,0.161,0,0.0319,0.29,0.71,0.29,44.2
971042400000,2000,10,2000,1,2,7,0.105,0.0314,0.0736,4563.22,27.82,27.82,27.16,1,1,1,173.6,169.8,176.3,121.6,117.8,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.299,0.295,0.306,121.6,117.8,124.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.089,0.0877,0.09,0.00609,0.00576,0.00632,0.00024,0.00023,0.00025,0.202,0.195,0.207,0.0079,0.0076,0.0081,25.35,25.34,25.35,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.896,0.9,28,27.03,28.68,27.16,26.22,27.82,0,0,0,0,0,0,0.151,0,0.0314,0.3,0.7,0.3,43.5
971647200000,2000,10,2000,1,3,7,0.0997,0.0314,0.0682,4201.83,25.89,25.89,25.01,1,1,1,164.8,161.8,168.4,112.8,109.8,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.316,0.309,0.321,112.8,109.8,116.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0849,0.0872,0.00534,0.00509,0.00564,0.00021,0.0002,0.00022,0.186,0.181,0.193,0.0073,0.0071,0.0075,25.34,25.34,25.34,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.895,25.78,25.06,26.69,25.01,24.3,25.89,0,0,0,0,0,0,0.139,0,0.0315,0.31,0.68,0.32,42.1
972252000000,2000,10,2000,1,4,7,0.0965,0.0314,0.0651,3992.19,24.11,24.11,23.76,1,1,1,159.6,158.8,161,107.6,106.8,52,52,52,4.06e-15,0,1.421e-14,0.326,0.323,0.327,107.6,106.8,109,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0838,0.0846,0.00489,0.00483,0.00502,0.00019,0.00019,0.0002,0.177,0.175,0.179,0.0069,0.0069,0.007,25.34,25.34,25.34,0.916,0.916,0.917,0.97,0.97,0.97,0.889,0.888,0.89,24.5,24.32,24.85,23.76,23.59,24.11,0,0,0,0,0,0,0.132,0,0.0314,0.33,0.67,0.33,41.4
972856800000,2000,10,2000,1,5,7,0.0977,0.0306,0.0671,4126.86,25.71,25.71,24.56,1,1,1,161.5,157.2,165.7,110.9,105.2,50.57,50,52,0,-1.421e-14,1.421e-14,0.313,0.302,0.331,110.9,105.2,115.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0832,0.0866,0.00518,0.00469,0.00558,0.0002,0.00018,0.00022,0.182,0.172,0.191,0.0071,0.0068,0.0075,25.34,25.34,25.34,0.919,0.915,0.922,0.97,0.97,0.97,0.891,0.887,0.894,25.32,23.91,26.5,24.56,23.19,25.71,0,0,0,0,0,0,0.136,0,0.0306,0.31,0.69,0.31,42.2
973461600000,2000,11,2000,2,6,7,0.104,0.0302,0.0738,4580.62,28.04,28.04,27.27,1,1,1,172.1,166.5,175.2,122.1,116.5,50,50,50,0,-1.421e-14,1.421e-14,0.291,0.285,0.3,122.1,116.5,125.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0889,0.0869,0.09,0.00613,0.00565,0.0064,0.00024,0.00022,0.00025,0.202,0.192,0.208,0.0079,0.0075,0.0081,25.34,25.34,25.34,0.926,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.901,28.11,26.71,28.9,27.27,25.91,28.04,0,0,0,0,0,0,0.151,0,0.0302,0.29,0.71,0.29,44
974066400000,2000,11,2000,2,7,7,0.107,0.0302,0.0764,4752.95,28.81,28.81,28.29,1,1,1,176.3,172.8,178.5,126.3,122.8,50,50,50,2.03e-15,0,1.421e-14,0.284,0.28,0.289,126.3,122.8,128.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0891,0.0911,0.00649,0.00619,0.00667,0.00025,0.00024,0.00026,0.21,0.204,0.214,0.0082,0.008,0.0084,25.34,25.34,25.34,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,29.17,28.28,29.7,28.29,27.44,28.81,0,0,0,0,0,0,0.157,0,0.0306,0.28,0.71,0.29,44.4
974671200000,2000,11,2000,2,8,7,0.103,0.0302,0.0727,4500.4,27.24,27.24,26.79,1,1,1,170.1,168.7,172,120.1,118.7,50,50,50,6.09e-15,0,1.421e-14,0.294,0.291,0.296,120.1,118.7,122,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0882,0.0877,0.0888,0.00596,0.00584,0.00612,0.00023,0.00023,0.00024,0.199,0.196,0.202,0.0078,0.0077,0.0079,25.34,25.34,25.34,0.925,0.924,0.926,0.97,0.97,0.97,0.897,0.896,0.899,27.62,27.25,28.08,26.79,26.44,27.24,0,0,0,0,0,0,0.149,0,0.0303,0.29,0.71,0.29,43.7
975276000000,2000,11,2000,2,9,7,0.113,0.0326,0.0807,5037,31.02,31.02,29.98,1,1,1,187.3,177.7,195.8,133.4,127.7,53.86,50,59,-2.03e-15,-1.421e-14,0,0.287,0.266,0.307,133.4,127.7,137.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0908,0.0954,0.00709,0.0066,0.00746,0.00028,0.00026,0.00029,0.223,0.212,0.23,0.0087,0.0083,0.009,25.35,25.34,25.36,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.91,29.5,31.98,29.98,28.62,31.02,0,0,0,0,0,0,0.167,0,0.0323,0.29,0.71,0.29,44.6
975880800000,2000,12,2000,3,10,7,0.124,0.0357,0.088,5512.97,34.78,34.78,32.82,1,1,1,204.4,198.8,213,145.4,139.8,59,59,59,0,0,0,0.289,0.277,0.297,145.4,139.8,154,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0985,0.0965,0.102,0.00811,0.00763,0.00884,0.00032,0.0003,0.00035,0.245,0.235,0.261,0.0096,0.0092,0.01,25.33,25.26,25.36,0.937,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.912,33.83,32.48,35.85,32.82,31.5,34.78,0,0,0,0,0,0,0.182,0,0.036,0.29,0.71,0.29,44.5
976485600000,2000,12,2000,3,11,7,0.132,0.0357,0.0958,6016.47,37.97,37.97,35.81,1,1,1,217.4,213.5,226.4,158.4,154.5,59,59,59,0,0,0,0.271,0.261,0.276,158.4,154.5,167.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.106,0.00922,0.00888,0.00998,0.00036,0.00035,0.00039,0.269,0.262,0.285,0.011,0.01,0.011,25.23,25.16,25.26,0.941,0.94,0.944,0.971,0.97,0.974,0.914,0.912,0.919,36.89,35.98,38.99,35.81,34.9,37.97,0,0,0,0,0,0,0.199,0,0.0362,0.27,0.73,0.27,45.6
977090400000,2000,12,2000,3,12,7,0.153,0.0357,0.117,7405.62,48.2,48.2,44.08,1,1,1,253,232.1,277,194,173.1,59,59,59,0,-2.842e-14,2.842e-14,0.234,0.213,0.254,194,173.1,218,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.108,0.124,0.0122,0.0105,0.0143,0.00048,0.00041,0.00057,0.332,0.295,0.375,0.013,0.012,0.015,24.97,24.82,25.11,0.952,0.946,0.958,0.98,0.977,0.98,0.933,0.924,0.939,45.23,40.33,50.82,44.08,39.4,48.2,0,0,0,0,0,0,0.245,0,0.036,0.23,0.76,0.24,48.4
977695200000,2000,12,2000,3,13,7,0.197,0.0357,0.161,9783.27,67.79,67.79,58.23,2,2,2,325.1,286.5,369.1,266.1,227.5,59,59,59,0,-2.842e-14,2.842e-14,0.183,0.16,0.206,266.1,227.5,310.1,990,990,990,965,964.8,965.2,25,24.8,25.2,0.141,0.127,0.157,0.0265,0.0151,0.0454,0.0011,0.0006,0.0018,0.29,0.239,0.354,0.012,0.0095,0.014,24.68,24.4,24.92,0.932,0.922,0.942,0.97,0.97,0.97,0.904,0.895,0.913,30.02,25.64,34.94,29.12,24.87,33.89,0,0,0,0,0,0,0.324,0,0.036,0.18,0.82,0.18,49.7
