datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
978300000000,2001,1,2000,4,14,7,0.274,0.0442,0.23,13856.8,96.4,96.4,82.48,2,2,2,453.3,388,529.1,380.3,315,73,73,73,8.12e-15,0,5.684e-14,0.163,0.138,0.188,380.3,315,456.1,990,990,990,965.6,965.3,966,24.4,24,24.7,0.183,0.16,0.21,0.0785,0.0477,0.114,0.0032,0.0019,0.0048,0.461,0.363,0.575,0.019,0.015,0.024,23.9,23.44,24.3,0.951,0.943,0.958,0.977,0.97,0.98,0.929,0.914,0.939,42.36,35.38,50.21,41.24,34.31,48.2,0,0,0,0,0,0,0.458,0,0.044,0.16,0.84,0.16,50.6
978904800000,2001,1,2000,4,15,7,0.374,0.0604,0.314,18008.3,114.2,114.2,107.2,3,2,2.857142857142857,618.2,555,672.1,518.4,482.1,99.86,73,120,-8.12e-15,-5.684e-14,5.684e-14,0.16,0.121,0.193,518.4,482.1,552.1,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.247,0.222,0.269,0.148,0.127,0.17,0.0063,0.0053,0.0073,0.586,0.545,0.63,0.025,0.023,0.027,23.05,22.78,23.29,0.95,0.946,0.956,0.973,0.97,0.98,0.923,0.918,0.937,39.57,35.83,52.6,38.03,34.75,48.2,0,0,0,0,0,0,0.596,0,0.06,0.16,0.84,0.16,48.2
979509600000,2001,1,2000,4,16,7,0.441,0.0742,0.367,20974.8,130.8,130.8,124.9,3,3,3,729.5,684.4,769.7,606.8,564.4,122.7,120,139,0,0,0,0.168,0.158,0.181,606.8,564.4,639,990,990,990,966.8,966.6,967,23.2,23,23.4,0.301,0.276,0.319,0.206,0.178,0.228,0.0089,0.0076,0.0099,0.723,0.651,0.777,0.031,0.028,0.034,22.46,22.25,22.71,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.5,39.88,44.5,41.62,38.91,43.61,0,0,0,0,0,0,0.694,0,0.074,0.17,0.83,0.17,47.6
980114400000,2001,1,2000,4,17,7,0.48,0.0841,0.396,22357,136.5,136.5,133.1,3,3,3,793.7,776.9,813.6,654.7,637.9,139,139,139,0,0,0,0.175,0.171,0.179,654.7,637.9,674.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.332,0.323,0.343,0.238,0.227,0.252,0.01,0.0099,0.011,0.808,0.779,0.841,0.035,0.034,0.037,22.12,22,22.21,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.26,44.27,46.44,44.36,43.38,45.51,0,0,0,0,0,0,0.739,0,0.084,0.18,0.83,0.17,46.6
980719200000,2001,1,2000,4,18,7,0.51,0.092,0.418,23346.1,140.7,140.7,139,3,3,3,843.6,822.6,865.4,691.5,681.4,152.1,139,162,0,0,0,0.18,0.166,0.192,691.5,681.4,703.4,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.355,0.349,0.363,0.263,0.256,0.271,0.012,0.011,0.012,0.871,0.855,0.893,0.038,0.038,0.039,21.85,21.75,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.27,46.61,47.84,46.32,45.68,46.89,0,0,0,0,0,0,0.772,0,0.092,0.18,0.82,0.18,45.8
981324000000,2001,2,2000,5,19,7,0.556,0.0958,0.46,24839.8,161.8,161.8,147.9,4,3,3.2857142857142856,919.4,875.9,971.1,760.9,713.9,158.4,137,162,0,0,0,0.173,0.141,0.185,760.9,713.9,834.1,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.409,0.369,0.469,0.305,0.278,0.343,0.014,0.012,0.015,0.973,0.91,1.04,0.043,0.04,0.047,21.45,21.18,21.69,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,47.13,39.25,51.48,45.54,38.25,48.2,0,0,0,0,0,0,0.821,0,0.096,0.17,0.83,0.17,44.7
981928800000,2001,2,2000,5,20,7,0.661,0.0829,0.578,30187.5,192.8,192.8,179.7,4,4,4,1092,998,1201,955.4,861,137,137,137,1.624e-14,0,1.137e-13,0.126,0.114,0.137,955.4,861,1064,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.591,0.493,0.726,0.423,0.356,0.566,0.019,0.016,0.026,1.28,1.08,1.58,0.059,0.049,0.074,20.53,19.89,21.03,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.88,42.37,49.51,44.92,41.52,48.2,0,0,0,0,0,0,0.998,0,0.083,0.13,0.87,0.13,45.7
982533600000,2001,2,2000,5,21,7,0.831,0.0937,0.665,32152.6,192.8,192.8,191.4,4,4,4,1374,1244,1493,1219,1107,154.9,137,162,119.4,6.53,230.6,0.113,0.106,0.121,1100,1100,1100,990,990,990,969.1,968.7,969.5,20.9,20.5,21.3,0.839,0.782,0.89,0.648,0.648,0.648,0.031,0.03,0.032,1.79,1.73,1.84,0.085,0.081,0.089,19.13,18.7,19.6,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.17,48.02,50.44,47.85,47.06,48.2,0,0,0,0,0,0,1.06,0,0.166,0.11,0.8,0.2,38.7
983138400000,2001,2,2000,5,22,7,1.02,0.125,0.665,30476.2,186.6,186.6,181.4,4,4,4,1689,1540,1820,1483,1378,206,162,239,383,278.4,481.1,0.121,0.0985,0.14,1100,1100,1100,990,990,990,970.1,969.6,970.5,19.9,19.5,20.4,0.916,0.897,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.091,0.096,18.04,17.61,18.54,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.28,45.11,47.6,45.35,44.21,46.64,0,0,0,0,0,0,1.01,0,0.355,0.12,0.65,0.35,29.9
983743200000,2001,3,2000,6,23,7,1.2,0.14,0.665,28819.5,175.5,175.5,171.5,4,4,4,1981,1858,2106,1750,1619,231,183,239,650.3,519,823.1,0.117,0.0869,0.129,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.11,16.77,17.48,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.76,42.84,44.78,42.89,41.99,43.88,0,0,0,0,0,0,0.953,0,0.535,0.12,0.55,0.45,24
984348000000,2001,3,2000,6,24,7,1.36,0.111,0.665,27572.9,166.9,166.9,164.1,4,4,4,2254,2146,2338,2071,1963,183,183,183,971.1,863.1,1055,0.0813,0.0783,0.0853,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.21,16.67,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.88,41.34,42.58,41.03,40.46,41.73,0,0,0,0,0,0,0.912,0,0.695,0.082,0.49,0.51,20.3
984952800000,2001,3,2000,6,25,7,1.46,0.111,0.665,26811,161.3,161.3,159.6,4,4,4,2420,2357,2479,2237,2174,183,183,183,1137,1074,1196,0.0756,0.0738,0.0776,1100,1100,1100,990,990,990,972.1,972,972.3,17.9,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.87,16.16,0.945,0.944,0.945,0.978,0.977,0.979,0.924,0.923,0.925,40.81,40.43,41.22,39.9,39.49,40.33,0,0,0,0,0,0,0.887,0,0.795,0.076,0.46,0.54,18.4
985557600000,2001,3,2000,6,26,7,1.54,0.114,0.665,26184.6,157.4,157.4,155.9,4,4,4,2554,2498,2606,2367,2315,187.9,183,217,1267,1215,1311,0.0735,0.0705,0.0833,1100,1100,1100,990,990,990,972.4,972.3,972.6,17.6,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.69,15.56,15.82,0.944,0.943,0.944,0.976,0.975,0.977,0.921,0.92,0.922,39.93,39.59,40.3,38.97,38.61,39.36,0,0,0,0,0,0,0.866,0,0.875,0.074,0.43,0.57,17
986162400000,2001,4,2000,7,27,7,1.61,0.131,0.665,25680.1,154.1,154.1,152.9,4,4,4,2663,2617,2703,2446,2400,217,217,217,1346,1300,1386,0.0815,0.0803,0.0829,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.43,15.33,15.54,0.943,0.942,0.943,0.974,0.974,0.975,0.919,0.918,0.92,39.22,38.95,39.52,38.21,37.93,38.53,0,0,0,0,0,0,0.849,0,0.945,0.081,0.41,0.59,16
986767200000,2001,4,2000,7,28,7,1.65,0.131,0.665,25339.1,151.4,151.4,150.8,4,4,4,2736,2715,2747,2519,2498,217,217,217,1419,1398,1430,0.0793,0.079,0.0799,1100,1100,1100,990,990,990,972.9,972.8,972.9,17.1,17.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.25,15.22,15.3,0.942,0.942,0.942,0.973,0.973,0.974,0.917,0.917,0.917,38.74,38.67,38.88,37.71,37.63,37.85,0,0,0,0,0,0,0.838,0,0.985,0.079,0.4,0.6,15.4
987372000000,2001,4,2000,7,29,7,1.63,0.131,0.665,25492.8,153,153,151.7,4,4,4,2703,2656,2735,2486,2439,217,217,217,1386,1339,1418,0.0803,0.0793,0.0817,1100,1100,1100,990,990,990,972.8,972.7,972.9,17.2,17.1,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.33,15.25,15.44,0.942,0.942,0.943,0.974,0.973,0.974,0.918,0.917,0.919,38.96,38.75,39.26,37.94,37.71,38.26,0,0,0,0,0,0,0.843,0,0.965,0.08,0.41,0.59,15.6
987976800000,2001,4,2000,7,30,7,1.54,0.131,0.665,26194.5,158.5,158.5,155.9,4,4,4,2552,2460,2637,2335,2243,217,217,217,1235,1143,1320,0.0851,0.0823,0.0882,1100,1100,1100,990,990,990,972.4,972.2,972.6,17.6,17.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.69,15.49,15.92,0.944,0.943,0.945,0.976,0.975,0.977,0.921,0.919,0.923,39.94,39.39,40.55,38.98,38.39,39.63,0,0,0,0,0,0,0.866,0,0.875,0.085,0.43,0.57,17
988581600000,2001,4,2000,7,31,7,1.4,0.162,0.665,27276.7,165.5,165.5,162.4,4,4,4,2320,2201,2425,2052,1925,267.6,217,276,952,825,1108,0.116,0.0895,0.125,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16,16.54,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.46,40.78,42.23,40.59,39.87,41.38,0,0,0,0,0,0,0.902,0,0.735,0.12,0.48,0.52,19.5
989186400000,2001,5,2000,8,32,7,1.22,0.167,0.665,28645,174.5,174.5,170.5,4,4,4,2016,1889,2153,1740,1613,276,276,276,640.4,513.3,777.4,0.137,0.128,0.146,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.01,16.66,17.38,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.5,42.54,44.5,42.63,41.69,43.61,0,0,0,0,0,0,0.947,0,0.555,0.14,0.55,0.45,23.5
989791200000,2001,5,2000,8,33,7,1.05,0.167,0.665,30182.2,183.5,183.5,179.7,4,4,4,1739,1628,1851,1463,1352,276,276,276,362.9,252.3,475.1,0.159,0.149,0.17,1100,1100,1100,990,990,990,970.3,969.9,970.6,19.7,19.4,20.1,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.87,17.51,18.24,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.83,44.84,46.81,44.91,43.94,45.87,0,0,0,0,0,0,0.998,0,0.385,0.16,0.63,0.37,28.7
990396000000,2001,5,2000,8,34,7,0.915,0.167,0.665,31540.7,191,191,187.7,4,4,4,1512,1427,1599,1236,1151,276,276,276,136.1,50.67,222.8,0.183,0.173,0.193,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.876,0.838,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.79,1.86,0.089,0.086,0.092,18.65,18.34,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.89,47.06,48.72,46.94,46.12,47.74,0,0,0,0,0,0,1.04,0,0.25,0.18,0.73,0.27,34.5
991000800000,2001,5,2000,8,35,7,0.772,0.137,0.633,31682.4,192.8,192.8,188.6,4,4,4,1276,1164,1399,1049,993.7,226.7,161,276,3.266,0,22.86,0.176,0.131,0.217,1046,993.7,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.729,0.65,0.827,0.528,0.42,0.648,0.025,0.02,0.031,1.55,1.36,1.77,0.073,0.063,0.085,19.69,19.07,20.22,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.15,46.28,49.48,47.15,45.35,48.2,0,0,0,0,0,0,1.05,0,0.139,0.18,0.82,0.18,41
991605600000,2001,6,2000,9,36,7,0.64,0.0974,0.543,28709.6,182.2,182.2,170.9,4,4,4,1059,993,1134,897.6,832,161,161,161,3.248e-14,-1.137e-13,1.137e-13,0.152,0.142,0.162,897.6,832,972.7,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.535,0.475,0.606,0.373,0.342,0.41,0.017,0.015,0.019,1.15,1.04,1.29,0.053,0.047,0.059,20.76,20.39,21.09,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.61,41.03,46.47,42.72,40.14,45.54,0,0,0,0,0,0,0.949,0,0.097,0.15,0.85,0.15,44.9
992210400000,2001,6,2000,9,37,7,0.561,0.0974,0.463,24819.8,157.7,157.7,147.7,4,3,3.2857142857142856,927.1,880.1,975.9,766.1,719.1,161,161,161,0,0,0,0.174,0.165,0.183,766.1,719.1,814.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.415,0.372,0.46,0.309,0.281,0.333,0.014,0.012,0.015,0.984,0.919,1.03,0.044,0.041,0.046,21.41,21.19,21.66,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,47.41,39.69,52.03,45.52,38.71,48.2,0,0,0,0,0,0,0.821,0,0.098,0.17,0.83,0.17,44.2
992815200000,2001,6,2000,9,38,7,0.506,0.0974,0.408,22846.5,140.8,140.8,136,3,3,3,836.2,808.4,865.4,675.2,647.4,161,161,161,0,0,0,0.193,0.186,0.199,675.2,647.4,704.4,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.347,0.331,0.363,0.252,0.233,0.272,0.011,0.01,0.012,0.845,0.798,0.894,0.037,0.035,0.04,21.91,21.74,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.26,44.65,47.91,45.33,43.76,46.95,0,0,0,0,0,0,0.756,0,0.098,0.19,0.81,0.19,45.2
993420000000,2001,6,2000,9,39,7,0.47,0.0995,0.371,20999.2,129.8,129.8,125,3,3,3,777.4,752.5,800.1,612.8,566.5,164.6,161,186,0,0,0,0.212,0.201,0.247,612.8,566.5,639.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.312,0.288,0.326,0.21,0.179,0.228,0.0092,0.0078,0.01,0.74,0.664,0.784,0.032,0.029,0.034,22.25,22.12,22.43,0.955,0.952,0.956,0.979,0.975,0.98,0.935,0.928,0.937,42.54,39.53,44.15,41.67,38.54,43.27,0,0,0,0,0,0,0.694,0,0.099,0.21,0.79,0.21,44.7
994024800000,2001,7,2000,10,40,7,0.428,0.112,0.316,17840.8,113.3,113.3,106.2,3,2,2.857142857142857,707.8,676.2,740.7,521.8,490.2,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.263,0.251,0.275,521.8,490.2,554.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.262,0.244,0.281,0.15,0.13,0.172,0.0064,0.0056,0.0074,0.605,0.553,0.648,0.026,0.024,0.028,22.66,22.49,22.8,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.2,35.29,52.27,37.69,34.23,48.2,0,0,0,0,0,0,0.59,0,0.112,0.26,0.74,0.26,41.7
994629600000,2001,7,2000,10,41,7,0.386,0.112,0.274,15874.7,96.4,96.4,94.49,2,2,2,638.7,612.5,666.1,452.7,426.5,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.292,0.279,0.304,452.7,426.5,480.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.223,0.21,0.239,0.113,0.1,0.126,0.0048,0.0042,0.0054,0.584,0.541,0.631,0.025,0.023,0.027,22.96,22.81,23.11,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.77,46.23,51.34,47.25,45.3,48.2,0,0,0,0,0,0,0.525,0,0.112,0.29,0.71,0.29,41.1
995234400000,2001,7,2000,10,42,7,0.351,0.12,0.231,13682.8,88.93,88.93,81.45,2,2,2,580.4,558,604,382.7,331.1,197.7,186,227,8.12e-15,-5.684e-14,5.684e-14,0.342,0.308,0.407,382.7,331.1,418,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.196,0.181,0.207,0.0796,0.0553,0.0963,0.0033,0.0023,0.0041,0.477,0.402,0.528,0.02,0.017,0.022,23.31,23.16,23.49,0.952,0.946,0.956,0.977,0.97,0.98,0.931,0.917,0.937,41.66,36.06,45.37,40.72,34.98,44.46,0,0,0,0,0,0,0.452,0,0.12,0.34,0.66,0.34,39
995839200000,2001,7,2000,10,43,7,0.321,0.137,0.183,10794.7,68.44,68.44,64.25,2,2,2,530.4,511.3,550.7,303.4,284.3,227,227,227,0,-5.684e-14,5.684e-14,0.428,0.412,0.444,303.4,284.3,323.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.171,0.164,0.178,0.0422,0.0332,0.0518,0.0018,0.0014,0.0022,0.36,0.332,0.391,0.015,0.014,0.016,23.65,23.53,23.77,0.941,0.938,0.945,0.97,0.97,0.97,0.913,0.909,0.916,33.12,31.07,35.28,32.13,30.13,34.22,0,0,0,0,0,0,0.357,0,0.138,0.43,0.57,0.43,33.6
996444000000,2001,7,2000,10,44,7,0.293,0.119,0.174,10332.3,65.73,65.73,61.5,2,2,2,484.7,464,505,288.4,271.7,196.3,184,227,0,0,0,0.404,0.374,0.455,288.4,271.7,307.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.163,0.159,0.169,0.0351,0.0273,0.0443,0.0015,0.0011,0.0018,0.336,0.313,0.364,0.014,0.013,0.015,23.88,23.81,23.99,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,31.7,29.7,33.88,30.75,28.81,32.87,0,0,0,0,0,0,0.342,0,0.119,0.41,0.59,0.41,35.3
997048800000,2001,8,2000,11,45,7,0.266,0.111,0.155,9192.54,58.63,58.63,54.72,2,2,2,440,423.3,458.3,256,239.3,184,184,184,-4.06e-15,-2.842e-14,0,0.419,0.402,0.435,256,239.3,274.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.157,0.0208,0.0161,0.0284,0.00085,0.00066,0.0012,0.287,0.265,0.313,0.012,0.011,0.013,24.13,24.02,24.23,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.2,26.33,30.22,27.36,25.54,29.31,0,0,0,0,0,0,0.304,0,0.111,0.42,0.58,0.42,34.6
997653600000,2001,8,2000,11,46,7,0.244,0.111,0.132,8027.19,49.93,49.93,47.78,2,1,1.1428571428571428,402.9,388.5,418.1,218.9,204.5,184,184,184,8.12e-15,-2.842e-14,2.842e-14,0.457,0.44,0.474,218.9,204.5,234.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.133,0.143,0.0144,0.0131,0.0156,0.00058,0.00053,0.00064,0.368,0.259,0.408,0.015,0.011,0.017,24.22,24.13,24.29,0.953,0.924,0.958,0.979,0.97,0.98,0.932,0.897,0.939,45.84,25.74,51.88,44.21,24.97,48.2,0,0,0,0,0,0,0.265,0,0.112,0.45,0.54,0.46,32.9
998258400000,2001,8,2000,11,47,7,0.225,0.111,0.114,7044.32,44.62,44.62,41.93,1,1,1,372,359.8,383.9,188,175.8,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.495,0.479,0.511,188,175.8,199.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.127,0.123,0.131,0.0117,0.0107,0.0127,0.00047,0.00043,0.00052,0.335,0.313,0.356,0.014,0.013,0.014,24.4,24.32,24.49,0.951,0.948,0.955,0.979,0.976,0.98,0.932,0.925,0.936,42.82,40.02,45.53,41.93,39.06,44.62,0,0,0,0,0,0,0.233,0,0.111,0.49,0.51,0.49,31.3
998863200000,2001,8,2000,11,48,7,0.212,0.103,0.109,6731.56,46.39,46.39,40.07,1,1,1,350.7,339.3,359.5,179.9,164.1,170.9,138,184,8.12e-15,0,2.842e-14,0.486,0.401,0.529,179.9,164.1,205.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.123,0.118,0.129,0.011,0.00969,0.0133,0.00044,0.00039,0.00053,0.319,0.292,0.363,0.013,0.012,0.015,24.53,24.49,24.57,0.949,0.944,0.956,0.975,0.97,0.98,0.925,0.916,0.937,41.07,37.32,47.33,40.07,36.21,46.39,0,0,0,0,0,0,0.223,0,0.103,0.49,0.51,0.49,31.8
999468000000,2001,9,2000,12,49,7,0.195,0.0835,0.111,6945.22,44.19,44.19,41.34,1,1,1,321.8,310.1,334.1,183.8,172.1,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.429,0.413,0.445,183.8,172.1,196.1,990,990,990,965,965,965.1,25,24.9,25,0.121,0.117,0.126,0.0114,0.0104,0.0124,0.00046,0.00041,0.0005,0.323,0.302,0.345,0.013,0.012,0.014,24.67,24.58,24.75,0.95,0.946,0.954,0.979,0.975,0.98,0.93,0.923,0.935,42.24,39.51,45.09,41.34,38.53,44.19,0,0,0,0,0,0,0.23,0,0.084,0.43,0.57,0.43,35.6
1000072800000,2001,9,2000,12,50,7,0.181,0.0731,0.108,6790.13,42.2,42.2,40.42,1,1,1,300,293.9,307.6,179.2,169.6,120.9,118,138,-8.12e-15,-2.842e-14,2.842e-14,0.403,0.387,0.449,179.2,169.6,186.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.117,0.115,0.119,0.011,0.0102,0.0116,0.00044,0.00041,0.00046,0.312,0.298,0.325,0.012,0.012,0.013,24.79,24.75,24.82,0.948,0.946,0.951,0.978,0.974,0.98,0.928,0.921,0.932,41.31,38.94,43.06,40.42,37.92,42.2,0,0,0,0,0,0,0.225,0,0.073,0.4,0.6,0.4,37.5
1000677600000,2001,9,2000,12,51,7,0.174,0.0766,0.0974,6056.48,39.16,39.16,36.05,1,1,1,287.7,282.7,292,161.1,144.7,126.6,118,138,-1.218e-14,-2.842e-14,0,0.44,0.404,0.488,161.1,144.7,174,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.107,0.115,0.00944,0.00805,0.0105,0.00038,0.00032,0.00042,0.281,0.253,0.303,0.011,0.01,0.012,24.87,24.83,24.92,0.943,0.937,0.947,0.973,0.97,0.976,0.917,0.909,0.924,37.04,33.14,40.11,36.05,32.14,39.16,0,0,0,0,0,0,0.2,0,0.0766,0.44,0.56,0.44,34.8
1001282400000,2001,9,2000,12,52,7,0.165,0.0835,0.0816,5024.95,31.7,31.7,29.91,1,1,1,272.9,265.5,280.8,134.9,127.5,138,138,138,-2.03e-15,-2.842e-14,2.842e-14,0.506,0.491,0.52,134.9,127.5,142.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.104,0.101,0.107,0.00722,0.00659,0.00789,0.00029,0.00026,0.00031,0.236,0.223,0.25,0.0094,0.0088,0.0099,24.97,24.93,25.02,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.84,29.08,32.68,29.91,28.21,31.7,0,0,0,0,0,0,0.166,0,0.0834,0.51,0.49,0.51,30.5
1001887200000,2001,10,2001,1,1,7,0.158,0.0665,0.0917,5691.05,34.68,34.68,33.88,1,1,1,261.6,255.9,265.2,151.6,145.9,110,110,110,-4.06e-15,-2.842e-14,0,0.421,0.415,0.43,151.6,145.9,155.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.108,0.00864,0.00815,0.00894,0.00034,0.00032,0.00035,0.263,0.253,0.269,0.01,0.01,0.011,24.99,24.97,25.02,0.94,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.92,33.57,35.76,33.88,32.56,34.68,0,0,0,0,0,0,0.188,0,0.0663,0.42,0.58,0.42,36
1002492000000,2001,10,2001,1,2,7,0.149,0.0665,0.0823,5092.02,32,32,30.31,1,1,1,246.1,238.7,253.4,136.1,128.7,110,110,110,0,0,0,0.447,0.434,0.461,136.1,128.7,143.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0989,0.104,0.00732,0.00669,0.00794,0.00029,0.00026,0.00031,0.235,0.222,0.248,0.0093,0.0087,0.0098,25.09,25.04,25.15,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.25,29.52,32.98,30.31,28.63,32,0,0,0,0,0,0,0.168,0,0.0667,0.45,0.55,0.45,34.2
1003096800000,2001,10,2001,1,3,7,0.142,0.0654,0.0764,4724.77,30.49,30.49,28.12,1,1,1,234.5,231.6,237.3,126.4,121.6,108.1,97,110,0,-1.421e-14,1.421e-14,0.461,0.415,0.475,126.4,121.6,136.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0978,0.0964,0.0996,0.00649,0.00608,0.00735,0.00026,0.00024,0.00029,0.217,0.209,0.234,0.0086,0.0082,0.0092,25.18,25.16,25.2,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.899,0.905,28.99,27.83,31.44,28.12,27,30.49,0,0,0,0,0,0,0.156,0,0.0656,0.46,0.54,0.46,33.3
1003701600000,2001,10,2001,1,4,7,0.141,0.0587,0.0822,5099.33,30.68,30.68,30.35,1,1,1,232.9,230.2,234.3,135.9,133.2,97,97,97,0,0,0,0.416,0.414,0.421,135.9,133.2,137.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0994,0.0984,0.0999,0.0073,0.00707,0.00742,0.00029,0.00028,0.00029,0.233,0.228,0.235,0.0092,0.009,0.0093,25.17,25.16,25.19,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.29,30.67,31.63,30.35,29.75,30.68,0,0,0,0,0,0,0.169,0,0.0588,0.42,0.58,0.42,36.2
1004306400000,2001,10,2001,1,5,7,0.141,0.0573,0.0842,5229.93,31.37,31.37,31.13,1,1,1,233.9,231.8,237.3,139.2,137,94.71,93,97,0,0,0,0.405,0.4,0.414,139.2,137,140.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0998,0.101,0.00758,0.0074,0.00768,0.0003,0.00029,0.0003,0.238,0.235,0.241,0.0094,0.0092,0.0095,25.16,25.14,25.17,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,32.09,31.57,32.34,31.13,30.62,31.37,0,0,0,0,0,0,0.173,0,0.0568,0.41,0.6,0.4,37.1
1004911200000,2001,11,2001,2,6,7,0.143,0.0562,0.0863,5365.17,32.62,32.62,31.94,1,1,1,235.7,231.6,238.7,142.7,138.6,93,93,93,0,0,0,0.395,0.39,0.402,142.7,138.6,145.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.1,0.102,0.00788,0.00753,0.00813,0.00031,0.0003,0.00032,0.244,0.237,0.25,0.0096,0.0093,0.0098,25.14,25.12,25.17,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,32.92,31.96,33.63,31.94,31,32.62,0,0,0,0,0,0,0.177,0,0.0567,0.39,0.6,0.4,37.5
1005516000000,2001,11,2001,2,7,7,0.15,0.0562,0.0934,5811.35,35.91,35.91,34.59,1,1,1,247.4,241.7,253.2,154.4,148.7,93,93,93,0,0,0,0.376,0.367,0.385,154.4,148.7,160.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.108,0.00887,0.00839,0.00936,0.00035,0.00033,0.00037,0.265,0.255,0.276,0.01,0.01,0.011,25.05,25.01,25.09,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.66,34.34,37.02,34.59,33.31,35.91,0,0,0,0,0,0,0.192,0,0.0566,0.37,0.62,0.38,38.7
1006120800000,2001,11,2001,2,8,7,0.158,0.0562,0.101,6335.97,38.68,38.68,37.71,1,1,1,260.5,254.5,264.4,167.5,161.5,93,93,93,-8.12e-15,-2.842e-14,0,0.357,0.352,0.365,167.5,161.5,171.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.108,0.112,0.00999,0.00948,0.0103,0.0004,0.00038,0.00041,0.289,0.278,0.296,0.011,0.011,0.012,24.97,24.95,25,0.945,0.943,0.946,0.973,0.97,0.975,0.919,0.915,0.922,38.75,37.34,39.66,37.71,36.23,38.68,0,0,0,0,0,0,0.21,0,0.057,0.36,0.64,0.36,40.1
1006725600000,2001,11,2001,2,9,7,0.163,0.0535,0.11,6919.97,44.25,44.25,41.19,1,1,1,270,267.9,272,181.6,174.9,88.43,77,93,1.218e-14,-2.842e-14,2.842e-14,0.328,0.284,0.347,181.6,174.9,194.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.118,0.0112,0.0106,0.0123,0.00044,0.00042,0.00049,0.313,0.302,0.335,0.012,0.012,0.013,24.91,24.88,24.93,0.949,0.947,0.953,0.979,0.977,0.98,0.929,0.925,0.934,42.09,40.49,45.16,41.19,39.57,44.25,0,0,0,0,0,0,0.229,0,0.053,0.33,0.67,0.33,42.5
1007330400000,2001,12,2001,3,10,7,0.166,0.0466,0.119,7561.95,46.21,46.21,45.01,1,1,1,274.5,270.7,279.7,197.5,193.7,77,77,77,1.624e-14,0,2.842e-14,0.281,0.275,0.284,197.5,193.7,202.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.118,0.121,0.0125,0.0122,0.013,0.0005,0.00048,0.00052,0.341,0.334,0.35,0.014,0.013,0.014,24.86,24.83,24.88,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.93,45.03,47.15,45.01,44.13,46.21,0,0,0,0,0,0,0.25,0,0.047,0.28,0.72,0.28,45.6
1007935200000,2001,12,2001,3,11,7,0.171,0.0466,0.124,7853.43,48.2,48.2,46.75,1,1,1,282.4,277.8,290.4,205.4,200.8,77,77,77,8.12e-15,-2.842e-14,2.842e-14,0.273,0.265,0.277,205.4,200.8,213.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.12,0.125,0.0132,0.0128,0.0139,0.00052,0.00051,0.00055,0.355,0.347,0.369,0.014,0.014,0.015,24.82,24.77,24.84,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.76,46.71,49.61,46.75,45.77,48.2,0,0,0,0,0,0,0.26,0,0.047,0.27,0.73,0.27,45.9
1008540000000,2001,12,2001,3,12,7,0.177,0.0419,0.135,8278.86,51.02,51.02,49.28,2,1,1.4285714285714286,293.1,290.1,296.6,223.8,215.8,69.29,59,77,-1.624e-14,-2.842e-14,0,0.236,0.202,0.263,223.8,215.8,233.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.127,0.125,0.13,0.0148,0.0141,0.0156,0.00059,0.00056,0.00062,0.32,0.243,0.38,0.013,0.0097,0.015,24.81,24.73,24.9,0.943,0.923,0.958,0.976,0.97,0.98,0.92,0.896,0.939,40.13,26.05,51.05,38.41,25.27,48.2,0,0,0,0,0,0,0.274,0,0.042,0.24,0.76,0.24,46.8
1009144800000,2001,12,2001,3,13,7,0.179,0.0357,0.143,8705.12,53.91,53.91,51.82,2,2,2,295.8,290.4,305.1,236.8,231.4,59,59,59,-4.06e-15,-2.842e-14,0,0.199,0.193,0.203,236.8,231.4,246.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.131,0.129,0.134,0.0159,0.0154,0.0167,0.00063,0.00061,0.00066,0.249,0.243,0.259,0.0099,0.0097,0.01,24.87,24.82,24.9,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.896,0.9,26.71,26.08,27.79,25.91,25.3,26.96,0,0,0,0,0,0,0.288,0,0.036,0.2,0.8,0.2,48.6
1009749600000,2001,12,2001,3,14,7,0.191,0.0429,0.148,8998.81,54.95,54.95,53.56,2,2,2,316.1,309.8,322.4,245.1,238.1,71,59,73,4.06e-15,-2.842e-14,2.842e-14,0.224,0.19,0.235,245.1,238.1,250.8,990,990,990,965,964.9,965,25,25,25.1,0.135,0.133,0.137,0.0166,0.016,0.0174,0.00066,0.00064,0.00069,0.26,0.252,0.265,0.01,0.01,0.011,24.76,24.72,24.79,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,27.61,26.79,28.33,26.78,25.99,27.48,0,0,0,0,0,0,0.298,0,0.043,0.22,0.77,0.23,47.1
1010354400000,2002,1,2001,4,15,7,0.204,0.0442,0.16,9708.97,61.54,61.54,57.79,2,2,2,337.6,323.7,354.9,264.6,250.7,73,73,73,0,-2.842e-14,2.842e-14,0.217,0.206,0.226,264.6,250.7,281.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.137,0.148,0.0239,0.0173,0.0321,0.00096,0.00069,0.0013,0.287,0.267,0.313,0.012,0.011,0.013,24.62,24.51,24.71,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.902,0.908,29.79,28.24,31.72,28.9,27.39,30.77,0,0,0,0,0,0,0.321,0,0.044,0.22,0.78,0.22,47.6
1010959200000,2002,1,2001,4,16,7,0.222,0.0442,0.178,10760.9,67.12,67.12,64.05,2,2,2,366.5,357.9,380.9,293.5,284.9,73,73,73,0,0,0,0.199,0.192,0.204,293.5,284.9,307.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.153,0.149,0.158,0.0375,0.0335,0.0443,0.0015,0.0013,0.0018,0.331,0.318,0.352,0.013,0.013,0.014,24.44,24.34,24.49,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,33.02,32.06,34.6,32.03,31.1,33.56,0,0,0,0,0,0,0.356,0,0.044,0.2,0.8,0.2,48.5
1011564000000,2002,1,2001,4,17,7,0.241,0.0442,0.197,11925.6,73.15,73.15,70.99,2,2,2,399.1,386.6,409,326.1,313.6,73,73,73,0,0,0,0.183,0.178,0.189,326.1,313.6,336,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.164,0.16,0.168,0.0529,0.047,0.0576,0.0022,0.0019,0.0023,0.38,0.361,0.394,0.015,0.015,0.016,24.23,24.16,24.31,0.944,0.942,0.946,0.97,0.97,0.971,0.916,0.914,0.919,36.58,35.23,37.67,35.49,34.17,36.58,0,0,0,0,0,0,0.394,0,0.044,0.18,0.82,0.18,49.5
1012168800000,2002,1,2001,4,18,7,0.255,0.0473,0.208,12552,75.67,75.67,74.71,2,2,2,421.3,412,431.7,343.2,337.4,78.14,73,85,0,0,0,0.185,0.174,0.201,343.2,337.4,347,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.171,0.169,0.172,0.061,0.0583,0.0628,0.0025,0.0024,0.0026,0.406,0.398,0.412,0.017,0.016,0.017,24.1,24.05,24.15,0.947,0.946,0.948,0.973,0.971,0.974,0.921,0.919,0.923,38.41,37.74,38.86,37.36,36.65,37.83,0,0,0,0,0,0,0.415,0,0.047,0.19,0.82,0.18,49.2
1012773600000,2002,2,2001,5,19,7,0.269,0.0514,0.217,13155.5,81.11,81.11,78.31,2,2,2,444.3,433.6,456.6,359.3,348.6,85,85,85,0,0,0,0.191,0.186,0.196,359.3,348.6,371.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.177,0.173,0.181,0.0686,0.0636,0.0744,0.0028,0.0026,0.0031,0.43,0.414,0.449,0.018,0.017,0.018,23.97,23.9,24.03,0.95,0.948,0.951,0.976,0.974,0.979,0.927,0.923,0.931,40.1,38.96,41.42,39.15,37.94,40.56,0,0,0,0,0,0,0.435,0,0.052,0.19,0.81,0.19,48.9
1013378400000,2002,2,2001,5,20,7,0.297,0.0514,0.245,14812.7,94.07,94.07,88.17,2,2,2,490.5,462.4,519.8,405.5,377.4,85,85,85,0,0,0,0.174,0.164,0.184,405.5,377.4,434.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.193,0.183,0.203,0.0904,0.0771,0.104,0.0037,0.0032,0.0043,0.5,0.458,0.544,0.021,0.019,0.023,23.69,23.52,23.86,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.99,42.04,47.99,44.09,41.2,47.03,0,0,0,0,0,0,0.49,0,0.052,0.17,0.82,0.18,49.9
1013983200000,2002,2,2001,5,21,7,0.335,0.0514,0.284,16476.6,103.4,103.4,98.08,3,2,2.2857142857142856,554.1,529.3,579.1,469.1,444.3,85,85,85,0,-5.684e-14,5.684e-14,0.154,0.147,0.161,469.1,444.3,494.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.217,0.207,0.231,0.12,0.109,0.132,0.005,0.0045,0.0056,0.566,0.513,0.607,0.024,0.022,0.025,23.34,23.27,23.46,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,46.16,34.9,51.88,44.16,33.85,48.2,0,0,0,0,0,0,0.545,0,0.051,0.15,0.85,0.15,49.2
1014588000000,2002,2,2001,5,22,7,0.372,0.0571,0.315,18230.7,111.1,111.1,108.5,3,3,3,615.6,586,640.6,521.2,500.9,94.43,85,107,0,-5.684e-14,5.684e-14,0.153,0.138,0.171,521.2,500.9,533.6,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.248,0.235,0.258,0.149,0.136,0.157,0.0063,0.0057,0.0067,0.574,0.538,0.598,0.024,0.023,0.025,23.06,22.94,23.23,0.948,0.946,0.949,0.971,0.97,0.972,0.921,0.918,0.923,37.26,35.99,38.1,36.17,34.91,37.03,0,0,0,0,0,0,0.603,0,0.057,0.15,0.85,0.15,49
1015192800000,2002,3,2001,6,23,7,0.395,0.0647,0.33,19020.9,115.2,115.2,113.2,3,3,3,652.7,644.7,662.2,545.7,537.7,107,107,107,0,0,0,0.164,0.162,0.166,545.7,537.7,555.2,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.265,0.261,0.27,0.166,0.16,0.172,0.007,0.0068,0.0073,0.619,0.605,0.635,0.026,0.026,0.027,22.87,22.82,22.92,0.95,0.95,0.951,0.973,0.972,0.975,0.925,0.923,0.927,38.77,38.26,39.39,37.74,37.2,38.39,0,0,0,0,0,0,0.629,0,0.065,0.16,0.84,0.16,48.2
1015797600000,2002,3,2001,6,24,7,0.403,0.0647,0.338,19472.9,116.5,116.5,115.9,3,3,3,665.8,662.5,668.8,558.8,555.5,107,107,107,0,0,0,0.161,0.16,0.162,558.8,555.5,561.8,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.273,0.271,0.274,0.174,0.172,0.176,0.0074,0.0073,0.0075,0.641,0.635,0.646,0.027,0.027,0.028,22.8,22.78,22.81,0.951,0.951,0.952,0.975,0.975,0.976,0.928,0.927,0.928,39.62,39.41,39.81,38.64,38.41,38.84,0,0,0,0,0,0,0.644,0,0.065,0.16,0.84,0.16,48.3
1016402400000,2002,3,2001,6,25,7,0.402,0.0647,0.338,19450.1,116.4,116.4,115.8,3,3,3,665.2,660.9,668.3,558.2,553.9,107,107,107,0,0,0,0.161,0.16,0.162,558.2,553.9,561.3,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.272,0.27,0.274,0.174,0.171,0.176,0.0074,0.0073,0.0075,0.64,0.632,0.645,0.027,0.027,0.028,22.8,22.78,22.82,0.951,0.951,0.952,0.975,0.975,0.976,0.928,0.927,0.928,39.58,39.3,39.77,38.59,38.3,38.8,0,0,0,0,0,0,0.643,0,0.064,0.16,0.84,0.16,48.4
1017007200000,2002,3,2001,6,26,7,0.41,0.0647,0.345,19892.7,119.5,119.5,118.4,3,3,3,678.1,669.1,683.3,571.1,562.1,107,107,107,0,0,0,0.158,0.157,0.16,571.1,562.1,576.3,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.279,0.274,0.282,0.182,0.176,0.186,0.0078,0.0075,0.008,0.661,0.646,0.67,0.028,0.028,0.029,22.73,22.7,22.78,0.952,0.952,0.953,0.977,0.976,0.978,0.93,0.928,0.931,40.4,39.83,40.73,39.47,38.86,39.82,0,0,0,0,0,0,0.658,0,0.065,0.16,0.84,0.16,48.5
1017612000000,2002,4,2001,7,27,7,0.418,0.0756,0.343,19675.3,119.7,119.7,117.1,3,3,3,691.9,683.6,704.9,566.9,558.6,125,125,125,0,0,0,0.181,0.177,0.183,566.9,558.6,579.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.282,0.277,0.289,0.18,0.174,0.188,0.0077,0.0075,0.0081,0.659,0.645,0.681,0.028,0.028,0.029,22.67,22.6,22.72,0.952,0.951,0.953,0.976,0.975,0.978,0.929,0.927,0.932,40,39.47,40.82,39.04,38.48,39.92,0,0,0,0,0,0,0.651,0,0.075,0.18,0.82,0.18,47.1
1018216800000,2002,4,2001,7,28,7,0.458,0.0756,0.383,21758,137.8,137.8,129.5,3,3,3,757.8,713.4,805,632.8,588.4,125,125,125,0,0,0,0.165,0.155,0.175,632.8,588.4,680,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.319,0.294,0.346,0.224,0.194,0.255,0.0097,0.0083,0.011,0.77,0.695,0.85,0.033,0.03,0.037,22.3,22.03,22.55,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.06,41.36,46.87,43.17,40.49,45.93,0,0,0,0,0,0,0.72,0,0.075,0.17,0.84,0.16,47.5
1018821600000,2002,4,2001,7,29,7,0.515,0.0756,0.44,24157.1,144.6,144.6,143.8,3,3,3,851.9,820.8,865.4,726.9,695.8,125,125,125,0,0,0,0.147,0.144,0.152,726.9,695.8,740.4,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.375,0.355,0.386,0.287,0.266,0.296,0.013,0.012,0.013,0.932,0.876,0.957,0.041,0.038,0.042,21.76,21.68,21.94,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.47,47.75,50.21,47.93,46.8,48.2,0,0,0,0,0,0,0.799,0,0.075,0.15,0.85,0.15,46.9
1019426400000,2002,4,2001,7,30,7,0.517,0.0756,0.442,24292.8,144.6,144.6,144.6,3,3,3,855.3,849.3,861.3,730.3,724.3,125,125,125,0,0,0,0.146,0.145,0.147,730.3,724.3,736.3,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.377,0.371,0.382,0.289,0.285,0.293,0.013,0.013,0.013,0.937,0.924,0.949,0.041,0.041,0.042,21.74,21.71,21.78,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.66,49.34,49.99,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.075,0.15,0.85,0.15,47
1020031200000,2002,4,2001,7,31,7,0.525,0.0851,0.44,24216.7,144.6,144.6,144.1,3,3,3,868,851.3,888.7,727.3,712.3,140.7,125,147,0,0,0,0.162,0.147,0.171,727.3,712.3,741.7,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.375,0.365,0.388,0.287,0.277,0.296,0.013,0.012,0.013,0.932,0.905,0.961,0.041,0.04,0.043,21.7,21.58,21.77,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.35,48.48,50.07,48.05,47.51,48.2,0,0,0,0,0,0,0.801,0,0.085,0.16,0.84,0.16,46.1
1020636000000,2002,5,2001,8,32,7,0.535,0.0889,0.446,24248.8,144.6,144.6,144.3,3,3,3,884.5,861.3,897.4,737.5,714.3,147,147,147,0,0,0,0.166,0.164,0.171,737.5,714.3,750.4,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.385,0.366,0.396,0.294,0.278,0.302,0.013,0.012,0.013,0.953,0.908,0.978,0.042,0.04,0.043,21.61,21.53,21.75,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.84,48.59,50.54,48.11,47.62,48.2,0,0,0,0,0,0,0.802,0,0.089,0.17,0.83,0.17,45.3
1021240800000,2002,5,2001,8,33,7,0.492,0.0889,0.403,22654.3,141.2,141.2,134.8,3,3,3,813.4,779.4,851.3,666.4,632.4,147,147,147,0,0,0,0.181,0.173,0.189,666.4,632.4,704.3,990,990,990,967.2,967,967.3,22.8,22.7,23,0.339,0.319,0.36,0.246,0.223,0.271,0.011,0.0097,0.012,0.827,0.77,0.891,0.036,0.034,0.039,22.02,21.8,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.87,43.88,48.03,44.95,43,47.07,0,0,0,0,0,0,0.749,0,0.089,0.18,0.82,0.18,46
1021845600000,2002,5,2001,8,34,7,0.438,0.0889,0.349,19909.8,127.6,127.6,118.5,3,3,3,724,676.2,771.4,577,529.2,147,147,147,0,0,0,0.203,0.191,0.217,577,529.2,624.4,990,990,990,966.8,966.6,967,23.2,23,23.4,0.288,0.261,0.315,0.186,0.154,0.218,0.008,0.0066,0.0095,0.676,0.596,0.757,0.029,0.025,0.033,22.53,22.26,22.8,0.952,0.949,0.955,0.976,0.97,0.98,0.93,0.921,0.936,40.45,37.43,43.4,39.5,36.33,42.53,0,0,0,0,0,0,0.658,0,0.089,0.2,0.8,0.2,45.5
1022450400000,2002,5,2001,8,35,7,0.375,0.0841,0.291,16595.3,106.2,106.2,98.78,3,2,2.2857142857142856,619.5,579.7,661.7,480.5,457.8,139,119,147,-2.436e-14,-5.684e-14,0,0.224,0.201,0.243,480.5,457.8,514.7,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.232,0.22,0.253,0.126,0.115,0.145,0.0053,0.0049,0.0062,0.593,0.546,0.634,0.025,0.023,0.027,23.03,22.88,23.2,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,46.61,35.5,52.17,44.4,34.43,48.2,0,0,0,0,0,0,0.549,0,0.084,0.22,0.78,0.22,44.3
1023055200000,2002,6,2001,9,36,7,0.324,0.072,0.252,15094.2,96.32,96.32,89.85,2,2,2,535.8,505.6,568.5,416.8,386.6,119,119,119,3.248e-14,0,5.684e-14,0.222,0.209,0.235,416.8,386.6,449.4,990,990,990,966,965.9,966.2,24,23.8,24.1,0.202,0.191,0.214,0.0957,0.0815,0.111,0.004,0.0034,0.0047,0.522,0.476,0.571,0.022,0.02,0.024,23.47,23.27,23.65,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.84,42.73,49.14,44.92,41.87,48.16,0,0,0,0,0,0,0.499,0,0.072,0.22,0.78,0.22,46.6
1023660000000,2002,6,2001,9,37,7,0.284,0.072,0.212,12758.2,81.74,81.74,75.94,2,2,2,470.2,445.7,496,351.2,326.7,119,119,119,0,0,0,0.253,0.24,0.267,351.2,326.7,377,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.17,0.188,0.0648,0.0532,0.0769,0.0027,0.0022,0.0032,0.423,0.386,0.462,0.017,0.016,0.019,23.86,23.71,24.01,0.948,0.945,0.952,0.974,0.97,0.98,0.924,0.917,0.933,38.97,36.34,41.72,37.97,35.25,40.87,0,0,0,0,0,0,0.422,0,0.072,0.25,0.75,0.25,44.9
1024264800000,2002,6,2001,9,38,7,0.253,0.072,0.181,10865,69.06,69.06,64.67,2,2,2,418.2,398.9,438.8,299.2,279.9,119,119,119,0,0,0,0.285,0.271,0.298,299.2,279.9,319.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.161,0.154,0.168,0.0402,0.0311,0.05,0.0016,0.0013,0.002,0.345,0.316,0.376,0.014,0.013,0.015,24.17,24.05,24.29,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.915,33.34,31.21,35.6,32.34,30.27,34.53,0,0,0,0,0,0,0.359,0,0.072,0.28,0.72,0.28,42.9
1024869600000,2002,6,2001,9,39,7,0.227,0.072,0.155,9347.22,59.2,59.2,55.64,2,2,2,376.1,360.4,392.6,257.1,241.4,119,119,119,0,0,0,0.317,0.303,0.33,257.1,241.4,273.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.14,0.152,0.021,0.0163,0.0281,0.00085,0.00066,0.0011,0.283,0.262,0.307,0.011,0.011,0.012,24.44,24.33,24.54,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.68,26.91,30.51,27.82,26.1,29.6,0,0,0,0,0,0,0.309,0,0.072,0.32,0.68,0.32,41.2
1025474400000,2002,7,2001,10,40,7,0.206,0.0653,0.14,8451.3,53.61,53.61,50.31,2,1,1.5714285714285714,339.8,325.1,355.2,231.8,217.1,108,108,108,0,-2.842e-14,2.842e-14,0.318,0.304,0.332,231.8,217.1,247.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.135,0.13,0.141,0.0155,0.0142,0.0168,0.00062,0.00057,0.00068,0.314,0.25,0.397,0.013,0.01,0.016,24.59,24.53,24.65,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.22,25.85,52.22,35.48,25.08,48.2,0,0,0,0,0,0,0.279,0,0.066,0.32,0.68,0.32,41
1026079200000,2002,7,2001,10,41,7,0.187,0.0653,0.121,7640.62,48.12,48.12,45.48,1,1,1,308.7,296.9,320.4,200.7,188.9,108,108,108,0,-2.842e-14,2.842e-14,0.35,0.337,0.364,200.7,188.9,212.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.12,0.129,0.0128,0.0118,0.0138,0.00051,0.00047,0.00055,0.351,0.33,0.372,0.014,0.013,0.015,24.71,24.63,24.78,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.41,43.68,49.1,45.48,42.81,48.12,0,0,0,0,0,0,0.253,0,0.066,0.35,0.65,0.35,40.9
1026684000000,2002,7,2001,10,42,7,0.171,0.0653,0.106,6647.6,41.99,41.99,39.57,1,1,1,283.4,274.2,293.4,175.4,166.2,108,108,108,8.12e-15,0,2.842e-14,0.381,0.368,0.394,175.4,166.2,185.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.119,0.0107,0.00988,0.0115,0.00042,0.00039,0.00046,0.305,0.289,0.323,0.012,0.011,0.013,24.86,24.8,24.91,0.947,0.944,0.95,0.977,0.972,0.98,0.925,0.918,0.931,40.51,38.35,42.85,39.57,37.3,41.99,0,0,0,0,0,0,0.22,0,0.065,0.38,0.62,0.38,38.9
1027288800000,2002,7,2001,10,43,7,0.159,0.0653,0.0933,5793.82,36.55,36.55,34.49,1,1,1,262.3,253.7,271.2,154.3,145.7,108,108,108,0,-2.842e-14,2.842e-14,0.412,0.398,0.426,154.3,145.7,163.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.105,0.111,0.00886,0.00814,0.00962,0.00035,0.00032,0.00038,0.268,0.252,0.284,0.011,0.01,0.011,24.98,24.93,25.03,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.55,33.53,37.65,34.49,32.53,36.55,0,0,0,0,0,0,0.192,0,0.0657,0.41,0.59,0.41,36.4
1027893600000,2002,7,2001,10,44,7,0.147,0.0601,0.0871,5407.38,33.81,33.81,32.19,1,1,1,243.4,234.8,251.3,144,138.3,99.43,93,108,0,0,0,0.408,0.381,0.438,144,138.3,150.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.105,0.00799,0.00751,0.00857,0.00032,0.0003,0.00034,0.248,0.239,0.26,0.0098,0.0094,0.01,25.09,25.05,25.15,0.937,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.18,31.79,34.85,32.19,30.84,33.81,0,0,0,0,0,0,0.179,0,0.0599,0.41,0.59,0.41,36.8
1028498400000,2002,8,2001,11,45,7,0.135,0.0562,0.0792,4917.61,31.06,31.06,29.27,1,1,1,224,216.5,231.8,131,123.5,93,93,93,2.03e-15,0,1.421e-14,0.415,0.401,0.43,131,123.5,138.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.098,0.0954,0.101,0.00688,0.00625,0.00755,0.00027,0.00025,0.0003,0.224,0.211,0.238,0.0088,0.0083,0.0094,25.23,25.17,25.29,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.18,28.42,32.02,29.27,27.57,31.06,0,0,0,0,0,0,0.163,0,0.0558,0.42,0.59,0.41,36.4
1029103200000,2002,8,2001,11,46,7,0.126,0.0562,0.0697,4303.82,26.99,26.99,25.62,1,1,1,208.3,202.6,214.1,115.3,109.6,93,93,93,6.09e-15,0,1.421e-14,0.447,0.434,0.459,115.3,109.6,121.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0904,0.0945,0.00555,0.00507,0.00604,0.00022,0.0002,0.00024,0.196,0.186,0.206,0.0077,0.0073,0.0081,25.35,25.31,25.4,0.922,0.917,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.41,25.04,27.82,25.62,24.29,26.99,0,0,0,0,0,0,0.142,0,0.0563,0.45,0.55,0.45,34.2
1029708000000,2002,8,2001,11,47,7,0.118,0.0562,0.0622,0,0,0,0,1,1,1,195.8,190.3,200.7,102.8,97.28,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.475,0.463,0.489,102.8,97.28,107.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0861,0.0898,0.00449,0.00402,0.0049,0.00018,0.00016,0.00019,0.174,0.164,0.183,0.0068,0.0064,0.0071,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.48,0.53,0.47,0
1030312800000,2002,8,2001,11,48,7,0.111,0.0544,0.0569,574.32,23.93,23.93,3.419,1,1,1,184.1,180.2,188.4,94.11,88.53,90,72,93,-4.06e-15,-1.421e-14,1.421e-14,0.489,0.4,0.512,94.11,88.53,108.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0847,0.083,0.0878,0.00375,0.00328,0.00494,0.00015,0.00013,0.00019,0.158,0.148,0.181,0.0062,0.0058,0.0071,25.41,25.38,25.42,0.131,0,0.916,0.139,0,0.97,0.127,0,0.889,3.524,0,24.67,3.419,0,23.93,0,6,0,0,0.857,0,0.019,0.857,0.0541,0.49,0.51,0.49,5.17
1030917600000,2002,9,2001,12,49,7,0.103,0.0435,0.0596,3644.91,23.21,23.21,21.7,1,1,1,170.5,164.6,177.2,98.48,92.58,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.422,0.406,0.437,98.48,92.58,105.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0823,0.0868,0.00412,0.00362,0.00469,0.00016,0.00014,0.00018,0.164,0.153,0.176,0.0064,0.006,0.0069,25.38,25.38,25.38,0.915,0.911,0.919,0.968,0.966,0.97,0.885,0.882,0.888,22.41,21.18,23.93,21.7,20.45,23.21,0,0,0,0,0,0,0.121,0,0.0434,0.42,0.58,0.42,35.4
1031522400000,2002,9,2001,12,50,7,0.0952,0.0435,0.0516,3186.13,20.06,20.06,18.97,1,1,1,157.4,151.7,162.7,85.39,79.73,72,72,72,0,-1.421e-14,1.421e-14,0.458,0.443,0.475,85.39,79.73,90.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0778,0.0816,0.00301,0.00253,0.00346,0.00012,0.000099,0.00014,0.141,0.13,0.15,0.0055,0.0051,0.0059,25.37,25.37,25.38,0.928,0.921,0.934,0.962,0.96,0.965,0.893,0.889,0.897,19.7,18.53,20.79,18.97,17.79,20.06,0,0,0,0,0,0,0.105,0,0.0436,0.46,0.54,0.46,33.5
1032127200000,2002,9,2001,12,51,7,0.0886,0.0435,0.045,2781.85,17.51,17.51,16.56,1,1,1,146.4,143.3,150.4,74.41,71.25,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.492,0.479,0.503,74.41,71.25,78.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0748,0.0773,0.00208,0.00181,0.00241,0.000081,0.000071,0.000095,0.121,0.115,0.128,0.0047,0.0045,0.005,25.38,25.37,25.38,0.931,0.92,0.939,0.96,0.96,0.96,0.894,0.883,0.902,17.25,16.31,18.24,16.56,15.66,17.51,0,0,0,0,0,0,0.092,0,0.0436,0.49,0.51,0.49,31.4
1032732000000,2002,9,2001,12,52,7,0.0842,0.0435,0.0407,2426.62,15.41,15.41,14.44,1,1,1,139.3,135.9,142.4,67.27,63.87,72,72,72,1.015e-15,-1.421e-14,1.421e-14,0.517,0.506,0.53,67.27,63.87,70.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0722,0.0745,0.00147,0.00118,0.00174,0.000058,0.000046,0.000068,0.108,0.102,0.114,0.0042,0.004,0.0045,25.39,25.39,25.4,0.898,0.879,0.915,0.96,0.96,0.96,0.862,0.844,0.879,15.05,13.99,16.05,14.44,13.43,15.41,0,0,0,0,0,0,0.0802,0,0.0435,0.52,0.48,0.52,28.8
1033336800000,2002,9,2001,12,53,7,0.0829,0.0332,0.0498,2732.36,19.41,19.41,16.26,1,1,1,137.1,134.2,139.7,82.26,62.5,54.86,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.4,0.372,0.535,82.26,62.5,87.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0717,0.0771,0.00274,0.00106,0.0032,0.00011,0.000042,0.00013,0.132,0.0996,0.141,0.0052,0.0039,0.0055,25.37,25.36,25.4,0.794,0,0.931,0.825,0,0.963,0.764,0,0.894,16.9,0,20.15,16.26,0,19.41,0,1,0,0,0.143,0,0.0904,0.143,0.0331,0.4,0.6,0.4,33
1033941600000,2002,10,2002,1,1,7,0.0808,0.0314,0.0493,3051.43,18.85,18.85,18.16,1,1,1,133.6,129.8,137,81.56,77.85,52,52,52,6.09e-15,0,1.421e-14,0.389,0.38,0.4,81.56,77.85,84.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0736,0.0761,0.00268,0.00237,0.00297,0.00011,0.000093,0.00012,0.13,0.124,0.136,0.0051,0.0048,0.0053,25.37,25.36,25.38,0.932,0.927,0.937,0.961,0.96,0.962,0.895,0.892,0.899,18.9,18.14,19.6,18.16,17.42,18.85,0,0,0,0,0,0,0.101,0,0.0315,0.39,0.61,0.39,37.8
1034546400000,2002,10,2002,1,2,7,0.076,0.0314,0.0445,2754.46,17.15,17.15,16.4,1,1,1,125.6,123,128.5,73.63,71.02,52,52,52,-2.03e-15,-1.421e-14,0,0.414,0.405,0.423,73.63,71.02,76.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0712,0.0731,0.00201,0.00179,0.00225,0.000079,0.00007,0.000088,0.116,0.111,0.121,0.0045,0.0044,0.0047,25.38,25.38,25.39,0.932,0.919,0.94,0.96,0.96,0.96,0.894,0.882,0.903,17.08,16.25,17.86,16.4,15.6,17.15,0,0,0,0,0,0,0.0911,0,0.0315,0.41,0.59,0.41,36.2
1035151200000,2002,10,2002,1,3,7,0.0729,0.0314,0.0414,2490.8,15.34,15.34,14.83,1,1,1,120.5,119.5,122.2,68.51,67.46,52,52,52,0,0,0,0.431,0.426,0.435,68.51,67.46,70.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.00157,0.00148,0.00172,0.000062,0.000058,0.000067,0.107,0.106,0.11,0.0042,0.0042,0.0043,25.39,25.39,25.39,0.905,0.899,0.914,0.96,0.96,0.96,0.869,0.863,0.878,15.44,15.11,15.98,14.83,14.5,15.34,0,0,0,0,0,0,0.0824,0,0.0315,0.43,0.57,0.43,34.2
1035756000000,2002,10,2002,1,4,7,0.0714,0.0309,0.0404,2405.4,15.2,15.2,14.32,1,1,1,118,116.2,119.7,66.83,64.18,51.14,50,52,0,0,0,0.433,0.418,0.448,66.83,64.18,69.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00143,0.00121,0.00168,0.000056,0.000047,0.000066,0.105,0.101,0.109,0.0041,0.004,0.0043,25.4,25.39,25.4,0.896,0.881,0.912,0.96,0.96,0.96,0.86,0.846,0.875,14.91,14.08,15.83,14.32,13.52,15.2,0,0,0,0,0,0,0.0795,0,0.031,0.43,0.57,0.43,33.7
1036360800000,2002,11,2002,2,5,7,0.0773,0.0302,0.0471,2920.14,17.98,17.98,17.38,1,1,1,127.9,122.7,130.7,77.86,72.74,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.391,0.383,0.407,77.86,72.74,80.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0714,0.0742,0.00237,0.00193,0.00261,0.000093,0.000076,0.0001,0.123,0.114,0.128,0.0048,0.0045,0.005,25.38,25.37,25.39,0.934,0.928,0.94,0.96,0.96,0.96,0.897,0.891,0.903,18.11,16.81,18.72,17.38,16.14,17.98,0,0,0,0,0,0,0.0966,0,0.0302,0.39,0.61,0.39,37.8
1036965600000,2002,11,2002,2,6,7,0.0789,0.0302,0.0486,3011.06,18.04,18.04,17.92,1,1,1,130.4,129.8,130.9,80.4,79.85,50,50,50,-6.09e-15,-1.421e-14,0,0.383,0.382,0.385,80.4,79.85,80.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0739,0.0743,0.00258,0.00254,0.00263,0.0001,0.000099,0.0001,0.128,0.127,0.129,0.005,0.005,0.005,25.37,25.37,25.37,0.933,0.932,0.934,0.96,0.96,0.96,0.896,0.895,0.896,18.67,18.55,18.78,17.92,17.81,18.04,0,0,0,0,0,0,0.0996,0,0.0303,0.38,0.62,0.38,38.2
1037570400000,2002,11,2002,2,7,7,0.0773,0.0302,0.047,2923.11,17.81,17.81,17.4,1,1,1,127.8,124.7,129.8,77.78,74.66,50,50,50,0,-1.421e-14,1.421e-14,0.391,0.385,0.401,77.78,74.66,79.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0721,0.0739,0.00236,0.0021,0.00254,0.000093,0.000082,0.000099,0.123,0.118,0.127,0.0048,0.0046,0.005,25.38,25.37,25.38,0.936,0.934,0.939,0.96,0.96,0.96,0.899,0.896,0.902,18.12,17.45,18.55,17.4,16.75,17.81,0,0,0,0,0,0,0.0967,0,0.0303,0.39,0.61,0.39,37.8
1038175200000,2002,11,2002,2,8,7,0.0791,0.031,0.0481,2976.33,18.2,18.2,17.72,1,1,1,130.9,129.8,131.8,79.58,72.22,51.29,50,59,0,-1.421e-14,1.421e-14,0.392,0.379,0.45,79.58,72.22,81.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0727,0.0746,0.00251,0.00189,0.0027,0.000099,0.000074,0.00011,0.127,0.115,0.13,0.005,0.0045,0.0051,25.37,25.37,25.39,0.932,0.925,0.934,0.96,0.96,0.961,0.895,0.888,0.896,18.45,16.64,18.95,17.72,15.97,18.2,0,0,0,0,0,0,0.0984,0,0.031,0.39,0.61,0.39,37.6
1038780000000,2002,12,2002,3,9,7,0.0824,0.0357,0.0467,2879.19,19.54,19.54,17.14,1,1,1,136.3,130.4,147.3,77.3,71.4,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.434,0.4,0.452,77.3,71.4,88.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0724,0.0784,0.00232,0.00182,0.00326,0.000091,0.000071,0.00013,0.124,0.113,0.143,0.0048,0.0044,0.0056,25.38,25.36,25.39,0.927,0.921,0.937,0.961,0.96,0.964,0.891,0.884,0.9,17.84,16.37,20.28,17.14,15.71,19.54,0,0,0,0,0,0,0.0952,0,0.0357,0.43,0.57,0.43,34.9
1039384800000,2002,12,2002,3,10,7,0.0945,0.0357,0.0588,3591.78,22.1,22.1,21.38,1,1,1,156.3,151.4,159.7,97.26,92.45,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.378,0.37,0.39,97.26,92.45,100.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0798,0.0827,0.00402,0.00361,0.00431,0.00016,0.00014,0.00017,0.159,0.151,0.165,0.0062,0.0059,0.0065,25.35,25.35,25.35,0.914,0.911,0.919,0.968,0.965,0.969,0.884,0.882,0.887,22.1,21.12,22.81,21.38,20.39,22.1,0,0,0,0,0,0,0.119,0,0.0357,0.38,0.62,0.38,38
