datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1039989600000,2002,12,2002,3,11,7,0.103,0.0357,0.0674,4153.28,26.26,26.26,24.72,1,1,1,170.5,161,176.9,111.5,102,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.346,0.334,0.366,111.5,102,117.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0865,0.0832,0.0888,0.00523,0.00442,0.00577,0.0002,0.00017,0.00023,0.185,0.168,0.196,0.0072,0.0066,0.0077,25.36,25.35,25.36,0.919,0.912,0.923,0.97,0.97,0.97,0.891,0.885,0.896,25.49,23.14,27.07,24.72,22.44,26.26,0,0,0,0,0,0,0.137,0,0.0356,0.35,0.65,0.35,40.3
1040594400000,2002,12,2002,3,12,7,0.114,0.0357,0.0783,4879.21,31.57,31.57,29.04,1,1,1,188.4,178.8,199,129.4,119.8,59,59,59,4.06e-15,0,1.421e-14,0.313,0.296,0.33,129.4,119.8,140,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0895,0.0966,0.00675,0.00593,0.00765,0.00026,0.00023,0.0003,0.217,0.2,0.236,0.0085,0.0078,0.0092,25.36,25.36,25.36,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,29.94,27.55,32.55,29.04,26.73,31.57,0,0,0,0,0,0,0.161,0,0.0357,0.31,0.69,0.31,42.8
1041199200000,2002,12,2002,3,13,7,0.125,0.0417,0.0835,5218.14,32.46,32.46,31.06,1,1,1,207.1,202.6,212.4,138.1,131.8,69,59,73,0,0,0,0.333,0.291,0.356,138.1,131.8,143.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.0954,0.0982,0.00749,0.00695,0.00798,0.00029,0.00027,0.00031,0.234,0.223,0.243,0.0091,0.0087,0.0095,25.32,25.29,25.35,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,32.02,30.5,33.46,31.06,29.59,32.46,0,0,0,0,0,0,0.173,0,0.0415,0.33,0.67,0.33,41.7
1041804000000,2003,1,2002,4,14,7,0.14,0.0442,0.0962,6032.64,41.66,41.66,35.91,1,1,1,232,215.4,255.9,159,142.4,73,73,73,0,0,0,0.316,0.285,0.339,159,142.4,182.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.0992,0.113,0.00927,0.00786,0.0113,0.00036,0.00031,0.00045,0.272,0.242,0.314,0.011,0.0095,0.012,25.14,24.96,25.27,0.942,0.936,0.949,0.972,0.97,0.98,0.916,0.908,0.93,36.92,33.02,42.51,35.91,32.03,41.66,0,0,0,0,0,0,0.199,0,0.0438,0.32,0.69,0.31,43.1
1042408800000,2003,1,2002,4,15,7,0.184,0.0442,0.14,8600.55,60.06,60.06,51.19,2,1,1.5714285714285714,304.4,266.6,348.1,231.4,193.6,73,73,73,-8.12e-15,-2.842e-14,0,0.242,0.21,0.274,231.4,193.6,275.1,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.117,0.146,0.0172,0.0122,0.0288,0.00069,0.00048,0.0012,0.306,0.242,0.375,0.012,0.0097,0.015,24.76,24.56,24.9,0.94,0.923,0.958,0.974,0.97,0.98,0.916,0.895,0.939,36.62,25.79,50.5,35.54,25.02,48.2,0,0,0,0,0,0,0.284,0,0.044,0.24,0.76,0.24,46.7
1043013600000,2003,1,2002,4,16,7,0.24,0.0442,0.196,11859.6,77.3,77.3,70.59,2,2,2,396.8,360.4,427.1,323.8,287.4,73,73,73,0,0,0,0.185,0.171,0.203,323.8,287.4,354.1,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.163,0.15,0.174,0.0518,0.0346,0.0661,0.0021,0.0014,0.0027,0.376,0.321,0.422,0.015,0.013,0.017,24.24,24.06,24.48,0.944,0.937,0.949,0.971,0.97,0.975,0.917,0.909,0.925,36.33,32.33,39.63,35.3,31.36,38.65,0,0,0,0,0,0,0.392,0,0.044,0.18,0.82,0.18,49.4
1043618400000,2003,1,2002,4,17,7,0.276,0.0462,0.23,13946.1,84.86,84.86,83.01,2,2,2,456.3,436.6,473.3,379.9,363.6,76.43,73,85,0,0,0,0.167,0.158,0.182,379.9,363.6,388.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.183,0.177,0.187,0.0783,0.0706,0.0823,0.0032,0.0029,0.0034,0.461,0.436,0.474,0.019,0.018,0.02,23.89,23.8,24,0.952,0.95,0.953,0.98,0.977,0.98,0.933,0.929,0.934,42.37,40.66,43.3,41.51,39.75,42.43,0,0,0,0,0,0,0.461,0,0.046,0.17,0.83,0.17,50.5
1044223200000,2003,2,2002,5,18,7,0.292,0.0514,0.24,14545.3,88.44,88.44,86.58,2,2,2,482.5,476.8,491.6,397.5,391.8,85,85,85,0,0,0,0.176,0.173,0.178,397.5,391.8,406.6,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.19,0.188,0.194,0.0866,0.0839,0.0909,0.0036,0.0035,0.0038,0.488,0.479,0.501,0.02,0.02,0.021,23.74,23.69,23.77,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,44.17,43.58,45.12,43.29,42.71,44.22,0,0,0,0,0,0,0.481,0,0.052,0.18,0.82,0.18,49.8
1044828000000,2003,2,2002,5,19,7,0.311,0.0514,0.26,15596,96.4,96.4,92.83,2,2,2,514.8,494.6,540,429.8,409.6,85,85,85,8.12e-15,0,5.684e-14,0.165,0.157,0.172,429.8,409.6,455,990,990,990,965.9,965.8,966,24.1,24,24.2,0.202,0.195,0.211,0.102,0.0923,0.114,0.0042,0.0038,0.0047,0.536,0.506,0.574,0.022,0.021,0.024,23.55,23.4,23.67,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.48,45.43,50,46.42,44.52,48.2,0,0,0,0,0,0,0.516,0,0.051,0.17,0.84,0.16,50.1
1045432800000,2003,2,2002,5,20,7,0.346,0.0514,0.295,16948.8,106.8,106.8,100.9,3,2,2.5714285714285716,572.8,550.1,596.6,487.8,465.1,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.148,0.142,0.155,487.8,465.1,511.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.227,0.214,0.241,0.13,0.119,0.143,0.0054,0.005,0.006,0.564,0.514,0.617,0.024,0.022,0.026,23.26,23.16,23.34,0.95,0.945,0.957,0.974,0.97,0.98,0.926,0.916,0.938,42.63,34.93,52.43,40.51,33.89,48.2,0,0,0,0,0,0,0.56,0,0.051,0.15,0.85,0.15,49
1046037600000,2003,2,2002,5,21,7,0.378,0.0552,0.323,18688.7,114.1,114.1,111.2,3,3,3,625.6,601.3,654.3,534.3,516.3,91.29,85,107,0,0,0,0.146,0.134,0.167,534.3,516.3,547.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.255,0.243,0.266,0.158,0.146,0.167,0.0067,0.0062,0.0071,0.596,0.564,0.621,0.025,0.024,0.026,23,22.86,23.13,0.949,0.948,0.951,0.972,0.97,0.974,0.923,0.919,0.926,38.14,37,39.05,37.08,35.89,38.03,0,0,0,0,0,0,0.618,0,0.055,0.15,0.85,0.15,49.4
1046642400000,2003,3,2002,6,22,7,0.422,0.0647,0.357,20535.4,127.8,127.8,122.2,3,3,3,697.7,666.1,727.3,590.7,559.1,107,107,107,0,0,0,0.153,0.147,0.161,590.7,559.1,620.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.291,0.273,0.307,0.196,0.174,0.215,0.0084,0.0074,0.0093,0.694,0.641,0.744,0.03,0.027,0.032,22.61,22.45,22.79,0.954,0.951,0.955,0.979,0.975,0.98,0.933,0.928,0.936,41.63,39.63,43.48,40.74,38.65,42.61,0,0,0,0,0,0,0.679,0,0.065,0.15,0.85,0.15,48.7
1047247200000,2003,3,2002,6,23,7,0.45,0.0647,0.385,21978,131.8,131.8,130.8,3,3,3,744.2,735.8,749.5,637.2,628.8,107,107,107,0,0,0,0.144,0.143,0.145,637.2,628.8,642.5,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.317,0.312,0.32,0.227,0.221,0.23,0.0098,0.0095,0.01,0.773,0.759,0.782,0.033,0.033,0.034,22.35,22.32,22.4,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.5,43.99,44.81,43.61,43.11,43.92,0,0,0,0,0,0,0.727,0,0.065,0.14,0.86,0.14,48.8
1047852000000,2003,3,2002,6,24,7,0.451,0.0647,0.386,22000.3,131.3,131.3,131,3,3,3,744.9,743.2,747,637.9,636.2,107,107,107,0,0,0,0.144,0.143,0.144,637.9,636.2,640,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.317,0.316,0.319,0.227,0.226,0.229,0.0098,0.0098,0.0099,0.774,0.771,0.778,0.033,0.033,0.034,22.35,22.33,22.36,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,44.54,44.44,44.67,43.65,43.55,43.77,0,0,0,0,0,0,0.728,0,0.065,0.14,0.86,0.14,48.8
1048456800000,2003,3,2002,6,25,7,0.45,0.0647,0.386,21994.5,132,132,130.9,3,3,3,744.7,741.8,751.1,637.7,634.8,107,107,107,0,0,0,0.144,0.142,0.144,637.7,634.8,644.1,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.317,0.316,0.321,0.227,0.225,0.231,0.0098,0.0097,0.01,0.774,0.769,0.785,0.033,0.033,0.034,22.35,22.31,22.36,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,44.53,44.35,44.91,43.64,43.47,44.01,0,0,0,0,0,0,0.727,0,0.064,0.14,0.86,0.14,48.9
1049061600000,2003,3,2002,6,26,7,0.465,0.074,0.391,22179.3,133.1,133.1,132,3,3,3,768.6,756.8,776.9,646.2,638.1,122.4,107,125,0,0,0,0.159,0.141,0.164,646.2,638.1,651.9,990,990,990,967,966.9,967,23,23,23.1,0.326,0.322,0.33,0.233,0.227,0.236,0.01,0.0099,0.01,0.792,0.779,0.802,0.034,0.034,0.035,22.23,22.19,22.28,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,44.9,44.4,45.26,44.01,43.51,44.35,0,0,0,0,0,0,0.733,0,0.074,0.16,0.84,0.16,47.7
1049666400000,2003,4,2002,7,27,7,0.498,0.0756,0.423,23426,144.6,144.6,139.4,3,3,3,824.1,780.7,895.2,699.1,655.7,125,125,125,0,0,0,0.152,0.14,0.16,699.1,655.7,770.2,990,990,990,967.2,967,967.5,22.8,22.5,23,0.36,0.332,0.413,0.267,0.239,0.312,0.012,0.01,0.014,0.884,0.809,1.01,0.039,0.035,0.045,21.92,21.51,22.17,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.9,45.45,51.79,46.48,44.54,48.2,0,0,0,0,0,0,0.775,0,0.075,0.15,0.85,0.15,47
1050271200000,2003,4,2002,7,28,7,0.699,0.0756,0.598,30438.3,192.8,192.8,181.2,4,4,4,1155,938,1411,1030,813,125,125,125,41.63,-1.137e-13,186.2,0.11,0.0886,0.133,988.7,813,1100,990,990,990,968.4,967.7,969.2,21.6,20.8,22.3,0.663,0.452,0.862,0.495,0.332,0.648,0.023,0.015,0.031,1.43,1,1.81,0.066,0.045,0.087,20.19,18.99,21.35,0.954,0.952,0.956,0.98,0.977,0.98,0.935,0.932,0.936,46.49,40.57,50.58,45.3,39.65,48.2,0,0,0,0,0,0,1.01,0,0.101,0.11,0.86,0.14,43.5
1050876000000,2003,4,2002,7,29,7,0.965,0.0756,0.665,31018.5,189.3,189.3,184.6,4,4,4,1595,1464,1691,1470,1339,125,125,125,370.4,239.2,466.2,0.0785,0.0739,0.0854,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.909,0.884,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.83,1.87,0.092,0.089,0.094,18.35,18.03,18.8,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.1,46.26,48.28,46.16,45.34,47.31,0,0,0,0,0,0,1.03,0,0.3,0.078,0.69,0.31,32.1
1051480800000,2003,4,2002,7,30,7,1.02,0.0988,0.665,30453.9,182.4,182.4,181.3,4,4,4,1693,1661,1708,1530,1469,163.3,125,192,429.9,369.3,483,0.0966,0.0732,0.116,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.919,0.917,0.92,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.094,18.02,17.98,18.13,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.24,46.11,46.52,45.32,45.19,45.59,0,0,0,0,0,0,1.01,0,0.355,0.097,0.65,0.35,29.9
1052085600000,2003,5,2002,8,31,7,0.948,0.116,0.665,31184.5,188.5,188.5,185.6,4,4,4,1567,1489,1638,1375,1297,192,192,192,275,197.4,346.1,0.123,0.117,0.129,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.905,0.88,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.45,18.21,18.72,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.35,46.72,48.08,46.41,45.79,47.12,0,0,0,0,0,0,1.03,0,0.283,0.12,0.7,0.3,32.9
1052690400000,2003,5,2002,8,32,7,0.822,0.116,0.66,32168.1,192.8,192.8,191.5,4,4,4,1359,1238,1461,1167,1046,192,192,192,76.61,0,169,0.142,0.131,0.155,1091,1046,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.815,0.717,0.868,0.627,0.526,0.648,0.03,0.025,0.031,1.74,1.53,1.82,0.083,0.072,0.088,19.23,18.83,19.82,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49,48.35,49.71,47.87,47.38,48.2,0,0,0,0,0,0,1.06,0,0.162,0.14,0.8,0.2,39.1
1053295200000,2003,5,2002,8,33,7,0.67,0.116,0.554,29010.7,186,186,172.7,4,4,4,1108,1028,1201,916,836.1,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.174,0.16,0.187,916,836.1,1009,990,990,990,968.2,968,968.5,21.8,21.5,22,0.559,0.482,0.663,0.385,0.344,0.442,0.018,0.016,0.021,1.19,1.05,1.39,0.055,0.048,0.065,20.57,20.08,20.96,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,44.06,40.98,47.44,43.17,40.09,46.49,0,0,0,0,0,0,0.959,0,0.116,0.17,0.83,0.17,43.3
1053900000000,2003,5,2002,8,34,7,0.573,0.11,0.463,24722.4,156.4,156.4,147.2,4,3,3.2857142857142856,947.7,897.4,1005,766.1,720.9,181.6,119,192,0,0,0,0.191,0.133,0.21,766.1,720.9,813.4,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.416,0.376,0.461,0.309,0.283,0.333,0.014,0.013,0.015,0.985,0.926,1.02,0.044,0.041,0.046,21.32,21.07,21.52,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,47.25,39.17,52.28,45.37,38.16,48.2,0,0,0,0,0,0,0.818,0,0.11,0.19,0.81,0.19,43.1
1054504800000,2003,6,2002,9,35,7,0.509,0.072,0.437,24004.6,144.6,144.6,142.9,3,3,3,841.1,805,882.2,722.1,686,119,119,119,0,0,0,0.142,0.135,0.148,722.1,686,763.2,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.371,0.348,0.404,0.283,0.259,0.308,0.012,0.011,0.014,0.921,0.858,0.996,0.041,0.038,0.044,21.81,21.58,22.02,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.26,47.26,51.49,47.63,46.32,48.2,0,0,0,0,0,0,0.794,0,0.072,0.14,0.86,0.14,47.2
1055109600000,2003,6,2002,9,36,7,0.468,0.0901,0.378,21417.3,137.6,137.6,127.5,3,3,3,773.7,744.8,796.9,624.7,583.8,149,119,161,0,0,0,0.193,0.149,0.216,624.7,583.8,677.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.316,0.295,0.343,0.218,0.191,0.254,0.0095,0.0083,0.011,0.758,0.691,0.844,0.033,0.03,0.037,22.25,22.07,22.43,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,43.38,40.8,46.8,42.49,39.89,45.87,0,0,0,0,0,0,0.708,0,0.09,0.19,0.81,0.19,45.8
1055714400000,2003,6,2002,9,37,7,0.424,0.0974,0.326,18608.3,117.4,117.4,110.8,3,3,3,700.3,668.5,733.6,539.3,507.5,161,161,161,0,0,0,0.23,0.219,0.241,539.3,507.5,572.6,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.269,0.251,0.288,0.161,0.14,0.183,0.0069,0.006,0.0079,0.616,0.562,0.672,0.026,0.024,0.029,22.68,22.49,22.86,0.95,0.947,0.952,0.972,0.97,0.976,0.923,0.919,0.93,37.97,35.92,40.1,36.92,34.84,39.14,0,0,0,0,0,0,0.615,0,0.098,0.23,0.77,0.23,43.9
1056319200000,2003,6,2002,9,38,7,0.382,0.0974,0.284,16288.3,102.6,102.6,96.95,3,2,2.142857142857143,631,604.8,658.4,470,443.8,161,161,161,-3.248e-14,-5.684e-14,0,0.255,0.245,0.266,470,443.8,497.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.23,0.215,0.246,0.121,0.108,0.134,0.0051,0.0046,0.0057,0.595,0.546,0.642,0.025,0.023,0.027,22.98,22.86,23.12,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.08,35.26,52.33,46.03,34.2,48.2,0,0,0,0,0,0,0.539,0,0.098,0.25,0.74,0.26,42.6
1056924000000,2003,6,2002,9,39,7,0.346,0.0839,0.262,15562.9,96.4,96.4,92.64,2,2,2,571.5,548.2,596.3,432.8,413.2,138.7,135,161,0,-5.684e-14,5.684e-14,0.243,0.23,0.27,432.8,413.2,452.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.21,0.202,0.217,0.103,0.094,0.113,0.0043,0.0039,0.0047,0.547,0.518,0.578,0.023,0.022,0.024,23.28,23.16,23.42,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.28,45.35,49.3,46.32,44.44,48.2,0,0,0,0,0,0,0.515,0,0.084,0.24,0.76,0.24,45
1057528800000,2003,7,2002,10,40,7,0.314,0.0949,0.22,13097.4,87.41,87.41,77.96,2,2,2,519.9,500.4,540.8,363,314.4,156.9,135,186,8.12e-15,-5.684e-14,5.684e-14,0.303,0.25,0.372,363,314.4,405.8,990,990,990,965.9,965.9,966,24.1,24,24.1,0.186,0.171,0.2,0.0703,0.0474,0.0906,0.0029,0.002,0.0038,0.444,0.373,0.507,0.018,0.015,0.021,23.62,23.46,23.78,0.95,0.943,0.955,0.976,0.97,0.98,0.927,0.915,0.936,39.93,34.56,44.6,38.98,33.53,43.71,0,0,0,0,0,0,0.433,0,0.094,0.3,0.7,0.3,41.7
1058133600000,2003,7,2002,10,41,7,0.288,0.112,0.175,10412,65.75,65.75,61.98,2,2,2,476.1,459.6,494.1,290.1,273.6,186,186,186,0,0,0,0.391,0.376,0.405,290.1,273.6,308.1,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.162,0.156,0.169,0.0359,0.0281,0.0444,0.0015,0.0012,0.0018,0.337,0.312,0.363,0.014,0.013,0.015,23.92,23.81,24.02,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,31.95,30.14,33.89,30.99,29.24,32.88,0,0,0,0,0,0,0.344,0,0.113,0.39,0.61,0.39,36.2
1058738400000,2003,7,2002,10,42,7,0.266,0.112,0.153,9083.62,57.36,57.36,54.07,2,2,2,439.1,424.3,454.4,253.1,238.3,186,186,186,-8.12e-15,-2.842e-14,0,0.424,0.409,0.438,253.1,238.3,268.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.144,0.155,0.0196,0.016,0.0257,0.0008,0.00065,0.0011,0.282,0.263,0.304,0.012,0.011,0.012,24.14,24.05,24.23,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,27.87,26.22,29.57,27.03,25.43,28.68,0,0,0,0,0,0,0.3,0,0.113,0.42,0.58,0.42,34.1
1059343200000,2003,7,2002,10,43,7,0.246,0.104,0.141,8405.6,53,53,50.03,2,1,1.5714285714285714,406.1,391.8,419.7,233.3,220.8,172.7,155,186,-1.218e-14,-2.842e-14,0,0.425,0.386,0.457,233.3,220.8,246.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.141,0.138,0.144,0.0156,0.0145,0.0167,0.00063,0.00059,0.00068,0.322,0.258,0.408,0.013,0.011,0.017,24.25,24.12,24.38,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.939,37,25.69,51.9,35.35,24.92,48.2,0,0,0,0,0,0,0.278,0,0.105,0.42,0.57,0.43,34.2
1059948000000,2003,8,2002,11,44,7,0.225,0.0937,0.132,8034.78,49.68,49.68,47.83,2,1,1.1428571428571428,372.6,359.8,386.6,217.6,204.8,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.416,0.401,0.431,217.6,204.8,231.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.139,0.0142,0.0132,0.0154,0.00058,0.00053,0.00063,0.362,0.253,0.4,0.015,0.01,0.016,24.38,24.29,24.44,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,45.86,25.61,51.7,44.28,24.84,48.2,0,0,0,0,0,0,0.266,0,0.093,0.42,0.59,0.41,35.7
1060552800000,2003,8,2002,11,45,7,0.208,0.0937,0.114,7110.92,45.07,45.07,42.33,1,1,1,343.6,332.2,355.7,188.6,177.2,155,155,155,0,-2.842e-14,2.842e-14,0.451,0.436,0.467,188.6,177.2,200.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.128,0.0118,0.0108,0.0128,0.00047,0.00043,0.00052,0.333,0.312,0.354,0.013,0.013,0.014,24.55,24.47,24.63,0.951,0.948,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.21,40.57,45.99,42.33,39.65,45.07,0,0,0,0,0,0,0.235,0,0.094,0.45,0.55,0.45,34.2
1061157600000,2003,8,2002,11,46,7,0.193,0.0937,0.0992,6128.7,38.78,38.78,36.48,1,1,1,319.1,310.1,328.6,164.1,155.1,155,155,155,-8.12e-15,-2.842e-14,0,0.486,0.472,0.5,164.1,155.1,173.6,990,990,990,965,965,965,25,25,25,0.115,0.112,0.118,0.0097,0.00893,0.0105,0.00039,0.00036,0.00042,0.289,0.273,0.306,0.012,0.011,0.012,24.72,24.65,24.78,0.944,0.941,0.947,0.972,0.97,0.975,0.917,0.913,0.924,37.54,35.46,39.75,36.48,34.39,38.78,0,0,0,0,0,0,0.203,0,0.0938,0.49,0.51,0.49,31.8
1061762400000,2003,8,2002,11,47,7,0.18,0.0937,0.0865,5323.59,33.72,33.72,31.69,1,1,1,298.1,289.5,307,143.1,134.5,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.52,0.505,0.535,143.1,134.5,152,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.108,0.105,0.111,0.00791,0.00719,0.00867,0.00032,0.00029,0.00035,0.251,0.236,0.267,0.01,0.0094,0.011,24.85,24.8,24.91,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.67,30.66,34.76,31.69,29.74,33.72,0,0,0,0,0,0,0.176,0,0.0935,0.52,0.48,0.52,29.6
1062367200000,2003,9,2002,12,48,7,0.166,0.0714,0.0948,5883.96,37.67,37.67,35.02,1,1,1,274.8,264.7,286,156.8,146.7,118,118,118,1.218e-14,-2.842e-14,2.842e-14,0.43,0.413,0.446,156.8,146.7,168,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.112,0.00908,0.00822,0.01,0.00036,0.00033,0.0004,0.272,0.254,0.292,0.011,0.01,0.012,24.93,24.86,24.99,0.941,0.938,0.945,0.971,0.97,0.973,0.914,0.91,0.92,36.08,33.71,38.7,35.02,32.69,37.67,0,0,0,0,0,0,0.195,0,0.0712,0.43,0.57,0.43,35.4
1062972000000,2003,9,2002,12,49,7,0.153,0.062,0.0908,5639.84,36.26,36.26,33.57,1,1,1,252.7,244.2,261.6,150.1,137.6,102.6,91,118,-4.06e-15,-2.842e-14,0,0.405,0.36,0.462,150.1,137.6,161.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.108,0.00851,0.00745,0.00949,0.00034,0.00029,0.00038,0.259,0.238,0.278,0.01,0.0094,0.011,25.03,25.01,25.07,0.939,0.934,0.943,0.97,0.97,0.97,0.911,0.906,0.915,34.61,31.57,37.37,33.57,30.62,36.26,0,0,0,0,0,0,0.187,0,0.0622,0.41,0.59,0.41,36.9
1063576800000,2003,9,2002,12,50,7,0.142,0.055,0.0867,5391.94,33.78,33.78,32.09,1,1,1,234.3,226.9,241.7,143.3,135.9,91,91,91,0,0,0,0.389,0.377,0.401,143.3,135.9,150.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.099,0.104,0.00793,0.0073,0.00856,0.00031,0.00029,0.00034,0.246,0.232,0.259,0.0097,0.0091,0.01,25.15,25.09,25.21,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.09,31.35,34.83,32.09,30.41,33.78,0,0,0,0,0,0,0.178,0,0.0553,0.39,0.61,0.39,38
1064181600000,2003,9,2002,12,51,7,0.133,0.055,0.0779,4836.56,30.1,30.1,28.79,1,1,1,219.8,214.1,225.6,128.8,123.1,91,91,91,-2.03e-15,-1.421e-14,0,0.414,0.403,0.425,128.8,123.1,134.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.0945,0.0985,0.0067,0.00621,0.00719,0.00026,0.00024,0.00028,0.22,0.209,0.23,0.0086,0.0082,0.009,25.26,25.22,25.31,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.905,29.68,28.32,31.03,28.79,27.47,30.1,0,0,0,0,0,0,0.16,0,0.0551,0.41,0.59,0.41,36.4
1064786400000,2003,9,2002,12,52,7,0.125,0.0473,0.0779,4847.17,30.4,30.4,28.85,1,1,1,206.9,202.3,212.2,128.7,119.2,78.14,73,91,2.03e-15,0,1.421e-14,0.377,0.35,0.433,128.7,119.2,135.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.095,0.0931,0.0967,0.00669,0.00589,0.00725,0.00026,0.00023,0.00028,0.218,0.203,0.229,0.0085,0.0079,0.009,25.34,25.32,25.37,0.93,0.924,0.933,0.97,0.97,0.97,0.902,0.897,0.905,29.74,27.39,31.34,28.85,26.57,30.4,0,0,0,0,0,0,0.16,0,0.0471,0.38,0.62,0.38,38.8
1065391200000,2003,10,2003,1,1,7,0.119,0.0442,0.0749,4659.39,28.72,28.72,27.73,1,1,1,196.8,192.7,200.9,123.8,119.7,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.371,0.363,0.379,123.8,119.7,128,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0912,0.0941,0.00628,0.00593,0.00663,0.00025,0.00023,0.00026,0.209,0.201,0.216,0.0082,0.0079,0.0084,25.38,25.38,25.39,0.927,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.59,27.56,29.6,27.73,26.74,28.72,0,0,0,0,0,0,0.154,0,0.0441,0.37,0.63,0.37,39.2
1065996000000,2003,10,2003,1,2,7,0.115,0.0442,0.071,4395.79,26.87,26.87,26.17,1,1,1,190.4,187.3,193.3,117.4,114.3,73,73,73,-6.09e-15,-1.421e-14,1.421e-14,0.383,0.378,0.39,117.4,114.3,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0893,0.0914,0.00573,0.00546,0.00597,0.00022,0.00021,0.00023,0.197,0.191,0.202,0.0077,0.0075,0.0079,25.38,25.38,25.38,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.97,26.19,27.7,26.17,25.41,26.87,0,0,0,0,0,0,0.145,0,0.044,0.38,0.62,0.38,38.2
1066600800000,2003,10,2003,1,3,7,0.118,0.0442,0.0735,4564.07,27.81,27.81,27.17,1,1,1,194.5,190.6,197.1,121.5,117.5,73,73,73,4.06e-15,0,1.421e-14,0.375,0.37,0.383,121.5,117.5,124.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0904,0.0927,0.00608,0.00574,0.0063,0.00024,0.00022,0.00025,0.204,0.197,0.209,0.008,0.0077,0.0082,25.38,25.38,25.39,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,28.01,27.01,28.67,27.17,26.2,27.81,0,0,0,0,0,0,0.151,0,0.0445,0.37,0.62,0.38,38.7
1067205600000,2003,10,2003,1,4,7,0.11,0.0431,0.0671,4131.45,25.47,25.47,24.59,1,1,1,182.2,178.3,187.6,110.9,106.9,71.29,67,73,2.03e-15,-1.421e-14,1.421e-14,0.391,0.374,0.406,110.9,106.9,114.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0867,0.0894,0.00518,0.00484,0.00549,0.0002,0.00019,0.00021,0.185,0.178,0.192,0.0072,0.007,0.0075,25.38,25.37,25.38,0.918,0.915,0.921,0.97,0.97,0.97,0.891,0.888,0.893,25.35,24.36,26.26,24.59,23.63,25.47,0,0,0,0,0,0,0.137,0,0.0429,0.39,0.61,0.39,37.6
1067810400000,2003,11,2003,2,5,7,0.11,0.0405,0.0699,4321.89,26.39,26.39,25.73,1,1,1,182.6,178,185.4,115.6,111,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.367,0.361,0.376,115.6,111,118.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0871,0.0897,0.00558,0.00518,0.00581,0.00022,0.0002,0.00023,0.193,0.185,0.198,0.0075,0.0072,0.0077,25.37,25.37,25.37,0.922,0.918,0.924,0.97,0.97,0.97,0.894,0.891,0.896,26.52,25.36,27.21,25.73,24.6,26.39,0,0,0,0,0,0,0.143,0,0.0401,0.37,0.64,0.36,39.3
1068415200000,2003,11,2003,2,6,7,0.113,0.0405,0.0728,4518.57,28.25,28.25,26.9,1,1,1,187.4,181.3,193,120.4,114.3,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.358,0.347,0.37,120.4,114.3,126,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0882,0.0924,0.00599,0.00546,0.00646,0.00023,0.00021,0.00025,0.201,0.19,0.211,0.0079,0.0074,0.0083,25.37,25.37,25.37,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.73,26.18,29.13,26.9,25.39,28.25,0,0,0,0,0,0,0.149,0,0.0402,0.36,0.64,0.36,40
1069020000000,2003,11,2003,2,7,7,0.118,0.0361,0.0817,5107.7,33.64,33.64,30.4,1,1,1,194.8,190.6,198.8,135.1,123.5,59.71,50,67,4.06e-15,0,1.421e-14,0.307,0.252,0.352,135.1,123.5,148.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0915,0.0983,0.00723,0.00625,0.00839,0.00028,0.00024,0.00033,0.227,0.207,0.25,0.0089,0.0081,0.0098,25.36,25.35,25.37,0.932,0.927,0.938,0.97,0.97,0.97,0.904,0.9,0.91,31.34,28.51,34.68,30.4,27.66,33.64,0,0,0,0,0,0,0.169,0,0.0363,0.31,0.69,0.31,43.3
1069624800000,2003,11,2003,2,8,7,0.125,0.0302,0.0945,5941.66,35.96,35.96,35.37,1,1,1,206.3,202.9,208.9,156.3,152.9,50,50,50,0,0,0,0.242,0.239,0.246,156.3,152.9,158.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.101,0.0997,0.102,0.00903,0.00874,0.00925,0.00035,0.00034,0.00036,0.263,0.257,0.268,0.01,0.01,0.01,25.3,25.28,25.33,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.46,35.66,37.07,35.37,34.59,35.96,0,0,0,0,0,0,0.196,0,0.0305,0.24,0.76,0.24,47.5
1070229600000,2003,12,2003,3,9,7,0.126,0.0357,0.0903,5661.04,34.65,34.65,33.7,1,1,1,208.3,203.7,212.4,149.3,144.7,59,59,59,0,0,0,0.284,0.278,0.29,149.3,144.7,153.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0999,0.0982,0.101,0.00844,0.00805,0.00879,0.00033,0.00031,0.00034,0.252,0.244,0.26,0.0099,0.0095,0.01,25.3,25.27,25.33,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.911,34.74,33.66,35.72,33.7,32.65,34.65,0,0,0,0,0,0,0.187,0,0.0357,0.28,0.72,0.28,44.9
1070834400000,2003,12,2003,3,10,7,0.13,0.0357,0.0944,5929.18,37.43,37.43,35.29,1,1,1,215.2,205.6,224.2,156.2,146.6,59,59,59,0,0,0,0.274,0.263,0.287,156.2,146.6,165.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0989,0.105,0.00902,0.00821,0.00979,0.00035,0.00032,0.00038,0.265,0.248,0.281,0.01,0.0097,0.011,25.24,25.17,25.32,0.941,0.937,0.943,0.971,0.97,0.973,0.913,0.909,0.918,36.36,34.11,38.48,35.29,33.09,37.43,0,0,0,0,0,0,0.196,0,0.0356,0.27,0.73,0.27,45.6
1071439200000,2003,12,2003,3,11,7,0.14,0.0357,0.105,6616.98,40.49,40.49,39.39,1,1,1,232.1,227.2,236.5,173.1,168.2,59,59,59,0,0,0,0.254,0.249,0.26,173.1,168.2,177.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.11,0.0105,0.01,0.0108,0.00041,0.00039,0.00043,0.295,0.286,0.303,0.012,0.011,0.012,25.11,25.08,25.15,0.946,0.944,0.947,0.977,0.974,0.979,0.924,0.92,0.928,40.32,39.18,41.36,39.39,38.17,40.49,0,0,0,0,0,0,0.219,0,0.035,0.26,0.75,0.25,47.3
1072044000000,2003,12,2003,3,12,7,0.149,0.0357,0.113,7192.38,44.37,44.37,42.81,1,1,1,246.4,238.4,253.2,187.4,179.4,59,59,59,0,0,0,0.239,0.233,0.247,187.4,179.4,194.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.116,0.0117,0.011,0.0123,0.00046,0.00043,0.00048,0.321,0.306,0.333,0.013,0.012,0.013,25,24.95,25.06,0.951,0.948,0.953,0.98,0.98,0.98,0.932,0.929,0.934,43.69,41.81,45.28,42.81,40.97,44.37,0,0,0,0,0,0,0.238,0,0.036,0.24,0.76,0.24,48.3
1072648800000,2003,12,2003,3,13,7,0.16,0.0405,0.12,7607.66,46.4,46.4,45.28,1,1,1,265.4,255.1,276.4,198.4,192.2,67,59,73,0,-2.842e-14,2.842e-14,0.252,0.227,0.275,198.4,192.2,203.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.116,0.121,0.0126,0.0121,0.013,0.0005,0.00048,0.00052,0.341,0.331,0.351,0.014,0.013,0.014,24.9,24.84,24.94,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.21,44.71,47.34,45.28,43.81,46.4,0,0,0,0,0,0,0.252,0,0.04,0.25,0.75,0.25,47.5
1073253600000,2004,1,2003,4,14,7,0.183,0.0442,0.139,8533.28,56.68,56.68,50.79,2,1,1.5714285714285714,302.7,279.4,332.5,229.7,206.4,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.242,0.22,0.261,229.7,206.4,259.5,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.13,0.122,0.141,0.0158,0.0133,0.0215,0.00063,0.00053,0.00086,0.305,0.24,0.379,0.012,0.0096,0.015,24.78,24.66,24.86,0.94,0.922,0.958,0.974,0.97,0.98,0.916,0.895,0.939,36.78,25.57,50.94,35.64,24.8,48.2,0,0,0,0,0,0,0.282,0,0.044,0.24,0.76,0.24,46.6
1073858400000,2004,1,2003,4,15,7,0.232,0.0442,0.188,11377.2,75.61,75.61,67.72,2,2,2,383.6,345.9,419.7,310.6,272.9,73,73,73,0,0,0,0.191,0.174,0.211,310.6,272.9,346.7,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.159,0.145,0.171,0.0456,0.0278,0.0626,0.0019,0.0011,0.0026,0.356,0.3,0.41,0.014,0.012,0.017,24.33,24.1,24.57,0.942,0.934,0.948,0.971,0.97,0.974,0.914,0.906,0.923,34.89,30.71,38.83,33.86,29.79,37.8,0,0,0,0,0,0,0.376,0,0.044,0.19,0.81,0.19,49
1074463200000,2004,1,2003,4,16,7,0.285,0.0442,0.241,14607.5,94.01,94.01,86.95,2,2,2,471.8,434.2,506.4,398.8,361.2,73,73,73,0,0,0,0.155,0.144,0.168,398.8,361.2,433.4,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.19,0.176,0.202,0.0872,0.0695,0.104,0.0036,0.0028,0.0043,0.489,0.432,0.54,0.02,0.018,0.022,23.79,23.58,24.01,0.954,0.95,0.957,0.98,0.977,0.98,0.935,0.928,0.938,44.38,40.4,47.97,43.47,39.47,47.01,0,0,0,0,0,0,0.483,0,0.044,0.16,0.85,0.15,51.3
1075068000000,2004,1,2003,4,17,7,0.336,0.0469,0.289,16785,106.9,106.9,99.91,3,2,2.4285714285714284,555.9,516.5,599.6,478.3,443.5,77.57,73,105,-1.624e-14,-5.684e-14,0,0.139,0.125,0.175,478.3,443.5,511,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.222,0.205,0.239,0.125,0.108,0.142,0.0052,0.0045,0.006,0.564,0.53,0.616,0.024,0.022,0.026,23.33,23.17,23.52,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.39,35.43,52.55,42.48,34.37,48.2,0,0,0,0,0,0,0.555,0,0.047,0.14,0.86,0.14,50
1075672800000,2004,2,2003,5,18,7,0.395,0.0635,0.331,19110.3,122.3,122.3,113.8,3,3,3,653,614.1,695,548,509.1,105,105,105,0,0,0,0.161,0.151,0.171,548,509.1,590,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.265,0.243,0.289,0.167,0.141,0.195,0.0071,0.006,0.0084,0.621,0.555,0.692,0.026,0.023,0.03,22.87,22.63,23.09,0.95,0.947,0.954,0.974,0.97,0.98,0.926,0.919,0.934,38.93,36.4,41.63,37.92,35.3,40.77,0,0,0,0,0,0,0.632,0,0.064,0.16,0.84,0.16,48.4
1076277600000,2004,2,2003,5,19,7,0.464,0.0635,0.4,22700.5,144.5,144.5,135.1,3,3,3,767,712.3,822.6,662,607.3,105,105,105,0,0,0,0.137,0.128,0.147,662,607.3,717.6,990,990,990,967,966.7,967.2,23,22.8,23.3,0.329,0.298,0.361,0.243,0.207,0.28,0.011,0.0089,0.012,0.813,0.721,0.907,0.035,0.031,0.04,22.22,21.9,22.53,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.96,42.7,49.17,45.04,41.85,48.18,0,0,0,0,0,0,0.751,0,0.064,0.14,0.86,0.14,48.9
1076882400000,2004,2,2003,5,20,7,0.541,0.069,0.472,25402.4,158.1,158.1,151.2,4,3,3.5714285714285716,894.2,843.4,942.6,780.1,738.4,114.1,105,137,0,0,0,0.127,0.115,0.148,780.1,738.4,805.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.414,0.374,0.443,0.316,0.294,0.329,0.014,0.013,0.015,0.972,0.943,1.01,0.043,0.041,0.045,21.55,21.34,21.78,0.955,0.953,0.957,0.978,0.975,0.98,0.933,0.929,0.938,44.83,39.53,52.26,42.97,38.54,48.2,0,0,0,0,0,0,0.84,0,0.069,0.13,0.87,0.13,47
1077487200000,2004,2,2003,5,21,7,0.59,0.0829,0.507,27312.3,166.1,166.1,162.6,4,4,4,976,954.4,998,839,817.4,137,137,137,0,0,0,0.14,0.137,0.144,839,817.4,861,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.473,0.454,0.493,0.345,0.335,0.356,0.016,0.015,0.016,1.04,1.01,1.08,0.047,0.045,0.049,21.15,21.03,21.28,0.954,0.954,0.955,0.979,0.977,0.98,0.934,0.932,0.936,41.51,40.66,42.37,40.64,39.74,41.52,0,0,0,0,0,0,0.903,0,0.083,0.14,0.86,0.14,46.3
1078092000000,2004,3,2003,6,22,7,0.642,0.078,0.564,29768.1,187.2,187.2,177.2,4,4,4,1062,1010,1131,932.8,881.4,129,129,129,0,0,0,0.122,0.114,0.128,932.8,881.4,1002,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.562,0.513,0.637,0.391,0.366,0.427,0.018,0.017,0.02,1.21,1.12,1.34,0.055,0.051,0.062,20.7,20.34,20.95,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.2,43.24,47.76,44.3,42.37,46.8,0,0,0,0,0,0,0.984,0,0.078,0.12,0.88,0.12,46.4
1078696800000,2004,3,2003,6,23,7,0.768,0.0967,0.655,32327.3,192.8,192.8,192.4,4,4,4,1271,1161,1390,1111,1032,159.9,129,183,27.99,0,106.7,0.125,0.105,0.144,1083,1032,1100,990,990,990,968.8,968.4,969.1,21.2,20.9,21.6,0.776,0.681,0.841,0.609,0.496,0.648,0.029,0.023,0.031,1.68,1.46,1.79,0.079,0.068,0.086,19.57,19.08,20.13,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.53,48.67,50.57,48.11,47.69,48.2,0,0,0,0,0,0,1.07,0,0.113,0.13,0.85,0.15,42.1
1079301600000,2004,3,2003,6,24,7,0.92,0.111,0.665,31469.6,191.4,191.4,187.3,4,4,4,1521,1411,1668,1338,1228,183,183,183,238.3,128.2,384.9,0.121,0.11,0.13,1100,1100,1100,990,990,990,969.6,969.2,970,20.4,20,20.8,0.887,0.85,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.086,0.093,18.61,18.11,19,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.933,47.79,46.47,48.82,46.83,45.54,47.84,0,0,0,0,0,0,1.04,0,0.255,0.12,0.72,0.28,34.2
1079906400000,2004,3,2003,6,25,7,1.24,0.111,0.665,28529.1,179.5,179.5,169.8,4,4,4,2055,1745,2369,1872,1562,183,183,183,772.4,462,1086,0.09,0.0773,0.105,1100,1100,1100,990,990,990,971.2,970.3,972,18.8,18,19.7,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.1,0.095,0.1,16.95,16.14,17.85,0.948,0.945,0.951,0.98,0.978,0.98,0.929,0.925,0.932,43.33,41.14,45.78,42.45,40.26,44.87,0,0,0,0,0,0,0.943,0,0.575,0.09,0.54,0.46,23
1080511200000,2004,3,2003,6,26,7,1.69,0.122,0.665,25087.5,158.2,158.2,149.3,4,4,4,2791,2471,3072,2588,2288,202.4,183,217,1488,1188,1755,0.0725,0.0679,0.0772,1100,1100,1100,990,990,990,973,972.2,973.7,17,16.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.11,0.11,15.12,14.44,15.89,0.941,0.938,0.945,0.973,0.97,0.977,0.916,0.91,0.923,38.37,36.51,40.48,37.33,35.42,39.55,0,0,0,0,0,0,0.83,0,1.025,0.072,0.39,0.61,14.8
1081116000000,2004,4,2003,7,27,7,1.97,0.131,0.665,23046.5,139.9,139.9,137.2,4,4,4,3258,3141,3324,3041,2924,217,217,217,1941,1824,2007,0.0666,0.0653,0.0691,1100,1100,1100,990,990,990,974.1,973.9,974.2,15.9,15.8,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.02,13.88,14.27,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.36,34.97,36.05,34.3,33.92,34.97,0,0,0,0,0,0,0.762,0,1.305,0.066,0.34,0.66,11.7
1081720800000,2004,4,2003,7,28,7,2.01,0.131,0.665,22826.7,136.5,136.5,135.9,4,4,4,3315,3286,3332,3098,3069,217,217,217,1998,1969,2015,0.0654,0.0651,0.066,1100,1100,1100,990,990,990,974.2,974.2,974.3,15.8,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.9,13.86,13.96,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,35.02,34.92,35.19,33.97,33.87,34.13,0,0,0,0,0,0,0.755,0,1.345,0.065,0.33,0.67,11.4
1082325600000,2004,4,2003,7,29,7,1.92,0.165,0.665,23385.4,141.8,141.8,139.2,4,4,4,3172,3068,3265,2899,2773,272.7,217,295,1799,1673,1948,0.0862,0.0665,0.0962,1100,1100,1100,990,990,990,973.9,973.7,974.1,16.1,15.9,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.21,14,14.45,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.88,35.31,36.54,34.8,34.25,35.44,0,0,0,0,0,0,0.773,0,1.255,0.086,0.35,0.65,12.2
1082930400000,2004,4,2003,7,30,7,1.74,0.175,0.665,24652.8,150.9,150.9,146.7,4,4,4,2883,2735,3023,2594,2459,289.6,276,295,1494,1359,1628,0.101,0.0976,0.104,1100,1100,1100,990,990,990,973.2,972.9,973.6,16.8,16.4,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.89,14.56,15.25,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.917,37.77,36.84,38.75,36.69,35.73,37.71,0,0,0,0,0,0,0.815,0,1.075,0.1,0.38,0.62,14.2
1083535200000,2004,5,2003,8,31,7,1.53,0.167,0.665,26285.5,160.6,160.6,156.5,4,4,4,2533,2384,2684,2257,2108,276,276,276,1157,1008,1308,0.109,0.103,0.116,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.74,15.38,16.1,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.918,0.925,40.07,39.08,41.04,39.12,38.07,40.15,0,0,0,0,0,0,0.869,0,0.865,0.11,0.43,0.57,17.2
1084140000000,2004,5,2003,8,32,7,1.31,0.167,0.665,27955.8,170.9,170.9,166.4,4,4,4,2166,1991,2335,1890,1715,276,276,276,790,615.3,958.7,0.128,0.118,0.139,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.63,16.22,17.05,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.46,41.36,43.61,41.6,40.49,42.74,0,0,0,0,0,0,0.924,0,0.645,0.13,0.51,0.49,21.3
1084744800000,2004,5,2003,8,33,7,1.08,0.167,0.665,29867.9,182.5,182.5,177.8,4,4,4,1793,1658,1938,1517,1382,276,276,276,417.1,282,562.3,0.154,0.142,0.166,1100,1100,1100,990,990,990,970.4,970,970.9,19.6,19.1,20,0.924,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.7,17.23,18.14,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.35,44.07,46.55,44.45,43.19,45.62,0,0,0,0,0,0,0.988,0,0.415,0.15,0.62,0.38,27.7
1085349600000,2004,5,2003,8,34,7,0.913,0.167,0.665,31560.8,191.8,191.8,187.9,4,4,4,1509,1405,1615,1233,1129,276,276,276,133.2,29.02,239.1,0.183,0.171,0.196,1100,1100,1100,990,990,990,969.5,969.2,969.9,20.5,20.1,20.8,0.874,0.829,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.78,1.86,0.089,0.085,0.092,18.66,18.28,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.92,46.92,48.93,46.97,45.98,47.95,0,0,0,0,0,0,1.04,0,0.248,0.18,0.73,0.27,34.6
1085954400000,2004,5,2003,8,35,7,0.736,0.107,0.625,31519.5,192.8,192.8,187.6,4,4,4,1217,1096,1359,1039,934.9,177.4,161,276,5.879,-1.137e-13,41.15,0.145,0.124,0.203,1033,934.9,1100,990,990,990,968.6,968.2,969,21.4,21,21.8,0.703,0.569,0.81,0.522,0.391,0.648,0.024,0.018,0.031,1.51,1.22,1.76,0.071,0.056,0.083,19.91,19.27,20.58,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.08,45.06,50.03,46.9,44.16,48.2,0,0,0,0,0,0,1.04,0,0.111,0.15,0.85,0.15,42.8
1086559200000,2004,6,2003,9,36,7,0.595,0.0974,0.498,26473.8,171.5,171.5,157.6,4,3,3.7142857142857144,983.7,915.1,1062,822.7,754.1,161,161,161,1.624e-14,0,1.137e-13,0.164,0.152,0.176,822.7,754.1,900.6,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.467,0.404,0.538,0.337,0.304,0.375,0.015,0.014,0.017,1.05,0.977,1.16,0.047,0.044,0.053,21.13,20.75,21.45,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.32,39.59,51.66,42.84,38.61,48.2,0,0,0,0,0,0,0.875,0,0.097,0.16,0.84,0.16,44.5
1087164000000,2004,6,2003,9,37,7,0.515,0.0974,0.418,23264.9,144.6,144.6,138.5,3,3,3,852.3,811.9,895.2,691.3,650.9,161,161,161,0,0,0,0.189,0.18,0.198,691.3,650.9,734.2,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.357,0.333,0.386,0.263,0.236,0.291,0.012,0.01,0.013,0.873,0.804,0.95,0.038,0.035,0.042,21.82,21.57,22.05,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.15,44.85,49.53,46.16,43.96,48.2,0,0,0,0,0,0,0.769,0,0.097,0.19,0.81,0.19,45.2
1087768800000,2004,6,2003,9,38,7,0.465,0.0974,0.368,20875.7,129.8,129.8,124.3,3,3,3,769.3,735.5,800.1,608.3,574.5,161,161,161,0,0,0,0.21,0.201,0.219,608.3,574.5,639.1,990,990,990,967,966.8,967.1,23,22.9,23.2,0.309,0.289,0.326,0.207,0.185,0.228,0.009,0.008,0.01,0.732,0.675,0.784,0.032,0.029,0.034,22.29,22.12,22.48,0.954,0.952,0.956,0.979,0.976,0.98,0.935,0.93,0.937,42.3,40.22,44.15,41.42,39.27,43.27,0,0,0,0,0,0,0.69,0,0.097,0.21,0.79,0.21,44.9
1088373600000,2004,6,2003,9,39,7,0.417,0.106,0.311,17570.1,115.6,115.6,104.6,3,2,2.5714285714285716,690.2,657.6,724.3,514.9,471.6,175.3,161,186,1.624e-14,0,5.684e-14,0.255,0.222,0.283,514.9,471.6,563.3,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.257,0.234,0.283,0.146,0.122,0.177,0.0063,0.0052,0.0076,0.624,0.558,0.656,0.027,0.024,0.028,22.71,22.55,22.85,0.953,0.947,0.957,0.976,0.97,0.98,0.929,0.918,0.938,43.77,35.5,52.47,41.75,34.44,48.2,0,0,0,0,0,0,0.581,0,0.106,0.25,0.75,0.25,42.1
1088978400000,2004,7,2003,10,40,7,0.375,0.112,0.262,15436.9,96.4,96.4,91.89,2,2,2,619.9,593.3,647.5,433.9,407.3,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.3,0.287,0.313,433.9,407.3,461.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.214,0.204,0.228,0.104,0.0913,0.117,0.0044,0.0038,0.005,0.554,0.512,0.599,0.023,0.022,0.025,23.07,22.91,23.22,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.95,44.3,49.63,45.94,43.41,48.2,0,0,0,0,0,0,0.51,0,0.113,0.3,0.7,0.3,41.2
1089583200000,2004,7,2003,10,41,7,0.339,0.112,0.227,13466.5,85.15,85.15,80.16,2,2,2,561.3,538.9,584.9,375.3,352.9,186,186,186,-1.624e-14,-5.684e-14,5.684e-14,0.332,0.318,0.345,375.3,352.9,398.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.184,0.201,0.0761,0.0656,0.0873,0.0032,0.0027,0.0037,0.464,0.431,0.5,0.019,0.018,0.021,23.41,23.27,23.54,0.952,0.949,0.955,0.977,0.973,0.98,0.93,0.923,0.936,41,38.66,43.44,40.08,37.63,42.58,0,0,0,0,0,0,0.445,0,0.112,0.33,0.67,0.33,39.7
1090188000000,2004,7,2003,10,42,7,0.31,0.112,0.197,11676.4,73.61,73.61,69.5,2,2,2,512.1,493.3,531.5,326.1,307.3,186,186,186,8.12e-15,0,5.684e-14,0.363,0.35,0.377,326.1,307.3,345.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.182,0.0529,0.044,0.0621,0.0022,0.0018,0.0026,0.391,0.362,0.42,0.016,0.015,0.017,23.7,23.59,23.82,0.945,0.942,0.948,0.97,0.97,0.971,0.917,0.914,0.921,35.82,33.8,37.88,34.75,32.79,36.8,0,0,0,0,0,0,0.386,0,0.113,0.36,0.64,0.36,37.7
1090792800000,2004,7,2003,10,43,7,0.284,0.11,0.175,10370.9,64.28,64.28,61.73,2,2,2,470.3,453.6,487,288.7,273.9,181.6,155,186,0,0,0,0.386,0.342,0.404,288.7,273.9,301,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.157,0.166,0.0353,0.0283,0.0411,0.0015,0.0012,0.0017,0.334,0.312,0.353,0.014,0.013,0.015,23.95,23.86,24.02,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.82,30.17,33.13,30.87,29.26,32.14,0,0,0,0,0,0,0.343,0,0.109,0.39,0.62,0.38,36.5
1091397600000,2004,8,2003,11,44,7,0.26,0.0937,0.166,9934.74,62.93,62.93,59.14,2,2,2,430.2,413.9,447.9,275.2,258.9,155,155,155,0,0,0,0.361,0.346,0.374,275.2,258.9,292.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.154,0.148,0.16,0.0289,0.0212,0.0372,0.0012,0.00086,0.0015,0.311,0.287,0.338,0.013,0.012,0.014,24.15,24.05,24.25,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.48,28.69,32.44,29.57,27.83,31.46,0,0,0,0,0,0,0.329,0,0.094,0.36,0.64,0.36,38.2
1092002400000,2004,8,2003,11,45,7,0.238,0.0937,0.145,8594.73,54.55,54.55,51.16,2,1,1.7142857142857142,394.1,380.9,408.8,239.1,225.9,155,155,155,8.12e-15,0,2.842e-14,0.393,0.379,0.407,239.1,225.9,253.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.137,0.147,0.0163,0.0149,0.0188,0.00066,0.00061,0.00076,0.306,0.256,0.405,0.012,0.01,0.016,24.32,24.27,24.4,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.939,34.12,25.89,52.31,32.47,25.11,48.2,0,0,0,0,0,0,0.284,0,0.093,0.39,0.61,0.39,36.1
1092607200000,2004,8,2003,11,46,7,0.22,0.0937,0.127,7847.31,48.2,48.2,46.71,1,1,1,364.5,352.7,376.8,209.5,197.7,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.425,0.411,0.439,209.5,197.7,221.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.135,0.0136,0.0126,0.0146,0.00055,0.00051,0.00059,0.37,0.349,0.392,0.015,0.014,0.016,24.41,24.32,24.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.97,45.3,50.7,46.71,44.4,48.2,0,0,0,0,0,0,0.26,0,0.093,0.43,0.58,0.42,35.7
1093212000000,2004,8,2003,11,47,7,0.205,0.0937,0.111,6938.68,43.59,43.59,41.3,1,1,1,339.2,330,349.1,184.2,175,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.457,0.444,0.47,184.2,175,194.2,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.122,0.119,0.126,0.0114,0.0106,0.0123,0.00046,0.00043,0.00049,0.325,0.308,0.342,0.013,0.012,0.014,24.58,24.51,24.64,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.925,0.934,42.19,40.07,44.48,41.3,39.11,43.59,0,0,0,0,0,0,0.229,0,0.094,0.46,0.54,0.46,33.8
1093816800000,2004,8,2003,11,48,7,0.19,0.0778,0.113,7055.36,45.68,45.68,42,1,1,1,314.9,302.4,327,186.4,169,128.6,118,155,0,0,0,0.407,0.369,0.478,186.4,169,201.9,990,990,990,965,964.9,965,25,25,25.1,0.12,0.117,0.124,0.0116,0.0101,0.0129,0.00046,0.0004,0.00052,0.326,0.297,0.352,0.013,0.012,0.014,24.7,24.65,24.77,0.951,0.945,0.955,0.978,0.973,0.98,0.93,0.92,0.936,42.92,38.68,46.61,42,37.64,45.68,0,0,0,0,0,0,0.233,0,0.077,0.41,0.59,0.41,37.1
1094421600000,2004,9,2003,12,49,7,0.174,0.0714,0.102,6369.81,40.73,40.73,37.92,1,1,1,286.9,277,298.3,168.9,159,118,118,118,0,-2.842e-14,2.842e-14,0.412,0.396,0.426,168.9,159,180.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.117,0.0101,0.00926,0.0111,0.0004,0.00037,0.00044,0.293,0.276,0.314,0.012,0.011,0.012,24.86,24.79,24.92,0.945,0.942,0.949,0.974,0.97,0.979,0.921,0.914,0.929,38.93,36.59,41.59,37.92,35.49,40.73,0,0,0,0,0,0,0.211,0,0.072,0.41,0.59,0.41,36.6
1095026400000,2004,9,2003,12,50,7,0.16,0.0714,0.089,5511.62,34.81,34.81,32.81,1,1,1,265.2,257.6,273.9,147.2,139.6,118,118,118,8.12e-15,0,2.842e-14,0.445,0.431,0.458,147.2,139.6,155.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00826,0.00761,0.00901,0.00033,0.0003,0.00036,0.255,0.241,0.27,0.01,0.0095,0.011,24.98,24.93,25.03,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,33.82,32.02,35.89,32.81,31.06,34.81,0,0,0,0,0,0,0.182,0,0.071,0.45,0.56,0.44,34.4
1095631200000,2004,9,2003,12,51,7,0.15,0.0714,0.0791,4882.61,30.75,30.75,29.06,1,1,1,248.8,241.4,256.2,130.8,123.4,118,118,118,0,0,0,0.475,0.461,0.489,130.8,123.4,138.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0993,0.0967,0.102,0.00687,0.00624,0.0075,0.00027,0.00025,0.0003,0.225,0.212,0.238,0.0089,0.0084,0.0094,25.09,25.04,25.14,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,29.96,28.23,31.7,29.06,27.38,30.75,0,0,0,0,0,0,0.161,0,0.0709,0.48,0.53,0.47,32.6
1096236000000,2004,9,2003,12,52,7,0.144,0.0659,0.0785,4852.57,31.49,31.49,28.88,1,1,1,238.8,232.9,243.3,129.8,122,109,97,118,4.06e-15,0,1.421e-14,0.456,0.408,0.492,129.8,122,140.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0982,0.0963,0.101,0.00678,0.00612,0.00772,0.00027,0.00024,0.0003,0.223,0.21,0.242,0.0088,0.0083,0.0095,25.14,25.12,25.17,0.93,0.927,0.935,0.97,0.97,0.97,0.902,0.899,0.907,29.78,27.9,32.47,28.88,27.06,31.49,0,0,0,0,0,0,0.16,0,0.0655,0.46,0.55,0.45,33.7
1096840800000,2004,10,2004,1,1,7,0.136,0.0587,0.0772,4785.42,29.81,29.81,28.48,1,1,1,224.7,219,230.5,127.7,122,97,97,97,0,-1.421e-14,1.421e-14,0.432,0.421,0.443,127.7,122,133.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.0945,0.0985,0.0066,0.00612,0.0071,0.00026,0.00024,0.00028,0.218,0.208,0.228,0.0086,0.0082,0.009,25.23,25.19,25.28,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.37,28.02,30.73,28.48,27.18,29.81,0,0,0,0,0,0,0.158,0,0.0588,0.43,0.57,0.43,35.2
1097445600000,2004,10,2004,1,2,7,0.131,0.0587,0.072,4452.04,27.05,27.05,26.5,1,1,1,216.1,213.3,218.4,119.1,116.3,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.449,0.444,0.455,119.1,116.3,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.0924,0.0943,0.00587,0.00563,0.00607,0.00023,0.00022,0.00024,0.203,0.198,0.207,0.0079,0.0077,0.0081,25.3,25.28,25.32,0.924,0.922,0.926,0.97,0.97,0.97,0.897,0.895,0.898,27.32,26.63,27.89,26.5,25.83,27.05,0,0,0,0,0,0,0.147,0,0.059,0.45,0.55,0.45,34
1098050400000,2004,10,2004,1,3,7,0.125,0.0587,0.0659,2941.32,25.38,25.38,17.51,1,1,1,206,200.9,211.3,109,104,97,97,97,-6.09e-15,-1.421e-14,1.421e-14,0.471,0.459,0.483,109,104,114.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0881,0.0918,0.00501,0.00459,0.00547,0.0002,0.00018,0.00021,0.185,0.176,0.194,0.0072,0.0069,0.0076,25.38,25.34,25.42,0.656,0,0.921,0.693,0,0.97,0.636,0,0.893,18.05,0,26.17,17.51,0,25.38,0,2,0,0,0.286,0,0.0973,0.286,0.0591,0.47,0.53,0.47,23.5
1098655200000,2004,10,2004,1,4,7,0.12,0.0587,0.0617,0,0,0,0,1,1,1,199,197.1,201.2,102,100.1,97,97,97,-2.03e-15,-1.421e-14,0,0.487,0.482,0.492,102,100.1,104.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0867,0.0882,0.00442,0.00426,0.00461,0.00017,0.00017,0.00018,0.172,0.169,0.176,0.0067,0.0066,0.0069,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0583,0.49,0.51,0.49,0
1099260000000,2004,11,2004,2,5,7,0.118,0.0562,0.0619,0,0,0,0,1,1,1,195.4,193.3,197.1,102.4,100.3,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.476,0.472,0.481,102.4,100.3,104.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0865,0.0878,0.00445,0.00427,0.0046,0.00017,0.00017,0.00018,0.172,0.169,0.175,0.0067,0.0066,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.48,0.52,0.48,0
1099864800000,2004,11,2004,2,6,7,0.117,0.0473,0.0699,2712.38,28.45,28.45,16.15,1,1,1,193.7,192.5,194.9,115.5,101.1,78.14,67,93,6.09e-15,0,1.421e-14,0.403,0.346,0.479,115.5,101.1,126.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0867,0.0926,0.00557,0.00434,0.00653,0.00022,0.00017,0.00026,0.194,0.17,0.213,0.0076,0.0066,0.0083,25.39,25.37,25.42,0.531,0,0.929,0.554,0,0.97,0.515,0,0.901,16.64,0,29.33,16.15,0,28.45,0,3,0,0,0.429,0,0.0897,0.429,0.0471,0.4,0.6,0.4,23.2
1100469600000,2004,11,2004,2,7,7,0.12,0.0405,0.079,4930,30.06,30.06,29.35,1,1,1,197.6,193.3,200.7,130.6,126.3,67,67,67,-2.03e-15,-1.421e-14,0,0.339,0.334,0.347,130.6,126.3,133.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0925,0.0951,0.00685,0.00648,0.00711,0.00027,0.00025,0.00028,0.22,0.212,0.225,0.0086,0.0083,0.0088,25.37,25.37,25.38,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.25,29.19,30.99,29.35,28.32,30.06,0,0,0,0,0,0,0.163,0,0.041,0.34,0.66,0.34,41.1
1101074400000,2004,11,2004,2,8,7,0.12,0.0405,0.0798,4983.25,30.69,30.69,29.66,1,1,1,199,194.4,203.4,132,127.4,67,67,67,0,0,0,0.337,0.329,0.345,132,127.4,136.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0928,0.096,0.00697,0.00658,0.00734,0.00027,0.00026,0.00029,0.222,0.214,0.23,0.0087,0.0084,0.009,25.37,25.35,25.38,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.58,29.46,31.64,29.66,28.58,30.69,0,0,0,0,0,0,0.165,0,0.0402,0.34,0.67,0.33,41.5
1101679200000,2004,11,2004,2,9,7,0.122,0.0371,0.0845,5288.22,33.65,33.65,31.48,1,1,1,201,196.3,208.1,139.7,129.3,61.29,59,67,0,0,0,0.305,0.284,0.341,139.7,129.3,149.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0967,0.0935,0.0998,0.00762,0.00674,0.00842,0.0003,0.00026,0.00033,0.235,0.217,0.252,0.0092,0.0085,0.0099,25.35,25.3,25.38,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,32.45,29.93,34.69,31.48,29.03,33.65,0,0,0,0,0,0,0.175,0,0.0375,0.3,0.69,0.31,43.3
