datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1351461600000,2012,10,2012,1,5,7,0.0851,0.0308,0.0543,3332.59,20.66,20.66,19.84,1,1,1,140.6,137.2,143.8,89.78,85.23,50.86,50,52,-4.06e-15,-1.421e-14,1.421e-14,0.362,0.348,0.379,89.78,85.23,93.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0762,0.0789,0.00338,0.00299,0.00372,0.00013,0.00012,0.00015,0.145,0.137,0.152,0.0057,0.0054,0.0059,25.36,25.35,25.36,0.922,0.917,0.927,0.964,0.962,0.966,0.889,0.886,0.892,20.57,19.65,21.39,19.84,18.91,20.66,0,0,0,0,0,0,0.11,0,0.0308,0.36,0.64,0.36,39.2
1352066400000,2012,11,2012,2,6,7,0.0875,0.0302,0.0573,3504.09,22.22,22.22,20.86,1,1,1,144.7,141.6,151.2,94.74,91.61,50,50,50,4.06e-15,0,1.421e-14,0.346,0.331,0.353,94.74,91.61,101.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0781,0.0815,0.0038,0.00354,0.00435,0.00015,0.00014,0.00017,0.153,0.148,0.165,0.006,0.0058,0.0065,25.35,25.34,25.35,0.917,0.912,0.92,0.966,0.965,0.969,0.886,0.883,0.887,21.58,20.94,22.92,20.86,20.21,22.22,0,0,0,0,0,0,0.116,0,0.0302,0.35,0.65,0.35,40
1352671200000,2012,11,2012,2,7,7,0.0916,0.0302,0.0614,3746.87,23.21,23.21,22.3,1,1,1,151.5,148.4,155.3,101.5,98.45,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.33,0.322,0.337,101.5,98.45,105.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0805,0.0829,0.00438,0.00412,0.0047,0.00017,0.00016,0.00018,0.165,0.16,0.172,0.0065,0.0063,0.0068,25.34,25.34,25.34,0.912,0.911,0.915,0.969,0.968,0.97,0.884,0.883,0.887,23.01,22.32,23.93,22.3,21.61,23.21,0,0,0,0,0,0,0.124,0,0.0302,0.33,0.67,0.33,40.9
1353276000000,2012,11,2012,2,8,7,0.0951,0.0302,0.0649,3978.07,25.38,25.38,23.68,1,1,1,157.2,154.7,164.3,107.2,104.7,50,50,50,0,-1.421e-14,1.421e-14,0.318,0.304,0.323,107.2,104.7,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0827,0.0861,0.00486,0.00465,0.00547,0.00019,0.00018,0.00021,0.176,0.171,0.188,0.0069,0.0067,0.0074,25.34,25.34,25.34,0.916,0.914,0.921,0.97,0.97,0.97,0.889,0.887,0.893,24.41,23.79,26.16,23.68,23.08,25.38,0,0,0,0,0,0,0.132,0,0.0302,0.32,0.68,0.32,41.8
1353880800000,2012,11,2012,2,9,7,0.107,0.0318,0.0757,4705.92,29.66,29.66,28.01,1,1,1,177.7,167.9,185.9,125.2,117.9,52.57,50,59,0,-1.421e-14,1.421e-14,0.296,0.275,0.318,125.2,117.9,132.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0874,0.0924,0.00639,0.00577,0.00698,0.00025,0.00023,0.00027,0.208,0.195,0.22,0.0081,0.0076,0.0086,25.35,25.34,25.36,0.928,0.923,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.88,27.05,30.57,28.01,26.24,29.66,0,0,0,0,0,0,0.156,0,0.0313,0.3,0.71,0.29,44
1354485600000,2012,12,2012,3,10,7,0.117,0.0357,0.0811,5065.97,31.5,31.5,30.15,1,1,1,193.1,186.2,198.8,134.1,127.2,59,59,59,0,0,0,0.306,0.297,0.317,134.1,127.2,139.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0921,0.0965,0.00715,0.00656,0.00763,0.00028,0.00026,0.0003,0.225,0.213,0.235,0.0088,0.0083,0.0092,25.36,25.36,25.36,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,31.09,29.39,32.48,30.15,28.51,31.5,0,0,0,0,0,0,0.168,0,0.0359,0.31,0.69,0.31,43.3
1355090400000,2012,12,2012,3,11,7,0.125,0.0357,0.0888,5569.09,34.47,34.47,33.15,1,1,1,205.9,201.2,211.6,146.9,142.2,59,59,59,0,0,0,0.287,0.279,0.293,146.9,142.2,152.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.099,0.0974,0.101,0.00823,0.00784,0.00872,0.00032,0.00031,0.00034,0.248,0.24,0.258,0.0097,0.0094,0.01,25.32,25.27,25.35,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.17,33.07,35.53,33.15,32.08,34.47,0,0,0,0,0,0,0.184,0,0.0362,0.29,0.71,0.29,44.6
1355695200000,2012,12,2012,3,12,7,0.135,0.0357,0.0993,6252.24,40.63,40.63,37.22,1,1,1,223.2,213,237,164.2,154,59,59,59,0,0,0,0.265,0.249,0.277,164.2,154,178,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.11,0.0097,0.00884,0.0109,0.00038,0.00035,0.00043,0.279,0.261,0.304,0.011,0.01,0.012,25.18,25.07,25.26,0.943,0.94,0.948,0.973,0.97,0.979,0.918,0.912,0.928,38.24,35.85,41.49,37.22,34.78,40.63,0,0,0,0,0,0,0.207,0,0.0357,0.26,0.74,0.26,46.3
1356300000000,2012,12,2012,3,13,7,0.159,0.0357,0.123,7695.12,50.96,50.96,45.8,2,1,1.1428571428571428,262.4,239.5,292,203.4,180.5,59,59,59,-4.06e-15,-2.842e-14,0,0.226,0.202,0.246,203.4,180.5,233,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.119,0.111,0.129,0.013,0.0111,0.0156,0.00052,0.00044,0.00062,0.327,0.245,0.381,0.013,0.0097,0.015,24.93,24.8,25.05,0.949,0.924,0.959,0.979,0.97,0.98,0.929,0.896,0.939,43.4,26.27,51.58,42.16,25.48,48.2,0,0,0,0,0,0,0.254,0,0.036,0.22,0.77,0.23,48.4
1356904800000,2012,12,2012,3,14,7,0.209,0.0429,0.166,10088.1,70.47,70.47,60.05,2,2,2,346.1,304.9,396.7,275.1,243.6,71,59,73,8.12e-15,0,2.842e-14,0.206,0.184,0.231,275.1,243.6,323.7,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.146,0.134,0.163,0.0294,0.0165,0.0518,0.0012,0.00066,0.0021,0.303,0.258,0.376,0.012,0.01,0.015,24.57,24.24,24.82,0.934,0.927,0.944,0.97,0.97,0.97,0.906,0.899,0.916,30.95,27.42,36.33,30.02,26.6,35.24,0,0,0,0,0,0,0.334,0,0.043,0.21,0.79,0.21,48.3
1357509600000,2013,1,2012,4,15,7,0.295,0.0488,0.246,14730.4,96.4,96.4,87.68,2,2,2,487.9,416.1,562.2,407.2,343.1,80.71,73,91,0,-5.684e-14,5.684e-14,0.165,0.15,0.178,407.2,343.1,471.2,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.194,0.17,0.219,0.0912,0.061,0.121,0.0038,0.0025,0.0051,0.502,0.405,0.601,0.021,0.017,0.025,23.7,23.27,24.12,0.954,0.947,0.958,0.979,0.973,0.98,0.934,0.921,0.939,45.11,38.44,51.42,43.84,37.39,48.2,0,0,0,0,0,0,0.487,0,0.049,0.17,0.83,0.17,49.9
1358114400000,2013,1,2012,4,16,7,0.41,0.055,0.355,20378.2,139.1,139.1,121.3,3,3,3,677.2,588.1,773.4,586.2,497.1,91,91,91,0,0,0,0.136,0.118,0.155,586.2,497.1,682.4,990,990,990,966.6,966.2,967,23.4,23,23.8,0.284,0.233,0.339,0.193,0.134,0.257,0.0083,0.0056,0.011,0.683,0.533,0.845,0.029,0.022,0.037,22.71,22.16,23.22,0.952,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,41.4,35.69,47.32,40.43,34.62,46.37,0,0,0,0,0,0,0.674,0,0.055,0.13,0.87,0.13,49.7
1358719200000,2013,1,2012,4,17,7,0.538,0.0841,0.454,24670.6,164.6,164.6,146.8,4,3,3.2857142857142856,889.9,796.9,990.6,750.9,657.9,139,139,139,0,0,0,0.157,0.14,0.174,750.9,657.9,851.6,990,990,990,967.5,967.1,967.9,22.5,22.1,22.9,0.402,0.334,0.488,0.297,0.24,0.351,0.013,0.01,0.016,0.952,0.813,1.07,0.042,0.035,0.048,21.59,21.07,22.1,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.65,40.56,52.2,45.1,39.63,48.2,0,0,0,0,0,0,0.816,0,0.084,0.16,0.84,0.16,45.9
1359324000000,2013,1,2012,4,18,7,0.668,0.09,0.578,30225.5,187.8,187.8,179.9,4,4,4,1105,1023,1178,955.9,884,148.9,139,162,-1.624e-14,-1.137e-13,0,0.135,0.125,0.144,955.9,884,1016,990,990,990,968.2,968,968.5,21.8,21.5,22,0.591,0.518,0.669,0.406,0.367,0.459,0.019,0.017,0.021,1.26,1.13,1.41,0.058,0.051,0.066,20.51,20.13,20.9,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.9,43.27,47.9,44.98,42.4,46.94,0,0,0,0,0,0,1,0,0.09,0.13,0.87,0.13,45.2
1359928800000,2013,2,2012,5,19,7,0.745,0.098,0.647,32339.5,192.8,192.8,192.5,4,4,4,1232,1203,1246,1070,1041,162,162,162,0,0,0,0.131,0.13,0.135,1070,1041,1084,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.749,0.706,0.769,0.582,0.516,0.613,0.027,0.024,0.029,1.62,1.51,1.68,0.076,0.07,0.079,19.74,19.65,19.95,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.45,48.64,49.84,48.12,47.67,48.2,0,0,0,0,0,0,1.07,0,0.098,0.13,0.87,0.13,43.4
1360533600000,2013,2,2012,5,20,7,0.725,0.098,0.627,31937.1,192.8,192.8,190.1,4,4,4,1199,1178,1223,1037,1016,162,162,162,-1.624e-14,-1.137e-13,0,0.135,0.132,0.138,1037,1016,1061,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.699,0.669,0.736,0.505,0.459,0.561,0.024,0.021,0.026,1.49,1.41,1.59,0.069,0.066,0.074,19.98,19.81,20.13,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.5,47.9,49.21,47.53,46.94,48.2,0,0,0,0,0,0,1.06,0,0.098,0.14,0.86,0.14,44.1
1361138400000,2013,2,2012,5,21,7,0.711,0.098,0.613,31481.8,188.1,188.1,187.4,4,4,4,1175,1170,1181,1013,1008,162,162,162,3.248e-14,-1.137e-13,1.137e-13,0.138,0.137,0.139,1013,1008,1019,990,990,990,968.4,968.4,968.5,21.6,21.5,21.6,0.665,0.657,0.673,0.452,0.44,0.465,0.021,0.02,0.022,1.4,1.38,1.42,0.065,0.064,0.066,20.15,20.11,20.19,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.8,47.65,47.98,46.85,46.7,47.02,0,0,0,0,0,0,1.04,0,0.098,0.14,0.86,0.14,44.3
1361743200000,2013,2,2012,5,22,7,0.737,0.103,0.634,32098.4,192.8,192.8,191.1,4,4,4,1219,1189,1252,1048,1027,171,162,183,0,0,0,0.14,0.133,0.149,1048,1027,1069,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.718,0.686,0.752,0.531,0.484,0.579,0.025,0.023,0.027,1.54,1.46,1.62,0.072,0.068,0.076,19.87,19.68,20.05,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.75,48.23,49.24,47.77,47.27,48.2,0,0,0,0,0,0,1.06,0,0.103,0.14,0.86,0.14,43.6
1362348000000,2013,3,2012,6,23,7,0.789,0.111,0.664,32390.4,192.8,192.8,192.8,4,4,4,1305,1267,1332,1122,1084,183,183,183,24.76,0,49,0.14,0.137,0.144,1097,1084,1100,990,990,990,968.9,968.7,968.9,21.1,21.1,21.3,0.803,0.773,0.817,0.642,0.612,0.648,0.03,0.029,0.031,1.75,1.68,1.77,0.083,0.079,0.084,19.4,19.29,19.58,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.76,49.59,50.03,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.125,0.14,0.84,0.16,41.1
1362952800000,2013,3,2012,6,24,7,0.828,0.111,0.665,32338.5,192.8,192.8,192.5,4,4,4,1369,1341,1408,1186,1158,183,183,183,86.23,58.02,125.1,0.134,0.13,0.136,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.833,0.821,0.849,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.8,0.085,0.084,0.086,19.16,19.02,19.26,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.23,48.85,49.51,48.12,47.87,48.2,0,0,0,0,0,0,1.07,0,0.163,0.13,0.8,0.2,39.1
1363557600000,2013,3,2012,6,25,7,0.936,0.111,0.665,31310.3,190.7,190.7,186.4,4,4,4,1548,1430,1701,1365,1247,183,183,183,265,146.8,418.3,0.119,0.108,0.128,1100,1100,1100,990,990,990,969.6,969.3,970.1,20.4,19.9,20.7,0.893,0.858,0.918,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.81,1.87,0.09,0.087,0.094,18.52,18,18.94,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.54,46.18,48.64,46.59,45.26,47.67,0,0,0,0,0,0,1.04,0,0.271,0.12,0.71,0.29,33.5
1364162400000,2013,3,2012,6,26,7,1.2,0.111,0.665,28844.8,178.5,178.5,171.7,4,4,4,1983,1772,2175,1800,1589,183,183,183,699.9,489.2,892.3,0.0927,0.0841,0.103,1100,1100,1100,990,990,990,971,970.4,971.5,19,18.5,19.6,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.12,16.6,17.76,0.948,0.947,0.951,0.98,0.98,0.98,0.929,0.928,0.932,43.8,42.39,45.54,42.92,41.55,44.63,0,0,0,0,0,0,0.954,0,0.535,0.092,0.55,0.45,24
1364767200000,2013,4,2012,7,27,7,1.38,0.131,0.665,27433.1,165,165,163.3,4,4,4,2286,2223,2316,2069,2006,217,217,217,969.2,906.1,999,0.0949,0.0937,0.0976,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.33,16.26,16.49,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.928,41.68,41.48,42.08,40.82,40.62,41.24,0,0,0,0,0,0,0.907,0,0.715,0.095,0.48,0.52,19.9
1365372000000,2013,4,2012,7,28,7,1.36,0.131,0.665,27609.1,166.6,166.6,164.3,4,4,4,2247,2161,2309,2030,1944,217,217,217,929.6,843.7,991.5,0.0966,0.094,0.1,1100,1100,1100,990,990,990,971.7,971.5,971.8,18.3,18.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.43,16.28,16.64,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.93,41.53,42.49,41.08,40.67,41.64,0,0,0,0,0,0,0.913,0,0.695,0.096,0.49,0.51,20.3
1365976800000,2013,4,2012,7,29,7,1.22,0.125,0.665,28615,173.9,173.9,170.3,4,4,4,2021,1907,2128,1814,1728,207.1,148,217,713.7,628.3,810.9,0.102,0.0776,0.112,1100,1100,1100,990,990,990,971.1,970.8,971.4,18.9,18.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.99,16.72,17.33,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.45,42.7,44.35,42.58,41.85,43.46,0,0,0,0,0,0,0.946,0,0.555,0.1,0.55,0.45,23.5
1366581600000,2013,4,2012,7,30,7,1.06,0.0895,0.665,30081.9,182.9,182.9,179.1,4,4,4,1756,1645,1868,1608,1497,148,148,148,507.8,396.7,620.4,0.0844,0.0792,0.09,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.82,17.45,18.18,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.932,45.68,44.69,46.66,44.76,43.79,45.72,0,0,0,0,0,0,0.995,0,0.395,0.084,0.63,0.37,28.4
1367186400000,2013,4,2012,7,31,7,0.924,0.109,0.665,31420.7,190.2,190.2,187,4,4,4,1528,1442,1615,1349,1250,179.4,148,192,248.7,150.2,367.1,0.118,0.0916,0.133,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.894,0.86,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.093,18.58,18.28,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.71,46.91,48.53,46.76,45.97,47.56,0,0,0,0,0,0,1.04,0,0.259,0.12,0.72,0.28,34
1367791200000,2013,5,2012,8,32,7,0.782,0.116,0.644,31910.1,192.8,192.8,189.9,4,4,4,1293,1172,1414,1101,980.4,192,192,192,37.12,-1.137e-13,122.3,0.149,0.136,0.164,1064,980.4,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.76,0.621,0.848,0.573,0.414,0.648,0.027,0.019,0.031,1.63,1.31,1.8,0.077,0.061,0.086,19.55,19,20.25,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.62,46.5,49.95,47.49,45.57,48.2,0,0,0,0,0,0,1.06,0,0.138,0.15,0.82,0.18,40.8
1368396000000,2013,5,2012,8,33,7,0.639,0.116,0.523,27687.9,177.2,177.2,164.8,4,4,4,1057,985.7,1136,864.9,793.7,192,192,192,-3.248e-14,-1.137e-13,0,0.182,0.169,0.195,864.9,793.7,944.5,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.508,0.443,0.581,0.358,0.323,0.396,0.016,0.015,0.018,1.1,0.976,1.24,0.05,0.044,0.057,20.82,20.43,21.18,0.954,0.953,0.955,0.978,0.974,0.98,0.934,0.928,0.936,42.11,39.27,45.19,41.2,38.26,44.29,0,0,0,0,0,0,0.916,0,0.116,0.18,0.82,0.18,43.3
1369000800000,2013,5,2012,8,34,7,0.554,0.0928,0.461,24748.2,155.7,155.7,147.3,4,3,3.2857142857142856,915.8,869.6,963.9,762.4,722.6,153.4,147,192,0,0,0,0.167,0.155,0.199,762.4,722.6,800.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.408,0.371,0.442,0.307,0.284,0.326,0.014,0.013,0.015,0.974,0.922,1.02,0.043,0.041,0.046,21.46,21.22,21.7,0.956,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,47.33,39.23,51.47,45.43,38.22,48.2,0,0,0,0,0,0,0.818,0,0.093,0.17,0.83,0.17,44.7
1369605600000,2013,5,2012,8,35,7,0.495,0.0841,0.411,23056,141.9,141.9,137.2,3,3,3,818.1,787.7,855.3,679.1,656.4,139,119,147,0,0,0,0.17,0.15,0.183,679.1,656.4,708.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.345,0.333,0.363,0.255,0.239,0.274,0.011,0.01,0.012,0.848,0.81,0.898,0.037,0.035,0.04,21.98,21.78,22.12,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.68,45.3,48.25,45.75,44.39,47.29,0,0,0,0,0,0,0.762,0,0.084,0.17,0.83,0.17,46.6
1370210400000,2013,6,2012,9,36,7,0.456,0.072,0.384,21835.1,134.8,134.8,130,3,3,3,753.2,719.9,780.7,634.2,600.9,119,119,119,0,0,0,0.158,0.152,0.165,634.2,600.9,661.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.318,0.299,0.334,0.225,0.202,0.243,0.0097,0.0087,0.011,0.771,0.715,0.817,0.033,0.031,0.036,22.32,22.16,22.51,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.21,42.19,45.86,43.32,41.35,44.94,0,0,0,0,0,0,0.722,0,0.072,0.16,0.84,0.16,47.9
1370815200000,2013,6,2012,9,37,7,0.409,0.072,0.337,19378,121.8,121.8,115.3,3,3,3,676.5,646.4,708.2,557.5,527.4,119,119,119,0,0,0,0.176,0.168,0.184,557.5,527.4,589.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.275,0.257,0.293,0.173,0.153,0.195,0.0074,0.0065,0.0084,0.641,0.591,0.695,0.027,0.025,0.03,22.75,22.57,22.92,0.951,0.949,0.954,0.975,0.971,0.979,0.927,0.921,0.934,39.44,37.5,41.46,38.45,36.4,40.59,0,0,0,0,0,0,0.641,0,0.072,0.18,0.82,0.18,47.4
1371420000000,2013,6,2012,9,38,7,0.369,0.0829,0.286,16659.1,107.3,107.3,99.16,3,2,2.5714285714285716,609.6,583.8,636.8,472.6,422.8,137,119,161,0,-5.684e-14,5.684e-14,0.226,0.187,0.276,472.6,422.8,517.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.23,0.207,0.252,0.123,0.0985,0.147,0.0052,0.0041,0.0062,0.549,0.529,0.574,0.023,0.022,0.024,23.11,22.98,23.24,0.951,0.945,0.957,0.974,0.97,0.98,0.927,0.917,0.938,40.64,35,47.77,39.62,33.95,46.81,0,0,0,0,0,0,0.551,0,0.083,0.22,0.78,0.22,45.1
1372024800000,2013,6,2012,9,39,7,0.334,0.0974,0.237,14116.5,88.63,88.63,84.03,2,2,2,552.6,530.4,575.3,391.6,369.4,161,161,161,2.436e-14,-5.684e-14,5.684e-14,0.292,0.28,0.304,391.6,369.4,414.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.196,0.189,0.204,0.0838,0.0734,0.0945,0.0035,0.0031,0.004,0.487,0.454,0.521,0.02,0.019,0.022,23.43,23.29,23.56,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,42.89,40.59,45.22,42.01,39.67,44.32,0,0,0,0,0,0,0.467,0,0.097,0.29,0.71,0.29,42.3
1372629600000,2013,7,2012,10,40,7,0.304,0.0816,0.223,13340,83.8,83.8,79.4,2,2,2,502.9,483.7,523,367.9,348.7,135,135,135,-8.12e-15,-5.684e-14,0,0.269,0.258,0.279,367.9,348.7,388.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.186,0.179,0.193,0.0727,0.0636,0.0822,0.003,0.0026,0.0034,0.45,0.421,0.48,0.019,0.017,0.02,23.69,23.57,23.8,0.951,0.948,0.953,0.977,0.973,0.98,0.929,0.923,0.934,40.63,38.59,42.75,39.7,37.55,41.9,0,0,0,0,0,0,0.441,0,0.081,0.27,0.73,0.27,43.9
1373234400000,2013,7,2012,10,41,7,0.278,0.0816,0.196,11732.2,73.68,73.68,69.83,2,2,2,459.5,442.9,477.4,324.5,307.9,135,135,135,0,0,0,0.294,0.283,0.305,324.5,307.9,342.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.171,0.165,0.177,0.0521,0.0443,0.0606,0.0021,0.0018,0.0025,0.385,0.36,0.411,0.016,0.015,0.017,23.95,23.84,24.05,0.945,0.942,0.947,0.97,0.97,0.972,0.916,0.914,0.92,35.99,34.21,37.92,34.92,33.18,36.84,0,0,0,0,0,0,0.388,0,0.082,0.29,0.71,0.29,42.2
1373839200000,2013,7,2012,10,42,7,0.255,0.0816,0.174,10411.9,65.26,65.26,61.98,2,2,2,422.4,407.7,437.7,287.4,272.7,135,135,135,0,0,0,0.32,0.308,0.331,287.4,272.7,302.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.153,0.163,0.0346,0.0277,0.0419,0.0014,0.0011,0.0017,0.329,0.307,0.352,0.013,0.012,0.014,24.17,24.08,24.26,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.95,30.31,33.64,30.99,29.41,32.63,0,0,0,0,0,0,0.344,0,0.081,0.32,0.68,0.32,40.8
1374444000000,2013,7,2012,10,43,7,0.236,0.0816,0.154,9247.97,57.81,57.81,55.05,2,2,2,390.2,377.9,403,255.2,242.9,135,135,135,0,-2.842e-14,2.842e-14,0.346,0.335,0.357,255.2,242.9,268,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.146,0.142,0.151,0.02,0.0164,0.0255,0.00081,0.00066,0.001,0.281,0.265,0.3,0.011,0.011,0.012,24.37,24.29,24.45,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.37,26.99,29.8,27.52,26.19,28.91,0,0,0,0,0,0,0.306,0,0.082,0.35,0.65,0.35,39.2
1375048800000,2013,7,2012,10,44,7,0.218,0.0747,0.143,8607.7,53.38,53.38,51.24,2,2,2,360.8,347,373.8,237.2,230.6,123.6,115,135,0,-2.842e-14,2.842e-14,0.342,0.318,0.369,237.2,230.6,246.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.135,0.141,0.0159,0.0153,0.0167,0.00064,0.00062,0.00067,0.257,0.25,0.266,0.01,0.01,0.011,24.54,24.47,24.62,0.925,0.923,0.928,0.97,0.97,0.97,0.898,0.896,0.901,26.41,25.59,27.52,25.62,24.83,26.69,0,0,0,0,0,0,0.285,0,0.075,0.34,0.66,0.34,39.5
1375653600000,2013,8,2012,11,45,7,0.2,0.0696,0.13,8005.3,48.2,48.2,47.65,1,1,1,330.5,318.3,342.3,215.5,203.3,115,115,115,8.12e-15,0,2.842e-14,0.348,0.336,0.361,215.5,203.3,227.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.125,0.134,0.0141,0.013,0.0151,0.00056,0.00052,0.00061,0.377,0.355,0.398,0.015,0.014,0.016,24.57,24.49,24.65,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.7,46.95,52.34,47.65,46.01,48.2,0,0,0,0,0,0,0.265,0,0.07,0.35,0.65,0.35,40
1376258400000,2013,8,2012,11,46,7,0.184,0.0696,0.115,7213.5,45.22,45.22,42.94,1,1,1,304.7,295.6,314.7,189.7,180.6,115,115,115,-8.12e-15,-2.842e-14,0,0.377,0.365,0.389,189.7,180.6,199.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.124,0.0119,0.0111,0.0127,0.00047,0.00044,0.00051,0.331,0.315,0.349,0.013,0.013,0.014,24.74,24.68,24.8,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.929,0.936,43.82,41.67,46.14,42.94,40.82,45.22,0,0,0,0,0,0,0.239,0,0.069,0.38,0.63,0.37,39.2
1376863200000,2013,8,2012,11,47,7,0.171,0.0696,0.102,6355.63,40.07,40.07,37.83,1,1,1,283.5,274.5,292.6,168.5,159.5,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.406,0.393,0.419,168.5,159.5,177.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00931,0.0108,0.0004,0.00037,0.00043,0.293,0.277,0.309,0.012,0.011,0.012,24.87,24.82,24.93,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.927,38.85,36.74,40.97,37.83,35.63,40.07,0,0,0,0,0,0,0.21,0,0.069,0.41,0.6,0.4,37.2
1377468000000,2013,8,2012,11,48,7,0.16,0.0675,0.0926,5747.2,37.42,37.42,34.21,1,1,1,264.7,257.3,272,153.1,144.7,111.6,91,115,4.06e-15,-2.842e-14,2.842e-14,0.422,0.354,0.443,153.1,144.7,166.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.11,0.00876,0.00805,0.00988,0.00035,0.00032,0.00039,0.265,0.251,0.287,0.011,0.0099,0.011,24.98,24.94,25.01,0.94,0.937,0.944,0.97,0.97,0.973,0.912,0.909,0.918,35.25,33.26,38.47,34.21,32.27,37.42,0,0,0,0,0,0,0.19,0,0.0674,0.42,0.58,0.42,35.9
1378072800000,2013,9,2012,12,49,7,0.147,0.055,0.0918,5714.72,36.4,36.4,34.02,1,1,1,242.7,233.5,253.2,151.7,142.5,91,91,91,0,0,0,0.375,0.359,0.39,151.7,142.5,162.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.108,0.00865,0.00786,0.00953,0.00034,0.00031,0.00038,0.261,0.244,0.279,0.01,0.0096,0.011,25.08,25.01,25.16,0.939,0.936,0.943,0.97,0.97,0.971,0.911,0.908,0.915,35.06,32.89,37.5,34.02,31.91,36.4,0,0,0,0,0,0,0.189,0,0.0552,0.37,0.62,0.38,38.9
1378677600000,2013,9,2012,12,50,7,0.134,0.055,0.0792,4917.29,31.22,31.22,29.27,1,1,1,221.9,214.1,230.5,130.9,123.1,91,91,91,2.03e-15,0,1.421e-14,0.41,0.395,0.425,130.9,123.1,139.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0973,0.0945,0.1,0.00688,0.00621,0.00761,0.00027,0.00024,0.0003,0.223,0.209,0.239,0.0088,0.0082,0.0094,25.25,25.18,25.31,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,30.17,28.32,32.19,29.27,27.47,31.22,0,0,0,0,0,0,0.163,0,0.0548,0.41,0.59,0.41,36.7
1379282400000,2013,9,2012,12,51,7,0.124,0.0518,0.0724,4488.24,29.07,29.07,26.72,1,1,1,205.3,199.6,211.6,119.8,112.4,85.57,72,91,4.06e-15,0,1.421e-14,0.416,0.357,0.447,119.8,112.4,129.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0929,0.0907,0.0953,0.00593,0.0053,0.00676,0.00023,0.00021,0.00026,0.203,0.19,0.219,0.0079,0.0074,0.0086,25.36,25.33,25.39,0.924,0.919,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.54,25.73,29.97,26.72,24.96,29.07,0,0,0,0,0,0,0.148,0,0.0516,0.42,0.58,0.42,36.2
1379887200000,2013,9,2012,12,52,7,0.116,0.0435,0.0729,4521.21,28.18,28.18,26.91,1,1,1,192.5,187.8,197.7,120.5,115.8,72,72,72,0,-1.421e-14,1.421e-14,0.374,0.364,0.383,120.5,115.8,125.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0905,0.094,0.00599,0.00559,0.00643,0.00023,0.00022,0.00025,0.203,0.195,0.213,0.0079,0.0076,0.0083,25.38,25.38,25.38,0.925,0.922,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.74,26.58,29.05,26.91,25.78,28.18,0,0,0,0,0,0,0.15,0,0.0431,0.37,0.63,0.37,39
1380492000000,2013,9,2012,12,53,7,0.11,0.0332,0.0772,4802.61,29.9,29.9,28.59,1,1,1,182.4,178.3,187,127.6,115,54.86,52,72,0,0,0,0.3,0.281,0.385,127.6,115,133.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0902,0.0931,0.00659,0.00553,0.00706,0.00026,0.00022,0.00028,0.213,0.194,0.222,0.0083,0.0076,0.0087,25.35,25.35,25.38,0.929,0.921,0.932,0.97,0.97,0.97,0.901,0.894,0.904,29.47,26.37,30.82,28.59,25.58,29.9,0,0,0,0,0,0,0.159,0,0.0328,0.3,0.7,0.3,43.7
1381096800000,2013,10,2013,1,1,7,0.104,0.0314,0.073,4528.09,27.95,27.95,26.95,1,1,1,172.8,168.7,176.9,120.8,116.7,52,52,52,4.06e-15,0,1.421e-14,0.301,0.294,0.308,120.8,116.7,124.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0873,0.0902,0.00602,0.00567,0.00636,0.00024,0.00022,0.00025,0.2,0.193,0.208,0.0078,0.0076,0.0081,25.35,25.34,25.35,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.901,27.79,26.76,28.82,26.95,25.95,27.95,0,0,0,0,0,0,0.15,0,0.031,0.3,0.7,0.3,43.5
1381701600000,2013,10,2013,1,2,7,0.0994,0.0314,0.068,4186.05,25.62,25.62,24.92,1,1,1,164.4,161.3,167.3,112.4,109.3,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.316,0.311,0.322,112.4,109.3,115.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0847,0.0868,0.0053,0.00504,0.00555,0.00021,0.0002,0.00022,0.185,0.18,0.191,0.0073,0.007,0.0075,25.34,25.34,25.34,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.69,24.92,26.42,24.92,24.17,25.62,0,0,0,0,0,0,0.138,0,0.0314,0.32,0.68,0.32,42.1
1382306400000,2013,10,2013,1,3,7,0.0998,0.0314,0.0684,4212.97,25.82,25.82,25.08,1,1,1,165,160.8,168.1,113,108.8,52,52,52,6.09e-15,0,1.421e-14,0.315,0.309,0.323,113,108.8,116.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.086,0.0845,0.0871,0.00536,0.00499,0.00562,0.00021,0.0002,0.00022,0.186,0.179,0.192,0.0073,0.007,0.0075,25.34,25.34,25.34,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.895,25.85,24.79,26.62,25.08,24.04,25.82,0,0,0,0,0,0,0.139,0,0.0314,0.31,0.69,0.31,42.2
1382911200000,2013,10,2013,1,4,7,0.101,0.0309,0.0699,4315.74,27.3,27.3,25.69,1,1,1,166.7,164,172.2,115.6,112.3,51.14,50,52,-4.06e-15,-1.421e-14,1.421e-14,0.307,0.29,0.316,115.6,112.3,122.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.0858,0.0889,0.00557,0.0053,0.00614,0.00022,0.00021,0.00024,0.191,0.185,0.203,0.0075,0.0073,0.0079,25.34,25.34,25.34,0.922,0.92,0.927,0.97,0.97,0.97,0.894,0.892,0.899,26.48,25.67,28.15,25.69,24.9,27.3,0,0,0,0,0,0,0.143,0,0.0311,0.31,0.69,0.31,42.7
1383516000000,2013,11,2013,2,5,7,0.108,0.0302,0.0776,4829.21,29.46,29.46,28.75,1,1,1,178.3,172.5,181.3,128.3,122.5,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.281,0.276,0.29,128.3,122.5,131.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.089,0.0921,0.00665,0.00616,0.00691,0.00026,0.00024,0.00027,0.213,0.203,0.219,0.0083,0.0079,0.0086,25.34,25.34,25.34,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,29.63,28.22,30.37,28.75,27.37,29.46,0,0,0,0,0,0,0.16,0,0.0304,0.28,0.72,0.28,44.7
1384120800000,2013,11,2013,2,6,7,0.107,0.0405,0.0661,4063.47,24.67,24.67,24.19,1,1,1,176.3,174.4,178.3,109.3,107.4,67,67,67,-4.06e-15,-1.421e-14,1.421e-14,0.38,0.376,0.384,109.3,107.4,111.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0864,0.0858,0.0871,0.00504,0.00488,0.00521,0.0002,0.00019,0.0002,0.181,0.178,0.185,0.0071,0.007,0.0072,25.37,25.37,25.37,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.888,0.891,24.94,24.48,25.43,24.19,23.75,24.67,0,0,0,0,0,0,0.134,0,0.0409,0.38,0.62,0.38,38
1384725600000,2013,11,2013,2,7,7,0.112,0.0346,0.0776,4826.68,32.33,32.33,28.73,1,1,1,185.5,177.4,193.3,128.2,110.4,57.29,50,67,-2.03e-15,-1.421e-14,0,0.31,0.259,0.378,128.2,110.4,143.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0869,0.0963,0.00665,0.00514,0.00793,0.00026,0.0002,0.00031,0.214,0.184,0.24,0.0084,0.0072,0.0094,25.36,25.34,25.37,0.928,0.918,0.936,0.97,0.97,0.97,0.9,0.891,0.908,29.62,25.23,33.33,28.73,24.47,32.33,0,0,0,0,0,0,0.16,0,0.0344,0.31,0.69,0.31,43.1
1385330400000,2013,11,2013,2,8,7,0.117,0.031,0.0863,5408.51,33.05,33.05,32.19,1,1,1,194,190.8,196.8,142.7,137.8,51.29,50,59,0,0,0,0.264,0.255,0.3,142.7,137.8,146.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0955,0.0974,0.00788,0.00747,0.00819,0.00031,0.00029,0.00032,0.239,0.232,0.246,0.0094,0.0091,0.0096,25.35,25.35,25.36,0.936,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.19,32.01,34.07,32.19,31.05,33.05,0,0,0,0,0,0,0.179,0,0.0307,0.26,0.74,0.26,46.2
1385935200000,2013,12,2013,3,9,7,0.127,0.0357,0.0914,5730.33,36.42,36.42,34.11,1,1,1,210,200.4,220.1,151,141.4,59,59,59,0,0,0,0.281,0.268,0.294,151,141.4,161.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0971,0.104,0.00859,0.00777,0.00944,0.00034,0.0003,0.00037,0.255,0.238,0.273,0.01,0.0093,0.011,25.28,25.21,25.36,0.939,0.935,0.942,0.97,0.97,0.971,0.911,0.907,0.915,35.16,32.88,37.52,34.11,31.89,36.42,0,0,0,0,0,0,0.189,0,0.0356,0.28,0.72,0.28,45.1
1386540000000,2013,12,2013,3,10,7,0.145,0.0357,0.109,6931.6,43.99,43.99,41.26,1,1,1,239.9,225.8,251.5,180.9,166.8,59,59,59,0,0,0,0.246,0.235,0.261,180.9,166.8,192.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.106,0.115,0.0111,0.00993,0.0121,0.00044,0.00039,0.00048,0.309,0.284,0.33,0.012,0.011,0.013,25.05,24.96,25.16,0.949,0.944,0.952,0.978,0.974,0.98,0.928,0.919,0.933,42.17,38.86,44.89,41.26,37.83,43.99,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.8
1387144800000,2013,12,2013,3,11,7,0.166,0.0357,0.13,8057.19,50.53,50.53,47.96,2,1,1.2857142857142858,273.7,257.3,290.1,214.7,198.3,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.216,0.203,0.229,214.7,198.3,231.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.123,0.117,0.129,0.014,0.0126,0.0154,0.00056,0.0005,0.00061,0.325,0.237,0.382,0.013,0.0094,0.015,24.88,24.79,24.93,0.947,0.922,0.959,0.977,0.97,0.98,0.925,0.894,0.94,42.2,25.51,51.7,40.82,24.74,48.2,0,0,0,0,0,0,0.266,0,0.036,0.22,0.78,0.22,48.5
1387749600000,2013,12,2013,3,12,7,0.198,0.0357,0.162,9845.04,66.05,66.05,58.6,2,2,2,326.6,296.9,360.9,267.6,237.9,59,59,59,4.06e-15,0,2.842e-14,0.181,0.163,0.199,267.6,237.9,301.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.142,0.131,0.154,0.0261,0.016,0.0415,0.001,0.00064,0.0017,0.291,0.25,0.342,0.012,0.01,0.014,24.68,24.45,24.86,0.933,0.925,0.94,0.97,0.97,0.97,0.905,0.898,0.912,30.21,26.84,34.05,29.3,26.04,33.02,0,0,0,0,0,0,0.326,0,0.036,0.18,0.82,0.18,49.7
1388354400000,2013,12,2013,3,13,7,0.263,0.0417,0.221,13395.5,91.01,91.01,79.73,2,2,2,434.3,376.5,491.3,365.3,317.5,69,59,73,0,0,0,0.159,0.149,0.176,365.3,317.5,418.3,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.177,0.159,0.197,0.0714,0.0489,0.0965,0.0029,0.002,0.004,0.438,0.365,0.518,0.018,0.015,0.021,24.01,23.67,24.35,0.95,0.943,0.956,0.976,0.97,0.98,0.927,0.915,0.937,40.84,35.75,46.43,39.87,34.68,45.5,0,0,0,0,0,0,0.443,0,0.042,0.16,0.84,0.16,50.9
1388959200000,2014,1,2013,4,14,7,0.349,0.0523,0.297,17301.4,110,110,103,3,2,2.7142857142857144,577.2,510.2,644.2,490.8,437.2,86.43,73,120,0,0,0,0.148,0.122,0.193,490.8,437.2,526.3,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.23,0.203,0.253,0.132,0.105,0.153,0.0056,0.0044,0.0064,0.555,0.51,0.583,0.023,0.021,0.025,23.25,22.94,23.56,0.95,0.944,0.957,0.973,0.97,0.98,0.924,0.916,0.938,40.12,34.89,50.52,38.88,33.84,48.2,0,0,0,0,0,0,0.572,0,0.052,0.15,0.85,0.15,49.6
1389564000000,2014,1,2013,4,15,7,0.448,0.0726,0.375,21371.7,139.3,139.3,127.2,3,3,3,740.4,669.1,808.4,620.4,549.1,120,120,120,0,0,0,0.163,0.148,0.179,620.4,549.1,688.4,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.308,0.268,0.347,0.215,0.168,0.261,0.0093,0.0072,0.011,0.745,0.625,0.86,0.032,0.027,0.038,22.39,22.01,22.8,0.955,0.951,0.957,0.979,0.974,0.98,0.934,0.926,0.938,43.32,38.9,47.4,42.4,37.88,46.45,0,0,0,0,0,0,0.707,0,0.073,0.16,0.84,0.16,47.7
1390168800000,2014,1,2013,4,16,7,0.55,0.0824,0.468,25337.8,164.6,164.6,150.8,4,3,3.4285714285714284,909.3,831.8,990.6,773.1,711.8,136.3,120,139,0,0,0,0.15,0.14,0.162,773.1,711.8,851.6,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.417,0.36,0.488,0.311,0.277,0.351,0.014,0.012,0.016,0.978,0.899,1.07,0.044,0.039,0.048,21.48,21.07,21.87,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,45.99,39.71,51.61,44.56,38.73,48.2,0,0,0,0,0,0,0.838,0,0.082,0.15,0.85,0.15,46.1
1390773600000,2014,1,2013,4,17,7,0.676,0.088,0.587,30550.6,192.8,192.8,181.8,4,4,4,1117,1018,1223,971.4,879,145.6,139,162,3.248e-14,0,1.137e-13,0.131,0.121,0.137,971.4,879,1061,990,990,990,968.3,968,968.6,21.7,21.4,22,0.614,0.514,0.736,0.434,0.364,0.561,0.02,0.017,0.026,1.32,1.12,1.59,0.061,0.051,0.074,20.42,19.81,20.93,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,46.39,43.07,49.21,45.46,42.2,48.2,0,0,0,0,0,0,1.01,0,0.089,0.13,0.87,0.13,45.2
1391378400000,2014,2,2013,5,18,7,0.799,0.098,0.665,32390.4,192.8,192.8,192.8,4,4,4,1321,1261,1350,1159,1099,162,162,162,59.63,0,88.07,0.123,0.12,0.128,1100,1099,1100,990,990,990,968.9,968.7,969,21.1,21,21.3,0.817,0.791,0.829,0.648,0.646,0.648,0.031,0.03,0.031,1.76,1.74,1.78,0.084,0.082,0.085,19.32,19.22,19.54,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.68,49.41,50.23,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.134,0.12,0.83,0.17,40.5
1391983200000,2014,2,2013,5,19,7,0.827,0.098,0.665,32383.4,192.8,192.8,192.8,4,4,4,1367,1353,1377,1205,1191,162,162,162,105.4,91.09,115.4,0.119,0.118,0.12,1100,1100,1100,990,990,990,969.1,969,969.1,20.9,20.9,21,0.837,0.831,0.841,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.78,1.79,0.085,0.085,0.086,19.16,19.12,19.21,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.24,49.14,49.38,48.19,48.16,48.2,0,0,0,0,0,0,1.07,0,0.162,0.12,0.8,0.2,39.2
1392588000000,2014,2,2013,5,20,7,0.808,0.098,0.665,32390.4,192.8,192.8,192.8,4,4,4,1336,1296,1368,1174,1134,162,162,162,73.97,34.22,106.3,0.121,0.118,0.125,1100,1100,1100,990,990,990,969,968.8,969.1,21,20.9,21.2,0.823,0.807,0.837,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.78,0.084,0.083,0.085,19.27,19.16,19.41,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.54,49.23,49.93,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.143,0.12,0.82,0.18,40.1
1393192800000,2014,2,2013,5,21,7,0.743,0.102,0.64,32057.3,192.8,192.8,190.8,4,4,4,1228,1189,1276,1060,1006,168,162,183,1.941,0,13.59,0.137,0.127,0.154,1058,1006,1100,990,990,990,968.6,968.5,968.8,21.4,21.2,21.5,0.733,0.659,0.798,0.554,0.437,0.648,0.026,0.02,0.031,1.58,1.38,1.75,0.074,0.064,0.082,19.8,19.49,20.13,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.03,47.44,50.13,47.7,46.49,48.2,0,0,0,0,0,0,1.06,0,0.103,0.14,0.86,0.14,43.1
1393797600000,2014,3,2013,6,22,7,0.723,0.111,0.612,31347.3,190.8,190.8,186.6,4,4,4,1195,1181,1232,1012,997.8,183,183,183,0,-1.137e-13,1.137e-13,0.153,0.149,0.155,1012,997.8,1049,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.668,0.647,0.722,0.45,0.422,0.533,0.021,0.02,0.025,1.4,1.35,1.54,0.065,0.063,0.072,20.09,19.83,20.18,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.6,47.17,48.68,46.65,46.23,47.7,0,0,0,0,0,0,1.04,0,0.111,0.15,0.85,0.15,43.4
1394402400000,2014,3,2013,6,23,7,0.814,0.111,0.663,32310.2,192.8,192.8,192.3,4,4,4,1346,1258,1420,1163,1075,183,183,183,66.07,0,137.5,0.136,0.129,0.145,1096,1075,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.819,0.76,0.854,0.64,0.592,0.648,0.03,0.028,0.031,1.76,1.65,1.8,0.084,0.077,0.087,19.25,18.97,19.64,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.33,48.73,50.05,48.08,47.75,48.2,0,0,0,0,0,0,1.07,0,0.151,0.14,0.81,0.19,39.7
1395007200000,2014,3,2013,6,24,7,0.914,0.111,0.665,31527.3,190.4,190.4,187.7,4,4,4,1511,1436,1602,1328,1253,183,183,183,227.7,153,319,0.121,0.114,0.127,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.888,0.861,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.64,18.33,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.87,47.04,48.58,46.92,46.1,47.61,0,0,0,0,0,0,1.04,0,0.249,0.12,0.73,0.27,34.5
1395612000000,2014,3,2013,6,25,7,1.08,0.111,0.665,29926.2,183.2,183.2,178.1,4,4,4,1783,1638,1931,1600,1455,183,183,183,500.4,355.1,648.3,0.103,0.0948,0.112,1100,1100,1100,990,990,990,970.4,969.9,970.9,19.6,19.1,20.1,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.098,17.73,17.25,18.21,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.44,44.14,46.73,44.53,43.25,45.79,0,0,0,0,0,0,0.99,0,0.415,0.1,0.62,0.38,27.7
1396216800000,2014,3,2013,6,26,7,1.25,0.128,0.665,28353.4,171.4,171.4,168.8,4,4,4,2075,1977,2142,1863,1794,212.1,183,217,762.8,694.1,825.5,0.102,0.0926,0.108,1100,1100,1100,990,990,990,971.3,971,971.4,18.7,18.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.85,16.68,17.1,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.05,42.61,43.73,42.19,41.76,42.86,0,0,0,0,0,0,0.938,0,0.585,0.1,0.53,0.47,22.7
1396821600000,2014,4,2013,7,27,7,1.3,0.113,0.665,28037.3,167.3,167.3,166.9,4,4,4,2148,2132,2157,1960,1933,187.4,148,217,860.2,832.8,898.1,0.0874,0.069,0.101,1100,1100,1100,990,990,990,971.5,971.4,971.5,18.5,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.67,16.65,16.71,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.57,42.51,42.68,41.72,41.66,41.82,0,0,0,0,0,0,0.927,0,0.635,0.087,0.51,0.49,21.6
1397426400000,2014,4,2013,7,28,7,1.27,0.0895,0.665,28243.7,168.4,168.4,168.1,4,4,4,2099,2088,2121,1951,1940,148,148,148,851.4,840,872.6,0.0705,0.0698,0.0709,1100,1100,1100,990,990,990,971.3,971.3,971.4,18.7,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.79,16.73,16.81,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.89,42.75,42.96,42.03,41.89,42.1,0,0,0,0,0,0,0.934,0,0.605,0.07,0.52,0.48,22.2
1398031200000,2014,4,2013,7,29,7,1.27,0.0895,0.665,28214.9,168.2,168.2,167.9,4,4,4,2106,2095,2117,1958,1947,148,148,148,858.1,847.3,869,0.0703,0.0699,0.0706,1100,1100,1100,990,990,990,971.4,971.3,971.4,18.6,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.77,16.74,16.8,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.84,42.77,42.91,41.99,41.92,42.06,0,0,0,0,0,0,0.933,0,0.605,0.07,0.52,0.48,22.2
1398636000000,2014,4,2013,7,30,7,1.27,0.105,0.665,28274.4,169.6,169.6,168.3,4,4,4,2092,2041,2121,1919,1849,173.1,148,192,819.1,749.3,872.6,0.0829,0.0698,0.0941,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.8,16.73,16.93,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.93,42.75,43.26,42.08,41.89,42.4,0,0,0,0,0,0,0.935,0,0.605,0.083,0.52,0.48,22.3
1399240800000,2014,5,2013,8,31,7,1.16,0.116,0.665,29128,176.6,176.6,173.4,4,4,4,1921,1827,2016,1729,1635,192,192,192,629.1,534.9,724.3,0.1,0.0952,0.105,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.28,16.99,17.58,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.23,43.43,45.05,43.35,42.56,44.15,0,0,0,0,0,0,0.963,0,0.495,0.1,0.57,0.43,25.1
1399845600000,2014,5,2013,8,32,7,1.03,0.116,0.665,30380.7,183.9,183.9,180.8,4,4,4,1705,1615,1796,1513,1423,192,192,192,413.1,323.1,504.1,0.113,0.107,0.119,1100,1100,1100,990,990,990,970.1,969.9,970.4,19.9,19.6,20.1,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.98,17.68,18.28,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.13,45.32,46.92,45.21,44.42,45.98,0,0,0,0,0,0,1,0,0.365,0.11,0.65,0.35,29.5
1400450400000,2014,5,2013,8,33,7,0.907,0.116,0.665,31598.9,191.3,191.3,188.1,4,4,4,1499,1414,1586,1307,1222,192,192,192,207.4,122.3,293.7,0.128,0.121,0.136,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.884,0.848,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.69,18.38,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.98,47.18,48.8,47.02,46.23,47.82,0,0,0,0,0,0,1.04,0,0.242,0.13,0.73,0.27,34.8
1401055200000,2014,5,2013,8,34,7,0.761,0.113,0.635,31785.7,192.8,192.8,189.2,4,4,4,1258,1147,1387,1070,986,187.6,161,192,19.65,0,94.58,0.149,0.138,0.163,1051,986,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.732,0.626,0.836,0.544,0.416,0.648,0.026,0.019,0.031,1.57,1.32,1.78,0.074,0.061,0.085,19.72,19.1,20.32,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.43,46.69,49.95,47.3,45.76,48.2,0,0,0,0,0,0,1.05,0,0.126,0.15,0.83,0.17,41.8
1401660000000,2014,6,2013,9,35,7,0.63,0.0974,0.533,28285.3,179.8,179.8,168.4,4,4,4,1042,973.5,1117,881.5,812.5,161,161,161,3.248e-14,-1.137e-13,1.137e-13,0.155,0.144,0.165,881.5,812.5,956.4,990,990,990,968,967.8,968.3,22,21.7,22.2,0.52,0.457,0.589,0.366,0.332,0.402,0.017,0.015,0.018,1.13,1.01,1.26,0.051,0.045,0.058,20.84,20.47,21.2,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.98,40.26,45.87,42.09,39.32,44.95,0,0,0,0,0,0,0.935,0,0.097,0.15,0.85,0.15,44.9
1402264800000,2014,6,2013,9,36,7,0.55,0.0974,0.452,24389.5,154.4,154.4,145.2,4,3,3.142857142857143,909.1,863.4,956.8,748.1,702.4,161,161,161,0,0,0,0.177,0.168,0.186,748.1,702.4,795.8,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.399,0.362,0.442,0.298,0.27,0.324,0.013,0.012,0.015,0.963,0.891,1.03,0.043,0.039,0.046,21.5,21.3,21.76,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.37,39.59,51.91,46.55,38.61,48.2,0,0,0,0,0,0,0.807,0,0.098,0.18,0.82,0.18,44.3
1402869600000,2014,6,2013,9,37,7,0.492,0.0974,0.395,22215.3,138.2,138.2,132.2,3,3,3,814.2,786.2,849.3,653.2,625.2,161,161,161,0,0,0,0.198,0.19,0.205,653.2,625.2,688.3,990,990,990,967.2,967,967.3,22.8,22.7,23,0.334,0.318,0.354,0.237,0.219,0.261,0.01,0.0095,0.011,0.808,0.761,0.867,0.035,0.033,0.038,22.04,21.84,22.19,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.98,43.33,47.01,44.08,42.46,46.07,0,0,0,0,0,0,0.735,0,0.097,0.2,0.8,0.2,45.2
1403474400000,2014,6,2013,9,38,7,0.453,0.0974,0.355,20209.5,126.2,126.2,120.3,3,3,3,748.4,714.2,779.4,587.4,553.2,161,161,161,0,0,0,0.215,0.207,0.225,587.4,553.2,618.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.297,0.277,0.314,0.193,0.171,0.214,0.0084,0.0073,0.0093,0.697,0.639,0.749,0.03,0.028,0.033,22.41,22.23,22.6,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.01,38.87,42.92,40.1,37.84,42.06,0,0,0,0,0,0,0.668,0,0.098,0.22,0.78,0.22,44.6
1404079200000,2014,6,2013,9,39,7,0.406,0.11,0.296,16861.2,111.3,111.3,100.4,3,2,2.4285714285714284,671.8,641.7,703,489.4,455.7,182.4,161,186,8.12e-15,0,5.684e-14,0.272,0.229,0.29,489.4,455.7,542,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.243,0.225,0.271,0.131,0.114,0.163,0.0056,0.0048,0.007,0.598,0.547,0.64,0.026,0.023,0.027,22.81,22.67,22.94,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.38,35.02,51.85,42.63,33.97,48.2,0,0,0,0,0,0,0.558,0,0.11,0.27,0.73,0.27,41.5
1404684000000,2014,7,2013,10,40,7,0.366,0.112,0.253,14969.9,94.46,94.46,89.11,2,2,2,604.9,579.1,632.2,418.9,393.1,186,186,186,0,-5.684e-14,5.684e-14,0.308,0.294,0.321,418.9,393.1,446.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.208,0.199,0.219,0.0967,0.0845,0.11,0.0041,0.0036,0.0046,0.53,0.491,0.573,0.022,0.021,0.024,23.15,23,23.3,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.46,42.85,48.19,44.55,41.99,47.23,0,0,0,0,0,0,0.495,0,0.113,0.31,0.69,0.31,40.9
1405288800000,2014,7,2013,10,41,7,0.331,0.112,0.219,12977.5,82.27,82.27,77.25,2,2,2,547.9,525.8,570.6,361.9,339.8,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.34,0.326,0.354,361.9,339.8,384.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.18,0.196,0.0698,0.0594,0.0805,0.0029,0.0025,0.0034,0.444,0.411,0.478,0.019,0.017,0.02,23.49,23.35,23.62,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.919,0.934,39.6,37.27,41.97,38.62,36.16,41.13,0,0,0,0,0,0,0.429,0,0.112,0.34,0.66,0.34,39.2
1405893600000,2014,7,2013,10,42,7,0.302,0.112,0.189,11216.5,70.79,70.79,66.77,2,2,2,499,480.1,518.4,313,294.1,186,186,186,-8.12e-15,-5.684e-14,0,0.373,0.359,0.387,313,294.1,332.4,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.164,0.177,0.0467,0.0378,0.0559,0.0019,0.0016,0.0023,0.371,0.343,0.4,0.015,0.014,0.017,23.78,23.67,23.9,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.911,0.918,34.41,32.39,36.49,33.38,31.41,35.39,0,0,0,0,0,0,0.371,0,0.113,0.37,0.63,0.37,37.1
1406498400000,2014,7,2013,10,43,7,0.276,0.104,0.171,10190.9,63.45,63.45,60.66,2,2,2,455.9,437.7,473.8,283.2,270.1,172.7,155,186,0,0,0,0.378,0.344,0.408,283.2,270.1,295.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.159,0.155,0.161,0.0327,0.0265,0.0384,0.0013,0.0011,0.0016,0.325,0.306,0.342,0.013,0.013,0.014,24.02,23.93,24.11,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.27,29.75,32.71,30.33,28.86,31.73,0,0,0,0,0,0,0.337,0,0.105,0.38,0.62,0.38,36.9
1407103200000,2014,8,2013,11,44,7,0.25,0.0937,0.157,9356.58,59.41,59.41,55.69,2,2,2,414.1,398.1,431.4,259.1,243.1,155,155,155,0,-2.842e-14,2.842e-14,0.375,0.359,0.389,259.1,243.1,276.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.149,0.143,0.155,0.0218,0.0164,0.0295,0.00089,0.00067,0.0012,0.288,0.266,0.313,0.012,0.011,0.013,24.25,24.15,24.34,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.71,26.91,30.62,27.85,26.11,29.71,0,0,0,0,0,0,0.309,0,0.093,0.37,0.63,0.37,37.4
1407708000000,2014,8,2013,11,45,7,0.229,0.0937,0.135,8174.25,51.07,51.07,48.66,2,1,1.2857142857142858,378.3,365,392.9,223.3,210,155,155,155,-8.12e-15,-2.842e-14,0,0.41,0.395,0.425,223.3,210,237.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.141,0.0147,0.0136,0.016,0.0006,0.00055,0.00065,0.349,0.254,0.402,0.014,0.01,0.016,24.36,24.29,24.41,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.896,0.939,43.11,25.73,51.93,41.44,24.96,48.2,0,0,0,0,0,0,0.27,0,0.094,0.41,0.59,0.41,35.7
1408312800000,2014,8,2013,11,46,7,0.211,0.0937,0.117,7301.2,46.22,46.22,43.46,1,1,1,348.6,336.3,360.9,193.6,181.3,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.445,0.429,0.461,193.6,181.3,205.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.13,0.0122,0.0112,0.0133,0.00049,0.00045,0.00053,0.341,0.319,0.363,0.014,0.013,0.015,24.52,24.43,24.6,0.953,0.949,0.956,0.98,0.979,0.98,0.934,0.93,0.937,44.35,41.52,47.16,43.46,40.66,46.22,0,0,0,0,0,0,0.241,0,0.094,0.44,0.55,0.45,34.6
1408917600000,2014,8,2013,11,47,7,0.195,0.0937,0.101,6255.71,39.78,39.78,37.24,1,1,1,322.2,312.5,332.7,167.2,157.5,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.481,0.466,0.496,167.2,157.5,177.7,990,990,990,965,965,965.1,25,24.9,25,0.116,0.113,0.12,0.00996,0.00914,0.0109,0.0004,0.00036,0.00044,0.294,0.277,0.313,0.012,0.011,0.013,24.69,24.62,24.76,0.945,0.942,0.948,0.973,0.97,0.978,0.919,0.914,0.927,38.27,36.02,40.7,37.24,34.94,39.78,0,0,0,0,0,0,0.207,0,0.094,0.48,0.52,0.48,32.1
1409522400000,2014,9,2013,12,48,7,0.179,0.0714,0.107,6712.73,43.07,43.07,39.96,1,1,1,295.3,283.8,308.4,177.3,165.8,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.4,0.383,0.416,177.3,165.8,190.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.12,0.0108,0.00984,0.0119,0.00043,0.00039,0.00048,0.308,0.288,0.332,0.012,0.011,0.013,24.81,24.73,24.88,0.948,0.944,0.952,0.977,0.972,0.98,0.926,0.918,0.933,40.89,38.19,43.95,39.96,37.13,43.07,0,0,0,0,0,0,0.222,0,0.072,0.4,0.6,0.4,37.5
1410127200000,2014,9,2013,12,49,7,0.163,0.0714,0.0921,5707.98,36.12,36.12,33.98,1,1,1,270.3,261.6,279.7,152.3,143.7,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.437,0.422,0.451,152.3,143.7,161.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00869,0.00796,0.00949,0.00034,0.00032,0.00038,0.264,0.248,0.281,0.01,0.0098,0.011,24.96,24.9,25.01,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.908,0.915,35.03,32.99,37.23,33.98,32,36.12,0,0,0,0,0,0,0.189,0,0.0709,0.44,0.57,0.43,35
1410732000000,2014,9,2013,12,50,7,0.151,0.0714,0.0796,4917.07,31.31,31.31,29.27,1,1,1,249.7,241.1,258.6,131.7,123.1,118,118,118,-2.03e-15,-1.421e-14,0,0.473,0.456,0.489,131.7,123.1,140.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0997,0.0966,0.103,0.00694,0.00622,0.0077,0.00027,0.00025,0.0003,0.227,0.212,0.243,0.009,0.0083,0.0096,25.08,25.02,25.14,0.931,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.17,28.16,32.28,29.27,27.32,31.31,0,0,0,0,0,0,0.163,0,0.0714,0.47,0.53,0.47,32.6
1411336800000,2014,9,2013,12,51,7,0.14,0.0714,0.0685,4204.93,26.74,26.74,25.03,1,1,1,231.3,223.9,238.7,113.3,105.9,118,118,118,0,-1.421e-14,1.421e-14,0.51,0.494,0.527,113.3,105.9,120.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0932,0.0906,0.0958,0.00538,0.00475,0.00601,0.00021,0.00019,0.00024,0.194,0.181,0.207,0.0076,0.0071,0.0082,25.22,25.16,25.28,0.921,0.916,0.926,0.97,0.97,0.97,0.893,0.888,0.898,25.8,24.04,27.57,25.03,23.31,26.74,0,0,0,0,0,0,0.139,0,0.0715,0.51,0.49,0.51,30
1411941600000,2014,9,2013,12,52,7,0.132,0.0519,0.0796,4945.5,32.66,32.66,29.44,1,1,1,217.4,214.9,221.4,131.6,102.1,85.86,73,118,-2.03e-15,-1.421e-14,0,0.394,0.335,0.536,131.6,102.1,145.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0966,0.0892,0.1,0.00693,0.00443,0.00809,0.00027,0.00017,0.00032,0.224,0.174,0.247,0.0088,0.0068,0.0097,25.27,25.24,25.31,0.929,0.913,0.937,0.97,0.97,0.97,0.901,0.885,0.909,30.35,23.12,33.67,29.44,22.42,32.66,0,0,0,0,0,0,0.164,0,0.0524,0.39,0.6,0.4,37.5
1412546400000,2014,10,2014,1,1,7,0.126,0.0483,0.0782,4861.74,31.84,31.84,28.94,1,1,1,209.1,204.2,214.6,129.3,107.2,79.86,73,97,-2.03e-15,-1.421e-14,0,0.383,0.34,0.475,129.3,107.2,141.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0953,0.0893,0.0989,0.00674,0.00486,0.00779,0.00026,0.00019,0.00031,0.219,0.181,0.24,0.0086,0.0071,0.0094,25.33,25.27,25.39,0.929,0.916,0.935,0.97,0.97,0.97,0.901,0.888,0.907,29.83,24.45,32.83,28.94,23.72,31.84,0,0,0,0,0,0,0.161,0,0.0478,0.38,0.62,0.38,38.6
1413151200000,2014,10,2014,1,2,7,0.121,0.0587,0.062,0,0,0,0,1,1,1,199.5,195.8,202.3,102.5,98.75,97,97,97,-4.06e-15,-1.421e-14,0,0.486,0.479,0.496,102.5,98.75,105.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0863,0.0886,0.00447,0.00414,0.0047,0.00017,0.00016,0.00018,0.173,0.166,0.178,0.0068,0.0065,0.007,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.059,0.49,0.51,0.49,0
