datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1475445600000,2016,10,2016,1,1,7,0.109,0.0314,0.0771,4797.15,29.64,29.64,28.55,1,1,1,179.4,176.1,184,127.4,124.1,52,52,52,2.03e-15,0,1.421e-14,0.29,0.283,0.295,127.4,124.1,132,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0899,0.0927,0.00658,0.0063,0.00697,0.00026,0.00025,0.00027,0.212,0.206,0.22,0.0083,0.0081,0.0086,25.35,25.35,25.35,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29.44,28.61,30.56,28.55,27.75,29.64,0,0,0,0,0,0,0.159,0,0.0319,0.29,0.71,0.29,44
1476050400000,2016,10,2016,1,2,7,0.103,0.0314,0.0712,4402.15,27.49,27.49,26.2,1,1,1,169.7,164,175,117.7,112,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.307,0.297,0.317,117.7,112,123,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0877,0.0857,0.0895,0.00575,0.00527,0.0062,0.00023,0.00021,0.00024,0.195,0.185,0.204,0.0076,0.0072,0.008,25.34,25.34,25.35,0.923,0.919,0.927,0.97,0.97,0.97,0.896,0.892,0.899,27.01,25.6,28.34,26.2,24.83,27.49,0,0,0,0,0,0,0.146,0,0.0318,0.3,0.69,0.31,42.7
1476655200000,2016,10,2016,1,3,7,0.0956,0.0314,0.0641,3929.41,24.37,24.37,23.39,1,1,1,158,153.9,162.1,106,101.9,52,52,52,2.03e-15,0,1.421e-14,0.329,0.321,0.338,106,101.9,110.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0821,0.085,0.00476,0.00441,0.00511,0.00019,0.00017,0.0002,0.174,0.167,0.181,0.0068,0.0065,0.0071,25.34,25.34,25.34,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.885,0.89,24.11,23.11,25.13,23.39,22.4,24.37,0,0,0,0,0,0,0.13,0,0.0315,0.33,0.67,0.33,41.1
1477260000000,2016,10,2016,1,4,7,0.0909,0.0314,0.0594,3623.98,22.07,22.07,21.57,1,1,1,150.2,148.7,152.6,98.24,96.72,52,52,52,6.09e-15,0,1.421e-14,0.346,0.341,0.35,98.24,96.72,100.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0803,0.0816,0.0041,0.00397,0.0043,0.00016,0.00016,0.00017,0.16,0.157,0.164,0.0063,0.0062,0.0064,25.34,25.34,25.34,0.913,0.911,0.914,0.968,0.967,0.969,0.883,0.883,0.884,22.29,21.97,22.77,21.57,21.25,22.07,0,0,0,0,0,0,0.12,0,0.0315,0.35,0.65,0.35,39.9
1477864800000,2016,10,2016,1,5,7,0.0936,0.0304,0.0632,3873.37,25.77,25.77,23.06,1,1,1,154.8,146.8,165.9,104.5,94.8,50.29,50,52,-2.03e-15,-1.421e-14,1.421e-14,0.325,0.301,0.354,104.5,94.8,116,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0796,0.0867,0.00463,0.00381,0.00561,0.00018,0.00015,0.00022,0.171,0.154,0.191,0.0067,0.006,0.0075,25.34,25.34,25.35,0.916,0.911,0.922,0.969,0.966,0.97,0.887,0.883,0.894,23.79,21.59,26.57,23.06,20.86,25.77,0,0,0,0,0,0,0.128,0,0.0304,0.32,0.68,0.32,41.4
1478469600000,2016,11,2016,2,6,7,0.104,0.0302,0.0742,4606.18,29.27,29.27,27.42,1,1,1,172.7,165.4,180.4,122.7,115.4,50,50,50,0,-1.421e-14,1.421e-14,0.29,0.277,0.302,122.7,115.4,130.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.0865,0.0918,0.00618,0.00556,0.00684,0.00024,0.00022,0.00027,0.203,0.19,0.217,0.008,0.0075,0.0085,25.34,25.34,25.34,0.926,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.27,26.43,30.17,27.42,25.64,29.27,0,0,0,0,0,0,0.152,0,0.0298,0.29,0.71,0.29,44.3
1479074400000,2016,11,2016,2,7,7,0.108,0.0302,0.0777,4839.09,30.24,30.24,28.8,1,1,1,178.5,174.7,184.5,128.5,124.7,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.28,0.271,0.286,128.5,124.7,134.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0898,0.0932,0.00667,0.00635,0.00719,0.00026,0.00025,0.00028,0.214,0.207,0.225,0.0084,0.0081,0.0088,25.34,25.34,25.34,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.69,28.77,31.18,28.8,27.91,30.24,0,0,0,0,0,0,0.16,0,0.0303,0.28,0.72,0.28,44.8
1479679200000,2016,11,2016,2,8,7,0.115,0.0302,0.0848,5308.98,32.46,32.46,31.6,1,1,1,190.2,185.9,193.8,140.2,135.9,50,50,50,0,0,0,0.263,0.258,0.269,140.2,135.9,143.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0937,0.0965,0.00767,0.0073,0.00798,0.0003,0.00029,0.00031,0.235,0.227,0.241,0.0092,0.0089,0.0094,25.35,25.34,25.35,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.58,31.51,33.47,31.6,30.57,32.46,0,0,0,0,0,0,0.176,0,0.0302,0.26,0.74,0.26,46.2
1480284000000,2016,11,2016,2,9,7,0.115,0.0334,0.0816,5099.97,31.81,31.81,30.36,1,1,1,190.1,187.8,191.4,135,131.3,55.14,50,59,0,0,0,0.29,0.262,0.31,135,131.3,141.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0935,0.0956,0.00722,0.00691,0.00774,0.00028,0.00027,0.0003,0.226,0.22,0.236,0.0088,0.0086,0.0092,25.35,25.35,25.36,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,31.3,30.4,32.79,30.36,29.48,31.81,0,0,0,0,0,0,0.169,0,0.0334,0.29,0.71,0.29,44.3
1480888800000,2016,12,2016,3,10,7,0.117,0.0357,0.081,5058.12,31.7,31.7,30.11,1,1,1,192.9,188.9,199.6,133.9,129.9,59,59,59,0,0,0,0.306,0.296,0.312,133.9,129.9,140.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.093,0.0968,0.00713,0.00679,0.0077,0.00028,0.00027,0.0003,0.225,0.218,0.237,0.0088,0.0085,0.0092,25.36,25.36,25.36,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.04,30.06,32.68,30.11,29.16,31.7,0,0,0,0,0,0,0.167,0,0.036,0.31,0.69,0.31,43.2
1481493600000,2016,12,2016,3,11,7,0.128,0.0357,0.0924,5796.38,36.69,36.69,34.5,1,1,1,211.8,202.6,221.2,152.8,143.6,59,59,59,0,0,0,0.279,0.267,0.291,152.8,143.6,162.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0979,0.104,0.00873,0.00796,0.00954,0.00034,0.00031,0.00037,0.259,0.242,0.275,0.01,0.0095,0.011,25.27,25.2,25.34,0.939,0.936,0.943,0.97,0.97,0.971,0.911,0.908,0.915,35.56,33.4,37.77,34.5,32.4,36.69,0,0,0,0,0,0,0.192,0,0.0356,0.28,0.72,0.28,45.3
1482098400000,2016,12,2016,3,12,7,0.141,0.0357,0.106,6687.79,42.1,42.1,39.81,1,1,1,233.8,224.7,243.3,174.8,165.7,59,59,59,0,0,0,0.253,0.242,0.263,174.8,165.7,184.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.106,0.112,0.0106,0.00984,0.0114,0.00042,0.00039,0.00045,0.298,0.282,0.315,0.012,0.011,0.012,25.1,25.03,25.17,0.947,0.944,0.95,0.977,0.973,0.98,0.925,0.918,0.931,40.74,38.6,42.96,39.81,37.56,42.1,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
1482703200000,2016,12,2016,3,13,7,0.154,0.0369,0.117,7429.43,46.27,46.27,44.22,1,1,1,254.6,244.2,269.9,193.6,185.2,61,59,73,8.12e-15,0,2.842e-14,0.24,0.226,0.271,193.6,185.2,202.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.113,0.119,0.0122,0.0115,0.013,0.00048,0.00045,0.00051,0.332,0.316,0.347,0.013,0.012,0.014,24.95,24.88,25.02,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.13,43.15,47.21,44.22,42.29,46.27,0,0,0,0,0,0,0.246,0,0.037,0.24,0.76,0.24,48.2
1483308000000,2017,1,2016,4,14,7,0.184,0.0442,0.139,8523.36,56.09,56.09,50.73,2,1,1.5714285714285714,303.5,277.8,329.7,230.5,204.8,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.241,0.221,0.263,230.5,204.8,256.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.121,0.14,0.0157,0.0132,0.0202,0.00063,0.00052,0.00081,0.306,0.245,0.387,0.012,0.0098,0.015,24.77,24.68,24.84,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,36.97,26.07,51.94,35.59,25.29,48.2,0,0,0,0,0,0,0.282,0,0.045,0.24,0.76,0.24,46.3
1483912800000,2017,1,2016,4,15,7,0.233,0.0442,0.189,11438.7,78.37,78.37,68.09,2,2,2,385.1,342.6,431.7,312.1,269.6,73,73,73,0,0,0,0.191,0.169,0.213,312.1,269.6,358.7,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.159,0.144,0.176,0.0463,0.0262,0.0683,0.0019,0.0011,0.0028,0.359,0.295,0.429,0.015,0.012,0.018,24.32,24.03,24.59,0.942,0.934,0.95,0.971,0.97,0.976,0.915,0.906,0.927,35.04,30.35,40.13,34.04,29.44,39.18,0,0,0,0,0,0,0.378,0,0.044,0.19,0.81,0.19,49.1
1484517600000,2017,1,2016,4,16,7,0.293,0.0442,0.248,15025.6,96.08,96.08,89.44,2,2,2,483.8,445.7,516.8,410.8,372.7,73,73,73,0,0,0,0.151,0.141,0.164,410.8,372.7,443.8,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.194,0.18,0.206,0.0929,0.0749,0.108,0.0038,0.0031,0.0045,0.507,0.449,0.556,0.021,0.018,0.023,23.72,23.52,23.95,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,45.63,41.63,49.02,44.72,40.78,48.04,0,0,0,0,0,0,0.497,0,0.045,0.15,0.85,0.15,51.3
1485122400000,2017,1,2016,4,17,7,0.33,0.0442,0.286,16480.5,102.9,102.9,98.1,3,2,2.2857142857142856,546,527.4,563,473,454.4,73,73,73,0,-5.684e-14,5.684e-14,0.134,0.13,0.138,473,454.4,490,990,990,990,966.1,966,966.1,23.9,23.9,24,0.218,0.209,0.227,0.122,0.113,0.13,0.0051,0.0047,0.0055,0.57,0.512,0.612,0.024,0.021,0.026,23.37,23.3,23.45,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,46.65,35,52.38,44.18,33.95,48.2,0,0,0,0,0,0,0.545,0,0.044,0.13,0.87,0.13,49.9
1485727200000,2017,1,2016,4,18,7,0.359,0.058,0.301,17368.1,107.1,107.1,103.4,3,2,2.857142857142857,593.6,568.2,620.1,497.7,478.5,95.86,73,105,-2.436e-14,-5.684e-14,0,0.161,0.127,0.18,497.7,478.5,515.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.235,0.225,0.246,0.135,0.125,0.145,0.0057,0.0053,0.0061,0.551,0.522,0.615,0.023,0.022,0.026,23.18,23.05,23.32,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.917,0.937,38.22,34.99,51.95,36.76,33.94,48.2,0,0,0,0,0,0,0.574,0,0.058,0.16,0.84,0.16,48.4
1486332000000,2017,2,2016,5,19,7,0.393,0.0635,0.33,19010.5,117.1,117.1,113.2,3,3,3,650.1,627,669.6,545.1,522,105,105,105,0,0,0,0.162,0.157,0.167,545.1,522,564.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.263,0.25,0.274,0.165,0.15,0.178,0.007,0.0063,0.0076,0.616,0.577,0.649,0.026,0.024,0.028,22.88,22.77,23.02,0.95,0.948,0.952,0.973,0.97,0.976,0.925,0.92,0.929,38.75,37.25,40.01,37.72,36.13,39.05,0,0,0,0,0,0,0.629,0,0.063,0.16,0.84,0.16,48.4
1486936800000,2017,2,2016,5,20,7,0.425,0.0635,0.362,20782.1,130.4,130.4,123.7,3,3,3,703.1,677,739.3,598.1,572,105,105,105,0,0,0,0.149,0.142,0.155,598.1,572,634.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.293,0.278,0.314,0.201,0.183,0.225,0.0086,0.0078,0.0097,0.705,0.661,0.766,0.03,0.028,0.033,22.58,22.38,22.73,0.954,0.952,0.956,0.979,0.977,0.98,0.934,0.931,0.937,42.12,40.48,44.35,41.23,39.55,43.46,0,0,0,0,0,0,0.687,0,0.063,0.15,0.85,0.15,48.9
1487541600000,2017,2,2016,5,21,7,0.484,0.0635,0.42,23486.3,144.6,144.6,139.8,3,3,3,799.7,756,853.2,694.7,651,105,105,105,0,0,0,0.131,0.123,0.139,694.7,651,748.2,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.349,0.323,0.383,0.265,0.236,0.301,0.012,0.01,0.013,0.869,0.795,0.963,0.038,0.034,0.042,22.03,21.72,22.28,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.86,45.35,50.85,46.6,44.44,48.2,0,0,0,0,0,0,0.777,0,0.064,0.13,0.87,0.13,48.5
1488146400000,2017,2,2016,5,22,7,0.581,0.0739,0.508,27166.9,178,178,161.7,4,3,3.857142857142857,961.3,875.9,1067,839.2,770.9,122.1,105,129,0,0,0,0.127,0.117,0.14,839.2,770.9,937.8,990,990,990,967.7,967.4,968.1,22.3,21.9,22.6,0.472,0.404,0.565,0.345,0.312,0.393,0.016,0.014,0.018,1.05,0.96,1.22,0.047,0.043,0.056,21.21,20.67,21.6,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43.48,39.83,52.04,42.15,38.86,48.2,0,0,0,0,0,0,0.898,0,0.073,0.13,0.87,0.13,46.8
1488751200000,2017,3,2016,6,23,7,0.755,0.0874,0.646,32102.1,192.8,192.8,191.1,4,4,4,1248,1112,1396,1104,983,144.4,129,183,36.09,0,112.8,0.115,0.0997,0.136,1068,983,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.753,0.609,0.844,0.579,0.415,0.648,0.027,0.019,0.031,1.63,1.3,1.79,0.076,0.06,0.086,19.69,19.06,20.45,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.14,47.1,50.43,47.77,46.16,48.2,0,0,0,0,0,0,1.06,0,0.109,0.12,0.86,0.14,42.5
1489356000000,2017,3,2016,6,24,7,0.962,0.111,0.665,31059.9,190.7,190.7,184.9,4,4,4,1590,1430,1789,1407,1247,183,183,183,307.4,146.8,506.2,0.116,0.102,0.128,1100,1100,1100,990,990,990,969.8,969.3,970.4,20.2,19.6,20.7,0.899,0.858,0.925,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.81,1.87,0.091,0.087,0.096,18.38,17.71,18.94,0.952,0.95,0.952,0.98,0.98,0.98,0.933,0.931,0.933,47.16,45.39,48.64,46.22,44.48,47.67,0,0,0,0,0,0,1.03,0,0.297,0.12,0.69,0.31,32.3
1489960800000,2017,3,2016,6,25,7,1.32,0.111,0.665,27926.7,174.9,174.9,166.2,4,4,4,2177,1875,2460,1994,1692,183,183,183,893.9,592.4,1177,0.0848,0.0744,0.0976,1100,1100,1100,990,990,990,971.5,970.7,972.2,18.5,17.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.11,16.62,15.92,17.43,0.947,0.945,0.949,0.979,0.977,0.98,0.927,0.923,0.93,42.44,40.55,44.63,41.56,39.63,43.73,0,0,0,0,0,0,0.924,0,0.655,0.084,0.5,0.5,21.2
1490565600000,2017,3,2016,6,26,7,1.65,0.117,0.665,25343.9,156.3,156.3,150.9,4,4,4,2735,2540,2878,2542,2357,192.7,183,217,1442,1257,1561,0.0704,0.0652,0.0761,1100,1100,1100,990,990,990,972.9,972.4,973.2,17.1,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.25,14.91,15.72,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.913,0.921,38.75,37.81,40.02,37.71,36.72,39.07,0,0,0,0,0,0,0.838,0,0.985,0.071,0.4,0.6,15.4
1491170400000,2017,4,2016,7,27,7,1.76,0.131,0.665,24526.2,146.3,146.3,146,4,4,4,2910,2898,2918,2693,2681,217,217,217,1593,1581,1601,0.0746,0.0744,0.0749,1100,1100,1100,990,990,990,973.3,973.3,973.3,16.7,16.7,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.83,14.81,14.86,0.94,0.94,0.94,0.971,0.971,0.971,0.913,0.912,0.913,37.59,37.54,37.67,36.5,36.44,36.58,0,0,0,0,0,0,0.811,0,1.095,0.074,0.38,0.62,13.9
1491775200000,2017,4,2016,7,28,7,1.72,0.131,0.665,24830.6,149.6,149.6,147.8,4,4,4,2845,2782,2894,2628,2565,217,217,217,1528,1465,1577,0.0763,0.075,0.078,1100,1100,1100,990,990,990,973.1,973,973.3,16.9,16.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.99,14.87,15.14,0.941,0.94,0.942,0.972,0.971,0.973,0.914,0.913,0.916,38.02,37.7,38.44,36.95,36.61,37.39,0,0,0,0,0,0,0.821,0,1.055,0.076,0.39,0.61,14.4
1492380000000,2017,4,2016,7,29,7,1.61,0.131,0.665,25713.2,155.9,155.9,153.1,4,4,4,2656,2552,2755,2439,2335,217,217,217,1339,1235,1438,0.0818,0.0788,0.085,1100,1100,1100,990,990,990,972.7,972.4,972.9,17.3,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.2,15.69,0.943,0.942,0.944,0.974,0.973,0.976,0.919,0.916,0.921,39.27,38.62,39.95,38.26,37.58,38.98,0,0,0,0,0,0,0.85,0,0.945,0.081,0.41,0.59,16
1492984800000,2017,4,2016,7,30,7,1.46,0.131,0.665,26839.7,162.6,162.6,159.8,4,4,4,2414,2312,2517,2197,2095,217,217,217,1097,995.3,1200,0.0899,0.0862,0.0938,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.78,16.27,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.922,0.926,40.84,40.17,41.51,39.94,39.23,40.65,0,0,0,0,0,0,0.888,0,0.795,0.09,0.46,0.54,18.4
1493589600000,2017,5,2016,8,31,7,1.31,0.167,0.665,27941,169,169,166.3,4,4,4,2170,2066,2279,1894,1790,276,276,276,794,690.4,902.7,0.127,0.121,0.134,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.35,16.87,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.43,41.72,43.1,41.58,40.88,42.24,0,0,0,0,0,0,0.924,0,0.645,0.13,0.51,0.49,21.3
1494194400000,2017,5,2016,8,32,7,1.19,0.167,0.665,28832.9,173.9,173.9,171.6,4,4,4,1974,1907,2041,1698,1631,276,276,276,597.8,530.7,665.3,0.14,0.135,0.145,1100,1100,1100,990,990,990,971,970.8,971.2,19,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.12,16.93,17.33,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.78,43.26,44.35,42.91,42.4,43.46,0,0,0,0,0,0,0.953,0,0.525,0.14,0.56,0.44,24.2
1494799200000,2017,5,2016,8,33,7,1.09,0.167,0.665,29773.3,179.9,179.9,177.2,4,4,4,1809,1732,1882,1533,1456,276,276,276,433,355.5,506.3,0.153,0.147,0.159,1100,1100,1100,990,990,990,970.5,970.2,970.7,19.5,19.3,19.8,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.64,17.41,17.9,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.21,44.56,45.9,44.31,43.67,44.98,0,0,0,0,0,0,0.985,0,0.425,0.15,0.61,0.39,27.3
1495404000000,2017,5,2016,8,34,7,0.975,0.167,0.665,30925.4,187.3,187.3,184.1,4,4,4,1612,1524,1701,1336,1248,276,276,276,236.3,148.4,325.3,0.171,0.162,0.181,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.908,0.879,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.094,18.3,18,18.61,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.96,46.17,47.78,46.02,45.25,46.82,0,0,0,0,0,0,1.02,0,0.31,0.17,0.68,0.32,31.7
1496008800000,2017,5,2016,8,35,7,0.858,0.144,0.665,32070,192.8,192.8,190.9,4,4,4,1418,1323,1496,1180,1113,238.3,210,276,79.6,13,119.7,0.168,0.148,0.191,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.847,0.817,0.867,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.82,0.086,0.084,0.088,18.99,18.71,19.32,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.77,48.06,49.67,47.72,47.09,48.2,0,0,0,0,0,0,1.06,0,0.193,0.17,0.78,0.22,37.4
1496613600000,2017,6,2016,9,36,7,0.712,0.127,0.585,30094.7,191.9,191.9,179.1,4,4,4,1177,1088,1279,966.7,877.9,210,210,210,4.872e-14,0,1.137e-13,0.179,0.164,0.193,966.7,877.9,1069,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.628,0.529,0.765,0.432,0.364,0.577,0.02,0.017,0.027,1.33,1.13,1.64,0.062,0.052,0.077,20.22,19.59,20.69,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.7,42.51,48.96,44.78,41.66,47.98,0,0,0,0,0,0,0.995,0,0.127,0.18,0.82,0.18,42.3
1497218400000,2017,6,2016,9,37,7,0.605,0.127,0.478,25315.3,162.9,162.9,150.7,4,3,3.4285714285714284,1000,945,1064,790.5,735,210,210,210,0,-1.137e-13,1.137e-13,0.21,0.197,0.222,790.5,735,854.2,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.449,0.398,0.507,0.321,0.292,0.352,0.015,0.013,0.016,1.03,0.963,1.09,0.046,0.043,0.05,21.09,20.81,21.36,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,46.22,39.71,51.73,44.55,38.73,48.2,0,0,0,0,0,0,0.837,0,0.127,0.21,0.79,0.21,41.8
1497823200000,2017,6,2016,9,38,7,0.534,0.127,0.407,22575.9,141.8,141.8,134.4,3,3,3,883.6,843.4,928.7,673.6,633.4,210,210,210,0,0,0,0.238,0.226,0.249,673.6,633.4,718.7,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.354,0.33,0.383,0.251,0.224,0.281,0.011,0.0099,0.013,0.85,0.782,0.93,0.038,0.034,0.042,21.72,21.45,21.94,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.71,43.4,48.22,44.79,42.53,47.26,0,0,0,0,0,0,0.747,0,0.127,0.24,0.76,0.24,42.3
1498428000000,2017,6,2016,9,39,7,0.488,0.123,0.366,20599.2,125.9,125.9,122.6,3,3,3,807.5,783.4,833.7,604.4,588.5,203.1,186,210,0,0,0,0.251,0.235,0.263,604.4,588.5,623.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.312,0.305,0.325,0.205,0.194,0.218,0.009,0.0085,0.0096,0.732,0.706,0.766,0.032,0.031,0.034,22.14,22,22.25,0.954,0.953,0.955,0.979,0.978,0.98,0.934,0.932,0.936,41.73,40.71,42.84,40.87,39.8,41.98,0,0,0,0,0,0,0.681,0,0.122,0.25,0.75,0.25,42.2
1499032800000,2017,7,2016,10,40,7,0.452,0.112,0.34,19270,120.5,120.5,114.7,3,3,3,747.9,714.7,776.9,561.9,528.7,186,186,186,0,0,0,0.249,0.239,0.26,561.9,528.7,590.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.285,0.266,0.302,0.176,0.154,0.196,0.0076,0.0066,0.0085,0.657,0.601,0.706,0.028,0.026,0.031,22.45,22.29,22.64,0.951,0.949,0.954,0.974,0.97,0.978,0.927,0.921,0.933,39.23,37.14,41.05,38.23,36.02,40.16,0,0,0,0,0,0,0.637,0,0.112,0.25,0.75,0.25,42.6
1499637600000,2017,7,2016,10,41,7,0.408,0.134,0.274,15886.6,106.2,106.2,94.56,3,2,2.142857142857143,673.8,644.5,704.6,452.7,417.5,221.1,186,227,-8.12e-15,-5.684e-14,5.684e-14,0.329,0.264,0.352,452.7,417.5,518.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.229,0.211,0.26,0.113,0.096,0.147,0.0048,0.0041,0.0063,0.573,0.531,0.614,0.024,0.023,0.026,22.83,22.7,22.99,0.956,0.948,0.958,0.979,0.97,0.98,0.935,0.92,0.939,45.8,36.48,49.77,44.75,35.39,48.2,0,0,0,0,0,0,0.525,0,0.134,0.33,0.67,0.33,38.9
1500242400000,2017,7,2016,10,42,7,0.369,0.137,0.231,13608.7,86.29,86.29,81,2,2,2,609.5,584.6,634.9,382.5,357.6,227,227,227,2.436e-14,0,5.684e-14,0.373,0.358,0.388,382.5,357.6,407.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.199,0.19,0.208,0.0795,0.0678,0.0915,0.0034,0.0029,0.0039,0.479,0.442,0.517,0.02,0.019,0.022,23.18,23.04,23.33,0.953,0.95,0.955,0.978,0.974,0.98,0.931,0.924,0.936,41.41,38.84,44.03,40.5,37.81,43.15,0,0,0,0,0,0,0.45,0,0.138,0.37,0.63,0.37,36.9
1500847200000,2017,7,2016,10,43,7,0.336,0.137,0.198,11651.5,73.89,73.89,69.35,2,2,2,555,533.5,576.6,328,306.4,227,227,227,-2.436e-14,-5.684e-14,5.684e-14,0.409,0.394,0.426,328,306.4,349.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.18,0.172,0.187,0.0538,0.0436,0.064,0.0023,0.0018,0.0027,0.397,0.365,0.43,0.017,0.015,0.018,23.5,23.38,23.63,0.945,0.942,0.949,0.97,0.97,0.972,0.917,0.914,0.922,35.74,33.45,38.02,34.68,32.45,36.94,0,0,0,0,0,0,0.385,0,0.138,0.41,0.59,0.41,34.7
1501452000000,2017,7,2016,10,44,7,0.306,0.115,0.191,11292.7,71.51,71.51,67.22,2,2,2,505.6,484.5,526.6,315.4,299.6,190.1,184,227,8.12e-15,0,5.684e-14,0.376,0.354,0.431,315.4,299.6,335.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.167,0.179,0.0479,0.0404,0.0575,0.002,0.0017,0.0024,0.376,0.353,0.406,0.016,0.015,0.017,23.75,23.66,23.87,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,34.65,32.73,36.86,33.61,31.75,35.75,0,0,0,0,0,0,0.373,0,0.115,0.38,0.62,0.38,36.9
1502056800000,2017,8,2016,11,45,7,0.278,0.111,0.167,9915.75,62.99,62.99,59.02,2,2,2,460.1,442.1,478.8,276.1,258.1,184,184,184,0,0,0,0.4,0.384,0.416,276.1,258.1,294.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.165,0.0293,0.0208,0.0381,0.0012,0.00085,0.0016,0.316,0.289,0.344,0.013,0.012,0.014,24.01,23.9,24.12,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.42,28.45,32.47,29.51,27.59,31.49,0,0,0,0,0,0,0.328,0,0.111,0.4,0.6,0.4,35.7
1502661600000,2017,8,2016,11,46,7,0.255,0.111,0.144,8509.78,54.2,54.2,50.65,2,1,1.5714285714285714,422,406.8,437.5,238,222.8,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.436,0.421,0.452,238,222.8,253.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.139,0.15,0.0162,0.0147,0.0186,0.00066,0.0006,0.00076,0.33,0.264,0.415,0.013,0.011,0.017,24.17,24.11,24.24,0.941,0.926,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.59,26.17,52.64,35.66,25.39,48.2,0,0,0,0,0,0,0.281,0,0.111,0.44,0.56,0.44,33.4
1503266400000,2017,8,2016,11,47,7,0.235,0.111,0.124,7684.9,48.2,48.2,45.74,1,1,1,389.3,377,402.2,205.3,193,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.473,0.457,0.488,205.3,193,218.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.133,0.129,0.138,0.0132,0.0122,0.0143,0.00054,0.00049,0.00058,0.366,0.344,0.389,0.015,0.014,0.016,24.29,24.2,24.37,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,46.74,43.97,49.6,45.74,43.09,48.2,0,0,0,0,0,0,0.254,0,0.111,0.47,0.53,0.47,32.7
1503871200000,2017,8,2016,11,48,7,0.218,0.0994,0.118,7344.46,48.2,48.2,43.72,1,1,1,360.1,346.1,372.9,195.8,176.6,164.3,138,184,0,-2.842e-14,2.842e-14,0.455,0.388,0.51,195.8,176.6,218,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.128,0.123,0.133,0.0124,0.0108,0.0143,0.0005,0.00043,0.00058,0.347,0.315,0.384,0.014,0.013,0.015,24.45,24.4,24.5,0.953,0.948,0.958,0.979,0.976,0.98,0.933,0.926,0.939,44.76,40.21,50.03,43.72,39.26,48.2,0,0,0,0,0,0,0.243,0,0.1,0.46,0.54,0.46,33.7
1504476000000,2017,9,2016,12,49,7,0.198,0.0835,0.115,7191.64,45.72,45.72,42.81,1,1,1,328.1,315.8,340.9,190.1,177.8,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.421,0.405,0.437,190.1,177.8,202.9,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.128,0.0119,0.0109,0.013,0.00048,0.00043,0.00052,0.334,0.312,0.357,0.013,0.012,0.014,24.63,24.54,24.71,0.952,0.948,0.955,0.98,0.978,0.98,0.932,0.927,0.936,43.69,40.85,46.66,42.81,39.94,45.72,0,0,0,0,0,0,0.238,0,0.083,0.42,0.58,0.42,36.3
1505080800000,2017,9,2016,12,50,7,0.182,0.0835,0.0984,6097.05,38.93,38.93,36.29,1,1,1,300.7,290.9,311.7,162.7,152.9,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.459,0.443,0.474,162.7,152.9,173.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00958,0.00875,0.0105,0.00038,0.00035,0.00042,0.286,0.268,0.305,0.011,0.011,0.012,24.81,24.74,24.87,0.943,0.94,0.947,0.972,0.97,0.976,0.917,0.912,0.924,37.35,35.07,39.9,36.29,34.01,38.93,0,0,0,0,0,0,0.202,0,0.0836,0.46,0.54,0.46,33.5
1505685600000,2017,9,2016,12,51,7,0.169,0.0835,0.0852,5252.89,33.33,33.33,31.27,1,1,1,278.9,269.9,287.9,140.9,131.8,138,138,138,0,-2.842e-14,2.842e-14,0.495,0.479,0.511,140.9,131.8,149.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.106,0.103,0.109,0.00772,0.00696,0.00849,0.00031,0.00028,0.00034,0.246,0.23,0.263,0.0098,0.0091,0.01,24.94,24.89,24.99,0.936,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.23,30.11,34.37,31.27,29.2,33.33,0,0,0,0,0,0,0.174,0,0.0838,0.49,0.5,0.5,31.1
1506290400000,2017,9,2016,12,52,7,0.157,0.0799,0.0768,4724.12,34.85,34.85,28.12,1,1,1,259.1,252.6,266.8,127,116,132.1,97,138,-4.06e-15,-2.842e-14,2.842e-14,0.509,0.384,0.543,127,116,155.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.1,0.0973,0.106,0.00655,0.00561,0.00898,0.00026,0.00022,0.00035,0.221,0.202,0.268,0.0087,0.008,0.011,25.04,25.01,25.08,0.929,0.923,0.941,0.97,0.97,0.97,0.901,0.896,0.913,28.99,26.34,35.93,28.12,25.55,34.85,0,0,0,0,0,0,0.156,0,0.0802,0.51,0.49,0.51,30.1
1506895200000,2017,10,2017,1,1,7,0.149,0.0587,0.09,5592.96,34.42,34.42,33.29,1,1,1,245.7,242.2,250.7,148.7,145.2,97,97,97,0,0,0,0.395,0.387,0.4,148.7,145.2,153.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.106,0.00839,0.00809,0.00882,0.00033,0.00032,0.00035,0.256,0.249,0.264,0.01,0.0098,0.01,25.07,25.03,25.1,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.32,33.49,35.48,33.29,32.49,34.42,0,0,0,0,0,0,0.185,0,0.059,0.39,0.6,0.4,37.5
1507500000000,2017,10,2017,1,2,7,0.145,0.0587,0.0863,5361.22,33.12,33.12,31.91,1,1,1,239.7,234.6,245,142.7,137.6,97,97,97,0,0,0,0.405,0.396,0.414,142.7,137.6,148,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.104,0.00788,0.00744,0.00833,0.00031,0.00029,0.00033,0.245,0.236,0.254,0.0097,0.0093,0.01,25.12,25.08,25.16,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.9,31.7,34.14,31.91,30.75,33.12,0,0,0,0,0,0,0.177,0,0.0587,0.4,0.6,0.4,37
1508104800000,2017,10,2017,1,3,7,0.137,0.0587,0.0787,4881.56,30.31,30.31,29.06,1,1,1,227.2,222.3,232.7,130.2,125.3,97,97,97,0,-1.421e-14,1.421e-14,0.427,0.417,0.436,130.2,125.3,135.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0973,0.0956,0.0993,0.00681,0.0064,0.00728,0.00027,0.00025,0.00029,0.222,0.214,0.232,0.0087,0.0084,0.0091,25.21,25.17,25.25,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,29.96,28.81,31.25,29.06,27.95,30.31,0,0,0,0,0,0,0.161,0,0.0583,0.43,0.57,0.43,35.6
1508709600000,2017,10,2017,1,4,7,0.131,0.0587,0.0719,4445.91,27.5,27.5,26.46,1,1,1,215.9,213.3,220.4,118.9,116.3,97,97,97,0,-1.421e-14,1.421e-14,0.449,0.44,0.455,118.9,116.3,123.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.0924,0.095,0.00586,0.00563,0.00624,0.00023,0.00022,0.00024,0.202,0.198,0.21,0.0079,0.0077,0.0083,25.3,25.27,25.32,0.924,0.922,0.927,0.97,0.97,0.97,0.897,0.895,0.9,27.28,26.63,28.35,26.46,25.83,27.5,0,0,0,0,0,0,0.147,0,0.0591,0.45,0.55,0.45,33.9
1509314400000,2017,10,2017,1,5,7,0.13,0.0569,0.0731,4525.52,28.32,28.32,26.94,1,1,1,215,211.9,219.8,120.9,115.2,94.14,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.438,0.423,0.457,120.9,115.2,126.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0921,0.0958,0.00603,0.00554,0.00653,0.00024,0.00022,0.00026,0.206,0.196,0.216,0.0081,0.0077,0.0085,25.3,25.27,25.33,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.77,26.37,29.2,26.94,25.58,28.32,0,0,0,0,0,0,0.15,0,0.0569,0.44,0.56,0.44,34.8
1509919200000,2017,11,2017,2,6,7,0.134,0.0562,0.078,4839.99,30.44,30.44,28.81,1,1,1,222,216.5,229.1,129,123.5,93,93,93,2.03e-15,0,1.421e-14,0.419,0.406,0.43,129,123.5,136.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0966,0.0947,0.0991,0.00671,0.00625,0.00732,0.00026,0.00025,0.00029,0.22,0.21,0.233,0.0086,0.0082,0.0092,25.25,25.19,25.29,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.7,28.42,31.38,28.81,27.57,30.44,0,0,0,0,0,0,0.16,0,0.056,0.42,0.58,0.42,36.1
1510524000000,2017,11,2017,2,7,7,0.137,0.0562,0.0803,4985.18,30.13,30.13,29.67,1,1,1,225.8,223.4,227.7,132.8,130.4,93,93,93,0,0,0,0.412,0.408,0.416,132.8,130.4,134.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.0971,0.0986,0.00703,0.00683,0.0072,0.00028,0.00027,0.00028,0.227,0.222,0.23,0.0089,0.0087,0.0091,25.22,25.2,25.24,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.59,30.03,31.06,29.67,29.13,30.13,0,0,0,0,0,0,0.165,0,0.0567,0.41,0.59,0.41,36.4
1511128800000,2017,11,2017,2,8,7,0.137,0.0428,0.0944,5918.58,38.08,38.08,35.23,1,1,1,226.9,219.5,235.1,156.2,128.4,70.71,67,93,0,0,0,0.312,0.285,0.42,156.2,128.4,168.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.0964,0.107,0.00902,0.00667,0.01,0.00035,0.00026,0.0004,0.266,0.219,0.287,0.01,0.0086,0.011,25.17,25.1,25.25,0.94,0.93,0.945,0.971,0.97,0.974,0.913,0.902,0.92,36.26,29.58,39.09,35.23,28.7,38.08,0,0,0,0,0,0,0.196,0,0.0426,0.31,0.69,0.31,43.2
1511733600000,2017,11,2017,2,9,7,0.138,0.0431,0.0945,5918.13,37.61,37.61,35.23,1,1,1,227.5,223.9,233.2,156.3,146.9,71.29,67,77,0,0,0,0.313,0.287,0.344,156.3,146.9,166.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.107,0.00903,0.00824,0.00988,0.00036,0.00032,0.00039,0.266,0.25,0.283,0.01,0.0098,0.011,25.17,25.12,25.21,0.941,0.937,0.944,0.971,0.97,0.973,0.913,0.909,0.919,36.28,34.05,38.65,35.23,33.02,37.61,0,0,0,0,0,0,0.196,0,0.0435,0.31,0.68,0.32,42.9
1512338400000,2017,12,2017,3,10,7,0.144,0.0466,0.0975,6102.7,38.62,38.62,36.33,1,1,1,238.2,227.5,247.7,161.2,150.5,77,77,77,0,0,0,0.324,0.311,0.339,161.2,150.5,170.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.106,0.102,0.11,0.00945,0.00854,0.0103,0.00037,0.00034,0.00041,0.276,0.257,0.293,0.011,0.01,0.012,25.09,25.02,25.18,0.942,0.939,0.945,0.971,0.97,0.975,0.916,0.911,0.922,37.39,34.89,39.6,36.33,33.84,38.62,0,0,0,0,0,0,0.202,0,0.0465,0.32,0.68,0.32,42.4
1512943200000,2017,12,2017,3,11,7,0.155,0.0357,0.119,7554.87,46.58,46.58,44.97,1,1,1,255.7,250.7,262.7,196.7,191.7,59,59,59,-4.06e-15,-2.842e-14,0,0.231,0.225,0.235,196.7,191.7,203.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.115,0.119,0.0125,0.012,0.0131,0.00049,0.00048,0.00052,0.337,0.328,0.35,0.013,0.013,0.014,24.94,24.9,24.97,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.89,44.69,47.53,44.97,43.8,46.58,0,0,0,0,0,0,0.25,0,0.036,0.23,0.77,0.23,48.7
1513548000000,2017,12,2017,3,12,7,0.17,0.0357,0.135,8230.04,52.07,52.07,48.99,2,1,1.2857142857142858,281.6,267.9,296.9,222.6,208.9,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.21,0.199,0.22,222.6,208.9,237.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.121,0.131,0.0147,0.0135,0.016,0.00058,0.00054,0.00064,0.338,0.241,0.388,0.013,0.0096,0.015,24.84,24.77,24.9,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.86,25.92,52.52,41.68,25.14,48.2,0,0,0,0,0,0,0.272,0,0.035,0.21,0.79,0.21,48.4
1514152800000,2017,12,2017,3,13,7,0.203,0.0357,0.167,10172.6,67.62,67.62,60.55,2,2,2,335.6,305.9,368.3,276.6,246.9,59,59,59,0,0,0,0.176,0.16,0.193,276.6,246.9,309.3,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.145,0.134,0.156,0.0297,0.0167,0.045,0.0012,0.00067,0.0018,0.304,0.26,0.353,0.012,0.01,0.014,24.62,24.41,24.81,0.935,0.928,0.942,0.97,0.97,0.97,0.907,0.9,0.913,31.21,27.89,34.85,30.28,27.05,33.81,0,0,0,0,0,0,0.336,0,0.036,0.18,0.82,0.18,50.1
1514757600000,2018,1,2017,4,14,7,0.258,0.0442,0.214,12956.2,86.06,86.06,77.12,2,2,2,426.3,383.3,467,353.3,310.3,73,73,73,0,0,0,0.172,0.156,0.19,353.3,310.3,394,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.174,0.158,0.188,0.0658,0.0455,0.085,0.0027,0.0018,0.0035,0.42,0.356,0.481,0.017,0.014,0.02,24.06,23.82,24.33,0.948,0.942,0.954,0.975,0.97,0.98,0.925,0.914,0.935,39.53,34.87,43.91,38.56,33.82,43.03,0,0,0,0,0,0,0.428,0,0.044,0.17,0.83,0.17,50.2
1515362400000,2018,1,2017,4,15,7,0.319,0.0504,0.269,15863.1,96.4,96.4,94.42,2,2,2,528.2,480.4,571.7,444.9,407.4,83.29,73,91,8.12e-15,0,5.684e-14,0.157,0.142,0.171,444.9,407.4,480.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.208,0.193,0.224,0.109,0.0913,0.126,0.0045,0.0038,0.0053,0.559,0.502,0.617,0.023,0.021,0.026,23.46,23.21,23.74,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.96,45.31,52.3,47.21,44.4,48.2,0,0,0,0,0,0,0.525,0,0.05,0.16,0.84,0.16,49.7
1515967200000,2018,1,2017,4,16,7,0.374,0.0575,0.316,18299.9,113.7,113.7,108.9,3,3,3,618.3,585.1,643.1,523.1,494.1,95.14,91,120,-8.12e-15,-5.684e-14,0,0.154,0.143,0.187,523.1,494.1,546.4,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.249,0.232,0.261,0.151,0.132,0.166,0.0064,0.0056,0.007,0.577,0.529,0.616,0.024,0.022,0.026,23.05,22.93,23.24,0.948,0.946,0.95,0.971,0.97,0.974,0.921,0.917,0.925,37.38,35.49,38.93,36.31,34.43,37.91,0,0,0,0,0,0,0.605,0,0.058,0.15,0.84,0.16,48.9
1516572000000,2018,1,2017,4,17,7,0.401,0.0726,0.329,18895.7,114.6,114.6,112.5,3,3,3,663.4,649.9,674,543.4,529.9,120,120,120,0,0,0,0.181,0.178,0.185,543.4,529.9,554,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.264,0.257,0.27,0.164,0.155,0.171,0.007,0.0066,0.0073,0.615,0.593,0.633,0.026,0.025,0.027,22.83,22.77,22.91,0.95,0.949,0.951,0.973,0.971,0.974,0.924,0.922,0.927,38.54,37.67,39.22,37.49,36.57,38.21,0,0,0,0,0,0,0.625,0,0.072,0.18,0.82,0.18,47.1
1517176800000,2018,1,2017,4,18,7,0.416,0.0785,0.338,19385,116.7,116.7,115.4,3,3,3,688.5,676.5,703.3,558.8,550.7,129.7,120,137,0,0,0,0.188,0.176,0.199,558.8,550.7,566.3,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.274,0.271,0.28,0.174,0.169,0.179,0.0075,0.0072,0.0077,0.643,0.63,0.656,0.028,0.027,0.028,22.7,22.63,22.76,0.951,0.951,0.952,0.975,0.974,0.976,0.927,0.926,0.929,39.45,38.88,39.88,38.46,37.86,38.91,0,0,0,0,0,0,0.641,0,0.078,0.19,0.81,0.19,46.6
1517781600000,2018,2,2017,5,19,7,0.451,0.0829,0.368,20984.4,130.4,130.4,124.9,3,3,3,745.7,712.8,775.7,608.7,575.8,137,137,137,0,0,0,0.184,0.177,0.192,608.7,575.8,638.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.304,0.285,0.321,0.208,0.186,0.228,0.009,0.008,0.0099,0.728,0.672,0.778,0.031,0.029,0.034,22.39,22.22,22.58,0.954,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.51,40.48,44.34,41.64,39.55,43.45,0,0,0,0,0,0,0.694,0,0.083,0.18,0.82,0.18,46.5
1518386400000,2018,2,2017,5,20,7,0.501,0.0829,0.418,23277.7,144.6,144.6,138.6,3,3,3,828.7,782,888.7,691.7,645,137,137,137,0,0,0,0.166,0.154,0.175,691.7,645,751.7,990,990,990,967.2,967,967.5,22.8,22.5,23,0.352,0.324,0.393,0.263,0.232,0.303,0.012,0.01,0.013,0.869,0.789,0.977,0.038,0.034,0.043,21.92,21.57,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.39,44.72,50.71,46.19,43.82,48.2,0,0,0,0,0,0,0.77,0,0.083,0.17,0.83,0.17,46.5
1518991200000,2018,2,2017,5,21,7,0.628,0.0829,0.545,28643.3,191.5,191.5,170.5,4,3,3.857142857142857,1038,917.4,1178,901,780.4,137,137,137,0,-1.137e-13,1.137e-13,0.133,0.116,0.149,901,780.4,1041,990,990,990,968,967.6,968.5,22,21.5,22.4,0.536,0.42,0.693,0.385,0.317,0.515,0.018,0.014,0.024,1.18,1,1.5,0.054,0.045,0.069,20.82,20.04,21.41,0.955,0.954,0.956,0.98,0.977,0.98,0.936,0.932,0.937,45.7,40.57,52.21,44.35,39.64,48.2,0,0,0,0,0,0,0.947,0,0.083,0.13,0.87,0.13,45.6
1519596000000,2018,2,2017,5,22,7,0.823,0.0988,0.665,32219.5,192.8,192.8,191.8,4,4,4,1361,1232,1455,1198,1095,163.3,137,183,98.54,0,171.7,0.12,0.103,0.132,1099,1095,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.829,0.772,0.869,0.646,0.637,0.648,0.031,0.03,0.031,1.78,1.71,1.82,0.085,0.08,0.088,19.19,18.84,19.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.28,48.4,50.37,47.95,47.43,48.2,0,0,0,0,0,0,1.07,0,0.158,0.12,0.81,0.19,39.1
1520200800000,2018,3,2017,6,23,7,0.924,0.111,0.665,31420.4,188.9,188.9,187,4,4,4,1527,1477,1586,1344,1294,183,183,183,244.3,193.8,302.7,0.12,0.115,0.124,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.896,0.878,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.83,1.86,0.09,0.089,0.092,18.58,18.38,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.71,47.18,48.19,46.76,46.24,47.22,0,0,0,0,0,0,1.04,0,0.259,0.12,0.72,0.28,34
1520805600000,2018,3,2017,6,24,7,1.01,0.111,0.665,30569.3,184.2,184.2,182,4,4,4,1673,1609,1742,1490,1426,183,183,183,390.4,325.6,458.6,0.109,0.105,0.114,1100,1100,1100,990,990,990,970,969.8,970.3,20,19.7,20.2,0.916,0.911,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.09,17.87,18.31,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.42,45.81,46.98,45.49,44.9,46.04,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1521410400000,2018,3,2017,6,25,7,1.11,0.111,0.665,29666.3,178.8,178.8,176.6,4,4,4,1828,1765,1882,1645,1582,183,183,183,544.6,482.4,599.3,0.1,0.0972,0.104,1100,1100,1100,990,990,990,970.5,970.3,970.7,19.5,19.3,19.7,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.58,17.41,17.79,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.05,44.56,45.6,44.15,43.67,44.69,0,0,0,0,0,0,0.981,0,0.445,0.1,0.6,0.4,26.7
1522015200000,2018,3,2017,6,26,7,1.17,0.114,0.665,29002.5,174.3,174.3,172.6,4,4,4,1942,1893,2006,1755,1710,187.9,183,217,654.6,609.8,697.7,0.0967,0.0924,0.108,1100,1100,1100,990,990,990,970.9,970.8,971.1,19.1,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.21,17.01,17.37,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.04,43.5,44.47,43.16,42.63,43.58,0,0,0,0,0,0,0.959,0,0.505,0.097,0.57,0.43,24.8
1522620000000,2018,4,2017,7,27,7,1.29,0.131,0.665,28097.8,169.9,169.9,167.2,4,4,4,2134,2031,2256,1917,1814,217,217,217,816.6,713.5,939.4,0.102,0.0962,0.107,1100,1100,1100,990,990,990,971.4,971.2,971.7,18.6,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.7,16.41,16.95,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.67,41.87,43.33,41.81,41.03,42.47,0,0,0,0,0,0,0.929,0,0.625,0.1,0.52,0.48,21.8
1523224800000,2018,4,2017,7,28,7,1.44,0.131,0.665,26961,163.2,163.2,160.5,4,4,4,2388,2290,2479,2171,2073,217,217,217,1071,972.9,1162,0.0909,0.0875,0.0948,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.87,16.33,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41.01,40.43,41.65,40.12,39.49,40.8,0,0,0,0,0,0,0.892,0,0.775,0.091,0.46,0.54,18.7
1523829600000,2018,4,2017,7,29,7,1.53,0.131,0.665,26287.7,157.4,157.4,156.5,4,4,4,2532,2498,2552,2315,2281,217,217,217,1215,1181,1235,0.0857,0.085,0.0869,1100,1100,1100,990,990,990,972.4,972.3,972.4,17.6,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.74,15.69,15.82,0.944,0.944,0.944,0.976,0.976,0.977,0.921,0.921,0.922,40.07,39.95,40.3,39.12,38.98,39.36,0,0,0,0,0,0,0.869,0,0.865,0.086,0.43,0.57,17.2
1524434400000,2018,4,2017,7,30,7,1.54,0.131,0.665,26202.8,156.3,156.3,156,4,4,4,2550,2540,2559,2333,2323,217,217,217,1233,1223,1242,0.0851,0.0848,0.0854,1100,1100,1100,990,990,990,972.4,972.4,972.4,17.6,17.6,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.7,15.68,15.72,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.921,0.921,39.95,39.9,40.02,38.99,38.93,39.07,0,0,0,0,0,0,0.866,0,0.875,0.085,0.43,0.57,17
1525039200000,2018,4,2017,7,31,7,1.52,0.162,0.665,26380.3,158.1,158.1,157,4,4,4,2513,2475,2536,2245,2199,267.6,217,276,1145,1099,1219,0.107,0.0856,0.112,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.79,15.73,15.88,0.944,0.944,0.945,0.976,0.976,0.977,0.922,0.921,0.923,40.2,40.05,40.45,39.26,39.09,39.52,0,0,0,0,0,0,0.872,0,0.855,0.11,0.44,0.56,17.4
1525644000000,2018,5,2017,8,32,7,1.44,0.167,0.665,26991.7,163,163,160.7,4,4,4,2382,2297,2456,2106,2021,276,276,276,1006,921.3,1080,0.116,0.112,0.12,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.93,16.31,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.923,0.927,41.06,40.58,41.6,40.17,39.65,40.75,0,0,0,0,0,0,0.893,0,0.775,0.12,0.46,0.54,18.7
1526248800000,2018,5,2017,8,33,7,1.28,0.167,0.665,28154,171.3,171.3,167.6,4,4,4,2121,1981,2264,1845,1705,276,276,276,745.4,604.7,887.8,0.13,0.122,0.139,1100,1100,1100,990,990,990,971.4,971,971.7,18.6,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.74,16.39,17.09,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.75,41.82,43.7,41.9,40.98,42.83,0,0,0,0,0,0,0.931,0,0.615,0.13,0.52,0.48,22
1526853600000,2018,5,2017,8,34,7,1.11,0.167,0.665,29667,180.5,180.5,176.6,4,4,4,1828,1715,1942,1552,1439,276,276,276,451.5,338.7,565.8,0.151,0.142,0.161,1100,1100,1100,990,990,990,970.5,970.2,970.9,19.5,19.1,19.8,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.58,17.21,17.95,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.05,44.04,46.05,44.15,43.16,45.13,0,0,0,0,0,0,0.981,0,0.445,0.15,0.6,0.4,26.7
1527458400000,2018,5,2017,8,35,7,0.955,0.15,0.665,31107.1,188.4,188.4,185.2,4,4,4,1579,1489,1678,1332,1279,247.7,210,276,231.5,179.4,301.9,0.156,0.136,0.175,1100,1100,1100,990,990,990,969.7,969.5,970.1,20.3,19.9,20.5,0.91,0.888,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.84,1.87,0.092,0.089,0.094,18.4,18.07,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.24,46.37,48.05,46.29,45.45,47.09,0,0,0,0,0,0,1.03,0,0.29,0.16,0.7,0.3,32.6
1528063200000,2018,6,2017,9,36,7,0.819,0.127,0.655,32038.3,192.8,192.8,190.7,4,4,4,1354,1232,1461,1144,1022,210,210,210,61.17,0,151,0.156,0.144,0.17,1083,1022,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.812,0.697,0.875,0.61,0.472,0.648,0.029,0.022,0.031,1.72,1.45,1.82,0.082,0.068,0.088,19.26,18.82,19.92,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.74,47.65,49.76,47.68,46.7,48.2,0,0,0,0,0,0,1.06,0,0.164,0.16,0.8,0.2,39.1
1528668000000,2018,6,2017,9,37,7,0.671,0.127,0.544,28496.7,182.2,182.2,169.6,4,4,4,1109,1033,1195,899.4,823.2,210,210,210,4.872e-14,-1.137e-13,1.137e-13,0.19,0.176,0.203,899.4,823.2,984.9,990,990,990,968.2,968,968.5,21.8,21.5,22,0.551,0.479,0.643,0.374,0.337,0.416,0.017,0.015,0.019,1.17,1.04,1.33,0.054,0.047,0.062,20.58,20.15,20.96,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.3,40.33,46.49,42.41,39.39,45.56,0,0,0,0,0,0,0.942,0,0.127,0.19,0.81,0.19,42.5
1529272800000,2018,6,2017,9,38,7,0.578,0.127,0.451,24227.8,153.6,153.6,144.2,4,3,3.142857142857143,955.7,906.2,1010,745.7,696.2,210,210,210,0,0,0,0.22,0.208,0.232,745.7,696.2,800.4,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.409,0.366,0.458,0.297,0.266,0.326,0.013,0.012,0.015,0.97,0.888,1.04,0.044,0.039,0.047,21.31,21.07,21.59,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.77,39.4,51.35,46.24,38.41,48.2,0,0,0,0,0,0,0.801,0,0.127,0.22,0.78,0.22,41.9
1529877600000,2018,6,2017,9,39,7,0.515,0.125,0.39,21780.3,135.7,135.7,129.6,3,3,3,851.4,819,890.8,644.8,618.1,206.6,186,210,0,0,0,0.243,0.227,0.254,644.8,618.1,680.8,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.336,0.322,0.357,0.232,0.214,0.256,0.01,0.0094,0.011,0.801,0.756,0.862,0.035,0.033,0.038,21.89,21.67,22.05,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.1,42.5,46.15,43.21,41.65,45.22,0,0,0,0,0,0,0.72,0,0.125,0.24,0.76,0.24,42.3
1530482400000,2018,7,2017,10,40,7,0.476,0.112,0.364,20564.3,126.6,126.6,122.4,3,3,3,787.3,766.1,810.1,601.3,580.1,186,186,186,0,0,0,0.236,0.23,0.243,601.3,580.1,624.1,990,990,990,967,967,967.1,23,22.9,23,0.307,0.295,0.32,0.203,0.189,0.218,0.0088,0.0082,0.0095,0.723,0.688,0.762,0.032,0.03,0.033,22.23,22.1,22.35,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.68,40.38,43.06,40.8,39.45,42.2,0,0,0,0,0,0,0.68,0,0.112,0.24,0.76,0.24,43.2
1531087200000,2018,7,2017,10,41,7,0.435,0.13,0.305,17215.5,115.8,115.8,102.5,3,2,2.4285714285714284,719.7,687.1,753.3,504.4,460.1,215.3,186,227,8.12e-15,-5.684e-14,5.684e-14,0.3,0.247,0.33,504.4,460.1,567.3,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.257,0.233,0.288,0.141,0.116,0.18,0.0061,0.005,0.0078,0.628,0.564,0.666,0.027,0.024,0.029,22.59,22.42,22.75,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.918,0.938,45.15,35.22,52.02,43.34,34.16,48.2,0,0,0,0,0,0,0.569,0,0.13,0.3,0.7,0.3,39.6
1531692000000,2018,7,2017,10,42,7,0.392,0.137,0.255,14945.3,94.48,94.48,88.96,2,2,2,648.6,621.8,677,421.6,394.8,227,227,227,0,-5.684e-14,5.684e-14,0.35,0.335,0.365,421.6,394.8,450,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.214,0.203,0.228,0.098,0.0853,0.111,0.0042,0.0036,0.0048,0.539,0.497,0.585,0.023,0.021,0.025,22.97,22.81,23.12,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.39,42.69,48.21,44.48,41.84,47.24,0,0,0,0,0,0,0.494,0,0.137,0.35,0.65,0.35,38.1
1532296800000,2018,7,2017,10,43,7,0.356,0.137,0.219,12870.8,81.95,81.95,76.61,2,2,2,589,566.3,613.3,362,339.3,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.386,0.37,0.401,362,339.3,386.3,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.192,0.184,0.2,0.0699,0.0591,0.0813,0.0029,0.0025,0.0034,0.448,0.414,0.485,0.019,0.017,0.02,23.3,23.16,23.44,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.919,0.934,39.3,36.92,41.82,38.31,35.82,40.98,0,0,0,0,0,0,0.426,0,0.137,0.38,0.62,0.38,36.2
1532901600000,2018,7,2017,10,44,7,0.324,0.119,0.206,12149.7,76.88,76.88,72.32,2,2,2,536.3,514,558.9,340,324.5,196.3,184,227,-1.624e-14,-5.684e-14,0,0.366,0.338,0.412,340,324.5,360.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.177,0.188,0.0595,0.0522,0.069,0.0025,0.0022,0.0029,0.413,0.392,0.442,0.017,0.016,0.018,23.57,23.48,23.69,0.947,0.945,0.95,0.971,0.97,0.975,0.92,0.916,0.926,37.23,35.37,39.43,36.16,34.3,38.44,0,0,0,0,0,0,0.402,0,0.118,0.37,0.64,0.36,37.5
1533506400000,2018,8,2017,11,45,7,0.295,0.111,0.183,10878.1,68.8,68.8,64.75,2,2,2,487.2,468.4,506.6,303.2,284.4,184,184,184,0,0,0,0.378,0.363,0.393,303.2,284.4,322.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.161,0.174,0.0421,0.0332,0.0513,0.0017,0.0014,0.0021,0.357,0.329,0.386,0.015,0.014,0.016,23.85,23.73,23.96,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.38,31.33,35.46,32.38,30.39,34.4,0,0,0,0,0,0,0.36,0,0.112,0.38,0.62,0.38,36.9
1534111200000,2018,8,2017,11,46,7,0.269,0.111,0.158,9393.63,59.44,59.44,55.91,2,2,2,445.6,429.8,462.1,261.6,245.8,184,184,184,0,0,0,0.413,0.398,0.428,261.6,245.8,278.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.147,0.159,0.0227,0.0166,0.0303,0.00093,0.00068,0.0012,0.295,0.272,0.319,0.012,0.011,0.013,24.1,24,24.19,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,28.82,27.08,30.64,27.96,26.26,29.72,0,0,0,0,0,0,0.311,0,0.111,0.41,0.59,0.41,34.9
1534716000000,2018,8,2017,11,47,7,0.248,0.111,0.137,8206.9,51.38,51.38,48.85,2,1,1.2857142857142858,410.4,397.3,424.6,226.4,213.3,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.449,0.433,0.463,226.4,213.3,240.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.136,0.146,0.015,0.0139,0.0162,0.00061,0.00056,0.00066,0.358,0.261,0.411,0.015,0.011,0.017,24.2,24.12,24.25,0.949,0.925,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.44,25.9,52.26,41.59,25.12,48.2,0,0,0,0,0,0,0.271,0,0.111,0.45,0.55,0.45,33.1
1535320800000,2018,8,2017,11,48,7,0.23,0.103,0.127,7753.85,50.65,50.65,46.15,2,1,1.1428571428571428,380.9,368,393.2,210,192.8,170.9,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.448,0.37,0.488,210,192.8,235.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.133,0.129,0.139,0.0136,0.0121,0.0157,0.00055,0.00049,0.00064,0.35,0.256,0.406,0.014,0.01,0.016,24.35,24.26,24.48,0.951,0.925,0.958,0.979,0.97,0.98,0.931,0.897,0.939,43.93,26.11,52.63,42.54,25.32,48.2,0,0,0,0,0,0,0.256,0,0.103,0.45,0.55,0.45,33.7
1535925600000,2018,9,2017,12,49,7,0.212,0.0835,0.129,7940.77,48.2,48.2,47.27,1,1,1,350.7,339.3,362.8,212.7,201.3,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.394,0.38,0.407,212.7,201.3,224.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.131,0.127,0.136,0.0138,0.0129,0.0149,0.00056,0.00052,0.0006,0.375,0.355,0.397,0.015,0.014,0.016,24.47,24.39,24.55,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.84,46.28,51.56,47.27,45.36,48.2,0,0,0,0,0,0,0.263,0,0.083,0.39,0.61,0.39,37.5
1536530400000,2018,9,2017,12,50,7,0.199,0.0835,0.115,7198.69,44.81,44.81,42.85,1,1,1,328.2,319.9,336.8,190.2,181.9,138,138,138,-1.624e-14,-2.842e-14,0,0.42,0.41,0.431,190.2,181.9,198.8,990,990,990,965,965,965.1,25,24.9,25,0.123,0.121,0.127,0.0119,0.0112,0.0127,0.00048,0.00045,0.00051,0.335,0.32,0.35,0.013,0.013,0.014,24.62,24.57,24.68,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,43.72,41.8,45.72,42.85,40.96,44.81,0,0,0,0,0,0,0.238,0,0.084,0.42,0.58,0.42,36.2
1537135200000,2018,9,2017,12,51,7,0.186,0.0835,0.103,6383.19,40.21,40.21,38,1,1,1,307.9,298.8,316.9,169.9,160.8,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.448,0.435,0.462,169.9,160.8,178.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.119,0.0102,0.00942,0.011,0.00041,0.00038,0.00044,0.298,0.282,0.314,0.012,0.011,0.013,24.76,24.7,24.82,0.946,0.943,0.948,0.974,0.97,0.978,0.921,0.915,0.928,39.01,36.91,41.1,38,35.81,40.21,0,0,0,0,0,0,0.211,0,0.083,0.45,0.55,0.45,34.3
