datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1537740000000,2018,9,2017,12,52,7,0.174,0.0835,0.0903,5574.75,35.13,35.13,33.18,1,1,1,287.3,279.4,295.8,149.3,141.4,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.48,0.466,0.494,149.3,141.4,157.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.106,0.112,0.00844,0.00777,0.00917,0.00034,0.00031,0.00036,0.261,0.247,0.277,0.01,0.0098,0.011,24.89,24.84,24.93,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.21,32.36,36.21,33.18,31.39,35.13,0,0,0,0,0,0,0.184,0,0.0837,0.48,0.52,0.48,32
1538344800000,2018,10,2018,1,1,7,0.163,0.0665,0.0962,5979.97,37.46,37.46,35.6,1,1,1,269.1,261.6,277,159.1,151.7,110,110,110,-1.218e-14,-2.842e-14,0,0.409,0.397,0.42,159.1,151.7,167,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.112,0.00927,0.00864,0.00994,0.00037,0.00034,0.00039,0.276,0.263,0.29,0.011,0.01,0.012,24.95,24.9,24.99,0.942,0.94,0.945,0.971,0.97,0.973,0.914,0.912,0.919,36.67,34.93,38.51,35.6,33.88,37.46,0,0,0,0,0,0,0.198,0,0.0668,0.41,0.59,0.41,36.7
1538949600000,2018,10,2018,1,2,7,0.152,0.0665,0.0859,5318.31,33.32,33.32,31.66,1,1,1,252,245.5,259.2,142,135.5,110,110,110,4.06e-15,0,2.842e-14,0.437,0.424,0.448,142,135.5,149.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00782,0.00727,0.00843,0.00031,0.00029,0.00033,0.246,0.234,0.259,0.0097,0.0092,0.01,25.05,25,25.09,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.64,31.12,34.35,31.66,30.18,33.32,0,0,0,0,0,0,0.176,0,0.0661,0.44,0.57,0.43,35
1539554400000,2018,10,2018,1,3,7,0.146,0.0665,0.0798,4936.92,30.56,30.56,29.39,1,1,1,242,235.9,247.2,132,126,110,110,110,-2.03e-15,-1.421e-14,0,0.455,0.445,0.466,132,126,137.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.098,0.102,0.00697,0.00646,0.00741,0.00027,0.00025,0.00029,0.228,0.217,0.237,0.009,0.0085,0.0094,25.12,25.08,25.17,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.3,28.88,31.5,29.39,28.02,30.56,0,0,0,0,0,0,0.163,0,0.0662,0.46,0.55,0.45,33.8
1540159200000,2018,10,2018,1,4,7,0.138,0.0665,0.071,4370.61,27.57,27.57,26.02,1,1,1,227.4,220.9,234,117.4,110.9,110,110,110,-4.06e-15,-1.421e-14,1.421e-14,0.484,0.47,0.498,117.4,110.9,124,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0949,0.0927,0.0973,0.00572,0.00518,0.00629,0.00023,0.0002,0.00025,0.202,0.19,0.214,0.0079,0.0075,0.0084,25.23,25.18,25.28,0.923,0.919,0.928,0.97,0.97,0.97,0.896,0.891,0.9,26.82,25.27,28.43,26.02,24.51,27.57,0,0,0,0,0,0,0.145,0,0.067,0.48,0.51,0.49,31.7
1540764000000,2018,10,2018,1,5,7,0.131,0.0607,0.0704,4340.59,28.26,28.26,25.84,1,1,1,216.6,214.3,219.5,116.3,105.2,100.3,93,110,2.03e-15,-1.421e-14,1.421e-14,0.463,0.424,0.511,116.3,105.2,126.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0932,0.0906,0.0957,0.00564,0.00469,0.00651,0.00022,0.00018,0.00026,0.198,0.18,0.216,0.0078,0.007,0.0085,25.3,25.27,25.33,0.922,0.915,0.929,0.97,0.97,0.97,0.895,0.887,0.901,26.64,23.89,29.14,25.84,23.18,28.26,0,0,0,0,0,0,0.144,0,0.0606,0.46,0.54,0.46,33.1
1541368800000,2018,11,2018,2,6,7,0.136,0.0562,0.0802,4977.72,30.44,30.44,29.63,1,1,1,225.6,220.9,229.1,132.6,127.9,93,93,93,0,0,0,0.412,0.406,0.421,132.6,127.9,136.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0978,0.0962,0.0991,0.00702,0.00662,0.00732,0.00028,0.00026,0.00029,0.226,0.218,0.233,0.0089,0.0086,0.0092,25.22,25.19,25.26,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.55,29.46,31.38,29.63,28.57,30.44,0,0,0,0,0,0,0.165,0,0.0558,0.41,0.59,0.41,36.6
1541973600000,2018,11,2018,2,7,7,0.136,0.0562,0.0801,4976.28,30.19,30.19,29.62,1,1,1,225.5,222.8,228,132.5,129.8,93,93,93,0,0,0,0.412,0.408,0.417,132.5,129.8,135,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0978,0.0969,0.0987,0.00701,0.00678,0.00723,0.00028,0.00027,0.00028,0.226,0.221,0.231,0.0089,0.0087,0.0091,25.22,25.2,25.24,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.54,29.9,31.12,29.62,29.01,30.19,0,0,0,0,0,0,0.165,0,0.0559,0.41,0.59,0.41,36.6
1542578400000,2018,11,2018,2,8,7,0.136,0.045,0.0907,5670.7,36.19,36.19,33.75,1,1,1,224.5,223.1,227.5,150,130.4,74.43,67,93,0,0,0,0.332,0.295,0.416,150,130.4,160.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0971,0.105,0.0085,0.00683,0.00939,0.00033,0.00027,0.00037,0.255,0.222,0.273,0.01,0.0087,0.011,25.2,25.16,25.24,0.938,0.931,0.942,0.97,0.97,0.97,0.91,0.903,0.914,34.8,30.03,37.3,33.75,29.13,36.19,0,0,0,0,0,0,0.188,0,0.0453,0.33,0.67,0.33,41.7
1543183200000,2018,11,2018,2,9,7,0.141,0.0422,0.0983,6166.13,37.54,37.54,36.7,1,1,1,232.5,228.8,236.5,162.6,158.1,69.86,67,77,0,0,0,0.3,0.288,0.327,162.6,158.1,165.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.106,0.00957,0.00919,0.00985,0.00038,0.00036,0.00039,0.277,0.27,0.283,0.011,0.011,0.011,25.13,25.11,25.15,0.943,0.941,0.944,0.971,0.97,0.973,0.916,0.913,0.918,37.78,36.67,38.58,36.7,35.57,37.54,0,0,0,0,0,0,0.204,0,0.0427,0.3,0.7,0.3,43.7
1543788000000,2018,12,2018,3,10,7,0.149,0.0466,0.102,6402.78,39.57,39.57,38.11,1,1,1,245.6,237.9,251.5,168.6,160.9,77,77,77,0,0,0,0.314,0.306,0.324,168.6,160.9,174.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.111,0.0101,0.00942,0.0106,0.0004,0.00037,0.00042,0.289,0.275,0.3,0.011,0.011,0.012,25.04,24.99,25.1,0.945,0.942,0.947,0.974,0.97,0.977,0.92,0.914,0.925,39.12,37.31,40.5,38.11,36.2,39.57,0,0,0,0,0,0,0.212,0,0.047,0.31,0.68,0.32,43
1544392800000,2018,12,2018,3,11,7,0.149,0.0372,0.112,7099.17,43.61,43.61,42.26,1,1,1,246.8,244.2,250.2,185.2,173.2,61.57,59,77,0,0,0,0.249,0.236,0.308,185.2,173.2,190.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.11,0.115,0.0115,0.0105,0.012,0.00045,0.00041,0.00047,0.317,0.297,0.327,0.013,0.012,0.013,25,24.97,25.02,0.95,0.946,0.952,0.979,0.976,0.98,0.93,0.924,0.933,43.14,40.18,44.5,42.26,39.23,43.61,0,0,0,0,0,0,0.235,0,0.037,0.25,0.75,0.25,47.6
1544997600000,2018,12,2018,3,12,7,0.148,0.0357,0.112,7135.02,43.36,43.36,42.47,1,1,1,244.9,242.8,248.8,185.9,183.8,59,59,59,0,0,0,0.241,0.237,0.243,185.9,183.8,189.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.114,0.0116,0.0114,0.0119,0.00046,0.00045,0.00047,0.318,0.314,0.325,0.013,0.012,0.013,25.01,24.98,25.03,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,43.34,42.83,44.24,42.47,41.98,43.36,0,0,0,0,0,0,0.236,0,0.036,0.24,0.76,0.24,48.2
1545602400000,2018,12,2018,3,13,7,0.153,0.0357,0.118,7479.03,45.96,45.96,44.52,1,1,1,253.8,249.1,260,194.8,190.1,59,59,59,0,0,0,0.233,0.227,0.237,194.8,190.1,201,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.114,0.118,0.0123,0.0119,0.0128,0.00049,0.00047,0.00051,0.334,0.325,0.345,0.013,0.013,0.014,24.95,24.92,24.98,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.43,44.31,46.9,44.52,43.42,45.96,0,0,0,0,0,0,0.247,0,0.035,0.23,0.77,0.23,48.9
1546207200000,2018,12,2018,3,14,7,0.161,0.0429,0.118,7463.87,46.52,46.52,44.43,1,1,1,265.8,261.6,271.8,194.8,188.7,71,59,73,4.06e-15,-2.842e-14,2.842e-14,0.267,0.225,0.279,194.8,188.7,203.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.116,0.119,0.0123,0.0118,0.013,0.00049,0.00047,0.00052,0.335,0.324,0.349,0.013,0.013,0.014,24.9,24.87,24.93,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.33,43.87,47.47,44.43,42.99,46.52,0,0,0,0,0,0,0.247,0,0.043,0.27,0.73,0.27,46.4
1546812000000,2019,1,2018,4,15,7,0.169,0.0442,0.125,7872.26,48.2,48.2,46.86,1,1,1,278.9,273.1,287.4,205.9,200.1,73,73,73,4.06e-15,0,2.842e-14,0.262,0.254,0.267,205.9,200.1,214.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.12,0.125,0.0132,0.0128,0.014,0.00053,0.00051,0.00056,0.355,0.345,0.37,0.014,0.014,0.015,24.83,24.78,24.86,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.91,46.59,49.87,46.86,45.65,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.6
1547416800000,2019,1,2018,4,16,7,0.182,0.0442,0.138,8303.93,51.98,51.98,49.43,2,1,1.4285714285714286,300.8,292.6,311.1,227.8,219.6,73,73,73,4.06e-15,0,2.842e-14,0.243,0.235,0.25,227.8,219.6,238.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.126,0.133,0.0151,0.0144,0.016,0.0006,0.00057,0.00064,0.327,0.244,0.393,0.013,0.0097,0.016,24.77,24.71,24.84,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.92,25.91,52.74,38.49,25.14,48.2,0,0,0,0,0,0,0.275,0,0.044,0.24,0.76,0.24,45.6
1548021600000,2019,1,2018,4,17,7,0.203,0.0442,0.159,9652.69,61.72,61.72,57.46,2,2,2,336.1,318,355.7,263.1,245,73,73,73,4.06e-15,0,2.842e-14,0.217,0.205,0.23,263.1,245,282.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.135,0.149,0.0234,0.0166,0.0324,0.00094,0.00066,0.0013,0.285,0.26,0.314,0.011,0.01,0.013,24.63,24.51,24.75,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,29.62,27.58,31.81,28.73,26.75,30.86,0,0,0,0,0,0,0.319,0,0.044,0.22,0.78,0.22,47.6
1548626400000,2019,1,2018,4,18,7,0.24,0.0473,0.193,11665.3,74.24,74.24,69.44,2,2,2,397.2,365.8,426.5,319.1,292.8,78.14,73,85,0,0,0,0.196,0.183,0.209,319.1,292.8,341.5,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.162,0.152,0.171,0.0496,0.0372,0.0602,0.002,0.0015,0.0025,0.369,0.33,0.404,0.015,0.013,0.016,24.25,24.08,24.44,0.943,0.939,0.947,0.97,0.97,0.972,0.915,0.91,0.921,35.78,32.94,38.18,34.72,31.95,37.12,0,0,0,0,0,0,0.386,0,0.047,0.2,0.8,0.2,48.6
1549231200000,2019,2,2018,5,19,7,0.28,0.0514,0.229,13857.8,88.05,88.05,82.49,2,2,2,463.4,436.6,489.7,378.4,351.6,85,85,85,0,0,0,0.184,0.174,0.195,378.4,351.6,404.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.174,0.193,0.0776,0.065,0.09,0.0032,0.0027,0.0037,0.459,0.419,0.499,0.019,0.017,0.021,23.86,23.7,24.02,0.952,0.949,0.955,0.979,0.974,0.98,0.932,0.924,0.936,42.14,39.28,44.93,41.24,38.28,44.03,0,0,0,0,0,0,0.458,0,0.051,0.18,0.82,0.18,49.5
1549836000000,2019,2,2018,5,20,7,0.322,0.0514,0.27,15896.5,96.4,96.4,94.62,2,2,2,532,499.3,562.2,447,414.3,85,85,85,-1.624e-14,-5.684e-14,0,0.16,0.151,0.17,447,414.3,477.2,990,990,990,966,965.8,966.1,24,23.9,24.2,0.208,0.196,0.221,0.11,0.0945,0.124,0.0046,0.0039,0.0052,0.562,0.513,0.61,0.023,0.021,0.026,23.44,23.26,23.64,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.16,45.91,52.03,47.31,44.99,48.2,0,0,0,0,0,0,0.526,0,0.052,0.16,0.84,0.16,49.4
1550440800000,2019,2,2018,5,21,7,0.368,0.0514,0.317,18359,114.9,114.9,109.3,3,3,3,608.7,576.1,636.3,523.7,491.1,85,85,85,0,0,0,0.14,0.134,0.148,523.7,491.1,551.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.247,0.229,0.263,0.151,0.131,0.169,0.0064,0.0055,0.0072,0.577,0.523,0.623,0.024,0.022,0.026,23.09,22.93,23.28,0.948,0.945,0.951,0.972,0.97,0.975,0.921,0.917,0.927,37.49,35.33,39.29,36.43,34.27,38.29,0,0,0,0,0,0,0.607,0,0.051,0.14,0.86,0.14,49.9
1551045600000,2019,2,2018,5,22,7,0.395,0.0571,0.338,19505.4,118.1,118.1,116.1,3,3,3,652.7,640.9,665,558.3,550.3,94.43,85,107,0,0,0,0.145,0.13,0.163,558.3,550.3,567.1,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.269,0.266,0.272,0.174,0.169,0.18,0.0074,0.0072,0.0077,0.637,0.626,0.65,0.027,0.027,0.028,22.85,22.8,22.91,0.951,0.951,0.952,0.975,0.974,0.977,0.928,0.926,0.93,39.68,39.07,40.32,38.7,38.06,39.38,0,0,0,0,0,0,0.645,0,0.057,0.14,0.86,0.14,49.4
1551650400000,2019,3,2018,6,23,7,0.415,0.0647,0.35,20162,122.2,122.2,120,3,3,3,686,670.2,697,579,563.2,107,107,107,0,0,0,0.156,0.154,0.16,579,563.2,590,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.284,0.275,0.29,0.188,0.177,0.195,0.008,0.0076,0.0084,0.675,0.648,0.693,0.029,0.028,0.03,22.68,22.62,22.77,0.953,0.952,0.954,0.978,0.976,0.979,0.932,0.929,0.934,40.9,39.9,41.6,40,38.93,40.75,0,0,0,0,0,0,0.667,0,0.065,0.16,0.84,0.16,48.6
1552255200000,2019,3,2018,6,24,7,0.417,0.0647,0.353,20304.7,122.8,122.8,120.9,3,3,3,690.2,676.5,699.7,583.2,569.5,107,107,107,0,0,0,0.155,0.153,0.158,583.2,569.5,592.7,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.286,0.279,0.292,0.191,0.181,0.197,0.0082,0.0078,0.0085,0.682,0.659,0.698,0.029,0.028,0.03,22.66,22.6,22.74,0.953,0.952,0.954,0.979,0.977,0.98,0.933,0.93,0.935,41.17,40.3,41.77,40.29,39.36,40.93,0,0,0,0,0,0,0.671,0,0.064,0.16,0.85,0.15,48.7
1552860000000,2019,3,2018,6,25,7,0.393,0.0647,0.328,18927.9,117.4,117.4,112.7,3,3,3,650,627,672.9,543,520,107,107,107,0,0,0,0.165,0.159,0.171,543,520,565.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.263,0.25,0.277,0.164,0.148,0.179,0.007,0.0063,0.0076,0.614,0.575,0.653,0.026,0.024,0.028,22.89,22.76,23.02,0.95,0.948,0.952,0.973,0.97,0.976,0.925,0.92,0.929,38.59,37.1,40.07,37.56,35.99,39.12,0,0,0,0,0,0,0.626,0,0.065,0.16,0.83,0.17,48.2
1553464800000,2019,3,2018,6,26,7,0.367,0.0647,0.302,17489.6,106.5,106.5,104.1,3,3,3,607,599.3,619.6,500,492.3,107,107,107,3.248e-14,-5.684e-14,5.684e-14,0.176,0.173,0.179,500,492.3,512.6,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.239,0.235,0.246,0.136,0.131,0.143,0.0057,0.0055,0.0061,0.542,0.53,0.563,0.023,0.022,0.024,23.13,23.06,23.17,0.946,0.945,0.948,0.97,0.97,0.97,0.918,0.917,0.919,35.77,35.26,36.61,34.7,34.2,35.51,0,0,0,0,0,0,0.578,0,0.065,0.18,0.82,0.18,47.7
1554069600000,2019,4,2018,7,27,7,0.365,0.0756,0.289,16195.2,96.4,96.4,96.4,2,2,2,603.3,599.6,612.7,478.3,474.6,125,125,125,0,-5.684e-14,5.684e-14,0.207,0.204,0.208,478.3,474.6,487.7,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.231,0.229,0.237,0.125,0.123,0.129,0.0053,0.0052,0.0055,0.621,0.615,0.638,0.026,0.026,0.027,23.07,23.01,23.09,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,51.73,51.39,52.6,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.076,0.21,0.79,0.21,44.4
1554674400000,2019,4,2018,7,28,7,0.376,0.0756,0.301,17329.8,103.9,103.9,103.2,3,3,3,621.9,616.3,625.9,496.9,491.3,125,125,125,-4.872e-14,-5.684e-14,0,0.201,0.2,0.203,496.9,491.3,500.9,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.242,0.239,0.244,0.134,0.131,0.136,0.0057,0.0055,0.0057,0.542,0.533,0.548,0.023,0.023,0.023,23.07,23.05,23.1,0.946,0.945,0.946,0.97,0.97,0.97,0.918,0.917,0.918,35.45,35.08,35.71,34.38,34.02,34.64,0,0,0,0,0,0,0.573,0,0.075,0.2,0.8,0.2,46.1
1555279200000,2019,4,2018,7,29,7,0.376,0.0756,0.3,17310.7,104,104,103,3,3,3,621.3,614.9,626.1,496.3,489.9,125,125,125,0,-5.684e-14,5.684e-14,0.201,0.2,0.203,496.3,489.9,501.1,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.242,0.238,0.244,0.133,0.13,0.136,0.0056,0.0055,0.0058,0.541,0.531,0.548,0.023,0.022,0.023,23.07,23.05,23.11,0.946,0.945,0.946,0.97,0.97,0.97,0.917,0.917,0.918,35.41,34.98,35.73,34.35,33.93,34.66,0,0,0,0,0,0,0.572,0,0.076,0.2,0.8,0.2,46
1555884000000,2019,4,2018,7,30,7,0.365,0.0756,0.289,16323.6,101.7,101.7,97.16,3,2,2.142857142857143,603.1,589.5,614.7,478.1,464.5,125,125,125,0,-5.684e-14,5.684e-14,0.207,0.203,0.212,478.1,464.5,489.7,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.231,0.223,0.238,0.125,0.118,0.13,0.0053,0.005,0.0055,0.605,0.531,0.638,0.026,0.022,0.027,23.08,23.01,23.15,0.955,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,49.17,34.97,52.6,46.16,33.92,48.2,0,0,0,0,0,0,0.54,0,0.076,0.21,0.79,0.21,44.7
1556488800000,2019,4,2018,7,31,7,0.346,0.0851,0.261,15449.7,96.4,96.4,91.96,2,2,2,572.1,560.2,584.9,431.4,413.2,140.7,125,147,-8.12e-15,-5.684e-14,5.684e-14,0.246,0.214,0.262,431.4,413.2,459.9,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.209,0.202,0.221,0.103,0.094,0.116,0.0043,0.0039,0.0049,0.545,0.518,0.59,0.023,0.022,0.025,23.28,23.18,23.36,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.1,45.24,50.04,45.98,44.34,48.2,0,0,0,0,0,0,0.511,0,0.085,0.25,0.75,0.25,44.7
1557093600000,2019,5,2018,8,32,7,0.33,0.0889,0.241,14411.2,88.19,88.19,85.78,2,2,2,545.8,531,557.8,398.8,384,147,147,147,-1.624e-14,-5.684e-14,0,0.27,0.264,0.277,398.8,384,410.8,990,990,990,966.1,966,966.1,23.9,23.9,24,0.197,0.192,0.201,0.0872,0.0802,0.0929,0.0036,0.0033,0.0039,0.496,0.474,0.514,0.021,0.02,0.022,23.45,23.38,23.54,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,43.77,42.23,44.99,42.89,41.38,44.09,0,0,0,0,0,0,0.477,0,0.089,0.27,0.73,0.27,43.7
1557698400000,2019,5,2018,8,33,7,0.306,0.0889,0.217,12965.1,81.55,81.55,77.17,2,2,2,505.8,485.3,525.2,358.8,338.3,147,147,147,8.12e-15,0,5.684e-14,0.291,0.28,0.303,358.8,338.3,378.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.183,0.176,0.19,0.0683,0.0587,0.0775,0.0028,0.0024,0.0032,0.436,0.405,0.465,0.018,0.017,0.019,23.69,23.57,23.81,0.95,0.947,0.952,0.975,0.97,0.98,0.926,0.919,0.933,39.57,37.4,41.63,38.59,36.29,40.77,0,0,0,0,0,0,0.429,0,0.089,0.29,0.71,0.29,42.4
1558303200000,2019,5,2018,8,34,7,0.277,0.0889,0.188,11228.4,71.13,71.13,66.84,2,2,2,458,437.5,478.5,311,290.5,147,147,147,0,0,0,0.321,0.307,0.336,311,290.5,331.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.166,0.159,0.173,0.0458,0.0361,0.0555,0.0019,0.0015,0.0023,0.364,0.334,0.395,0.015,0.014,0.016,23.97,23.85,24.1,0.942,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.917,34.45,32.22,36.66,33.42,31.25,35.56,0,0,0,0,0,0,0.371,0,0.089,0.32,0.68,0.32,40.5
1558908000000,2019,5,2018,8,35,7,0.249,0.0841,0.165,9897.15,61.04,61.04,58.91,2,2,2,412.3,394,430.6,273.3,259,139,119,147,0,0,0,0.337,0.298,0.362,273.3,259,283.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.152,0.148,0.156,0.028,0.0213,0.0329,0.0011,0.00087,0.0013,0.307,0.286,0.323,0.013,0.012,0.013,24.24,24.14,24.32,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,30.37,28.74,31.46,29.46,27.88,30.52,0,0,0,0,0,0,0.327,0,0.084,0.34,0.66,0.34,39.7
1559512800000,2019,6,2018,9,36,7,0.226,0.072,0.154,9239.09,58.26,58.26,54.99,2,2,2,373.1,357.6,388.3,254.1,238.6,119,119,119,-8.12e-15,-2.842e-14,0,0.319,0.307,0.333,254.1,238.6,269.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.145,0.139,0.15,0.02,0.016,0.0261,0.00081,0.00065,0.0011,0.279,0.259,0.3,0.011,0.01,0.012,24.46,24.36,24.55,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.35,26.6,30.03,27.5,25.8,29.13,0,0,0,0,0,0,0.306,0,0.072,0.32,0.68,0.32,40.9
1560117600000,2019,6,2018,9,37,7,0.205,0.072,0.134,8122.66,50.57,50.57,48.35,2,1,1.1428571428571428,339.7,327.3,353,220.7,208.3,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.351,0.337,0.364,220.7,208.3,234,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.128,0.138,0.0145,0.0135,0.0156,0.00058,0.00054,0.00063,0.365,0.254,0.403,0.015,0.01,0.016,24.54,24.46,24.6,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.897,0.94,46.87,26.07,52.71,44.74,25.29,48.2,0,0,0,0,0,0,0.269,0,0.071,0.35,0.65,0.35,39.6
1560722400000,2019,6,2018,9,38,7,0.188,0.072,0.116,7306.98,46.17,46.17,43.49,1,1,1,311.3,300.2,323.2,192.3,181.2,119,119,119,8.12e-15,0,2.842e-14,0.382,0.368,0.396,192.3,181.2,204.2,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.127,0.0121,0.0112,0.0131,0.00048,0.00044,0.00052,0.337,0.317,0.358,0.013,0.013,0.014,24.71,24.63,24.78,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.936,44.38,41.79,47.11,43.49,40.95,46.17,0,0,0,0,0,0,0.242,0,0.072,0.38,0.62,0.38,38.9
1561327200000,2019,6,2018,9,39,7,0.174,0.072,0.102,6351.88,40.06,40.06,37.81,1,1,1,287.5,278.6,296.6,168.5,159.6,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.414,0.401,0.427,168.5,159.6,177.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.118,0.0101,0.00932,0.0109,0.0004,0.00037,0.00043,0.295,0.279,0.311,0.012,0.011,0.012,24.86,24.8,24.91,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.927,38.83,36.73,40.96,37.81,35.63,40.06,0,0,0,0,0,0,0.21,0,0.072,0.41,0.59,0.41,36.5
1561932000000,2019,7,2018,10,40,7,0.161,0.0653,0.0953,5922.46,37.63,37.63,35.25,1,1,1,265.6,256.4,275.6,157.6,148.4,108,108,108,0,-2.842e-14,2.842e-14,0.407,0.392,0.421,157.6,148.4,167.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.113,0.00914,0.00837,0.01,0.00036,0.00033,0.0004,0.273,0.257,0.291,0.011,0.01,0.012,24.96,24.91,25.02,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.91,0.919,36.32,34.18,38.67,35.25,33.16,37.63,0,0,0,0,0,0,0.196,0,0.0657,0.41,0.59,0.41,36.8
1562536800000,2019,7,2018,10,41,7,0.148,0.0653,0.0828,5126.03,32.47,32.47,30.51,1,1,1,244.9,237,253.4,136.9,129,108,108,108,0,0,0,0.441,0.426,0.456,136.9,129,145.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0991,0.105,0.00739,0.00672,0.00811,0.00029,0.00026,0.00032,0.237,0.222,0.252,0.0093,0.0088,0.01,25.1,25.03,25.16,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.46,29.62,33.47,30.51,28.73,32.47,0,0,0,0,0,0,0.17,0,0.0652,0.44,0.56,0.44,34.6
1563141600000,2019,7,2018,10,42,7,0.138,0.0653,0.0725,4472.17,28.17,28.17,26.62,1,1,1,227.9,222,234.6,119.9,114,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.474,0.46,0.486,119.9,114,126.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0958,0.0938,0.0982,0.00594,0.00544,0.00651,0.00023,0.00021,0.00026,0.206,0.196,0.218,0.0081,0.0077,0.0086,25.23,25.17,25.27,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.44,26.02,29.04,26.62,25.24,28.17,0,0,0,0,0,0,0.148,0,0.0655,0.47,0.53,0.47,32.4
1563746400000,2019,7,2018,10,43,7,0.13,0.0653,0.0643,3940.87,24.8,24.8,23.46,1,1,1,214.3,208.6,220.1,106.3,100.6,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.504,0.491,0.518,106.3,100.6,112.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0911,0.089,0.0931,0.00479,0.0043,0.00528,0.00019,0.00017,0.00021,0.182,0.172,0.192,0.0071,0.0067,0.0075,25.33,25.29,25.38,0.915,0.911,0.92,0.97,0.969,0.97,0.888,0.883,0.892,24.19,22.81,25.57,23.46,22.1,24.8,0,0,0,0,0,0,0.13,0,0.0657,0.5,0.49,0.51,30.3
1564351200000,2019,7,2018,10,44,7,0.121,0.0601,0.061,520.873,21.7,21.7,3.1,1,1,1,200.2,193,206.7,100.8,94.86,99.43,93,108,2.03e-15,-1.421e-14,1.421e-14,0.496,0.463,0.532,100.8,94.86,108,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.087,0.0899,0.00432,0.00381,0.00493,0.00017,0.00015,0.00019,0.171,0.161,0.183,0.0067,0.0063,0.0072,25.41,25.39,25.42,0.13,0,0.912,0.138,0,0.968,0.126,0,0.883,3.202,0,22.42,3.1,0,21.7,0,6,0,0,0.857,0,0.0172,0.857,0.06,0.5,0.5,0.5,4.3
1564956000000,2019,8,2018,11,45,7,0.112,0.0562,0.0558,0,0,0,0,1,1,1,185.3,179.6,190.6,92.28,86.62,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.502,0.488,0.518,92.28,86.62,97.55,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0843,0.0823,0.0862,0.00359,0.00311,0.00404,0.00014,0.00012,0.00016,0.155,0.145,0.164,0.0061,0.0057,0.0064,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.5,0.5,0.5,0
1565560800000,2019,8,2018,11,46,7,0.104,0.0562,0.0479,0,0,0,0,1,1,1,172.2,167.3,177.7,79.19,74.31,93,93,93,0,-1.421e-14,1.421e-14,0.54,0.523,0.556,79.19,74.31,84.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0797,0.078,0.0817,0.00248,0.00207,0.00295,0.000097,0.000081,0.00012,0.132,0.123,0.141,0.0052,0.0048,0.0055,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.54,0.46,0.54,0
1566165600000,2019,8,2018,11,47,7,0.0979,0.0562,0.0416,0,0,0,0,1,1,1,161.8,157.7,165.9,68.84,64.74,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.575,0.56,0.59,68.84,64.74,72.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0746,0.0775,0.0016,0.00125,0.00195,0.000063,0.000049,0.000076,0.113,0.106,0.12,0.0044,0.0041,0.0047,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.57,0.42,0.58,0
1566770400000,2019,8,2018,11,48,7,0.0927,0.0544,0.0383,415.056,17.29,17.29,2.471,1,1,1,153.3,149.3,156.4,63.29,57.63,90,72,93,2.03e-15,-7.105e-15,1.421e-14,0.587,0.482,0.617,63.29,57.63,77.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0721,0.0769,0.00113,0.000649,0.00232,0.000044,0.000025,0.000091,0.103,0.0931,0.126,0.004,0.0036,0.0049,25.4,25.37,25.41,0.134,0,0.937,0.137,0,0.96,0.128,0,0.899,2.574,0,18.01,2.471,0,17.29,0,6,0,0,0.857,0,0.0137,0.857,0.0544,0.59,0.41,0.59,4.48
1567375200000,2019,9,2018,12,49,7,0.0853,0.0435,0.0417,2516.32,16.61,16.61,14.98,1,1,1,141,135.3,146.3,68.98,63.32,72,72,72,-9.136e-15,-1.421e-14,0,0.511,0.492,0.532,68.98,63.32,74.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.072,0.0759,0.00161,0.00113,0.00206,0.000063,0.000044,0.000081,0.111,0.101,0.121,0.0044,0.004,0.0047,25.39,25.38,25.4,0.907,0.876,0.936,0.96,0.96,0.96,0.871,0.841,0.899,15.6,13.82,17.3,14.98,13.26,16.61,0,0,0,0,0,0,0.0832,0,0.0436,0.51,0.49,0.51,29.5
1567980000000,2019,9,2018,12,50,7,0.0782,0.0435,0.0347,0,0,0,0,1,1,1,129.3,125.2,133.4,57.3,53.2,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.557,0.54,0.575,57.3,53.2,61.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.000621,0.000272,0.00097,0.000024,0.000011,0.000038,0.0914,0.0854,0.0977,0.0036,0.0033,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.56,0.44,0.56,0
1568584800000,2019,9,2018,12,51,7,0.0728,0.0435,0.00884,0,0,0,0,1,0,0.2857142857142857,120.4,117.8,123.8,48.44,45.82,72,72,72,33.82,0,49.1,0.598,0.581,0.611,14.62,0,51.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000281,0,0.000156,0.0000011,0,0.0000061,0.0742,0.0708,0.0835,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.06396,0.6,0.12,0.88,0
1569189600000,2019,9,2018,12,52,7,0.0693,0.0435,0,0,0,0,0,0,0,0,114.5,112.1,117,42.54,40.08,72,72,72,42.54,40.08,45,0.629,0.615,0.642,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0693,0.63,0,1,0
1569794400000,2019,9,2018,12,53,7,0.065,0.0332,0.0284,0,0,0,0,1,0,0.8571428571428571,107.4,104.7,111.3,52.54,39.26,54.86,52,72,5.609,-7.105e-15,39.26,0.51,0.476,0.647,46.93,0,57.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000346,0,0.000624,0.000014,0,0.000024,0.0852,0.0708,0.0914,0.0033,0.0028,0.0036,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0366,0.51,0.44,0.56,0
1570399200000,2019,10,2019,1,1,7,0.0637,0.0314,0.0279,0,0,0,0,1,0,0.8571428571428571,105.2,102,108.3,53.24,49.96,52,52,52,7.137,-7.105e-15,49.96,0.494,0.48,0.51,46.1,0,56.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000276,0,0.000531,0.000011,0,0.000021,0.0841,0.0708,0.0898,0.0033,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0358,0.49,0.44,0.56,0
1571004000000,2019,10,2019,1,2,7,0.0618,0.0314,0.018,0,0,0,0,1,0,0.5714285714285714,102.2,98.13,105.8,50.16,46.13,52,52,52,20.36,0,48.87,0.51,0.492,0.53,29.8,0,53.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000104,0,0.000322,0.0000041,0,0.000013,0.0783,0.0708,0.0863,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0438,0.51,0.29,0.71,0
1571608800000,2019,10,2019,1,3,7,0.0583,0.0314,0,0,0,0,0,0,0,0,96.34,95.12,97.86,44.34,43.12,52,52,52,44.34,43.12,45.86,0.54,0.531,0.547,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0583,0.54,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0587,0.0309,0,0,0,0,0,0,0,0,97,95.95,97.59,45.86,44.77,51.14,50,52,45.86,44.77,47.59,0.527,0.512,0.537,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0587,0.53,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0618,0.0302,0.0147,0,0,0,0,1,0,0.42857142857142855,102.2,97.86,108.8,52.19,47.86,50,50,50,27.82,0,49.77,0.49,0.46,0.511,24.38,0,58.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000251,0,0.000748,0.0000098,0,0.000029,0.0793,0.0708,0.0935,0.0031,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0471,0.49,0.24,0.76,0
1573423200000,2019,11,2019,2,6,7,0.0694,0.0302,0.0392,1718.71,15.62,15.62,10.23,1,1,1,114.8,109.6,121.1,64.81,59.62,50,50,50,1.015e-15,0,7.105e-15,0.436,0.413,0.456,64.81,59.62,71.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.00126,0.000818,0.00179,0.000049,0.000032,0.00007,0.102,0.0946,0.111,0.004,0.0037,0.0044,25.4,25.39,25.41,0.64,0,0.919,0.686,0,0.96,0.614,0,0.883,10.66,0,16.28,10.23,0,15.62,0,2,0,0,0.286,0,0.0568,0.286,0.0302,0.44,0.56,0.44,24.8
1574028000000,2019,11,2019,2,7,7,0.0786,0.0302,0.0484,2994.8,18.59,18.59,17.83,1,1,1,130,123.6,133.7,80.01,73.56,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.385,0.374,0.405,80.01,73.56,83.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0717,0.0753,0.00255,0.002,0.00286,0.0001,0.000079,0.00011,0.127,0.116,0.134,0.005,0.0045,0.0052,25.37,25.37,25.38,0.932,0.929,0.935,0.96,0.96,0.962,0.895,0.893,0.897,18.56,17.08,19.34,17.83,16.4,18.59,0,0,0,0,0,0,0.099,0,0.0302,0.38,0.62,0.38,38.1
1574632800000,2019,11,2019,2,8,7,0.084,0.031,0.053,3257.57,20.1,20.1,19.39,1,1,1,138.9,133.1,141.9,87.59,82.88,51.29,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.369,0.354,0.416,87.59,82.88,91.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0751,0.0779,0.0032,0.00279,0.00349,0.00013,0.00011,0.00014,0.141,0.133,0.147,0.0055,0.0052,0.0058,25.36,25.35,25.37,0.924,0.92,0.93,0.963,0.961,0.965,0.89,0.888,0.894,20.13,19.17,20.83,19.39,18.43,20.1,0,0,0,0,0,0,0.108,0,0.031,0.37,0.63,0.37,38.8
1575237600000,2019,12,2019,3,9,7,0.0964,0.0357,0.0607,3722.45,24.61,24.61,22.16,1,1,1,159.4,146,170.1,100.4,86.98,59,59,59,0,-1.421e-14,1.421e-14,0.371,0.347,0.404,100.4,86.98,111,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0779,0.0864,0.00428,0.00314,0.00519,0.00017,0.00012,0.0002,0.165,0.141,0.184,0.0065,0.0055,0.0072,25.36,25.35,25.36,0.917,0.912,0.925,0.968,0.963,0.97,0.888,0.884,0.891,22.89,20,25.37,22.16,19.26,24.61,0,0,0,0,0,0,0.123,0,0.0357,0.37,0.63,0.37,38.6
1575842400000,2019,12,2019,3,10,7,0.103,0.0357,0.0675,4155.87,25.46,25.46,24.74,1,1,1,170.6,168.4,173.6,111.6,109.4,59,59,59,-4.06e-15,-1.421e-14,0,0.346,0.34,0.35,111.6,109.4,114.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.0858,0.0876,0.00524,0.00505,0.00549,0.0002,0.0002,0.00021,0.185,0.181,0.19,0.0072,0.0071,0.0074,25.36,25.36,25.36,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.89,0.893,25.5,24.96,26.25,24.74,24.21,25.46,0,0,0,0,0,0,0.137,0,0.0355,0.35,0.66,0.34,40.3
1576447200000,2019,12,2019,3,11,7,0.112,0.0357,0.076,4725.26,30.65,30.65,28.13,1,1,1,184.6,176.1,195.2,125.6,117.1,59,59,59,4.06e-15,0,1.421e-14,0.32,0.302,0.335,125.6,117.1,136.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0885,0.0952,0.00643,0.0057,0.00733,0.00025,0.00022,0.00029,0.21,0.195,0.229,0.0082,0.0076,0.0089,25.36,25.36,25.36,0.928,0.923,0.933,0.97,0.97,0.97,0.9,0.895,0.905,29,26.86,31.6,28.13,26.06,30.65,0,0,0,0,0,0,0.156,0,0.036,0.32,0.68,0.32,42.2
1577052000000,2019,12,2019,3,12,7,0.126,0.0357,0.0905,5678.86,38.71,38.71,33.8,1,1,1,208.6,197.1,229.4,149.6,138.1,59,59,59,0,0,0,0.284,0.257,0.299,149.6,138.1,170.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0959,0.107,0.00847,0.00749,0.0102,0.00033,0.00029,0.0004,0.253,0.232,0.29,0.0099,0.0091,0.011,25.29,25.13,25.36,0.938,0.934,0.945,0.971,0.97,0.975,0.911,0.906,0.922,34.81,32.07,39.69,33.8,31.11,38.71,0,0,0,0,0,0,0.188,0,0.0355,0.28,0.72,0.28,45.1
1577656800000,2019,12,2019,3,13,7,0.151,0.0417,0.11,6932.59,44.07,44.07,41.27,1,1,1,250.2,234,266.3,181.2,171.4,69,59,73,4.06e-15,0,2.842e-14,0.275,0.247,0.299,181.2,171.4,193.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.109,0.117,0.0112,0.0103,0.0122,0.00044,0.00041,0.00048,0.311,0.294,0.333,0.012,0.012,0.013,25,24.9,25.1,0.949,0.946,0.953,0.979,0.976,0.98,0.929,0.923,0.934,42.15,39.81,44.97,41.27,38.84,44.07,0,0,0,0,0,0,0.229,0,0.041,0.28,0.73,0.27,45.9
1578261600000,2020,1,2019,4,14,7,0.17,0.0442,0.126,7894.33,48.2,48.2,46.99,1,1,1,281.8,269.9,295.6,208.8,196.8,73,73,73,1.218e-14,0,2.842e-14,0.259,0.247,0.271,208.8,196.8,222.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.118,0.127,0.0135,0.0125,0.0147,0.00054,0.00049,0.00058,0.361,0.339,0.385,0.014,0.013,0.015,24.81,24.73,24.88,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.59,45.81,51.76,46.99,44.89,48.2,0,0,0,0,0,0,0.261,0,0.044,0.26,0.74,0.26,46.4
1578866400000,2020,1,2019,4,15,7,0.193,0.0442,0.149,9054.81,58.46,58.46,53.9,2,2,2,319.8,300.2,340.7,246.8,227.2,73,73,73,4.06e-15,0,2.842e-14,0.229,0.214,0.243,246.8,227.2,267.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.129,0.143,0.0185,0.0151,0.0253,0.00074,0.0006,0.001,0.264,0.24,0.292,0.011,0.0096,0.012,24.74,24.6,24.86,0.928,0.922,0.933,0.97,0.97,0.97,0.9,0.894,0.905,27.78,25.54,30.13,26.95,24.77,29.23,0,0,0,0,0,0,0.299,0,0.044,0.23,0.77,0.23,46.9
1579471200000,2020,1,2019,4,16,7,0.23,0.0442,0.186,11248.1,73.59,73.59,66.95,2,2,2,380.1,348.6,410.9,307.1,275.6,73,73,73,0,0,0,0.193,0.178,0.209,307.1,275.6,337.9,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.157,0.146,0.168,0.044,0.0291,0.0585,0.0018,0.0012,0.0024,0.351,0.304,0.397,0.014,0.012,0.016,24.35,24.15,24.55,0.941,0.935,0.946,0.97,0.97,0.971,0.913,0.907,0.919,34.5,31.02,37.88,33.48,30.09,36.8,0,0,0,0,0,0,0.372,0,0.044,0.19,0.81,0.19,48.9
1580076000000,2020,1,2019,4,17,7,0.28,0.0462,0.234,14167,91.73,91.73,84.33,2,2,2,463.1,423.8,508,386.7,350.8,76.43,73,85,0,0,0,0.165,0.153,0.173,386.7,350.8,423,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.186,0.173,0.199,0.0815,0.0646,0.0987,0.0034,0.0026,0.0041,0.471,0.417,0.526,0.019,0.017,0.022,23.85,23.59,24.08,0.953,0.948,0.957,0.979,0.974,0.98,0.933,0.924,0.937,43.08,39.28,46.8,42.16,38.27,45.86,0,0,0,0,0,0,0.468,0,0.046,0.16,0.84,0.16,50.6
1580680800000,2020,2,2019,5,18,7,0.34,0.0514,0.289,16793.6,108.3,108.3,99.96,3,2,2.4285714285714284,562.1,521.4,604.5,477.1,436.4,85,85,85,-2.436e-14,-5.684e-14,0,0.152,0.141,0.163,477.1,436.4,519.5,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.222,0.204,0.245,0.125,0.105,0.148,0.0052,0.0044,0.0063,0.563,0.522,0.608,0.024,0.022,0.025,23.31,23.11,23.51,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.16,35.26,51.93,42.45,34.2,48.2,0,0,0,0,0,0,0.555,0,0.051,0.15,0.85,0.15,49.4
1581285600000,2020,2,2019,5,19,7,0.414,0.0514,0.362,20841.9,138.5,138.5,124.1,3,3,3,684,622.9,762.9,599,537.9,85,85,85,0,0,0,0.125,0.111,0.136,599,537.9,677.9,990,990,990,966.6,966.4,967,23.4,23,23.6,0.29,0.255,0.335,0.201,0.16,0.254,0.0086,0.0068,0.011,0.703,0.6,0.836,0.03,0.025,0.036,22.66,22.21,23.01,0.954,0.95,0.957,0.978,0.973,0.98,0.933,0.924,0.938,42.28,38.42,47.11,41.35,37.37,46.17,0,0,0,0,0,0,0.689,0,0.052,0.12,0.87,0.13,50.3
1581890400000,2020,2,2019,5,20,7,0.55,0.0566,0.493,26641.4,179.6,179.6,158.6,4,3,3.5714285714285716,909.1,783.4,1049,815.6,698.4,93.57,85,105,-1.624e-14,-1.137e-13,0,0.103,0.0938,0.11,815.6,698.4,943.6,990,990,990,967.5,967,968.1,22.5,21.9,23,0.444,0.347,0.562,0.332,0.268,0.396,0.015,0.012,0.018,1.03,0.871,1.22,0.046,0.038,0.056,21.44,20.73,22.1,0.956,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.938,46.26,41.25,52.32,44.78,40.37,48.2,0,0,0,0,0,0,0.881,0,0.057,0.1,0.9,0.1,48.4
1582495200000,2020,2,2019,5,21,7,0.722,0.0702,0.645,32208.9,192.8,192.8,191.7,4,4,4,1194,1093,1261,1078,988.2,116.1,105,183,10.78,0,47.23,0.0969,0.0839,0.145,1067,988.2,1100,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.728,0.604,0.787,0.577,0.417,0.648,0.027,0.019,0.03,1.6,1.3,1.74,0.074,0.059,0.081,19.89,19.57,20.51,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.66,47.49,50.8,47.93,46.54,48.2,0,0,0,0,0,0,1.07,0,0.077,0.097,0.89,0.11,44.6
1583100000000,2020,3,2019,6,22,7,0.799,0.111,0.664,32387.3,192.8,192.8,192.8,4,4,4,1321,1270,1377,1138,1087,183,183,183,40.02,0,94.41,0.139,0.133,0.144,1098,1087,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.811,0.777,0.836,0.644,0.618,0.648,0.031,0.029,0.031,1.75,1.69,1.78,0.083,0.08,0.085,19.34,19.13,19.56,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.63,49.15,50.05,48.2,48.17,48.2,0,0,0,0,0,0,1.07,0,0.135,0.14,0.83,0.17,40.5
1583704800000,2020,3,2019,6,23,7,0.879,0.111,0.665,31880.6,191.8,191.8,189.8,4,4,4,1454,1399,1524,1271,1216,183,183,183,170.7,115.9,241.4,0.126,0.12,0.131,1100,1100,1100,990,990,990,969.3,969.2,969.6,20.7,20.4,20.8,0.869,0.845,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.086,0.09,18.85,18.59,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.41,47.73,48.94,47.44,46.77,47.96,0,0,0,0,0,0,1.05,0,0.214,0.13,0.76,0.24,36.3
1584309600000,2020,3,2019,6,24,7,1,0.111,0.665,30657.7,185.9,185.9,182.5,4,4,4,1658,1560,1745,1475,1377,183,183,183,375,276.8,462,0.11,0.105,0.117,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.914,0.905,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.14,17.85,18.47,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.55,45.78,47.41,45.62,44.87,46.46,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.7
1584914400000,2020,3,2019,6,25,7,1.12,0.111,0.665,29508.1,178.4,178.4,175.6,4,4,4,1855,1776,1949,1672,1593,183,183,183,571.9,492.6,665.9,0.0987,0.0939,0.103,1100,1100,1100,990,990,990,970.6,970.4,970.9,19.4,19.1,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.5,17.19,17.75,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.81,43.98,45.51,43.91,43.1,44.6,0,0,0,0,0,0,0.976,0,0.455,0.099,0.59,0.41,26.3
1585519200000,2020,3,2019,6,26,7,1.32,0.125,0.665,27915.6,170.8,170.8,166.2,4,4,4,2175,1995,2346,1968,1812,207.3,183,217,867.6,711.9,1029,0.0953,0.0893,0.103,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.6,16.19,17.04,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.4,41.29,43.58,41.54,40.41,42.71,0,0,0,0,0,0,0.923,0,0.655,0.095,0.5,0.5,21.1
1586124000000,2020,4,2019,7,27,7,1.52,0.131,0.665,26360.9,160.3,160.3,156.9,4,4,4,2517,2395,2625,2300,2178,217,217,217,1200,1078,1308,0.0863,0.0827,0.0906,1100,1100,1100,990,990,990,972.3,972.1,972.6,17.7,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.78,15.52,16.07,0.944,0.943,0.945,0.976,0.975,0.978,0.922,0.919,0.925,40.18,39.46,40.97,39.23,38.47,40.07,0,0,0,0,0,0,0.872,0,0.855,0.086,0.44,0.56,17.3
1586728800000,2020,4,2019,7,28,7,1.64,0.131,0.665,25438,153.1,153.1,151.4,4,4,4,2715,2652,2762,2498,2435,217,217,217,1398,1335,1445,0.08,0.0786,0.0818,1100,1100,1100,990,990,990,972.8,972.7,972.9,17.2,17.1,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.3,15.19,15.45,0.942,0.942,0.943,0.974,0.973,0.974,0.917,0.916,0.919,38.88,38.57,39.29,37.85,37.52,38.28,0,0,0,0,0,0,0.841,0,0.975,0.08,0.41,0.59,15.5
1587333600000,2020,4,2019,7,29,7,1.68,0.131,0.665,25179.6,151.1,151.1,149.9,4,4,4,2770,2727,2790,2553,2510,217,217,217,1453,1410,1473,0.0783,0.0778,0.0796,1100,1100,1100,990,990,990,973,972.9,973,17,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.17,15.12,15.27,0.942,0.941,0.942,0.973,0.973,0.973,0.916,0.916,0.917,38.52,38.39,38.8,37.47,37.33,37.77,0,0,0,0,0,0,0.833,0,1.015,0.078,0.4,0.6,15
1587938400000,2020,4,2019,7,30,7,1.57,0.147,0.665,26013.5,158.1,158.1,154.8,4,4,4,2591,2475,2699,2349,2199,242.3,217,276,1249,1099,1382,0.094,0.0804,0.112,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.6,15.34,15.88,0.943,0.942,0.945,0.975,0.974,0.977,0.92,0.918,0.923,39.69,38.98,40.45,38.71,37.96,39.52,0,0,0,0,0,0,0.86,0,0.905,0.094,0.42,0.58,16.6
1588543200000,2020,5,2019,8,31,7,1.39,0.167,0.665,27350.7,166.7,166.7,162.8,4,4,4,2303,2157,2433,2027,1881,276,276,276,926.7,781,1057,0.12,0.113,0.128,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,15.98,16.65,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.57,40.73,42.51,40.7,39.81,41.66,0,0,0,0,0,0,0.904,0,0.725,0.12,0.48,0.52,19.7
1589148000000,2020,5,2019,8,32,7,1.18,0.167,0.665,28945.9,176.8,176.8,172.3,4,4,4,1958,1820,2103,1682,1544,276,276,276,581.7,444.1,726.5,0.141,0.131,0.152,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.18,16.78,17.61,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.95,42.87,45.11,43.07,42.01,44.21,0,0,0,0,0,0,0.957,0,0.515,0.14,0.56,0.44,24.5
1589752800000,2020,5,2019,8,33,7,1.01,0.167,0.665,30611.7,186,186,182.2,4,4,4,1665,1557,1776,1389,1281,276,276,276,289.2,180.5,399.6,0.166,0.155,0.177,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.916,0.899,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.096,18.12,17.75,18.49,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.48,45.5,47.46,45.55,44.59,46.51,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
1590357600000,2020,5,2019,8,34,7,0.865,0.167,0.66,31841.8,192.2,192.2,189.5,4,4,4,1430,1317,1521,1154,1041,276,276,276,63.15,0,145.2,0.194,0.181,0.21,1090,1041,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.83,0.731,0.878,0.627,0.515,0.648,0.03,0.024,0.032,1.75,1.53,1.83,0.085,0.073,0.089,18.99,18.62,19.57,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.35,47.65,49.02,47.38,46.7,48.04,0,0,0,0,0,0,1.05,0,0.205,0.19,0.76,0.24,36.8
1590962400000,2020,6,2019,9,35,7,0.7,0.0974,0.602,30876.5,192.8,192.8,183.8,4,4,4,1157,1062,1267,996,900.6,161,161,161,0.8286,-1.137e-13,5.8,0.14,0.127,0.152,995.2,900.6,1100,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.648,0.538,0.795,0.468,0.375,0.648,0.022,0.017,0.03,1.39,1.16,1.74,0.064,0.053,0.082,20.22,19.52,20.75,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.04,43.76,50.21,45.95,42.89,48.2,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,44.1
1591567200000,2020,6,2019,9,36,7,0.589,0.0974,0.492,26211.3,167.9,167.9,156,4,3,3.7142857142857144,974,917.4,1038,813,756.4,161,161,161,0,0,0,0.166,0.155,0.176,813,756.4,877.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.458,0.406,0.517,0.333,0.305,0.364,0.015,0.014,0.017,1.03,0.965,1.12,0.046,0.043,0.051,21.18,20.86,21.44,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,43.93,39.3,51.54,42.45,38.3,48.2,0,0,0,0,0,0,0.867,0,0.097,0.17,0.84,0.16,44.5
1592172000000,2020,6,2019,9,37,7,0.519,0.0974,0.422,23405.1,144.6,144.6,139.3,3,3,3,858.2,817.2,901.7,697.2,656.2,161,161,161,0,0,0,0.188,0.179,0.197,697.2,656.2,740.7,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.361,0.336,0.392,0.267,0.239,0.296,0.012,0.01,0.013,0.884,0.813,0.963,0.039,0.036,0.043,21.78,21.53,22.02,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.49,45.16,49.88,46.44,44.26,48.2,0,0,0,0,0,0,0.774,0,0.097,0.19,0.81,0.19,45.1
1592776800000,2020,6,2019,9,38,7,0.469,0.0974,0.372,21083.8,130.7,130.7,125.5,3,3,3,776,745.1,805,615,584.1,161,161,161,0,0,0,0.208,0.2,0.216,615,584.1,644,990,990,990,967,966.9,967.1,23,22.9,23.1,0.312,0.295,0.329,0.212,0.191,0.231,0.0092,0.0083,0.01,0.743,0.691,0.792,0.032,0.03,0.035,22.25,22.09,22.43,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.7,40.82,44.45,41.83,39.91,43.56,0,0,0,0,0,0,0.697,0,0.097,0.21,0.79,0.21,45
1593381600000,2020,6,2019,9,39,7,0.423,0.108,0.315,17778.9,117.5,117.5,105.8,3,2,2.7142857142857144,699.8,667.2,733.9,520.9,481.2,178.9,161,186,8.12e-15,-5.684e-14,5.684e-14,0.256,0.219,0.279,520.9,481.2,572.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.261,0.239,0.288,0.15,0.126,0.184,0.0064,0.0054,0.0079,0.619,0.556,0.672,0.027,0.024,0.029,22.68,22.49,22.8,0.951,0.946,0.956,0.974,0.97,0.98,0.927,0.918,0.937,41.68,35.4,52.42,39.87,34.33,48.2,0,0,0,0,0,0,0.588,0,0.108,0.26,0.74,0.26,42
1593986400000,2020,7,2019,10,40,7,0.38,0.112,0.267,15636.1,96.4,96.4,93.07,2,2,2,627.8,599.6,656.5,441.8,413.6,186,186,186,8.12e-15,0,5.684e-14,0.297,0.283,0.31,441.8,413.6,470.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.218,0.206,0.233,0.108,0.0942,0.121,0.0046,0.004,0.0052,0.566,0.522,0.614,0.024,0.022,0.026,23.02,22.86,23.18,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.72,44.93,50.47,46.54,44.03,48.2,0,0,0,0,0,0,0.517,0,0.113,0.29,0.7,0.3,41.1
1594591200000,2020,7,2019,10,41,7,0.343,0.112,0.23,13665.3,86.51,86.51,81.34,2,2,2,566.9,543.6,591.7,380.9,357.6,186,186,186,1.624e-14,-5.684e-14,5.684e-14,0.328,0.314,0.342,380.9,357.6,405.7,990,990,990,966.2,966,966.3,23.8,23.7,24,0.194,0.186,0.203,0.0788,0.0678,0.0905,0.0033,0.0028,0.0038,0.473,0.438,0.51,0.02,0.018,0.021,23.38,23.23,23.52,0.952,0.95,0.955,0.978,0.974,0.98,0.932,0.925,0.936,41.58,39.15,44.14,40.67,38.14,43.25,0,0,0,0,0,0,0.452,0,0.113,0.33,0.67,0.33,39.8
1595196000000,2020,7,2019,10,42,7,0.311,0.112,0.199,11762.4,74.65,74.65,70.01,2,2,2,514.5,493.5,536.2,328.5,307.5,186,186,186,-2.436e-14,-5.684e-14,0,0.362,0.347,0.377,328.5,307.5,350.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.168,0.183,0.0541,0.0441,0.0643,0.0022,0.0018,0.0027,0.394,0.363,0.427,0.016,0.015,0.018,23.69,23.56,23.82,0.945,0.942,0.949,0.97,0.97,0.973,0.917,0.914,0.923,36.07,33.83,38.38,35.01,32.82,37.32,0,0,0,0,0,0,0.389,0,0.112,0.36,0.64,0.36,37.8
1595800800000,2020,7,2019,10,43,7,0.284,0.107,0.176,10488.8,64.85,64.85,62.43,2,2,2,468.9,449.5,487.8,291.8,276.6,177.1,155,186,0,0,0,0.377,0.339,0.402,291.8,276.6,301.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.158,0.166,0.0367,0.0296,0.0415,0.0015,0.0012,0.0017,0.338,0.316,0.354,0.014,0.013,0.015,23.95,23.85,24.04,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,32.18,30.47,33.43,31.22,29.56,32.42,0,0,0,0,0,0,0.347,0,0.108,0.38,0.62,0.38,36.9
1596405600000,2020,8,2019,11,44,7,0.257,0.0937,0.163,9730.74,61.81,61.81,57.92,2,2,2,424.5,406.6,442.7,269.5,251.6,155,155,155,0,0,0,0.365,0.35,0.381,269.5,251.6,287.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.146,0.159,0.0262,0.0177,0.0348,0.0011,0.00072,0.0014,0.303,0.276,0.33,0.012,0.011,0.014,24.19,24.08,24.29,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.86,27.88,31.86,28.96,27.04,30.91,0,0,0,0,0,0,0.322,0,0.094,0.36,0.63,0.37,37.9
1597010400000,2020,8,2019,11,45,7,0.234,0.0937,0.14,8364.8,53.06,53.06,49.79,2,1,1.4285714285714286,386.4,371.3,401.9,231.4,216.3,155,155,155,0,-2.842e-14,2.842e-14,0.401,0.386,0.417,231.4,216.3,246.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.133,0.144,0.0154,0.0141,0.0167,0.00063,0.00057,0.00068,0.339,0.259,0.409,0.014,0.01,0.017,24.33,24.26,24.38,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.66,26.17,52.7,38.67,25.38,48.2,0,0,0,0,0,0,0.277,0,0.094,0.4,0.6,0.4,35.7
1597615200000,2020,8,2019,11,46,7,0.214,0.0937,0.121,7514.75,47.47,47.47,44.73,1,1,1,354.3,342,366.6,199.3,187,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.438,0.423,0.453,199.3,187,211.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.132,0.0127,0.0116,0.0137,0.00051,0.00047,0.00055,0.352,0.33,0.374,0.014,0.013,0.015,24.48,24.39,24.56,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.64,42.84,48.44,44.73,41.99,47.47,0,0,0,0,0,0,0.249,0,0.093,0.44,0.57,0.43,35.1
1598220000000,2020,8,2019,11,47,7,0.197,0.0937,0.104,6424.72,41.06,41.06,38.24,1,1,1,326.4,315.5,337.9,171.4,160.5,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.475,0.459,0.491,171.4,160.5,182.9,990,990,990,965,965,965.1,25,24.9,25,0.118,0.114,0.122,0.0103,0.00939,0.0113,0.00041,0.00038,0.00045,0.302,0.282,0.322,0.012,0.011,0.013,24.67,24.59,24.74,0.946,0.943,0.95,0.975,0.97,0.98,0.922,0.915,0.931,39.24,36.72,41.9,38.24,35.62,41.06,0,0,0,0,0,0,0.212,0,0.093,0.48,0.53,0.47,32.6
1598824800000,2020,8,2019,11,48,7,0.182,0.0746,0.107,6722.51,43.57,43.57,40.01,1,1,1,301,288.4,313.1,177.7,158.1,123.3,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.409,0.38,0.495,177.7,158.1,192.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.121,0.0109,0.00918,0.0121,0.00043,0.00037,0.00048,0.31,0.278,0.336,0.012,0.011,0.013,24.78,24.71,24.85,0.948,0.942,0.953,0.977,0.97,0.98,0.926,0.914,0.933,40.95,36.15,44.46,40.01,35.07,43.57,0,0,0,0,0,0,0.222,0,0.075,0.41,0.59,0.41,36.9
1599429600000,2020,9,2019,12,49,7,0.166,0.0714,0.0943,5849.36,37.26,37.26,34.82,1,1,1,273.9,264.7,284.3,155.9,146.7,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.431,0.415,0.446,155.9,146.7,166.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.112,0.009,0.00822,0.00989,0.00036,0.00033,0.00039,0.27,0.254,0.289,0.011,0.01,0.011,24.93,24.87,24.99,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.918,35.88,33.71,38.32,34.82,32.69,37.26,0,0,0,0,0,0,0.193,0,0.0717,0.43,0.57,0.43,35.2
1600034400000,2020,9,2019,12,50,7,0.154,0.0714,0.0823,5086.18,32,32,30.27,1,1,1,254.1,246.9,261.6,136.1,128.9,118,118,118,-4.06e-15,-2.842e-14,0,0.465,0.451,0.478,136.1,128.9,143.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0987,0.104,0.00732,0.0067,0.00796,0.00029,0.00026,0.00032,0.235,0.222,0.248,0.0093,0.0088,0.0098,25.05,25.01,25.1,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.908,31.21,29.51,32.99,30.27,28.63,32,0,0,0,0,0,0,0.168,0,0.0717,0.46,0.53,0.47,33
