datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
993938400000,2001,7,2000,10,31,1.55,0.498,1.05,61413.9,106.2,106.2,82.55,3,2,2.096774193548387,578,476.3,704.9,392,290.3,186,186,186,3.667e-15,-5.684e-14,5.684e-14,0.326,0.264,0.39,392,290.3,518.9,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.201,0.162,0.261,0.0842,0.036,0.148,0.0036,0.0015,0.0063,0.481,0.337,0.643,0.02,0.014,0.027,23.33,22.7,23.92,0.95,0.939,0.958,0.975,0.97,0.98,0.927,0.911,0.939,40.78,31.97,52.02,39.59,31.01,48.2,0,0,0,0,0,0,0.459,0,0.5,0.32,0.68,0.32,39.6
996616800000,2001,8,2000,11,31,1.05,0.44,0.609,36766.6,61.13,61.13,49.42,2,1,1.4516129032258065,391.7,333.3,470,227.4,178.3,164.4,155,184,-1.834e-15,-2.842e-14,2.842e-14,0.421,0.377,0.465,227.4,178.3,286,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.138,0.12,0.162,0.0166,0.0109,0.034,0.00068,0.00044,0.0014,0.327,0.258,0.414,0.013,0.01,0.017,24.32,23.95,24.62,0.944,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.35,26.05,52.65,37.07,25.27,48.2,0,0,0,0,0,0,0.275,0,0.441,0.42,0.58,0.42,35
999295200000,2001,9,2000,12,30,0.727,0.306,0.421,26223.5,47.75,47.75,36.42,1,1,1,280.4,242.5,329.2,162.4,124.5,118,118,118,-1.421e-15,-2.842e-14,2.842e-14,0.424,0.358,0.487,162.4,124.5,211.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.111,0.0971,0.128,0.00956,0.00634,0.0137,0.00038,0.00025,0.00055,0.282,0.214,0.369,0.011,0.0084,0.015,24.89,24.58,25.13,0.943,0.928,0.957,0.974,0.97,0.98,0.918,0.901,0.938,37.39,28.5,48.72,36.42,27.64,47.75,0,0,0,0,0,0,0.202,0,0.306,0.42,0.58,0.42,36.1
1001887200000,2001,10,2001,1,31,0.606,0.26,0.346,21432.4,32.62,32.62,28.81,1,1,1,226.1,216,242.8,129.1,119,97,97,97,9.168e-16,-1.421e-14,1.421e-14,0.43,0.399,0.449,129.1,119,145.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.097,0.0934,0.103,0.00672,0.00587,0.00814,0.00026,0.00023,0.00032,0.22,0.202,0.25,0.0087,0.0079,0.0099,25.22,25.09,25.3,0.93,0.924,0.937,0.97,0.97,0.97,0.902,0.897,0.909,29.7,27.3,33.63,28.81,26.48,32.62,0,0,0,0,0,0,0.16,0,0.26,0.43,0.57,0.43,35.4
1004565600000,2001,11,2001,2,30,0.598,0.241,0.357,22178,34.49,34.49,30.8,1,1,1,230.7,217.4,246.9,137.7,124.4,93,93,93,-4.737e-16,-1.421e-14,1.421e-14,0.404,0.377,0.428,137.7,124.4,153.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0997,0.095,0.105,0.00745,0.00632,0.00883,0.00029,0.00025,0.00035,0.236,0.212,0.264,0.0093,0.0083,0.01,25.18,25.05,25.28,0.934,0.928,0.94,0.97,0.97,0.97,0.906,0.9,0.912,31.76,28.62,35.56,30.8,27.77,34.49,0,0,0,0,0,0,0.171,0,0.241,0.4,0.6,0.4,37.1
1007157600000,2001,12,2001,3,31,0.653,0.174,0.479,30299.6,44.25,44.25,40.73,1,1,1,243.7,236,252.7,178.9,164.7,64.81,59,77,0,0,0,0.266,0.234,0.319,178.9,164.7,193.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.107,0.116,0.011,0.00975,0.0122,0.00043,0.00038,0.00048,0.306,0.282,0.332,0.012,0.011,0.013,25.03,24.96,25.08,0.948,0.944,0.953,0.978,0.972,0.98,0.927,0.917,0.934,41.64,38.21,45.16,40.73,37.15,44.25,0,0,0,0,0,0,0.226,0,0.174,0.27,0.73,0.27,46.4
1009836000000,2002,1,2001,4,31,0.72,0.196,0.524,32680.4,50.28,50.28,43.93,2,1,1.096774193548387,268.7,242.8,303.5,195.7,169.8,73,73,73,-3.667e-15,-2.842e-14,2.842e-14,0.273,0.241,0.301,195.7,169.8,230.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.109,0.13,0.0124,0.0102,0.0153,0.00049,0.0004,0.00061,0.322,0.242,0.392,0.013,0.0096,0.016,24.91,24.71,25.05,0.949,0.923,0.959,0.978,0.97,0.98,0.928,0.895,0.94,42.83,25.73,52.62,41.5,24.96,48.2,0,0,0,0,0,0,0.244,0,0.196,0.27,0.73,0.27,45.4
1012514400000,2002,2,2001,5,28,0.912,0.206,0.706,42666.9,91.51,91.51,63.49,2,1,1.9285714285714286,376.8,304.9,506.9,291.8,219.9,85,85,85,1.015e-15,-2.842e-14,2.842e-14,0.231,0.168,0.279,291.8,219.9,421.9,990,990,990,965.3,964.9,965.9,24.7,24.1,25.1,0.153,0.128,0.199,0.039,0.0144,0.0982,0.0016,0.00058,0.0041,0.342,0.243,0.524,0.014,0.0097,0.022,24.38,23.59,24.79,0.939,0.923,0.959,0.973,0.97,0.98,0.913,0.895,0.94,34.56,25.64,52.21,33.47,24.87,48.2,0,0,0,0,0,0,0.353,0,0.206,0.23,0.77,0.23,46.8
1014933600000,2002,3,2001,6,31,1.62,0.287,1.33,77182.6,109.4,109.4,103.7,3,2,2.7419354838709675,605,519.3,634.1,498,412.3,107,107,107,3.667e-15,-5.684e-14,5.684e-14,0.177,0.169,0.206,498,412.3,527.1,990,990,990,966.3,965.9,966.4,23.7,23.6,24.1,0.239,0.199,0.254,0.136,0.0936,0.153,0.0058,0.0039,0.0065,0.568,0.513,0.628,0.024,0.021,0.026,23.12,22.98,23.55,0.95,0.945,0.958,0.973,0.97,0.98,0.924,0.917,0.939,39.97,35.03,52.5,38.65,33.98,48.2,0,0,0,0,0,0,0.576,0,0.29,0.18,0.82,0.18,47.6
1017612000000,2002,4,2001,7,30,1.52,0.324,1.2,69028.9,96.4,96.4,95.87,2,2,2,587.4,560,610.6,462.4,435,125,125,125,9.474e-15,-5.684e-14,5.684e-14,0.213,0.205,0.223,462.4,435,485.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.223,0.21,0.235,0.117,0.104,0.128,0.0049,0.0044,0.0054,0.595,0.55,0.634,0.025,0.023,0.027,23.16,23.02,23.33,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.25,47.63,52.41,47.94,46.68,48.2,0,0,0,0,0,0,0.533,0,0.32,0.21,0.79,0.21,45.4
1020204000000,2002,5,2001,8,31,1.48,0.394,1.09,63858.6,96.4,96.4,85.83,2,2,2,552.3,434.8,619.3,405.3,287.8,147,147,147,0,-5.684e-14,5.684e-14,0.27,0.237,0.338,405.3,287.8,472.3,990,990,990,966.1,965.6,966.4,23.9,23.6,24.4,0.201,0.158,0.228,0.0903,0.0348,0.122,0.0038,0.0014,0.0052,0.507,0.329,0.612,0.021,0.013,0.026,23.41,23.01,24.11,0.953,0.938,0.958,0.977,0.97,0.98,0.931,0.91,0.939,44.26,31.92,50.99,42.92,30.96,48.2,0,0,0,0,0,0,0.477,0,0.39,0.27,0.74,0.26,43.1
1022882400000,2002,6,2001,9,30,0.895,0.308,0.586,35795.8,66.53,66.53,49.72,2,1,1.4333333333333333,345.2,281.6,426.8,226.2,162.6,119,119,119,1.895e-15,-2.842e-14,2.842e-14,0.35,0.279,0.423,226.2,162.6,307.8,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.135,0.112,0.164,0.0186,0.00957,0.0443,0.00075,0.00038,0.0018,0.323,0.254,0.402,0.013,0.01,0.016,24.55,24.12,24.89,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.897,0.94,38.28,26.07,52.6,37.12,25.29,48.2,0,0,0,0,0,0,0.276,0,0.309,0.34,0.65,0.35,40
1025474400000,2002,7,2001,10,31,0.632,0.289,0.342,20133,38.25,38.25,27.06,1,1,1,235.8,202.6,278.1,127.8,94.62,108,108,108,4.584e-16,-2.842e-14,2.842e-14,0.462,0.388,0.533,127.8,94.62,170.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0986,0.0869,0.114,0.00661,0.00379,0.0102,0.00026,0.00015,0.00041,0.22,0.161,0.296,0.0087,0.0063,0.012,25.17,24.89,25.42,0.869,0,0.945,0.908,0,0.974,0.843,0,0.921,27.89,0,39.26,27.06,0,38.25,0,2,0,0,0.0645,0,0.15,0.0645,0.29,0.46,0.54,0.46,31.9
1028152800000,2002,8,2001,11,31,0.464,0.249,0.214,0,0,0,0,1,1,1,173.1,153.1,200.7,80.05,60.13,93,93,93,0,-1.421e-14,1.421e-14,0.541,0.463,0.607,80.05,60.13,107.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.08,0.073,0.0898,0.00255,0.000861,0.0049,0.0001,0.000034,0.00019,0.133,0.0975,0.183,0.0052,0.0038,0.0071,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.25,0.54,0.46,0.54,0
1030831200000,2002,9,2001,12,30,0.334,0.187,0.104,3360.39,17.68,17.68,4.667,1,0,0.6333333333333333,128.9,114.3,151.2,56.85,42.3,72,72,72,16.74,-1.421e-14,49.95,0.563,0.476,0.63,40.11,0,79.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0776,0.000718,0,0.00248,0.000028,0,0.000097,0.0905,0.0708,0.13,0.0035,0.0028,0.0051,25.41,25.37,25.43,0.274,0,0.939,0.288,0,0.96,0.263,0,0.902,4.862,0,18.42,4.667,0,17.68,11,10,0,0.367,0.333,0,0.0259,0.7,0.23,0.56,0.31,0.69,10.1
1033423200000,2002,10,2002,1,31,0.295,0.139,0.143,2312.07,14.18,14.18,3.108,1,0,0.9032258064516129,110.1,101.5,118.4,58.06,49.45,52,52,52,4.812,-7.105e-15,49.99,0.474,0.439,0.513,53.25,0,66.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000688,0,0.00139,0.000027,0,0.000055,0.0915,0.0708,0.104,0.0036,0.0028,0.0041,25.41,25.4,25.43,0.2,0,0.893,0.217,0,0.96,0.192,0,0.858,3.237,0,14.77,3.108,0,14.18,3,21,0,0.0968,0.677,0,0.0173,0.774,0.152,0.47,0.48,0.52,7.84
1036101600000,2002,11,2002,2,30,0.291,0.13,0.162,5232.72,14.21,14.21,7.268,1,1,1,112.4,103.4,116.5,62.39,53.36,50,50,50,-2.368e-16,-7.105e-15,7.105e-15,0.445,0.429,0.484,62.39,53.36,66.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00105,0.000286,0.0014,0.000041,0.000011,0.000055,0.0986,0.0856,0.104,0.0039,0.0034,0.0041,25.4,25.4,25.41,0.471,0,0.894,0.512,0,0.96,0.452,0,0.858,7.57,0,14.8,7.268,0,14.21,0,14,0,0,0.467,0,0.0404,0.467,0.129,0.45,0.56,0.44,18
1038693600000,2002,12,2002,3,31,0.39,0.158,0.232,12442.3,26.4,26.4,16.72,1,1,1,145.7,114.6,177.5,86.69,55.57,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.413,0.332,0.515,86.69,55.57,118.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0784,0.0708,0.089,0.00312,0.000473,0.00582,0.00012,0.000019,0.00023,0.141,0.0888,0.197,0.0055,0.0035,0.0077,25.37,25.35,25.41,0.743,0,0.939,0.778,0,0.97,0.717,0,0.901,17.32,0,27.22,16.72,0,26.4,0,6,0,0,0.194,0,0.0929,0.194,0.158,0.41,0.59,0.41,31.9
1041372000000,2003,1,2002,4,31,0.605,0.196,0.409,25369.3,50.71,50.71,34.1,2,1,1.064516129032258,225.8,177.5,305.4,152.8,104.5,73,73,73,-4.584e-16,-2.842e-14,2.842e-14,0.335,0.239,0.411,152.8,104.5,232.4,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.103,0.0858,0.131,0.00874,0.00463,0.0155,0.00034,0.00018,0.00062,0.25,0.174,0.392,0.0099,0.0068,0.016,25.16,24.71,25.39,0.933,0.914,0.959,0.973,0.97,0.98,0.908,0.886,0.94,33.54,23.76,52.62,32.47,23.05,48.2,0,0,0,0,0,0,0.189,0,0.196,0.32,0.68,0.32,41.9
1044050400000,2003,2,2002,5,28,0.942,0.206,0.736,44468.3,96.25,96.25,66.17,2,1,1.9642857142857142,389.3,309,530.7,304.3,224,85,85,85,2.03e-15,-2.842e-14,5.684e-14,0.224,0.16,0.275,304.3,224,445.7,990,990,990,965.3,964.9,966,24.7,24,25.1,0.157,0.129,0.207,0.0442,0.0148,0.109,0.0018,0.00059,0.0046,0.355,0.244,0.56,0.014,0.0097,0.023,24.31,23.45,24.78,0.94,0.923,0.959,0.973,0.97,0.98,0.914,0.895,0.94,34.96,25.77,51.96,33.95,24.99,48.2,0,0,0,0,0,0,0.368,0,0.206,0.22,0.78,0.22,47.2
1046469600000,2003,3,2002,6,31,1.93,0.287,1.64,93622.8,136.2,136.2,125.8,3,2,2.903225806451613,719.6,549.1,774.7,612.6,442.1,107,107,107,0,-5.684e-14,5.684e-14,0.15,0.138,0.195,612.6,442.1,667.7,990,990,990,966.8,966.1,967,23.2,23,23.9,0.303,0.209,0.334,0.211,0.108,0.247,0.0091,0.0045,0.011,0.742,0.552,0.824,0.032,0.023,0.036,22.48,22.18,23.37,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,44.57,36.19,52.5,43.49,35.11,48.2,0,0,0,0,0,0,0.699,0,0.29,0.15,0.85,0.15,48.5
1049148000000,2003,4,2002,7,30,2.24,0.324,1.91,104368,192.8,192.8,145,4,3,3.3666666666666667,863.1,682.5,1184,738.1,557.5,125,125,125,-3.79e-15,-1.137e-13,0,0.151,0.106,0.183,738.1,557.5,1059,990,990,990,967.3,966.6,968.5,22.7,21.5,23.4,0.418,0.276,0.723,0.294,0.173,0.556,0.013,0.0074,0.026,0.945,0.643,1.57,0.042,0.028,0.073,21.74,19.95,22.73,0.954,0.951,0.957,0.979,0.975,0.98,0.934,0.927,0.938,43.77,39.4,50.45,42.77,38.4,48.2,0,0,0,0,0,0,0.805,0,0.33,0.14,0.85,0.15,46.6
1051740000000,2003,5,2002,8,31,2.42,0.394,2.03,110193,189.4,189.4,148.1,4,3,3.3870967741935485,904.6,689.3,1173,757.6,542.3,147,147,147,0,-1.137e-13,1.137e-13,0.167,0.125,0.213,757.6,542.3,1026,990,990,990,967.5,966.7,968.4,22.5,21.6,23.3,0.42,0.268,0.676,0.297,0.163,0.481,0.013,0.007,0.022,0.96,0.618,1.44,0.043,0.026,0.067,21.55,20.11,22.72,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.924,0.938,44.86,38.28,52.07,43.74,37.22,48.2,0,0,0,0,0,0,0.823,0,0.39,0.16,0.84,0.16,45.5
1054418400000,2003,6,2002,9,30,1.43,0.308,1.12,65702.9,115.7,115.7,91.25,3,2,2.2333333333333334,550.3,450.4,678.1,431.3,331.4,119,119,119,7.579e-15,-5.684e-14,5.684e-14,0.219,0.175,0.264,431.3,331.4,559.1,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.212,0.172,0.276,0.104,0.0554,0.174,0.0044,0.0023,0.0075,0.521,0.393,0.644,0.022,0.016,0.028,23.41,22.74,23.98,0.952,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.66,35.48,52.61,41.38,34.42,48.2,0,0,0,0,0,0,0.507,0,0.31,0.22,0.78,0.22,45.9
1057010400000,2003,7,2002,10,31,1.01,0.362,0.645,39124.6,66.59,66.59,52.59,2,1,1.5483870967741935,376,321.6,444.1,241,186.6,135,135,135,-3.667e-15,-2.842e-14,2.842e-14,0.362,0.304,0.42,241,186.6,309.1,990,990,990,965.3,965,965.6,24.7,24.4,25,0.141,0.122,0.165,0.0208,0.0116,0.0449,0.00084,0.00046,0.0018,0.33,0.255,0.405,0.013,0.01,0.016,24.39,24.04,24.66,0.943,0.924,0.959,0.975,0.97,0.98,0.919,0.897,0.94,37.88,25.94,52.56,36.68,25.16,48.2,0,0,0,0,0,0,0.292,0,0.365,0.36,0.64,0.36,38.7
1059688800000,2003,8,2002,11,31,0.726,0.268,0.458,28693.6,45.83,45.83,38.57,1,1,1,271.1,235.4,317.5,171,142.4,100.1,93,115,0,-2.842e-14,2.842e-14,0.369,0.329,0.402,171,142.4,202.5,990,990,990,964.8,964.6,965,25.2,25,25.4,0.113,0.102,0.125,0.0103,0.00786,0.013,0.00041,0.00031,0.00052,0.296,0.245,0.354,0.012,0.0096,0.014,24.92,24.66,25.14,0.946,0.936,0.955,0.975,0.97,0.98,0.922,0.908,0.936,39.53,32.87,46.77,38.57,31.88,45.83,0,0,0,0,0,0,0.214,0,0.268,0.37,0.63,0.37,39.5
1062367200000,2003,9,2002,12,30,0.511,0.187,0.325,20144,36.13,36.13,27.98,1,1,1,197.2,170.9,232.4,125.2,98.9,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.368,0.31,0.421,125.2,98.9,160.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0938,0.0846,0.106,0.00639,0.00416,0.00939,0.00025,0.00016,0.00037,0.212,0.165,0.275,0.0083,0.0064,0.011,25.33,25.13,25.38,0.926,0.911,0.942,0.97,0.968,0.97,0.898,0.882,0.914,28.85,22.45,37.25,27.98,21.73,36.13,0,0,0,0,0,0,0.155,0,0.186,0.37,0.64,0.36,39.4
1064959200000,2003,10,2003,1,31,0.436,0.139,0.297,18240.8,26.16,26.16,24.52,1,1,1,162.7,153.1,169.5,110.7,101.1,52,52,52,2.292e-15,-1.421e-14,1.421e-14,0.32,0.307,0.34,110.7,101.1,117.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0818,0.0876,0.00516,0.00435,0.00574,0.0002,0.00017,0.00022,0.182,0.165,0.195,0.0071,0.0065,0.0076,25.34,25.34,25.34,0.918,0.912,0.923,0.97,0.969,0.97,0.891,0.884,0.896,25.28,22.91,26.97,24.52,22.21,26.16,0,0,0,0,0,0,0.136,0,0.139,0.32,0.68,0.32,41.8
1067637600000,2003,11,2003,2,30,0.43,0.13,0.3,18519.6,29.92,29.92,25.72,1,1,1,165.7,151.8,183.2,115.7,101.8,50,50,50,0,-1.421e-14,1.421e-14,0.303,0.273,0.329,115.7,101.8,133.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0866,0.0817,0.0928,0.00559,0.0044,0.00707,0.00022,0.00017,0.00028,0.191,0.166,0.222,0.0075,0.0065,0.0087,25.34,25.34,25.34,0.922,0.912,0.932,0.97,0.97,0.97,0.894,0.884,0.904,26.52,23.07,30.85,25.72,22.36,29.92,0,0,0,0,0,0,0.143,0,0.13,0.3,0.7,0.3,43.1
1070229600000,2003,12,2003,3,31,0.535,0.158,0.377,23596.9,35.84,35.84,31.72,1,1,1,199.9,178.6,217.7,140.9,119.5,59,59,59,0,-1.421e-14,1.421e-14,0.297,0.271,0.33,140.9,119.5,158.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0969,0.0894,0.103,0.00772,0.00591,0.00924,0.0003,0.00023,0.00036,0.237,0.199,0.269,0.0093,0.0078,0.011,25.32,25.22,25.36,0.935,0.925,0.941,0.97,0.97,0.97,0.906,0.897,0.913,32.7,27.49,36.95,31.72,26.66,35.84,0,0,0,0,0,0,0.176,0,0.158,0.3,0.7,0.3,44.1
1072908000000,2004,1,2003,4,31,0.785,0.196,0.589,36277,71.58,71.58,48.76,2,1,1.4193548387096775,292.9,220.9,401.9,219.9,147.9,73,73,73,0,-2.842e-14,2.842e-14,0.258,0.182,0.33,219.9,147.9,328.9,990,990,990,964.9,964.5,965.4,25.1,24.6,25.5,0.127,0.101,0.165,0.0193,0.00832,0.0543,0.00077,0.00033,0.0022,0.307,0.246,0.385,0.012,0.0098,0.016,24.81,24.21,25.22,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,37.13,26.11,51.77,36.04,25.32,48.2,0,0,0,0,0,0,0.271,0,0.196,0.25,0.75,0.25,46.2
1075586400000,2004,2,2003,5,29,1.49,0.213,1.27,74287.6,143.9,143.9,106.7,3,2,2.5517241379310347,593.8,412.1,795.5,508.8,327.1,85,85,85,0,-5.684e-14,5.684e-14,0.15,0.107,0.206,508.8,327.1,710.5,990,990,990,966.2,965.5,967.1,23.8,22.9,24.5,0.246,0.165,0.354,0.151,0.0534,0.276,0.0064,0.0022,0.012,0.608,0.382,0.891,0.026,0.016,0.039,23.15,22.03,24.16,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.91,35.14,51.26,41.87,34.08,48.2,0,0,0,0,0,0,0.593,0,0.22,0.14,0.85,0.15,49.9
1078092000000,2004,3,2003,6,31,3.92,0.397,2.72,129939,192.8,192.8,174.6,4,3,3.870967741935484,1465,813.8,2290,1317,684.8,148.2,129,183,301.8,0,1007,0.107,0.0799,0.159,1015,684.8,1100,990,990,990,969.3,967.2,971.8,20.7,18.2,22.8,0.761,0.348,0.926,0.552,0.258,0.648,0.027,0.011,0.036,1.6,0.857,1.87,0.079,0.037,0.1,19.06,16.33,21.99,0.952,0.946,0.957,0.98,0.976,0.98,0.933,0.927,0.938,46.27,39.84,51.1,45.19,38.87,48.2,0,0,0,0,0,0,0.97,0,1.2,0.1,0.69,0.31,33.1
1080770400000,2004,4,2003,7,30,6.29,0.562,2.85,114794,167,167,159.4,4,4,4,2425,2143,2548,2208,1926,217,217,217,1108,825.9,1231,0.0897,0.0852,0.101,1100,1100,1100,990,990,990,972.1,971.4,972.4,17.9,17.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16,15.7,16.68,0.945,0.944,0.947,0.978,0.976,0.98,0.924,0.921,0.928,40.77,39.97,42.6,39.86,39.01,41.75,0,0,0,0,0,0,0.886,0,3.44,0.089,0.45,0.55,18.3
1083362400000,2004,5,2003,8,31,4.11,0.587,2.81,133210,192.8,192.8,179,4,4,4,1534,1003,2096,1315,811.2,219.1,192,276,263.9,-1.137e-13,719.7,0.146,0.112,0.191,1051,811.2,1100,990,990,990,969.6,967.9,971.3,20.4,18.7,22.1,0.809,0.459,0.926,0.579,0.332,0.648,0.029,0.015,0.035,1.67,1.01,1.87,0.083,0.046,0.1,18.73,16.79,21.08,0.952,0.947,0.955,0.98,0.976,0.98,0.933,0.928,0.936,45.71,39.97,49.72,44.76,39.01,48.2,0,0,0,0,0,0,0.995,0,1.3,0.14,0.68,0.32,32.4
1086040800000,2004,6,2003,9,30,2.01,0.417,1.6,89152.1,158.6,158.6,123.8,4,2,2.933333333333333,776.6,618.2,981.1,615.6,457.2,161,161,161,-3.79e-15,-5.684e-14,5.684e-14,0.211,0.164,0.26,615.6,457.2,820.1,990,990,990,967,966.4,967.8,23,22.2,23.6,0.316,0.223,0.464,0.212,0.115,0.336,0.0093,0.0049,0.015,0.756,0.541,1.03,0.033,0.023,0.046,22.24,21.16,23.04,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.88,35.06,52.06,42.55,34.01,48.2,0,0,0,0,0,0,0.688,0,0.41,0.21,0.8,0.2,44.4
1088632800000,2004,7,2003,10,31,1.35,0.498,0.851,50403.4,89.96,89.96,67.75,2,1,1.967741935483871,503.7,418.4,609.2,317.7,232.4,186,186,186,-9.168e-16,-5.684e-14,5.684e-14,0.374,0.305,0.445,317.7,232.4,423.2,990,990,990,965.9,965.5,966.3,24.1,23.7,24.5,0.172,0.142,0.209,0.0495,0.0155,0.0988,0.0021,0.00063,0.0042,0.383,0.262,0.536,0.016,0.011,0.023,23.75,23.13,24.23,0.943,0.926,0.957,0.973,0.97,0.98,0.918,0.898,0.938,35.7,26.07,52.56,34.65,25.28,48.2,0,0,0,0,0,0,0.376,0,0.499,0.37,0.63,0.37,37.3
1091311200000,2004,8,2003,11,31,0.935,0.415,0.52,31842.5,55.61,55.61,42.8,2,1,1.1935483870967742,349.1,298.3,413.7,194.1,143.3,155,155,155,-5.501e-15,-2.842e-14,2.842e-14,0.448,0.375,0.52,194.1,143.3,258.7,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.126,0.108,0.148,0.0124,0.00793,0.0211,0.0005,0.00032,0.00086,0.311,0.252,0.402,0.012,0.01,0.016,24.54,24.25,24.86,0.945,0.924,0.958,0.975,0.97,0.98,0.921,0.896,0.939,38.82,25.67,51.93,37.7,24.9,48.2,0,0,0,0,0,0,0.238,0,0.415,0.44,0.56,0.44,34.1
1093989600000,2004,9,2003,12,30,0.648,0.306,0.342,21132.7,39.72,39.72,29.35,1,1,1,250,222,294.2,132,104,118,118,118,9.474e-16,-2.842e-14,2.842e-14,0.476,0.401,0.531,132,104,176.2,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0998,0.0899,0.115,0.00697,0.00459,0.0107,0.00028,0.00018,0.00043,0.228,0.177,0.306,0.009,0.007,0.012,25.09,24.82,25.29,0.93,0.914,0.947,0.971,0.97,0.977,0.902,0.887,0.926,30.23,23.59,40.63,29.35,22.88,39.72,0,0,0,0,0,0,0.163,0,0.306,0.47,0.53,0.47,32.6
1096581600000,2004,10,2004,1,31,0.536,0.237,0.299,13499.7,27.64,27.64,18.14,1,1,1,200,185.7,220.9,111.5,97.41,88.48,73,97,-1.375e-15,-1.421e-14,1.421e-14,0.441,0.379,0.499,111.5,97.41,123.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0858,0.0952,0.00523,0.00403,0.00628,0.0002,0.00016,0.00025,0.188,0.164,0.211,0.0074,0.0064,0.0083,25.38,25.26,25.43,0.654,0,0.928,0.688,0,0.97,0.634,0,0.9,18.71,0,28.49,18.14,0,27.64,0,9,0,0,0.29,0,0.101,0.29,0.237,0.44,0.56,0.44,25.2
1099260000000,2004,11,2004,2,30,0.479,0.159,0.32,19866,31.88,31.88,27.59,1,1,1,184.8,181.6,191.4,123.4,114.6,61.33,50,67,0,-1.421e-14,1.421e-14,0.332,0.261,0.369,123.4,114.6,141.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0883,0.0957,0.00624,0.00549,0.00777,0.00024,0.00021,0.0003,0.206,0.191,0.237,0.0081,0.0075,0.0093,25.36,25.34,25.37,0.926,0.921,0.935,0.97,0.97,0.97,0.898,0.893,0.907,28.45,26.25,32.87,27.59,25.47,31.88,0,0,0,0,0,0,0.153,0,0.159,0.33,0.67,0.33,41.5
1101852000000,2004,12,2004,3,31,0.549,0.158,0.391,24492,37.78,37.78,32.92,1,1,1,204.9,185.7,225.6,145.9,126.7,59,59,59,0,0,0,0.289,0.262,0.318,145.9,126.7,166.6,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0987,0.0919,0.106,0.00815,0.00652,0.00991,0.00032,0.00025,0.00039,0.246,0.212,0.283,0.0096,0.0083,0.011,25.31,25.16,25.36,0.937,0.929,0.944,0.97,0.97,0.973,0.909,0.901,0.919,33.93,29.27,38.81,32.92,28.39,37.78,0,0,0,0,0,0,0.183,0,0.158,0.29,0.71,0.29,44.6
1104530400000,2005,1,2004,4,31,0.762,0.196,0.566,34906.5,60.84,60.84,46.92,2,1,1.4193548387096775,284.3,227.5,351.6,211.3,154.5,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.263,0.208,0.321,211.3,154.5,278.6,990,990,990,964.8,964.6,965.2,25.2,24.8,25.4,0.124,0.103,0.147,0.0156,0.00888,0.0305,0.00062,0.00035,0.0012,0.294,0.244,0.384,0.012,0.0097,0.015,24.86,24.53,25.17,0.94,0.923,0.959,0.973,0.97,0.98,0.915,0.895,0.94,36.16,25.92,51.64,35.12,25.14,48.2,0,0,0,0,0,0,0.261,0,0.196,0.26,0.74,0.26,45.8
1107208800000,2005,2,2004,5,28,0.994,0.206,0.789,47715.9,82.8,82.8,71.01,2,2,2,410.9,356.8,464.3,325.9,271.8,85,85,85,0,0,0,0.209,0.183,0.238,325.9,271.8,379.3,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.165,0.146,0.184,0.0528,0.0273,0.078,0.0022,0.0011,0.0032,0.38,0.299,0.46,0.016,0.012,0.019,24.18,23.85,24.52,0.944,0.934,0.952,0.973,0.97,0.98,0.919,0.906,0.933,36.46,30.53,42.24,35.5,29.61,41.4,0,0,0,0,0,0,0.394,0,0.205,0.21,0.79,0.21,48
1109628000000,2005,3,2004,6,31,1.23,0.287,0.946,56968.7,80.03,80.03,76.57,2,2,2,460.2,450.6,475.5,353.2,343.6,107,107,107,0,0,0,0.233,0.225,0.237,353.2,343.6,368.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.178,0.174,0.183,0.0657,0.0612,0.0729,0.0027,0.0025,0.003,0.425,0.41,0.447,0.017,0.017,0.018,23.9,23.81,23.96,0.949,0.947,0.951,0.974,0.972,0.978,0.925,0.921,0.93,39.29,38.25,40.92,38.29,37.19,40.02,0,0,0,0,0,0,0.425,0,0.284,0.23,0.77,0.23,46.3
1112306400000,2005,4,2004,7,30,1.4,0.324,1.07,64063.8,96.31,96.31,88.98,2,2,2,538.5,478.5,575,413.5,353.5,125,125,125,3.79e-15,-5.684e-14,5.684e-14,0.233,0.217,0.261,413.5,353.5,450,990,990,990,966,965.8,966.2,24,23.8,24.2,0.202,0.181,0.215,0.0942,0.0659,0.111,0.0039,0.0027,0.0047,0.518,0.428,0.573,0.022,0.018,0.024,23.46,23.24,23.82,0.955,0.949,0.958,0.979,0.974,0.98,0.936,0.925,0.939,45.42,39.18,49.14,44.49,38.17,48.16,0,0,0,0,0,0,0.494,0,0.33,0.23,0.76,0.24,45.8
1114898400000,2005,5,2004,8,31,1.12,0.394,0.722,43564.1,84.46,84.46,58.55,2,1,1.6451612903225807,416.7,316.6,539.2,269.7,169.6,147,147,147,-3.667e-15,-5.684e-14,2.842e-14,0.362,0.273,0.464,269.7,169.6,392.2,990,990,990,965.5,965,966,24.5,24,25,0.152,0.116,0.195,0.034,0.0102,0.0841,0.0014,0.00041,0.0035,0.357,0.254,0.486,0.015,0.01,0.02,24.18,23.49,24.72,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,38.11,25.79,51.7,37.05,25.01,48.2,0,0,0,0,0,0,0.325,0,0.398,0.35,0.64,0.36,38.9
1117576800000,2005,6,2004,9,30,0.678,0.308,0.369,22883.8,43.65,43.65,31.78,1,1,1,261.5,222,312,142.5,103,119,119,119,-1.421e-15,-2.842e-14,2.842e-14,0.46,0.381,0.536,142.5,103,193,990,990,990,964.7,964.5,965,25.3,25,25.5,0.105,0.0913,0.123,0.00786,0.00451,0.0122,0.00031,0.00018,0.00049,0.248,0.177,0.338,0.0098,0.007,0.014,25.02,24.7,25.29,0.934,0.913,0.953,0.972,0.97,0.98,0.908,0.886,0.934,32.68,23.34,44.54,31.78,22.64,43.65,0,0,0,0,0,0,0.177,0,0.309,0.45,0.54,0.46,33.8
1120168800000,2005,7,2004,10,31,0.523,0.289,0.233,4463.12,24.81,24.81,5.999,1,1,1,195.1,173.6,220.1,87.11,65.63,108,108,108,-1.375e-15,-1.421e-14,1.421e-14,0.556,0.491,0.622,87.11,65.63,112.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0843,0.0767,0.0931,0.00315,0.00133,0.00528,0.00012,0.000052,0.00021,0.148,0.109,0.192,0.0058,0.0043,0.0075,25.41,25.29,25.44,0.236,0,0.92,0.25,0,0.97,0.229,0,0.892,6.186,0,25.57,5.999,0,24.81,0,23,0,0,0.742,0,0.0333,0.742,0.29,0.55,0.45,0.55,8.53
1122847200000,2005,8,2004,11,31,0.396,0.249,0.0984,0,0,0,0,1,0,0.5806451612903226,147.9,131.3,172.3,54.86,38.25,93,93,93,18.1,-1.421e-14,48.64,0.633,0.54,0.709,36.76,0,79.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0708,0.0797,0.000656,0,0.00249,0.000026,0,0.000097,0.0897,0.0708,0.132,0.0035,0.0028,0.0052,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,13,18,0,0.419,0.581,0,0,1,0.2976,0.63,0.25,0.75,0
1125525600000,2005,9,2004,12,30,0.275,0.187,0.0185,0,0,0,0,1,0,0.13333333333333333,106,91.33,129.3,33.99,19.33,72,72,72,26.86,0,48.59,0.687,0.557,0.788,7.135,0,57.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000398,0,0.000624,0.0000016,0,0.000024,0.0728,0.0708,0.0914,0.0029,0.0028,0.0036,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,26,4,0,0.867,0.133,0,0,1,0.2565,0.68,0.067,0.93,0
1128117600000,2005,10,2005,1,31,0.219,0.139,0,0,0,0,0,0,0,0,81.84,75.74,91.05,29.84,23.74,52,52,52,29.84,23.74,39.05,0.637,0.571,0.687,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.219,0.63,0,1,0
1130796000000,2005,11,2005,2,30,0.286,0.13,0.131,6694.02,19.6,19.6,9.297,1,0,0.7333333333333333,110.3,76.56,138.6,60.26,26.56,50,50,50,9.854,-1.421e-14,49.8,0.465,0.361,0.653,50.4,0,88.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.077,0.00117,0,0.00328,0.000046,0,0.00013,0.0986,0.0708,0.142,0.0039,0.0028,0.0056,25.4,25.36,25.43,0.543,0,0.938,0.576,0,0.964,0.522,0,0.901,9.678,0,20.34,9.297,0,19.6,8,4,0,0.267,0.133,0,0.0517,0.4,0.155,0.45,0.46,0.54,23.4
1133388000000,2005,12,2005,3,31,0.413,0.158,0.255,15631.8,25.14,25.14,21.01,1,1,1,154.1,138.1,172.3,95.12,79.09,59,59,59,0,-1.421e-14,1.421e-14,0.384,0.342,0.427,95.12,79.09,113.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0751,0.0872,0.00384,0.00247,0.00538,0.00015,0.000097,0.00021,0.155,0.127,0.188,0.0061,0.005,0.0074,25.36,25.35,25.37,0.92,0.911,0.935,0.966,0.96,0.97,0.888,0.883,0.897,21.74,18.4,25.92,21.01,17.66,25.14,0,0,0,0,0,0,0.117,0,0.158,0.38,0.62,0.38,37.8
1136066400000,2006,1,2005,4,31,0.635,0.196,0.439,27190.8,55.92,55.92,36.55,2,1,1.1612903225806452,237,174.2,328.9,164,101.2,73,73,73,9.168e-16,-1.421e-14,2.842e-14,0.321,0.222,0.419,164,101.2,255.9,990,990,990,964.6,964.4,965,25.4,25,25.6,0.107,0.0847,0.139,0.00977,0.00435,0.0198,0.00039,0.00017,0.00079,0.254,0.168,0.389,0.01,0.0066,0.015,25.12,24.68,25.39,0.934,0.911,0.959,0.973,0.969,0.98,0.908,0.883,0.94,33.3,22.95,52.2,32.29,22.25,48.2,0,0,0,0,0,0,0.203,0,0.196,0.31,0.69,0.31,42.8
1138744800000,2006,2,2005,5,28,1.09,0.206,0.889,52988,122.6,122.6,78.85,3,2,2.142857142857143,452.4,335.8,674,367.4,250.8,85,85,85,-1.015e-15,-5.684e-14,5.684e-14,0.195,0.126,0.253,367.4,250.8,589,990,990,990,965.6,965.1,966.6,24.4,23.4,24.9,0.182,0.139,0.285,0.0736,0.0174,0.194,0.0031,0.0007,0.0083,0.429,0.268,0.687,0.018,0.011,0.029,23.94,22.72,24.65,0.945,0.93,0.958,0.974,0.97,0.98,0.92,0.902,0.939,37.84,28.18,52.16,36.73,27.33,48.2,0,0,0,0,0,0,0.438,0,0.201,0.19,0.82,0.18,48.6
1141164000000,2006,3,2005,6,31,3.16,0.327,2.65,133360,192.8,192.8,179.2,4,3,3.806451612903226,1179,709.8,1372,1057,602.8,121.9,107,129,67.57,0,142.7,0.106,0.094,0.151,989.3,602.8,1100,990,990,990,968.4,966.7,969.1,21.6,20.9,23.3,0.685,0.298,0.84,0.527,0.204,0.648,0.025,0.0088,0.031,1.49,0.715,1.79,0.07,0.031,0.085,20.08,19.14,22.55,0.954,0.953,0.957,0.98,0.978,0.98,0.935,0.933,0.938,48.31,41.09,52.25,47.02,40.2,48.2,0,0,0,0,0,0,0.996,0,0.51,0.1,0.84,0.16,42.2
1143842400000,2006,4,2005,7,30,3,0.364,2.61,133446,192.8,192.8,185.3,4,4,4,1157,986,1329,1017,861,140.3,125,148,9.64,-1.137e-13,81.34,0.121,0.111,0.133,1007,861,1100,990,990,990,968.4,967.8,968.9,21.6,21.1,22.2,0.668,0.496,0.829,0.486,0.356,0.648,0.023,0.016,0.031,1.43,1.08,1.78,0.066,0.049,0.084,20.17,19.29,21.07,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.49,42.46,50.3,46.34,41.61,48.2,0,0,0,0,0,0,1.03,0,0.39,0.12,0.87,0.13,44.5
1146434400000,2006,5,2005,8,31,2.11,0.394,1.71,95688.5,159.4,159.4,128.6,4,2,3.064516129032258,786.8,630.3,969,639.8,483.3,147,147,147,1.834e-15,0,5.684e-14,0.19,0.152,0.233,639.8,483.3,822,990,990,990,967,966.4,967.8,23,22.2,23.6,0.328,0.235,0.461,0.227,0.127,0.337,0.01,0.0054,0.015,0.78,0.536,1.02,0.034,0.023,0.046,22.17,21.21,23,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.35,35.04,52,42.13,33.99,48.2,0,0,0,0,0,0,0.715,0,0.4,0.19,0.81,0.19,45.4
1149112800000,2006,6,2005,9,30,1.34,0.308,1.04,61356.1,104.2,104.2,85.22,3,2,2.066666666666667,518.7,433.9,620.7,399.7,314.9,119,119,119,7.579e-15,-5.684e-14,5.684e-14,0.232,0.192,0.274,399.7,314.9,501.7,990,990,990,965.9,965.6,966.4,24.1,23.6,24.4,0.197,0.166,0.243,0.0877,0.0477,0.136,0.0037,0.0019,0.0058,0.49,0.369,0.632,0.02,0.015,0.027,23.58,23.05,24.08,0.952,0.943,0.958,0.977,0.97,0.98,0.929,0.915,0.939,42.73,35.07,52.43,41.46,34.01,48.2,0,0,0,0,0,0,0.473,0,0.3,0.23,0.78,0.22,45.8
1151704800000,2006,7,2005,10,31,0.987,0.315,0.672,40883.8,69.51,69.51,54.95,2,1,1.6451612903225807,368.3,317.7,429.3,250.7,182.7,117.6,108,135,-9.168e-16,-2.842e-14,2.842e-14,0.324,0.252,0.425,250.7,182.7,321.3,990,990,990,965.2,965,965.5,24.8,24.5,25,0.143,0.121,0.167,0.0247,0.0113,0.0507,0.001,0.00045,0.0021,0.327,0.262,0.377,0.013,0.011,0.015,24.43,24.09,24.69,0.942,0.927,0.957,0.974,0.97,0.98,0.917,0.899,0.938,36.31,27.14,48.78,35.38,26.32,47.81,0,0,0,0,0,0,0.305,0,0.315,0.32,0.68,0.32,41.4
1154383200000,2006,8,2005,11,31,0.727,0.249,0.478,29921.9,48.2,48.2,40.22,1,1,1,271.5,237.6,314.7,178.5,144.6,93,93,93,2.75e-15,-2.842e-14,2.842e-14,0.345,0.295,0.391,178.5,144.6,221.7,990,990,990,964.8,964.6,965,25.2,25,25.4,0.115,0.103,0.13,0.0109,0.00804,0.0146,0.00043,0.00032,0.00058,0.309,0.249,0.386,0.012,0.0098,0.015,24.91,24.64,25.13,0.948,0.937,0.959,0.976,0.97,0.98,0.925,0.909,0.939,41.32,33.38,51.36,40.22,32.38,48.2,0,0,0,0,0,0,0.223,0,0.249,0.34,0.66,0.34,41.2
1157061600000,2006,9,2005,12,30,0.521,0.187,0.335,20799.2,36.67,36.67,28.89,1,1,1,201.1,176.9,234.6,129.1,104.9,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.361,0.307,0.407,129.1,104.9,162.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0952,0.0867,0.107,0.00672,0.00467,0.00957,0.00026,0.00018,0.00038,0.219,0.175,0.279,0.0086,0.0069,0.011,25.32,25.11,25.38,0.928,0.914,0.943,0.97,0.97,0.971,0.901,0.887,0.916,29.78,23.87,37.76,28.89,23.15,36.67,0,0,0,0,0,0,0.16,0,0.186,0.36,0.64,0.36,39.9
1159653600000,2006,10,2006,1,31,0.439,0.139,0.3,18480.1,28.22,28.22,24.84,1,1,1,164,150.7,178,112,98.66,52,52,52,2.292e-15,-1.421e-14,1.421e-14,0.318,0.292,0.345,112,98.66,126,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0857,0.0809,0.0906,0.00527,0.00414,0.00646,0.00021,0.00016,0.00025,0.185,0.161,0.21,0.0072,0.0063,0.0082,25.34,25.34,25.35,0.92,0.911,0.929,0.97,0.968,0.97,0.892,0.883,0.901,25.61,22.37,29.09,24.84,21.65,28.22,0,0,0,0,0,0,0.138,0,0.139,0.32,0.68,0.32,42.1
1162332000000,2006,11,2006,2,30,0.44,0.13,0.31,19217,29.53,29.53,26.69,1,1,1,169.7,155.6,181.6,119.7,105.6,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.295,0.275,0.321,119.7,105.6,131.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.083,0.0922,0.00593,0.00473,0.00693,0.00023,0.00019,0.00027,0.198,0.173,0.219,0.0078,0.0068,0.0086,25.34,25.34,25.34,0.925,0.915,0.931,0.97,0.97,0.97,0.897,0.887,0.903,27.52,24,30.45,26.69,23.28,29.53,0,0,0,0,0,0,0.148,0,0.13,0.3,0.7,0.3,43.7
1164924000000,2006,12,2006,3,31,0.536,0.158,0.378,23627.3,39.95,39.95,31.76,1,1,1,200.1,170.9,234.3,141.1,111.9,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.297,0.252,0.345,141.1,111.9,175.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.097,0.0867,0.109,0.00774,0.00526,0.0107,0.0003,0.00021,0.00042,0.238,0.185,0.299,0.0093,0.0073,0.012,25.3,25.1,25.36,0.934,0.919,0.947,0.971,0.97,0.978,0.907,0.892,0.926,32.72,25.58,40.85,31.76,24.81,39.95,0,0,0,0,0,0,0.176,0,0.158,0.29,0.71,0.29,44.1
1167602400000,2007,1,2006,4,31,1.11,0.196,0.914,54653,120.2,120.2,73.46,3,1,1.935483870967742,414.3,239.5,648.6,341.3,166.5,73,73,73,-5.501e-15,-5.684e-14,0,0.194,0.113,0.305,341.3,166.5,575.6,990,990,990,965.4,964.6,966.5,24.6,23.5,25.4,0.172,0.108,0.275,0.0676,0.00991,0.185,0.0028,0.00039,0.0079,0.423,0.247,0.662,0.017,0.0099,0.028,24.13,22.84,25.08,0.947,0.924,0.959,0.975,0.97,0.98,0.924,0.896,0.94,39.92,26.3,52.25,38.7,25.51,48.2,0,0,0,0,0,0,0.408,0,0.196,0.18,0.82,0.18,49.2
1170280800000,2007,2,2006,5,28,2.96,0.321,2.19,109608,192.8,192.8,163.1,4,3,3.6785714285714284,1226,664.2,2078,1093,559.2,132.7,105,162,185.5,-1.137e-13,815.6,0.117,0.078,0.158,907.3,559.2,1100,990,990,990,968.5,966.6,971.3,21.5,18.7,23.4,0.626,0.271,0.926,0.455,0.175,0.648,0.022,0.0074,0.035,1.35,0.64,1.87,0.065,0.027,0.1,20.11,16.84,22.8,0.953,0.948,0.957,0.979,0.975,0.98,0.933,0.928,0.938,45.33,39.66,50.86,44.28,38.68,48.2,0,0,0,0,0,0,0.906,0,0.77,0.11,0.74,0.26,37
1172700000000,2007,3,2006,6,31,6.72,0.587,2.95,116875,167.3,167.3,157.1,4,4,4,2510,2132,2700,2290,1893,219.1,183,239,1190,793,1417,0.0884,0.0678,0.112,1100,1100,1100,990,990,990,972.3,971.4,972.8,17.7,17.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.8,15.34,16.71,0.944,0.942,0.947,0.976,0.974,0.98,0.922,0.918,0.928,40.22,38.98,42.68,39.27,37.96,41.82,0,0,0,0,0,0,0.873,0,3.77,0.087,0.44,0.56,17.4
1175378400000,2007,4,2006,7,30,6.08,0.503,2.85,116311,169.7,169.7,161.5,4,4,4,2346,2038,2665,2152,1890,194,148,217,1052,790.1,1348,0.0823,0.0663,0.0965,1100,1100,1100,990,990,990,971.9,971.2,972.7,18.1,17.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.19,15.42,16.93,0.945,0.943,0.948,0.978,0.974,0.98,0.925,0.918,0.929,41.28,39.21,43.29,40.39,38.2,42.42,0,0,0,0,0,0,0.897,0,3.23,0.083,0.47,0.53,19.1
1177970400000,2007,5,2006,8,31,4.23,0.514,2.88,135126,192.8,192.8,181.6,4,4,4,1580,1088,2013,1388,896.2,192,192,192,312.2,0,721.1,0.126,0.0954,0.176,1076,896.2,1100,990,990,990,969.7,968.2,971.1,20.3,18.9,21.8,0.848,0.537,0.926,0.608,0.373,0.648,0.03,0.017,0.034,1.75,1.15,1.87,0.087,0.053,0.099,18.5,16.99,20.67,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,46.36,43.37,49.89,45.41,42.5,48.2,0,0,0,0,0,0,1.01,0,1.35,0.12,0.68,0.32,31.9
1180648800000,2007,6,2006,9,30,2.19,0.417,1.77,97733.4,172,172,135.7,4,3,3.2,843.8,685.8,1064,682.8,524.8,161,161,161,3.79e-15,0,1.137e-13,0.194,0.151,0.235,682.8,524.8,903.5,990,990,990,967.3,966.6,968.1,22.7,21.9,23.4,0.362,0.261,0.541,0.253,0.152,0.376,0.011,0.0065,0.017,0.845,0.591,1.16,0.037,0.025,0.053,21.88,20.73,22.77,0.954,0.949,0.957,0.978,0.97,0.98,0.934,0.92,0.938,43.66,37.05,51.92,42.53,35.94,48.2,0,0,0,0,0,0,0.754,0,0.42,0.19,0.81,0.19,44.6
1183240800000,2007,7,2006,10,31,1.49,0.498,0.991,58180.1,96.4,96.4,78.2,2,2,2,555.9,459.6,675.7,369.9,273.6,186,186,186,-3.667e-15,-5.684e-14,5.684e-14,0.339,0.275,0.405,369.9,273.6,489.7,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.192,0.156,0.244,0.0736,0.0282,0.13,0.0031,0.0012,0.0056,0.457,0.312,0.647,0.019,0.013,0.028,23.45,22.75,24.02,0.949,0.935,0.958,0.975,0.97,0.98,0.925,0.907,0.939,40.29,30.14,52.22,39.1,29.24,48.2,0,0,0,0,0,0,0.434,0,0.499,0.33,0.67,0.33,39
1185919200000,2007,8,2006,11,31,1.02,0.415,0.605,36696,64.1,64.1,49.32,2,1,1.4193548387096775,380.8,323.8,453.4,225.8,168.8,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.411,0.342,0.479,225.8,168.8,298.4,990,990,990,965.3,965,965.6,24.7,24.4,25,0.137,0.117,0.162,0.0178,0.0101,0.0398,0.00072,0.0004,0.0016,0.327,0.256,0.406,0.013,0.01,0.016,24.37,24.01,24.68,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.55,25.92,52.38,37.38,25.15,48.2,0,0,0,0,0,0,0.274,0,0.415,0.41,0.59,0.41,36
1188597600000,2007,9,2006,12,30,0.705,0.306,0.399,24825.9,45.63,45.63,34.48,1,1,1,272,235.2,319.6,154,117.2,118,118,118,-1.421e-15,-2.842e-14,2.842e-14,0.437,0.369,0.502,154,117.2,201.7,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0945,0.124,0.00884,0.00571,0.0129,0.00035,0.00022,0.00052,0.267,0.201,0.352,0.011,0.0079,0.014,24.95,24.65,25.19,0.939,0.924,0.955,0.973,0.97,0.98,0.914,0.896,0.936,35.42,26.73,46.56,34.48,25.93,45.63,0,0,0,0,0,0,0.192,0,0.306,0.43,0.57,0.43,35.2
1191189600000,2007,10,2007,1,31,0.575,0.26,0.316,16709.4,30.57,30.57,22.46,1,1,1,214.9,200.4,233.8,117.9,103.4,97,97,97,-1.375e-15,-1.421e-14,1.421e-14,0.453,0.415,0.484,117.9,103.4,136.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.093,0.0879,0.0997,0.00577,0.00454,0.00738,0.00023,0.00018,0.00029,0.2,0.175,0.234,0.0079,0.0068,0.0092,25.31,25.16,25.42,0.775,0,0.933,0.814,0,0.97,0.752,0,0.905,23.15,0,31.51,22.46,0,30.57,0,5,0,0,0.161,0,0.125,0.161,0.259,0.45,0.55,0.45,29.1
1193868000000,2007,11,2007,2,30,0.535,0.219,0.316,19604.4,31.7,31.7,27.23,1,1,1,206.3,202.1,212.5,122,110.4,84.33,67,93,2.368e-15,-1.421e-14,1.421e-14,0.409,0.322,0.457,122,110.4,140.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0931,0.09,0.0976,0.00612,0.00514,0.00772,0.00024,0.0002,0.0003,0.206,0.187,0.238,0.0081,0.0073,0.0093,25.36,25.32,25.39,0.925,0.918,0.935,0.97,0.97,0.97,0.897,0.89,0.907,28.07,25.25,32.68,27.23,24.49,31.7,0,0,0,0,0,0,0.151,0,0.219,0.41,0.59,0.41,36.6
1196460000000,2007,12,2007,3,31,0.649,0.158,0.491,30931.5,48.2,48.2,41.57,1,1,1,242.5,202.9,283.3,183.5,143.9,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.245,0.208,0.291,183.5,143.9,224.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.112,0.098,0.126,0.0113,0.00798,0.0148,0.00045,0.00031,0.00059,0.313,0.243,0.386,0.012,0.0095,0.015,25.04,24.78,25.34,0.949,0.936,0.959,0.977,0.97,0.98,0.927,0.908,0.94,42.76,33.47,52.28,41.57,32.47,48.2,0,0,0,0,0,0,0.231,0,0.158,0.24,0.76,0.24,47.7
1199138400000,2008,1,2007,4,31,1.2,0.196,1,59384.6,133.2,133.2,79.82,3,1,2.161290322580645,446.4,287.4,718.9,373.4,214.4,73,73,73,1.834e-15,-2.842e-14,5.684e-14,0.179,0.102,0.254,373.4,214.4,645.9,990,990,990,965.6,964.8,966.8,24.4,23.2,25.2,0.187,0.125,0.315,0.0809,0.014,0.232,0.0034,0.00056,0.01,0.443,0.241,0.781,0.018,0.0096,0.034,23.97,22.44,24.86,0.945,0.922,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.27,25.6,51.77,37.1,24.84,48.2,0,0,0,0,0,0,0.443,0,0.2,0.16,0.83,0.17,49.5
1201816800000,2008,2,2007,5,29,3.23,0.335,2.36,116340,192.8,192.8,167.2,4,3,3.7241379310344827,1291,738.3,2013,1157,633.3,133.7,105,162,217.2,0,751.1,0.11,0.0805,0.142,940.2,633.3,1100,990,990,990,968.8,966.9,971.1,21.2,18.9,23.1,0.662,0.313,0.926,0.482,0.224,0.648,0.023,0.0097,0.034,1.42,0.765,1.87,0.069,0.033,0.099,19.81,16.99,22.38,0.953,0.948,0.957,0.98,0.975,0.98,0.934,0.928,0.938,46.04,39.38,50.86,44.98,38.38,48.2,0,0,0,0,0,0,0.929,0,0.87,0.1,0.73,0.27,36
1204322400000,2008,3,2007,6,31,5.52,0.539,2.95,125945,175.9,175.9,169.3,4,4,4,2060,1848,2139,1859,1665,201.1,183,239,758.8,565,849,0.0975,0.0858,0.117,1100,1100,1100,990,990,990,971.2,970.6,971.4,18.8,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.9,16.69,17.52,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.18,42.63,44.87,42.32,41.78,43.97,0,0,0,0,0,0,0.94,0,2.57,0.098,0.53,0.47,22.8
1207000800000,2008,4,2007,7,30,3.78,0.443,2.76,132544,192.8,192.8,184.1,4,4,4,1458,1028,1831,1287,880.4,171,148,217,220.6,-1.137e-13,513.8,0.118,0.0924,0.144,1067,880.4,1100,990,990,990,969.4,968,970.6,20.6,19.4,22,0.827,0.521,0.926,0.593,0.365,0.648,0.029,0.017,0.033,1.71,1.13,1.87,0.083,0.051,0.096,18.93,17.57,20.88,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,47.04,43.05,50.15,46.02,42.19,48.2,0,0,0,0,0,0,1.02,0,1.02,0.12,0.73,0.27,35.1
1209592800000,2008,5,2007,8,31,2.2,0.394,1.8,100215,165.4,165.4,134.7,4,3,3.193548387096774,820.8,665.5,1006,673.8,518.5,147,147,147,0,0,0,0.182,0.146,0.221,673.8,518.5,858.7,990,990,990,967.2,966.6,967.9,22.8,22.1,23.4,0.351,0.255,0.495,0.248,0.147,0.355,0.011,0.0063,0.016,0.827,0.578,1.08,0.036,0.025,0.049,21.99,21,22.86,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.92,0.938,43.44,36.74,51.72,42.33,35.64,48.2,0,0,0,0,0,0,0.748,0,0.4,0.18,0.82,0.18,45.6
1212271200000,2008,6,2007,9,30,1.41,0.308,1.1,64906.7,110.9,110.9,90.15,3,2,2.2,544,450.6,654.9,425,331.6,119,119,119,-1.895e-15,-5.684e-14,5.684e-14,0.221,0.182,0.264,425,331.6,535.9,990,990,990,966,965.6,966.5,24,23.5,24.4,0.208,0.172,0.262,0.1,0.0555,0.159,0.0042,0.0023,0.0068,0.515,0.394,0.625,0.022,0.016,0.026,23.44,22.88,23.98,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.77,34.97,52.06,41.53,33.92,48.2,0,0,0,0,0,0,0.501,0,0.31,0.22,0.78,0.22,46
1214863200000,2008,7,2007,10,31,1.02,0.362,0.658,39825.9,66.88,66.88,53.53,2,1,1.6129032258064515,380.7,328.4,445.4,245.7,193.4,135,135,135,2.036e-31,-2.842e-14,2.842e-14,0.358,0.303,0.411,245.7,193.4,310.4,990,990,990,965.3,965,965.6,24.7,24.4,25,0.143,0.125,0.166,0.0217,0.0122,0.0455,0.00088,0.00049,0.0019,0.328,0.252,0.402,0.013,0.01,0.016,24.37,24.03,24.62,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.94,36.96,25.66,52.17,35.8,24.89,48.2,0,0,0,0,0,0,0.297,0,0.362,0.35,0.65,0.35,39
1217541600000,2008,8,2007,11,31,0.748,0.268,0.48,30133.4,47.35,47.35,40.5,1,1,1,279.4,244.4,324.3,179.3,151.4,100.1,93,115,4.584e-15,-2.842e-14,2.842e-14,0.358,0.32,0.391,179.3,151.4,209.3,990,990,990,964.8,964.7,965,25.2,25,25.3,0.116,0.105,0.127,0.011,0.00862,0.0135,0.00044,0.00034,0.00054,0.311,0.261,0.366,0.012,0.01,0.015,24.87,24.61,25.07,0.948,0.939,0.956,0.977,0.97,0.98,0.926,0.911,0.937,41.46,34.99,48.32,40.5,33.94,47.35,0,0,0,0,0,0,0.225,0,0.268,0.36,0.64,0.36,40.3
1220220000000,2008,9,2007,12,30,0.531,0.187,0.344,21419.6,38.36,38.36,29.75,1,1,1,204.7,177.7,241.4,132.7,105.7,72,72,72,-1.895e-15,-1.421e-14,1.421e-14,0.354,0.298,0.405,132.7,105.7,169.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0965,0.087,0.109,0.00703,0.00474,0.0102,0.00028,0.00019,0.0004,0.225,0.177,0.291,0.0088,0.0069,0.011,25.3,25.06,25.38,0.93,0.915,0.945,0.97,0.97,0.975,0.902,0.887,0.921,30.66,24.07,39.36,29.75,23.35,38.36,0,0,0,0,0,0,0.165,0,0.187,0.35,0.65,0.35,40.3
1222812000000,2008,10,2008,1,31,0.441,0.139,0.302,18594.5,27.83,27.83,24.99,1,1,1,164.7,153.9,176.4,112.7,102,52,52,52,-1.834e-15,-1.421e-14,1.421e-14,0.316,0.295,0.338,112.7,102,124.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0859,0.0821,0.09,0.00533,0.00442,0.00632,0.00021,0.00017,0.00025,0.186,0.167,0.207,0.0073,0.0065,0.0081,25.34,25.34,25.35,0.92,0.912,0.928,0.97,0.97,0.97,0.892,0.885,0.9,25.77,23.11,28.69,24.99,22.41,27.83,0,0,0,0,0,0,0.139,0,0.139,0.32,0.68,0.32,42.2
1225490400000,2008,11,2008,2,30,0.492,0.144,0.348,21687.2,37.24,37.24,30.12,1,1,1,189.8,153.7,214.1,134.1,103.7,55.67,50,67,-1.421e-15,-1.421e-14,1.421e-14,0.296,0.234,0.36,134.1,103.7,164.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0938,0.0824,0.104,0.00715,0.00456,0.0097,0.00028,0.00018,0.00038,0.224,0.169,0.277,0.0088,0.0066,0.011,25.33,25.24,25.38,0.931,0.914,0.943,0.97,0.97,0.972,0.903,0.886,0.917,31.04,23.53,38.3,30.12,22.83,37.24,0,0,0,0,0,0,0.167,0,0.144,0.29,0.71,0.29,44.1
1228082400000,2008,12,2008,3,31,0.607,0.158,0.449,28335.4,43.24,43.24,38.09,1,1,1,226.7,208.9,248.3,167.7,149.9,59,59,59,0,0,0,0.261,0.238,0.282,167.7,149.9,189.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.1,0.114,0.01,0.00849,0.0118,0.00039,0.00033,0.00047,0.285,0.253,0.324,0.011,0.0099,0.013,25.15,24.99,25.29,0.944,0.939,0.951,0.974,0.97,0.98,0.92,0.91,0.932,39.07,34.9,44.12,38.09,33.85,43.24,0,0,0,0,0,0,0.212,0,0.158,0.26,0.74,0.26,46.7
1230760800000,2009,1,2008,4,31,0.795,0.196,0.599,36949.2,59.71,59.71,49.66,2,1,1.4516129032258065,296.7,251.8,346.4,223.7,178.8,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.249,0.211,0.29,223.7,178.8,273.4,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.128,0.112,0.145,0.016,0.011,0.0281,0.00064,0.00043,0.0011,0.311,0.246,0.393,0.012,0.0098,0.016,24.79,24.57,24.99,0.943,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.34,26.11,52.74,37.2,25.32,48.2,0,0,0,0,0,0,0.276,0,0.196,0.25,0.75,0.25,46.5
1233439200000,2009,2,2008,5,28,1.15,0.206,0.939,55762,110.7,110.7,82.98,3,2,2.1785714285714284,473.3,351.6,616,388.3,266.6,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.185,0.138,0.242,388.3,266.6,531,990,990,990,965.7,965.2,966.4,24.3,23.6,24.8,0.189,0.144,0.252,0.0827,0.0249,0.156,0.0034,0.001,0.0066,0.456,0.291,0.615,0.019,0.012,0.026,23.82,23.05,24.55,0.947,0.933,0.958,0.974,0.97,0.98,0.923,0.905,0.939,39.57,29.95,52.34,38.33,29.05,48.2,0,0,0,0,0,0,0.461,0,0.211,0.18,0.82,0.18,48.5
1235858400000,2009,3,2008,6,31,2.5,0.307,2.15,114414,192.8,192.8,153.8,4,3,3.4838709677419355,934.8,627.8,1387,820,520.8,114.8,107,129,17.68,0,157.9,0.129,0.093,0.17,802.3,520.8,1100,990,990,990,967.6,966.4,969.1,22.4,20.9,23.6,0.48,0.251,0.847,0.356,0.149,0.648,0.016,0.0063,0.031,1.08,0.577,1.79,0.049,0.024,0.086,21.35,19.09,23.01,0.954,0.948,0.957,0.979,0.97,0.98,0.934,0.92,0.938,45.07,37.16,50.94,43.92,36.04,48.2,0,0,0,0,0,0,0.854,0,0.35,0.12,0.86,0.14,45.8
1238536800000,2009,4,2008,7,30,3.48,0.384,2.8,136902,192.8,192.8,190.1,4,4,4,1344,1104,1465,1196,956.2,148,148,148,116.2,-1.137e-13,216.5,0.111,0.101,0.134,1080,956.2,1100,990,990,990,969,968.2,969.4,21,20.6,21.8,0.815,0.591,0.888,0.607,0.402,0.648,0.029,0.018,0.031,1.72,1.26,1.84,0.082,0.058,0.089,19.3,18.79,20.51,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.936,48.65,45.95,50.24,47.54,45.03,48.2,0,0,0,0,0,0,1.06,0,0.68,0.11,0.8,0.2,39.3
1241128800000,2009,5,2008,8,31,2.31,0.394,1.92,105375,177.6,177.6,141.6,4,3,3.2903225806451615,863.3,692.1,1086,716.3,545.1,147,147,147,-3.667e-15,-1.137e-13,1.137e-13,0.173,0.135,0.212,716.3,545.1,938.5,990,990,990,967.3,966.7,968.2,22.7,21.8,23.3,0.383,0.27,0.568,0.273,0.165,0.393,0.012,0.0071,0.018,0.892,0.623,1.22,0.04,0.027,0.056,21.76,20.61,22.71,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.924,0.938,44.33,38.45,52.19,43.18,37.4,48.2,0,0,0,0,0,0,0.787,0,0.39,0.17,0.83,0.17,45.6
1243807200000,2009,6,2008,9,30,1.49,0.345,1.14,66543.5,116.4,116.4,92.42,3,2,2.3666666666666667,572.9,481.5,681.4,439.9,320.5,133,119,161,-5.684e-15,-5.684e-14,5.684e-14,0.238,0.175,0.334,439.9,320.5,562.4,990,990,990,966.2,965.8,966.6,23.8,23.4,24.2,0.217,0.171,0.277,0.108,0.0503,0.177,0.0046,0.0021,0.0076,0.522,0.38,0.65,0.022,0.016,0.028,23.31,22.72,23.85,0.951,0.944,0.958,0.974,0.97,0.98,0.926,0.916,0.939,40.9,35.04,52.26,39.62,33.99,48.2,0,0,0,0,0,0,0.513,0,0.35,0.23,0.77,0.23,44.7
1246399200000,2009,7,2008,10,31,1.11,0.362,0.748,44753.1,73.81,73.81,60.15,2,1,1.903225806451613,414.1,354.9,478,279.1,219.9,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.329,0.282,0.38,279.1,219.9,343,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.155,0.134,0.177,0.0325,0.0144,0.0609,0.0013,0.00058,0.0025,0.333,0.251,0.412,0.014,0.01,0.017,24.21,23.84,24.52,0.939,0.923,0.959,0.971,0.97,0.98,0.912,0.896,0.939,33.56,25.6,52.05,32.41,24.83,48.2,0,0,0,0,0,0,0.334,0,0.362,0.33,0.67,0.33,40.3
1249077600000,2009,8,2008,11,31,0.785,0.308,0.477,29548.6,51.15,51.15,39.72,2,1,1.064516129032258,292.9,248.6,351.4,177.9,133.6,115,115,115,-1.834e-15,-2.842e-14,2.842e-14,0.397,0.327,0.463,177.9,133.6,236.4,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.116,0.101,0.137,0.0109,0.0071,0.0158,0.00043,0.00028,0.00064,0.3,0.231,0.396,0.012,0.0091,0.016,24.82,24.5,25.08,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.22,25.77,52.06,38.08,25,48.2,0,0,0,0,0,0,0.221,0,0.308,0.39,0.61,0.39,37.6
1251756000000,2009,9,2008,12,30,0.552,0.203,0.349,21714.2,34.77,34.77,30.16,1,1,1,212.9,188.1,246.1,134.6,116.1,78.33,72,91,0,-1.421e-14,1.421e-14,0.368,0.328,0.41,134.6,116.1,155.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0976,0.0906,0.106,0.00719,0.00562,0.00893,0.00028,0.00022,0.00035,0.229,0.196,0.267,0.009,0.0076,0.011,25.28,25.06,25.38,0.932,0.922,0.941,0.97,0.97,0.97,0.904,0.894,0.912,31.09,26.65,35.85,30.16,25.85,34.77,0,0,0,0,0,0,0.168,0,0.203,0.37,0.63,0.37,39.3
1254348000000,2009,10,2009,1,31,0.466,0.177,0.289,17828.3,31.01,31.01,23.96,1,1,1,174,158.6,189.8,107.8,85.59,66.23,52,73,4.584e-16,-1.421e-14,1.421e-14,0.384,0.274,0.46,107.8,85.59,137.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0861,0.0792,0.0947,0.00491,0.00303,0.00746,0.00019,0.00012,0.00029,0.179,0.14,0.231,0.007,0.0055,0.009,25.37,25.35,25.38,0.922,0.911,0.934,0.968,0.962,0.97,0.893,0.883,0.906,24.75,19.76,31.97,23.96,19.02,31.01,0,0,0,0,0,0,0.133,0,0.177,0.38,0.62,0.38,38.3
1257026400000,2009,11,2009,2,30,0.495,0.144,0.35,21881.8,36.9,36.9,30.39,1,1,1,190.9,163.2,212.7,135.2,113.2,55.67,50,67,-4.737e-16,-1.421e-14,1.421e-14,0.293,0.235,0.37,135.2,113.2,162.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0942,0.0857,0.103,0.00724,0.00538,0.00958,0.00028,0.00021,0.00038,0.226,0.186,0.275,0.0089,0.0073,0.011,25.34,25.25,25.38,0.932,0.92,0.943,0.97,0.97,0.972,0.904,0.893,0.916,31.33,25.9,37.98,30.39,25.12,36.9,0,0,0,0,0,0,0.169,0,0.145,0.29,0.71,0.29,44.2
