datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1100469600000,2004,11,2004,2,7,7,0.112,0.0391,0.073,4528.81,29.99,29.99,26.96,1,1,1,185.3,182.4,187.8,120.7,115.4,64.57,50,67,-2.03e-15,-1.421e-14,0,0.348,0.273,0.367,120.7,115.4,133.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0886,0.0929,0.00601,0.00556,0.0071,0.00024,0.00022,0.00028,0.202,0.192,0.223,0.0079,0.0075,0.0087,25.37,25.34,25.37,0.925,0.922,0.932,0.97,0.97,0.97,0.897,0.894,0.904,27.79,26.46,30.92,26.96,25.66,29.99,0,0,0,0,0,0,0.15,0,0.039,0.35,0.65,0.35,40.4
1101074400000,2004,11,2004,2,8,7,0.113,0.0302,0.0828,5172.57,31.88,31.88,30.79,1,1,1,186.8,181.8,191.4,136.8,131.8,50,50,50,0,0,0,0.268,0.261,0.275,136.8,131.8,141.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0923,0.0957,0.00738,0.00696,0.00777,0.00029,0.00027,0.0003,0.229,0.22,0.237,0.0089,0.0086,0.0093,25.35,25.34,25.35,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.74,30.51,32.87,30.79,29.6,31.88,0,0,0,0,0,0,0.171,0,0.0302,0.27,0.73,0.27,45.8
1101679200000,2004,11,2004,2,9,7,0.114,0.0341,0.08,4994.2,30.73,30.73,29.73,1,1,1,188.8,184.3,195.5,132.3,126.7,56.43,50,59,0,0,0,0.299,0.269,0.318,132.3,126.7,136.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0919,0.0954,0.007,0.00652,0.00735,0.00027,0.00025,0.00029,0.222,0.212,0.229,0.0087,0.0083,0.009,25.36,25.34,25.36,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.65,29.27,31.68,29.73,28.39,30.73,0,0,0,0,0,0,0.165,0,0.034,0.3,0.7,0.3,43.8
1102284000000,2004,12,2004,3,10,7,0.124,0.0357,0.0883,5537.31,33.91,33.91,32.96,1,1,1,205,200.7,209.2,146,141.7,59,59,59,0,0,0,0.288,0.282,0.294,146,141.7,150.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0987,0.0972,0.1,0.00816,0.00779,0.00852,0.00032,0.0003,0.00033,0.247,0.239,0.254,0.0096,0.0093,0.0099,25.32,25.29,25.36,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.91,33.98,32.95,34.96,32.96,31.96,33.91,0,0,0,0,0,0,0.183,0,0.0357,0.29,0.71,0.29,44.7
1102888800000,2004,12,2004,3,11,7,0.122,0.0357,0.0866,5426.93,32.78,32.78,32.3,1,1,1,202.2,199.3,204.3,143.2,140.3,59,59,59,0,0,0,0.292,0.289,0.296,143.2,140.3,145.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0977,0.0967,0.0984,0.00792,0.00768,0.0081,0.00031,0.0003,0.00032,0.241,0.236,0.245,0.0094,0.0092,0.0096,25.34,25.33,25.36,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.908,33.3,32.62,33.79,32.3,31.64,32.78,0,0,0,0,0,0,0.179,0,0.0354,0.29,0.71,0.29,44.5
1103493600000,2004,12,2004,3,12,7,0.125,0.0357,0.0892,5591.27,34.53,34.53,33.28,1,1,1,206.4,200.2,211.9,147.4,141.2,59,59,59,0,0,0,0.286,0.278,0.295,147.4,141.2,152.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0992,0.097,0.101,0.00828,0.00775,0.00875,0.00032,0.0003,0.00034,0.249,0.238,0.259,0.0097,0.0093,0.01,25.31,25.27,25.36,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.31,32.82,35.6,33.28,31.84,34.53,0,0,0,0,0,0,0.185,0,0.0358,0.29,0.71,0.29,44.7
1104098400000,2004,12,2004,3,13,7,0.135,0.0381,0.097,6090.89,37.78,37.78,36.26,1,1,1,223.4,214.7,231.1,160.4,154.5,63,59,73,0,0,0,0.282,0.262,0.321,160.4,154.5,166.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.106,0.00939,0.00888,0.00991,0.00037,0.00035,0.00039,0.273,0.263,0.283,0.011,0.01,0.011,25.19,25.14,25.25,0.942,0.94,0.944,0.971,0.97,0.973,0.915,0.912,0.919,37.33,35.86,38.81,36.26,34.78,37.78,0,0,0,0,0,0,0.201,0,0.038,0.28,0.72,0.28,45.1
1104703200000,2005,1,2004,4,14,7,0.144,0.0442,0.0995,6239.55,38.84,38.84,37.14,1,1,1,237.5,233,244.4,164.5,160,73,73,73,0,0,0,0.307,0.299,0.313,164.5,160,171.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.105,0.109,0.00974,0.00935,0.0103,0.00038,0.00037,0.00041,0.281,0.273,0.294,0.011,0.011,0.012,25.09,25.04,25.13,0.943,0.942,0.946,0.972,0.97,0.976,0.917,0.914,0.923,38.2,37.14,39.81,37.14,36.02,38.84,0,0,0,0,0,0,0.206,0,0.0445,0.31,0.69,0.31,43.3
1105308000000,2005,1,2004,4,15,7,0.157,0.0442,0.112,7107.22,47.02,47.02,42.3,1,1,1,258.9,245.8,279.2,185.9,172.8,73,73,73,-4.06e-15,-2.842e-14,0,0.282,0.261,0.297,185.9,172.8,206.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.11,0.122,0.0116,0.0104,0.0133,0.00046,0.00041,0.00053,0.32,0.296,0.356,0.013,0.012,0.014,24.95,24.83,25.03,0.95,0.946,0.956,0.979,0.976,0.98,0.93,0.924,0.937,43.22,40.13,47.98,42.3,39.18,47.02,0,0,0,0,0,0,0.235,0,0.045,0.28,0.71,0.29,45.3
1105912800000,2005,1,2004,4,16,7,0.186,0.0442,0.142,8627.96,55.27,55.27,51.36,2,1,1.7142857142857142,307.5,287.1,325.9,234.5,214.1,73,73,73,0,-2.842e-14,2.842e-14,0.238,0.224,0.254,234.5,214.1,252.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.125,0.138,0.0158,0.0139,0.0184,0.00063,0.00055,0.00074,0.29,0.244,0.384,0.012,0.0097,0.015,24.77,24.7,24.84,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.87,25.92,51.64,32.56,25.14,48.2,0,0,0,0,0,0,0.285,0,0.044,0.24,0.76,0.24,46.4
1106517600000,2005,1,2004,4,17,7,0.205,0.0442,0.161,9782.78,59.71,59.71,58.23,2,2,2,339.6,332.2,346.4,266.6,259.2,73,73,73,0,0,0,0.215,0.211,0.22,266.6,259.2,273.4,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.143,0.14,0.145,0.0248,0.0214,0.0281,0.001,0.00086,0.0011,0.29,0.279,0.301,0.012,0.011,0.012,24.61,24.57,24.66,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,30.02,29.19,30.78,29.12,28.32,29.86,0,0,0,0,0,0,0.324,0,0.044,0.22,0.79,0.21,47.7
1107122400000,2005,1,2004,4,18,7,0.219,0.0504,0.169,10207.7,61.88,61.88,60.76,2,2,2,362.1,351.6,369.1,278.9,271.8,83.29,73,85,0,0,0,0.23,0.208,0.238,278.9,271.8,284.1,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.148,0.146,0.15,0.0306,0.0273,0.0331,0.0012,0.0011,0.0013,0.31,0.299,0.318,0.012,0.012,0.013,24.48,24.44,24.53,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,31.32,30.53,31.9,30.38,29.61,30.94,0,0,0,0,0,0,0.338,0,0.05,0.23,0.77,0.23,46.6
1107727200000,2005,2,2004,5,19,7,0.231,0.0514,0.179,10847.1,67.67,67.67,64.57,2,2,2,381.6,371.1,396.2,296.6,286.1,85,85,85,0,0,0,0.223,0.215,0.229,296.6,286.1,311.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.155,0.151,0.16,0.039,0.034,0.0459,0.0016,0.0014,0.0019,0.336,0.321,0.358,0.014,0.013,0.015,24.36,24.26,24.42,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,33.28,32.11,34.88,32.28,31.15,33.83,0,0,0,0,0,0,0.359,0,0.052,0.22,0.77,0.23,47
1108332000000,2005,2,2004,5,20,7,0.258,0.0514,0.206,12457.1,78,78,74.15,2,2,2,425.9,402.5,443,340.9,317.5,85,85,85,0,0,0,0.2,0.192,0.211,340.9,317.5,358,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.17,0.162,0.176,0.0599,0.0489,0.068,0.0024,0.002,0.0028,0.403,0.368,0.428,0.016,0.015,0.018,24.08,23.98,24.22,0.947,0.943,0.949,0.973,0.97,0.976,0.921,0.915,0.927,38.11,35.57,39.96,37.07,34.5,39,0,0,0,0,0,0,0.412,0,0.052,0.2,0.8,0.2,48.3
1108936800000,2005,2,2004,5,21,7,0.277,0.0514,0.226,13676.9,82.51,82.51,81.41,2,2,2,458,447.6,462.9,373,362.6,85,85,85,0,0,0,0.186,0.184,0.19,373,362.6,377.9,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.182,0.178,0.183,0.075,0.0702,0.0774,0.0031,0.0029,0.0032,0.451,0.435,0.458,0.019,0.018,0.019,23.89,23.86,23.95,0.951,0.95,0.952,0.979,0.977,0.98,0.932,0.928,0.933,41.57,40.46,42.1,40.71,39.53,41.26,0,0,0,0,0,0,0.452,0,0.051,0.19,0.82,0.18,49.4
1109541600000,2005,2,2004,5,22,7,0.278,0.0628,0.215,12965.8,82.8,82.8,77.18,2,2,2,459.6,453.9,464.3,355.7,346.9,103.9,85,107,0,0,0,0.226,0.183,0.236,355.7,346.9,379.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.178,0.176,0.184,0.0669,0.0627,0.078,0.0027,0.0026,0.0032,0.428,0.415,0.46,0.018,0.017,0.019,23.9,23.85,23.94,0.949,0.948,0.952,0.975,0.973,0.98,0.925,0.922,0.933,39.58,38.61,42.24,38.59,37.57,41.4,0,0,0,0,0,0,0.429,0,0.063,0.23,0.77,0.23,46.6
1110146400000,2005,3,2004,6,23,7,0.278,0.0647,0.213,12837.1,76.87,76.87,76.41,2,2,2,459.5,454.7,461.6,352.5,347.7,107,107,107,0,0,0,0.233,0.232,0.235,352.5,347.7,354.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.178,0.176,0.178,0.0654,0.0631,0.0664,0.0027,0.0026,0.0027,0.423,0.416,0.426,0.017,0.017,0.018,23.91,23.9,23.94,0.949,0.948,0.949,0.974,0.973,0.975,0.924,0.923,0.925,39.21,38.7,39.43,38.21,37.66,38.44,0,0,0,0,0,0,0.425,0,0.065,0.23,0.77,0.23,46.2
1110751200000,2005,3,2004,6,24,7,0.279,0.0647,0.214,12883.1,77.49,77.49,76.69,2,2,2,460.7,453.9,464.3,353.7,346.9,107,107,107,0,0,0,0.232,0.23,0.236,353.7,346.9,357.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.178,0.176,0.179,0.066,0.0627,0.0676,0.0027,0.0026,0.0028,0.425,0.415,0.431,0.017,0.017,0.018,23.9,23.88,23.94,0.949,0.948,0.949,0.975,0.973,0.975,0.925,0.922,0.926,39.34,38.61,39.72,38.34,37.57,38.75,0,0,0,0,0,0,0.426,0,0.065,0.23,0.77,0.23,46.2
1111356000000,2005,3,2004,6,25,7,0.276,0.0647,0.211,12690.9,77.31,77.31,75.54,2,2,2,455.7,450.6,463.5,348.7,343.6,107,107,107,0,0,0,0.235,0.231,0.237,348.7,343.6,356.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.176,0.174,0.179,0.0636,0.0612,0.0673,0.0026,0.0025,0.0028,0.418,0.41,0.429,0.017,0.017,0.018,23.93,23.88,23.96,0.948,0.947,0.949,0.973,0.972,0.975,0.923,0.921,0.926,38.8,38.25,39.63,37.77,37.19,38.65,0,0,0,0,0,0,0.42,0,0.065,0.23,0.76,0.24,46
1111960800000,2005,3,2004,6,26,7,0.288,0.0694,0.219,13160.2,80.03,80.03,78.33,2,2,2,476.3,464.8,490,361.6,353.5,114.7,107,125,0,0,0,0.241,0.225,0.261,361.6,353.5,368.5,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.182,0.179,0.185,0.0697,0.0659,0.0729,0.0029,0.0027,0.003,0.438,0.428,0.447,0.018,0.018,0.018,23.82,23.75,23.88,0.95,0.949,0.951,0.976,0.974,0.978,0.927,0.925,0.93,40.12,39.18,40.92,39.17,38.17,40.02,0,0,0,0,0,0,0.435,0,0.069,0.24,0.76,0.24,45.7
1112565600000,2005,4,2004,7,27,7,0.307,0.0756,0.232,13926.4,85.35,85.35,82.89,2,2,2,508,496.3,519.8,383,371.3,125,125,125,0,-5.684e-14,5.684e-14,0.246,0.24,0.252,383,371.3,394.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.191,0.187,0.195,0.0798,0.0742,0.0853,0.0033,0.0031,0.0035,0.472,0.454,0.49,0.02,0.019,0.02,23.64,23.57,23.71,0.953,0.951,0.954,0.98,0.978,0.98,0.933,0.931,0.935,42.31,41.07,43.54,41.45,40.18,42.67,0,0,0,0,0,0,0.461,0,0.075,0.25,0.76,0.24,45.4
1113170400000,2005,4,2004,7,28,7,0.327,0.0756,0.251,15041.7,92.72,92.72,89.53,2,2,2,540.7,525,556.7,415.7,400,125,125,125,1.624e-14,-5.684e-14,5.684e-14,0.231,0.225,0.238,415.7,400,431.7,990,990,990,966,966,966.1,24,23.9,24,0.203,0.197,0.208,0.0952,0.0878,0.103,0.004,0.0037,0.0043,0.521,0.497,0.545,0.022,0.021,0.023,23.45,23.35,23.54,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.68,44.09,47.3,44.77,43.21,46.36,0,0,0,0,0,0,0.497,0,0.076,0.23,0.77,0.23,46
1113775200000,2005,4,2004,7,29,7,0.345,0.0756,0.269,16022.9,96.31,96.31,95.37,2,2,2,570.2,561.9,575,445.2,436.9,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.219,0.217,0.222,445.2,436.9,450,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.213,0.21,0.215,0.109,0.105,0.111,0.0046,0.0044,0.0047,0.565,0.553,0.573,0.024,0.023,0.024,23.27,23.24,23.32,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,48.66,47.83,49.14,47.69,46.87,48.16,0,0,0,0,0,0,0.53,0,0.076,0.22,0.78,0.22,46.4
1114380000000,2005,4,2004,7,30,7,0.338,0.0775,0.26,15518.7,95.94,95.94,92.37,2,2,2,558.5,539.2,573.1,430.3,392.2,128.1,125,147,8.12e-15,-5.684e-14,5.684e-14,0.23,0.218,0.273,430.3,392.2,448.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.195,0.214,0.102,0.0841,0.111,0.0043,0.0035,0.0046,0.543,0.486,0.57,0.023,0.02,0.024,23.34,23.25,23.49,0.957,0.954,0.958,0.98,0.98,0.98,0.938,0.935,0.939,47.13,43.09,48.95,46.19,42.23,47.97,0,0,0,0,0,0,0.513,0,0.078,0.23,0.77,0.23,45.9
1114984800000,2005,5,2004,8,31,7,0.305,0.0889,0.216,12910.8,82.83,82.83,76.85,2,2,2,504.3,477.1,531.3,357.3,330.1,147,147,147,-1.624e-14,-5.684e-14,0,0.292,0.277,0.308,357.3,330.1,384.3,990,990,990,965.9,965.7,966,24.1,24,24.3,0.182,0.173,0.192,0.0676,0.0548,0.0804,0.0028,0.0023,0.0033,0.434,0.393,0.474,0.018,0.016,0.02,23.7,23.53,23.86,0.949,0.945,0.953,0.975,0.97,0.98,0.925,0.917,0.934,39.41,36.52,42.26,38.43,35.42,41.42,0,0,0,0,0,0,0.427,0,0.089,0.29,0.71,0.29,42.3
1115589600000,2005,5,2004,8,32,7,0.267,0.0889,0.179,10665,68.97,68.97,63.48,2,2,2,442.2,416.7,468.1,295.2,269.7,147,147,147,0,0,0,0.333,0.314,0.353,295.2,269.7,321.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.161,0.152,0.17,0.0383,0.0263,0.0506,0.0016,0.0011,0.0021,0.341,0.302,0.38,0.014,0.012,0.016,24.07,23.91,24.22,0.939,0.934,0.944,0.97,0.97,0.97,0.911,0.906,0.916,32.72,29.92,35.55,31.74,29.03,34.48,0,0,0,0,0,0,0.353,0,0.088,0.33,0.67,0.33,39.9
1116194400000,2005,5,2004,8,33,7,0.234,0.0889,0.145,8702.48,56.35,56.35,51.8,2,1,1.7142857142857142,387.5,367.2,408.8,240.5,220.2,147,147,147,8.12e-15,0,2.842e-14,0.38,0.36,0.4,240.5,220.2,261.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.134,0.149,0.0171,0.0145,0.0226,0.00069,0.00058,0.00092,0.306,0.254,0.399,0.012,0.01,0.016,24.36,24.27,24.45,0.937,0.924,0.959,0.973,0.97,0.98,0.912,0.896,0.939,34.19,25.79,51.7,32.79,25.01,48.2,0,0,0,0,0,0,0.288,0,0.089,0.38,0.62,0.38,37.2
1116799200000,2005,5,2004,8,34,7,0.208,0.0889,0.119,7410.73,48.06,48.06,44.11,1,1,1,343.2,327,360.9,196.2,180,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.429,0.407,0.45,196.2,180,213.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.126,0.12,0.132,0.0124,0.0111,0.0139,0.0005,0.00044,0.00056,0.345,0.316,0.377,0.014,0.013,0.015,24.54,24.42,24.65,0.953,0.949,0.957,0.98,0.979,0.98,0.934,0.929,0.938,45.02,41.29,49.04,44.11,40.42,48.06,0,0,0,0,0,0,0.245,0,0.089,0.43,0.57,0.43,35.6
1117404000000,2005,5,2004,8,35,7,0.186,0.0768,0.11,6855.27,43.65,43.65,40.81,1,1,1,308.1,295.6,321.8,181.1,169.6,127,119,147,-8.12e-15,-2.842e-14,2.842e-14,0.412,0.381,0.464,181.1,169.6,193,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0111,0.0102,0.0122,0.00044,0.00041,0.00049,0.317,0.298,0.338,0.013,0.012,0.014,24.74,24.68,24.81,0.949,0.946,0.953,0.978,0.974,0.98,0.928,0.921,0.934,41.71,38.89,44.54,40.81,37.86,43.65,0,0,0,0,0,0,0.227,0,0.076,0.41,0.59,0.41,36.9
1118008800000,2005,6,2004,9,36,7,0.169,0.072,0.0973,6047.85,38.77,38.77,36,1,1,1,280,269.1,291.5,161,150.1,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.425,0.408,0.442,161,150.1,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.116,0.00943,0.00851,0.0104,0.00037,0.00034,0.00041,0.281,0.261,0.302,0.011,0.01,0.012,24.9,24.83,24.96,0.943,0.939,0.946,0.971,0.97,0.975,0.916,0.911,0.923,37.05,34.51,39.75,36,33.47,38.77,0,0,0,0,0,0,0.2,0,0.0717,0.43,0.58,0.42,35.8
1118613600000,2005,6,2004,9,37,7,0.156,0.072,0.0838,5180.07,32.9,32.9,30.83,1,1,1,257.6,248.6,266.6,138.6,129.6,119,119,119,-8.12e-15,-2.842e-14,2.842e-14,0.462,0.446,0.479,138.6,129.6,147.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00753,0.00676,0.0083,0.0003,0.00027,0.00033,0.241,0.225,0.257,0.0095,0.0089,0.01,25.03,24.98,25.08,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.79,29.66,33.92,30.83,28.77,32.9,0,0,0,0,0,0,0.171,0,0.0722,0.46,0.54,0.46,33.2
1119218400000,2005,6,2004,9,38,7,0.144,0.072,0.0718,4414.22,28.09,28.09,26.28,1,1,1,237.7,230.2,245.6,118.7,111.2,119,119,119,-2.03e-15,-1.421e-14,1.421e-14,0.501,0.485,0.517,118.7,111.2,126.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0968,0.0942,0.0996,0.00584,0.0052,0.00651,0.00023,0.0002,0.00026,0.205,0.192,0.219,0.0081,0.0076,0.0087,25.17,25.11,25.23,0.924,0.919,0.929,0.97,0.97,0.97,0.897,0.892,0.902,27.09,25.3,28.96,26.28,24.54,28.09,0,0,0,0,0,0,0.146,0,0.0722,0.5,0.5,0.5,30.7
1119823200000,2005,6,2004,9,39,7,0.134,0.0691,0.0651,3988.29,24.81,24.81,23.74,1,1,1,222,216.3,227.8,107.7,103,114.3,108,119,-4.06e-15,-1.421e-14,1.421e-14,0.515,0.491,0.536,107.7,103,112.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0923,0.0913,0.0933,0.0049,0.00451,0.00528,0.00019,0.00018,0.00021,0.185,0.177,0.192,0.0073,0.007,0.0075,25.28,25.25,25.32,0.917,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.892,24.47,23.34,25.57,23.74,22.64,24.81,0,0,0,0,0,0,0.132,0,0.0689,0.52,0.49,0.51,29.8
1120428000000,2005,7,2004,10,40,7,0.126,0.0653,0.0609,2709.29,23.47,23.47,16.13,1,1,1,208.6,202.9,214.4,100.6,94.89,108,108,108,4.06e-15,-1.421e-14,1.421e-14,0.518,0.504,0.532,100.6,94.89,106.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.089,0.087,0.0911,0.0043,0.00382,0.00479,0.00017,0.00015,0.00019,0.172,0.161,0.182,0.0067,0.0063,0.0071,25.38,25.33,25.42,0.652,0,0.915,0.692,0,0.97,0.632,0,0.888,16.63,0,24.19,16.13,0,23.47,0,2,0,0,0.286,0,0.0896,0.286,0.0651,0.52,0.48,0.52,21.5
1121032800000,2005,7,2004,10,41,7,0.119,0.0653,0.0538,0,0,0,0,1,1,1,196.9,192.8,201,88.88,84.77,108,108,108,0,-1.421e-14,1.421e-14,0.549,0.537,0.56,88.88,84.77,92.98,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0849,0.0834,0.0863,0.0033,0.00296,0.00365,0.00013,0.00012,0.00014,0.151,0.143,0.158,0.0059,0.0056,0.0062,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0652,0.55,0.45,0.55,0
1121637600000,2005,7,2004,10,42,7,0.113,0.0653,0.048,0,0,0,0,1,1,1,187.3,183.2,191.4,79.3,75.2,108,108,108,-4.06e-15,-1.421e-14,1.421e-14,0.577,0.564,0.59,79.3,75.2,83.41,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0815,0.0801,0.083,0.00249,0.00214,0.00284,0.000097,0.000084,0.00011,0.134,0.126,0.141,0.0052,0.0049,0.0055,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.065,0.58,0.42,0.58,0
1122242400000,2005,7,2004,10,43,7,0.107,0.0653,0.0422,0,0,0,0,1,1,1,177.7,173.6,181.8,69.73,65.63,108,108,108,-2.03e-15,-1.421e-14,0,0.608,0.594,0.622,69.73,65.63,73.84,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0781,0.0767,0.0796,0.00168,0.00133,0.00203,0.000066,0.000052,0.000079,0.116,0.109,0.124,0.0046,0.0043,0.0048,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0648,0.61,0.39,0.61,0
1122847200000,2005,8,2004,11,44,7,0.1,0.0562,0.0441,0,0,0,0,1,1,1,166,160.2,172.3,72.98,67.23,93,93,93,-6.09e-15,-1.421e-14,1.421e-14,0.561,0.54,0.58,72.98,67.23,79.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0755,0.0797,0.00195,0.00146,0.00249,0.000076,0.000057,0.000097,0.12,0.11,0.132,0.0047,0.0043,0.0052,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.56,0.44,0.56,0
1123452000000,2005,8,2004,11,45,7,0.0926,0.0562,0.0363,0,0,0,0,1,1,1,153,148.5,158.3,60.05,55.48,93,93,93,3.045e-15,-7.105e-15,1.421e-14,0.608,0.587,0.626,60.05,55.48,65.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0713,0.0748,0.000854,0.000466,0.0013,0.000033,0.000018,0.000051,0.0974,0.0892,0.107,0.0038,0.0035,0.0042,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.61,0.39,0.61,0
1124056800000,2005,8,2004,11,46,7,0.0865,0.0562,0.018,0,0,0,0,1,0,0.5714285714285714,143,138.9,147.1,50.01,45.91,93,93,93,20.26,-7.105e-15,48.64,0.65,0.632,0.669,29.75,0,54.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.0001,0,0.000349,0.0000039,0,0.000014,0.0782,0.0708,0.0868,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0685,0.65,0.21,0.79,0
1124661600000,2005,8,2004,11,47,7,0.0824,0.0562,0,0,0,0,0,0,0,0,136.2,133.7,138.6,43.17,40.71,93,93,93,43.17,40.71,45.63,0.683,0.671,0.696,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0824,0.68,0,1,0
1125266400000,2005,8,2004,11,48,7,0.0776,0.049,0.0185,0,0,0,0,1,0,0.5714285714285714,128.3,122.5,132.9,47.32,38.25,81,72,93,16.74,0,39.89,0.63,0.557,0.709,30.58,0,57.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00017,0,0.000624,0.0000067,0,0.000024,0.0794,0.0708,0.0914,0.0031,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0591,0.63,0.24,0.76,0
1125871200000,2005,9,2004,12,49,7,0.0695,0.0435,0,0,0,0,0,0,0,0,114.9,109.7,120.6,42.92,37.65,72,72,72,42.92,37.65,48.59,0.627,0.597,0.657,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0695,0.63,0,1,0
1126476000000,2005,9,2004,12,50,7,0.063,0.0435,0,0,0,0,0,0,0,0,104.2,100.1,108.3,32.18,28.08,72,72,72,32.18,28.08,36.28,0.691,0.665,0.719,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.063,0.69,0,1,0
1127080800000,2005,9,2004,12,51,7,0.0589,0.0435,0,0,0,0,0,0,0,0,97.34,94.88,99.8,25.34,22.88,72,72,72,25.34,22.88,27.8,0.74,0.721,0.759,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0589,0.74,0,1,0
1127685600000,2005,9,2004,12,52,7,0.0555,0.0401,0,0,0,0,0,0,0,0,91.83,89.14,94.06,25.55,19.33,66.29,52,72,25.55,19.33,39.05,0.721,0.571,0.788,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0555,0.72,0,1,0
1128290400000,2005,10,2005,1,1,7,0.0526,0.0314,0,0,0,0,0,0,0,0,86.95,85.04,88.87,34.95,33.04,52,52,52,34.95,33.04,36.87,0.598,0.585,0.611,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0526,0.6,0,1,0
1128895200000,2005,10,2005,1,2,7,0.0498,0.0314,0,0,0,0,0,0,0,0,82.38,80.94,84.22,30.38,28.94,52,52,52,30.38,28.94,32.22,0.631,0.617,0.642,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0498,0.63,0,1,0
1129500000000,2005,10,2005,1,3,7,0.0482,0.0314,0,0,0,0,0,0,0,0,79.69,77.38,81.76,27.69,25.38,52,52,52,27.69,25.38,29.76,0.653,0.636,0.672,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0482,0.65,0,1,0
1130104800000,2005,10,2005,1,4,7,0.0465,0.0314,0,0,0,0,0,0,0,0,76.84,75.74,78.2,24.84,23.74,52,52,52,24.84,23.74,26.2,0.677,0.665,0.687,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0465,0.68,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0499,0.0304,0,0,0,0,0,0,0,0,82.5,75.74,90.51,32.21,23.74,50.29,50,52,32.21,23.74,40.51,0.612,0.552,0.687,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0499,0.61,0,1,0
1131314400000,2005,11,2005,2,6,7,0.0635,0.0302,0.0251,329.184,13.72,13.72,1.959,1,0,0.7142857142857143,105,94.06,114.8,54.96,44.06,50,50,50,13.41,0,49.8,0.478,0.435,0.532,41.55,0,64.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000496,0,0.00126,0.000019,0,0.000049,0.0863,0.0708,0.102,0.0034,0.0028,0.004,25.41,25.4,25.43,0.126,0,0.885,0.137,0,0.96,0.121,0,0.849,2.041,0,14.29,1.959,0,13.72,2,4,0,0.286,0.571,0,0.0109,0.857,0.0384,0.48,0.4,0.6,5.18
1131919200000,2005,11,2005,2,7,7,0.0702,0.0302,0.04,2368.28,15.47,15.47,14.1,1,1,1,116.1,114,120.6,66.09,64.02,50,50,50,0,0,0,0.431,0.415,0.439,66.09,64.02,70.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00137,0.00119,0.00175,0.000054,0.000047,0.000069,0.104,0.101,0.11,0.0041,0.004,0.0043,25.4,25.39,25.4,0.892,0.88,0.917,0.96,0.96,0.96,0.856,0.845,0.88,14.68,14.03,16.11,14.1,13.47,15.47,0,0,0,0,0,0,0.0783,0,0.0302,0.43,0.57,0.43,33.7
1132524000000,2005,11,2005,2,8,7,0.0733,0.0302,0.0431,2613.21,17.98,17.98,15.55,1,1,1,121.2,115.4,130.7,71.21,65.39,50,50,50,-2.03e-15,-1.421e-14,0,0.413,0.383,0.433,71.21,65.39,80.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0742,0.0018,0.00131,0.00261,0.000071,0.000051,0.0001,0.112,0.103,0.128,0.0044,0.004,0.005,25.39,25.37,25.4,0.913,0.888,0.938,0.96,0.96,0.96,0.876,0.852,0.901,16.2,14.46,18.73,15.55,13.88,17.98,0,0,0,0,0,0,0.0864,0,0.0302,0.41,0.59,0.41,35.7
1133128800000,2005,11,2005,2,9,7,0.0837,0.0334,0.0504,3110.35,19.6,19.6,18.51,1,1,1,138.4,134.8,142.5,83.29,79.09,55.14,50,59,6.09e-15,0,1.421e-14,0.398,0.361,0.427,83.29,79.09,88.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0751,0.077,0.00283,0.00247,0.00328,0.00011,0.000097,0.00013,0.134,0.127,0.142,0.0052,0.005,0.0056,25.37,25.36,25.37,0.929,0.923,0.935,0.962,0.96,0.964,0.894,0.889,0.897,19.25,18.4,20.34,18.51,17.66,19.6,0,0,0,0,0,0,0.103,0,0.0333,0.4,0.6,0.4,37.2
1133733600000,2005,12,2005,3,10,7,0.0896,0.0357,0.0539,3308.57,20.22,20.22,19.69,1,1,1,148.1,146,150.7,89.09,87.02,59,59,59,4.06e-15,0,1.421e-14,0.399,0.392,0.404,89.09,87.02,91.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0779,0.0795,0.00332,0.00315,0.00354,0.00013,0.00012,0.00014,0.145,0.141,0.149,0.0057,0.0055,0.0059,25.36,25.35,25.36,0.922,0.919,0.925,0.964,0.963,0.965,0.889,0.887,0.89,20.43,20.01,20.95,19.69,19.27,20.22,0,0,0,0,0,0,0.109,0,0.0357,0.4,0.6,0.4,36.9
1134338400000,2005,12,2005,3,11,7,0.0913,0.0357,0.0557,3409.65,21.35,21.35,20.3,1,1,1,151,148.5,156.1,92.02,89.48,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.391,0.378,0.397,92.02,89.48,97.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0788,0.0815,0.00357,0.00336,0.00401,0.00014,0.00013,0.00016,0.15,0.145,0.159,0.0059,0.0057,0.0062,25.35,25.35,25.35,0.919,0.914,0.922,0.965,0.964,0.967,0.887,0.884,0.889,21.03,20.51,22.07,20.3,19.77,21.35,0,0,0,0,0,0,0.113,0,0.0356,0.39,0.61,0.39,37.3
1134943200000,2005,12,2005,3,12,7,0.0967,0.0357,0.0611,3728.72,22.85,22.85,22.19,1,1,1,160,156.9,162.7,101,97.95,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.369,0.363,0.376,101,97.95,103.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0817,0.0838,0.00433,0.00408,0.00456,0.00017,0.00016,0.00018,0.166,0.161,0.171,0.0065,0.0063,0.0067,25.35,25.35,25.35,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.886,22.9,22.23,23.55,22.19,21.52,22.85,0,0,0,0,0,0,0.123,0,0.0356,0.37,0.63,0.37,38.6
1135548000000,2005,12,2005,3,13,7,0.102,0.0369,0.065,3991.83,25.14,25.14,23.76,1,1,1,168.5,162.2,174.2,107.5,101.2,61,59,73,0,-1.421e-14,1.421e-14,0.362,0.342,0.419,107.5,101.2,113.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0836,0.0872,0.00489,0.00435,0.00538,0.00019,0.00017,0.00021,0.178,0.168,0.188,0.007,0.0066,0.0074,25.36,25.35,25.38,0.916,0.911,0.92,0.97,0.969,0.97,0.889,0.883,0.893,24.5,22.95,25.92,23.76,22.25,25.14,0,0,0,0,0,0,0.132,0,0.037,0.36,0.64,0.36,39.1
1136152800000,2006,1,2005,4,14,7,0.111,0.0442,0.0669,4121.5,26.68,26.68,24.53,1,1,1,183.6,176.1,192.5,110.6,103.1,73,73,73,-6.09e-15,-1.421e-14,0,0.398,0.379,0.415,110.6,103.1,119.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0853,0.0911,0.00515,0.00451,0.00591,0.0002,0.00018,0.00023,0.185,0.172,0.201,0.0072,0.0067,0.0079,25.38,25.38,25.38,0.918,0.913,0.924,0.97,0.97,0.97,0.891,0.885,0.897,25.29,23.42,27.5,24.53,22.72,26.68,0,0,0,0,0,0,0.136,0,0.0441,0.4,0.6,0.4,37.1
1136757600000,2006,1,2005,4,15,7,0.125,0.0442,0.0809,5043.82,32.73,32.73,30.02,1,1,1,206.7,195,218.5,133.7,122,73,73,73,2.03e-15,0,1.421e-14,0.354,0.334,0.374,133.7,122,145.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0961,0.092,0.1,0.00712,0.00612,0.00812,0.00028,0.00024,0.00032,0.226,0.205,0.247,0.0089,0.008,0.0097,25.33,25.24,25.39,0.932,0.926,0.937,0.97,0.97,0.97,0.904,0.898,0.909,30.95,28.12,33.74,30.02,27.28,32.73,0,0,0,0,0,0,0.167,0,0.0441,0.35,0.65,0.35,40.4
1137362400000,2006,1,2005,4,16,7,0.149,0.0442,0.105,6595.29,44.33,44.33,39.26,1,1,1,246.1,224.2,267.4,173.1,151.2,73,73,73,4.06e-15,0,2.842e-14,0.298,0.273,0.326,173.1,151.2,194.4,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.11,0.102,0.118,0.0105,0.0086,0.0123,0.00041,0.00034,0.00049,0.297,0.258,0.335,0.012,0.01,0.013,25.03,24.9,25.2,0.946,0.939,0.953,0.976,0.97,0.98,0.923,0.911,0.934,40.22,35.09,45.23,39.26,34.04,44.33,0,0,0,0,0,0,0.218,0,0.044,0.3,0.7,0.3,44.3
1137967200000,2006,1,2005,4,17,7,0.179,0.0442,0.135,8256.6,52.54,52.54,49.15,2,1,1.4285714285714286,295.5,274.8,313.6,222.5,201.8,73,73,73,0,0,0,0.248,0.233,0.266,222.5,201.8,240.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.12,0.134,0.0147,0.0129,0.0162,0.00058,0.00051,0.00065,0.317,0.243,0.389,0.013,0.0097,0.015,24.8,24.72,24.85,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.64,25.89,52.2,38.15,25.11,48.2,0,0,0,0,0,0,0.273,0,0.044,0.25,0.75,0.25,46.1
1138572000000,2006,1,2005,4,18,7,0.206,0.0493,0.157,9483.65,59.87,59.87,56.45,2,2,2,340.4,320.5,359.8,258.9,247.5,81.57,73,85,0,-2.842e-14,2.842e-14,0.239,0.222,0.253,258.9,247.5,274.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.136,0.147,0.0213,0.0168,0.0287,0.00086,0.00067,0.0012,0.28,0.263,0.304,0.011,0.011,0.012,24.62,24.5,24.74,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.901,0.907,29.1,27.87,30.86,28.23,27.03,29.94,0,0,0,0,0,0,0.314,0,0.049,0.24,0.76,0.24,46
1139176800000,2006,2,2005,5,19,7,0.233,0.0514,0.182,10986,69.87,69.87,65.39,2,2,2,385.5,367.2,406.6,300.5,282.2,85,85,85,0,0,0,0.221,0.209,0.231,300.5,282.2,321.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.15,0.164,0.0409,0.0322,0.0508,0.0017,0.0013,0.0021,0.342,0.315,0.374,0.014,0.013,0.015,24.33,24.2,24.45,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.916,33.71,31.68,36.01,32.7,30.73,34.93,0,0,0,0,0,0,0.363,0,0.051,0.22,0.78,0.22,47.2
1139781600000,2006,2,2005,5,20,7,0.268,0.0514,0.217,13116.6,85.65,85.65,78.08,2,2,2,443.6,414,478,358.6,329,85,85,85,0,0,0,0.192,0.178,0.205,358.6,329,393,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.177,0.166,0.189,0.0682,0.0543,0.0845,0.0028,0.0022,0.0035,0.429,0.385,0.481,0.018,0.016,0.02,23.97,23.77,24.15,0.949,0.945,0.954,0.975,0.97,0.98,0.926,0.917,0.935,40.01,36.82,43.7,39.04,35.71,42.82,0,0,0,0,0,0,0.434,0,0.051,0.19,0.81,0.19,48.9
1140386400000,2006,2,2005,5,21,7,0.33,0.0514,0.278,16321.3,109.5,109.5,97.15,3,2,2.2857142857142856,544.9,489.2,610,459.9,404.2,85,85,85,0,-5.684e-14,5.684e-14,0.157,0.139,0.174,459.9,404.2,525,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.216,0.193,0.248,0.117,0.0898,0.152,0.0049,0.0037,0.0064,0.552,0.498,0.612,0.023,0.021,0.026,23.4,23.08,23.7,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.03,35.97,52.16,43.48,34.89,48.2,0,0,0,0,0,0,0.54,0,0.052,0.16,0.84,0.16,49.5
1140991200000,2006,2,2005,5,22,7,0.448,0.0609,0.387,21975.1,144.6,144.6,130.8,3,3,3,740.9,640.4,839.7,640.2,555.4,100.7,85,107,0,0,0,0.136,0.126,0.151,640.2,555.4,732.7,990,990,990,966.9,966.5,967.3,23.1,22.7,23.5,0.317,0.265,0.371,0.229,0.172,0.29,0.0099,0.0073,0.013,0.777,0.63,0.934,0.034,0.027,0.041,22.36,21.81,22.91,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,44.64,39.56,49.98,43.6,38.57,48.2,0,0,0,0,0,0,0.727,0,0.061,0.14,0.86,0.14,49.1
1141596000000,2006,3,2005,6,23,7,0.624,0.0685,0.556,29187.8,192.8,192.8,173.7,4,3,3.857142857142857,1032,882.5,1184,919.2,775.5,113.3,107,129,1.624e-14,0,1.137e-13,0.11,0.0986,0.121,919.2,775.5,1055,990,990,990,968,967.4,968.5,22,21.5,22.6,0.552,0.411,0.715,0.4,0.314,0.547,0.018,0.014,0.025,1.22,1.01,1.55,0.055,0.045,0.072,20.81,19.97,21.56,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,46.55,41.09,52.25,45.16,40.2,48.2,0,0,0,0,0,0,0.965,0,0.068,0.11,0.89,0.11,46.8
1142200800000,2006,3,2005,6,24,7,0.788,0.078,0.665,32390.4,192.8,192.8,192.8,4,4,4,1302,1227,1356,1173,1098,129,129,129,73.78,0,127.5,0.0991,0.0951,0.105,1100,1098,1100,990,990,990,968.9,968.6,969,21.1,21,21.4,0.811,0.777,0.834,0.647,0.643,0.648,0.031,0.03,0.031,1.76,1.72,1.78,0.083,0.08,0.085,19.39,19.2,19.67,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.85,49.34,50.5,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.123,0.099,0.84,0.16,41.1
1142805600000,2006,3,2005,6,25,7,0.826,0.078,0.665,32390.4,192.8,192.8,192.8,4,4,4,1366,1360,1372,1237,1231,129,129,129,137,130.5,142.7,0.0945,0.094,0.0949,1100,1100,1100,990,990,990,969.1,969,969.1,20.9,20.9,21,0.838,0.835,0.84,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.79,0.085,0.085,0.085,19.16,19.14,19.19,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.25,49.19,49.31,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.161,0.094,0.81,0.19,39.2
1143410400000,2006,3,2005,6,26,7,0.813,0.0813,0.665,32390.4,192.8,192.8,192.8,4,4,4,1345,1320,1363,1210,1172,134.4,129,148,110.4,72.36,133.5,0.1,0.0947,0.112,1100,1100,1100,990,990,990,969,968.9,969,21,21,21.1,0.831,0.826,0.837,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.78,0.085,0.084,0.085,19.24,19.17,19.32,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.45,49.28,49.67,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.148,0.1,0.82,0.18,39.8
1144015200000,2006,4,2005,7,27,7,0.761,0.0895,0.66,32390.4,192.8,192.8,192.8,4,4,4,1258,1212,1305,1110,1064,148,148,148,19.36,0,57.46,0.118,0.113,0.122,1091,1064,1100,990,990,990,968.7,968.6,968.9,21.3,21.1,21.4,0.79,0.743,0.819,0.627,0.568,0.648,0.029,0.026,0.031,1.72,1.6,1.77,0.081,0.075,0.084,19.57,19.37,19.83,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.93,49.39,50.3,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.101,0.12,0.87,0.13,42.6
1144620000000,2006,4,2005,7,28,7,0.709,0.0895,0.62,31779.8,192.1,192.1,189.2,4,4,4,1173,1148,1198,1025,999.8,148,148,148,1.624e-14,0,1.137e-13,0.126,0.124,0.129,1025,999.8,1050,990,990,990,968.4,968.4,968.5,21.6,21.5,21.6,0.685,0.648,0.722,0.479,0.423,0.536,0.022,0.02,0.025,1.45,1.35,1.55,0.067,0.062,0.072,20.11,19.93,20.28,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,48.26,47.51,48.99,47.29,46.56,48.01,0,0,0,0,0,0,1.05,0,0.089,0.13,0.87,0.13,44.8
1145224800000,2006,4,2005,7,29,7,0.674,0.0835,0.591,30812.8,185.1,185.1,183.4,4,4,4,1115,1091,1140,976.9,965.9,138.1,125,148,0,-1.137e-13,1.137e-13,0.124,0.113,0.133,976.9,965.9,991.5,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.611,0.592,0.636,0.412,0.406,0.419,0.019,0.019,0.019,1.29,1.27,1.33,0.06,0.058,0.062,20.44,20.33,20.55,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.79,46.35,47.22,45.85,45.43,46.28,0,0,0,0,0,0,1.02,0,0.083,0.12,0.88,0.12,45.7
1145829600000,2006,4,2005,7,30,7,0.626,0.0756,0.55,29208.7,180.3,180.3,173.9,4,4,4,1035,986,1078,909.6,861,125,125,125,-3.248e-14,-1.137e-13,0,0.121,0.116,0.127,909.6,861,952.6,990,990,990,968,967.8,968.1,22,21.9,22.2,0.541,0.496,0.58,0.379,0.356,0.4,0.017,0.016,0.018,1.17,1.08,1.24,0.053,0.049,0.057,20.82,20.61,21.07,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.35,42.46,46,43.47,41.61,45.08,0,0,0,0,0,0,0.966,0,0.076,0.12,0.88,0.12,46.7
1146434400000,2006,5,2005,8,31,7,0.557,0.0889,0.468,25153.9,159.4,159.4,149.7,4,3,3.4285714285714284,920.6,874,969,773.6,727,147,147,147,0,0,0,0.16,0.152,0.168,773.6,727,822,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.417,0.374,0.461,0.313,0.287,0.337,0.014,0.013,0.015,0.981,0.931,1.02,0.044,0.041,0.046,21.44,21.21,21.67,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,46.04,39.43,51.72,44.32,38.43,48.2,0,0,0,0,0,0,0.832,0,0.089,0.16,0.84,0.16,45.2
1147039200000,2006,5,2005,8,32,7,0.503,0.0889,0.414,23169.6,143.2,143.2,137.9,3,3,3,831.5,800.3,863.6,684.5,653.3,147,147,147,0,0,0,0.177,0.17,0.184,684.5,653.3,716.6,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.349,0.331,0.367,0.258,0.237,0.28,0.011,0.01,0.012,0.858,0.805,0.912,0.038,0.035,0.04,21.92,21.73,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.91,45.12,48.71,45.97,44.21,47.74,0,0,0,0,0,0,0.766,0,0.089,0.18,0.82,0.18,46.1
1147644000000,2006,5,2005,8,33,7,0.464,0.0889,0.375,21295,131.3,131.3,126.8,3,3,3,767,735.8,792.4,620,588.8,147,147,147,0,0,0,0.192,0.186,0.2,620,588.8,645.4,990,990,990,967,966.8,967.1,23,22.9,23.2,0.312,0.295,0.327,0.215,0.194,0.232,0.0093,0.0084,0.01,0.749,0.696,0.792,0.033,0.03,0.035,22.28,22.14,22.46,0.955,0.953,0.956,0.98,0.979,0.98,0.936,0.933,0.937,43.12,41.22,44.65,42.25,40.34,43.76,0,0,0,0,0,0,0.704,0,0.089,0.19,0.81,0.19,45.9
1148248800000,2006,5,2005,8,34,7,0.418,0.0889,0.329,18819.6,118.7,118.7,112,3,3,3,691.1,659,724.1,544.1,512,147,147,147,0,0,0,0.213,0.203,0.223,544.1,512,577.1,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.269,0.251,0.288,0.164,0.143,0.186,0.007,0.0061,0.008,0.621,0.567,0.677,0.027,0.024,0.029,22.71,22.53,22.9,0.95,0.947,0.953,0.973,0.97,0.977,0.924,0.919,0.931,38.38,36.31,40.48,37.34,35.22,39.55,0,0,0,0,0,0,0.622,0,0.089,0.21,0.79,0.21,45
1148853600000,2006,5,2005,8,35,7,0.376,0.0792,0.297,16842.4,104.2,104.2,100.3,3,2,2.5714285714285716,621.8,595.8,648.9,490.8,476.8,131,119,147,1.624e-14,-5.684e-14,5.684e-14,0.21,0.192,0.233,490.8,476.8,501.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.238,0.229,0.245,0.131,0.124,0.136,0.0055,0.0052,0.0058,0.578,0.535,0.632,0.024,0.023,0.027,23.03,22.95,23.11,0.95,0.946,0.956,0.974,0.97,0.98,0.926,0.917,0.937,42.55,35.04,52.43,40.3,33.99,48.2,0,0,0,0,0,0,0.557,0,0.079,0.21,0.79,0.21,44.8
1149458400000,2006,6,2005,9,36,7,0.342,0.072,0.27,15927,96.4,96.4,94.8,2,2,2,565.7,543.6,587.9,446.7,424.6,119,119,119,1.624e-14,0,5.684e-14,0.21,0.202,0.219,446.7,424.6,468.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.214,0.205,0.224,0.11,0.0994,0.12,0.0046,0.0041,0.0051,0.567,0.533,0.604,0.024,0.022,0.025,23.29,23.15,23.42,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.82,46.64,50.93,47.4,45.71,48.2,0,0,0,0,0,0,0.527,0,0.072,0.21,0.79,0.21,46.6
1150063200000,2006,6,2005,9,37,7,0.313,0.072,0.241,14473,90.06,90.06,86.15,2,2,2,517.3,498.5,536.8,398.3,379.5,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.23,0.222,0.239,398.3,379.5,417.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.196,0.189,0.202,0.087,0.0781,0.0962,0.0036,0.0032,0.004,0.494,0.466,0.523,0.021,0.019,0.022,23.58,23.46,23.69,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.95,41.98,45.95,43.07,41.14,45.03,0,0,0,0,0,0,0.479,0,0.072,0.23,0.77,0.23,46.2
1150668000000,2006,6,2005,9,38,7,0.287,0.072,0.216,12949.6,80.89,80.89,77.08,2,2,2,475.4,459.4,492.2,356.4,340.4,119,119,119,0,0,0,0.251,0.242,0.259,356.4,340.4,373.2,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.181,0.175,0.187,0.0672,0.0597,0.0751,0.0028,0.0025,0.0031,0.431,0.407,0.456,0.018,0.017,0.019,23.83,23.73,23.93,0.949,0.947,0.952,0.975,0.971,0.979,0.926,0.92,0.931,39.53,37.82,41.32,38.54,36.73,40.44,0,0,0,0,0,0,0.428,0,0.071,0.25,0.75,0.25,45.1
1151272800000,2006,6,2005,9,39,7,0.266,0.0701,0.195,11727.4,72.29,72.29,69.81,2,2,2,439.1,424.6,454.2,323.2,314.9,115.9,108,119,0,0,0,0.264,0.252,0.274,323.2,314.9,335.2,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.169,0.165,0.173,0.0516,0.0477,0.0572,0.0021,0.0019,0.0023,0.381,0.369,0.399,0.016,0.015,0.016,24.04,23.96,24.12,0.944,0.943,0.946,0.97,0.97,0.97,0.916,0.915,0.918,35.98,35.07,37.26,34.9,34.01,36.14,0,0,0,0,0,0,0.388,0,0.071,0.26,0.73,0.27,44.1
1151877600000,2006,7,2005,10,40,7,0.245,0.0653,0.18,10842.9,67.43,67.43,64.54,2,2,2,405.9,393.2,419.4,297.9,285.2,108,108,108,0,0,0,0.266,0.257,0.275,297.9,285.2,311.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.159,0.154,0.163,0.0396,0.0336,0.046,0.0016,0.0014,0.0019,0.342,0.323,0.362,0.014,0.013,0.015,24.23,24.15,24.31,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,33.27,31.87,34.76,32.27,30.91,33.71,0,0,0,0,0,0,0.359,0,0.065,0.27,0.73,0.27,44.3
1152482400000,2006,7,2005,10,41,7,0.228,0.0653,0.163,9795.85,60.94,60.94,58.31,2,2,2,376.9,365,389.1,268.9,257,108,108,108,0,0,0,0.287,0.278,0.296,268.9,257,281.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.148,0.144,0.153,0.0259,0.0203,0.0317,0.001,0.00082,0.0013,0.298,0.281,0.317,0.012,0.011,0.013,24.42,24.34,24.49,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,30.06,28.74,31.41,29.15,27.88,30.47,0,0,0,0,0,0,0.324,0,0.065,0.29,0.71,0.29,43
1153087200000,2006,7,2005,10,42,7,0.212,0.0723,0.14,8567.74,55,55,51,2,1,1.5714285714285714,351.2,341.8,361.5,231.6,206.8,119.6,108,135,0,-2.842e-14,2.842e-14,0.341,0.299,0.395,231.6,206.8,253.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.136,0.129,0.143,0.0156,0.0133,0.0186,0.00063,0.00054,0.00075,0.312,0.262,0.374,0.013,0.011,0.015,24.53,24.49,24.58,0.941,0.927,0.957,0.974,0.97,0.98,0.917,0.899,0.938,36.51,27.14,48.78,35.62,26.32,47.81,0,0,0,0,0,0,0.283,0,0.072,0.34,0.66,0.34,40.4
1153692000000,2006,7,2005,10,43,7,0.199,0.0816,0.118,7376.25,45.94,45.94,43.91,1,1,1,329.8,320.7,338.8,194.8,185.7,135,135,135,-8.12e-15,-2.842e-14,2.842e-14,0.409,0.398,0.421,194.8,185.7,203.8,990,990,990,965,965,965.1,25,24.9,25,0.125,0.122,0.128,0.0123,0.0115,0.0131,0.00049,0.00046,0.00052,0.343,0.327,0.359,0.014,0.013,0.014,24.61,24.55,24.67,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,44.8,42.71,46.87,43.91,41.86,45.94,0,0,0,0,0,0,0.244,0,0.081,0.41,0.59,0.41,37.1
1154296800000,2006,7,2005,10,44,7,0.186,0.0599,0.126,7851.55,48.2,48.2,46.74,1,1,1,307.3,297.5,317.7,208.3,182.7,99,93,135,0,-2.842e-14,2.842e-14,0.322,0.295,0.425,208.3,182.7,221.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.126,0.121,0.13,0.0135,0.0113,0.0146,0.00054,0.00045,0.00058,0.363,0.321,0.386,0.014,0.013,0.015,24.7,24.64,24.75,0.956,0.95,0.959,0.98,0.98,0.98,0.937,0.931,0.939,48.24,42.02,51.36,46.74,41.18,48.2,0,0,0,0,0,0,0.26,0,0.06,0.32,0.68,0.32,42.2
1154901600000,2006,8,2005,11,45,7,0.173,0.0562,0.116,7347.05,45.81,45.81,43.73,1,1,1,285.5,276.4,294.5,192.5,183.4,93,93,93,8.12e-15,-2.842e-14,2.842e-14,0.326,0.316,0.336,192.5,183.4,201.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.117,0.123,0.0121,0.0113,0.0129,0.00048,0.00045,0.00051,0.334,0.318,0.35,0.013,0.013,0.014,24.82,24.77,24.88,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.62,42.5,46.75,43.73,41.65,45.81,0,0,0,0,0,0,0.243,0,0.057,0.32,0.67,0.33,42.5
1155506400000,2006,8,2005,11,46,7,0.161,0.0562,0.105,6590.94,41.08,41.08,39.23,1,1,1,266.6,259.2,274,173.6,166.2,93,93,93,8.12e-15,-2.842e-14,2.842e-14,0.349,0.339,0.359,173.6,166.2,181,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.116,0.0105,0.00988,0.0111,0.00042,0.00039,0.00044,0.3,0.287,0.314,0.012,0.011,0.012,24.93,24.89,24.98,0.946,0.944,0.949,0.976,0.973,0.98,0.924,0.918,0.93,40.18,38.44,41.92,39.23,37.39,41.08,0,0,0,0,0,0,0.218,0,0.056,0.35,0.65,0.35,40.9
1156111200000,2006,8,2005,11,47,7,0.152,0.0562,0.0955,5949.2,36.78,36.78,35.41,1,1,1,250.9,245.3,256.8,157.9,152.3,93,93,93,0,0,0,0.371,0.362,0.379,157.9,152.3,163.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.11,0.00917,0.00869,0.00967,0.00036,0.00034,0.00038,0.272,0.262,0.283,0.011,0.01,0.011,25.03,24.99,25.07,0.942,0.94,0.943,0.97,0.97,0.971,0.914,0.912,0.916,36.5,35.18,37.86,35.41,34.12,36.78,0,0,0,0,0,0,0.197,0,0.0565,0.37,0.63,0.37,39.1
1156716000000,2006,8,2005,11,48,7,0.143,0.0508,0.0924,5766.48,36.67,36.67,34.32,1,1,1,236.8,229.1,243.4,152.8,144.6,84,72,93,0,0,0,0.354,0.307,0.391,152.8,144.6,162.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.103,0.107,0.00874,0.00804,0.00957,0.00034,0.00032,0.00038,0.262,0.249,0.279,0.01,0.0098,0.011,25.12,25.08,25.16,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.38,33.38,37.76,34.32,32.38,36.67,0,0,0,0,0,0,0.191,0,0.0506,0.36,0.65,0.35,40.3
1157320800000,2006,9,2005,12,49,7,0.132,0.0435,0.088,5502.72,34.71,34.71,32.75,1,1,1,217.6,209.7,226.1,145.6,137.7,72,72,72,0,0,0,0.331,0.318,0.343,145.6,137.7,154.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0983,0.104,0.00812,0.00746,0.00885,0.00032,0.00029,0.00035,0.248,0.234,0.263,0.0097,0.0092,0.01,25.25,25.18,25.31,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.77,31.91,35.78,32.75,30.96,34.71,0,0,0,0,0,0,0.182,0,0.044,0.33,0.67,0.33,41.7
1157925600000,2006,9,2005,12,50,7,0.122,0.0435,0.0786,4902.27,30.39,30.39,29.18,1,1,1,202,196.3,207.3,130,124.3,72,72,72,4.06e-15,0,1.421e-14,0.357,0.347,0.367,130,124.3,135.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0955,0.0935,0.0974,0.0068,0.00632,0.00725,0.00027,0.00025,0.00028,0.22,0.21,0.23,0.0086,0.0082,0.009,25.36,25.33,25.38,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,30.08,28.72,31.33,29.18,27.86,30.39,0,0,0,0,0,0,0.162,0,0.0434,0.36,0.64,0.36,40.2
1158530400000,2006,9,2005,12,51,7,0.114,0.0435,0.0706,4369.23,27.39,27.39,26.01,1,1,1,188.8,183.5,194.4,116.8,111.5,72,72,72,-6.09e-15,-1.421e-14,0,0.382,0.37,0.392,116.8,111.5,122.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.089,0.0929,0.00567,0.00523,0.00615,0.00022,0.0002,0.00024,0.197,0.187,0.207,0.0077,0.0073,0.0081,25.38,25.38,25.38,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.81,25.49,28.23,26.01,24.73,27.39,0,0,0,0,0,0,0.144,0,0.0434,0.38,0.62,0.38,38.3
1159135200000,2006,9,2005,12,52,7,0.108,0.0418,0.0665,4092.94,27.63,27.63,24.36,1,1,1,179.1,175.6,182.1,110,104.9,69.14,52,72,6.09e-15,0,1.421e-14,0.386,0.296,0.407,110,104.9,123.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0867,0.0897,0.0051,0.00467,0.00625,0.0002,0.00018,0.00024,0.184,0.175,0.205,0.0072,0.0069,0.008,25.37,25.35,25.38,0.918,0.914,0.927,0.97,0.97,0.97,0.89,0.887,0.9,25.12,23.87,28.48,24.36,23.15,27.63,0,0,0,0,0,0,0.135,0,0.0415,0.39,0.62,0.38,37.9
1159740000000,2006,10,2006,1,1,7,0.106,0.0314,0.0743,4612.31,28.22,28.22,27.45,1,1,1,174.8,172,178,122.8,120,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.297,0.292,0.302,122.8,120,126,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0895,0.0885,0.0906,0.00619,0.00595,0.00646,0.00024,0.00023,0.00025,0.204,0.199,0.21,0.008,0.0078,0.0082,25.35,25.35,25.35,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.3,27.59,29.09,27.45,26.76,28.22,0,0,0,0,0,0,0.153,0,0.0317,0.3,0.7,0.3,43.5
1160344800000,2006,10,2006,1,2,7,0.101,0.0314,0.0698,4311.01,26.83,26.83,25.66,1,1,1,167.5,164.1,172.3,115.5,112.1,52,52,52,0,-1.421e-14,1.421e-14,0.311,0.302,0.317,115.5,112.1,120.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0857,0.0886,0.00556,0.00528,0.00597,0.00022,0.00021,0.00023,0.191,0.185,0.199,0.0075,0.0072,0.0078,25.34,25.34,25.35,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.892,0.897,26.45,25.61,27.66,25.66,24.84,26.83,0,0,0,0,0,0,0.143,0,0.0312,0.31,0.69,0.31,42.7
1160949600000,2006,10,2006,1,3,7,0.0977,0.0314,0.0663,4072.02,24.44,24.44,24.24,1,1,1,161.6,159.4,162.4,109.6,107.4,52,52,52,-2.03e-15,-1.421e-14,0,0.322,0.32,0.326,109.6,107.4,110.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.084,0.0851,0.00506,0.00488,0.00514,0.0002,0.00019,0.0002,0.18,0.176,0.182,0.0071,0.0069,0.0071,25.34,25.34,25.34,0.918,0.916,0.918,0.97,0.97,0.97,0.89,0.889,0.891,24.99,24.46,25.2,24.24,23.72,24.44,0,0,0,0,0,0,0.135,0,0.0314,0.32,0.68,0.32,41.7
1161554400000,2006,10,2006,1,4,7,0.0932,0.0314,0.0618,3772.27,23.4,23.4,22.45,1,1,1,154.1,150.9,158.1,102.1,98.94,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.338,0.329,0.345,102.1,98.94,106,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.081,0.0835,0.00443,0.00416,0.00476,0.00017,0.00016,0.00019,0.167,0.161,0.174,0.0065,0.0063,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.968,0.97,0.885,0.883,0.888,23.16,22.42,24.12,22.45,21.71,23.4,0,0,0,0,0,0,0.125,0,0.0314,0.34,0.66,0.34,40.5
1162159200000,2006,10,2006,1,5,7,0.0951,0.0306,0.0645,3956.75,24.99,24.99,23.55,1,1,1,157.3,150.7,162.7,106.7,98.66,50.57,50,52,-4.06e-15,-1.421e-14,1.421e-14,0.322,0.307,0.345,106.7,98.66,112.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0809,0.0855,0.00482,0.00414,0.00533,0.00019,0.00016,0.00021,0.175,0.161,0.186,0.0069,0.0063,0.0073,25.34,25.34,25.34,0.916,0.911,0.92,0.97,0.968,0.97,0.888,0.883,0.892,24.29,22.37,25.76,23.55,21.65,24.99,0,0,0,0,0,0,0.131,0,0.0306,0.32,0.68,0.32,41.6
1162764000000,2006,11,2006,2,6,7,0.102,0.0302,0.0714,4417.2,26.98,26.98,26.29,1,1,1,168.1,164.6,170.9,118.1,114.6,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.298,0.293,0.304,118.1,114.6,120.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0874,0.0862,0.0884,0.00579,0.00549,0.00603,0.00023,0.00022,0.00024,0.195,0.189,0.2,0.0076,0.0074,0.0078,25.34,25.34,25.34,0.924,0.921,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.11,26.24,27.81,26.29,25.45,26.98,0,0,0,0,0,0,0.146,0,0.0306,0.3,0.7,0.3,43.3
1163368800000,2006,11,2006,2,7,7,0.103,0.0302,0.0725,4492.11,27.64,27.64,26.74,1,1,1,169.9,168.2,173.6,119.9,118.2,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.294,0.288,0.297,119.9,118.2,123.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0881,0.0875,0.0894,0.00594,0.00579,0.00626,0.00023,0.00023,0.00024,0.198,0.195,0.205,0.0078,0.0076,0.008,25.34,25.34,25.34,0.925,0.924,0.928,0.97,0.97,0.97,0.897,0.896,0.9,27.57,27.12,28.5,26.74,26.31,27.64,0,0,0,0,0,0,0.149,0,0.0305,0.29,0.7,0.3,43.6
