datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1535925600000,2018,9,2017,12,49,7,0.196,0.0835,0.112,7022.22,44.63,44.63,41.8,1,1,1,323.8,312,336.1,185.8,174,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.426,0.411,0.442,185.8,174,198.1,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.126,0.0115,0.0105,0.0126,0.00046,0.00042,0.0005,0.327,0.306,0.349,0.013,0.012,0.014,24.65,24.57,24.73,0.951,0.947,0.954,0.979,0.976,0.98,0.931,0.924,0.935,42.69,39.96,45.54,41.8,39,44.63,0,0,0,0,0,0,0.232,0,0.084,0.43,0.57,0.43,35.8
1536530400000,2018,9,2017,12,50,7,0.181,0.0835,0.0979,6062.67,38.13,38.13,36.09,1,1,1,299.9,290.9,308.4,161.9,152.9,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.46,0.447,0.474,161.9,152.9,170.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.11,0.117,0.00951,0.00875,0.0102,0.00038,0.00035,0.00041,0.284,0.268,0.299,0.011,0.011,0.012,24.81,24.76,24.87,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.921,37.15,35.07,39.14,36.09,34.02,38.13,0,0,0,0,0,0,0.2,0,0.0831,0.46,0.54,0.46,33.5
1537135200000,2018,9,2017,12,51,7,0.169,0.0835,0.0854,5263.13,33.34,33.34,31.33,1,1,1,279.1,271,287.9,141.1,133,138,138,138,1.218e-14,-2.842e-14,2.842e-14,0.495,0.479,0.509,141.1,133,149.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.106,0.103,0.109,0.00775,0.00705,0.00849,0.00031,0.00028,0.00034,0.247,0.232,0.263,0.0098,0.0092,0.01,24.94,24.89,24.98,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,32.3,30.37,34.37,31.33,29.46,33.34,0,0,0,0,0,0,0.174,0,0.0836,0.49,0.51,0.49,31.1
1537740000000,2018,9,2017,12,52,7,0.158,0.0835,0.0745,4570.3,28.9,28.9,27.2,1,1,1,261.1,253.8,268.5,123.1,115.8,138,138,138,-8.12e-15,-2.842e-14,1.421e-14,0.529,0.514,0.544,123.1,115.8,130.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0998,0.0972,0.102,0.00622,0.00559,0.00684,0.00025,0.00022,0.00027,0.215,0.202,0.228,0.0085,0.008,0.009,25.04,25,25.08,0.927,0.923,0.931,0.97,0.97,0.97,0.9,0.895,0.903,28.05,26.28,29.8,27.2,25.49,28.9,0,0,0,0,0,0,0.151,0,0.0835,0.53,0.47,0.53,28.9
1538344800000,2018,10,2018,1,1,7,0.148,0.0587,0.0898,5582.18,34.55,34.55,33.23,1,1,1,245.5,239.8,251.3,148.5,142.8,97,97,97,0,0,0,0.395,0.386,0.405,148.5,142.8,154.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.106,0.00837,0.00789,0.00886,0.00033,0.00031,0.00035,0.255,0.245,0.266,0.01,0.0097,0.01,25.07,25.03,25.12,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.25,32.92,35.62,33.23,31.94,34.55,0,0,0,0,0,0,0.185,0,0.0582,0.4,0.61,0.39,37.7
1538949600000,2018,10,2018,1,2,7,0.14,0.0587,0.0817,5072.32,31.5,31.5,30.19,1,1,1,232.1,226.4,237.9,135.1,129.4,97,97,97,0,0,0,0.418,0.408,0.428,135.1,129.4,140.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0991,0.0971,0.101,0.00724,0.00675,0.00773,0.00028,0.00027,0.0003,0.231,0.221,0.242,0.0091,0.0087,0.0095,25.18,25.13,25.22,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.13,29.78,32.47,30.19,28.89,31.5,0,0,0,0,0,0,0.168,0,0.0583,0.42,0.58,0.42,36.2
1539554400000,2018,10,2018,1,3,7,0.135,0.0587,0.0763,4729.47,29.13,29.13,28.15,1,1,1,223.2,217.9,227.5,126.2,120.9,97,97,97,-4.06e-15,-1.421e-14,0,0.435,0.426,0.445,126.2,120.9,130.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.096,0.0941,0.0975,0.00648,0.00603,0.00684,0.00025,0.00024,0.00027,0.215,0.206,0.223,0.0085,0.0081,0.0088,25.25,25.21,25.29,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.02,27.76,30.04,28.15,26.93,29.13,0,0,0,0,0,0,0.156,0,0.0587,0.43,0.57,0.43,35
1540159200000,2018,10,2018,1,4,7,0.127,0.0587,0.0688,4240.9,26.48,26.48,25.24,1,1,1,210.7,205.1,216,113.7,108.1,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.46,0.449,0.473,113.7,108.1,119,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0916,0.0896,0.0934,0.00542,0.00494,0.00587,0.00021,0.00019,0.00023,0.193,0.183,0.202,0.0076,0.0072,0.0079,25.34,25.3,25.39,0.921,0.916,0.924,0.97,0.97,0.97,0.893,0.889,0.897,26.02,24.66,27.3,25.24,23.92,26.48,0,0,0,0,0,0,0.14,0,0.0582,0.46,0.54,0.46,33.4
1540764000000,2018,10,2018,1,5,7,0.121,0.0573,0.0641,583.115,24.3,24.3,3.471,1,1,1,200.6,198.5,203.2,105.9,102.3,94.71,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.472,0.459,0.487,105.9,102.3,109.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0875,0.0897,0.00475,0.00445,0.00507,0.00019,0.00017,0.0002,0.179,0.173,0.185,0.007,0.0067,0.0072,25.41,25.4,25.43,0.131,0,0.917,0.139,0,0.97,0.127,0,0.89,3.578,0,25.05,3.471,0,24.3,0,6,0,0,0.857,0,0.0193,0.857,0.0569,0.47,0.53,0.47,4.82
1541368800000,2018,11,2018,2,6,7,0.126,0.054,0.072,4457.95,32.08,32.08,26.54,1,1,1,208.4,204.5,211.1,119.1,111.5,89.29,67,93,0,-1.421e-14,1.421e-14,0.429,0.32,0.455,119.1,111.5,142.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0926,0.0904,0.0982,0.00587,0.00523,0.00786,0.00023,0.0002,0.00031,0.202,0.189,0.241,0.0079,0.0074,0.0094,25.35,25.3,25.38,0.924,0.919,0.936,0.97,0.97,0.97,0.896,0.891,0.907,27.36,25.51,33.07,26.54,24.74,32.08,0,0,0,0,0,0,0.147,0,0.054,0.43,0.57,0.43,35.4
1541973600000,2018,11,2018,2,7,7,0.127,0.0405,0.0861,5382.83,32.58,32.58,32.04,1,1,1,209.3,207,211.6,142.3,140,67,67,67,0,0,0,0.32,0.317,0.324,142.3,140,144.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0981,0.0973,0.0989,0.00785,0.00765,0.00804,0.00031,0.0003,0.00032,0.241,0.236,0.245,0.0094,0.0093,0.0096,25.3,25.29,25.32,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,33.03,32.49,33.59,32.04,31.51,32.58,0,0,0,0,0,0,0.178,0,0.0409,0.32,0.68,0.32,42.4
1542578400000,2018,11,2018,2,8,7,0.126,0.0405,0.0853,5336.23,32.45,32.45,31.76,1,1,1,208.1,206.7,211.1,141.1,139.7,67,67,67,0,0,0,0.322,0.317,0.324,141.1,139.7,144.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0977,0.0972,0.0987,0.00774,0.00763,0.008,0.0003,0.0003,0.00031,0.238,0.236,0.244,0.0093,0.0092,0.0095,25.31,25.29,25.32,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.75,32.42,33.46,31.76,31.45,32.45,0,0,0,0,0,0,0.176,0,0.0407,0.32,0.68,0.32,42.4
1543183200000,2018,11,2018,2,9,7,0.131,0.0391,0.0919,5756.93,36.42,36.42,34.27,1,1,1,216.6,213,220.1,151.9,146,64.71,59,67,0,0,0,0.299,0.268,0.315,151.9,146,161.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0994,0.104,0.00866,0.00816,0.00945,0.00034,0.00032,0.00037,0.258,0.247,0.273,0.01,0.0097,0.011,25.24,25.21,25.27,0.939,0.937,0.942,0.97,0.97,0.971,0.911,0.909,0.915,35.32,33.91,37.52,34.27,32.89,36.42,0,0,0,0,0,0,0.19,0,0.0391,0.3,0.7,0.3,43.9
1543788000000,2018,12,2018,3,10,7,0.139,0.0357,0.103,6525.59,40.43,40.43,38.84,1,1,1,229.9,222,236.3,170.9,163,59,59,59,0,0,0,0.257,0.25,0.266,170.9,163,177.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.11,0.0103,0.00961,0.0108,0.0004,0.00038,0.00043,0.291,0.277,0.302,0.011,0.011,0.012,25.13,25.08,25.19,0.945,0.943,0.947,0.976,0.972,0.979,0.922,0.916,0.927,39.81,37.97,41.3,38.84,36.9,40.43,0,0,0,0,0,0,0.216,0,0.036,0.26,0.74,0.26,46.9
1544392800000,2018,12,2018,3,11,7,0.139,0.0357,0.104,6546.51,40.08,40.08,38.97,1,1,1,230.4,227.2,234.9,171.4,168.2,59,59,59,0,0,0,0.256,0.251,0.26,171.4,168.2,175.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.0103,0.01,0.0107,0.00041,0.0004,0.00042,0.292,0.286,0.3,0.011,0.011,0.012,25.13,25.09,25.15,0.945,0.944,0.947,0.976,0.974,0.978,0.923,0.92,0.926,39.93,39.19,40.98,38.97,38.18,40.08,0,0,0,0,0,0,0.216,0,0.035,0.26,0.75,0.25,47.1
1544997600000,2018,12,2018,3,12,7,0.137,0.0357,0.101,6359.17,38.38,38.38,37.85,1,1,1,225.9,223.7,228.1,166.9,164.7,59,59,59,0,0,0,0.261,0.259,0.264,166.9,164.7,169.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.105,0.107,0.00994,0.00975,0.0101,0.00039,0.00038,0.0004,0.284,0.28,0.288,0.011,0.011,0.011,25.16,25.14,25.18,0.944,0.943,0.945,0.974,0.972,0.975,0.919,0.917,0.921,38.88,38.36,39.38,37.85,37.3,38.38,0,0,0,0,0,0,0.21,0,0.036,0.26,0.74,0.26,46.4
1545602400000,2018,12,2018,3,13,7,0.14,0.0357,0.104,6602.14,40.77,40.77,39.3,1,1,1,231.7,227.5,237.6,172.7,168.5,59,59,59,0,0,0,0.255,0.248,0.259,172.7,168.5,178.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.11,0.0104,0.0101,0.0109,0.00041,0.0004,0.00043,0.294,0.287,0.305,0.012,0.011,0.012,25.12,25.07,25.15,0.946,0.945,0.948,0.977,0.974,0.98,0.924,0.92,0.928,40.24,39.25,41.62,39.3,38.25,40.77,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.2
1546207200000,2018,12,2018,3,14,7,0.146,0.0429,0.103,6490.95,41.1,41.1,38.64,1,1,1,241.5,238.4,245.6,170.5,165.4,71,59,73,0,0,0,0.294,0.247,0.306,170.5,165.4,180,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.107,0.111,0.0102,0.00981,0.011,0.0004,0.00039,0.00044,0.292,0.283,0.307,0.012,0.011,0.012,25.06,25.03,25.09,0.945,0.944,0.948,0.975,0.973,0.98,0.922,0.918,0.929,39.62,38.41,41.94,38.64,37.36,41.1,0,0,0,0,0,0,0.215,0,0.043,0.29,0.71,0.29,44.5
1546812000000,2019,1,2018,4,15,7,0.151,0.0442,0.107,6727.68,41.35,41.35,40.05,1,1,1,249.3,246.4,254.6,176.3,173.4,73,73,73,0,0,0,0.293,0.287,0.296,176.3,173.4,181.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.11,0.113,0.0107,0.0105,0.0112,0.00042,0.00041,0.00044,0.302,0.297,0.312,0.012,0.012,0.012,25,24.97,25.02,0.947,0.946,0.949,0.978,0.977,0.98,0.926,0.924,0.93,40.95,40.26,42.19,40.05,39.32,41.35,0,0,0,0,0,0,0.222,0,0.044,0.29,0.71,0.29,44.6
1547416800000,2019,1,2018,4,16,7,0.157,0.0442,0.112,7116.89,42.93,42.93,42.36,1,1,1,258.9,257,261.4,185.9,184,73,73,73,-1.218e-14,-2.842e-14,2.842e-14,0.282,0.279,0.284,185.9,184,188.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.114,0.115,0.0116,0.0114,0.0118,0.00046,0.00045,0.00047,0.32,0.316,0.324,0.013,0.013,0.013,24.94,24.93,24.96,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,43.23,42.77,43.81,42.36,41.92,42.93,0,0,0,0,0,0,0.235,0,0.045,0.28,0.71,0.29,45.3
1548021600000,2019,1,2018,4,17,7,0.166,0.0442,0.122,7721.91,48.14,48.14,45.96,1,1,1,274.5,266.6,284.1,201.5,193.6,73,73,73,1.624e-14,0,2.842e-14,0.266,0.257,0.274,201.5,193.6,211.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.117,0.123,0.0129,0.0122,0.0137,0.00051,0.00048,0.00054,0.348,0.333,0.365,0.014,0.013,0.014,24.85,24.8,24.9,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.9,45.04,49.12,45.96,44.14,48.14,0,0,0,0,0,0,0.255,0,0.044,0.27,0.73,0.27,46.5
1548626400000,2019,1,2018,4,18,7,0.188,0.0473,0.141,8531.85,53.7,53.7,50.78,2,1,1.7142857142857142,311.4,290.9,331.4,233.2,217.9,78.14,73,85,0,-2.842e-14,2.842e-14,0.251,0.234,0.268,233.2,217.9,246.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.132,0.126,0.137,0.0156,0.0143,0.0167,0.00062,0.00057,0.00067,0.29,0.246,0.391,0.012,0.0098,0.016,24.75,24.68,24.83,0.935,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.82,25.98,52.51,32.28,25.2,48.2,0,0,0,0,0,0,0.282,0,0.047,0.25,0.75,0.25,45.4
1549231200000,2019,2,2018,5,19,7,0.218,0.0514,0.167,10092.1,64.54,64.54,60.07,2,2,2,360.8,338.8,381.4,275.8,253.8,85,85,85,4.06e-15,0,2.842e-14,0.236,0.223,0.251,275.8,253.8,296.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.147,0.14,0.155,0.0292,0.0188,0.0389,0.0012,0.00075,0.0016,0.305,0.272,0.336,0.012,0.011,0.014,24.49,24.36,24.63,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.902,0.911,30.97,28.52,33.27,30.04,27.66,32.27,0,0,0,0,0,0,0.334,0,0.051,0.24,0.77,0.23,46.3
1549836000000,2019,2,2018,5,20,7,0.251,0.0514,0.199,12044,77.13,77.13,71.69,2,2,2,414.7,389.4,439.1,329.7,304.4,85,85,85,0,0,0,0.205,0.194,0.218,329.7,304.4,354.1,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.166,0.157,0.175,0.0546,0.0427,0.0662,0.0022,0.0017,0.0027,0.386,0.348,0.423,0.016,0.014,0.017,24.15,24,24.31,0.945,0.941,0.949,0.971,0.97,0.975,0.918,0.913,0.925,36.9,34.14,39.55,35.85,33.11,38.56,0,0,0,0,0,0,0.398,0,0.052,0.2,0.79,0.21,48
1550440800000,2019,2,2018,5,21,7,0.294,0.0514,0.242,14632,94.29,94.29,87.1,2,2,2,485.5,450.4,520.9,400.5,365.4,85,85,85,0,0,0,0.176,0.163,0.189,400.5,365.4,435.9,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.191,0.179,0.204,0.088,0.0714,0.105,0.0036,0.0029,0.0044,0.492,0.44,0.545,0.02,0.018,0.023,23.72,23.51,23.93,0.954,0.95,0.957,0.98,0.978,0.98,0.935,0.929,0.938,44.45,40.75,48.11,43.55,39.84,47.15,0,0,0,0,0,0,0.484,0,0.052,0.17,0.82,0.18,49.8
1551045600000,2019,2,2018,5,22,7,0.342,0.0571,0.285,16352,102.9,102.9,97.33,3,2,2.142857142857143,565.1,531.6,601,470.7,446.6,94.43,85,107,-8.12e-15,-5.684e-14,5.684e-14,0.167,0.151,0.186,470.7,446.6,494,990,990,990,966.1,966,966.3,23.9,23.7,24,0.22,0.208,0.236,0.121,0.11,0.132,0.0051,0.0046,0.0056,0.586,0.533,0.623,0.025,0.022,0.026,23.27,23.13,23.45,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.77,35.37,52.22,46.22,34.31,48.2,0,0,0,0,0,0,0.541,0,0.057,0.17,0.83,0.17,47.8
1551650400000,2019,3,2018,6,23,7,0.399,0.0647,0.334,19239.5,122.4,122.4,114.5,3,3,3,659,615,697.5,552,508,107,107,107,8.12e-15,0,5.684e-14,0.163,0.153,0.174,552,508,590.5,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.269,0.244,0.291,0.17,0.14,0.195,0.0072,0.0059,0.0084,0.629,0.555,0.694,0.027,0.023,0.03,22.83,22.62,23.09,0.951,0.947,0.954,0.975,0.97,0.98,0.927,0.919,0.934,39.17,36.3,41.64,38.17,35.21,40.79,0,0,0,0,0,0,0.636,0,0.065,0.16,0.84,0.16,48.2
1552255200000,2019,3,2018,6,24,7,0.435,0.0647,0.37,21228.9,127,127,126.4,3,3,3,719.2,706.6,723,612.2,599.6,107,107,107,0,0,0,0.149,0.148,0.151,612.2,599.6,616,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.303,0.296,0.305,0.21,0.202,0.212,0.009,0.0087,0.0092,0.731,0.709,0.737,0.031,0.03,0.032,22.49,22.47,22.56,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.98,42.21,43.21,42.12,41.36,42.35,0,0,0,0,0,0,0.702,0,0.065,0.15,0.85,0.15,48.8
1552860000000,2019,3,2018,6,25,7,0.424,0.0647,0.36,20675.6,127,127,123.1,3,3,3,701.8,676.2,722.7,594.8,569.2,107,107,107,0,0,0,0.152,0.148,0.158,594.8,569.2,615.7,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.293,0.278,0.305,0.198,0.181,0.212,0.0085,0.0077,0.0091,0.701,0.658,0.737,0.03,0.028,0.032,22.59,22.47,22.74,0.954,0.952,0.955,0.979,0.977,0.98,0.934,0.93,0.936,41.9,40.28,43.2,41.02,39.34,42.33,0,0,0,0,0,0,0.684,0,0.064,0.15,0.85,0.15,48.8
1553464800000,2019,3,2018,6,26,7,0.387,0.0647,0.322,18577.8,116.1,116.1,110.6,3,3,3,639.6,615.2,666.6,532.6,508.2,107,107,107,0,0,0,0.168,0.161,0.174,532.6,508.2,559.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.258,0.244,0.273,0.157,0.14,0.175,0.0067,0.0059,0.0075,0.597,0.555,0.642,0.025,0.023,0.027,22.94,22.79,23.08,0.949,0.947,0.951,0.972,0.97,0.975,0.923,0.919,0.928,37.92,36.32,39.67,36.86,35.23,38.69,0,0,0,0,0,0,0.614,0,0.065,0.17,0.83,0.17,48
1554069600000,2019,4,2018,7,27,7,0.358,0.0756,0.282,16195.2,96.4,96.4,96.4,2,2,2,591.7,580.8,607.9,466.7,455.8,125,125,125,8.12e-15,-5.684e-14,5.684e-14,0.211,0.206,0.215,466.7,455.8,482.9,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.225,0.218,0.234,0.119,0.114,0.127,0.005,0.0048,0.0054,0.602,0.583,0.629,0.025,0.025,0.027,23.14,23.04,23.2,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.67,49.67,52.15,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.076,0.21,0.79,0.21,45.2
1554674400000,2019,4,2018,7,28,7,0.343,0.0756,0.268,15926.7,96.4,96.4,94.8,2,2,2,567.9,552.9,579.1,442.9,427.9,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.22,0.216,0.226,442.9,427.9,454.1,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.213,0.207,0.218,0.108,0.101,0.113,0.0045,0.0042,0.0048,0.562,0.539,0.58,0.024,0.023,0.024,23.28,23.21,23.37,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.42,46.92,49.52,47.4,45.98,48.2,0,0,0,0,0,0,0.527,0,0.075,0.22,0.78,0.22,46.4
1555279200000,2019,4,2018,7,29,7,0.325,0.0756,0.249,14904.4,90.72,90.72,88.72,2,2,2,536.6,520.9,546.6,411.6,395.9,125,125,125,8.12e-15,0,5.684e-14,0.233,0.229,0.24,411.6,395.9,421.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.196,0.205,0.0933,0.0859,0.098,0.0039,0.0036,0.0041,0.515,0.491,0.53,0.021,0.02,0.022,23.47,23.41,23.56,0.956,0.954,0.956,0.98,0.98,0.98,0.937,0.935,0.937,45.26,43.66,46.28,44.36,42.79,45.36,0,0,0,0,0,0,0.493,0,0.076,0.23,0.77,0.23,45.9
1555884000000,2019,4,2018,7,30,7,0.303,0.0756,0.227,13639,84.73,84.73,81.18,2,2,2,500.3,482.3,516.8,375.3,357.3,125,125,125,0,-5.684e-14,5.684e-14,0.25,0.242,0.259,375.3,357.3,391.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.188,0.182,0.194,0.0761,0.0677,0.0839,0.0032,0.0028,0.0035,0.46,0.433,0.485,0.019,0.018,0.02,23.69,23.59,23.8,0.952,0.949,0.954,0.978,0.975,0.98,0.931,0.926,0.935,41.49,39.59,43.23,40.59,38.6,42.37,0,0,0,0,0,0,0.451,0,0.076,0.25,0.75,0.25,45
1556488800000,2019,4,2018,7,31,7,0.28,0.0851,0.195,11630.2,75.91,75.91,69.23,2,2,2,462.3,449.3,476.6,321.6,302.3,140.7,125,147,0,0,0,0.305,0.262,0.327,321.6,302.3,351.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.17,0.163,0.18,0.0508,0.0417,0.065,0.0021,0.0017,0.0027,0.38,0.351,0.425,0.016,0.014,0.018,23.94,23.83,24.03,0.944,0.941,0.949,0.971,0.97,0.974,0.917,0.913,0.924,35.65,33.52,38.98,34.61,32.51,37.96,0,0,0,0,0,0,0.385,0,0.085,0.3,0.7,0.3,41.5
1557093600000,2019,5,2018,8,32,7,0.262,0.0889,0.173,10362.7,64.15,64.15,61.68,2,2,2,433.6,420.6,445.2,286.6,273.6,147,147,147,0,0,0,0.339,0.33,0.35,286.6,273.6,298.2,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.158,0.153,0.162,0.0343,0.0281,0.0397,0.0014,0.0011,0.0016,0.328,0.308,0.345,0.013,0.013,0.014,24.12,24.05,24.2,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,31.8,30.35,33.07,30.84,29.44,32.08,0,0,0,0,0,0,0.343,0,0.089,0.34,0.66,0.34,39.6
1557698400000,2019,5,2018,8,33,7,0.243,0.0889,0.154,9201.35,57.88,57.88,54.77,2,2,2,401.5,386.4,415.9,254.5,239.4,147,147,147,0,0,0,0.366,0.353,0.38,254.5,239.4,268.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.146,0.141,0.151,0.02,0.0161,0.0259,0.00081,0.00065,0.0011,0.28,0.261,0.301,0.011,0.011,0.012,24.31,24.23,24.41,0.93,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,28.23,26.53,29.83,27.38,25.74,28.94,0,0,0,0,0,0,0.304,0,0.089,0.37,0.63,0.37,37.9
1558303200000,2019,5,2018,8,34,7,0.221,0.0889,0.132,8064.75,50.33,50.33,48,2,1,1.1428571428571428,366.1,351.6,381.2,219.1,204.6,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.402,0.386,0.418,219.1,204.6,234.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.134,0.129,0.139,0.0144,0.0131,0.0157,0.00058,0.00053,0.00063,0.364,0.255,0.404,0.015,0.01,0.016,24.41,24.32,24.48,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.22,25.94,52.32,44.41,25.16,48.2,0,0,0,0,0,0,0.267,0,0.089,0.4,0.6,0.4,36.5
1558908000000,2019,5,2018,8,35,7,0.202,0.0841,0.118,7370.01,46.67,46.67,43.87,1,1,1,333.8,321.3,347,194.8,182.5,139,119,147,0,-2.842e-14,2.842e-14,0.416,0.366,0.446,194.8,182.5,206.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.128,0.0123,0.0113,0.0133,0.00049,0.00045,0.00053,0.342,0.321,0.362,0.014,0.013,0.015,24.59,24.51,24.64,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.76,41.86,47.62,43.87,41.02,46.67,0,0,0,0,0,0,0.244,0,0.084,0.42,0.58,0.42,36.5
1559512800000,2019,6,2018,9,36,7,0.186,0.072,0.114,7141.9,44.96,44.96,42.51,1,1,1,307.1,296.4,317.7,188.1,177.4,119,119,119,0,-2.842e-14,2.842e-14,0.388,0.375,0.401,188.1,177.4,198.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.125,0.0117,0.0108,0.0126,0.00047,0.00043,0.00051,0.329,0.31,0.349,0.013,0.012,0.014,24.73,24.66,24.8,0.951,0.948,0.954,0.98,0.978,0.98,0.932,0.927,0.935,43.39,40.9,45.87,42.51,40,44.96,0,0,0,0,0,0,0.236,0,0.072,0.39,0.61,0.39,38.4
1560117600000,2019,6,2018,9,37,7,0.172,0.072,0.1,6244.89,39.39,39.39,37.17,1,1,1,284.9,275.9,293.9,165.9,156.9,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.418,0.405,0.431,165.9,156.9,174.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.11,0.117,0.00985,0.00909,0.0106,0.00039,0.00036,0.00042,0.29,0.274,0.306,0.012,0.011,0.012,24.87,24.82,24.92,0.944,0.941,0.947,0.973,0.97,0.977,0.918,0.913,0.925,38.21,36.1,40.33,37.17,35.02,39.39,0,0,0,0,0,0,0.207,0,0.072,0.42,0.58,0.42,36.3
1560722400000,2019,6,2018,9,38,7,0.16,0.072,0.0879,5440.2,34.34,34.34,32.38,1,1,1,264.3,256.5,272.9,145.3,137.5,119,119,119,8.12e-15,0,2.842e-14,0.45,0.436,0.464,145.3,137.5,153.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.0081,0.00744,0.00883,0.00032,0.00029,0.00035,0.253,0.239,0.268,0.01,0.0095,0.011,24.99,24.94,25.04,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.38,31.53,35.4,32.38,30.58,34.34,0,0,0,0,0,0,0.18,0,0.0721,0.45,0.55,0.45,34
1561327200000,2019,6,2018,9,39,7,0.149,0.072,0.0772,4760.03,30.02,30.02,28.33,1,1,1,246.6,239.3,254,127.6,120.3,119,119,119,-4.06e-15,-1.421e-14,0,0.482,0.468,0.497,127.6,120.3,135,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0974,0.103,0.0066,0.00597,0.00723,0.00026,0.00024,0.00029,0.221,0.208,0.235,0.0087,0.0082,0.0093,25.1,25.05,25.16,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.21,27.46,30.94,28.33,26.64,30.02,0,0,0,0,0,0,0.157,0,0.0718,0.48,0.52,0.48,31.9
1561932000000,2019,7,2018,10,40,7,0.139,0.0653,0.0732,4515.75,28.67,28.67,26.88,1,1,1,229,221.5,236.8,121,113.5,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.472,0.456,0.488,121,113.5,128.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0962,0.0936,0.099,0.00604,0.0054,0.0067,0.00024,0.00021,0.00026,0.208,0.195,0.222,0.0082,0.0076,0.0087,25.22,25.16,25.28,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.71,25.9,29.56,26.88,25.12,28.67,0,0,0,0,0,0,0.149,0,0.0658,0.47,0.53,0.47,32.5
1562536800000,2019,7,2018,10,41,7,0.129,0.0653,0.0636,3896.22,24.55,24.55,23.19,1,1,1,213.2,207.5,219,105.2,99.54,108,108,108,-4.06e-15,-1.421e-14,1.421e-14,0.507,0.493,0.52,105.2,99.54,111,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0907,0.0887,0.0927,0.00469,0.00421,0.00519,0.00018,0.00016,0.0002,0.18,0.17,0.19,0.007,0.0066,0.0075,25.34,25.3,25.39,0.915,0.911,0.919,0.97,0.969,0.97,0.887,0.882,0.891,23.92,22.58,25.31,23.19,21.87,24.55,0,0,0,0,0,0,0.129,0,0.0654,0.51,0.49,0.51,30.2
1563141600000,2019,7,2018,10,42,7,0.121,0.0653,0.0556,515.987,21.5,21.5,3.071,1,1,1,199.9,194.1,205.6,91.88,86.14,108,108,108,4.06e-15,-1.421e-14,1.421e-14,0.54,0.525,0.556,91.88,86.14,97.63,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.0839,0.088,0.00356,0.00307,0.00405,0.00014,0.00012,0.00016,0.156,0.146,0.166,0.0061,0.0057,0.0065,25.43,25.4,25.44,0.13,0,0.913,0.138,0,0.968,0.126,0,0.884,3.174,0,22.22,3.071,0,21.5,0,6,0,0,0.857,0,0.0171,0.857,0.0654,0.54,0.46,0.54,4.26
1563746400000,2019,7,2018,10,43,7,0.114,0.0653,0.0485,0,0,0,0,1,1,1,188.1,184,192.2,80.13,76.02,108,108,108,0,-1.421e-14,1.421e-14,0.574,0.562,0.587,80.13,76.02,84.23,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0818,0.0804,0.0833,0.00256,0.00221,0.00291,0.0001,0.000087,0.00011,0.135,0.128,0.142,0.0053,0.005,0.0056,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0655,0.57,0.43,0.57,0
1564351200000,2019,7,2018,10,44,7,0.107,0.0601,0.0472,0,0,0,0,1,1,1,177.5,171.7,182.7,78.11,71.92,99.43,93,108,0,-1.421e-14,1.421e-14,0.56,0.521,0.6,78.11,71.92,85.55,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0801,0.0789,0.082,0.00239,0.00186,0.00302,0.000094,0.000073,0.00012,0.13,0.12,0.143,0.0051,0.0047,0.0056,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0598,0.56,0.44,0.56,0
1564956000000,2019,8,2018,11,45,7,0.0992,0.0562,0.043,0,0,0,0,1,1,1,164.1,158.3,169.8,71.06,65.32,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.567,0.548,0.587,71.06,65.32,76.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0748,0.0789,0.00179,0.0013,0.00228,0.00007,0.000051,0.000089,0.117,0.107,0.127,0.0046,0.0042,0.005,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.57,0.43,0.57,0
1565560800000,2019,8,2018,11,46,7,0.0921,0.0562,0.0359,0,0,0,0,1,1,1,152.3,148.2,156.4,59.3,55.2,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.611,0.595,0.628,59.3,55.2,63.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0712,0.0741,0.000791,0.000442,0.00114,0.000031,0.000017,0.000045,0.096,0.0887,0.103,0.0038,0.0035,0.0041,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.61,0.39,0.61,0
1566165600000,2019,8,2018,11,47,7,0.0866,0.0562,0.0136,0,0,0,0,1,0,0.42857142857142855,143.1,140.3,146.8,50.12,47.27,93,93,93,27.64,-7.105e-15,49.73,0.65,0.633,0.663,22.49,0,53.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00009,0,0.000326,0.0000035,0,0.000013,0.0766,0.0708,0.0863,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.073,0.65,0.16,0.84,0
1566770400000,2019,8,2018,11,48,7,0.0828,0.0544,0.00531,0,0,0,0,1,0,0.14285714285714285,136.8,133.4,139.4,46.83,42.35,90,72,93,38.06,0,46.45,0.657,0.54,0.687,8.777,0,61.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.000139,0,0.000972,0.0000054,0,0.000038,0.0747,0.0708,0.0977,0.0029,0.0028,0.0038,25.43,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.07749,0.66,0.064,0.94,0
1567375200000,2019,9,2018,12,49,7,0.076,0.0435,0.024,0,0,0,0,1,0,0.7142857142857143,125.7,120,131,53.7,48.04,72,72,72,14,-7.105e-15,49.95,0.573,0.55,0.6,39.71,0,58.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000339,0,0.000763,0.000013,0,0.00003,0.0837,0.0708,0.0937,0.0033,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.052,0.57,0.32,0.68,0
1567980000000,2019,9,2018,12,50,7,0.0693,0.0435,0,0,0,0,0,0,0,0,114.6,110.5,118.7,42.57,38.47,72,72,72,42.57,38.47,46.67,0.629,0.607,0.652,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0693,0.63,0,1,0
1568584800000,2019,9,2018,12,51,7,0.0644,0.0435,0,0,0,0,0,0,0,0,106.6,104.2,109.1,34.56,32.18,72,72,72,34.56,32.18,37.1,0.676,0.66,0.691,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0644,0.68,0,1,0
1569189600000,2019,9,2018,12,52,7,0.061,0.0435,0,0,0,0,0,0,0,0,100.9,98.44,103.4,28.9,26.44,72,72,72,28.9,26.44,31.36,0.714,0.697,0.731,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.061,0.71,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0576,0.0332,0,0,0,0,0,0,0,0,95.16,92.7,97.62,40.3,25.62,54.86,52,72,40.3,25.62,44.8,0.576,0.537,0.738,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0576,0.58,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0565,0.0314,0,0,0,0,0,0,0,0,93.48,91.05,95.98,41.48,39.05,52,52,52,41.48,39.05,43.98,0.556,0.542,0.571,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0565,0.56,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0555,0.0314,0,0,0,0,0,0,0,0,91.72,87.77,94.88,39.72,35.77,52,52,52,39.72,35.77,42.88,0.567,0.548,0.592,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0555,0.57,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0525,0.0314,0,0,0,0,0,0,0,0,86.84,85.86,88.05,34.84,33.86,52,52,52,34.84,33.86,36.05,0.599,0.591,0.606,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0525,0.6,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0529,0.0309,0,0,0,0,0,0,0,0,87.5,86.95,88.32,36.36,34.95,51.14,50,52,36.36,34.95,38.32,0.584,0.566,0.598,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0529,0.58,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0557,0.0302,0,0,0,0,0,0,0,0,92.15,88.59,97.34,42.15,38.59,50,50,50,42.15,38.59,47.34,0.543,0.514,0.564,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0557,0.54,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0624,0.0302,0.0238,0,0,0,0,1,0,0.7142857142857143,103.1,98.16,108,53.12,48.16,50,50,50,13.8,-7.105e-15,48.44,0.485,0.463,0.509,39.32,0,58.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000307,0,0.000681,0.000012,0,0.000027,0.0831,0.0708,0.0923,0.0033,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0386,0.48,0.38,0.62,0
1574028000000,2019,11,2019,2,7,7,0.0709,0.0302,0.0407,2128.1,15.3,15.3,12.67,1,1,1,117.3,111,120,67.31,61.02,50,50,50,-1.015e-15,-7.105e-15,0,0.426,0.417,0.45,67.31,61.02,70.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00147,0.000937,0.0017,0.000058,0.000037,0.000067,0.106,0.0966,0.11,0.0041,0.0038,0.0043,25.39,25.39,25.4,0.775,0,0.914,0.823,0,0.96,0.744,0,0.877,13.2,0,15.93,12.67,0,15.3,0,1,0,0,0.143,0,0.0704,0.143,0.0302,0.43,0.57,0.43,30
1574632800000,2019,11,2019,2,8,7,0.0757,0.031,0.0447,2757.41,17.23,17.23,16.41,1,1,1,125.2,120,127.2,73.87,68.15,51.29,50,59,0,0,0,0.41,0.394,0.464,73.87,68.15,76.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0729,0.00203,0.00154,0.00228,0.00008,0.000061,0.00009,0.116,0.107,0.121,0.0046,0.0042,0.0048,25.38,25.38,25.39,0.929,0.903,0.939,0.96,0.96,0.96,0.892,0.867,0.902,17.1,15.33,17.95,16.41,14.71,17.23,0,0,0,0,0,0,0.0912,0,0.031,0.41,0.59,0.41,36.4
1575237600000,2019,12,2019,3,9,7,0.0858,0.0357,0.0501,3083.45,20.39,20.39,18.35,1,1,1,141.8,129.6,151.5,82.84,70.61,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.417,0.389,0.455,82.84,70.61,92.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0721,0.0798,0.00279,0.00175,0.00361,0.00011,0.000069,0.00014,0.134,0.112,0.151,0.0052,0.0044,0.0059,25.37,25.35,25.39,0.926,0.917,0.939,0.962,0.96,0.965,0.891,0.88,0.901,19.07,16.11,21.12,18.35,15.47,20.39,0,0,0,0,0,0,0.102,0,0.0357,0.42,0.58,0.42,35.9
1575842400000,2019,12,2019,3,10,7,0.0901,0.0357,0.0544,3339.6,20.45,20.45,19.88,1,1,1,149,147.7,151.8,89.99,88.66,59,59,59,0,-1.421e-14,1.421e-14,0.396,0.389,0.4,89.99,88.66,92.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0785,0.0799,0.0034,0.00329,0.00363,0.00013,0.00013,0.00014,0.146,0.144,0.151,0.0057,0.0056,0.0059,25.35,25.35,25.36,0.921,0.918,0.923,0.964,0.964,0.966,0.888,0.887,0.889,20.61,20.34,21.18,19.88,19.61,20.45,0,0,0,0,0,0,0.11,0,0.0357,0.4,0.6,0.4,37.1
1576447200000,2019,12,2019,3,11,7,0.0933,0.0357,0.0576,3523.17,22.24,22.24,20.97,1,1,1,154.3,150.4,160.2,95.26,91.39,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.382,0.368,0.392,95.26,91.39,101.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0794,0.0829,0.00385,0.00352,0.00435,0.00015,0.00014,0.00017,0.156,0.149,0.166,0.0061,0.0058,0.0065,25.35,25.35,25.35,0.916,0.912,0.92,0.967,0.965,0.969,0.885,0.883,0.887,21.69,20.9,22.95,20.97,20.17,22.24,0,0,0,0,0,0,0.117,0,0.0357,0.38,0.62,0.38,37.8
1577052000000,2019,12,2019,3,12,7,0.0994,0.0357,0.0637,3903.86,26.53,26.53,23.24,1,1,1,164.3,157.2,178,105.3,98.23,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.36,0.331,0.375,105.3,98.23,119,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0843,0.0818,0.0892,0.0047,0.0041,0.00587,0.00018,0.00016,0.00023,0.174,0.161,0.198,0.0068,0.0063,0.0078,25.35,25.35,25.36,0.915,0.911,0.924,0.969,0.968,0.97,0.887,0.883,0.896,23.98,22.29,27.35,23.24,21.58,26.53,0,0,0,0,0,0,0.129,0,0.0357,0.36,0.64,0.36,39.3
1577656800000,2019,12,2019,3,13,7,0.116,0.0417,0.074,4596.86,29.16,29.16,27.36,1,1,1,191.4,180.5,202.9,122.4,114.6,69,59,73,0,-1.421e-14,1.421e-14,0.36,0.323,0.389,122.4,114.6,129.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0894,0.0948,0.00615,0.00549,0.00679,0.00024,0.00021,0.00027,0.205,0.192,0.219,0.008,0.0075,0.0086,25.37,25.36,25.39,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,28.21,26.27,30.06,27.36,25.48,29.16,0,0,0,0,0,0,0.152,0,0.042,0.36,0.64,0.36,39.6
1578261600000,2020,1,2019,4,14,7,0.128,0.0442,0.0843,5261.94,33.35,33.35,31.32,1,1,1,212.3,204.3,221.2,139.3,131.3,73,73,73,0,0,0,0.344,0.33,0.357,139.3,131.3,148.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0981,0.0953,0.101,0.00759,0.00691,0.00835,0.0003,0.00027,0.00033,0.236,0.222,0.252,0.0093,0.0087,0.0099,25.29,25.22,25.35,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.29,30.38,34.38,31.32,29.47,33.35,0,0,0,0,0,0,0.174,0,0.0437,0.35,0.66,0.34,41.1
1578866400000,2020,1,2019,4,15,7,0.143,0.0442,0.0986,6184.44,39.25,39.25,36.81,1,1,1,236.1,225.3,246.1,163.1,152.3,73,73,73,0,0,0,0.31,0.297,0.324,163.1,152.3,173.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.106,0.103,0.11,0.00961,0.0087,0.0105,0.00038,0.00034,0.00041,0.279,0.26,0.297,0.011,0.01,0.012,25.1,25.03,25.19,0.943,0.939,0.946,0.972,0.97,0.976,0.917,0.911,0.924,37.85,35.35,40.2,36.81,34.29,39.25,0,0,0,0,0,0,0.205,0,0.0444,0.31,0.69,0.31,43.2
1579471200000,2020,1,2019,4,16,7,0.161,0.0442,0.117,7402.12,47.4,47.4,44.06,1,1,1,266.3,250.2,280.8,193.3,177.2,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.274,0.26,0.292,193.3,177.2,207.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.111,0.122,0.0122,0.0108,0.0134,0.00048,0.00043,0.00053,0.333,0.304,0.359,0.013,0.012,0.014,24.9,24.82,25,0.952,0.947,0.956,0.98,0.979,0.98,0.933,0.927,0.937,44.97,41.16,48.36,44.06,40.27,47.4,0,0,0,0,0,0,0.245,0,0.044,0.27,0.73,0.27,46
1580076000000,2020,1,2019,4,17,7,0.189,0.0462,0.143,8650.34,56.33,56.33,51.49,2,1,1.5714285714285714,312.5,288.2,343.4,236,215.2,76.43,73,85,8.12e-15,0,2.842e-14,0.245,0.228,0.256,236,215.2,258.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.125,0.141,0.0163,0.014,0.021,0.00065,0.00056,0.00084,0.315,0.25,0.392,0.013,0.01,0.016,24.72,24.6,24.8,0.941,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.94,37.91,26.58,52.68,36.07,25.78,48.2,0,0,0,0,0,0,0.286,0,0.046,0.24,0.76,0.24,45.8
1580680800000,2020,2,2019,5,18,7,0.232,0.0514,0.18,10896.3,71.95,71.95,64.86,2,2,2,383.1,352.5,416.4,298.1,267.5,85,85,85,0,0,0,0.222,0.204,0.241,298.1,267.5,331.4,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.155,0.144,0.167,0.0397,0.0252,0.0554,0.0016,0.001,0.0023,0.339,0.293,0.389,0.014,0.012,0.016,24.35,24.14,24.55,0.939,0.933,0.945,0.97,0.97,0.97,0.911,0.905,0.917,33.43,30.04,37.09,32.43,29.14,35.97,0,0,0,0,0,0,0.36,0,0.052,0.22,0.78,0.22,47
1581285600000,2020,2,2019,5,19,7,0.292,0.0514,0.24,14405.5,96.4,96.4,85.75,2,2,2,482.6,431.5,552.3,397.6,346.5,85,85,85,8.12e-15,0,5.684e-14,0.177,0.154,0.197,397.6,346.5,467.3,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.19,0.172,0.215,0.0867,0.0625,0.12,0.0036,0.0026,0.005,0.488,0.411,0.593,0.02,0.017,0.025,23.74,23.32,24.05,0.953,0.948,0.957,0.978,0.973,0.98,0.933,0.922,0.938,44.09,38.72,51.14,42.87,37.69,48.2,0,0,0,0,0,0,0.476,0,0.052,0.18,0.82,0.18,49.3
1581890400000,2020,2,2019,5,20,7,0.43,0.0514,0.378,21427.5,144.6,144.6,127.5,3,3,3,710.6,584.3,837.8,625.6,499.3,85,85,85,8.12e-15,0,5.684e-14,0.121,0.101,0.145,625.6,499.3,752.8,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.306,0.234,0.382,0.219,0.135,0.303,0.0094,0.0057,0.013,0.749,0.535,0.966,0.032,0.023,0.042,22.51,21.78,23.23,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,43.79,35.88,51.29,42.51,34.81,48.2,0,0,0,0,0,0,0.709,0,0.052,0.12,0.88,0.12,49.8
1582495200000,2020,2,2019,5,21,7,0.632,0.0599,0.572,30103,192.8,192.8,179.2,4,4,4,1045,888.9,1181,945.8,803.9,99,85,183,0,-1.137e-13,1.137e-13,0.0939,0.0742,0.155,945.8,803.9,1060,990,990,990,968,967.5,968.5,22,21.5,22.5,0.571,0.428,0.7,0.415,0.328,0.558,0.019,0.015,0.026,1.25,0.97,1.55,0.057,0.043,0.072,20.73,20.09,21.57,0.955,0.954,0.956,0.98,0.977,0.98,0.936,0.932,0.937,45.83,40.55,49.88,44.8,39.62,48.2,0,0,0,0,0,0,0.995,0,0.06,0.095,0.91,0.09,47.6
1583100000000,2020,3,2019,6,22,7,0.812,0.111,0.657,32167.7,192.8,192.8,191.5,4,4,4,1342,1218,1452,1159,1035,183,183,183,72.43,0,169,0.137,0.126,0.15,1087,1035,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.808,0.701,0.868,0.618,0.502,0.648,0.029,0.023,0.031,1.72,1.49,1.82,0.082,0.07,0.088,19.3,18.85,19.92,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49,48.28,49.91,47.87,47.31,48.2,0,0,0,0,0,0,1.06,0,0.155,0.14,0.81,0.19,39.6
1583704800000,2020,3,2019,6,23,7,0.972,0.111,0.665,30958.3,188.5,188.5,184.3,4,4,4,1607,1487,1742,1424,1304,183,183,183,323.6,203.6,459,0.114,0.105,0.123,1100,1100,1100,990,990,990,969.8,969.4,970.3,20.2,19.7,20.6,0.907,0.882,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.092,0.089,0.095,18.32,17.86,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.01,45.81,48.09,46.07,44.89,47.13,0,0,0,0,0,0,1.02,0,0.307,0.11,0.68,0.32,31.9
1584309600000,2020,3,2019,6,24,7,1.17,0.111,0.665,29064.2,177.5,177.5,173,4,4,4,1933,1800,2024,1750,1617,183,183,183,649.7,516.9,740.8,0.0949,0.0904,0.102,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.25,16.97,17.67,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.13,43.38,45.29,43.25,42.51,44.38,0,0,0,0,0,0,0.961,0,0.505,0.095,0.57,0.43,24.8
1584914400000,2020,3,2019,6,25,7,1.24,0.111,0.665,28475.3,169.8,169.8,169.5,4,4,4,2045,2035,2056,1862,1852,183,183,183,762.3,751.5,773,0.0895,0.089,0.0899,1100,1100,1100,990,990,990,971.2,971.2,971.2,18.8,18.8,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.92,16.89,16.94,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.24,43.17,43.31,42.37,42.31,42.44,0,0,0,0,0,0,0.942,0,0.575,0.09,0.54,0.46,23
1585519200000,2020,3,2019,6,26,7,1.28,0.125,0.665,28150.7,168.9,168.9,167.6,4,4,4,2121,2067,2176,1914,1884,207.3,183,217,813.9,783.8,858.8,0.0976,0.0878,0.103,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.73,16.6,16.86,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.75,42.39,43.1,41.89,41.54,42.24,0,0,0,0,0,0,0.931,0,0.615,0.098,0.52,0.48,22
1586124000000,2020,4,2019,7,27,7,1.35,0.131,0.665,27674.7,165.7,165.7,164.7,4,4,4,2233,2194,2261,2016,1977,217,217,217,915.6,877.1,943.5,0.0972,0.096,0.0989,1100,1100,1100,990,990,990,971.7,971.6,971.7,18.3,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.46,16.4,16.56,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,42.02,41.84,42.27,41.18,41,41.43,0,0,0,0,0,0,0.915,0,0.685,0.097,0.49,0.51,20.5
1586728800000,2020,4,2019,7,28,7,1.37,0.131,0.665,27558.6,164.3,164.3,164,4,4,4,2259,2249,2268,2042,2032,217,217,217,942.5,932.4,951,0.096,0.0957,0.0965,1100,1100,1100,990,990,990,971.7,971.7,971.7,18.3,18.3,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.38,16.42,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.85,41.79,41.91,41.01,40.95,41.08,0,0,0,0,0,0,0.911,0,0.705,0.096,0.49,0.51,20.1
1587333600000,2020,4,2019,7,29,7,1.33,0.0955,0.665,27795.9,167.2,167.2,165.5,4,4,4,2204,2136,2246,2046,1988,157.9,148,217,946.3,887.6,994,0.0716,0.066,0.0966,1100,1100,1100,990,990,990,971.6,971.4,971.7,18.4,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.53,16.43,16.7,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.21,41.94,42.65,41.36,41.1,41.8,0,0,0,0,0,0,0.919,0,0.665,0.072,0.5,0.5,20.9
1587938400000,2020,4,2019,7,30,7,1.2,0.101,0.665,28763.3,174.9,174.9,171.2,4,4,4,1991,1876,2103,1824,1684,166.9,148,192,724.4,583.8,854.9,0.0842,0.0704,0.102,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.08,16.78,17.43,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.68,42.86,44.62,42.8,42.01,43.73,0,0,0,0,0,0,0.951,0,0.535,0.084,0.55,0.45,24
1588543200000,2020,5,2019,8,31,7,1.05,0.116,0.665,30227.1,183.3,183.3,179.9,4,4,4,1731,1635,1838,1539,1443,192,192,192,439.5,343.2,545.7,0.111,0.104,0.117,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.921,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.9,17.55,18.22,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.9,44.96,46.75,44.98,44.06,45.81,0,0,0,0,0,0,1,0,0.385,0.11,0.63,0.37,28.8
1589148000000,2020,5,2019,8,32,7,0.919,0.116,0.665,31479,190.6,190.6,187.4,4,4,4,1519,1433,1606,1327,1241,192,192,192,226.9,141.3,313.7,0.127,0.12,0.134,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.89,0.856,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.62,18.31,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.8,47,48.62,46.84,46.06,47.64,0,0,0,0,0,0,1.04,0,0.254,0.13,0.72,0.28,34.3
1589752800000,2020,5,2019,8,33,7,0.773,0.116,0.638,31807.8,192.8,192.8,189.3,4,4,4,1277,1159,1405,1085,966.8,192,192,192,29.91,-1.137e-13,113.4,0.151,0.137,0.166,1055,966.8,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.744,0.601,0.844,0.556,0.407,0.648,0.026,0.019,0.031,1.59,1.28,1.79,0.075,0.059,0.086,19.64,19.03,20.32,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.43,46.02,49.77,47.33,45.1,48.2,0,0,0,0,0,0,1.05,0,0.135,0.15,0.83,0.17,41.1
1590357600000,2020,5,2019,8,34,7,0.635,0.116,0.519,27312.3,176,176,162.6,4,3,3.857142857142857,1049,978.6,1129,857.4,786.6,192,192,192,-3.248e-14,-1.137e-13,0,0.183,0.17,0.196,857.4,786.6,936.6,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.501,0.436,0.574,0.354,0.32,0.392,0.016,0.014,0.018,1.1,1,1.22,0.05,0.045,0.056,20.85,20.47,21.14,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.67,39.87,51.98,42.36,38.9,48.2,0,0,0,0,0,0,0.903,0,0.116,0.18,0.82,0.18,43
1590962400000,2020,6,2019,9,35,7,0.553,0.0974,0.455,24444.6,155.3,155.3,145.5,4,3,3.142857142857143,913.9,867.8,961.8,752.9,706.8,161,161,161,0,0,0,0.176,0.167,0.186,752.9,706.8,800.8,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.403,0.365,0.447,0.301,0.273,0.327,0.013,0.012,0.015,0.971,0.898,1.04,0.043,0.04,0.047,21.47,21.27,21.73,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.61,39.8,52.16,46.65,38.83,48.2,0,0,0,0,0,0,0.808,0,0.098,0.18,0.82,0.18,44.2
1591567200000,2020,6,2019,9,36,7,0.495,0.0974,0.397,22321.2,138.9,138.9,132.9,3,3,3,817.9,789.3,853.5,656.9,628.3,161,161,161,0,0,0,0.197,0.189,0.204,656.9,628.3,692.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.336,0.32,0.356,0.24,0.221,0.264,0.011,0.0096,0.012,0.814,0.766,0.874,0.036,0.033,0.039,22.01,21.81,22.18,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.19,43.52,47.24,44.29,42.64,46.3,0,0,0,0,0,0,0.738,0,0.098,0.2,0.8,0.2,45.1
1592172000000,2020,6,2019,9,37,7,0.457,0.0974,0.359,20425.7,126.7,126.7,121.6,3,3,3,755.1,721.9,782.2,594.1,560.9,161,161,161,0,0,0,0.213,0.206,0.223,594.1,560.9,621.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.3,0.282,0.316,0.198,0.176,0.216,0.0086,0.0076,0.0094,0.708,0.652,0.754,0.031,0.028,0.033,22.37,22.22,22.56,0.954,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.42,39.36,43.09,40.53,38.36,42.23,0,0,0,0,0,0,0.675,0,0.098,0.21,0.79,0.21,44.7
1592776800000,2020,6,2019,9,38,7,0.41,0.0974,0.313,17782.4,112.7,112.7,105.8,3,2,2.857142857142857,678.1,646.7,710.1,517.1,485.7,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.238,0.227,0.249,517.1,485.7,549.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.257,0.239,0.275,0.147,0.128,0.168,0.0063,0.0055,0.0072,0.595,0.543,0.637,0.025,0.023,0.027,22.79,22.63,22.93,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.06,35.15,52.09,37.58,34.1,48.2,0,0,0,0,0,0,0.588,0,0.097,0.24,0.76,0.24,43.4
1593381600000,2020,6,2019,9,39,7,0.369,0.108,0.26,15209.9,96.4,96.4,90.54,2,2,2,609.6,583,637.7,430.7,397,178.9,161,186,0,-5.684e-14,5.684e-14,0.294,0.252,0.319,430.7,397,476.7,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.213,0.2,0.234,0.102,0.0864,0.124,0.0043,0.0036,0.0053,0.549,0.497,0.622,0.023,0.021,0.026,23.11,22.93,23.28,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.66,43.25,51.26,45.27,42.39,48.2,0,0,0,0,0,0,0.503,0,0.109,0.29,0.7,0.3,41.2
1593986400000,2020,7,2019,10,40,7,0.333,0.112,0.221,13087.9,83.05,83.05,77.9,2,2,2,550.9,528.5,574.5,364.9,342.6,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.338,0.324,0.352,364.9,342.6,388.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.181,0.197,0.0713,0.0607,0.0824,0.003,0.0025,0.0035,0.449,0.415,0.484,0.019,0.017,0.02,23.47,23.33,23.61,0.95,0.947,0.953,0.976,0.971,0.98,0.927,0.92,0.934,39.92,37.57,42.37,38.95,36.47,41.53,0,0,0,0,0,0,0.433,0,0.112,0.34,0.66,0.34,39.3
1594591200000,2020,7,2019,10,41,7,0.303,0.112,0.19,11283.2,71.36,71.36,67.16,2,2,2,500.9,481.8,521.2,314.9,295.8,186,186,186,-1.624e-14,-5.684e-14,0,0.372,0.357,0.386,314.9,295.8,335.2,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.164,0.178,0.0476,0.0386,0.0572,0.002,0.0016,0.0024,0.374,0.345,0.404,0.015,0.014,0.017,23.77,23.65,23.89,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.62,32.57,36.78,33.58,31.59,35.68,0,0,0,0,0,0,0.373,0,0.113,0.37,0.63,0.37,37.2
1595196000000,2020,7,2019,10,42,7,0.277,0.112,0.164,9749.9,61.85,61.85,58.04,2,2,2,457.6,441.1,475.5,271.6,255.1,186,186,186,0,0,0,0.407,0.391,0.422,271.6,255.1,289.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.15,0.162,0.0272,0.0194,0.0356,0.0011,0.00079,0.0015,0.309,0.284,0.336,0.013,0.012,0.014,24.03,23.92,24.13,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,29.92,28.1,31.88,29.02,27.26,30.92,0,0,0,0,0,0,0.322,0,0.113,0.4,0.59,0.41,35.2
1595800800000,2020,7,2019,10,43,7,0.254,0.107,0.147,8715.88,54.79,54.79,51.88,2,1,1.8571428571428572,420.1,403.6,435.9,243,229.1,177.1,155,186,-4.06e-15,-2.842e-14,2.842e-14,0.421,0.378,0.448,243,229.1,254.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.141,0.148,0.0167,0.0152,0.0193,0.00068,0.00062,0.00079,0.29,0.259,0.408,0.012,0.011,0.017,24.22,24.12,24.31,0.932,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.61,25.76,51.91,29.38,24.98,48.2,0,0,0,0,0,0,0.288,0,0.107,0.42,0.58,0.42,34.3
1596405600000,2020,8,2019,11,44,7,0.231,0.0937,0.137,8279.97,52.16,52.16,49.29,2,1,1.4285714285714286,382.2,366.7,397.9,227.2,211.7,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.406,0.39,0.423,227.2,211.7,242.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.143,0.0151,0.0137,0.0164,0.00061,0.00055,0.00067,0.333,0.254,0.402,0.013,0.01,0.016,24.36,24.29,24.41,0.944,0.924,0.958,0.976,0.97,0.98,0.921,0.896,0.939,39.93,25.71,51.88,38.36,24.93,48.2,0,0,0,0,0,0,0.274,0,0.094,0.41,0.59,0.41,35.8
1597010400000,2020,8,2019,11,45,7,0.211,0.0937,0.117,7323.19,46.46,46.46,43.59,1,1,1,349.2,336.9,362,194.2,181.9,155,155,155,0,-2.842e-14,2.842e-14,0.444,0.428,0.46,194.2,181.9,207,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.121,0.13,0.0123,0.0112,0.0133,0.00049,0.00045,0.00054,0.342,0.32,0.365,0.014,0.013,0.015,24.51,24.42,24.6,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.48,41.65,47.41,43.59,40.8,46.46,0,0,0,0,0,0,0.242,0,0.094,0.44,0.55,0.45,34.7
1597615200000,2020,8,2019,11,46,7,0.195,0.0937,0.101,6232.38,39.79,39.79,37.1,1,1,1,321.6,310.9,332.8,166.6,155.9,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.482,0.466,0.499,166.6,155.9,177.8,990,990,990,965,965,965.1,25,24.9,25,0.116,0.112,0.12,0.00991,0.009,0.0109,0.0004,0.00036,0.00044,0.293,0.274,0.313,0.012,0.011,0.013,24.7,24.62,24.77,0.945,0.941,0.948,0.973,0.97,0.978,0.919,0.913,0.927,38.13,35.65,40.71,37.1,34.58,39.79,0,0,0,0,0,0,0.206,0,0.094,0.48,0.52,0.48,32
1598220000000,2020,8,2019,11,47,7,0.18,0.0937,0.0866,5329.2,33.79,33.79,31.72,1,1,1,298.2,289.3,307.3,143.2,134.3,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.52,0.504,0.536,143.2,134.3,152.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.108,0.104,0.111,0.00793,0.00717,0.0087,0.00032,0.00028,0.00035,0.251,0.235,0.268,0.01,0.0094,0.011,24.85,24.8,24.91,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,32.7,30.6,34.83,31.72,29.68,33.79,0,0,0,0,0,0,0.176,0,0.0934,0.52,0.48,0.52,29.6
1598824800000,2020,8,2019,11,48,7,0.167,0.0746,0.092,5698.43,37.14,37.14,33.92,1,1,1,275.4,263.3,286.3,152.1,131.3,123.3,118,155,4.06e-15,-2.842e-14,2.842e-14,0.447,0.416,0.541,152.1,131.3,165.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.103,0.112,0.00868,0.00691,0.00985,0.00034,0.00027,0.00039,0.264,0.23,0.288,0.01,0.0091,0.011,24.93,24.88,25,0.94,0.932,0.944,0.97,0.97,0.972,0.912,0.904,0.918,34.96,29.9,38.2,33.92,29,37.14,0,0,0,0,0,0,0.188,0,0.075,0.45,0.55,0.45,34.1
