datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0406,0.0189,0.0217,1339.87,19.12,19.12,18.61,1,1,1,156.6,154.2,159.1,83.64,81.18,73,73,73,-4.737e-15,-1.421e-14,0,0.466,0.459,0.473,83.64,81.18,86.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0776,0.0793,0.00286,0.00265,0.00307,0.00011,0.0001,0.00012,0.137,0.132,0.141,0.0054,0.0052,0.0055,25.38,25.38,25.38,0.93,0.927,0.933,0.962,0.961,0.963,0.894,0.892,0.896,19.35,18.84,19.86,18.61,18.1,19.12,0,0,0,0,0,0,0.103,0,0.0189,0.47,0.53,0.47,33
726098400000,1993,1,1992,4,14,7,0.103,0.0442,0.0589,3606.24,22.91,22.91,21.47,1,1,1,170.4,162.7,176.9,97.43,89.66,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.429,0.413,0.449,97.43,89.66,103.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0833,0.0806,0.0856,0.00403,0.00337,0.00458,0.00016,0.00013,0.00018,0.161,0.147,0.173,0.0063,0.0058,0.0068,25.38,25.38,25.38,0.915,0.911,0.923,0.968,0.964,0.97,0.885,0.883,0.89,22.18,20.59,23.61,21.47,19.86,22.91,0,0,0,0,0,0,0.119,0,0.0441,0.43,0.57,0.43,35
726703200000,1993,1,1992,4,15,7,0.111,0.0442,0.0665,4094.05,25.6,25.6,24.37,1,1,1,183,178.2,188.1,110,105.2,73,73,73,0,-1.421e-14,1.421e-14,0.399,0.388,0.41,110,105.2,115.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0861,0.0896,0.0051,0.0047,0.00553,0.0002,0.00018,0.00022,0.184,0.175,0.193,0.0072,0.0069,0.0075,25.38,25.38,25.38,0.918,0.914,0.921,0.97,0.97,0.97,0.89,0.887,0.894,25.12,23.95,26.4,24.37,23.23,25.6,0,0,0,0,0,0,0.135,0,0.0445,0.4,0.6,0.4,36.9
727308000000,1993,1,1992,4,16,7,0.123,0.0442,0.0793,4942.6,32.97,32.97,29.42,1,1,1,204.2,190,219.5,131.2,117,73,73,73,0,-1.421e-14,1.421e-14,0.358,0.333,0.384,131.2,117,146.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0952,0.0902,0.101,0.0069,0.0057,0.00821,0.00027,0.00022,0.00032,0.222,0.196,0.249,0.0087,0.0077,0.0098,25.33,25.23,25.38,0.93,0.923,0.937,0.97,0.97,0.97,0.902,0.895,0.909,30.33,26.87,33.99,29.42,26.07,32.97,0,0,0,0,0,0,0.163,0,0.0437,0.36,0.64,0.36,40.2
727912800000,1993,1,1992,4,17,7,0.146,0.0442,0.102,6435.93,41.78,41.78,38.31,1,1,1,242.2,226.4,256.4,169.2,153.4,73,73,73,0,0,0,0.302,0.285,0.322,169.2,153.4,183.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.103,0.114,0.0101,0.00879,0.0113,0.0004,0.00035,0.00045,0.29,0.261,0.315,0.011,0.01,0.012,25.06,24.96,25.18,0.945,0.94,0.949,0.975,0.97,0.98,0.921,0.912,0.93,39.29,35.6,42.63,38.31,34.53,41.78,0,0,0,0,0,0,0.213,0,0.044,0.3,0.7,0.3,44.1
728517600000,1993,2,1992,5,18,7,0.171,0.0514,0.119,7494.5,48.2,48.2,44.61,1,1,1,282.5,262.2,306.5,197.5,177.2,85,85,85,1.624e-14,0,2.842e-14,0.302,0.277,0.324,197.5,177.2,221.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.113,0.128,0.0125,0.0108,0.0146,0.0005,0.00043,0.00058,0.341,0.305,0.384,0.014,0.012,0.015,24.83,24.68,24.95,0.953,0.948,0.959,0.98,0.978,0.98,0.934,0.927,0.939,45.85,41.08,51.39,44.61,40.19,48.2,0,0,0,0,0,0,0.248,0,0.052,0.3,0.7,0.3,43.8
729122400000,1993,2,1992,5,19,7,0.211,0.0514,0.16,9670.11,65.87,65.87,57.56,2,2,2,349.3,315.5,387.7,264.3,230.5,85,85,85,0,-2.842e-14,2.842e-14,0.244,0.219,0.269,264.3,230.5,302.7,990,990,990,965.1,965,965.3,24.9,24.7,25,0.143,0.131,0.157,0.0253,0.0153,0.0419,0.001,0.00061,0.0017,0.289,0.245,0.346,0.012,0.0098,0.014,24.56,24.32,24.78,0.932,0.923,0.941,0.97,0.97,0.97,0.904,0.895,0.913,29.67,25.85,33.95,28.78,25.08,32.93,0,0,0,0,0,0,0.32,0,0.051,0.24,0.76,0.24,45.8
729727200000,1993,2,1992,5,20,7,0.277,0.0514,0.226,13647.8,93.09,93.09,81.24,2,2,2,458.6,403.8,514.8,373.6,318.8,85,85,85,8.12e-15,0,5.684e-14,0.187,0.165,0.21,373.6,318.8,429.8,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.182,0.163,0.202,0.0753,0.0495,0.102,0.0031,0.002,0.0042,0.452,0.37,0.536,0.019,0.015,0.022,23.88,23.55,24.21,0.951,0.943,0.957,0.976,0.97,0.98,0.929,0.915,0.938,41.58,35.71,47.49,40.62,34.64,46.54,0,0,0,0,0,0,0.451,0,0.051,0.19,0.82,0.18,49.3
730332000000,1993,2,1992,5,21,7,0.364,0.0514,0.313,18144.5,122.8,122.8,108,3,2,2.7142857142857144,602.2,534.3,674.8,517.2,449.3,85,85,85,-8.12e-15,-5.684e-14,0,0.142,0.126,0.159,517.2,449.3,589.8,990,990,990,966.3,966,966.6,23.7,23.4,24,0.244,0.209,0.285,0.149,0.111,0.195,0.0063,0.0046,0.0083,0.598,0.526,0.688,0.025,0.022,0.029,23.1,22.71,23.43,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,41.95,35.46,51.41,40.59,34.4,48.2,0,0,0,0,0,0,0.6,0,0.051,0.14,0.86,0.14,49.8
730936800000,1993,3,1992,6,22,7,0.46,0.0647,0.395,22436.8,143,143,133.6,3,3,3,760.4,698,815.3,653.4,591,107,107,107,0,0,0,0.141,0.131,0.153,653.4,591,708.3,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.326,0.291,0.357,0.237,0.196,0.274,0.01,0.0084,0.012,0.8,0.695,0.893,0.035,0.03,0.039,22.26,21.95,22.61,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,45.43,41.67,48.63,44.52,40.82,47.66,0,0,0,0,0,0,0.742,0,0.065,0.14,0.86,0.14,48.8
731541600000,1993,3,1992,6,23,7,0.541,0.0723,0.468,25214.7,161.8,161.8,150.1,4,3,3.4285714285714284,894.1,835.6,961.4,774.5,728.6,119.6,107,129,0,0,0,0.134,0.123,0.145,774.5,728.6,832.4,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.413,0.369,0.468,0.313,0.288,0.342,0.014,0.013,0.015,0.978,0.927,1.03,0.043,0.041,0.046,21.55,21.22,21.83,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.33,39.26,51.68,44.41,38.26,48.2,0,0,0,0,0,0,0.834,0,0.073,0.13,0.87,0.13,46.6
732146400000,1993,3,1992,6,24,7,0.676,0.078,0.596,30703.3,192.8,192.8,182.8,4,4,4,1119,993,1258,989.5,864,129,129,129,4.137,-1.137e-13,28.96,0.116,0.103,0.13,985.4,864,1100,990,990,990,968.3,967.9,968.7,21.7,21.3,22.1,0.632,0.497,0.793,0.467,0.357,0.648,0.022,0.016,0.03,1.37,1.09,1.74,0.063,0.049,0.082,20.36,19.55,21.04,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,46.88,42.55,50.29,45.69,41.7,48.2,0,0,0,0,0,0,1.02,0,0.08,0.12,0.88,0.12,45.4
732751200000,1993,3,1992,6,25,7,0.886,0.078,0.665,31764.7,192.8,192.8,189.1,4,4,4,1465,1326,1589,1336,1197,129,129,129,236.2,96.91,359.9,0.0883,0.0812,0.0973,1100,1100,1100,990,990,990,969.4,968.9,969.8,20.6,20.2,21.1,0.875,0.821,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.092,18.8,18.37,19.31,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.3,47.16,49.64,47.27,46.21,48.2,0,0,0,0,0,0,1.05,0,0.221,0.088,0.75,0.25,35.9
733356000000,1993,3,1992,6,26,7,1.04,0.0846,0.665,30339.9,183.6,183.6,180.6,4,4,4,1712,1625,1793,1572,1496,139.9,129,148,472.2,395.9,544.5,0.0816,0.0766,0.0863,1100,1100,1100,990,990,990,970.2,969.9,970.4,19.8,19.6,20.1,0.92,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.96,17.7,18.25,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.07,45.35,46.84,45.15,44.45,45.91,0,0,0,0,0,0,1,0,0.375,0.081,0.64,0.36,29.2
733960800000,1993,4,1992,7,27,7,1.17,0.0895,0.665,29065.5,176.7,176.7,173,4,4,4,1934,1823,2056,1786,1675,148,148,148,685.7,575.4,807.5,0.0767,0.072,0.0812,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.25,16.89,17.6,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.13,43.17,45.08,43.25,42.31,44.18,0,0,0,0,0,0,0.961,0,0.505,0.076,0.57,0.43,24.8
734565600000,1993,4,1992,7,28,7,1.36,0.0895,0.665,27593.6,167.9,167.9,164.2,4,4,4,2249,2110,2353,2101,1962,148,148,148,1001,861.6,1105,0.0659,0.0629,0.0702,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.17,16.76,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.92,41.24,42.82,41.06,40.36,41.96,0,0,0,0,0,0,0.912,0,0.695,0.066,0.49,0.51,20.3
735170400000,1993,4,1992,7,29,7,1.45,0.119,0.665,26943.2,160.9,160.9,160.4,4,4,4,2392,2372,2402,2195,2178,197.3,148,217,1095,1078,1136,0.0824,0.0621,0.0906,1100,1100,1100,990,990,990,972,972,972.1,18,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.08,16.05,16.13,0.945,0.945,0.945,0.978,0.978,0.978,0.925,0.924,0.925,40.99,40.92,41.12,40.09,40.02,40.23,0,0,0,0,0,0,0.891,0,0.785,0.082,0.46,0.54,18.6
735775200000,1993,4,1992,7,30,7,1.41,0.141,0.665,27190.1,163.3,163.3,161.8,4,4,4,2339,2286,2384,2105,2010,233.9,217,276,1005,910,1067,0.1,0.091,0.121,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.21,16.1,16.34,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.33,41.05,41.68,40.46,40.15,40.83,0,0,0,0,0,0,0.899,0,0.745,0.1,0.47,0.53,19.3
736380000000,1993,5,1992,8,31,7,1.3,0.167,0.665,28024.8,169.8,169.8,166.8,4,4,4,2151,2034,2260,1875,1758,276,276,276,774.6,658,884,0.129,0.122,0.136,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.4,16.94,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.55,41.85,43.31,41.7,41.01,42.45,0,0,0,0,0,0,0.927,0,0.635,0.13,0.51,0.49,21.6
736984800000,1993,5,1992,8,32,7,1.14,0.167,0.665,29366.3,178.7,178.7,174.8,4,4,4,1879,1765,1995,1603,1489,276,276,276,503.3,389.3,618.8,0.147,0.138,0.156,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.42,17.04,17.78,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.59,43.58,45.59,43.7,42.71,44.68,0,0,0,0,0,0,0.971,0,0.475,0.15,0.58,0.42,25.8
737589600000,1993,5,1992,8,33,7,0.995,0.167,0.665,30729.3,186,186,182.9,4,4,4,1645,1556,1735,1369,1280,276,276,276,269.1,180.4,358.8,0.168,0.159,0.177,1100,1100,1100,990,990,990,970,969.7,970.2,20,19.8,20.3,0.915,0.899,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.18,17.89,18.49,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.66,45.87,47.46,45.73,44.95,46.51,0,0,0,0,0,0,1.02,0,0.33,0.17,0.67,0.33,30.9
738194400000,1993,5,1992,8,34,7,0.87,0.167,0.662,31868.4,192.5,192.5,189.7,4,4,4,1439,1335,1528,1163,1059,276,276,276,69.07,0,151.5,0.192,0.181,0.207,1094,1059,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.838,0.757,0.881,0.635,0.556,0.648,0.031,0.026,0.032,1.77,1.6,1.83,0.086,0.076,0.09,18.94,18.6,19.44,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.39,47.75,49.11,47.42,46.8,48.13,0,0,0,0,0,0,1.05,0,0.208,0.19,0.76,0.24,36.6
738799200000,1993,5,1992,8,35,7,0.718,0.107,0.611,31192.7,192.8,192.8,185.7,4,4,4,1188,1098,1290,1010,937.5,177.4,161,276,1.624e-14,0,1.137e-13,0.149,0.129,0.214,1010,937.5,1091,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.668,0.572,0.779,0.474,0.393,0.628,0.022,0.018,0.029,1.42,1.22,1.71,0.066,0.056,0.08,20.09,19.6,20.57,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.49,45.16,50.03,46.42,44.26,48.2,0,0,0,0,0,0,1.03,0,0.107,0.15,0.85,0.15,43.4
739404000000,1993,6,1992,9,36,7,0.611,0.0974,0.514,27431.9,173.5,173.5,163.3,4,4,4,1010,954.3,1075,849.3,793.3,161,161,161,-3.248e-14,-1.137e-13,0,0.16,0.15,0.169,849.3,793.3,913.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.491,0.44,0.55,0.35,0.323,0.381,0.016,0.014,0.017,1.07,0.973,1.18,0.048,0.044,0.054,21.01,20.68,21.31,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.72,39.49,44.26,40.82,38.5,43.37,0,0,0,0,0,0,0.907,0,0.097,0.16,0.84,0.16,44.9
740008800000,1993,6,1992,9,37,7,0.54,0.0974,0.443,24022.6,144.6,144.6,143,3,3,3,893.3,855.2,937.9,732.3,694.2,161,161,161,0,0,0,0.181,0.172,0.188,732.3,694.2,776.9,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.386,0.357,0.425,0.289,0.265,0.315,0.013,0.012,0.014,0.946,0.877,1.03,0.042,0.039,0.046,21.58,21.32,21.8,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.41,47.34,51.78,47.66,46.39,48.2,0,0,0,0,0,0,0.794,0,0.097,0.18,0.82,0.18,44.5
740613600000,1993,6,1992,9,38,7,0.495,0.0974,0.397,22322.3,137.5,137.5,132.9,3,3,3,817.8,792.1,845.3,656.8,631.1,161,161,161,0,0,0,0.197,0.19,0.203,656.8,631.1,684.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.336,0.322,0.352,0.24,0.223,0.258,0.011,0.0097,0.011,0.814,0.771,0.86,0.036,0.034,0.038,22.01,21.86,22.16,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.19,43.68,46.78,44.29,42.81,45.85,0,0,0,0,0,0,0.738,0,0.098,0.2,0.8,0.2,45.1
741218400000,1993,6,1992,9,39,7,0.46,0.106,0.354,20047.6,127.1,127.1,119.3,3,3,3,759.9,728.9,784.8,584.6,542.9,175.3,161,186,0,0,0,0.231,0.205,0.255,584.6,542.9,623.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.297,0.274,0.317,0.192,0.164,0.218,0.0083,0.0071,0.0095,0.694,0.625,0.758,0.03,0.027,0.033,22.37,22.2,22.56,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.923,0.936,40.72,38.04,43.24,39.78,36.97,42.38,0,0,0,0,0,0,0.663,0,0.106,0.23,0.77,0.23,43.6
741823200000,1993,7,1992,10,40,7,0.416,0.116,0.3,16951.8,108.7,108.7,100.9,3,2,2.5714285714285716,687.1,657.6,717.7,495.2,430.6,191.9,186,227,0,-5.684e-14,5.684e-14,0.28,0.259,0.345,495.2,430.6,531.7,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.248,0.217,0.268,0.135,0.102,0.156,0.0058,0.0044,0.0067,0.593,0.552,0.648,0.025,0.024,0.028,22.76,22.62,22.92,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.18,35.29,52.27,40.39,34.23,48.2,0,0,0,0,0,0,0.561,0,0.116,0.28,0.72,0.28,40.7
742428000000,1993,7,1992,10,41,7,0.376,0.137,0.239,14050.3,88.87,88.87,83.63,2,2,2,622,596.6,648,395,369.6,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.365,0.35,0.38,395,369.6,421,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.203,0.194,0.212,0.0855,0.0735,0.0977,0.0036,0.0031,0.0042,0.498,0.46,0.537,0.021,0.019,0.023,23.11,22.97,23.26,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.7,40.09,45.34,41.82,39.13,44.43,0,0,0,0,0,0,0.465,0,0.137,0.36,0.64,0.36,37.4
743032800000,1993,7,1992,10,42,7,0.343,0.137,0.206,12076.4,76.52,76.52,71.88,2,2,2,567.1,545.5,588.7,340.1,318.5,227,227,227,1.624e-14,-5.684e-14,5.684e-14,0.401,0.386,0.416,340.1,318.5,361.7,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.184,0.176,0.191,0.0595,0.0493,0.0697,0.0025,0.0021,0.0029,0.415,0.383,0.448,0.017,0.016,0.019,23.43,23.3,23.56,0.947,0.944,0.95,0.971,0.97,0.974,0.92,0.916,0.926,37,34.73,39.27,35.94,33.69,38.26,0,0,0,0,0,0,0.399,0,0.137,0.4,0.6,0.4,35.2
743637600000,1993,7,1992,10,43,7,0.314,0.134,0.181,10648.7,67.61,67.61,63.38,2,2,2,519.7,500.9,538.6,298.8,280.2,220.9,184,227,-1.624e-14,-5.684e-14,0,0.425,0.367,0.448,298.8,280.2,316.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.169,0.163,0.174,0.04,0.0312,0.0486,0.0017,0.0013,0.002,0.353,0.326,0.377,0.015,0.013,0.016,23.71,23.6,23.79,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,32.67,30.62,34.85,31.69,29.7,33.8,0,0,0,0,0,0,0.352,0,0.133,0.43,0.58,0.42,33.9
744242400000,1993,8,1992,11,44,7,0.287,0.111,0.175,10413.7,66.08,66.08,61.99,2,2,2,474.1,455.2,493.5,290.1,271.2,184,184,184,0,0,0,0.388,0.373,0.404,290.1,271.2,309.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.156,0.17,0.0359,0.027,0.0451,0.0015,0.0011,0.0019,0.337,0.309,0.366,0.014,0.013,0.015,23.93,23.81,24.04,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,31.95,29.89,34.06,30.99,28.99,33.04,0,0,0,0,0,0,0.344,0,0.112,0.39,0.61,0.39,36.3
744847200000,1993,8,1992,11,45,7,0.262,0.111,0.151,8968.66,56.76,56.76,53.38,2,2,2,433.8,418.3,449.5,249.8,234.3,184,184,184,0,-2.842e-14,2.842e-14,0.424,0.409,0.44,249.8,234.3,265.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.154,0.0187,0.0157,0.0243,0.00076,0.00064,0.001,0.279,0.26,0.3,0.011,0.011,0.012,24.17,24.08,24.26,0.929,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,27.52,25.77,29.26,26.69,25,28.38,0,0,0,0,0,0,0.297,0,0.111,0.42,0.58,0.42,34.2
745452000000,1993,8,1992,11,46,7,0.242,0.111,0.13,7942.33,48.2,48.2,47.28,1,1,1,399.6,386.9,413.1,215.6,202.9,184,184,184,0,-2.842e-14,2.842e-14,0.461,0.445,0.476,215.6,202.9,229.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.141,0.0141,0.013,0.0152,0.00057,0.00053,0.00062,0.384,0.362,0.408,0.016,0.015,0.017,24.22,24.13,24.3,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49,46.2,51.93,47.28,45.27,48.2,0,0,0,0,0,0,0.263,0,0.112,0.46,0.54,0.46,32.8
746056800000,1993,8,1992,11,47,7,0.224,0.111,0.113,6986.12,44.37,44.37,41.58,1,1,1,370.5,358.7,382.8,186.5,174.7,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.497,0.481,0.513,186.5,174.7,198.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.126,0.122,0.131,0.0116,0.0106,0.0126,0.00047,0.00043,0.00051,0.332,0.311,0.354,0.013,0.013,0.014,24.41,24.33,24.5,0.951,0.948,0.955,0.979,0.976,0.98,0.931,0.924,0.935,42.48,39.77,45.28,41.58,38.79,44.37,0,0,0,0,0,0,0.231,0,0.111,0.5,0.5,0.5,31.2
746661600000,1993,8,1992,11,48,7,0.207,0.0914,0.116,7214.8,47.29,47.29,42.95,1,1,1,342.6,328.9,355.2,191.5,167.6,151.1,138,184,1.624e-14,0,2.842e-14,0.44,0.396,0.523,191.5,167.6,210.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.125,0.12,0.13,0.012,0.01,0.0136,0.00048,0.0004,0.00055,0.338,0.298,0.37,0.014,0.012,0.015,24.55,24.49,24.62,0.952,0.945,0.957,0.978,0.972,0.98,0.931,0.919,0.937,43.9,38.13,48.25,42.95,37.07,47.29,0,0,0,0,0,0,0.239,0,0.091,0.44,0.56,0.44,34.9
747266400000,1993,9,1992,12,49,7,0.189,0.0835,0.106,6603.93,42.2,42.2,39.31,1,1,1,313.3,301.8,325.4,175.3,163.8,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.441,0.424,0.457,175.3,163.8,187.3,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.0106,0.00968,0.0117,0.00043,0.00039,0.00047,0.308,0.288,0.33,0.012,0.011,0.013,24.73,24.64,24.8,0.947,0.944,0.951,0.976,0.971,0.98,0.925,0.916,0.932,40.26,37.61,43.06,39.31,36.52,42.2,0,0,0,0,0,0,0.218,0,0.083,0.44,0.56,0.44,34.9
747871200000,1993,9,1992,12,50,7,0.175,0.0835,0.0914,5647.62,35.68,35.68,33.62,1,1,1,289.2,280.2,298.3,151.2,142.2,138,138,138,0,-2.842e-14,2.842e-14,0.477,0.463,0.492,151.2,142.2,160.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.113,0.0086,0.00784,0.00937,0.00034,0.00031,0.00037,0.265,0.249,0.281,0.011,0.0099,0.011,24.88,24.83,24.93,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,34.66,32.55,36.78,33.62,31.58,35.68,0,0,0,0,0,0,0.187,0,0.0836,0.48,0.52,0.48,32.3
748476000000,1993,9,1992,12,51,7,0.163,0.0731,0.0899,5564.55,34.87,34.87,33.12,1,1,1,269.5,263,277.2,148.6,139.2,120.9,118,138,4.06e-15,-2.842e-14,2.842e-14,0.448,0.43,0.498,148.6,139.2,156.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.104,0.108,0.00838,0.00758,0.00903,0.00033,0.0003,0.00036,0.258,0.244,0.271,0.01,0.0097,0.011,24.96,24.93,25,0.939,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.15,31.84,35.95,33.12,30.89,34.87,0,0,0,0,0,0,0.184,0,0.0731,0.45,0.55,0.45,34.1
749080800000,1993,9,1992,12,52,7,0.155,0.0659,0.0887,5503.07,35.16,35.16,32.76,1,1,1,255.7,249.1,261.6,146.7,138.4,109,97,118,4.06e-15,0,2.842e-14,0.426,0.382,0.46,146.7,138.4,157,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.107,0.00822,0.00752,0.00909,0.00033,0.0003,0.00036,0.253,0.239,0.27,0.01,0.0095,0.011,25.02,25.01,25.04,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.77,31.76,36.25,32.76,30.81,35.16,0,0,0,0,0,0,0.182,0,0.0663,0.43,0.57,0.43,35.5
749685600000,1993,10,1993,1,1,7,0.144,0.0587,0.0857,5321.98,33.36,33.36,31.68,1,1,1,238.7,231.3,246.1,141.7,134.3,97,97,97,0,0,0,0.406,0.394,0.419,141.7,134.3,149.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0988,0.104,0.00779,0.00716,0.00842,0.00031,0.00028,0.00033,0.243,0.23,0.256,0.0096,0.009,0.01,25.13,25.07,25.18,0.936,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,32.66,30.92,34.39,31.68,30,33.36,0,0,0,0,0,0,0.176,0,0.0583,0.41,0.6,0.4,37
750290400000,1993,10,1993,1,2,7,0.135,0.0587,0.0763,4724.93,29.44,29.44,28.12,1,1,1,223.1,219,228.8,126.1,122,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.435,0.424,0.443,126.1,122,131.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.0945,0.0979,0.00647,0.00612,0.00696,0.00025,0.00024,0.00027,0.215,0.208,0.225,0.0084,0.0082,0.0089,25.25,25.2,25.28,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.899,0.903,28.99,28.02,30.35,28.12,27.18,29.44,0,0,0,0,0,0,0.156,0,0.0587,0.43,0.57,0.43,35
750895200000,1993,10,1993,1,3,7,0.128,0.0587,0.0691,4263.97,26.73,26.73,25.38,1,1,1,211.3,205.6,217.1,114.3,108.6,97,97,97,4.06e-15,0,1.421e-14,0.459,0.447,0.472,114.3,108.6,120.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0918,0.0897,0.0938,0.00547,0.00498,0.00596,0.00021,0.00019,0.00023,0.194,0.184,0.204,0.0076,0.0072,0.008,25.34,25.29,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.17,24.78,27.55,25.38,24.04,26.73,0,0,0,0,0,0,0.141,0,0.0589,0.46,0.54,0.46,33.3
751500000000,1993,10,1993,1,4,7,0.121,0.0587,0.0624,572.259,23.84,23.84,3.406,1,1,1,200.2,196,204.8,103.2,99.02,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.485,0.474,0.495,103.2,99.02,107.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0864,0.0894,0.00452,0.00417,0.00491,0.00018,0.00016,0.00019,0.174,0.167,0.182,0.0068,0.0065,0.0071,25.42,25.39,25.43,0.131,0,0.916,0.139,0,0.97,0.127,0,0.889,3.512,0,24.58,3.406,0,23.84,0,6,0,0,0.857,0,0.0189,0.857,0.0586,0.49,0.52,0.48,4.73
752104800000,1993,11,1993,2,5,7,0.121,0.0562,0.0648,1228.94,26.15,26.15,7.315,1,1,1,200.2,195.7,210.5,107.2,102.7,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.465,0.442,0.475,107.2,102.7,117.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.0873,0.0925,0.00486,0.00448,0.00574,0.00019,0.00018,0.00022,0.181,0.173,0.199,0.0071,0.0068,0.0078,25.4,25.34,25.42,0.263,0,0.923,0.277,0,0.97,0.255,0,0.896,7.541,0,26.96,7.315,0,26.15,0,5,0,0,0.714,0,0.0406,0.714,0.0562,0.46,0.54,0.46,10.2
752709600000,1993,11,1993,2,6,7,0.129,0.0562,0.0728,4507.23,27.11,27.11,26.83,1,1,1,213.4,210.8,214.6,120.4,117.8,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.436,0.433,0.441,120.4,117.8,121.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0926,0.094,0.00598,0.00576,0.00609,0.00023,0.00023,0.00024,0.205,0.2,0.207,0.008,0.0078,0.0081,25.32,25.31,25.34,0.925,0.923,0.926,0.97,0.97,0.97,0.898,0.896,0.898,27.66,27.02,27.95,26.83,26.21,27.11,0,0,0,0,0,0,0.149,0,0.0562,0.44,0.56,0.44,34.9
753314400000,1993,11,1993,2,7,7,0.132,0.054,0.0781,4851.63,33.83,33.83,28.88,1,1,1,218.4,212.2,222.3,129.2,119.2,89.29,67,93,-2.03e-15,-1.421e-14,0,0.409,0.309,0.438,129.2,119.2,150.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0931,0.101,0.00673,0.00588,0.00851,0.00026,0.00023,0.00033,0.22,0.202,0.254,0.0086,0.0079,0.01,25.27,25.24,25.32,0.93,0.924,0.939,0.97,0.97,0.97,0.902,0.897,0.911,29.77,27.36,34.87,28.88,26.53,33.83,0,0,0,0,0,0,0.16,0,0.0539,0.41,0.59,0.41,36.8
753919200000,1993,11,1993,2,8,7,0.134,0.0405,0.0933,5844.07,36.39,36.39,34.79,1,1,1,221.3,215.7,228.3,154.3,148.7,67,67,67,0,0,0,0.303,0.293,0.311,154.3,148.7,161.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.1,0.105,0.00886,0.00839,0.00946,0.00035,0.00033,0.00037,0.262,0.252,0.274,0.01,0.0099,0.011,25.21,25.16,25.25,0.94,0.938,0.942,0.97,0.97,0.971,0.912,0.91,0.915,35.86,34.55,37.49,34.79,33.51,36.39,0,0,0,0,0,0,0.193,0,0.0407,0.3,0.7,0.3,43.6
754524000000,1993,11,1993,2,9,7,0.137,0.0371,0.1,6288.67,39.05,39.05,37.43,1,1,1,226.6,222.3,230.7,165.3,159.6,61.29,59,67,0,0,0,0.27,0.256,0.296,165.3,159.6,171.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.108,0.0098,0.00932,0.0103,0.00039,0.00037,0.00041,0.281,0.272,0.292,0.011,0.011,0.012,25.16,25.12,25.19,0.944,0.942,0.946,0.973,0.97,0.976,0.918,0.914,0.923,38.48,37.11,40.01,37.43,36,39.05,0,0,0,0,0,0,0.208,0,0.037,0.27,0.73,0.27,45.9
755128800000,1993,12,1993,3,10,7,0.143,0.0357,0.108,6827.07,42.67,42.67,40.64,1,1,1,237.2,231,245.8,178.2,172,59,59,59,0,0,0,0.249,0.24,0.255,178.2,172,186.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.113,0.0109,0.0104,0.0116,0.00043,0.00041,0.00046,0.304,0.293,0.319,0.012,0.012,0.013,25.07,25.01,25.12,0.948,0.946,0.95,0.978,0.976,0.98,0.927,0.923,0.931,41.53,40.08,43.54,40.64,39.12,42.67,0,0,0,0,0,0,0.226,0,0.035,0.25,0.76,0.24,47.7
755733600000,1993,12,1993,3,11,7,0.146,0.0357,0.111,7026.1,43.36,43.36,41.82,1,1,1,242.2,234.6,248.8,183.2,175.6,59,59,59,0,0,0,0.244,0.237,0.252,183.2,175.6,189.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.109,0.114,0.0113,0.0107,0.0119,0.00045,0.00042,0.00047,0.313,0.299,0.325,0.012,0.012,0.013,25.03,24.98,25.09,0.949,0.947,0.951,0.98,0.978,0.98,0.93,0.926,0.932,42.69,40.91,44.24,41.82,40.01,43.36,0,0,0,0,0,0,0.232,0,0.035,0.24,0.76,0.24,48.1
756338400000,1993,12,1993,3,12,7,0.146,0.0357,0.111,7027.95,43.8,43.8,41.83,1,1,1,242.2,235.9,250.7,183.2,176.9,59,59,59,0,0,0,0.244,0.235,0.25,183.2,176.9,191.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.115,0.0113,0.0108,0.012,0.00045,0.00043,0.00048,0.313,0.302,0.328,0.012,0.012,0.013,25.03,24.97,25.08,0.949,0.947,0.952,0.98,0.979,0.98,0.93,0.927,0.933,42.7,41.23,44.69,41.83,40.35,43.8,0,0,0,0,0,0,0.232,0,0.035,0.24,0.76,0.24,48.1
756943200000,1993,12,1993,3,13,7,0.154,0.0381,0.116,7362.17,45.2,45.2,43.82,1,1,1,254.9,252.1,256.7,191.9,182.1,63,59,73,4.06e-15,0,2.842e-14,0.247,0.23,0.286,191.9,182.1,197.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.117,0.0121,0.0112,0.0126,0.00048,0.00044,0.0005,0.329,0.313,0.339,0.013,0.012,0.013,24.95,24.93,24.97,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,44.72,42.31,46.12,43.82,41.47,45.2,0,0,0,0,0,0,0.243,0,0.038,0.25,0.75,0.25,47.8
757548000000,1994,1,1993,4,14,7,0.16,0.0442,0.116,7363.07,46.27,46.27,43.83,1,1,1,265.3,254,275.9,192.3,181,73,73,73,-4.06e-15,-2.842e-14,0,0.275,0.265,0.287,192.3,181,202.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.113,0.121,0.0121,0.0111,0.013,0.00048,0.00044,0.00052,0.331,0.311,0.35,0.013,0.012,0.014,24.91,24.85,24.97,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.72,42.05,47.22,43.83,41.21,46.27,0,0,0,0,0,0,0.243,0,0.044,0.28,0.72,0.28,46
758152800000,1994,1,1993,4,15,7,0.178,0.0442,0.134,8263.02,53.2,53.2,49.18,2,1,1.4285714285714286,295,276.7,316.6,222,203.7,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.248,0.231,0.264,222,203.7,243.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.121,0.135,0.0146,0.0131,0.0165,0.00058,0.00052,0.00066,0.316,0.24,0.383,0.013,0.0096,0.015,24.8,24.74,24.86,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.894,0.939,39.53,25.54,51.5,38.18,24.77,48.2,0,0,0,0,0,0,0.273,0,0.044,0.25,0.75,0.25,46.4
758757600000,1994,1,1993,4,16,7,0.215,0.0442,0.171,10342.1,67.82,67.82,61.56,2,2,2,355,326.2,384.1,282,253.2,73,73,73,4.06e-15,0,2.842e-14,0.206,0.19,0.224,282,253.2,311.1,990,990,990,965.2,965,965.3,24.8,24.7,25,0.148,0.138,0.159,0.0321,0.0185,0.0459,0.0013,0.00074,0.0019,0.313,0.27,0.357,0.013,0.011,0.014,24.51,24.32,24.7,0.936,0.93,0.942,0.97,0.97,0.97,0.908,0.902,0.914,31.73,28.51,34.96,30.78,27.66,33.91,0,0,0,0,0,0,0.342,0,0.044,0.21,0.8,0.2,48.1
759362400000,1994,1,1993,4,17,7,0.257,0.0442,0.212,12882.4,83.89,83.89,76.68,2,2,2,424.3,389.9,456.6,351.3,316.9,73,73,73,0,0,0,0.173,0.16,0.187,351.3,316.9,383.6,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.173,0.161,0.184,0.0648,0.0486,0.0801,0.0026,0.002,0.0033,0.417,0.366,0.466,0.017,0.015,0.019,24.07,23.88,24.28,0.948,0.943,0.953,0.975,0.97,0.98,0.924,0.915,0.934,39.32,35.58,42.8,38.34,34.51,41.94,0,0,0,0,0,0,0.426,0,0.045,0.17,0.82,0.18,50.1
759967200000,1994,1,1993,4,18,7,0.305,0.0504,0.255,15311.9,96.4,96.4,91.14,2,2,2,505.1,467.8,543.8,421.8,394.8,83.29,73,85,0,-5.684e-14,5.684e-14,0.165,0.156,0.177,421.8,394.8,458.8,990,990,990,965.9,965.7,966,24.1,24,24.3,0.199,0.188,0.212,0.0981,0.0854,0.116,0.0041,0.0035,0.0048,0.524,0.483,0.58,0.022,0.02,0.024,23.6,23.37,23.81,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.67,43.98,50.35,45.57,43.1,48.2,0,0,0,0,0,0,0.506,0,0.05,0.17,0.84,0.16,50.2
760572000000,1994,2,1993,5,19,7,0.357,0.0514,0.306,17577.2,113.1,113.1,104.6,3,2,2.7142857142857144,590.4,556.1,627.8,505.4,471.1,85,85,85,-8.12e-15,-5.684e-14,0,0.144,0.135,0.153,505.4,471.1,542.8,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.237,0.218,0.258,0.14,0.121,0.164,0.0059,0.0051,0.0069,0.578,0.524,0.618,0.024,0.022,0.026,23.17,22.98,23.3,0.95,0.945,0.957,0.974,0.97,0.98,0.925,0.917,0.937,41.31,35.35,52.46,39.47,34.29,48.2,0,0,0,0,0,0,0.581,0,0.051,0.14,0.86,0.14,49.2
761176800000,1994,2,1993,5,20,7,0.414,0.0514,0.362,20874.5,133.8,133.8,124.3,3,3,3,684.1,639.5,735.8,599.1,554.5,85,85,85,0,0,0,0.125,0.116,0.133,599.1,554.5,650.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.29,0.265,0.32,0.201,0.171,0.236,0.0086,0.0073,0.01,0.704,0.628,0.791,0.03,0.027,0.034,22.66,22.37,22.91,0.954,0.951,0.956,0.979,0.975,0.98,0.934,0.927,0.937,42.32,39.51,45.51,41.42,38.52,44.6,0,0,0,0,0,0,0.69,0,0.052,0.12,0.87,0.13,50.4
761781600000,1994,2,1993,5,21,7,0.495,0.0514,0.444,24556.6,157.7,157.7,146.2,4,3,3.2857142857142856,818.8,757.9,884.3,733.8,672.9,85,85,85,0,0,0,0.104,0.0961,0.112,733.8,672.9,799.3,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.372,0.332,0.424,0.289,0.251,0.326,0.013,0.011,0.014,0.908,0.828,0.968,0.04,0.036,0.043,21.92,21.6,22.24,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.41,39.57,51.38,45.01,38.58,48.2,0,0,0,0,0,0,0.812,0,0.051,0.1,0.9,0.1,49.6
762386400000,1994,2,1993,5,22,7,0.565,0.0742,0.49,26599.8,163,163,158.3,4,4,4,933.6,899.5,968.6,810.9,781.6,122.7,85,129,0,0,0,0.131,0.0945,0.142,810.9,781.6,839.6,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.447,0.422,0.475,0.331,0.317,0.345,0.015,0.014,0.016,0.994,0.945,1.05,0.044,0.042,0.047,21.37,21.18,21.51,0.953,0.952,0.954,0.977,0.974,0.979,0.932,0.928,0.935,40.51,39.26,41.6,39.58,38.26,40.75,0,0,0,0,0,0,0.88,0,0.075,0.13,0.87,0.13,47.1
762991200000,1994,3,1993,6,23,7,0.631,0.078,0.553,29304.7,184.2,184.2,174.4,4,4,4,1043,985.6,1109,914.3,856.6,129,129,129,1.624e-14,0,1.137e-13,0.124,0.116,0.131,914.3,856.6,980.2,990,990,990,968,967.8,968.2,22,21.8,22.2,0.543,0.49,0.605,0.382,0.354,0.413,0.017,0.016,0.019,1.18,1.08,1.29,0.054,0.049,0.059,20.79,20.47,21.08,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.5,42.26,47,43.61,41.42,46.06,0,0,0,0,0,0,0.969,0,0.078,0.12,0.88,0.12,46.4
763596000000,1994,3,1993,6,24,7,0.744,0.078,0.649,32222.7,192.8,192.8,191.8,4,4,4,1230,1134,1311,1101,1005,129,129,129,28.35,0,81.98,0.105,0.0984,0.114,1073,1005,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.753,0.641,0.815,0.587,0.433,0.648,0.028,0.02,0.031,1.63,1.36,1.76,0.077,0.063,0.083,19.74,19.36,20.32,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.53,47.84,50.48,47.95,46.88,48.2,0,0,0,0,0,0,1.07,0,0.095,0.1,0.87,0.13,43.3
764200800000,1994,3,1993,6,25,7,0.774,0.078,0.665,32390.4,192.8,192.8,192.8,4,4,4,1279,1226,1314,1150,1097,129,129,129,50.48,0,84.96,0.101,0.0982,0.105,1100,1097,1100,990,990,990,968.8,968.6,968.9,21.2,21.1,21.4,0.801,0.776,0.816,0.647,0.642,0.648,0.03,0.03,0.031,1.75,1.72,1.76,0.082,0.08,0.084,19.47,19.35,19.67,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.07,49.75,50.49,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.109,0.1,0.86,0.14,41.8
764805600000,1994,3,1993,6,26,7,0.686,0.0829,0.603,31136.8,192.8,192.8,185.3,4,4,4,1134,1075,1200,996.6,926.6,137.1,129,148,1.624e-14,-1.137e-13,1.137e-13,0.121,0.107,0.138,996.6,926.6,1071,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.641,0.564,0.739,0.457,0.387,0.584,0.021,0.018,0.027,1.37,1.21,1.62,0.063,0.055,0.075,20.31,19.85,20.66,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.37,44.84,49.79,46.33,43.94,48.2,0,0,0,0,0,0,1.03,0,0.083,0.12,0.88,0.12,45.4
765410400000,1994,4,1993,7,27,7,0.601,0.0895,0.511,27194.1,173,173,161.9,4,3,3.857142857142857,993.2,928.7,1056,845.2,780.7,148,148,148,0,0,0,0.149,0.14,0.159,845.2,780.7,908.3,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.489,0.43,0.547,0.348,0.317,0.379,0.016,0.014,0.017,1.08,0.989,1.17,0.049,0.044,0.054,21.06,20.75,21.35,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.51,39.93,52.1,42.19,38.96,48.2,0,0,0,0,0,0,0.899,0,0.09,0.15,0.85,0.15,45.2
766015200000,1994,4,1993,7,28,7,0.525,0.0756,0.45,24417.4,154.2,154.2,145.3,4,3,3.142857142857143,868.4,826.2,912.8,743.4,701.2,125,125,125,0,0,0,0.144,0.137,0.151,743.4,701.2,787.8,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.39,0.358,0.429,0.296,0.269,0.32,0.013,0.012,0.014,0.95,0.885,1.01,0.042,0.039,0.045,21.68,21.49,21.91,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.47,39.55,51.9,46.61,38.56,48.2,0,0,0,0,0,0,0.807,0,0.075,0.14,0.86,0.14,46.5
766620000000,1994,4,1993,7,29,7,0.474,0.0756,0.398,22520.4,139.2,139.2,134,3,3,3,783.4,754.1,813.6,658.4,629.1,125,125,125,0,0,0,0.16,0.154,0.166,658.4,629.1,688.6,990,990,990,967,966.9,967.2,23,22.8,23.1,0.334,0.317,0.351,0.241,0.221,0.261,0.01,0.0096,0.011,0.813,0.764,0.864,0.035,0.033,0.038,22.15,21.98,22.32,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.6,43.86,47.35,44.68,42.98,46.4,0,0,0,0,0,0,0.745,0,0.076,0.16,0.84,0.16,47.5
767224800000,1994,4,1993,7,30,7,0.423,0.0775,0.346,19803.2,126.4,126.4,117.9,3,3,3,699.4,660.3,739.6,571.3,513.3,128.1,125,147,0,0,0,0.184,0.169,0.223,571.3,513.3,614.6,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.284,0.252,0.309,0.183,0.144,0.212,0.0078,0.0061,0.0091,0.666,0.569,0.739,0.029,0.024,0.032,22.64,22.4,22.89,0.952,0.948,0.955,0.976,0.97,0.98,0.93,0.919,0.936,40.24,36.4,42.98,39.29,35.3,42.12,0,0,0,0,0,0,0.655,0,0.077,0.18,0.82,0.18,46.8
767829600000,1994,5,1993,8,31,7,0.373,0.0889,0.284,16301.6,103.8,103.8,97.03,3,2,2.142857142857143,617.2,587.3,649.1,470.2,440.3,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.238,0.226,0.25,470.2,440.3,502.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.227,0.212,0.245,0.121,0.107,0.136,0.0051,0.0045,0.0058,0.592,0.55,0.643,0.025,0.023,0.027,23.04,22.91,23.2,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.2,35.66,52.65,46.05,34.59,48.2,0,0,0,0,0,0,0.539,0,0.089,0.24,0.76,0.24,43.7
768434400000,1994,5,1993,8,32,7,0.335,0.0889,0.246,14672.4,92.12,92.12,87.34,2,2,2,553.6,530.7,577.7,406.6,383.7,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.266,0.254,0.277,406.6,383.7,430.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.2,0.192,0.208,0.0909,0.0801,0.102,0.0038,0.0033,0.0043,0.508,0.473,0.544,0.021,0.02,0.023,23.4,23.26,23.54,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.56,42.2,47,43.67,41.36,46.06,0,0,0,0,0,0,0.485,0,0.089,0.27,0.73,0.27,43.8
769039200000,1994,5,1993,8,33,7,0.305,0.0889,0.216,12913.2,81.12,81.12,76.86,2,2,2,504.4,485.6,523.3,357.4,338.6,147,147,147,8.12e-15,0,5.684e-14,0.292,0.281,0.303,357.4,338.6,376.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.182,0.176,0.189,0.0677,0.0588,0.0766,0.0028,0.0024,0.0032,0.434,0.406,0.462,0.018,0.017,0.019,23.7,23.58,23.81,0.949,0.947,0.952,0.975,0.97,0.979,0.925,0.919,0.932,39.42,37.43,41.42,38.43,36.32,40.56,0,0,0,0,0,0,0.427,0,0.089,0.29,0.71,0.29,42.3
769644000000,1994,5,1993,8,34,7,0.28,0.0889,0.191,11387.5,71.3,71.3,67.78,2,2,2,462.5,446.5,479.3,315.5,299.5,147,147,147,0,0,0,0.318,0.307,0.329,315.5,299.5,332.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.168,0.162,0.174,0.0479,0.0404,0.0558,0.002,0.0017,0.0023,0.371,0.347,0.396,0.015,0.014,0.016,23.95,23.85,24.04,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.912,0.917,34.94,33.22,36.75,33.89,32.22,35.65,0,0,0,0,0,0,0.377,0,0.089,0.32,0.68,0.32,40.7
770248800000,1994,5,1993,8,35,7,0.258,0.0768,0.181,10851.7,67.39,67.39,64.59,2,2,2,426.2,411.8,441.3,299.2,289.1,127,119,147,0,0,0,0.298,0.276,0.337,299.2,289.1,311.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.158,0.165,0.0402,0.0355,0.0462,0.0016,0.0015,0.0019,0.346,0.331,0.364,0.014,0.014,0.015,24.14,24.07,24.21,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.914,33.3,32.07,34.74,32.3,31.1,33.69,0,0,0,0,0,0,0.359,0,0.077,0.3,0.7,0.3,42.1
770853600000,1994,6,1993,9,36,7,0.239,0.072,0.167,10063.6,62.55,62.55,59.9,2,2,2,395.9,383.6,408.2,276.9,264.6,119,119,119,0,0,0,0.301,0.292,0.31,276.9,264.6,289.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.148,0.157,0.0297,0.0239,0.0355,0.0012,0.00097,0.0014,0.312,0.293,0.33,0.013,0.012,0.013,24.31,24.23,24.39,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,30.88,29.52,32.24,29.95,28.63,31.27,0,0,0,0,0,0,0.333,0,0.072,0.3,0.7,0.3,42.1
771458400000,1994,6,1993,9,37,7,0.223,0.072,0.151,9051.35,56.38,56.38,53.88,2,2,2,368,357.1,379.5,249,238.1,119,119,119,8.12e-15,0,2.842e-14,0.324,0.314,0.333,249,238.1,260.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.139,0.147,0.018,0.016,0.022,0.00073,0.00064,0.00089,0.271,0.258,0.287,0.011,0.01,0.012,24.49,24.42,24.56,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.77,26.54,29.06,26.94,25.74,28.19,0,0,0,0,0,0,0.299,0,0.072,0.32,0.68,0.32,40.6
772063200000,1994,6,1993,9,38,7,0.208,0.072,0.136,8198.36,50.69,50.69,48.8,2,1,1.2857142857142858,343.6,334.4,353.5,224.6,215.4,119,119,119,0,-2.842e-14,2.842e-14,0.347,0.337,0.356,224.6,215.4,234.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.131,0.138,0.0148,0.0141,0.0157,0.0006,0.00056,0.00063,0.35,0.25,0.4,0.014,0.01,0.016,24.53,24.47,24.6,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.81,25.72,52.31,41.61,24.95,48.2,0,0,0,0,0,0,0.271,0,0.072,0.35,0.65,0.35,39.4
772668000000,1994,6,1993,9,39,7,0.195,0.0691,0.126,7909.56,47.99,47.99,47.08,1,1,1,322.3,313.3,331.4,208.1,203.3,114.3,108,119,-8.12e-15,-2.842e-14,2.842e-14,0.354,0.338,0.369,208.1,203.3,212.4,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.13,0.0134,0.013,0.0138,0.00054,0.00052,0.00055,0.365,0.357,0.373,0.015,0.014,0.015,24.62,24.57,24.67,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.04,46.93,48.97,47.08,45.99,47.99,0,0,0,0,0,0,0.262,0,0.069,0.35,0.65,0.35,40.6
773272800000,1994,7,1993,10,40,7,0.182,0.0653,0.117,7359.79,45.86,45.86,43.81,1,1,1,301.3,292.3,310.3,193.3,184.3,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.359,0.348,0.37,193.3,184.3,202.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0122,0.0114,0.0129,0.00049,0.00045,0.00052,0.337,0.321,0.353,0.013,0.013,0.014,24.75,24.69,24.81,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.7,42.59,46.8,43.81,41.74,45.86,0,0,0,0,0,0,0.243,0,0.065,0.36,0.64,0.36,40.4
773877600000,1994,7,1993,10,41,7,0.171,0.0653,0.105,6608.07,41.17,41.17,39.33,1,1,1,282.4,275,289.8,174.4,167,108,108,108,0,-2.842e-14,2.842e-14,0.383,0.373,0.393,174.4,167,181.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.118,0.0106,0.00995,0.0112,0.00042,0.00039,0.00045,0.304,0.29,0.317,0.012,0.012,0.013,24.87,24.82,24.91,0.947,0.945,0.949,0.977,0.973,0.98,0.925,0.919,0.93,40.27,38.54,42.01,39.33,37.5,41.17,0,0,0,0,0,0,0.219,0,0.066,0.38,0.61,0.39,38.6
774482400000,1994,7,1993,10,42,7,0.161,0.0653,0.0955,5933.61,36.89,36.89,35.32,1,1,1,265.9,260,272.6,157.9,152,108,108,108,0,-2.842e-14,2.842e-14,0.406,0.396,0.415,157.9,152,164.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.00917,0.00867,0.00974,0.00036,0.00034,0.00039,0.274,0.264,0.286,0.011,0.01,0.011,24.96,24.92,25,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.912,0.917,36.4,35.02,37.97,35.32,33.97,36.89,0,0,0,0,0,0,0.196,0,0.0655,0.41,0.59,0.41,36.9
775087200000,1994,7,1993,10,43,7,0.153,0.0653,0.0873,5411.78,33.53,33.53,32.21,1,1,1,252.3,246.6,258.1,144.3,138.6,108,108,108,0,-2.842e-14,2.842e-14,0.428,0.418,0.438,144.3,138.6,150.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.107,0.00802,0.00753,0.00851,0.00032,0.0003,0.00034,0.25,0.24,0.26,0.0099,0.0095,0.01,25.04,25.01,25.08,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.21,31.85,34.57,32.21,30.9,33.53,0,0,0,0,0,0,0.179,0,0.0657,0.43,0.57,0.43,35.4
775692000000,1994,8,1993,11,44,7,0.142,0.0562,0.0862,5358.76,33.74,33.74,31.9,1,1,1,235.5,227.7,243.6,142.5,134.7,93,93,93,0,0,0,0.395,0.382,0.408,142.5,134.7,150.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0993,0.105,0.00786,0.0072,0.00855,0.00031,0.00028,0.00034,0.245,0.231,0.259,0.0096,0.0091,0.01,25.14,25.08,25.2,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.88,31.06,34.79,31.9,30.12,33.74,0,0,0,0,0,0,0.177,0,0.0558,0.4,0.61,0.39,37.7
776296800000,1994,8,1993,11,45,7,0.133,0.0562,0.0765,4743.12,29.56,29.56,28.23,1,1,1,219.5,213.8,225.3,126.5,120.8,93,93,93,-4.06e-15,-1.421e-14,0,0.424,0.413,0.435,126.5,120.8,132.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0944,0.0984,0.0065,0.00602,0.00699,0.00026,0.00024,0.00027,0.216,0.206,0.227,0.0085,0.0081,0.0089,25.27,25.22,25.31,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.11,27.75,30.48,28.23,26.92,29.56,0,0,0,0,0,0,0.157,0,0.0565,0.42,0.58,0.42,35.7
776901600000,1994,8,1993,11,46,7,0.125,0.0562,0.0684,3068.37,26.47,26.47,18.26,1,1,1,206.1,200.4,211.9,113.1,107.4,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.451,0.439,0.464,113.1,107.4,118.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0897,0.0937,0.00537,0.00488,0.00585,0.00021,0.00019,0.00023,0.192,0.182,0.203,0.0075,0.0071,0.0079,25.37,25.33,25.42,0.658,0,0.924,0.693,0,0.97,0.638,0,0.896,18.83,0,27.29,18.26,0,26.47,0,2,0,0,0.286,0,0.101,0.286,0.0566,0.45,0.55,0.45,24.5
777506400000,1994,8,1993,11,47,7,0.118,0.0562,0.0613,0,0,0,0,1,1,1,194.4,190.3,198.5,101.4,97.27,93,93,93,0,-1.421e-14,1.421e-14,0.479,0.469,0.489,101.4,97.27,105.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0861,0.089,0.00437,0.00402,0.00472,0.00017,0.00016,0.00018,0.171,0.164,0.179,0.0067,0.0064,0.007,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.48,0.52,0.48,0
778111200000,1994,8,1993,11,48,7,0.111,0.049,0.0617,2284.72,24.78,24.78,13.6,1,1,1,183,175.2,188.9,102,93.17,81,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.442,0.392,0.5,102,93.17,111.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.0846,0.0891,0.00442,0.00367,0.00525,0.00017,0.00014,0.00021,0.171,0.157,0.188,0.0067,0.0061,0.0073,25.39,25.38,25.42,0.523,0,0.919,0.554,0,0.97,0.508,0,0.891,14.02,0,25.55,13.6,0,24.78,0,3,0,0,0.429,0,0.0756,0.429,0.0493,0.44,0.56,0.44,20.6
778716000000,1994,9,1993,12,49,7,0.1,0.0435,0.0566,3468.34,22.01,22.01,20.64,1,1,1,165.5,159.7,172.2,93.55,87.65,72,72,72,0,-1.421e-14,1.421e-14,0.435,0.418,0.451,93.55,87.65,100.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0806,0.085,0.0037,0.0032,0.00427,0.00014,0.00013,0.00017,0.155,0.145,0.167,0.0061,0.0057,0.0065,25.38,25.37,25.38,0.918,0.911,0.925,0.966,0.963,0.969,0.887,0.882,0.891,21.37,20.17,22.72,20.64,19.44,22.01,0,0,0,0,0,0,0.115,0,0.0434,0.43,0.57,0.43,34.7
779320800000,1994,9,1993,12,50,7,0.092,0.0435,0.0484,3001.73,19.04,19.04,17.87,1,1,1,152.1,146.8,157.7,80.07,74.8,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.474,0.456,0.49,80.07,74.8,85.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.076,0.0799,0.00256,0.00211,0.00304,0.0001,0.000083,0.00012,0.131,0.122,0.141,0.0051,0.0048,0.0055,25.37,25.37,25.38,0.934,0.927,0.939,0.961,0.96,0.963,0.897,0.892,0.901,18.6,17.48,19.78,17.87,16.78,19.04,0,0,0,0,0,0,0.0993,0,0.0436,0.47,0.53,0.47,32.6
779925600000,1994,9,1993,12,51,7,0.0855,0.0435,0.0419,2532.77,16.35,16.35,15.08,1,1,1,141.3,137.2,145.4,69.33,65.23,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.51,0.495,0.525,69.33,65.23,73.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0727,0.0756,0.00164,0.00129,0.00199,0.000064,0.000051,0.000078,0.112,0.105,0.119,0.0044,0.0041,0.0047,25.39,25.38,25.4,0.909,0.887,0.932,0.96,0.96,0.96,0.873,0.851,0.894,15.7,14.41,17.03,15.08,13.83,16.35,0,0,0,0,0,0,0.0838,0,0.0436,0.51,0.49,0.51,29.6
780530400000,1994,9,1993,12,52,7,0.0803,0.0401,0.0403,1167.22,17.69,17.69,6.948,1,1,1,132.8,130.4,135.9,66.56,60.03,66.29,52,72,3.045e-15,-1.421e-14,1.421e-14,0.498,0.396,0.545,66.56,60.03,79.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0741,0.00141,0.000853,0.00248,0.000055,0.000033,0.000097,0.106,0.0952,0.126,0.0042,0.0037,0.0049,25.39,25.37,25.4,0.393,0,0.936,0.411,0,0.96,0.377,0,0.898,7.237,0,18.42,6.948,0,17.69,0,4,0,0,0.571,0,0.0386,0.571,0.04,0.5,0.5,0.5,14.5
781135200000,1994,10,1994,1,1,7,0.0777,0.0314,0.0463,2879.96,17.47,17.47,17.14,1,1,1,128.5,126.3,130.1,76.52,74.29,52,52,52,0,0,0,0.405,0.4,0.412,76.52,74.29,78.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0723,0.0737,0.00225,0.00206,0.00239,0.000088,0.000081,0.000094,0.121,0.117,0.124,0.0048,0.0046,0.0049,25.38,25.38,25.38,0.938,0.936,0.94,0.96,0.96,0.96,0.9,0.899,0.903,17.86,17.32,18.2,17.14,16.63,17.47,0,0,0,0,0,0,0.0952,0,0.0314,0.4,0.6,0.4,37.1
781740000000,1994,10,1994,1,2,7,0.0758,0.0314,0.0444,2743.63,16.54,16.54,16.33,1,1,1,125.4,124.7,126,73.35,72.65,52,52,52,0,0,0,0.415,0.413,0.417,73.35,72.65,74.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0718,0.0722,0.00198,0.00193,0.00204,0.000078,0.000076,0.00008,0.116,0.114,0.117,0.0045,0.0045,0.0046,25.38,25.38,25.39,0.932,0.928,0.935,0.96,0.96,0.96,0.894,0.891,0.898,17.01,16.78,17.23,16.33,16.11,16.54,0,0,0,0,0,0,0.0907,0,0.0314,0.41,0.59,0.41,36.2
782344800000,1994,10,1994,1,3,7,0.0762,0.0314,0.0448,2774.61,17.04,17.04,16.52,1,1,1,126,124.4,127.9,74.02,72.37,52,52,52,0,0,0,0.413,0.406,0.418,74.02,72.37,75.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0717,0.0729,0.00204,0.0019,0.0022,0.00008,0.000075,0.000086,0.117,0.114,0.12,0.0046,0.0045,0.0047,25.38,25.38,25.39,0.934,0.926,0.94,0.96,0.96,0.96,0.896,0.889,0.902,17.2,16.69,17.75,16.52,16.02,17.04,0,0,0,0,0,0,0.0918,0,0.0314,0.41,0.59,0.41,36.4
782949600000,1994,10,1994,1,4,7,0.0744,0.0314,0.043,2624.75,16.72,16.72,15.62,1,1,1,123.1,120.8,126.6,71.08,68.82,52,52,52,0,0,0,0.422,0.411,0.43,71.08,68.82,74.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0724,0.00179,0.0016,0.00209,0.00007,0.000063,0.000082,0.112,0.108,0.118,0.0044,0.0042,0.0046,25.39,25.38,25.39,0.919,0.907,0.938,0.96,0.96,0.96,0.882,0.871,0.901,16.27,15.54,17.41,15.62,14.92,16.72,0,0,0,0,0,0,0.0868,0,0.0314,0.42,0.58,0.42,35.3
783554400000,1994,10,1994,1,5,7,0.0745,0.0304,0.0441,2720.97,16.66,16.66,16.2,1,1,1,123.2,121.9,124.4,72.92,69.91,50.29,50,52,0,0,0,0.408,0.402,0.427,72.92,69.91,74.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.072,0.00195,0.00169,0.00207,0.000076,0.000066,0.000081,0.114,0.109,0.117,0.0045,0.0043,0.0046,25.39,25.38,25.39,0.929,0.913,0.937,0.96,0.96,0.96,0.892,0.876,0.9,16.87,15.89,17.35,16.2,15.26,16.66,0,0,0,0,0,0,0.09,0,0.0304,0.41,0.59,0.41,36.5
784159200000,1994,11,1994,2,6,7,0.0755,0.0302,0.0452,2817.9,17,17,16.77,1,1,1,124.8,123.8,125.7,74.8,73.83,50,50,50,0,0,0,0.401,0.398,0.404,74.8,73.83,75.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0718,0.0725,0.00211,0.00203,0.00219,0.000083,0.000079,0.000086,0.118,0.116,0.119,0.0046,0.0045,0.0047,25.38,25.38,25.38,0.938,0.934,0.94,0.96,0.96,0.96,0.901,0.897,0.903,17.47,17.17,17.71,16.77,16.48,17,0,0,0,0,0,0,0.0932,0,0.0303,0.4,0.6,0.4,37.3
784764000000,1994,11,1994,2,7,7,0.0747,0.0302,0.0444,2747.83,16.89,16.89,16.36,1,1,1,123.4,122.5,125.2,73.44,72.46,50,50,50,0,0,0,0.405,0.399,0.408,73.44,72.46,75.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0713,0.0723,0.00199,0.00191,0.00214,0.000078,0.000075,0.000084,0.115,0.114,0.118,0.0045,0.0045,0.0046,25.38,25.38,25.39,0.932,0.927,0.94,0.96,0.96,0.96,0.895,0.89,0.903,17.04,16.72,17.6,16.36,16.05,16.89,0,0,0,0,0,0,0.0909,0,0.0303,0.4,0.59,0.41,36.8
785368800000,1994,11,1994,2,8,7,0.0767,0.0302,0.0464,2890.32,17.7,17.7,17.2,1,1,1,126.8,125.5,129.3,76.76,75.47,50,50,50,2.03e-15,0,1.421e-14,0.395,0.387,0.399,76.76,75.47,79.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0724,0.0738,0.00227,0.00216,0.00249,0.000089,0.000085,0.000098,0.121,0.119,0.126,0.0048,0.0047,0.0049,25.38,25.37,25.38,0.938,0.935,0.94,0.96,0.96,0.96,0.901,0.897,0.902,17.92,17.66,18.44,17.2,16.95,17.7,0,0,0,0,0,0,0.0956,0,0.0303,0.39,0.6,0.4,37.7
785973600000,1994,11,1994,2,9,7,0.0871,0.0334,0.0537,3300.87,20.72,20.72,19.65,1,1,1,144,131.8,153.1,88.84,81.76,55.14,50,59,2.03e-15,-1.421e-14,1.421e-14,0.382,0.357,0.406,88.84,81.76,94.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0746,0.0804,0.0033,0.0027,0.00375,0.00013,0.00011,0.00015,0.144,0.13,0.154,0.0056,0.0051,0.006,25.36,25.35,25.37,0.923,0.917,0.931,0.964,0.961,0.966,0.889,0.886,0.895,20.38,18.94,21.45,19.65,18.2,20.72,0,0,0,0,0,0,0.109,0,0.0334,0.38,0.62,0.38,37.9
786578400000,1994,12,1994,3,10,7,0.0913,0.0357,0.0556,3408.22,20.67,20.67,20.29,1,1,1,151,148.7,152.8,91.97,89.71,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.391,0.386,0.397,91.97,89.71,93.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0788,0.0803,0.00357,0.00338,0.00372,0.00014,0.00013,0.00015,0.15,0.146,0.153,0.0059,0.0057,0.006,25.35,25.35,25.35,0.919,0.917,0.922,0.965,0.964,0.966,0.887,0.886,0.889,21.02,20.56,21.39,20.29,19.82,20.67,0,0,0,0,0,0,0.113,0,0.0357,0.39,0.61,0.39,37.3
