datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787183200000,1994,12,1994,3,11,7,0.0912,0.0357,0.0556,3404.44,20.89,20.89,20.26,1,1,1,150.9,147.1,153.9,91.86,88.07,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.391,0.383,0.401,91.86,88.07,94.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0783,0.0807,0.00356,0.00324,0.00382,0.00014,0.00013,0.00015,0.15,0.143,0.155,0.0059,0.0056,0.0061,25.35,25.35,25.36,0.919,0.916,0.923,0.965,0.963,0.966,0.887,0.885,0.89,21,20.22,21.62,20.26,19.49,20.89,0,0,0,0,0,0,0.113,0,0.0356,0.39,0.61,0.39,37.3
787788000000,1994,12,1994,3,12,7,0.0914,0.0357,0.0557,3411.31,21.79,21.79,20.31,1,1,1,151.1,146.8,158.3,92.05,87.8,59,59,59,6.09e-15,0,1.421e-14,0.391,0.373,0.402,92.05,87.8,99.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0782,0.0822,0.00357,0.00321,0.00419,0.00014,0.00013,0.00016,0.15,0.142,0.163,0.0059,0.0056,0.0064,25.35,25.35,25.36,0.919,0.912,0.924,0.965,0.963,0.968,0.887,0.883,0.89,21.03,20.17,22.5,20.31,19.43,21.79,0,0,0,0,0,0,0.113,0,0.0357,0.39,0.61,0.39,37.3
788392800000,1994,12,1994,3,13,7,0.0995,0.0369,0.0626,3829.85,24.67,24.67,22.8,1,1,1,164.5,160.2,170.6,103.5,97.59,61,59,73,8.121e-15,0,1.421e-14,0.371,0.346,0.428,103.5,97.59,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0829,0.0865,0.00454,0.00405,0.00521,0.00018,0.00016,0.0002,0.171,0.162,0.184,0.0067,0.0063,0.0072,25.36,25.35,25.38,0.914,0.912,0.919,0.969,0.968,0.97,0.886,0.884,0.891,23.51,22.19,25.43,22.8,21.47,24.67,0,0,0,0,0,0,0.127,0,0.0369,0.37,0.63,0.37,38.5
788997600000,1995,1,1994,4,14,7,0.101,0.0442,0.0565,3465.18,21.8,21.8,20.63,1,1,1,166.4,159.4,172.2,93.45,86.37,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.439,0.424,0.458,93.45,86.37,99.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0794,0.084,0.00369,0.00309,0.00418,0.00014,0.00012,0.00016,0.154,0.142,0.165,0.006,0.0055,0.0064,25.38,25.38,25.38,0.918,0.911,0.927,0.966,0.963,0.968,0.887,0.883,0.892,21.35,19.92,22.51,20.63,19.18,21.8,0,0,0,0,0,0,0.115,0,0.0445,0.44,0.56,0.44,34.3
789602400000,1995,1,1994,4,15,7,0.0998,0.0442,0.0556,3415.62,21.47,21.47,20.33,1,1,1,165,158,170.6,92,85.01,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.443,0.428,0.462,92,85.01,97.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0789,0.0834,0.00357,0.00298,0.00405,0.00014,0.00012,0.00016,0.152,0.139,0.162,0.0059,0.0055,0.0063,25.38,25.38,25.38,0.92,0.913,0.928,0.965,0.962,0.968,0.888,0.884,0.893,21.06,19.64,22.19,20.33,18.9,21.47,0,0,0,0,0,0,0.113,0,0.0442,0.44,0.56,0.44,34.2
790207200000,1995,1,1994,4,16,7,0.105,0.0442,0.0613,3745.01,22.65,22.65,22.29,1,1,1,174.3,172.5,175.8,101.3,99.5,73,73,73,-4.06e-15,-1.421e-14,0,0.419,0.415,0.423,101.3,99.5,102.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0841,0.0852,0.00436,0.00421,0.00449,0.00017,0.00016,0.00018,0.168,0.165,0.171,0.0066,0.0065,0.0067,25.38,25.38,25.38,0.912,0.911,0.913,0.969,0.969,0.97,0.884,0.882,0.885,22.99,22.57,23.35,22.29,21.86,22.65,0,0,0,0,0,0,0.124,0,0.0437,0.42,0.58,0.42,35.7
790812000000,1995,1,1994,4,17,7,0.108,0.0442,0.0635,3895.37,23.69,23.69,23.19,1,1,1,178,176.1,180.2,105,103,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.41,0.405,0.415,105,103,107.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.0853,0.0868,0.00468,0.00451,0.00486,0.00018,0.00018,0.00019,0.175,0.171,0.179,0.0068,0.0067,0.007,25.38,25.38,25.38,0.914,0.913,0.916,0.97,0.97,0.97,0.887,0.885,0.888,23.9,23.41,24.42,23.19,22.71,23.69,0,0,0,0,0,0,0.129,0,0.0445,0.41,0.59,0.41,36.1
791416800000,1995,1,1994,4,18,7,0.11,0.0493,0.0607,1126.19,23.5,23.5,6.703,1,1,1,182,179.1,187.8,100.4,94.06,81.57,73,85,-2.03e-15,-1.421e-14,0,0.448,0.407,0.475,100.4,94.06,106.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0851,0.0832,0.0865,0.00429,0.00375,0.00479,0.00017,0.00015,0.00019,0.167,0.156,0.177,0.0066,0.0061,0.0069,25.4,25.38,25.4,0.261,0,0.915,0.277,0,0.97,0.254,0,0.888,6.911,0,24.22,6.703,0,23.5,0,5,0,0,0.714,0,0.0372,0.714,0.0493,0.45,0.55,0.45,10.2
792021600000,1995,2,1994,5,19,7,0.119,0.0514,0.0676,630.604,26.28,26.28,3.754,1,1,1,196.8,190.8,202.8,111.8,105.8,85,85,85,2.03e-15,-1.421e-14,1.421e-14,0.432,0.419,0.445,111.8,105.8,117.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0873,0.0916,0.00525,0.00474,0.00577,0.00021,0.00019,0.00023,0.188,0.177,0.199,0.0074,0.0069,0.0078,25.4,25.38,25.41,0.132,0,0.923,0.139,0,0.97,0.128,0,0.896,3.87,0,27.09,3.754,0,26.28,0,6,0,0,0.857,0,0.0209,0.857,0.0514,0.43,0.57,0.43,5.3
792626400000,1995,2,1994,5,20,7,0.125,0.0514,0.0733,4547.63,27.37,27.37,27.07,1,1,1,206.2,205.3,207.5,121.2,120.3,85,85,85,0,0,0,0.412,0.41,0.414,121.2,120.3,122.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0925,0.0932,0.00605,0.00598,0.00616,0.00024,0.00023,0.00024,0.205,0.203,0.207,0.008,0.008,0.0081,25.36,25.35,25.36,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.899,27.91,27.69,28.22,27.07,26.86,27.37,0,0,0,0,0,0,0.15,0,0.0517,0.41,0.59,0.41,36.4
793231200000,1995,2,1994,5,21,7,0.137,0.0514,0.0855,5326.03,36.04,36.04,31.7,1,1,1,226.4,210.5,245.5,141.4,125.5,85,85,85,-2.03e-15,-1.421e-14,0,0.377,0.346,0.404,141.4,125.5,160.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0999,0.0943,0.107,0.00777,0.00642,0.00939,0.00031,0.00025,0.00037,0.241,0.213,0.275,0.0095,0.0083,0.011,25.2,25.05,25.32,0.935,0.929,0.942,0.97,0.97,0.97,0.907,0.901,0.914,32.68,28.95,37.16,31.7,28.08,36.04,0,0,0,0,0,0,0.176,0,0.0515,0.38,0.62,0.38,38.9
793836000000,1995,2,1994,5,22,7,0.164,0.0609,0.103,6453.11,42.1,42.1,38.41,1,1,1,271.2,251.8,292.8,170.5,156.8,100.7,85,107,0,-2.842e-14,2.842e-14,0.371,0.33,0.406,170.5,156.8,185.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.112,0.109,0.119,0.0102,0.00908,0.0115,0.00041,0.00036,0.00046,0.295,0.272,0.324,0.012,0.011,0.013,24.92,24.81,25.01,0.946,0.941,0.95,0.975,0.97,0.98,0.922,0.913,0.931,39.4,36.16,42.96,38.41,35.07,42.1,0,0,0,0,0,0,0.213,0,0.061,0.37,0.63,0.37,39.3
794440800000,1995,3,1994,6,23,7,0.2,0.0647,0.135,8275.09,55.45,55.45,49.26,2,1,1.4285714285714286,330.2,300.7,362.5,223.2,193.7,107,107,107,8.12e-15,-2.842e-14,2.842e-14,0.325,0.295,0.356,223.2,193.7,255.5,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.132,0.122,0.143,0.015,0.0122,0.0196,0.0006,0.00049,0.00079,0.32,0.25,0.389,0.013,0.01,0.016,24.63,24.51,24.76,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,39.12,25.97,51.37,37.91,25.19,48.2,0,0,0,0,0,0,0.274,0,0.065,0.32,0.68,0.32,41.4
795045600000,1995,3,1994,6,24,7,0.243,0.0647,0.179,10752.7,69.09,69.09,64,2,2,2,402.4,373.8,426.3,295.4,266.8,107,107,107,0,0,0,0.266,0.251,0.286,295.4,266.8,319.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.157,0.147,0.166,0.0384,0.0249,0.0497,0.0016,0.001,0.002,0.338,0.295,0.374,0.014,0.012,0.015,24.25,24.11,24.44,0.939,0.933,0.944,0.97,0.97,0.97,0.911,0.905,0.915,32.99,29.83,35.61,32,28.93,34.54,0,0,0,0,0,0,0.356,0,0.064,0.27,0.74,0.26,44.2
795650400000,1995,3,1994,6,25,7,0.271,0.0647,0.207,12418.9,76.3,76.3,73.92,2,2,2,448.4,430.9,459.1,341.4,323.9,107,107,107,0,0,0,0.239,0.233,0.248,341.4,323.9,352.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.174,0.167,0.177,0.0602,0.0519,0.0652,0.0025,0.0021,0.0027,0.407,0.381,0.423,0.017,0.016,0.017,23.98,23.91,24.08,0.947,0.944,0.949,0.972,0.97,0.974,0.921,0.916,0.924,38.02,36.12,39.16,36.96,35.03,38.15,0,0,0,0,0,0,0.411,0,0.064,0.24,0.76,0.24,45.8
796255200000,1995,3,1994,6,26,7,0.278,0.0678,0.21,12636.1,76.99,76.99,75.21,2,2,2,459.6,452.5,462.1,347.5,327.5,112.1,107,125,0,0,0,0.244,0.232,0.276,347.5,327.5,355.1,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.177,0.172,0.178,0.063,0.0536,0.0666,0.0026,0.0022,0.0027,0.417,0.389,0.427,0.017,0.016,0.018,23.91,23.89,23.98,0.948,0.945,0.949,0.973,0.97,0.975,0.923,0.917,0.925,38.63,36.39,39.48,37.61,35.29,38.49,0,0,0,0,0,0,0.418,0,0.068,0.24,0.76,0.24,45.5
796860000000,1995,4,1994,7,27,7,0.262,0.0756,0.186,11160.4,69.38,69.38,66.43,2,2,2,432.7,421.6,446.8,307.7,296.6,125,125,125,0,0,0,0.289,0.28,0.296,307.7,296.6,321.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.161,0.17,0.0443,0.039,0.0509,0.0018,0.0016,0.0021,0.359,0.342,0.38,0.015,0.014,0.016,24.09,24.01,24.16,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.916,34.24,33.03,35.77,33.22,32.04,34.69,0,0,0,0,0,0,0.369,0,0.076,0.29,0.71,0.29,42.6
797464800000,1995,4,1994,7,28,7,0.253,0.0756,0.177,10634.1,63.78,63.78,63.3,2,2,2,418,416.7,420.2,293,291.7,125,125,125,0,0,0,0.299,0.297,0.3,293,291.7,295.2,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.159,0.159,0.16,0.0373,0.0367,0.0383,0.0015,0.0015,0.0016,0.337,0.335,0.34,0.014,0.014,0.014,24.18,24.17,24.19,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.911,32.63,32.48,32.87,31.65,31.51,31.89,0,0,0,0,0,0,0.352,0,0.076,0.3,0.7,0.3,42
798069600000,1995,4,1994,7,29,7,0.253,0.0756,0.177,10641.2,64.07,64.07,63.34,2,2,2,418.2,411.2,421.6,293.2,286.2,125,125,125,0,0,0,0.299,0.296,0.304,293.2,286.2,296.6,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.159,0.157,0.161,0.0374,0.0341,0.039,0.0015,0.0014,0.0016,0.337,0.327,0.342,0.014,0.013,0.014,24.18,24.16,24.22,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.909,0.912,32.65,31.87,33.03,31.67,30.92,32.04,0,0,0,0,0,0,0.352,0,0.076,0.3,0.7,0.3,42.1
798674400000,1995,4,1994,7,30,7,0.236,0.0756,0.16,9632.08,60.83,60.83,57.33,2,2,2,390.3,372.7,406.6,265.3,247.7,125,125,125,4.06e-15,0,2.842e-14,0.32,0.307,0.335,265.3,247.7,281.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.15,0.143,0.155,0.0243,0.0168,0.0319,0.00099,0.00068,0.0013,0.296,0.27,0.32,0.012,0.011,0.013,24.35,24.25,24.47,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.908,29.55,27.6,31.36,28.67,26.77,30.42,0,0,0,0,0,0,0.319,0,0.076,0.32,0.68,0.32,40.8
799279200000,1995,5,1994,8,31,7,0.211,0.0889,0.122,7590.4,48.2,48.2,45.18,1,1,1,348.7,331.4,366.4,201.7,184.4,147,147,147,-8.12e-15,-2.842e-14,2.842e-14,0.422,0.401,0.444,201.7,184.4,219.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.128,0.121,0.134,0.0129,0.0114,0.0144,0.00052,0.00046,0.00058,0.355,0.324,0.387,0.014,0.013,0.016,24.5,24.38,24.62,0.955,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.939,46.26,42.3,50.25,45.18,41.45,48.2,0,0,0,0,0,0,0.251,0,0.089,0.42,0.58,0.42,36
799884000000,1995,5,1994,8,32,7,0.188,0.0889,0.0989,6126.01,40.34,40.34,36.46,1,1,1,310.6,295,326.7,163.6,148,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.474,0.45,0.498,163.6,148,179.7,990,990,990,965,964.9,965,25,25,25.1,0.114,0.109,0.12,0.00965,0.00833,0.011,0.00039,0.00033,0.00044,0.287,0.259,0.316,0.011,0.01,0.013,24.76,24.65,24.86,0.944,0.939,0.949,0.973,0.97,0.979,0.918,0.91,0.929,37.49,33.87,41.22,36.46,32.85,40.34,0,0,0,0,0,0,0.203,0,0.0891,0.47,0.53,0.47,32.6
800488800000,1995,5,1994,8,33,7,0.168,0.0889,0.0789,4847.26,31.79,31.79,28.85,1,1,1,277.5,265.2,290.4,130.5,118.2,147,147,147,2.03e-15,-2.842e-14,2.842e-14,0.53,0.506,0.554,130.5,118.2,143.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.102,0.0981,0.107,0.00684,0.0058,0.00793,0.00027,0.00023,0.00032,0.228,0.206,0.251,0.009,0.0082,0.01,24.96,24.89,25.03,0.931,0.925,0.937,0.97,0.97,0.97,0.903,0.897,0.909,29.75,26.83,32.77,28.85,26.03,31.79,0,0,0,0,0,0,0.16,0,0.0891,0.53,0.47,0.53,28.9
801093600000,1995,5,1994,8,34,7,0.152,0.0889,0.0626,3805.76,25.08,25.08,22.65,1,1,1,250.6,240.9,261.1,103.6,93.86,147,147,147,-2.03e-15,-2.842e-14,1.421e-14,0.587,0.563,0.61,103.6,93.86,114.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0929,0.0895,0.0966,0.00455,0.00373,0.00545,0.00018,0.00015,0.00022,0.18,0.162,0.199,0.0071,0.0064,0.0079,25.12,25.06,25.19,0.916,0.913,0.922,0.969,0.966,0.97,0.887,0.882,0.894,23.38,21.18,25.85,22.65,20.45,25.08,0,0,0,0,0,0,0.126,0,0.0894,0.58,0.41,0.59,25
801698400000,1995,5,1994,8,35,7,0.139,0.0792,0.0595,3624.95,24.22,24.22,21.58,1,1,1,229.3,221.4,237.8,98.3,84.84,131,119,147,2.03e-15,0,1.421e-14,0.57,0.52,0.634,98.3,84.84,109.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0902,0.0863,0.0937,0.00411,0.00296,0.00509,0.00016,0.00012,0.0002,0.17,0.146,0.19,0.0067,0.0058,0.0075,25.25,25.22,25.3,0.916,0.913,0.92,0.967,0.962,0.97,0.886,0.882,0.891,22.31,19.33,24.97,21.58,18.59,24.22,0,0,0,0,0,0,0.12,0,0.0795,0.57,0.43,0.57,26.1
802303200000,1995,6,1994,9,36,7,0.129,0.072,0.0569,3015.54,21.91,21.91,17.95,1,1,1,213.2,207.5,219,94.16,88.5,119,119,119,4.06e-15,-1.421e-14,1.421e-14,0.558,0.543,0.573,94.16,88.5,99.98,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0882,0.0862,0.0902,0.00375,0.00327,0.00425,0.00015,0.00013,0.00017,0.162,0.151,0.172,0.0063,0.0059,0.0067,25.36,25.31,25.4,0.785,0,0.922,0.829,0,0.969,0.759,0,0.89,18.57,0,22.62,17.95,0,21.91,0,1,0,0,0.143,0,0.0997,0.143,0.0721,0.56,0.44,0.56,23.4
802908000000,1995,6,1994,9,37,7,0.121,0.072,0.0489,0,0,0,0,1,1,1,199.8,194.1,205.6,80.84,75.1,119,119,119,-2.03e-15,-1.421e-14,1.421e-14,0.596,0.579,0.613,80.84,75.1,86.59,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0835,0.0814,0.0855,0.00262,0.00213,0.00311,0.0001,0.000083,0.00012,0.138,0.127,0.148,0.0054,0.005,0.0058,25.45,25.42,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0721,0.6,0.4,0.6,0
803512800000,1995,6,1994,9,38,7,0.113,0.072,0.0413,0,0,0,0,1,1,1,187.2,182.9,192.2,68.23,63.89,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.636,0.619,0.651,68.23,63.89,73.19,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.079,0.0775,0.0808,0.00155,0.00118,0.00197,0.000061,0.000046,0.000077,0.115,0.107,0.124,0.0045,0.0042,0.0048,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0717,0.64,0.37,0.63,0
804117600000,1995,6,1994,9,39,7,0.107,0.0701,0.0372,0,0,0,0,1,1,1,177.4,173.3,181.5,61.56,57.05,115.9,108,119,0,-1.421e-14,1.421e-14,0.653,0.618,0.676,61.56,57.05,66.69,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0763,0.0751,0.0771,0.000983,0.000599,0.00142,0.000038,0.000023,0.000056,0.103,0.0952,0.111,0.004,0.0037,0.0043,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0698,0.66,0.35,0.65,0
804722400000,1995,7,1994,10,40,7,0.101,0.0653,0.0356,0,0,0,0,1,1,1,166.8,162.7,171.4,58.84,54.66,108,108,108,-5.714e-21,-1.421e-14,7.105e-15,0.647,0.63,0.664,58.84,54.66,63.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0728,0.0759,0.000751,0.000396,0.00114,0.000029,0.000016,0.000045,0.097,0.0895,0.105,0.0038,0.0035,0.0041,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.65,0.35,0.65,0
805327200000,1995,7,1994,10,41,7,0.0951,0.0653,0.0135,0,0,0,0,1,0,0.42857142857142855,157.2,153.1,161.3,49.19,45.09,108,108,108,26.94,-1.421e-14,49.19,0.687,0.67,0.705,22.25,0,53.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0723,0.0000699,0,0.00028,0.0000027,0,0.000011,0.0767,0.0708,0.0871,0.003,0.0028,0.0034,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0816,0.69,0.14,0.86,0
805932000000,1995,7,1994,10,42,7,0.0906,0.0653,0,0,0,0,0,0,0,0,149.7,147.3,151.7,41.72,39.34,108,108,108,41.72,39.34,43.72,0.721,0.712,0.733,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0906,0.72,0,1,0
806536800000,1995,7,1994,10,43,7,0.0871,0.0653,0,0,0,0,0,0,0,0,144.1,141.6,146.5,36.06,33.6,108,108,108,36.06,33.6,38.52,0.75,0.737,0.763,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0871,0.75,0,1,0
807141600000,1995,7,1994,10,44,7,0.082,0.0575,0,0,0,0,0,0,0,0,135.7,130.9,140.8,40.52,32.78,95.14,93,108,40.52,32.78,45.87,0.701,0.67,0.767,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.082,0.7,0,1,0
807746400000,1995,8,1994,11,45,7,0.0761,0.0562,0,0,0,0,0,0,0,0,125.9,123,129.6,32.86,30.01,93,93,93,32.86,30.01,36.57,0.739,0.718,0.756,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0761,0.74,0,1,0
808351200000,1995,8,1994,11,46,7,0.0724,0.0562,0,0,0,0,0,0,0,0,119.7,117.3,122.2,26.73,24.27,93,93,93,26.73,24.27,29.19,0.777,0.761,0.793,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0724,0.78,0,1,0
808956000000,1995,8,1994,11,47,7,0.0689,0.0562,0,0,0,0,0,0,0,0,114,111.5,116.4,20.98,18.52,93,93,93,20.98,18.52,23.44,0.816,0.799,0.834,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0689,0.82,0,1,0
809560800000,1995,8,1994,11,48,7,0.065,0.0508,0,0,0,0,0,0,0,0,107.5,103,110.7,23.46,15.24,84,72,93,23.46,15.24,34.33,0.78,0.677,0.859,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.065,0.78,0,1,0
810165600000,1995,9,1994,12,49,7,0.0578,0.0435,0,0,0,0,0,0,0,0,95.62,90.74,101.1,23.62,18.74,72,72,72,23.62,18.74,29.13,0.754,0.712,0.793,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0578,0.75,0,1,0
810770400000,1995,9,1994,12,50,7,0.0522,0.0435,0,0,0,0,0,0,0,0,86.37,83.91,89.37,14.37,11.91,72,72,72,14.37,11.91,17.37,0.834,0.806,0.858,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0522,0.83,0,1,0
811375200000,1995,9,1994,12,51,7,0.0499,0.0435,0,0,0,0,0,0,0,0,82.58,81.44,83.36,10.58,9.44,72,72,72,10.58,9.44,11.36,0.872,0.864,0.884,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0499,0.87,0,1,0
811980000000,1995,9,1994,12,52,7,0.0473,0.0418,0,0,0,0,0,0,0,0,78.16,75.7,80.62,9.017,4.52,69.14,52,72,9.017,4.52,23.7,0.884,0.687,0.941,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0473,0.88,0,1,0
812584800000,1995,10,1995,1,1,7,0.0438,0.0314,0,0,0,0,0,0,0,0,72.5,70.51,74.88,20.5,18.51,52,52,52,20.5,18.51,22.88,0.717,0.694,0.737,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0438,0.72,0,1,0
813189600000,1995,10,1995,1,2,7,0.041,0.0314,0,0,0,0,0,0,0,0,67.84,65.64,70.23,15.84,13.64,52,52,52,15.84,13.64,18.23,0.767,0.74,0.792,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.041,0.77,0,1,0
813794400000,1995,10,1995,1,3,7,0.0393,0.0314,0,0,0,0,0,0,0,0,64.94,64.62,65.3,12.94,12.62,52,52,52,12.94,12.62,13.3,0.801,0.796,0.805,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0393,0.8,0,1,0
814399200000,1995,10,1995,1,4,7,0.0415,0.0314,0,0,0,0,0,0,0,0,68.7,66.79,69.12,16.7,14.79,52,52,52,16.7,14.79,17.12,0.757,0.752,0.779,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0415,0.76,0,1,0
815004000000,1995,10,1995,1,5,7,0.045,0.0306,0,0,0,0,0,0,0,0,74.37,71.2,76.13,23.8,19.2,50.57,50,52,23.8,19.2,26.13,0.681,0.657,0.73,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.045,0.68,0,1,0
815608800000,1995,11,1995,2,6,7,0.0459,0.0302,0,0,0,0,0,0,0,0,75.81,75.03,76.4,25.81,25.03,50,50,50,25.81,25.03,26.4,0.659,0.654,0.666,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0459,0.66,0,1,0
816213600000,1995,11,1995,2,7,7,0.0508,0.0302,0,0,0,0,0,0,0,0,83.98,78.86,90.89,33.98,28.86,50,50,50,33.98,28.86,40.89,0.597,0.55,0.634,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0508,0.59,0,1,0
816818400000,1995,11,1995,2,8,7,0.0593,0.0302,0.00441,0,0,0,0,1,0,0.14285714285714285,98,94.45,101,48,44.45,50,50,50,40.72,7.105e-15,49.64,0.51,0.495,0.529,7.287,0,51.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000123,0,0.0000858,4.8e-7,0,0.0000034,0.0725,0.0708,0.0823,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05489,0.51,0.074,0.93,0
817423200000,1995,11,1995,2,9,7,0.0648,0.0326,0.0237,0,0,0,0,1,0,0.7142857142857143,107.1,98.55,118.2,53.25,48.55,53.86,50,59,14.07,-7.105e-15,49.94,0.503,0.47,0.542,39.18,0,59.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000294,0,0.000785,0.000012,0,0.000031,0.0829,0.0708,0.0941,0.0033,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0411,0.5,0.37,0.63,0
818028000000,1995,12,1995,3,10,7,0.0743,0.0357,0.0387,1352.33,14.58,14.58,8.05,1,1,1,122.9,118.5,126.7,63.92,59.51,59,59,59,1.015e-15,-7.105e-15,7.105e-15,0.48,0.466,0.498,63.92,59.51,67.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.00118,0.000808,0.00151,0.000046,0.000032,0.000059,0.101,0.0945,0.106,0.004,0.0037,0.0042,25.4,25.39,25.41,0.509,0,0.901,0.549,0,0.96,0.489,0,0.865,8.385,0,15.19,8.05,0,14.58,0,3,0,0,0.429,0,0.0447,0.429,0.0356,0.48,0.52,0.48,18.2
818632800000,1995,12,1995,3,11,7,0.073,0.0357,0.0373,975.016,13.92,13.92,5.804,1,1,1,120.7,117.1,124.5,61.7,58.14,59,59,59,-1.015e-15,-7.105e-15,0,0.489,0.474,0.504,61.7,58.14,65.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000994,0.000692,0.00132,0.000039,0.000027,0.000052,0.0976,0.0925,0.103,0.0038,0.0036,0.004,25.4,25.4,25.41,0.378,0,0.889,0.411,0,0.96,0.363,0,0.853,6.045,0,14.5,5.804,0,13.92,0,4,0,0,0.571,0,0.0322,0.571,0.0357,0.49,0.51,0.49,13.4
819237600000,1995,12,1995,3,12,7,0.0739,0.0357,0.0382,976.892,13.76,13.76,5.815,1,1,1,122.2,120.7,124,63.22,61.7,59,59,59,-2.03e-15,-7.105e-15,0,0.483,0.476,0.489,63.22,61.7,64.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00112,0.000995,0.00127,0.000044,0.000039,0.00005,0.0998,0.0976,0.102,0.0039,0.0038,0.004,25.4,25.4,25.4,0.378,0,0.885,0.411,0,0.96,0.363,0,0.85,6.057,0,14.33,5.815,0,13.76,0,4,0,0,0.571,0,0.0323,0.571,0.0357,0.48,0.52,0.48,13.2
819842400000,1995,12,1995,3,13,7,0.0727,0.0357,0.037,340.031,14.17,14.17,2.024,1,1,1,120.2,117.7,125.3,61.23,58.69,59,59,59,1.015e-15,-7.105e-15,7.105e-15,0.491,0.471,0.501,61.23,58.69,66.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000955,0.000739,0.00139,0.000037,0.000029,0.000054,0.0969,0.0933,0.104,0.0038,0.0037,0.0041,25.4,25.4,25.41,0.128,0,0.893,0.137,0,0.96,0.122,0,0.857,2.108,0,14.76,2.024,0,14.17,0,6,0,0,0.857,0,0.0112,0.857,0.0357,0.49,0.51,0.49,4.68
820447200000,1996,1,1995,4,14,7,0.0741,0.0442,0.0139,0,0,0,0,1,0,0.42857142857142855,122.5,118.5,127.3,49.53,45.51,73,73,73,26.55,-7.105e-15,47.97,0.596,0.574,0.616,22.98,0,54.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000132,0,0.000362,0.0000052,0,0.000014,0.0773,0.0708,0.0869,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0602,0.6,0.19,0.81,0
821052000000,1996,1,1995,4,15,7,0.0837,0.0442,0.0396,1497.39,17.34,17.34,8.913,1,1,1,138.4,129.2,150.5,65.43,56.17,73,73,73,-1.015e-15,-1.421e-14,1.421e-14,0.529,0.485,0.565,65.43,56.17,77.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0708,0.0763,0.00131,0.000524,0.00234,0.000051,0.000021,0.000092,0.105,0.0897,0.126,0.0041,0.0035,0.0049,25.4,25.38,25.41,0.523,0,0.937,0.549,0,0.96,0.502,0,0.899,9.284,0,18.07,8.913,0,17.34,0,3,0,0,0.429,0,0.0495,0.429,0.0441,0.53,0.47,0.53,17.9
821656800000,1996,1,1995,4,16,7,0.0966,0.0442,0.0525,3236.39,19.94,19.94,19.26,1,1,1,159.8,154.1,163.1,86.8,81.06,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.457,0.448,0.474,86.8,81.06,90.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0776,0.0807,0.00313,0.00264,0.00341,0.00012,0.0001,0.00013,0.142,0.132,0.148,0.0056,0.0052,0.0058,25.38,25.38,25.38,0.926,0.922,0.933,0.963,0.96,0.964,0.892,0.89,0.896,20,18.82,20.68,19.26,18.07,19.94,0,0,0,0,0,0,0.107,0,0.0441,0.46,0.54,0.46,33.5
822261600000,1996,1,1995,4,17,7,0.101,0.0442,0.0572,3507.87,23.01,23.01,20.88,1,1,1,167.6,159.8,177.3,94.57,86.8,73,73,73,8.121e-15,-1.421e-14,1.421e-14,0.436,0.412,0.457,94.57,86.8,104.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0823,0.0796,0.0858,0.00379,0.00313,0.00462,0.00015,0.00012,0.00018,0.156,0.142,0.174,0.0061,0.0056,0.0068,25.38,25.38,25.38,0.918,0.911,0.926,0.966,0.963,0.97,0.887,0.882,0.892,21.61,20.01,23.72,20.88,19.27,23.01,0,0,0,0,0,0,0.116,0,0.0438,0.44,0.57,0.43,34.7
822866400000,1996,1,1995,4,18,7,0.122,0.0483,0.074,4590.24,30.17,30.17,27.32,1,1,1,202.2,183.6,219.7,122.4,110.6,79.86,73,85,-2.03e-15,-1.421e-14,1.421e-14,0.395,0.372,0.421,122.4,110.6,134.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0927,0.088,0.0975,0.00615,0.00515,0.0072,0.00024,0.0002,0.00028,0.207,0.185,0.229,0.0081,0.0072,0.009,25.35,25.25,25.39,0.926,0.918,0.932,0.97,0.97,0.97,0.898,0.891,0.904,28.17,25.27,31.1,27.32,24.52,30.17,0,0,0,0,0,0,0.152,0,0.048,0.4,0.61,0.39,37.6
823471200000,1996,2,1995,5,19,7,0.14,0.0514,0.089,5544.82,34.97,34.97,33,1,1,1,232.1,223.8,240.7,147.1,138.8,85,85,85,0,0,0,0.367,0.353,0.38,147.1,138.8,155.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.102,0.099,0.105,0.00825,0.00755,0.00899,0.00032,0.0003,0.00035,0.251,0.236,0.267,0.0099,0.0093,0.011,25.16,25.09,25.22,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,34.03,32.07,36.05,33,31.1,34.97,0,0,0,0,0,0,0.183,0,0.051,0.37,0.64,0.36,39.6
824076000000,1996,2,1995,5,20,7,0.149,0.0514,0.0977,6102.83,38.17,38.17,36.33,1,1,1,246.5,240.7,254.1,161.5,155.7,85,85,85,0,0,0,0.345,0.334,0.353,161.5,155.7,169.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.105,0.11,0.00948,0.00899,0.0101,0.00037,0.00035,0.0004,0.277,0.267,0.291,0.011,0.011,0.011,25.05,24.99,25.09,0.943,0.941,0.945,0.971,0.97,0.974,0.916,0.913,0.921,37.4,36.05,39.18,36.33,34.97,38.17,0,0,0,0,0,0,0.202,0,0.0513,0.34,0.66,0.34,41
824680800000,1996,2,1995,5,21,7,0.161,0.0514,0.109,6874.37,44.53,44.53,40.92,1,1,1,265.4,253.9,280.7,180.4,168.9,85,85,85,0,-2.842e-14,2.842e-14,0.321,0.303,0.335,180.4,168.9,195.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.11,0.119,0.0111,0.0101,0.0124,0.00044,0.0004,0.00049,0.311,0.29,0.338,0.012,0.011,0.013,24.93,24.84,24.99,0.949,0.945,0.953,0.978,0.974,0.98,0.928,0.92,0.934,41.83,39.11,45.44,40.92,38.1,44.53,0,0,0,0,0,0,0.227,0,0.052,0.32,0.68,0.32,42.7
825285600000,1996,2,1995,5,22,7,0.192,0.0571,0.135,8241.01,51.81,51.81,49.05,2,1,1.4285714285714286,317.7,289.1,346,223.3,204.1,94.43,85,107,0,-2.842e-14,2.842e-14,0.297,0.268,0.326,223.3,204.1,239,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.122,0.138,0.0147,0.0131,0.0161,0.00059,0.00052,0.00065,0.321,0.247,0.387,0.013,0.0099,0.016,24.69,24.57,24.79,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.73,25.74,51.55,38.17,24.97,48.2,0,0,0,0,0,0,0.273,0,0.057,0.3,0.7,0.3,42.9
825890400000,1996,3,1995,6,23,7,0.234,0.0647,0.169,10205.3,67.45,67.45,60.75,2,2,2,387.2,355.6,418.5,280.2,248.6,107,107,107,-4.06e-15,-2.842e-14,0,0.277,0.256,0.301,280.2,248.6,311.5,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.152,0.141,0.163,0.0313,0.0169,0.046,0.0013,0.00068,0.0019,0.315,0.268,0.362,0.013,0.011,0.015,24.35,24.16,24.55,0.936,0.929,0.942,0.97,0.97,0.97,0.908,0.901,0.914,31.31,27.81,34.77,30.37,26.97,33.72,0,0,0,0,0,0,0.337,0,0.065,0.28,0.72,0.28,43.6
826495200000,1996,3,1995,6,24,7,0.276,0.0647,0.211,12717.4,83.29,83.29,75.7,2,2,2,456.3,427.5,490.4,349.3,320.5,107,107,107,0,0,0,0.235,0.218,0.25,349.3,320.5,383.4,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.176,0.166,0.188,0.0639,0.0503,0.08,0.0026,0.0021,0.0033,0.419,0.375,0.47,0.017,0.015,0.019,23.93,23.72,24.1,0.948,0.944,0.953,0.974,0.97,0.98,0.923,0.915,0.934,38.85,35.75,42.5,37.85,34.67,41.65,0,0,0,0,0,0,0.421,0,0.065,0.23,0.76,0.24,46.1
827100000000,1996,3,1995,6,25,7,0.333,0.0647,0.268,15810.3,101.6,101.6,94.11,3,2,2.142857142857143,550.9,504.3,594,443.9,397.3,107,107,107,0,-5.684e-14,5.684e-14,0.195,0.18,0.212,443.9,397.3,487,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.211,0.193,0.232,0.108,0.0865,0.129,0.0045,0.0036,0.0054,0.546,0.491,0.609,0.023,0.02,0.026,23.37,23.18,23.64,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,46.06,34.91,51.49,44.64,33.86,48.2,0,0,0,0,0,0,0.523,0,0.065,0.19,0.8,0.2,47.5
827704800000,1996,3,1995,6,26,7,0.389,0.0647,0.324,18697.9,117.7,117.7,111.3,3,3,3,643.1,608,674.7,536.1,501,107,107,107,8.12e-15,0,5.684e-14,0.167,0.159,0.176,536.1,501,567.7,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.26,0.24,0.278,0.159,0.136,0.18,0.0068,0.0057,0.0077,0.602,0.543,0.656,0.026,0.023,0.028,22.93,22.75,23.12,0.95,0.946,0.952,0.973,0.97,0.976,0.923,0.918,0.93,38.14,35.84,40.19,37.1,34.76,39.24,0,0,0,0,0,0,0.618,0,0.065,0.17,0.83,0.17,48.1
828309600000,1996,4,1995,7,27,7,0.418,0.0756,0.343,19675,117.8,117.8,117.1,3,3,3,691.9,683.2,695.5,566.9,558.2,125,125,125,0,0,0,0.181,0.18,0.183,566.9,558.2,570.5,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.282,0.277,0.284,0.18,0.174,0.182,0.0077,0.0074,0.0078,0.659,0.644,0.665,0.028,0.028,0.029,22.67,22.65,22.72,0.952,0.951,0.952,0.976,0.975,0.977,0.929,0.927,0.93,40,39.44,40.23,39.04,38.45,39.28,0,0,0,0,0,0,0.651,0,0.075,0.18,0.82,0.18,47.1
828914400000,1996,4,1995,7,28,7,0.416,0.0756,0.34,19527.2,117.6,117.6,116.2,3,3,3,687.5,676.3,694.4,562.5,551.3,125,125,125,0,0,0,0.182,0.18,0.185,562.5,551.3,569.4,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.279,0.273,0.283,0.177,0.169,0.181,0.0076,0.0072,0.0078,0.652,0.633,0.663,0.028,0.027,0.028,22.7,22.66,22.76,0.952,0.951,0.952,0.975,0.974,0.976,0.928,0.926,0.93,39.72,39,40.16,38.74,37.99,39.21,0,0,0,0,0,0,0.646,0,0.076,0.18,0.82,0.18,46.9
829519200000,1996,4,1995,7,29,7,0.393,0.0756,0.317,18224,113,113,108.5,3,3,3,649.1,623.5,671.7,524.1,498.6,125,125,125,0,-5.684e-14,5.684e-14,0.193,0.186,0.2,524.1,498.6,546.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.257,0.243,0.27,0.151,0.134,0.166,0.0064,0.0057,0.0071,0.587,0.544,0.625,0.025,0.023,0.027,22.92,22.79,23.06,0.949,0.946,0.95,0.971,0.97,0.973,0.921,0.918,0.925,37.24,35.56,38.71,36.16,34.49,37.67,0,0,0,0,0,0,0.603,0,0.076,0.19,0.81,0.19,46.4
830124000000,1996,4,1995,7,30,7,0.352,0.0756,0.276,15977.9,96.4,96.4,95.11,2,2,2,581.5,549.5,612.9,456.5,424.4,125,125,125,2.436e-14,0,5.684e-14,0.215,0.204,0.228,456.5,424.4,487.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.22,0.206,0.237,0.114,0.0993,0.129,0.0048,0.0042,0.0055,0.585,0.534,0.638,0.025,0.022,0.027,23.2,23.01,23.39,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.68,46.57,52.62,47.55,45.64,48.2,0,0,0,0,0,0,0.528,0,0.076,0.21,0.78,0.22,45.4
830728800000,1996,4,1995,7,31,7,0.307,0.0851,0.222,13288,89.16,89.16,79.1,2,2,2,508.3,479.2,538.8,367.6,332.2,140.7,125,147,8.12e-15,0,5.684e-14,0.278,0.232,0.307,367.6,332.2,413.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.186,0.174,0.202,0.0725,0.0558,0.0943,0.003,0.0023,0.0039,0.449,0.396,0.518,0.019,0.016,0.022,23.66,23.46,23.85,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.917,0.937,40.53,36.74,45.49,39.55,35.64,44.58,0,0,0,0,0,0,0.439,0,0.085,0.28,0.72,0.28,43.3
831333600000,1996,5,1995,8,32,7,0.269,0.0889,0.18,10768,69.28,69.28,64.1,2,2,2,445,421.5,469.6,298,274.5,147,147,147,0,0,0,0.331,0.313,0.349,298,274.5,322.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.162,0.153,0.17,0.0397,0.0286,0.0513,0.0016,0.0012,0.0021,0.345,0.31,0.382,0.014,0.013,0.016,24.05,23.91,24.19,0.94,0.935,0.944,0.97,0.97,0.97,0.912,0.907,0.916,33.04,30.45,35.71,32.05,29.54,34.64,0,0,0,0,0,0,0.356,0,0.089,0.33,0.67,0.33,40
831938400000,1996,5,1995,8,33,7,0.238,0.0889,0.149,8891.4,57.49,57.49,52.92,2,1,1.8571428571428572,393.4,374.2,414.1,246.4,227.2,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.374,0.355,0.393,246.4,227.2,267.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.137,0.151,0.0183,0.0151,0.0251,0.00074,0.00061,0.001,0.292,0.254,0.401,0.012,0.01,0.016,24.34,24.24,24.44,0.933,0.924,0.958,0.971,0.97,0.98,0.907,0.896,0.939,31.15,25.86,51.95,29.91,25.09,48.2,0,0,0,0,0,0,0.294,0,0.089,0.37,0.63,0.37,37.4
832543200000,1996,5,1995,8,34,7,0.213,0.0889,0.124,7695.32,48.2,48.2,45.81,1,1,1,351.8,336.2,367.9,204.8,189.2,147,147,147,0,-2.842e-14,2.842e-14,0.418,0.4,0.437,204.8,189.2,220.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.129,0.123,0.134,0.0132,0.0118,0.0145,0.00053,0.00047,0.00059,0.361,0.333,0.39,0.015,0.013,0.016,24.48,24.37,24.59,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,46.96,43.41,50.59,45.81,42.54,48.2,0,0,0,0,0,0,0.254,0,0.089,0.42,0.58,0.42,36.1
833148000000,1996,5,1995,8,35,7,0.193,0.0841,0.109,6779.34,43.3,43.3,40.35,1,1,1,318.7,306.4,331.5,179.7,167.6,139,119,147,0,-2.842e-14,2.842e-14,0.435,0.383,0.467,179.7,167.6,191.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.119,0.115,0.123,0.011,0.00999,0.012,0.00044,0.0004,0.00048,0.315,0.294,0.336,0.013,0.012,0.013,24.69,24.62,24.74,0.949,0.945,0.952,0.977,0.973,0.98,0.927,0.919,0.933,41.28,38.41,44.18,40.35,37.36,43.3,0,0,0,0,0,0,0.224,0,0.084,0.44,0.56,0.44,35.1
833752800000,1996,6,1995,9,36,7,0.177,0.072,0.105,6557.87,41.55,41.55,39.03,1,1,1,292.5,283.1,302.8,173.5,164.1,119,119,119,-4.06e-15,-2.842e-14,0,0.407,0.393,0.42,173.5,164.1,183.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.12,0.0105,0.0097,0.0114,0.00042,0.00039,0.00045,0.303,0.287,0.322,0.012,0.011,0.013,24.83,24.76,24.88,0.947,0.944,0.95,0.976,0.971,0.98,0.924,0.917,0.931,40,37.79,42.4,39.03,36.71,41.55,0,0,0,0,0,0,0.217,0,0.072,0.41,0.59,0.41,37.1
834357600000,1996,6,1995,9,37,7,0.164,0.072,0.092,5702.19,35.97,35.97,33.94,1,1,1,271.2,262.6,280.1,152.2,143.6,119,119,119,0,-2.842e-14,2.842e-14,0.439,0.425,0.453,152.2,143.6,161.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00868,0.00796,0.00944,0.00034,0.00032,0.00038,0.265,0.25,0.281,0.011,0.0099,0.011,24.95,24.9,25,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.908,0.914,34.99,32.98,37.09,33.94,31.99,35.97,0,0,0,0,0,0,0.189,0,0.072,0.44,0.56,0.44,34.8
834962400000,1996,6,1995,9,38,7,0.153,0.072,0.0809,4995.3,31.42,31.42,29.73,1,1,1,252.8,245.4,260.1,133.8,126.4,119,119,119,-6.09e-15,-2.842e-14,0,0.471,0.457,0.485,133.8,126.4,141.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0995,0.105,0.00712,0.00649,0.00775,0.00028,0.00026,0.00031,0.232,0.219,0.246,0.0092,0.0087,0.0097,25.06,25.01,25.11,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.907,30.65,28.92,32.39,29.73,28.06,31.42,0,0,0,0,0,0,0.165,0,0.0721,0.47,0.53,0.47,32.6
835567200000,1996,6,1995,9,39,7,0.144,0.072,0.0721,4437.02,27.75,27.75,26.41,1,1,1,238.3,232.5,244,119.3,113.5,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.5,0.488,0.512,119.3,113.5,125,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.097,0.095,0.0991,0.00589,0.0054,0.00638,0.00023,0.00021,0.00025,0.206,0.196,0.217,0.0081,0.0077,0.0086,25.16,25.12,25.21,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.23,25.85,28.6,26.41,25.08,27.75,0,0,0,0,0,0,0.147,0,0.0719,0.5,0.5,0.5,30.8
836172000000,1996,7,1995,10,40,7,0.136,0.0653,0.0704,4332.4,27.26,27.26,25.79,1,1,1,224.3,218.6,230.6,116.3,110.6,108,108,108,4.06e-15,-1.421e-14,1.421e-14,0.481,0.468,0.494,116.3,110.6,122.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0946,0.0926,0.0968,0.00564,0.00515,0.00617,0.00022,0.0002,0.00024,0.2,0.19,0.211,0.0078,0.0074,0.0083,25.25,25.21,25.3,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.59,25.2,28.1,25.79,24.45,27.26,0,0,0,0,0,0,0.143,0,0.0656,0.48,0.52,0.48,31.9
836776800000,1996,7,1995,10,41,7,0.128,0.0653,0.0623,3295.78,24,24,19.62,1,1,1,210.9,205.2,216.7,102.9,97.19,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.512,0.498,0.526,102.9,97.19,108.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0899,0.0878,0.0919,0.0045,0.00401,0.00499,0.00018,0.00016,0.0002,0.176,0.166,0.186,0.0069,0.0065,0.0073,25.36,25.31,25.4,0.783,0,0.917,0.831,0,0.97,0.759,0,0.89,20.23,0,24.74,19.62,0,24,0,1,0,0,0.143,0,0.109,0.143,0.0657,0.51,0.49,0.51,25.7
837381600000,1996,7,1995,10,42,7,0.12,0.0653,0.0551,0,0,0,0,1,1,1,199.2,195.1,203.3,91.17,87.07,108,108,108,-4.06e-15,-1.421e-14,0,0.542,0.531,0.554,91.17,87.07,95.28,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0843,0.0872,0.0035,0.00315,0.00385,0.00014,0.00012,0.00015,0.155,0.147,0.162,0.006,0.0058,0.0063,25.44,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0649,0.54,0.46,0.54,0
837986400000,1996,7,1995,10,43,7,0.115,0.0653,0.0494,0,0,0,0,1,1,1,189.6,185.5,193.7,81.6,77.5,108,108,108,4.06e-15,0,1.421e-14,0.57,0.558,0.582,81.6,77.5,85.71,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0823,0.0809,0.0838,0.00269,0.00234,0.00304,0.00011,0.000091,0.00012,0.138,0.13,0.145,0.0054,0.0051,0.0057,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.57,0.43,0.57,0
838591200000,1996,7,1995,10,44,7,0.108,0.0601,0.0479,0,0,0,0,1,1,1,178.7,171.6,184.1,79.28,73.4,99.43,93,108,2.03e-15,-1.421e-14,1.421e-14,0.556,0.517,0.595,79.28,73.4,87.03,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0805,0.0794,0.0825,0.00249,0.00199,0.00315,0.000097,0.000078,0.00012,0.133,0.123,0.146,0.0052,0.0048,0.0057,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0601,0.56,0.44,0.56,0
839196000000,1996,8,1995,11,45,7,0.0988,0.0562,0.0425,0,0,0,0,1,1,1,163.3,157.6,169.1,70.28,64.61,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.57,0.55,0.59,70.28,64.61,76.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0746,0.0786,0.00172,0.00124,0.00222,0.000068,0.000049,0.000087,0.116,0.106,0.126,0.0045,0.0041,0.0049,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.57,0.43,0.57,0
839800800000,1996,8,1995,11,46,7,0.0912,0.0562,0.0349,0,0,0,0,1,1,1,150.7,146.4,155.7,57.74,53.4,93,93,93,-1.015e-15,-1.421e-14,7.105e-15,0.617,0.597,0.635,57.74,53.4,62.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0739,0.000658,0.000289,0.00108,0.000026,0.000011,0.000042,0.0933,0.0857,0.102,0.0037,0.0034,0.004,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.62,0.38,0.62,0
840405600000,1996,8,1995,11,47,7,0.0853,0.0562,0.00887,0,0,0,0,1,0,0.2857142857142857,141.1,137.9,145,48.09,44.92,93,93,93,33.42,-1.421e-14,49.3,0.659,0.641,0.674,14.67,0,52.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000328,0,0.000173,0.0000013,0,0.0000068,0.0742,0.0708,0.0837,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.07643,0.66,0.1,0.9,0
841010400000,1996,8,1995,11,48,7,0.0813,0.0544,0.00511,0,0,0,0,1,0,0.14285714285714285,134.5,131.1,137.1,44.48,40,90,72,93,36.04,0,44.1,0.669,0.549,0.699,8.441,0,59.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00011,0,0.000773,0.0000043,0,0.00003,0.0741,0.0708,0.0939,0.0029,0.0028,0.0037,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.07619,0.67,0.063,0.94,0
841615200000,1996,9,1995,12,49,7,0.0739,0.0435,0.0183,0,0,0,0,1,0,0.5714285714285714,122.3,116.6,128.1,50.26,44.6,72,72,72,19.93,0,48.42,0.589,0.562,0.617,30.33,0,56.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000149,0,0.000517,0.0000059,0,0.00002,0.0791,0.0708,0.0895,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0556,0.59,0.25,0.75,0
842220000000,1996,9,1995,12,50,7,0.0666,0.0435,0,0,0,0,0,0,0,0,110.1,105.9,114.7,38.11,33.93,72,72,72,38.11,33.93,42.68,0.654,0.628,0.68,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0666,0.65,0,1,0
842824800000,1996,9,1995,12,51,7,0.0619,0.0435,0,0,0,0,0,0,0,0,102.3,99.64,105.7,30.34,27.64,72,72,72,30.34,27.64,33.66,0.704,0.681,0.723,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0619,0.7,0,1,0
843429600000,1996,9,1995,12,52,7,0.0583,0.0435,0,0,0,0,0,0,0,0,96.36,93.9,98.82,24.36,21.9,72,72,72,24.36,21.9,26.82,0.748,0.729,0.767,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0583,0.75,0,1,0
844034400000,1996,9,1995,12,53,7,0.0549,0.0332,0,0,0,0,0,0,0,0,90.7,88.71,93.08,35.84,21.08,54.86,52,72,35.84,21.08,40.26,0.604,0.564,0.774,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0549,0.6,0,1,0
844639200000,1996,10,1996,1,1,7,0.0527,0.0314,0,0,0,0,0,0,0,0,87.06,85.42,88.43,35.06,33.42,52,52,52,35.06,33.42,36.43,0.597,0.588,0.609,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0527,0.6,0,1,0
845244000000,1996,10,1996,1,2,7,0.0507,0.0314,0,0,0,0,0,0,0,0,83.9,82.69,85.42,31.9,30.69,52,52,52,31.9,30.69,33.42,0.62,0.609,0.629,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0507,0.62,0,1,0
845848800000,1996,10,1996,1,3,7,0.0504,0.0314,0,0,0,0,0,0,0,0,83.39,81.87,84.6,31.39,29.87,52,52,52,31.39,29.87,32.6,0.624,0.615,0.635,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0504,0.62,0,1,0
846453600000,1996,10,1996,1,4,7,0.0518,0.0309,0,0,0,0,0,0,0,0,85.62,83.24,89.25,34.48,31.24,51.14,50,52,34.48,31.24,39.25,0.598,0.56,0.625,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0518,0.6,0,1,0
847058400000,1996,11,1996,2,5,7,0.0563,0.0302,0,0,0,0,0,0,0,0,93.16,90.62,95.54,43.16,40.62,50,50,50,43.16,40.62,45.54,0.537,0.523,0.552,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0563,0.54,0,1,0
847663200000,1996,11,1996,2,6,7,0.063,0.0302,0.0285,0,0,0,0,1,0,0.8571428571428571,104.1,99.64,111.1,54.14,49.64,50,50,50,7.091,-7.105e-15,49.64,0.481,0.45,0.502,47.04,0,61.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000356,0,0.000946,0.000014,0,0.000037,0.0854,0.0708,0.0968,0.0033,0.0028,0.0038,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0345,0.48,0.45,0.55,0
848268000000,1996,11,1996,2,7,7,0.0703,0.0302,0.0401,2377.56,14.99,14.99,14.15,1,1,1,116.3,113.6,119.1,66.29,63.59,50,50,50,0,0,0,0.43,0.42,0.44,66.29,63.59,69.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00138,0.00116,0.00162,0.000054,0.000045,0.000064,0.104,0.1,0.108,0.0041,0.0039,0.0042,25.4,25.39,25.4,0.893,0.878,0.908,0.96,0.96,0.96,0.857,0.843,0.872,14.74,13.9,15.62,14.15,13.35,14.99,0,0,0,0,0,0,0.0786,0,0.0302,0.43,0.57,0.43,33.8
848872800000,1996,11,1996,2,8,7,0.0768,0.031,0.0458,2819.54,18.06,18.06,16.78,1,1,1,127,119.9,131.1,75.74,69.08,51.29,50,59,6.09e-15,0,1.421e-14,0.404,0.381,0.461,75.74,69.08,81.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0708,0.0744,0.00219,0.00162,0.00264,0.000086,0.000064,0.0001,0.12,0.109,0.129,0.0047,0.0043,0.0051,25.38,25.37,25.39,0.927,0.908,0.936,0.96,0.96,0.96,0.89,0.872,0.899,17.48,15.62,18.81,16.78,15,18.06,0,0,0,0,0,0,0.0932,0,0.031,0.4,0.6,0.4,36.7
849477600000,1996,12,1996,3,9,7,0.0802,0.0357,0.0445,2748.75,17.09,17.09,16.36,1,1,1,132.5,130,135.2,73.53,70.99,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.445,0.436,0.454,73.53,70.99,76.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0722,0.0741,0.002,0.00178,0.00223,0.000078,0.00007,0.000087,0.117,0.112,0.122,0.0046,0.0044,0.0048,25.38,25.38,25.39,0.931,0.919,0.94,0.96,0.96,0.96,0.894,0.882,0.902,17.04,16.24,17.8,16.36,15.59,17.09,0,0,0,0,0,0,0.0909,0,0.0357,0.45,0.55,0.45,34.3
850082400000,1996,12,1996,3,10,7,0.0829,0.0357,0.0472,2930.29,18.01,18.01,17.44,1,1,1,137,133.6,139.8,78.02,74.55,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.431,0.422,0.442,78.02,74.55,80.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0735,0.0757,0.00238,0.00209,0.00262,0.000093,0.000082,0.0001,0.125,0.119,0.13,0.0049,0.0047,0.0051,25.38,25.37,25.38,0.936,0.932,0.938,0.96,0.96,0.96,0.898,0.895,0.901,18.17,17.4,18.75,17.44,16.71,18.01,0,0,0,0,0,0,0.0969,0,0.0357,0.43,0.57,0.43,35.3
850687200000,1996,12,1996,3,11,7,0.0854,0.0357,0.0498,3076.11,19.91,19.91,18.31,1,1,1,141.3,136,149.1,82.28,77.01,59,59,59,-8.121e-15,-1.421e-14,0,0.418,0.396,0.434,82.28,77.01,90.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0744,0.079,0.00274,0.0023,0.00341,0.00011,0.00009,0.00013,0.133,0.123,0.147,0.0052,0.0048,0.0057,25.37,25.35,25.38,0.931,0.921,0.938,0.961,0.96,0.964,0.895,0.888,0.9,19.05,17.97,20.64,18.31,17.25,19.91,0,0,0,0,0,0,0.102,0,0.0356,0.42,0.58,0.42,36
851292000000,1996,12,1996,3,12,7,0.0951,0.0357,0.0594,3626.98,22.81,22.81,21.59,1,1,1,157.2,152.1,162.5,98.18,93.14,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.376,0.363,0.388,98.18,93.14,103.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.08,0.0837,0.0041,0.00367,0.00455,0.00016,0.00014,0.00018,0.161,0.152,0.171,0.0063,0.006,0.0067,25.35,25.35,25.35,0.914,0.911,0.918,0.968,0.966,0.97,0.884,0.883,0.886,22.3,21.26,23.51,21.59,20.53,22.81,0,0,0,0,0,0,0.12,0,0.0357,0.38,0.62,0.38,38.1
851896800000,1996,12,1996,3,13,7,0.101,0.0417,0.0588,3605.18,23.72,23.72,21.46,1,1,1,166.2,164.4,169.4,97.21,92.27,69,59,73,-2.03e-15,-1.421e-14,1.421e-14,0.415,0.355,0.442,97.21,92.27,107.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0815,0.0851,0.00401,0.00359,0.00488,0.00016,0.00014,0.00019,0.16,0.152,0.177,0.0063,0.006,0.0069,25.37,25.35,25.38,0.917,0.915,0.92,0.967,0.965,0.97,0.887,0.885,0.889,22.19,21.12,24.45,21.46,20.39,23.72,0,0,0,0,0,0,0.119,0,0.0422,0.41,0.58,0.42,35.7
852501600000,1997,1,1996,4,14,7,0.105,0.0442,0.0613,3753.69,24.32,24.32,22.34,1,1,1,174.4,169.9,182.8,101.4,96.92,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.419,0.399,0.43,101.4,96.92,109.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0831,0.0877,0.00437,0.00399,0.00508,0.00017,0.00016,0.0002,0.168,0.16,0.183,0.0066,0.0063,0.0072,25.38,25.38,25.38,0.914,0.912,0.918,0.969,0.967,0.97,0.885,0.883,0.89,23.06,22.05,25.07,22.34,21.34,24.32,0,0,0,0,0,0,0.124,0,0.0437,0.42,0.58,0.42,35.7
853106400000,1997,1,1996,4,15,7,0.119,0.0442,0.075,4660.73,30.25,30.25,27.74,1,1,1,197,186.3,207.7,124,113.3,73,73,73,0,-1.421e-14,1.421e-14,0.371,0.352,0.392,124,113.3,134.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0889,0.0965,0.00629,0.00538,0.0072,0.00025,0.00021,0.00028,0.209,0.19,0.228,0.0082,0.0074,0.0089,25.37,25.33,25.39,0.927,0.92,0.932,0.97,0.97,0.97,0.899,0.892,0.904,28.6,25.95,31.18,27.74,25.18,30.25,0,0,0,0,0,0,0.154,0,0.044,0.37,0.63,0.37,39.2
