datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
853711200000,1997,1,1996,4,16,7,0.136,0.0442,0.092,5756.63,37.65,37.65,34.27,1,1,1,225.1,211.8,239.6,152.2,138.8,73,73,73,0,0,0,0.325,0.305,0.345,152.2,138.8,166.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.0979,0.108,0.00868,0.00754,0.00991,0.00034,0.0003,0.00039,0.259,0.235,0.285,0.01,0.0092,0.011,25.19,25.08,25.29,0.939,0.934,0.944,0.971,0.97,0.973,0.912,0.906,0.919,35.3,32.15,38.69,34.27,31.18,37.65,0,0,0,0,0,0,0.19,0,0.044,0.33,0.68,0.32,42.3
854316000000,1997,1,1996,4,17,7,0.161,0.0462,0.115,7240.52,48.2,48.2,43.1,1,1,1,266,242.7,297.3,189.5,169.7,76.43,73,85,-4.06e-15,-2.842e-14,0,0.288,0.268,0.301,189.5,169.7,212.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.116,0.109,0.125,0.0119,0.0102,0.0138,0.00047,0.0004,0.00055,0.326,0.291,0.368,0.013,0.011,0.015,24.91,24.74,25.05,0.951,0.945,0.957,0.979,0.975,0.98,0.931,0.921,0.938,44.05,39.39,49.31,43.1,38.4,48.2,0,0,0,0,0,0,0.239,0,0.046,0.29,0.71,0.29,45
854920800000,1997,2,1996,5,18,7,0.215,0.0514,0.164,9881.64,68.21,68.21,58.82,2,1,1.8571428571428572,355.7,310.2,398.8,270.7,225.2,85,85,85,0,0,0,0.241,0.213,0.274,270.7,225.2,313.8,990,990,990,965.2,965,965.4,24.8,24.6,25,0.146,0.129,0.161,0.0286,0.0149,0.0471,0.0012,0.00059,0.0019,0.321,0.257,0.391,0.013,0.01,0.016,24.5,24.24,24.71,0.939,0.927,0.959,0.971,0.97,0.98,0.912,0.899,0.94,34.23,27.09,52.23,32.85,26.28,48.2,0,0,0,0,0,0,0.327,0,0.051,0.24,0.76,0.24,46
855525600000,1997,2,1996,5,19,7,0.271,0.0514,0.219,13272.4,87.2,87.2,79,2,2,2,447.8,411.1,485.5,362.8,326.1,85,85,85,0,0,0,0.191,0.175,0.207,362.8,326.1,400.5,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.178,0.165,0.191,0.0702,0.0529,0.088,0.0029,0.0022,0.0036,0.436,0.381,0.492,0.018,0.016,0.02,23.95,23.72,24.17,0.95,0.945,0.955,0.976,0.97,0.98,0.927,0.916,0.936,40.46,36.5,44.49,39.5,35.41,43.6,0,0,0,0,0,0,0.439,0,0.052,0.19,0.81,0.19,49
856130400000,1997,2,1996,5,20,7,0.319,0.0514,0.267,15764.5,96.4,96.4,93.84,2,2,2,526.9,494.5,562.9,441.9,409.5,85,85,85,-8.12e-15,-5.684e-14,0,0.162,0.151,0.172,441.9,409.5,477.9,990,990,990,966,965.8,966.1,24,23.9,24.2,0.206,0.195,0.221,0.108,0.0923,0.125,0.0045,0.0038,0.0052,0.555,0.506,0.611,0.023,0.021,0.026,23.47,23.26,23.67,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.65,45.42,52.1,46.92,44.51,48.2,0,0,0,0,0,0,0.521,0,0.052,0.16,0.84,0.16,49.4
856735200000,1997,2,1996,5,21,7,0.377,0.0552,0.321,18604,117.6,117.6,110.7,3,3,3,622.8,576.2,674.1,531.6,491.2,91.29,85,107,0,0,0,0.146,0.133,0.163,531.6,491.2,567.1,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.253,0.229,0.277,0.156,0.131,0.18,0.0066,0.0055,0.0077,0.591,0.523,0.655,0.025,0.022,0.028,23.02,22.75,23.28,0.949,0.945,0.952,0.972,0.97,0.976,0.923,0.917,0.929,37.95,35.34,40.15,36.91,34.28,39.2,0,0,0,0,0,0,0.615,0,0.056,0.15,0.85,0.15,49.3
857340000000,1997,3,1996,6,22,7,0.44,0.0647,0.375,21452.1,131.2,131.2,127.7,3,3,3,726.9,691.4,746.6,619.9,584.4,107,107,107,0,0,0,0.147,0.143,0.155,619.9,584.4,639.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.307,0.287,0.318,0.215,0.191,0.228,0.0093,0.0082,0.0099,0.744,0.684,0.777,0.032,0.029,0.034,22.45,22.34,22.65,0.955,0.953,0.956,0.98,0.979,0.98,0.936,0.933,0.937,43.44,41.25,44.64,42.56,40.37,43.75,0,0,0,0,0,0,0.709,0,0.065,0.15,0.85,0.15,48.8
857944800000,1997,3,1996,6,23,7,0.451,0.0647,0.386,22015.1,131.2,131.2,131,3,3,3,745.4,743,746.6,638.4,636,107,107,107,0,0,0,0.143,0.143,0.144,638.4,636,639.6,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.318,0.316,0.318,0.227,0.226,0.228,0.0098,0.0098,0.0099,0.775,0.771,0.777,0.034,0.033,0.034,22.34,22.34,22.36,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,44.57,44.43,44.64,43.68,43.54,43.75,0,0,0,0,0,0,0.728,0,0.065,0.14,0.86,0.14,48.8
858549600000,1997,3,1996,6,24,7,0.443,0.0647,0.378,21626.8,130.3,130.3,128.7,3,3,3,732.4,724.7,741.1,625.4,617.7,107,107,107,0,0,0,0.146,0.144,0.148,625.4,617.7,634.1,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.31,0.306,0.315,0.219,0.214,0.225,0.0094,0.0092,0.0097,0.753,0.74,0.768,0.033,0.032,0.033,22.42,22.37,22.46,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.79,43.32,44.31,42.91,42.45,43.43,0,0,0,0,0,0,0.715,0,0.065,0.15,0.85,0.15,48.8
859154400000,1997,3,1996,6,25,7,0.44,0.0647,0.375,21489.4,130.9,130.9,127.9,3,3,3,727.8,721.4,744.7,620.8,614.4,107,107,107,0,0,0,0.147,0.144,0.148,620.8,614.4,637.7,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.308,0.304,0.317,0.216,0.211,0.227,0.0093,0.0091,0.0098,0.745,0.735,0.774,0.032,0.032,0.033,22.44,22.35,22.48,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.51,43.12,44.53,42.64,42.26,43.64,0,0,0,0,0,0,0.711,0,0.065,0.15,0.85,0.15,48.8
859759200000,1997,3,1996,6,26,7,0.483,0.074,0.409,23014.6,144.6,144.6,137,3,3,3,799.3,757,856.3,676.8,644.8,122.4,107,125,0,0,0,0.153,0.141,0.162,676.8,644.8,731.3,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.344,0.324,0.378,0.253,0.232,0.29,0.011,0.01,0.013,0.844,0.79,0.939,0.037,0.034,0.041,22.06,21.74,22.28,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.67,44.8,49.72,45.66,43.9,48.2,0,0,0,0,0,0,0.761,0,0.074,0.15,0.85,0.15,47.6
860364000000,1997,4,1996,7,27,7,0.605,0.0756,0.53,28145.1,187.6,187.6,167.5,4,3,3.857142857142857,1001,883.3,1130,875.8,758.3,125,125,125,1.624e-14,0,1.137e-13,0.126,0.111,0.142,875.8,758.3,1005,990,990,990,967.9,967.4,968.3,22.1,21.7,22.6,0.512,0.402,0.644,0.364,0.306,0.434,0.016,0.014,0.02,1.13,0.964,1.36,0.051,0.043,0.063,21,20.33,21.58,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,44.81,39.69,51.17,43.6,38.72,48.2,0,0,0,0,0,0,0.931,0,0.075,0.12,0.88,0.12,46.5
860968800000,1997,4,1996,7,28,7,0.787,0.0756,0.661,32338.6,192.8,192.8,192.5,4,4,4,1302,1177,1407,1177,1052,125,125,125,84.82,0,181.6,0.0964,0.0889,0.106,1092,1052,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.808,0.713,0.86,0.631,0.539,0.648,0.03,0.025,0.031,1.74,1.54,1.81,0.082,0.072,0.087,19.41,19.01,20,0.954,0.953,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.56,48.83,50.44,48.12,47.86,48.2,0,0,0,0,0,0,1.07,0,0.126,0.096,0.84,0.16,41.1
861573600000,1997,4,1996,7,29,7,0.842,0.0895,0.665,32209,192.8,192.8,191.7,4,4,4,1392,1331,1419,1244,1183,148,148,148,143.9,82.57,171,0.106,0.104,0.111,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.856,0.83,0.867,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.81,0.086,0.084,0.087,19.06,18.96,19.28,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.97,48.71,49.57,47.93,47.73,48.2,0,0,0,0,0,0,1.07,0,0.177,0.11,0.79,0.21,38.3
862178400000,1997,4,1996,7,30,7,0.72,0.105,0.61,30924.8,192.8,192.8,184.1,4,4,4,1191,1095,1298,1018,902.6,173.1,148,192,8.764,-1.137e-13,49.77,0.147,0.114,0.175,1009,902.6,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.675,0.542,0.816,0.497,0.376,0.648,0.023,0.017,0.031,1.45,1.17,1.76,0.068,0.053,0.083,20.05,19.4,20.64,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.28,43.62,50.26,46.02,42.75,48.2,0,0,0,0,0,0,1.02,0,0.11,0.15,0.85,0.15,43
862783200000,1997,5,1996,8,31,7,0.597,0.112,0.485,25533.8,166.5,166.5,152,4,3,3.4285714285714284,987.4,918.5,1066,801.9,747.2,185.6,147,192,-1.624e-14,-1.137e-13,0,0.188,0.16,0.204,801.9,747.2,873.5,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.449,0.4,0.516,0.327,0.3,0.362,0.015,0.013,0.017,1.04,0.979,1.12,0.047,0.044,0.051,21.13,20.78,21.41,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.97,40.22,52.16,44.88,39.27,48.2,0,0,0,0,0,0,0.844,0,0.112,0.19,0.81,0.19,42.8
863388000000,1997,5,1996,8,32,7,0.512,0.0889,0.423,23471.3,144.6,144.6,139.7,3,3,3,847.1,804.3,898.5,700.1,657.3,147,147,147,0,0,0,0.174,0.164,0.183,700.1,657.3,751.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.36,0.334,0.397,0.269,0.24,0.303,0.012,0.01,0.013,0.886,0.812,0.98,0.039,0.035,0.044,21.83,21.53,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.78,45.35,50.6,46.57,44.44,48.2,0,0,0,0,0,0,0.776,0,0.089,0.17,0.83,0.17,45.8
863992800000,1997,5,1996,8,33,7,0.459,0.0889,0.371,21061.2,131.4,131.4,125.4,3,3,3,759.7,720.6,793,612.7,573.6,147,147,147,0,0,0,0.194,0.185,0.204,612.7,573.6,646,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.308,0.286,0.327,0.21,0.184,0.233,0.0091,0.0079,0.01,0.737,0.671,0.793,0.032,0.029,0.035,22.32,22.14,22.55,0.955,0.952,0.956,0.979,0.977,0.98,0.935,0.93,0.937,42.67,40.27,44.69,41.79,39.32,43.79,0,0,0,0,0,0,0.696,0,0.088,0.19,0.81,0.19,45.9
864597600000,1997,5,1996,8,34,7,0.405,0.0865,0.319,18276.2,115.5,115.5,108.8,3,3,3,670.4,634.5,708.3,527.4,499.2,143,119,147,0,0,0,0.213,0.188,0.227,527.4,499.2,561.3,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.259,0.244,0.279,0.153,0.135,0.176,0.0065,0.0057,0.0076,0.593,0.546,0.65,0.025,0.023,0.028,22.83,22.62,22.99,0.949,0.946,0.951,0.971,0.97,0.975,0.922,0.918,0.928,37.33,35.47,39.49,36.26,34.41,38.5,0,0,0,0,0,0,0.604,0,0.086,0.21,0.79,0.21,45.1
865202400000,1997,6,1996,9,35,7,0.359,0.072,0.287,16524.7,104.7,104.7,98.36,3,2,2.2857142857142856,593.2,564.2,623.3,474.2,445.2,119,119,119,0,-5.684e-14,5.684e-14,0.201,0.191,0.211,474.2,445.2,504.3,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.227,0.212,0.244,0.123,0.109,0.138,0.0052,0.0046,0.0058,0.581,0.536,0.629,0.024,0.023,0.027,23.15,23.06,23.3,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.25,35.31,52.27,44.24,34.25,48.2,0,0,0,0,0,0,0.546,0,0.072,0.2,0.8,0.2,46
865807200000,1997,6,1996,9,36,7,0.321,0.072,0.249,14929.4,93.71,93.71,88.87,2,2,2,530.9,507.6,555.2,411.9,388.6,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.224,0.214,0.234,411.9,388.6,436.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.192,0.209,0.0934,0.0824,0.105,0.0039,0.0034,0.0044,0.514,0.479,0.551,0.021,0.02,0.023,23.5,23.35,23.64,0.956,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.34,42.95,47.81,44.43,42.09,46.86,0,0,0,0,0,0,0.494,0,0.072,0.22,0.78,0.22,46.5
866412000000,1997,6,1996,9,37,7,0.29,0.072,0.218,13123,82.65,82.65,78.11,2,2,2,480,460.9,500.2,361,341.9,119,119,119,0,0,0,0.248,0.238,0.258,361,341.9,381.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.182,0.176,0.189,0.0694,0.0604,0.0789,0.0029,0.0025,0.0033,0.438,0.409,0.468,0.018,0.017,0.019,23.8,23.68,23.92,0.95,0.947,0.953,0.976,0.972,0.98,0.927,0.92,0.934,40.01,37.97,42.17,39.06,36.9,41.32,0,0,0,0,0,0,0.434,0,0.072,0.25,0.75,0.25,45.3
867016800000,1997,6,1996,9,38,7,0.264,0.072,0.192,11545.9,72.37,72.37,68.73,2,2,2,437.3,421.2,454.6,318.3,302.2,119,119,119,0,0,0,0.272,0.262,0.283,318.3,302.2,335.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.162,0.173,0.0492,0.0416,0.0574,0.002,0.0017,0.0024,0.374,0.35,0.4,0.015,0.014,0.016,24.06,23.95,24.15,0.944,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,35.42,33.68,37.3,34.36,32.67,36.19,0,0,0,0,0,0,0.382,0,0.072,0.27,0.73,0.27,43.7
867621600000,1997,6,1996,9,39,7,0.243,0.0663,0.177,10634.7,65.6,65.6,63.3,2,2,2,401.8,388.7,416,292.2,280.7,109.6,108,119,0,0,0,0.273,0.263,0.286,292.2,280.7,302.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.157,0.153,0.16,0.0369,0.0315,0.0419,0.0015,0.0013,0.0017,0.333,0.316,0.349,0.014,0.013,0.014,24.26,24.19,24.34,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,32.63,31.36,33.82,31.65,30.42,32.8,0,0,0,0,0,0,0.352,0,0.066,0.27,0.73,0.27,43.8
868226400000,1997,7,1996,10,40,7,0.225,0.0653,0.16,9631.88,59.96,59.96,57.33,2,2,2,372.3,360.5,384.6,264.3,252.5,108,108,108,0,0,0,0.29,0.281,0.3,264.3,252.5,276.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.143,0.151,0.0238,0.0182,0.0295,0.00096,0.00073,0.0012,0.292,0.274,0.31,0.012,0.011,0.013,24.45,24.37,24.52,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.55,28.24,30.91,28.67,27.39,29.98,0,0,0,0,0,0,0.319,0,0.065,0.29,0.71,0.29,42.8
868831200000,1997,7,1996,10,41,7,0.209,0.0653,0.144,8650.22,54.01,54.01,51.49,2,1,1.8571428571428572,346.3,335.6,356.9,238.3,227.6,108,108,108,0,-2.842e-14,2.842e-14,0.312,0.303,0.322,238.3,227.6,248.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.134,0.141,0.016,0.0151,0.0169,0.00064,0.00061,0.00068,0.279,0.249,0.399,0.011,0.01,0.016,24.59,24.52,24.66,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.896,0.94,30.49,25.81,52.48,29.19,25.03,48.2,0,0,0,0,0,0,0.286,0,0.065,0.31,0.69,0.31,41.4
869436000000,1997,7,1996,10,42,7,0.196,0.0653,0.131,8052.78,48.2,48.2,47.93,1,1,1,324.1,315.1,333.2,216.1,207.1,108,108,108,0,-2.842e-14,2.842e-14,0.333,0.324,0.343,216.1,207.1,225.2,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.133,0.0141,0.0134,0.0149,0.00057,0.00053,0.0006,0.378,0.362,0.394,0.015,0.014,0.016,24.6,24.54,24.66,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.93,47.89,51.97,47.93,46.93,48.2,0,0,0,0,0,0,0.266,0,0.065,0.33,0.67,0.33,41.1
870040800000,1997,7,1996,10,43,7,0.183,0.0614,0.122,7663.14,46.95,46.95,45.61,1,1,1,302.5,291.9,312.1,201,195.1,101.6,93,108,0,-2.842e-14,2.842e-14,0.335,0.31,0.356,201,195.1,206.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.122,0.126,0.0128,0.0123,0.0133,0.00051,0.00049,0.00053,0.35,0.341,0.359,0.014,0.014,0.014,24.74,24.68,24.79,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.54,45.13,47.91,45.61,44.22,46.95,0,0,0,0,0,0,0.253,0,0.061,0.34,0.67,0.33,41.9
870645600000,1997,8,1996,11,44,7,0.168,0.0562,0.111,7014.43,44.27,44.27,41.75,1,1,1,277,267.5,287.8,184,174.5,93,93,93,0,-2.842e-14,2.842e-14,0.336,0.323,0.348,184,174.5,194.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.113,0.121,0.0114,0.0106,0.0123,0.00045,0.00042,0.00049,0.319,0.302,0.338,0.013,0.012,0.013,24.87,24.81,24.93,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.63,40.4,45.17,41.75,39.46,44.27,0,0,0,0,0,0,0.232,0,0.057,0.33,0.66,0.34,41.8
871250400000,1997,8,1996,11,45,7,0.155,0.0562,0.0984,6142.61,38.71,38.71,36.56,1,1,1,255.7,247.6,264.5,162.7,154.6,93,93,93,-8.12e-15,-2.842e-14,0,0.364,0.352,0.376,162.7,154.6,171.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.112,0.00958,0.00889,0.0103,0.00038,0.00035,0.00041,0.281,0.266,0.297,0.011,0.011,0.012,25,24.95,25.05,0.943,0.94,0.946,0.972,0.97,0.975,0.916,0.912,0.923,37.62,35.71,39.69,36.56,34.64,38.71,0,0,0,0,0,0,0.203,0,0.0566,0.36,0.63,0.37,39.6
871855200000,1997,8,1996,11,46,7,0.144,0.0562,0.0878,5458.88,34.08,34.08,32.49,1,1,1,238.1,232,245.1,145.1,139,93,93,93,0,0,0,0.391,0.379,0.401,145.1,139,152.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00809,0.00756,0.00868,0.00032,0.0003,0.00034,0.249,0.239,0.262,0.0098,0.0094,0.01,25.12,25.07,25.17,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.5,32.06,35.14,32.49,31.09,34.08,0,0,0,0,0,0,0.181,0,0.0562,0.39,0.61,0.39,37.9
872460000000,1997,8,1996,11,47,7,0.136,0.0562,0.0794,4930.84,30.66,30.66,29.35,1,1,1,224.3,218.6,230.1,131.3,125.6,93,93,93,0,0,0,0.415,0.404,0.425,131.3,125.6,137.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0981,0.0961,0.1,0.00691,0.00643,0.0074,0.00027,0.00025,0.00029,0.225,0.215,0.235,0.0088,0.0084,0.0092,25.23,25.18,25.27,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.26,28.91,31.6,29.35,28.05,30.66,0,0,0,0,0,0,0.163,0,0.0566,0.41,0.58,0.42,36.3
873064800000,1997,9,1996,12,48,7,0.126,0.0435,0.0827,5160.04,32.67,32.67,30.71,1,1,1,208.7,200.8,217.2,136.7,128.8,72,72,72,0,0,0,0.345,0.331,0.359,136.7,128.8,145.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0979,0.0951,0.101,0.00737,0.0067,0.00809,0.00029,0.00026,0.00032,0.232,0.218,0.248,0.0091,0.0085,0.0097,25.32,25.25,25.38,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.66,29.81,33.68,30.71,28.92,32.67,0,0,0,0,0,0,0.171,0,0.0433,0.35,0.66,0.34,41
873669600000,1997,9,1996,12,49,7,0.117,0.0435,0.0732,4546.29,28.34,28.34,27.06,1,1,1,193.1,187.4,198.3,121.1,115.4,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.373,0.363,0.384,121.1,115.4,126.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0904,0.0942,0.00604,0.00556,0.00649,0.00024,0.00022,0.00025,0.204,0.194,0.214,0.008,0.0076,0.0084,25.38,25.38,25.38,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.9,26.48,29.22,27.06,25.68,28.34,0,0,0,0,0,0,0.15,0,0.0438,0.37,0.63,0.37,38.9
874274400000,1997,9,1996,12,50,7,0.11,0.0435,0.0662,4070.78,25.61,25.61,24.23,1,1,1,181.4,175.7,187.1,109.4,103.7,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.397,0.385,0.41,109.4,103.7,115.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0862,0.0903,0.00505,0.00456,0.00554,0.0002,0.00018,0.00022,0.184,0.173,0.194,0.0072,0.0068,0.0076,25.38,25.38,25.38,0.917,0.913,0.921,0.97,0.97,0.97,0.89,0.886,0.894,24.98,23.56,26.41,24.23,22.85,25.61,0,0,0,0,0,0,0.135,0,0.0438,0.4,0.6,0.4,37
874879200000,1997,9,1996,12,51,7,0.103,0.0435,0.0591,3610.67,22.39,22.39,21.49,1,1,1,169.6,165.5,173.7,97.64,93.54,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.424,0.414,0.435,97.64,93.54,101.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0827,0.0856,0.00405,0.0037,0.0044,0.00016,0.00014,0.00017,0.162,0.155,0.17,0.0064,0.0061,0.0066,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.884,0.883,0.887,22.21,21.37,23.09,21.49,20.65,22.39,0,0,0,0,0,0,0.119,0,0.0439,0.42,0.57,0.43,35.1
875484000000,1997,9,1996,12,52,7,0.0968,0.0349,0.0619,3797.42,24.21,24.21,22.6,1,1,1,160.1,156,164.2,102.4,90.81,57.71,52,72,0,-1.421e-14,1.421e-14,0.36,0.322,0.442,102.4,90.81,109.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0817,0.0847,0.00445,0.00347,0.00505,0.00017,0.00014,0.0002,0.168,0.15,0.18,0.0066,0.0059,0.0071,25.35,25.34,25.38,0.917,0.914,0.921,0.969,0.965,0.97,0.888,0.886,0.89,23.33,20.82,24.96,22.6,20.09,24.21,0,0,0,0,0,0,0.126,0,0.0349,0.36,0.64,0.36,39.2
876088800000,1997,10,1997,1,1,7,0.0937,0.0314,0.0622,3803.66,22.84,22.84,22.64,1,1,1,154.9,154.1,155.7,102.9,102.1,52,52,52,0,-1.421e-14,1.421e-14,0.336,0.334,0.338,102.9,102.1,103.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.0821,0.0827,0.00449,0.00443,0.00456,0.00018,0.00017,0.00018,0.168,0.167,0.17,0.0066,0.0065,0.0067,25.34,25.34,25.34,0.913,0.912,0.914,0.97,0.97,0.97,0.886,0.885,0.886,23.34,23.14,23.54,22.64,22.44,22.84,0,0,0,0,0,0,0.126,0,0.0315,0.34,0.66,0.34,40.6
876693600000,1997,10,1997,1,2,7,0.0922,0.0314,0.0607,3706.23,22.9,22.9,22.06,1,1,1,152.4,148.9,156,100.4,96.86,52,52,52,4.06e-15,0,1.421e-14,0.341,0.333,0.349,100.4,96.86,104,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0803,0.0828,0.00429,0.00398,0.00459,0.00017,0.00016,0.00018,0.164,0.158,0.17,0.0064,0.0062,0.0067,25.34,25.34,25.34,0.912,0.911,0.914,0.969,0.967,0.97,0.884,0.882,0.886,22.77,22,23.61,22.06,21.28,22.9,0,0,0,0,0,0,0.123,0,0.0315,0.34,0.66,0.34,40.2
877298400000,1997,10,1997,1,3,7,0.087,0.0314,0.0555,3401.36,21,21,20.25,1,1,1,143.8,140.9,147.5,91.78,88.93,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.362,0.353,0.369,91.78,88.93,95.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0775,0.0798,0.00355,0.00331,0.00387,0.00014,0.00013,0.00015,0.148,0.143,0.155,0.0058,0.0056,0.0061,25.35,25.34,25.36,0.919,0.915,0.923,0.965,0.964,0.967,0.887,0.885,0.889,20.98,20.4,21.73,20.25,19.66,21,0,0,0,0,0,0,0.112,0,0.0315,0.36,0.64,0.36,39.1
877903200000,1997,10,1997,1,4,7,0.0856,0.0311,0.0545,3341.96,20.41,20.41,19.89,1,1,1,141.5,138.7,144.2,90.05,86.74,51.43,50,52,8.121e-15,0,1.421e-14,0.364,0.351,0.375,90.05,86.74,92.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0767,0.0787,0.0034,0.00312,0.00362,0.00013,0.00012,0.00014,0.145,0.139,0.15,0.0057,0.0055,0.0059,25.35,25.35,25.36,0.921,0.918,0.925,0.964,0.963,0.965,0.888,0.887,0.891,20.63,19.96,21.14,19.89,19.22,20.41,0,0,0,0,0,0,0.111,0,0.0311,0.36,0.64,0.36,39
878508000000,1997,11,1997,2,5,7,0.0883,0.0302,0.058,3545.31,21.92,21.92,21.1,1,1,1,146,141.5,150,95.97,91.48,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.342,0.333,0.353,95.97,91.48,99.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0781,0.081,0.00391,0.00353,0.00425,0.00015,0.00014,0.00017,0.156,0.148,0.163,0.0061,0.0058,0.0064,25.34,25.34,25.35,0.915,0.911,0.92,0.967,0.965,0.969,0.885,0.882,0.887,21.82,20.92,22.63,21.1,20.18,21.92,0,0,0,0,0,0,0.117,0,0.0303,0.34,0.66,0.34,40.2
879112800000,1997,11,1997,2,6,7,0.0954,0.0302,0.0652,4001.93,25.48,25.48,23.82,1,1,1,157.8,148.3,164.7,107.8,98.32,50,50,50,0,0,0,0.317,0.304,0.337,107.8,98.32,114.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0805,0.0863,0.00491,0.00411,0.0055,0.00019,0.00016,0.00022,0.177,0.16,0.189,0.0069,0.0063,0.0074,25.34,25.34,25.34,0.917,0.912,0.921,0.97,0.968,0.97,0.889,0.883,0.894,24.57,22.3,26.26,23.82,21.58,25.48,0,0,0,0,0,0,0.132,0,0.0302,0.32,0.68,0.32,41.9
879717600000,1997,11,1997,2,7,7,0.0966,0.0302,0.0663,4074.9,25.28,25.28,24.26,1,1,1,159.6,156.8,163.9,109.6,106.8,50,50,50,0,-1.421e-14,1.421e-14,0.313,0.305,0.319,109.6,106.8,113.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0835,0.086,0.00507,0.00483,0.00543,0.0002,0.00019,0.00021,0.18,0.175,0.188,0.0071,0.0069,0.0074,25.34,25.34,25.34,0.918,0.916,0.921,0.97,0.97,0.97,0.89,0.888,0.893,25.01,24.3,26.06,24.26,23.57,25.28,0,0,0,0,0,0,0.135,0,0.0303,0.31,0.69,0.31,42.2
880322400000,1997,11,1997,2,8,7,0.0956,0.0302,0.0654,4013.49,24.55,24.55,23.89,1,1,1,158.1,156,160.9,108.1,106,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.316,0.311,0.321,108.1,106,110.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0832,0.0849,0.00494,0.00476,0.00518,0.00019,0.00019,0.0002,0.177,0.173,0.182,0.0069,0.0068,0.0071,25.34,25.34,25.34,0.917,0.915,0.919,0.97,0.97,0.97,0.889,0.888,0.891,24.63,24.1,25.31,23.89,23.38,24.55,0,0,0,0,0,0,0.133,0,0.0302,0.32,0.68,0.32,42
880927200000,1997,12,1997,3,9,7,0.0965,0.0357,0.0608,3717.6,24.05,24.05,22.13,1,1,1,159.6,156,167.7,100.6,96.97,59,59,59,-6.09e-15,-1.421e-14,1.421e-14,0.37,0.352,0.378,100.6,96.97,108.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0814,0.0856,0.0043,0.00399,0.00499,0.00017,0.00016,0.0002,0.165,0.159,0.18,0.0065,0.0062,0.007,25.35,25.35,25.36,0.914,0.911,0.917,0.968,0.967,0.97,0.885,0.882,0.889,22.85,22.04,24.79,22.13,21.32,24.05,0,0,0,0,0,0,0.123,0,0.0357,0.37,0.63,0.37,38.5
881532000000,1997,12,1997,3,10,7,0.0987,0.0357,0.063,3854.04,24.25,24.25,22.94,1,1,1,163.1,158.7,168.6,104.1,99.71,59,59,59,0,-1.421e-14,1.421e-14,0.362,0.35,0.372,104.1,99.71,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0824,0.0858,0.0046,0.00423,0.00506,0.00018,0.00017,0.0002,0.172,0.164,0.181,0.0067,0.0064,0.0071,25.35,25.35,25.36,0.914,0.911,0.918,0.97,0.969,0.97,0.886,0.882,0.89,23.66,22.59,25,22.94,21.88,24.25,0,0,0,0,0,0,0.127,0,0.0357,0.36,0.64,0.36,39
882136800000,1997,12,1997,3,11,7,0.0963,0.0357,0.0606,3701.65,23.07,23.07,22.03,1,1,1,159.2,154.9,163.6,100.2,95.88,59,59,59,0,-1.421e-14,1.421e-14,0.371,0.361,0.381,100.2,95.88,104.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.081,0.0841,0.00426,0.0039,0.00464,0.00017,0.00015,0.00018,0.165,0.157,0.172,0.0064,0.0061,0.0068,25.35,25.35,25.35,0.913,0.911,0.915,0.969,0.967,0.97,0.885,0.883,0.887,22.75,21.82,23.78,22.03,21.09,23.07,0,0,0,0,0,0,0.122,0,0.0357,0.37,0.63,0.37,38.4
882741600000,1997,12,1997,3,12,7,0.102,0.0357,0.0667,4100.22,25.43,25.43,24.41,1,1,1,169.2,164.7,173.5,110.2,105.7,59,59,59,-2.03e-15,-1.421e-14,0,0.349,0.34,0.358,110.2,105.7,114.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0845,0.0876,0.00512,0.00474,0.00548,0.0002,0.00019,0.00021,0.182,0.174,0.19,0.0071,0.0068,0.0074,25.36,25.35,25.36,0.918,0.915,0.921,0.97,0.97,0.97,0.89,0.887,0.893,25.16,24.05,26.22,24.41,23.33,25.43,0,0,0,0,0,0,0.136,0,0.0353,0.35,0.65,0.35,40.2
883346400000,1997,12,1997,3,13,7,0.108,0.0405,0.0676,4162.92,25.9,25.9,24.78,1,1,1,178.7,173.2,188,111.7,102.1,67,59,73,4.06e-15,-1.421e-14,1.421e-14,0.374,0.336,0.417,111.7,102.1,116.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0876,0.085,0.0895,0.00524,0.00443,0.00564,0.00021,0.00017,0.00022,0.186,0.17,0.194,0.0073,0.0066,0.0076,25.37,25.36,25.38,0.919,0.912,0.922,0.97,0.97,0.97,0.891,0.885,0.895,25.55,23.18,26.7,24.78,22.48,25.9,0,0,0,0,0,0,0.138,0,0.0404,0.38,0.63,0.37,38.5
883951200000,1998,1,1997,4,14,7,0.12,0.0442,0.0762,4746.28,29.68,29.68,28.25,1,1,1,199.1,192.1,205.2,126.1,119.1,73,73,73,0,-1.421e-14,1.421e-14,0.367,0.356,0.38,126.1,119.1,132.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.091,0.0956,0.00646,0.00587,0.00699,0.00025,0.00023,0.00027,0.213,0.2,0.224,0.0083,0.0078,0.0087,25.37,25.35,25.39,0.928,0.924,0.931,0.97,0.97,0.97,0.901,0.896,0.903,29.13,27.39,30.6,28.25,26.57,29.68,0,0,0,0,0,0,0.157,0,0.0438,0.37,0.64,0.36,39.6
884556000000,1998,1,1997,4,15,7,0.135,0.0442,0.0911,5698.24,36.51,36.51,33.92,1,1,1,223.7,209.8,235,150.7,136.8,73,73,73,0,0,0,0.327,0.311,0.348,150.7,136.8,162,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0972,0.106,0.00856,0.00738,0.00952,0.00034,0.00029,0.00037,0.257,0.232,0.277,0.01,0.0091,0.011,25.2,25.11,25.31,0.939,0.933,0.943,0.97,0.97,0.971,0.911,0.905,0.915,34.96,31.7,37.61,33.92,30.75,36.51,0,0,0,0,0,0,0.188,0,0.0439,0.33,0.67,0.33,42.2
885160800000,1998,1,1997,4,16,7,0.153,0.0442,0.109,6850.28,44.1,44.1,40.78,1,1,1,252.4,239.6,266.4,179.4,166.6,73,73,73,0,0,0,0.29,0.274,0.305,179.4,166.6,193.4,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.108,0.117,0.011,0.00991,0.0122,0.00043,0.00039,0.00048,0.308,0.285,0.333,0.012,0.011,0.013,24.99,24.9,25.08,0.948,0.944,0.953,0.978,0.973,0.98,0.927,0.919,0.934,41.69,38.69,45,40.78,37.65,44.1,0,0,0,0,0,0,0.227,0,0.044,0.29,0.71,0.29,44.8
885765600000,1998,1,1997,4,17,7,0.177,0.0452,0.132,8067.53,50.55,50.55,48.02,2,1,1.1428571428571428,292.2,272.7,309.9,217.5,199.7,74.71,73,85,1.218e-14,0,2.842e-14,0.256,0.24,0.274,217.5,199.7,231.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.119,0.131,0.0142,0.0127,0.0154,0.00057,0.0005,0.00062,0.354,0.245,0.39,0.014,0.0098,0.016,24.78,24.66,24.86,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.6,26.06,52.41,44.41,25.27,48.2,0,0,0,0,0,0,0.267,0,0.045,0.26,0.75,0.25,45.6
886370400000,1998,2,1997,5,18,7,0.2,0.0514,0.148,8978.78,58.36,58.36,53.45,2,2,2,330.4,313.5,352.9,245.4,228.5,85,85,85,1.218e-14,0,2.842e-14,0.258,0.241,0.271,245.4,228.5,267.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.137,0.131,0.145,0.0181,0.0152,0.0254,0.00073,0.00061,0.001,0.263,0.243,0.293,0.011,0.0097,0.012,24.69,24.54,24.79,0.927,0.923,0.933,0.97,0.97,0.97,0.9,0.895,0.905,27.55,25.62,30.08,26.72,24.85,29.18,0,0,0,0,0,0,0.297,0,0.052,0.26,0.74,0.26,44.9
886975200000,1998,2,1997,5,19,7,0.241,0.0514,0.189,11446.2,76.97,76.97,68.13,2,2,2,398.2,361.3,438.4,313.2,276.3,85,85,85,0,0,0,0.214,0.194,0.235,313.2,276.3,353.4,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.161,0.148,0.175,0.0468,0.0294,0.0658,0.0019,0.0012,0.0027,0.361,0.306,0.422,0.015,0.012,0.017,24.25,24.01,24.49,0.942,0.935,0.949,0.971,0.97,0.975,0.915,0.907,0.925,35.08,31.03,39.47,34.07,30.09,38.48,0,0,0,0,0,0,0.379,0,0.052,0.21,0.78,0.22,47.5
887580000000,1998,2,1997,5,20,7,0.296,0.0514,0.244,14753.6,92.95,92.95,87.82,2,2,2,488.9,453.5,514.2,403.9,368.5,85,85,85,-8.12e-15,-5.684e-14,0,0.174,0.165,0.187,403.9,368.5,429.2,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.193,0.18,0.201,0.0896,0.0729,0.102,0.0037,0.003,0.0042,0.497,0.444,0.535,0.021,0.018,0.022,23.7,23.55,23.92,0.955,0.951,0.957,0.98,0.978,0.98,0.935,0.93,0.938,44.82,41.09,47.43,43.91,40.2,46.48,0,0,0,0,0,0,0.488,0,0.052,0.17,0.82,0.18,49.8
888184800000,1998,2,1997,5,21,7,0.319,0.0533,0.266,15936.6,96.4,96.4,94.86,2,2,2,527.8,519.4,538,439.6,431,88.14,85,107,8.12e-15,0,5.684e-14,0.167,0.159,0.199,439.6,431,450.5,990,990,990,966,965.9,966,24,24,24.1,0.206,0.203,0.209,0.107,0.102,0.112,0.0044,0.0043,0.0047,0.551,0.541,0.567,0.023,0.023,0.024,23.47,23.42,23.52,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.46,47.4,49.58,47.43,46.45,48.2,0,0,0,0,0,0,0.527,0,0.053,0.17,0.83,0.17,50
888789600000,1998,3,1997,6,22,7,0.329,0.0647,0.264,15812.9,95.23,95.23,94.12,2,2,2,544.1,538.8,549.7,437.1,431.8,107,107,107,1.624e-14,-5.684e-14,5.684e-14,0.197,0.195,0.199,437.1,431.8,442.7,990,990,990,966,966,966.1,24,23.9,24,0.207,0.206,0.209,0.105,0.103,0.108,0.0044,0.0043,0.0045,0.55,0.542,0.559,0.023,0.023,0.023,23.4,23.37,23.43,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.02,47.48,48.59,47.06,46.53,47.61,0,0,0,0,0,0,0.523,0,0.065,0.2,0.8,0.2,48.1
889394400000,1998,3,1997,6,23,7,0.352,0.0647,0.287,16596.7,106.3,106.3,98.79,3,2,2.2857142857142856,581.7,553.3,618.4,474.7,446.3,107,107,107,8.12e-15,-5.684e-14,5.684e-14,0.184,0.173,0.193,474.7,446.3,511.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.225,0.211,0.246,0.123,0.11,0.143,0.0052,0.0046,0.006,0.579,0.539,0.629,0.024,0.023,0.027,23.21,23.07,23.35,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.36,35.64,52.58,44.39,34.57,48.2,0,0,0,0,0,0,0.549,0,0.065,0.18,0.82,0.18,47.1
889999200000,1998,3,1997,6,24,7,0.419,0.0647,0.354,20328.8,131.5,131.5,121,3,3,3,692.3,635,748.2,585.3,528,107,107,107,0,0,0,0.155,0.143,0.168,585.3,528,641.2,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.288,0.255,0.319,0.192,0.154,0.229,0.0082,0.0065,0.0099,0.685,0.589,0.78,0.029,0.025,0.034,22.65,22.33,22.97,0.953,0.949,0.956,0.977,0.971,0.98,0.931,0.921,0.937,41.27,37.63,44.74,40.33,36.54,43.85,0,0,0,0,0,0,0.672,0,0.065,0.15,0.84,0.16,48.5
890604000000,1998,3,1997,6,25,7,0.482,0.0647,0.417,23428.1,144.6,144.6,139.5,3,3,3,796.2,761.6,838.6,689.2,654.6,107,107,107,0,0,0,0.134,0.128,0.14,689.2,654.6,731.6,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.347,0.327,0.371,0.261,0.238,0.29,0.011,0.01,0.013,0.861,0.802,0.932,0.038,0.035,0.041,22.05,21.81,22.25,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.54,45.54,49.92,46.48,44.63,48.2,0,0,0,0,0,0,0.775,0,0.065,0.13,0.87,0.13,48.6
891208800000,1998,3,1997,6,26,7,0.564,0.0725,0.491,26198.1,172,172,155.9,4,3,3.5714285714285716,932.4,856.3,1022,812.5,749.3,119.9,107,125,0,0,0,0.128,0.122,0.139,812.5,749.3,896.8,990,990,990,967.6,967.3,968,22.4,22,22.7,0.45,0.387,0.529,0.332,0.302,0.373,0.015,0.013,0.017,1.03,0.968,1.15,0.046,0.043,0.052,21.34,20.88,21.71,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.1,40.16,51.96,44.15,39.21,48.2,0,0,0,0,0,0,0.866,0,0.073,0.13,0.87,0.13,46.5
891813600000,1998,4,1997,7,27,7,0.689,0.0756,0.613,31456.8,192.8,192.8,187.2,4,4,4,1139,1055,1213,1014,930.1,125,125,125,1.624e-14,-1.137e-13,1.137e-13,0.11,0.103,0.118,1014,930.1,1088,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.662,0.559,0.767,0.485,0.389,0.622,0.022,0.018,0.029,1.43,1.21,1.69,0.066,0.055,0.079,20.24,19.74,20.72,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48,45.15,50.28,46.81,44.25,48.2,0,0,0,0,0,0,1.04,0,0.076,0.11,0.89,0.11,45.7
892418400000,1998,4,1997,7,28,7,0.75,0.0756,0.665,32390.4,192.8,192.8,192.8,4,4,4,1240,1228,1248,1115,1103,125,125,125,14.69,2.75,22.95,0.101,0.1,0.102,1100,1100,1100,990,990,990,968.7,968.6,968.7,21.3,21.3,21.4,0.79,0.785,0.793,0.648,0.648,0.648,0.03,0.03,0.03,1.74,1.73,1.74,0.081,0.081,0.082,19.61,19.58,19.65,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.45,50.37,50.57,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.085,0.1,0.89,0.11,43.2
893023200000,1998,4,1997,7,29,7,0.697,0.0756,0.622,31722.5,192.8,192.8,188.8,4,4,4,1153,1081,1219,1028,956.3,125,125,125,-3.248e-14,-1.137e-13,0,0.109,0.103,0.116,1028,956.3,1094,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.679,0.583,0.775,0.501,0.402,0.635,0.023,0.018,0.03,1.46,1.25,1.71,0.068,0.057,0.08,20.16,19.7,20.59,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.47,46.14,50.44,47.21,45.22,48.2,0,0,0,0,0,0,1.05,0,0.075,0.11,0.89,0.11,45.5
893628000000,1998,4,1997,7,30,7,0.599,0.0813,0.518,27550.6,177.4,177.4,164,4,3,3.857142857142857,990.4,925.4,1058,855.9,778.4,134.4,125,147,0,0,0,0.136,0.118,0.159,855.9,778.4,932.7,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.492,0.421,0.562,0.353,0.316,0.39,0.016,0.014,0.018,1.09,0.979,1.21,0.049,0.044,0.055,21.06,20.71,21.37,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.03,39.85,52,42.72,38.88,48.2,0,0,0,0,0,0,0.911,0,0.081,0.14,0.86,0.14,46
894232800000,1998,5,1997,8,31,7,0.519,0.0889,0.43,23720.1,144.6,144.6,141.2,3,3,3,857.9,816.3,905.1,710.9,669.3,147,147,147,0,0,0,0.171,0.162,0.18,710.9,669.3,758.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.367,0.34,0.403,0.276,0.248,0.306,0.012,0.011,0.014,0.904,0.832,0.991,0.04,0.036,0.044,21.76,21.49,22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.38,46.06,50.94,47.06,45.14,48.2,0,0,0,0,0,0,0.784,0,0.089,0.17,0.83,0.17,45.7
894837600000,1998,5,1997,8,32,7,0.466,0.0889,0.377,21400.1,133.3,133.3,127.4,3,3,3,770.7,730.7,804.3,623.7,583.7,147,147,147,0,0,0,0.191,0.183,0.201,623.7,583.7,657.3,990,990,990,967,966.8,967.1,23,22.9,23.2,0.314,0.292,0.334,0.218,0.191,0.24,0.0095,0.0082,0.01,0.755,0.688,0.812,0.033,0.03,0.035,22.26,22.07,22.49,0.955,0.953,0.956,0.98,0.978,0.98,0.936,0.932,0.937,43.34,40.9,45.35,42.46,40,44.44,0,0,0,0,0,0,0.708,0,0.089,0.19,0.81,0.19,45.9
895442400000,1998,5,1997,8,33,7,0.408,0.0889,0.319,18161.2,117.1,117.1,108.1,3,2,2.857142857142857,674.5,634.8,716.2,527.5,487.8,147,147,147,0,0,0,0.218,0.205,0.232,527.5,487.8,569.2,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.26,0.237,0.284,0.154,0.129,0.181,0.0066,0.0055,0.0078,0.609,0.548,0.663,0.026,0.023,0.029,22.79,22.57,22.96,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,39.83,35.56,52.41,38.33,34.49,48.2,0,0,0,0,0,0,0.601,0,0.089,0.22,0.78,0.22,44.5
896047200000,1998,5,1997,8,34,7,0.356,0.0889,0.267,15690.2,96.4,96.4,93.39,2,2,2,589.2,557.4,622.5,442.2,410.4,147,147,147,0,-5.684e-14,5.684e-14,0.25,0.236,0.264,442.2,410.4,475.5,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.214,0.201,0.23,0.108,0.0927,0.123,0.0045,0.0039,0.0052,0.563,0.513,0.617,0.024,0.021,0.026,23.19,22.99,23.38,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.1,44.95,51.28,46.7,44.05,48.2,0,0,0,0,0,0,0.519,0,0.089,0.25,0.75,0.25,44.1
896652000000,1998,6,1997,9,35,7,0.316,0.072,0.244,14628.4,92.36,92.36,87.07,2,2,2,522,496.9,548.4,403,377.9,119,119,119,8.12e-15,0,5.684e-14,0.228,0.217,0.239,403,377.9,429.4,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.197,0.188,0.206,0.0892,0.0774,0.102,0.0037,0.0032,0.0042,0.501,0.463,0.54,0.021,0.019,0.023,23.55,23.39,23.7,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.43,41.82,47.12,43.54,40.98,46.18,0,0,0,0,0,0,0.484,0,0.072,0.23,0.77,0.23,46.3
897256800000,1998,6,1997,9,36,7,0.283,0.072,0.211,12694.3,80.42,80.42,75.56,2,2,2,468.6,448.6,490.1,349.6,329.6,119,119,119,0,0,0,0.254,0.243,0.265,349.6,329.6,371.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.171,0.186,0.064,0.0545,0.0742,0.0026,0.0022,0.0031,0.421,0.391,0.453,0.017,0.016,0.019,23.87,23.74,23.99,0.948,0.945,0.951,0.974,0.97,0.978,0.923,0.917,0.931,38.8,36.65,41.1,37.78,35.55,40.21,0,0,0,0,0,0,0.42,0,0.072,0.25,0.75,0.25,44.9
897861600000,1998,6,1997,9,37,7,0.257,0.072,0.185,11086,69.78,69.78,65.99,2,2,2,424.3,407.8,442.3,305.3,288.8,119,119,119,0,0,0,0.281,0.269,0.292,305.3,288.8,323.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.157,0.169,0.0431,0.0353,0.0516,0.0018,0.0014,0.0021,0.354,0.33,0.381,0.014,0.013,0.016,24.14,24.03,24.24,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,34.01,32.2,35.97,32.99,31.23,34.89,0,0,0,0,0,0,0.367,0,0.072,0.28,0.72,0.28,43.1
898466400000,1998,6,1997,9,38,7,0.234,0.072,0.162,9760.41,61.34,61.34,58.1,2,2,2,387.5,373.1,402.6,268.5,254.1,119,119,119,-4.06e-15,-2.842e-14,0,0.307,0.296,0.319,268.5,254.1,283.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.145,0.155,0.0257,0.0189,0.0329,0.001,0.00077,0.0013,0.299,0.278,0.322,0.012,0.011,0.013,24.36,24.27,24.46,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.95,28.35,31.62,29.05,27.5,30.67,0,0,0,0,0,0,0.323,0,0.072,0.31,0.69,0.31,41.7
899071200000,1998,6,1997,9,39,7,0.216,0.0672,0.148,8937.35,54.85,54.85,53.2,2,2,2,356.6,344.4,368.4,245.5,236.4,111.1,108,119,4.06e-15,-2.842e-14,2.842e-14,0.312,0.299,0.326,245.5,236.4,252.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.141,0.137,0.143,0.0168,0.0158,0.0183,0.00068,0.00064,0.00074,0.266,0.255,0.274,0.011,0.01,0.011,24.55,24.49,24.62,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,27.42,26.4,28.27,26.6,25.61,27.42,0,0,0,0,0,0,0.296,0,0.068,0.31,0.69,0.31,41.4
899676000000,1998,7,1997,10,40,7,0.199,0.0653,0.134,8138.2,50.31,50.31,48.44,2,1,1.1428571428571428,329.6,318.9,340.3,221.6,210.9,108,108,108,0,-2.842e-14,2.842e-14,0.328,0.317,0.339,221.6,210.9,232.3,990,990,990,965,965,965.1,25,24.9,25,0.132,0.128,0.136,0.0146,0.0137,0.0155,0.00058,0.00055,0.00062,0.366,0.25,0.401,0.015,0.01,0.016,24.59,24.52,24.65,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.21,25.93,52.71,44.85,25.15,48.2,0,0,0,0,0,0,0.269,0,0.065,0.33,0.67,0.33,40.9
900280800000,1998,7,1997,10,41,7,0.186,0.0653,0.121,7595.24,47.24,47.24,45.21,1,1,1,307.5,298.4,316.5,199.5,190.4,108,108,108,0,-2.842e-14,2.842e-14,0.351,0.341,0.362,199.5,190.4,208.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.127,0.0127,0.0119,0.0135,0.00051,0.00048,0.00054,0.348,0.332,0.365,0.014,0.013,0.015,24.71,24.65,24.77,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.13,44.04,48.2,45.21,43.16,47.24,0,0,0,0,0,0,0.251,0,0.065,0.35,0.65,0.35,40.8
900885600000,1998,7,1997,10,42,7,0.174,0.0653,0.108,6803.7,42.46,42.46,40.5,1,1,1,287.2,279.6,295.4,179.2,171.6,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.376,0.366,0.386,179.2,171.6,187.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.12,0.011,0.0103,0.0117,0.00044,0.00041,0.00047,0.312,0.299,0.327,0.012,0.012,0.013,24.84,24.79,24.88,0.948,0.946,0.951,0.978,0.975,0.98,0.928,0.922,0.932,41.39,39.61,43.33,40.5,38.62,42.46,0,0,0,0,0,0,0.225,0,0.066,0.38,0.62,0.38,39.1
901490400000,1998,7,1997,10,43,7,0.163,0.0627,0.1,6262.61,38.78,38.78,37.28,1,1,1,269.7,262.3,277.1,166,159.3,103.7,93,108,4.06e-15,-2.842e-14,2.842e-14,0.384,0.351,0.404,166,159.3,171.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.113,0.00986,0.00929,0.0104,0.00039,0.00037,0.00041,0.288,0.277,0.297,0.011,0.011,0.012,24.93,24.9,24.96,0.944,0.942,0.946,0.973,0.97,0.975,0.918,0.914,0.923,38.33,36.72,39.75,37.28,35.62,38.78,0,0,0,0,0,0,0.207,0,0.063,0.38,0.61,0.39,38.4
902095200000,1998,8,1997,11,44,7,0.152,0.0562,0.0954,5945.53,37.42,37.42,35.39,1,1,1,250.8,242.9,259.3,157.8,149.9,93,93,93,-4.06e-15,-2.842e-14,0,0.371,0.359,0.383,157.8,149.9,166.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00916,0.00849,0.00989,0.00036,0.00034,0.00039,0.272,0.258,0.287,0.011,0.01,0.011,25.03,24.98,25.08,0.941,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.918,36.46,34.63,38.47,35.39,33.59,37.42,0,0,0,0,0,0,0.197,0,0.0566,0.37,0.63,0.37,39.1
902700000000,1998,8,1997,11,45,7,0.141,0.0562,0.0851,5292.68,33.03,33.03,31.5,1,1,1,233.8,227.9,240.5,140.8,134.9,93,93,93,0,0,0,0.398,0.387,0.408,140.8,134.9,147.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0994,0.104,0.00772,0.00722,0.00828,0.0003,0.00028,0.00033,0.242,0.231,0.254,0.0095,0.0091,0.01,25.16,25.1,25.2,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.48,31.09,34.05,31.5,30.16,33.03,0,0,0,0,0,0,0.175,0,0.0559,0.4,0.6,0.4,37.5
903304800000,1998,8,1997,11,46,7,0.133,0.0562,0.0769,4773.2,29.72,29.72,28.41,1,1,1,220.2,214.5,226,127.2,121.5,93,93,93,0,-1.421e-14,1.421e-14,0.423,0.412,0.434,127.2,121.5,133,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0967,0.0946,0.0987,0.00656,0.00608,0.00705,0.00026,0.00024,0.00028,0.217,0.207,0.228,0.0085,0.0081,0.009,25.26,25.22,25.31,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.29,27.92,30.64,28.41,27.08,29.72,0,0,0,0,0,0,0.158,0,0.0561,0.42,0.58,0.42,35.9
903909600000,1998,8,1997,11,47,7,0.125,0.0562,0.0691,4266.25,26.63,26.63,25.39,1,1,1,207.3,202.7,212.6,114.3,109.7,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.449,0.438,0.459,114.3,109.7,119.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0921,0.0905,0.094,0.00547,0.00508,0.00591,0.00021,0.0002,0.00023,0.194,0.186,0.204,0.0076,0.0073,0.008,25.36,25.32,25.4,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.89,0.897,26.18,25.07,27.46,25.39,24.32,26.63,0,0,0,0,0,0,0.141,0,0.0559,0.45,0.55,0.45,34.1
904514400000,1998,8,1997,11,48,7,0.117,0.0454,0.0715,3856.37,28.47,28.47,22.95,1,1,1,193.3,185,201.4,118.3,108.4,75,72,93,0,-1.421e-14,1.421e-14,0.388,0.362,0.462,118.3,108.4,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0895,0.0944,0.0058,0.00496,0.00654,0.00023,0.00019,0.00026,0.2,0.184,0.215,0.0078,0.0072,0.0084,25.39,25.38,25.41,0.793,0,0.929,0.831,0,0.97,0.769,0,0.901,23.66,0,29.35,22.95,0,28.47,0,1,0,0,0.143,0,0.128,0.143,0.0455,0.39,0.61,0.39,33
905119200000,1998,9,1997,12,49,7,0.107,0.0435,0.063,3861.64,24.49,24.49,22.99,1,1,1,176.2,170.5,182.5,104.2,98.46,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.409,0.395,0.422,104.2,98.46,110.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0864,0.0844,0.0886,0.00461,0.00412,0.00514,0.00018,0.00016,0.0002,0.174,0.164,0.185,0.0068,0.0064,0.0073,25.38,25.38,25.38,0.914,0.911,0.918,0.97,0.968,0.97,0.886,0.883,0.891,23.71,22.36,25.25,22.99,21.64,24.49,0,0,0,0,0,0,0.128,0,0.044,0.41,0.59,0.41,36.1
905724000000,1998,9,1997,12,50,7,0.0986,0.0435,0.0551,3382.17,21.26,21.26,20.13,1,1,1,163,158.2,168.6,91.04,86.16,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.442,0.427,0.455,91.04,86.16,96.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0801,0.0837,0.00349,0.00307,0.00396,0.00014,0.00012,0.00015,0.151,0.142,0.161,0.0059,0.0056,0.0063,25.38,25.37,25.38,0.921,0.915,0.927,0.965,0.963,0.967,0.889,0.885,0.892,20.86,19.87,21.98,20.13,19.13,21.26,0,0,0,0,0,0,0.112,0,0.0435,0.44,0.56,0.44,34.3
906328800000,1998,9,1997,12,51,7,0.0924,0.0435,0.0489,3028.1,18.84,18.84,18.02,1,1,1,152.8,149.7,156.8,80.85,77.68,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.471,0.459,0.481,80.85,77.68,84.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0771,0.0796,0.00262,0.00235,0.00296,0.0001,0.000092,0.00012,0.132,0.127,0.139,0.0052,0.005,0.0055,25.37,25.37,25.37,0.933,0.928,0.936,0.961,0.96,0.962,0.896,0.893,0.899,18.76,18.1,19.58,18.02,17.37,18.84,0,0,0,0,0,0,0.1,0,0.0435,0.47,0.53,0.47,32.8
906933600000,1998,9,1997,12,52,7,0.0887,0.0366,0.0521,3209.01,20.78,20.78,19.1,1,1,1,146.7,143.4,148.9,86.14,76.32,60.57,52,72,0,-1.421e-14,1.421e-14,0.412,0.355,0.485,86.14,76.32,94.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0766,0.0794,0.00307,0.00224,0.00377,0.00012,0.000088,0.00015,0.14,0.124,0.153,0.0055,0.0049,0.006,25.36,25.35,25.38,0.926,0.917,0.938,0.963,0.96,0.966,0.892,0.886,0.901,19.82,17.82,21.51,19.1,17.11,20.78,0,0,0,0,0,0,0.106,0,0.0366,0.41,0.59,0.41,36.2
907538400000,1998,10,1998,1,1,7,0.0834,0.0314,0.052,3200.47,19.89,19.89,19.05,1,1,1,137.9,133.8,142,85.92,81.82,52,52,52,-4.06e-15,-1.421e-14,0,0.377,0.366,0.389,85.92,81.82,90.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.075,0.0779,0.00305,0.0027,0.0034,0.00012,0.00011,0.00013,0.138,0.131,0.145,0.0054,0.0051,0.0057,25.36,25.35,25.37,0.926,0.921,0.931,0.963,0.961,0.964,0.891,0.888,0.895,19.79,18.96,20.62,19.05,18.21,19.89,0,0,0,0,0,0,0.106,0,0.0314,0.38,0.62,0.38,38.4
908143200000,1998,10,1998,1,2,7,0.0784,0.0314,0.047,2920.71,17.93,17.93,17.39,1,1,1,129.7,127,132.5,77.68,74.99,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.401,0.393,0.409,77.68,74.99,80.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0726,0.0745,0.00235,0.00212,0.00259,0.000092,0.000083,0.0001,0.123,0.118,0.128,0.0048,0.0046,0.005,25.38,25.37,25.38,0.937,0.933,0.94,0.96,0.96,0.96,0.899,0.896,0.903,18.11,17.55,18.68,17.39,16.85,17.93,0,0,0,0,0,0,0.0966,0,0.0314,0.4,0.6,0.4,37.3
908748000000,1998,10,1998,1,3,7,0.0744,0.0314,0.043,2624.29,16.24,16.24,15.62,1,1,1,123.1,120.7,125.1,71.08,68.7,52,52,52,0,0,0,0.423,0.416,0.431,71.08,68.7,73.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0719,0.00179,0.00159,0.00196,0.00007,0.000062,0.000077,0.112,0.108,0.115,0.0044,0.0042,0.0045,25.39,25.38,25.39,0.919,0.906,0.93,0.96,0.96,0.96,0.882,0.87,0.893,16.27,15.5,16.92,15.62,14.88,16.24,0,0,0,0,0,0,0.0868,0,0.0314,0.42,0.58,0.42,35.3
909352800000,1998,10,1998,1,4,7,0.0717,0.0313,0.0404,2406.98,14.8,14.8,14.33,1,1,1,118.6,117.4,120.4,66.87,65.42,51.71,50,52,0,0,0,0.436,0.423,0.443,66.87,65.42,68.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00143,0.00131,0.00157,0.000056,0.000051,0.000061,0.105,0.103,0.107,0.0041,0.004,0.0042,25.39,25.39,25.4,0.896,0.888,0.905,0.96,0.96,0.96,0.86,0.852,0.868,14.92,14.47,15.41,14.33,13.89,14.8,0,0,0,0,0,0,0.0796,0,0.0313,0.44,0.56,0.44,33.6
909957600000,1998,11,1998,2,5,7,0.0748,0.0302,0.0446,2730.48,18.4,18.4,16.25,1,1,1,123.7,118.5,132.7,73.71,68.51,50,50,50,-4.06e-15,-1.421e-14,0,0.405,0.377,0.422,73.71,68.51,82.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.075,0.00201,0.00157,0.00278,0.000079,0.000062,0.00011,0.116,0.107,0.132,0.0046,0.0042,0.0052,25.38,25.37,25.39,0.922,0.905,0.938,0.96,0.96,0.961,0.885,0.869,0.9,16.93,15.44,19.14,16.25,14.82,18.4,0,0,0,0,0,0,0.0903,0,0.0302,0.4,0.6,0.4,36.5
910562400000,1998,11,1998,2,6,7,0.0827,0.0302,0.0524,3227.62,20.24,20.24,19.21,1,1,1,136.7,131.6,141.8,86.71,81.64,50,50,50,0,-1.421e-14,1.421e-14,0.366,0.353,0.38,86.71,81.64,91.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0746,0.0781,0.00312,0.00269,0.00355,0.00012,0.00011,0.00014,0.139,0.13,0.148,0.0055,0.0051,0.0058,25.36,25.35,25.37,0.925,0.919,0.931,0.963,0.961,0.965,0.891,0.887,0.895,19.95,18.92,20.97,19.21,18.18,20.24,0,0,0,0,0,0,0.107,0,0.0303,0.37,0.63,0.37,39
911167200000,1998,11,1998,2,7,7,0.0875,0.0302,0.0572,3499.55,21.02,21.02,20.83,1,1,1,144.6,143.9,145.6,94.64,93.94,50,50,50,0,-1.421e-14,1.421e-14,0.345,0.343,0.347,94.64,93.94,95.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0789,0.0795,0.00379,0.00373,0.00387,0.00015,0.00015,0.00015,0.153,0.152,0.155,0.006,0.006,0.0061,25.35,25.35,25.35,0.916,0.915,0.917,0.966,0.966,0.967,0.885,0.885,0.886,21.56,21.41,21.74,20.83,20.69,21.02,0,0,0,0,0,0,0.116,0,0.0303,0.35,0.65,0.35,40
911772000000,1998,11,1998,2,8,7,0.0879,0.0302,0.0577,3525.1,21.64,21.64,20.98,1,1,1,145.4,142.6,148.6,95.39,92.57,50,50,50,0,-1.421e-14,1.421e-14,0.344,0.336,0.351,95.39,92.57,98.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0784,0.0806,0.00386,0.00362,0.00413,0.00015,0.00014,0.00016,0.155,0.15,0.16,0.0061,0.0059,0.0063,25.35,25.34,25.35,0.916,0.912,0.918,0.967,0.965,0.968,0.885,0.883,0.887,21.71,21.14,22.35,20.98,20.41,21.64,0,0,0,0,0,0,0.117,0,0.0302,0.34,0.66,0.34,40.1
912376800000,1998,11,1998,2,9,7,0.0935,0.0349,0.0586,3580.87,23,23,21.31,1,1,1,154.6,148.6,163.3,96.85,90.96,57.71,50,59,6.09e-15,0,1.421e-14,0.373,0.336,0.393,96.85,90.96,104.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0793,0.084,0.00398,0.00348,0.00462,0.00016,0.00014,0.00018,0.158,0.148,0.172,0.0062,0.0058,0.0067,25.35,25.34,25.35,0.915,0.911,0.92,0.967,0.965,0.97,0.885,0.883,0.888,22.03,20.81,23.71,21.31,20.08,23,0,0,0,0,0,0,0.118,0,0.0349,0.37,0.63,0.37,38.3
912981600000,1998,12,1998,3,10,7,0.102,0.0357,0.0668,4109.65,25.17,25.17,24.46,1,1,1,169.4,165.3,172.4,110.4,106.3,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.348,0.342,0.357,110.4,106.3,113.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0847,0.0872,0.00514,0.00478,0.00539,0.0002,0.00019,0.00021,0.183,0.175,0.188,0.0072,0.0069,0.0074,25.36,25.36,25.36,0.918,0.915,0.92,0.97,0.97,0.97,0.891,0.888,0.893,25.22,24.18,25.95,24.46,23.46,25.17,0,0,0,0,0,0,0.136,0,0.0352,0.35,0.65,0.35,40.3
913586400000,1998,12,1998,3,11,7,0.106,0.0357,0.0703,4345.69,26.83,26.83,25.87,1,1,1,175.3,172.7,179.2,116.3,113.7,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.337,0.329,0.342,116.3,113.7,120.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0882,0.0873,0.0896,0.00563,0.00541,0.00597,0.00022,0.00021,0.00023,0.193,0.189,0.2,0.0076,0.0074,0.0078,25.36,25.36,25.36,0.922,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.67,26.01,27.65,25.87,25.23,26.83,0,0,0,0,0,0,0.144,0,0.0357,0.34,0.66,0.34,41
914191200000,1998,12,1998,3,12,7,0.116,0.0357,0.08,4989.67,33.25,33.25,29.7,1,1,1,191.2,178.4,206.3,132.2,119.4,59,59,59,-2.03e-15,-1.421e-14,0,0.309,0.286,0.331,132.2,119.4,147.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0893,0.0992,0.00699,0.0059,0.00827,0.00027,0.00023,0.00032,0.222,0.199,0.249,0.0087,0.0078,0.0097,25.35,25.31,25.36,0.931,0.924,0.937,0.97,0.97,0.97,0.903,0.897,0.909,30.62,27.45,34.27,29.7,26.63,33.25,0,0,0,0,0,0,0.165,0,0.036,0.31,0.69,0.31,43
