datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
977090400000,2000,12,2000,3,12,7,0.147,0.0357,0.112,7082.04,45.04,45.04,42.16,1,1,1,243.7,231.4,256.1,184.7,172.4,59,59,59,0,0,0,0.242,0.23,0.255,184.7,172.4,197.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.117,0.0114,0.0104,0.0125,0.00045,0.00041,0.00049,0.316,0.294,0.338,0.012,0.012,0.013,25.02,24.94,25.12,0.95,0.946,0.954,0.979,0.976,0.98,0.93,0.923,0.935,43.04,40.18,45.96,42.16,39.23,45.04,0,0,0,0,0,0,0.234,0,0.035,0.24,0.76,0.24,48.2
977695200000,2000,12,2000,3,13,7,0.167,0.0357,0.132,8147.29,51.67,51.67,48.5,2,1,1.2857142857142858,276.6,260.7,295.1,217.6,201.7,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.214,0.2,0.226,217.6,201.7,236.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.124,0.118,0.131,0.0142,0.0129,0.0158,0.00057,0.00051,0.00063,0.329,0.242,0.386,0.013,0.0096,0.015,24.86,24.78,24.91,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.72,25.97,52.24,41.21,25.19,48.2,0,0,0,0,0,0,0.269,0,0.035,0.21,0.79,0.21,48.8
978300000000,2001,1,2000,4,14,7,0.201,0.0442,0.157,9492.85,63.46,63.46,56.51,2,2,2,331.8,304.7,363.8,258.8,231.7,73,73,73,4.06e-15,0,2.842e-14,0.221,0.201,0.24,258.8,231.7,290.8,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.131,0.152,0.0229,0.0154,0.0362,0.00092,0.00062,0.0015,0.28,0.245,0.327,0.011,0.0098,0.013,24.66,24.45,24.83,0.931,0.924,0.938,0.97,0.97,0.97,0.903,0.896,0.91,29.13,26.06,32.71,28.25,25.27,31.73,0,0,0,0,0,0,0.314,0,0.044,0.22,0.78,0.22,47.2
978904800000,2001,1,2000,4,15,7,0.238,0.0442,0.194,11730.2,73.63,73.63,69.82,2,2,2,393.6,373.4,411.1,320.6,300.4,73,73,73,0,0,0,0.186,0.178,0.196,320.6,300.4,338.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.162,0.155,0.168,0.0503,0.0408,0.0586,0.002,0.0016,0.0024,0.371,0.341,0.398,0.015,0.014,0.016,24.26,24.15,24.39,0.944,0.94,0.946,0.97,0.97,0.971,0.915,0.912,0.919,35.98,33.78,37.89,34.91,32.77,36.81,0,0,0,0,0,0,0.388,0,0.044,0.19,0.82,0.18,49.3
979509600000,2001,1,2000,4,16,7,0.267,0.0442,0.223,13544.4,86.2,86.2,80.62,2,2,2,442,416.3,467.7,369,343.3,73,73,73,0,0,0,0.165,0.156,0.175,369,343.3,394.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.17,0.188,0.0732,0.061,0.0853,0.003,0.0025,0.0035,0.444,0.405,0.482,0.018,0.017,0.02,23.97,23.81,24.12,0.951,0.947,0.954,0.977,0.973,0.98,0.929,0.921,0.935,41.23,38.46,43.98,40.31,37.41,43.1,0,0,0,0,0,0,0.448,0,0.044,0.17,0.84,0.16,50.7
980114400000,2001,1,2000,4,17,7,0.296,0.0442,0.251,15202.1,93.66,93.66,90.49,2,2,2,488.8,475.6,504.6,415.8,402.6,73,73,73,0,0,0,0.149,0.145,0.153,415.8,402.6,431.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.196,0.191,0.201,0.0953,0.089,0.103,0.0039,0.0037,0.0043,0.514,0.494,0.538,0.021,0.02,0.022,23.69,23.59,23.77,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.17,44.82,47.79,45.24,43.92,46.83,0,0,0,0,0,0,0.503,0,0.045,0.15,0.85,0.15,51.4
980719200000,2001,1,2000,4,18,7,0.324,0.0483,0.275,16164.8,96.4,96.4,96.22,2,2,2,535.1,512,558.5,455.2,439,79.86,73,85,-8.12e-15,-5.684e-14,5.684e-14,0.149,0.138,0.159,455.2,439,473.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.21,0.204,0.219,0.114,0.106,0.122,0.0047,0.0044,0.0051,0.574,0.549,0.603,0.024,0.023,0.025,23.42,23.28,23.55,0.958,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.05,48.54,51.7,48.11,47.57,48.2,0,0,0,0,0,0,0.535,0,0.049,0.15,0.85,0.15,49.9
981324000000,2001,2,2000,5,19,7,0.364,0.0514,0.313,18016.5,115.6,115.6,107.2,3,2,2.857142857142857,601.8,567.5,639.7,516.8,482.5,85,85,85,8.12e-15,0,5.684e-14,0.141,0.133,0.15,516.8,482.5,554.7,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.244,0.224,0.265,0.147,0.127,0.172,0.0062,0.0053,0.0073,0.581,0.525,0.629,0.025,0.022,0.027,23.12,22.91,23.28,0.949,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.57,35.44,52.52,38.04,34.37,48.2,0,0,0,0,0,0,0.596,0,0.051,0.14,0.86,0.14,49.5
981928800000,2001,2,2000,5,20,7,0.439,0.0514,0.388,22170.1,143.8,143.8,132,3,3,3,726.7,659.1,794.5,641.7,574.1,85,85,85,0,0,0,0.117,0.107,0.129,641.7,574.1,709.5,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.314,0.276,0.353,0.23,0.184,0.275,0.0099,0.0079,0.012,0.775,0.661,0.89,0.033,0.028,0.039,22.42,22.03,22.8,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,44.9,40.76,48.91,43.99,39.85,47.93,0,0,0,0,0,0,0.733,0,0.051,0.12,0.88,0.12,50.5
982533600000,2001,2,2000,5,21,7,0.587,0.06,0.527,28122.7,192.8,192.8,167.4,4,3,3.857142857142857,971.3,823.5,1163,872,738.5,99.29,85,105,0,0,0,0.103,0.0903,0.117,872,738.5,1058,990,990,990,967.8,967.2,968.4,22.2,21.6,22.8,0.5,0.37,0.705,0.375,0.294,0.553,0.017,0.013,0.026,1.12,0.921,1.55,0.051,0.041,0.072,21.12,20.04,21.87,0.955,0.952,0.957,0.979,0.975,0.98,0.934,0.928,0.938,44.77,39.36,50.52,43.57,38.36,48.2,0,0,0,0,0,0,0.93,0,0.06,0.1,0.9,0.1,47.9
983138400000,2001,2,2000,5,22,7,0.876,0.0905,0.665,31781.8,192.8,192.8,189.2,4,4,4,1449,1251,1591,1299,1146,149.6,105,183,199.5,45.85,307.7,0.102,0.074,0.125,1100,1100,1100,990,990,990,969.3,968.7,969.8,20.7,20.2,21.3,0.865,0.787,0.909,0.648,0.648,0.648,0.031,0.03,0.032,1.81,1.73,1.86,0.088,0.081,0.092,18.87,18.37,19.58,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.46,47.14,50.37,47.29,46.2,48.2,0,0,0,0,0,0,1.05,0,0.211,0.1,0.76,0.24,36.3
983743200000,2001,3,2000,6,23,7,1.07,0.111,0.665,30023.6,183.6,183.6,178.7,4,4,4,1767,1627,1912,1584,1444,183,183,183,483.7,343.7,629.1,0.104,0.0957,0.112,1100,1100,1100,990,990,990,970.3,969.9,970.8,19.7,19.2,20.1,0.921,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.098,17.78,17.31,18.25,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.59,44.3,46.83,44.68,43.42,45.89,0,0,0,0,0,0,0.993,0,0.405,0.1,0.62,0.38,28.1
984348000000,2001,3,2000,6,24,7,1.28,0.111,0.665,28174,172.1,172.1,167.7,4,4,4,2118,1958,2269,1935,1775,183,183,183,834.7,674.8,986.5,0.0866,0.0806,0.0935,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.75,16.38,17.16,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.78,41.78,43.9,41.93,40.94,43.03,0,0,0,0,0,0,0.932,0,0.615,0.087,0.52,0.48,22
984952800000,2001,3,2000,6,25,7,1.45,0.111,0.665,26898.8,162.8,162.8,160.1,4,4,4,2402,2303,2492,2219,2120,183,183,183,1119,1020,1209,0.0762,0.0734,0.0795,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.84,16.29,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.93,40.34,41.57,40.03,39.4,40.71,0,0,0,0,0,0,0.89,0,0.785,0.077,0.46,0.54,18.6
985557600000,2001,3,2000,6,26,7,1.59,0.114,0.665,25830.8,156.6,156.6,153.8,4,4,4,2630,2527,2729,2442,2344,187.9,183,217,1342,1244,1419,0.0714,0.0677,0.0795,1100,1100,1100,990,990,990,972.6,972.4,972.9,17.4,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.27,15.75,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.922,39.43,38.79,40.11,38.44,37.75,39.16,0,0,0,0,0,0,0.854,0,0.925,0.072,0.42,0.58,16.2
986162400000,2001,4,2000,7,27,7,1.73,0.131,0.665,24746.2,150.3,150.3,147.3,4,4,4,2863,2757,2964,2646,2540,217,217,217,1546,1440,1647,0.0758,0.0732,0.0787,1100,1100,1100,990,990,990,973.2,972.9,973.4,16.8,16.6,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.94,14.7,15.2,0.941,0.939,0.942,0.972,0.97,0.973,0.914,0.911,0.916,37.9,37.23,38.61,36.82,36.11,37.56,0,0,0,0,0,0,0.818,0,1.065,0.076,0.38,0.62,14.3
986767200000,2001,4,2000,7,28,7,1.85,0.131,0.665,23853.2,143.7,143.7,142,4,4,4,3059,2993,3107,2842,2776,217,217,217,1742,1676,1790,0.0709,0.0698,0.0725,1100,1100,1100,990,990,990,973.7,973.5,973.8,16.3,16.2,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.35,14.63,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.59,36.28,37.04,35.5,35.19,35.93,0,0,0,0,0,0,0.789,0,1.185,0.071,0.36,0.64,12.9
987372000000,2001,4,2000,7,29,7,1.87,0.131,0.665,23688.7,141.9,141.9,141,4,4,4,3097,3062,3115,2880,2845,217,217,217,1780,1745,1798,0.0701,0.0697,0.0709,1100,1100,1100,990,990,990,973.7,973.7,973.8,16.3,16.2,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.38,14.33,14.46,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,36.34,36.22,36.58,35.25,35.14,35.48,0,0,0,0,0,0,0.783,0,1.205,0.07,0.36,0.64,12.7
987976800000,2001,4,2000,7,30,7,1.78,0.131,0.665,24367.6,148,148,145,4,4,4,2945,2840,3041,2728,2623,217,217,217,1628,1523,1724,0.0737,0.0713,0.0764,1100,1100,1100,990,990,990,973.4,973.1,973.6,16.6,16.4,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.74,14.51,15,0.939,0.938,0.941,0.971,0.97,0.972,0.912,0.91,0.915,37.36,36.71,38.06,36.26,35.61,36.99,0,0,0,0,0,0,0.806,0,1.115,0.074,0.37,0.63,13.7
988581600000,2001,4,2000,7,31,7,1.62,0.162,0.665,25625.3,156.1,156.1,152.5,4,4,4,2674,2546,2804,2407,2270,267.6,217,276,1307,1170,1487,0.1,0.0774,0.108,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.4,15.08,15.71,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.14,38.3,39.98,38.13,37.24,39.02,0,0,0,0,0,0,0.847,0,0.955,0.1,0.41,0.59,15.8
989186400000,2001,5,2000,8,32,7,1.44,0.167,0.665,27005.6,164.2,164.2,160.7,4,4,4,2379,2255,2504,2103,1979,276,276,276,1003,878.6,1128,0.116,0.11,0.122,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.81,16.41,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.08,40.26,41.88,40.19,39.32,41.04,0,0,0,0,0,0,0.893,0,0.775,0.12,0.46,0.54,18.8
989791200000,2001,5,2000,8,33,7,1.24,0.167,0.665,28521.2,174.2,174.2,169.8,4,4,4,2043,1898,2199,1767,1622,276,276,276,667,522.1,823.3,0.135,0.125,0.145,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.94,16.54,17.35,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.31,42.24,44.43,42.44,41.39,43.54,0,0,0,0,0,0,0.943,0,0.575,0.13,0.54,0.46,23
990396000000,2001,5,2000,8,34,7,1.05,0.167,0.665,30205.3,183.6,183.6,179.8,4,4,4,1735,1623,1853,1459,1347,276,276,276,358.9,247.4,476.9,0.159,0.149,0.17,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.89,17.5,18.25,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.87,44.82,46.85,44.95,43.93,45.91,0,0,0,0,0,0,0.999,0,0.385,0.16,0.63,0.37,28.8
991000800000,2001,5,2000,8,35,7,0.908,0.15,0.665,31594.5,191.2,191.2,188.1,4,4,4,1501,1416,1587,1253,1206,247.7,210,276,153.3,105.9,211.4,0.164,0.143,0.184,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.881,0.856,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.092,18.68,18.37,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.98,47.16,48.76,47.02,46.22,47.79,0,0,0,0,0,0,1.04,0,0.243,0.17,0.73,0.27,34.8
991605600000,2001,6,2000,9,36,7,0.76,0.127,0.624,31321.2,192.8,192.8,186.4,4,4,4,1256,1143,1388,1046,933.4,210,210,210,14.97,-1.137e-13,78.19,0.168,0.151,0.184,1031,933.4,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.718,0.58,0.844,0.519,0.391,0.648,0.024,0.018,0.031,1.52,1.23,1.79,0.072,0.057,0.086,19.77,19.08,20.42,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.63,44.63,49.54,46.61,43.74,48.2,0,0,0,0,0,0,1.04,0,0.136,0.17,0.82,0.18,41.2
992210400000,2001,6,2000,9,37,7,0.629,0.127,0.502,26412.7,170.5,170.5,157.2,4,3,3.7142857142857144,1039,974.8,1113,829.4,764.8,210,210,210,-1.624e-14,-1.137e-13,1.137e-13,0.202,0.189,0.215,829.4,764.8,903.4,990,990,990,968,967.8,968.3,22,21.7,22.2,0.485,0.426,0.552,0.34,0.309,0.376,0.015,0.014,0.017,1.07,1,1.18,0.049,0.046,0.054,20.91,20.57,21.18,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,44.22,39.56,51.54,42.75,38.57,48.2,0,0,0,0,0,0,0.873,0,0.127,0.2,0.8,0.2,42
992815200000,2001,6,2000,9,38,7,0.551,0.127,0.424,23267.5,144.6,144.6,138.5,3,3,3,910.3,864.5,958,700.3,654.5,210,210,210,0,0,0,0.231,0.219,0.243,700.3,654.5,748,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.372,0.342,0.41,0.269,0.238,0.301,0.012,0.011,0.014,0.899,0.817,0.99,0.04,0.036,0.044,21.56,21.28,21.82,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.19,44.64,49.78,46.17,43.74,48.2,0,0,0,0,0,0,0.769,0,0.127,0.23,0.77,0.23,42.2
993420000000,2001,6,2000,9,39,7,0.497,0.125,0.372,20929.7,128.8,128.8,124.6,3,3,3,822.4,796.1,850.3,615.8,594.3,206.6,186,210,0,0,0,0.251,0.234,0.261,615.8,594.3,640.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.32,0.308,0.334,0.212,0.198,0.229,0.0093,0.0087,0.01,0.752,0.716,0.794,0.033,0.031,0.035,22.06,21.91,22.18,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.39,41.07,43.81,41.53,40.18,42.93,0,0,0,0,0,0,0.692,0,0.125,0.25,0.75,0.25,42.1
994024800000,2001,7,2000,10,40,7,0.462,0.112,0.35,19811.6,122.8,122.8,117.9,3,3,3,764.1,733.5,788.5,578.1,547.5,186,186,186,0,0,0,0.244,0.236,0.254,578.1,547.5,602.5,990,990,990,967,966.8,967.1,23,22.9,23.2,0.294,0.277,0.308,0.187,0.167,0.203,0.0081,0.0072,0.0089,0.684,0.632,0.725,0.03,0.027,0.032,22.36,22.22,22.53,0.953,0.95,0.954,0.977,0.972,0.98,0.93,0.924,0.935,40.25,38.33,41.76,39.31,37.27,40.92,0,0,0,0,0,0,0.655,0,0.112,0.24,0.76,0.24,42.9
994629600000,2001,7,2000,10,41,7,0.418,0.13,0.288,16556.5,109.6,109.6,98.55,3,2,2.2857142857142856,691.4,661.6,722.3,476.1,434.6,215.3,186,227,1.624e-14,-5.684e-14,5.684e-14,0.312,0.258,0.343,476.1,434.6,536.3,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.241,0.219,0.27,0.125,0.104,0.159,0.0054,0.0044,0.0069,0.596,0.559,0.627,0.026,0.024,0.027,22.74,22.6,22.89,0.955,0.949,0.958,0.977,0.97,0.98,0.933,0.92,0.939,45.33,36.97,50.46,44.11,35.86,48.2,0,0,0,0,0,0,0.548,0,0.13,0.31,0.69,0.31,39.6
995234400000,2001,7,2000,10,42,7,0.378,0.137,0.241,14171.1,89.65,89.65,84.35,2,2,2,625.5,600,652,398.5,373,227,227,227,0,-5.684e-14,5.684e-14,0.363,0.348,0.378,398.5,373,425,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.204,0.195,0.214,0.0871,0.0751,0.0996,0.0037,0.0032,0.0042,0.503,0.465,0.543,0.021,0.02,0.023,23.09,22.95,23.24,0.954,0.952,0.956,0.979,0.977,0.98,0.935,0.93,0.937,43.06,40.44,45.74,42.18,39.51,44.82,0,0,0,0,0,0,0.469,0,0.137,0.36,0.64,0.36,37.5
995839200000,2001,7,2000,10,43,7,0.345,0.137,0.207,12176.6,77.28,77.28,72.48,2,2,2,569.9,547.8,592.1,342.9,320.8,227,227,227,1.624e-14,-5.684e-14,5.684e-14,0.399,0.383,0.414,342.9,320.8,365.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.185,0.177,0.193,0.0608,0.0504,0.0713,0.0026,0.0021,0.003,0.42,0.386,0.453,0.018,0.016,0.019,23.42,23.28,23.55,0.947,0.944,0.951,0.972,0.97,0.975,0.921,0.916,0.927,37.3,34.98,39.62,36.24,33.93,38.64,0,0,0,0,0,0,0.403,0,0.138,0.4,0.6,0.4,35.3
996444000000,2001,7,2000,10,44,7,0.314,0.119,0.195,11545.3,73.14,73.14,68.72,2,2,2,519.3,497.2,541,323,307.1,196.3,184,227,0,-5.684e-14,5.684e-14,0.378,0.349,0.425,323,307.1,343.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.171,0.182,0.0515,0.044,0.061,0.0021,0.0018,0.0025,0.387,0.366,0.417,0.016,0.015,0.017,23.68,23.59,23.79,0.944,0.942,0.948,0.97,0.97,0.971,0.916,0.914,0.92,35.42,33.53,37.66,34.36,32.52,36.57,0,0,0,0,0,0,0.382,0,0.119,0.38,0.62,0.38,36.8
997048800000,2001,8,2000,11,45,7,0.285,0.111,0.173,10283.2,65.31,65.31,61.21,2,2,2,470.4,451.6,489.8,286.4,267.6,184,184,184,0,0,0,0.391,0.376,0.407,286.4,267.6,305.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.155,0.169,0.0342,0.0253,0.0434,0.0014,0.001,0.0018,0.332,0.303,0.361,0.014,0.012,0.015,23.95,23.83,24.06,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.55,29.48,33.67,30.6,28.6,32.66,0,0,0,0,0,0,0.34,0,0.112,0.39,0.61,0.39,36.1
997653600000,2001,8,2000,11,46,7,0.26,0.111,0.149,8796.39,55.98,55.98,52.36,2,1,1.8571428571428572,429.7,414.1,445.8,245.7,230.1,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.428,0.413,0.444,245.7,230.1,261.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.142,0.153,0.0176,0.0153,0.0226,0.00072,0.00062,0.00093,0.295,0.261,0.41,0.012,0.011,0.017,24.17,24.1,24.25,0.933,0.925,0.957,0.971,0.97,0.98,0.906,0.897,0.938,30.89,25.88,52.13,29.62,25.1,48.2,0,0,0,0,0,0,0.291,0,0.111,0.43,0.57,0.43,33.8
998258400000,2001,8,2000,11,47,7,0.239,0.111,0.128,7852.98,48.2,48.2,46.74,1,1,1,395.4,382.6,408.9,211.4,198.7,184,184,184,-1.624e-14,-2.842e-14,2.842e-14,0.465,0.45,0.481,211.4,198.7,224.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.131,0.14,0.0137,0.0126,0.0149,0.00056,0.00051,0.00061,0.377,0.354,0.401,0.015,0.014,0.016,24.25,24.16,24.33,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.935,0.939,48.09,45.25,51.08,46.74,44.34,48.2,0,0,0,0,0,0,0.26,0,0.111,0.46,0.54,0.46,32.9
998863200000,2001,8,2000,11,48,7,0.223,0.103,0.12,7376.23,48.2,48.2,43.91,1,1,1,369.1,356.7,379.6,198.3,181.4,170.9,138,184,4.06e-15,-2.842e-14,2.842e-14,0.462,0.381,0.504,198.3,181.4,223.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.129,0.125,0.135,0.0126,0.0112,0.0148,0.00051,0.00045,0.0006,0.352,0.323,0.395,0.014,0.013,0.016,24.4,24.35,24.45,0.954,0.95,0.959,0.98,0.979,0.98,0.934,0.929,0.94,45.26,41.31,51.35,43.91,40.43,48.2,0,0,0,0,0,0,0.244,0,0.103,0.46,0.54,0.46,33.1
999468000000,2001,9,2000,12,49,7,0.204,0.0835,0.12,7532.66,48.04,48.04,44.84,1,1,1,337.1,324.1,351.5,199.1,186.1,138,138,138,0,-2.842e-14,2.842e-14,0.41,0.393,0.426,199.1,186.1,213.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.122,0.132,0.0127,0.0116,0.0139,0.00051,0.00046,0.00056,0.351,0.327,0.376,0.014,0.013,0.015,24.56,24.47,24.65,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.75,42.78,49.02,44.84,41.93,48.04,0,0,0,0,0,0,0.249,0,0.084,0.41,0.59,0.41,36.9
1000072800000,2001,9,2000,12,50,7,0.187,0.0835,0.104,6454.72,40.99,40.99,38.42,1,1,1,309.6,300.4,320,171.6,162.3,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.446,0.431,0.459,171.6,162.3,182,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.121,0.0103,0.00955,0.0112,0.00041,0.00038,0.00045,0.301,0.285,0.32,0.012,0.011,0.013,24.75,24.68,24.81,0.946,0.943,0.949,0.975,0.97,0.98,0.922,0.915,0.93,39.41,37.27,41.83,38.42,36.15,40.99,0,0,0,0,0,0,0.213,0,0.083,0.45,0.56,0.44,34.5
1000677600000,2001,9,2000,12,51,7,0.175,0.0835,0.0914,5644.58,35.47,35.47,33.6,1,1,1,289.1,281.5,297.3,151.1,143.5,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.478,0.464,0.49,151.1,143.5,159.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.113,0.00859,0.00795,0.00929,0.00034,0.00032,0.00037,0.265,0.251,0.279,0.011,0.01,0.011,24.88,24.83,24.92,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,34.64,32.85,36.56,33.6,31.86,35.47,0,0,0,0,0,0,0.187,0,0.0836,0.48,0.52,0.48,32.3
1001282400000,2001,9,2000,12,52,7,0.164,0.0835,0.0808,4975,31.3,31.3,29.61,1,1,1,271.6,264.3,279,133.6,126.3,138,138,138,0,-2.842e-14,2.842e-14,0.508,0.495,0.522,133.6,126.3,141,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.104,0.101,0.106,0.00711,0.00648,0.00774,0.00028,0.00026,0.00031,0.234,0.22,0.247,0.0093,0.0087,0.0098,24.98,24.94,25.02,0.932,0.929,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.53,28.79,32.27,29.61,27.93,31.3,0,0,0,0,0,0,0.165,0,0.0832,0.51,0.49,0.51,30.3
1001887200000,2001,10,2001,1,1,7,0.157,0.0665,0.0903,5598.96,34.28,34.28,33.33,1,1,1,259.3,253,263.4,149.3,143,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.424,0.418,0.435,149.3,143,153.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.108,0.00844,0.00791,0.00879,0.00033,0.00031,0.00035,0.259,0.248,0.266,0.01,0.0098,0.011,25,24.98,25.04,0.939,0.936,0.94,0.97,0.97,0.97,0.911,0.908,0.912,34.36,32.89,35.34,33.33,31.9,34.28,0,0,0,0,0,0,0.185,0,0.0667,0.42,0.58,0.42,35.7
1002492000000,2001,10,2001,1,2,7,0.147,0.062,0.0851,5275.29,32.71,32.71,31.4,1,1,1,243.2,235.8,250.6,140.6,135.7,102.6,97,110,0,0,0,0.421,0.399,0.448,140.6,135.7,146.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.1,0.103,0.0077,0.00728,0.00818,0.0003,0.00029,0.00032,0.242,0.234,0.251,0.0095,0.0093,0.0099,25.1,25.05,25.15,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.37,31.15,33.72,31.4,30.22,32.71,0,0,0,0,0,0,0.174,0,0.0619,0.42,0.58,0.42,35.9
1003096800000,2001,10,2001,1,3,7,0.14,0.0587,0.0815,5054.17,30.72,30.72,30.08,1,1,1,231.7,228.7,234.4,134.7,131.7,97,97,97,0,0,0,0.419,0.414,0.424,134.7,131.7,137.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0989,0.0979,0.0999,0.0072,0.00695,0.00743,0.00028,0.00027,0.00029,0.23,0.225,0.235,0.0091,0.0089,0.0093,25.18,25.16,25.2,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.01,30.32,31.67,30.08,29.41,30.72,0,0,0,0,0,0,0.167,0,0.0585,0.42,0.58,0.42,36.1
1003701600000,2001,10,2001,1,4,7,0.139,0.0587,0.0801,4969.05,29.91,29.91,29.58,1,1,1,229.4,226.8,230.9,132.4,129.8,97,97,97,0,0,0,0.423,0.42,0.428,132.4,129.8,133.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0982,0.0972,0.0987,0.00701,0.00678,0.00713,0.00028,0.00027,0.00028,0.226,0.222,0.229,0.0089,0.0087,0.009,25.2,25.19,25.22,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,30.49,29.87,30.83,29.58,28.97,29.91,0,0,0,0,0,0,0.164,0,0.0589,0.42,0.58,0.42,35.7
1004306400000,2001,10,2001,1,5,7,0.139,0.0573,0.0817,5069.5,30.59,30.59,30.18,1,1,1,229.7,227.3,233.9,135,133.1,94.71,93,97,0,0,0,0.412,0.408,0.422,135,133.1,136.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0989,0.0984,0.0997,0.00723,0.00706,0.00739,0.00028,0.00028,0.00029,0.231,0.228,0.234,0.0091,0.009,0.0092,25.19,25.16,25.21,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.11,30.64,31.54,30.18,29.72,30.59,0,0,0,0,0,0,0.168,0,0.0573,0.41,0.59,0.41,36.5
1004911200000,2001,11,2001,2,6,7,0.139,0.0562,0.0823,5111.71,30.97,30.97,30.43,1,1,1,229.1,226.5,231.4,136.1,133.5,93,93,93,0,0,0,0.406,0.402,0.411,136.1,133.5,138.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0991,0.0982,0.0999,0.00731,0.0071,0.00752,0.00029,0.00028,0.0003,0.233,0.228,0.237,0.0091,0.009,0.0093,25.19,25.17,25.21,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.37,30.77,31.93,30.43,29.85,30.97,0,0,0,0,0,0,0.169,0,0.0567,0.4,0.59,0.41,36.8
1005516000000,2001,11,2001,2,7,7,0.143,0.0562,0.0869,5406.66,33.03,33.03,32.18,1,1,1,236.8,232.8,240.5,143.8,139.8,93,93,93,0,0,0,0.393,0.387,0.399,143.8,139.8,147.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.1,0.103,0.00797,0.00763,0.00828,0.00031,0.0003,0.00033,0.246,0.239,0.253,0.0097,0.0094,0.01,25.13,25.1,25.16,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,33.18,32.25,34.05,32.18,31.28,33.03,0,0,0,0,0,0,0.179,0,0.0561,0.39,0.61,0.39,37.8
1006120800000,2001,11,2001,2,8,7,0.148,0.0562,0.0916,5701.25,34.33,34.33,33.94,1,1,1,244.4,241.3,246.2,151.4,148.3,93,93,93,0,0,0,0.381,0.378,0.385,151.4,148.3,153.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.105,0.00862,0.00835,0.00877,0.00034,0.00033,0.00035,0.26,0.254,0.263,0.01,0.01,0.01,25.07,25.06,25.1,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.99,34.24,35.4,33.94,33.22,34.33,0,0,0,0,0,0,0.189,0,0.0564,0.38,0.62,0.38,38.5
1006725600000,2001,11,2001,2,9,7,0.152,0.0535,0.0982,6134.84,39.33,39.33,36.52,1,1,1,250.8,249.8,252.8,162.4,156.8,88.43,77,93,0,0,0,0.352,0.307,0.372,162.4,156.8,173.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.111,0.00955,0.00907,0.0105,0.00038,0.00036,0.00042,0.279,0.27,0.298,0.011,0.011,0.012,25.02,25,25.03,0.943,0.941,0.946,0.972,0.97,0.977,0.916,0.913,0.924,37.57,36.22,40.27,36.52,35.13,39.33,0,0,0,0,0,0,0.203,0,0.0538,0.35,0.65,0.35,40.4
1007330400000,2001,12,2001,3,10,7,0.151,0.0466,0.104,6544.64,39.68,39.68,38.96,1,1,1,249.1,247,251.9,172.1,170,77,77,77,0,0,0,0.309,0.306,0.312,172.1,170,174.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.109,0.111,0.0104,0.0102,0.0106,0.00041,0.0004,0.00042,0.295,0.292,0.3,0.012,0.012,0.012,25.01,24.99,25.03,0.946,0.945,0.947,0.976,0.975,0.977,0.923,0.921,0.925,39.92,39.45,40.6,38.96,38.45,39.68,0,0,0,0,0,0,0.216,0,0.047,0.31,0.69,0.31,43.3
1007935200000,2001,12,2001,3,11,7,0.151,0.0372,0.113,7189.47,44.47,44.47,42.79,1,1,1,249.1,245.9,253.6,187.5,173.3,61.57,59,77,0,0,0,0.247,0.233,0.308,187.5,173.3,194.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.11,0.116,0.0117,0.0105,0.0123,0.00046,0.00041,0.00049,0.321,0.297,0.333,0.013,0.012,0.013,24.99,24.95,25,0.951,0.946,0.953,0.979,0.976,0.98,0.931,0.924,0.934,43.69,40.21,45.38,42.79,39.27,44.47,0,0,0,0,0,0,0.238,0,0.038,0.25,0.75,0.25,47.6
1008540000000,2001,12,2001,3,12,7,0.152,0.0357,0.116,7374.05,45.23,45.23,43.89,1,1,1,251.1,242.9,256.9,192.1,183.9,59,59,59,0,0,0,0.235,0.23,0.243,192.1,183.9,197.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.117,0.0121,0.0114,0.0126,0.00048,0.00045,0.0005,0.329,0.314,0.339,0.013,0.012,0.013,24.97,24.93,25.03,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.79,42.87,46.16,43.89,42.01,45.23,0,0,0,0,0,0,0.244,0,0.036,0.23,0.76,0.24,48.5
1009144800000,2001,12,2001,3,13,7,0.145,0.0357,0.109,6924.04,41.7,41.7,41.21,1,1,1,239.5,236.9,241.6,180.5,177.9,59,59,59,0,0,0,0.246,0.244,0.249,180.5,177.9,182.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.111,0.11,0.112,0.0111,0.0109,0.0113,0.00044,0.00043,0.00044,0.308,0.304,0.312,0.012,0.012,0.012,25.05,25.04,25.08,0.948,0.948,0.949,0.98,0.979,0.98,0.929,0.928,0.93,42.06,41.46,42.55,41.21,40.59,41.7,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.8
1009749600000,2001,12,2001,3,14,7,0.147,0.0429,0.104,6535.52,42.26,42.26,38.9,1,1,1,242.7,240.7,244,171.7,167.7,71,59,73,0,0,0,0.293,0.242,0.303,171.7,167.7,185,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.108,0.112,0.0103,0.01,0.0115,0.00041,0.00039,0.00045,0.294,0.287,0.316,0.012,0.011,0.012,25.05,25.02,25.07,0.946,0.944,0.95,0.975,0.974,0.98,0.922,0.92,0.931,39.88,38.95,43.12,38.9,37.93,42.26,0,0,0,0,0,0,0.216,0,0.043,0.29,0.71,0.29,44.5
1010354400000,2002,1,2001,4,15,7,0.15,0.0442,0.105,6643.11,42.13,42.13,39.54,1,1,1,247.3,239.6,258,174.3,166.6,73,73,73,-4.06e-15,-2.842e-14,0,0.296,0.283,0.305,174.3,166.6,185,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.108,0.114,0.0106,0.00991,0.0115,0.00042,0.00039,0.00045,0.299,0.285,0.318,0.012,0.011,0.013,25.02,24.95,25.08,0.947,0.944,0.95,0.977,0.973,0.98,0.924,0.919,0.931,40.48,38.69,42.99,39.54,37.65,42.13,0,0,0,0,0,0,0.22,0,0.045,0.29,0.7,0.3,44.3
1010959200000,2002,1,2001,4,16,7,0.158,0.0442,0.114,7237,44.99,44.99,43.08,1,1,1,262,259.1,270.3,189,186.1,73,73,73,0,-2.842e-14,2.842e-14,0.279,0.27,0.282,189,186.1,197.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.115,0.119,0.0118,0.0116,0.0125,0.00047,0.00046,0.0005,0.325,0.32,0.34,0.013,0.013,0.013,24.93,24.88,24.94,0.951,0.95,0.954,0.98,0.98,0.98,0.932,0.931,0.935,43.96,43.25,45.91,43.08,42.39,44.99,0,0,0,0,0,0,0.239,0,0.044,0.28,0.72,0.28,45.8
1011564000000,2002,1,2001,4,17,7,0.17,0.0442,0.126,7965.43,48.2,48.2,47.41,1,1,1,281.9,273.8,289.1,208.9,200.8,73,73,73,1.218e-14,0,2.842e-14,0.259,0.252,0.267,208.9,200.8,216.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.12,0.125,0.0135,0.0128,0.0141,0.00054,0.00051,0.00056,0.361,0.346,0.374,0.014,0.014,0.015,24.81,24.77,24.86,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.61,46.75,50.28,47.41,45.81,48.2,0,0,0,0,0,0,0.263,0,0.044,0.26,0.74,0.26,46.9
1012168800000,2002,1,2001,4,18,7,0.179,0.0473,0.132,8096.07,48.2,48.2,48.19,1,1,1,296.6,291.6,304.2,218.5,211.5,78.14,73,85,1.218e-14,-2.842e-14,2.842e-14,0.263,0.247,0.287,218.5,211.5,222.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.127,0.125,0.127,0.0143,0.0137,0.0147,0.00057,0.00055,0.00058,0.378,0.366,0.385,0.015,0.015,0.015,24.73,24.7,24.76,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.78,49.12,51.73,48.19,48.14,48.2,0,0,0,0,0,0,0.268,0,0.047,0.26,0.74,0.26,45.2
1012773600000,2002,2,2001,5,19,7,0.188,0.0514,0.136,8191.72,50.37,50.37,48.76,2,1,1.2857142857142858,310.3,305.5,316.5,225.3,220.5,85,85,85,1.218e-14,0,2.842e-14,0.274,0.269,0.278,225.3,220.5,231.5,990,990,990,965,964.9,965,25,25,25.1,0.13,0.128,0.132,0.0149,0.0145,0.0154,0.00059,0.00058,0.00062,0.347,0.244,0.392,0.014,0.0097,0.016,24.7,24.65,24.78,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.37,25.75,52.41,41.59,24.97,48.2,0,0,0,0,0,0,0.271,0,0.052,0.27,0.72,0.28,43.6
1013378400000,2002,2,2001,5,20,7,0.206,0.0514,0.155,9367.46,60.6,60.6,55.76,2,2,2,340.9,320.6,363.2,255.9,235.6,85,85,85,-4.06e-15,-2.842e-14,2.842e-14,0.25,0.234,0.265,255.9,235.6,278.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.14,0.133,0.148,0.0211,0.0158,0.0303,0.00085,0.00063,0.0012,0.277,0.25,0.309,0.011,0.01,0.012,24.62,24.47,24.75,0.93,0.925,0.936,0.97,0.97,0.97,0.902,0.897,0.907,28.74,26.44,31.24,27.88,25.64,30.3,0,0,0,0,0,0,0.31,0,0.051,0.25,0.75,0.25,45.5
1013983200000,2002,2,2001,5,21,7,0.235,0.0514,0.184,11090.9,70.7,70.7,66.02,2,2,2,388.5,369,410.5,303.5,284,85,85,85,0,0,0,0.219,0.207,0.23,303.5,284,325.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.157,0.15,0.165,0.0422,0.033,0.0527,0.0017,0.0013,0.0021,0.347,0.317,0.38,0.014,0.013,0.015,24.31,24.17,24.44,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,34.03,31.88,36.44,33.01,30.92,35.35,0,0,0,0,0,0,0.367,0,0.051,0.22,0.78,0.22,47.2
1014588000000,2002,2,2001,5,22,7,0.273,0.0571,0.216,13014.9,81.61,81.61,77.47,2,2,2,450.8,417.4,482.5,356.3,332.4,94.43,85,107,0,0,0,0.209,0.188,0.232,356.3,332.4,375.5,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.177,0.167,0.186,0.0672,0.0559,0.0762,0.0028,0.0023,0.0031,0.427,0.39,0.458,0.018,0.016,0.019,23.94,23.77,24.13,0.949,0.946,0.952,0.975,0.97,0.98,0.926,0.917,0.932,39.71,37.19,41.66,38.73,36.07,40.8,0,0,0,0,0,0,0.43,0,0.057,0.21,0.79,0.21,47.7
1015192800000,2002,3,2001,6,23,7,0.309,0.0647,0.244,14680.1,92.04,92.04,87.38,2,2,2,510.4,490.4,533.6,403.4,383.4,107,107,107,0,-5.684e-14,5.684e-14,0.21,0.201,0.218,403.4,383.4,426.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.196,0.188,0.204,0.0894,0.08,0.1,0.0037,0.0033,0.0042,0.5,0.47,0.535,0.021,0.019,0.022,23.6,23.46,23.72,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.58,42.5,46.96,43.69,41.65,46.02,0,0,0,0,0,0,0.485,0,0.065,0.21,0.79,0.21,47.5
1015797600000,2002,3,2001,6,24,7,0.335,0.0647,0.27,16055,96.4,96.4,95.57,2,2,2,553.4,539.3,561.2,446.4,432.3,107,107,107,1.624e-14,-5.684e-14,5.684e-14,0.193,0.191,0.198,446.4,432.3,454.2,990,990,990,966.1,966,966.1,23.9,23.9,24,0.211,0.206,0.213,0.11,0.103,0.113,0.0046,0.0043,0.0047,0.564,0.543,0.576,0.024,0.023,0.024,23.35,23.3,23.43,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,48.94,47.54,49.71,47.78,46.59,48.2,0,0,0,0,0,0,0.531,0,0.065,0.19,0.81,0.19,47.9
1016402400000,2002,3,2001,6,25,7,0.35,0.0647,0.285,16195.2,96.4,96.4,96.4,2,2,2,578.9,564.2,592.1,471.9,457.2,107,107,107,8.12e-15,-5.684e-14,5.684e-14,0.185,0.181,0.19,471.9,457.2,485.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.223,0.215,0.231,0.122,0.115,0.128,0.0051,0.0048,0.0054,0.606,0.581,0.629,0.025,0.024,0.026,23.19,23.11,23.28,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.937,0.938,51.32,49.98,52.53,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.18,0.81,0.19,46.3
1017007200000,2002,3,2001,6,26,7,0.373,0.0647,0.308,17816.2,109.2,109.2,106,3,3,3,617,597.3,632.9,510,490.3,107,107,107,-1.624e-14,-5.684e-14,0,0.173,0.169,0.179,510,490.3,525.9,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.245,0.234,0.254,0.142,0.13,0.152,0.006,0.0055,0.0065,0.559,0.527,0.585,0.024,0.022,0.025,23.07,22.98,23.19,0.947,0.945,0.949,0.97,0.97,0.971,0.919,0.917,0.921,36.44,35.13,37.49,35.35,34.07,36.39,0,0,0,0,0,0,0.589,0,0.065,0.17,0.83,0.17,47.8
1017612000000,2002,4,2001,7,27,7,0.4,0.0756,0.324,18615.1,116.5,116.5,110.8,3,3,3,660.7,638,688.9,535.7,513,125,125,125,0,0,0,0.189,0.181,0.196,535.7,513,563.9,990,990,990,966.5,966.5,966.7,23.5,23.3,23.5,0.264,0.251,0.28,0.159,0.144,0.178,0.0068,0.0061,0.0076,0.606,0.568,0.654,0.026,0.024,0.028,22.85,22.69,22.98,0.95,0.948,0.952,0.972,0.97,0.976,0.923,0.919,0.929,38,36.52,39.81,36.93,35.42,38.84,0,0,0,0,0,0,0.616,0,0.076,0.19,0.81,0.19,46.5
1018216800000,2002,4,2001,7,28,7,0.462,0.0756,0.386,21911.4,141.8,141.8,130.4,3,3,3,763.6,702.9,829.1,638.6,577.9,125,125,125,0,0,0,0.164,0.151,0.178,638.6,577.9,704.1,990,990,990,967,966.7,967.2,23,22.8,23.3,0.322,0.288,0.36,0.228,0.187,0.271,0.0099,0.008,0.012,0.78,0.677,0.89,0.034,0.029,0.039,22.27,21.89,22.61,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,44.38,40.69,48.22,43.47,39.78,47.25,0,0,0,0,0,0,0.725,0,0.076,0.16,0.84,0.16,47.4
1018821600000,2002,4,2001,7,29,7,0.543,0.0756,0.467,25221,154.9,154.9,150.1,4,3,3.5714285714285716,897,854.3,916.3,772,729.3,125,125,125,0,0,0,0.139,0.136,0.146,772,729.3,791.3,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.415,0.376,0.432,0.312,0.288,0.322,0.014,0.013,0.014,0.966,0.935,1.01,0.043,0.041,0.045,21.55,21.47,21.75,0.954,0.953,0.957,0.977,0.975,0.98,0.933,0.928,0.938,44.36,39.32,51.85,42.7,38.32,48.2,0,0,0,0,0,0,0.834,0,0.076,0.14,0.86,0.14,46.4
1019426400000,2002,4,2001,7,30,7,0.549,0.0756,0.473,25154.7,154.1,154.1,149.7,4,3,3.5714285714285716,907,902.9,911.8,782,777.9,125,125,125,0,0,0,0.138,0.137,0.138,782,777.9,786.8,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.424,0.42,0.428,0.317,0.316,0.32,0.014,0.014,0.014,0.983,0.948,1.03,0.044,0.042,0.046,21.49,21.45,21.52,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.928,0.937,44.91,39.32,52.31,42.6,38.32,48.2,0,0,0,0,0,0,0.832,0,0.076,0.14,0.86,0.14,45.8
1020031200000,2002,4,2001,7,31,7,0.569,0.0851,0.484,25979.1,160.4,160.4,154.6,4,3,3.857142857142857,940.2,909.6,974.8,799.4,780.6,140.7,125,147,0,0,0,0.15,0.136,0.158,799.4,780.6,827.8,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.441,0.424,0.467,0.326,0.317,0.34,0.015,0.014,0.015,0.991,0.952,1.03,0.044,0.042,0.046,21.35,21.17,21.51,0.954,0.953,0.956,0.977,0.975,0.98,0.931,0.929,0.937,41.76,39.41,52.12,40.38,38.42,48.2,0,0,0,0,0,0,0.859,0,0.085,0.15,0.85,0.15,45.7
1020636000000,2002,5,2001,8,32,7,0.588,0.0889,0.499,26844.7,162.8,162.8,159.8,4,4,4,971.5,939.2,989.4,824.5,792.2,147,147,147,0,0,0,0.152,0.149,0.157,824.5,792.2,842.4,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.464,0.434,0.48,0.338,0.322,0.347,0.015,0.014,0.016,1.02,0.966,1.05,0.046,0.043,0.048,21.19,21.09,21.38,0.954,0.953,0.954,0.978,0.975,0.979,0.933,0.929,0.934,40.85,39.56,41.56,39.95,38.58,40.7,0,0,0,0,0,0,0.888,0,0.089,0.15,0.85,0.15,45.7
1021240800000,2002,5,2001,8,33,7,0.528,0.0889,0.439,23878.8,144.6,144.6,142.1,3,3,3,872.3,819.9,923.1,725.3,672.9,147,147,147,0,0,0,0.169,0.159,0.179,725.3,672.9,776.1,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.378,0.342,0.419,0.285,0.25,0.315,0.013,0.011,0.014,0.93,0.838,1.02,0.041,0.037,0.046,21.68,21.39,21.98,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.16,46.27,51.88,47.38,45.34,48.2,0,0,0,0,0,0,0.79,0,0.089,0.17,0.83,0.17,45.2
1021845600000,2002,5,2001,8,34,7,0.461,0.0889,0.372,21127.7,133.3,133.3,125.8,3,3,3,762.1,714.9,804.3,615.1,567.9,147,147,147,0,0,0,0.193,0.183,0.206,615.1,567.9,657.3,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.31,0.283,0.334,0.212,0.18,0.24,0.0092,0.0078,0.01,0.741,0.661,0.812,0.032,0.028,0.035,22.31,22.07,22.58,0.955,0.952,0.956,0.979,0.976,0.98,0.935,0.929,0.937,42.81,39.9,45.35,41.92,38.94,44.44,0,0,0,0,0,0,0.699,0,0.089,0.19,0.81,0.19,45.8
1022450400000,2002,5,2001,8,35,7,0.394,0.0841,0.31,17704.9,113.3,113.3,105.4,3,2,2.857142857142857,652.2,609.1,697.6,513.2,489.4,139,119,147,0,-5.684e-14,5.684e-14,0.213,0.191,0.231,513.2,489.4,550.6,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.251,0.236,0.273,0.144,0.13,0.169,0.0062,0.0055,0.0072,0.585,0.53,0.641,0.025,0.022,0.027,22.91,22.68,23.13,0.949,0.945,0.956,0.972,0.97,0.98,0.923,0.917,0.937,38.96,35.03,52.56,37.42,33.98,48.2,0,0,0,0,0,0,0.585,0,0.084,0.21,0.79,0.21,44.9
1023055200000,2002,6,2001,9,36,7,0.34,0.072,0.268,15731.6,96.4,96.4,93.64,2,2,2,561.6,528.4,596.8,442.6,409.4,119,119,119,-1.624e-14,-5.684e-14,5.684e-14,0.212,0.199,0.225,442.6,409.4,477.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.212,0.199,0.229,0.108,0.0922,0.124,0.0045,0.0038,0.0052,0.562,0.51,0.619,0.024,0.021,0.026,23.31,23.1,23.51,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.39,45.1,51.74,46.82,44.2,48.2,0,0,0,0,0,0,0.52,0,0.072,0.21,0.79,0.21,46.3
1023660000000,2002,6,2001,9,37,7,0.297,0.072,0.225,13503.4,86.26,86.26,80.38,2,2,2,490.3,464.1,517.7,371.3,345.1,119,119,119,0,0,0,0.243,0.23,0.256,371.3,345.1,398.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.177,0.196,0.0743,0.0619,0.0872,0.0031,0.0025,0.0036,0.453,0.414,0.495,0.019,0.017,0.021,23.74,23.58,23.9,0.951,0.948,0.955,0.977,0.972,0.98,0.93,0.922,0.936,41.12,38.33,44.01,40.19,37.27,43.13,0,0,0,0,0,0,0.447,0,0.072,0.24,0.76,0.24,45.5
1024264800000,2002,6,2001,9,38,7,0.262,0.072,0.19,11423.9,72.62,72.62,68,2,2,2,433.8,413.6,455.7,314.8,294.6,119,119,119,0,0,0,0.275,0.261,0.288,314.8,294.6,336.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.166,0.159,0.174,0.0476,0.038,0.0579,0.0019,0.0015,0.0024,0.369,0.338,0.401,0.015,0.014,0.016,24.08,23.95,24.2,0.943,0.939,0.946,0.97,0.97,0.97,0.915,0.911,0.918,35.05,32.84,37.42,34,31.85,36.31,0,0,0,0,0,0,0.378,0,0.072,0.27,0.73,0.27,43.6
1024869600000,2002,6,2001,9,39,7,0.235,0.072,0.163,9823.83,62.35,62.35,58.48,2,2,2,389.3,372.8,407.3,270.3,253.8,119,119,119,0,0,0,0.306,0.292,0.319,270.3,253.8,288.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.145,0.157,0.0266,0.0188,0.0351,0.0011,0.00076,0.0014,0.302,0.277,0.329,0.012,0.011,0.013,24.35,24.24,24.46,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,30.14,28.32,32.14,29.24,27.47,31.17,0,0,0,0,0,0,0.325,0,0.072,0.31,0.69,0.31,41.8
1025474400000,2002,7,2001,10,40,7,0.212,0.0653,0.147,8820.5,56.08,56.08,52.5,2,1,1.8571428571428572,350.9,335.4,366.5,242.9,227.3,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.308,0.295,0.322,242.9,227.3,258.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.134,0.145,0.017,0.0151,0.021,0.00069,0.0006,0.00085,0.285,0.251,0.398,0.011,0.01,0.016,24.56,24.48,24.65,0.932,0.924,0.959,0.971,0.97,0.98,0.906,0.896,0.94,31,25.96,52.43,29.69,25.18,48.2,0,0,0,0,0,0,0.292,0,0.065,0.31,0.69,0.31,41.6
1026079200000,2002,7,2001,10,41,7,0.192,0.0653,0.127,7902.44,48.2,48.2,47.04,1,1,1,317.8,305.5,330.7,209.8,197.5,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.34,0.327,0.353,209.8,197.5,222.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.123,0.132,0.0136,0.0125,0.0147,0.00054,0.0005,0.00059,0.367,0.345,0.39,0.015,0.014,0.016,24.64,24.56,24.73,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.5,45.7,51.42,47.04,44.79,48.2,0,0,0,0,0,0,0.261,0,0.065,0.34,0.66,0.34,41.2
1026684000000,2002,7,2001,10,42,7,0.176,0.0653,0.111,6952.73,43.85,43.85,41.39,1,1,1,290.9,281.2,301.4,182.9,173.2,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.371,0.358,0.384,182.9,173.2,193.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.122,0.0113,0.0105,0.0122,0.00045,0.00042,0.00049,0.319,0.301,0.338,0.013,0.012,0.013,24.82,24.76,24.87,0.949,0.946,0.953,0.979,0.976,0.98,0.929,0.924,0.934,42.28,39.99,44.74,41.39,39.03,43.85,0,0,0,0,0,0,0.23,0,0.065,0.37,0.63,0.37,39.5
1027288800000,2002,7,2001,10,43,7,0.163,0.0653,0.0975,6065.14,38.28,38.28,36.1,1,1,1,269.2,260.1,278.2,161.2,152.2,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.401,0.388,0.415,161.2,152.2,170.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.114,0.00945,0.00868,0.0102,0.00037,0.00034,0.00041,0.28,0.264,0.296,0.011,0.01,0.012,24.94,24.89,25,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.921,37.17,35.05,39.28,36.1,34,38.28,0,0,0,0,0,0,0.201,0,0.0655,0.4,0.6,0.4,37.2
1027893600000,2002,7,2001,10,44,7,0.151,0.0601,0.0906,5632.85,35.13,35.13,33.53,1,1,1,249.3,240.7,257.1,149.9,144.2,99.43,93,108,0,0,0,0.398,0.372,0.428,149.9,144.2,156.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.104,0.107,0.00849,0.00801,0.00907,0.00034,0.00032,0.00036,0.259,0.25,0.27,0.01,0.0099,0.011,25.05,25.01,25.1,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.57,33.18,36.22,33.53,32.18,35.13,0,0,0,0,0,0,0.186,0,0.0604,0.4,0.6,0.4,37.3
1028498400000,2002,8,2001,11,45,7,0.139,0.0562,0.0825,5128.12,32.4,32.4,30.52,1,1,1,229.5,221.9,237.7,136.5,128.9,93,93,93,0,0,0,0.405,0.391,0.419,136.5,128.9,144.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0999,0.0972,0.103,0.00735,0.0067,0.00805,0.00029,0.00026,0.00032,0.234,0.22,0.249,0.0092,0.0087,0.0098,25.19,25.12,25.25,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.47,29.68,33.41,30.52,28.79,32.4,0,0,0,0,0,0,0.17,0,0.0565,0.4,0.59,0.41,36.9
1029103200000,2002,8,2001,11,46,7,0.129,0.0562,0.0726,4495.94,28.23,28.23,26.76,1,1,1,213.1,207.4,219.4,120.1,114.4,93,93,93,0,-1.421e-14,1.421e-14,0.436,0.424,0.448,120.1,114.4,126.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0942,0.0921,0.0964,0.00596,0.00547,0.00649,0.00023,0.00021,0.00025,0.205,0.195,0.216,0.008,0.0076,0.0085,25.32,25.27,25.36,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.59,26.2,29.1,26.76,25.41,28.23,0,0,0,0,0,0,0.149,0,0.0564,0.44,0.56,0.44,34.9
1029708000000,2002,8,2001,11,47,7,0.121,0.0562,0.0645,1187.43,24.96,24.96,7.068,1,1,1,199.7,194,205.5,106.7,101,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.466,0.453,0.479,106.7,101,112.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0874,0.0915,0.00482,0.00433,0.00531,0.00019,0.00017,0.00021,0.181,0.171,0.191,0.0071,0.0067,0.0075,25.41,25.38,25.42,0.263,0,0.919,0.277,0,0.97,0.255,0,0.892,7.287,0,25.73,7.068,0,24.96,0,5,0,0,0.714,0,0.0393,0.714,0.0565,0.46,0.53,0.47,9.81
1030312800000,2002,8,2001,11,48,7,0.113,0.0544,0.0587,589.385,24.56,24.56,3.508,1,1,1,187.1,182.8,192.1,97.11,91.14,90,72,93,2.03e-15,-1.421e-14,1.421e-14,0.481,0.394,0.505,97.11,91.14,110.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0839,0.0887,0.004,0.0035,0.00517,0.00016,0.00014,0.0002,0.163,0.153,0.186,0.0064,0.006,0.0073,25.41,25.38,25.42,0.131,0,0.918,0.139,0,0.97,0.127,0,0.891,3.617,0,25.32,3.508,0,24.56,0,6,0,0,0.857,0,0.0195,0.857,0.0543,0.48,0.52,0.48,5.22
1030917600000,2002,9,2001,12,49,7,0.104,0.0435,0.0609,3730.77,23.83,23.83,22.21,1,1,1,172.8,166.6,179.8,100.8,94.64,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.417,0.401,0.432,100.8,94.64,107.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0852,0.083,0.0877,0.00432,0.00379,0.00491,0.00017,0.00015,0.00019,0.168,0.157,0.181,0.0066,0.0062,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.966,0.97,0.885,0.883,0.889,22.92,21.59,24.57,22.21,20.87,23.83,0,0,0,0,0,0,0.123,0,0.0431,0.42,0.59,0.41,35.9
1031522400000,2002,9,2001,12,50,7,0.0962,0.0435,0.0526,3241.42,20.48,20.48,19.29,1,1,1,159,153.2,164.7,86.98,81.24,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.453,0.437,0.47,86.98,81.24,92.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0783,0.0824,0.00314,0.00266,0.00363,0.00012,0.0001,0.00014,0.143,0.133,0.154,0.0056,0.0052,0.006,25.37,25.37,25.38,0.926,0.919,0.932,0.963,0.961,0.966,0.892,0.887,0.895,20.03,18.85,21.21,19.29,18.1,20.48,0,0,0,0,0,0,0.107,0,0.0436,0.45,0.55,0.45,33.7
1032127200000,2002,9,2001,12,51,7,0.0894,0.0435,0.0458,2838.91,17.82,17.82,16.9,1,1,1,147.8,143.7,151.9,75.77,71.67,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.487,0.474,0.501,75.77,71.67,79.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0749,0.0778,0.00219,0.00184,0.00254,0.000086,0.000072,0.0001,0.123,0.116,0.131,0.0048,0.0046,0.0051,25.38,25.37,25.38,0.933,0.922,0.939,0.96,0.96,0.96,0.896,0.885,0.901,17.6,16.45,18.56,16.9,15.79,17.82,0,0,0,0,0,0,0.0939,0,0.0436,0.49,0.51,0.49,31.8
1032732000000,2002,9,2001,12,52,7,0.0843,0.0435,0.0407,2432,15.37,15.37,14.48,1,1,1,139.4,135.7,142.3,67.37,63.74,72,72,72,5.075e-15,0,1.421e-14,0.517,0.506,0.53,67.37,63.74,70.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0721,0.0745,0.00148,0.00117,0.00173,0.000058,0.000046,0.000068,0.108,0.102,0.114,0.0042,0.004,0.0045,25.39,25.39,25.4,0.898,0.878,0.915,0.96,0.96,0.96,0.863,0.843,0.878,15.08,13.95,16.01,14.48,13.39,15.37,0,0,0,0,0,0,0.0804,0,0.0436,0.52,0.48,0.52,28.8
1033336800000,2002,9,2001,12,53,7,0.0824,0.0332,0.0492,2701.75,19.05,19.05,16.08,1,1,1,136.2,134.1,137.9,81.35,62.37,54.86,52,72,-1.015e-15,-1.421e-14,1.421e-14,0.403,0.377,0.536,81.35,62.37,85.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0717,0.0764,0.00266,0.00105,0.00305,0.0001,0.000041,0.00012,0.13,0.0994,0.138,0.0051,0.0039,0.0054,25.37,25.36,25.4,0.795,0,0.931,0.825,0,0.963,0.765,0,0.894,16.72,0,19.79,16.08,0,19.05,0,1,0,0,0.143,0,0.0893,0.143,0.0332,0.4,0.6,0.4,32.8
1033941600000,2002,10,2002,1,1,7,0.0797,0.0314,0.0483,2991.54,18.49,18.49,17.81,1,1,1,131.8,128.1,135.2,79.79,76.08,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.395,0.385,0.406,79.79,76.08,83.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.073,0.0755,0.00253,0.00222,0.00282,0.000099,0.000087,0.00011,0.127,0.12,0.133,0.005,0.0047,0.0052,25.37,25.37,25.38,0.934,0.929,0.939,0.96,0.96,0.961,0.897,0.894,0.901,18.54,17.78,19.24,17.81,17.07,18.49,0,0,0,0,0,0,0.0989,0,0.0314,0.39,0.61,0.39,37.5
1034546400000,2002,10,2002,1,2,7,0.0751,0.0314,0.0437,2681.66,16.76,16.76,15.96,1,1,1,124.2,121.8,126.7,72.17,69.79,52,52,52,0,0,0,0.419,0.41,0.427,72.17,69.79,74.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0725,0.00188,0.00168,0.0021,0.000074,0.000066,0.000082,0.113,0.109,0.118,0.0044,0.0043,0.0046,25.39,25.38,25.39,0.925,0.912,0.939,0.96,0.96,0.96,0.888,0.876,0.901,16.63,15.85,17.46,15.96,15.22,16.76,0,0,0,0,0,0,0.0887,0,0.0314,0.42,0.58,0.42,35.7
1035151200000,2002,10,2002,1,3,7,0.0718,0.0314,0.0404,2400.56,14.97,14.97,14.29,1,1,1,118.7,117.1,121,66.74,65.14,52,52,52,0,0,0,0.438,0.43,0.444,66.74,65.14,68.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00142,0.00129,0.00161,0.000056,0.00005,0.000063,0.105,0.103,0.108,0.0041,0.004,0.0042,25.4,25.39,25.4,0.895,0.886,0.908,0.96,0.96,0.96,0.859,0.851,0.871,14.88,14.38,15.59,14.29,13.81,14.97,0,0,0,0,0,0,0.0794,0,0.0314,0.44,0.56,0.44,33.4
1035756000000,2002,10,2002,1,4,7,0.0698,0.0309,0.0388,1651.01,14.32,14.32,9.827,1,1,1,115.3,113.9,116.9,64.2,61.86,51.14,50,52,1.015e-15,0,7.105e-15,0.443,0.428,0.457,64.2,61.86,66.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00121,0.00101,0.00143,0.000047,0.00004,0.000056,0.101,0.0978,0.105,0.004,0.0038,0.0041,25.4,25.39,25.4,0.632,0,0.896,0.686,0,0.96,0.607,0,0.86,10.24,0,14.92,9.827,0,14.32,0,2,0,0,0.286,0,0.0546,0.286,0.031,0.44,0.56,0.44,23.7
1036360800000,2002,11,2002,2,5,7,0.0742,0.0302,0.0439,2707.33,16.71,16.71,16.12,1,1,1,122.7,118.8,124.5,72.65,68.78,50,50,50,0,0,0,0.408,0.402,0.421,72.65,68.78,74.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0721,0.00193,0.0016,0.00209,0.000076,0.000063,0.000082,0.114,0.108,0.117,0.0045,0.0042,0.0046,25.39,25.38,25.39,0.928,0.907,0.938,0.96,0.96,0.96,0.891,0.87,0.9,16.79,15.53,17.4,16.12,14.91,16.71,0,0,0,0,0,0,0.0895,0,0.0303,0.41,0.59,0.41,36.5
1036965600000,2002,11,2002,2,6,7,0.0751,0.0302,0.0449,2791.95,16.79,16.79,16.62,1,1,1,124.3,123.7,124.8,74.25,73.71,50,50,50,0,0,0,0.402,0.401,0.404,74.25,73.71,74.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0718,0.0722,0.00206,0.00202,0.00211,0.000081,0.000079,0.000083,0.117,0.116,0.118,0.0046,0.0045,0.0046,25.38,25.38,25.38,0.937,0.934,0.939,0.96,0.96,0.96,0.899,0.896,0.902,17.31,17.13,17.49,16.62,16.45,16.79,0,0,0,0,0,0,0.0923,0,0.0302,0.4,0.6,0.4,37.2
1037570400000,2002,11,2002,2,7,7,0.0737,0.0302,0.0435,2665.77,16.45,16.45,15.87,1,1,1,121.9,119.6,123.7,71.87,69.6,50,50,50,0,0,0,0.41,0.404,0.418,71.87,69.6,73.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0718,0.00186,0.00167,0.00202,0.000073,0.000065,0.000079,0.113,0.109,0.116,0.0044,0.0043,0.0045,25.39,25.38,25.39,0.924,0.911,0.934,0.96,0.96,0.96,0.887,0.875,0.896,16.53,15.79,17.13,15.87,15.16,16.45,0,0,0,0,0,0,0.0882,0,0.0302,0.41,0.59,0.41,36.2
1038175200000,2002,11,2002,2,8,7,0.0753,0.031,0.0443,2741.59,16.87,16.87,16.32,1,1,1,124.6,124,125.1,73.28,64.98,51.29,50,59,0,0,0,0.412,0.4,0.476,73.28,64.98,75.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0723,0.00198,0.00127,0.00213,0.000078,0.00005,0.000084,0.115,0.102,0.118,0.0045,0.004,0.0046,25.38,25.38,25.4,0.931,0.885,0.94,0.96,0.96,0.96,0.894,0.85,0.903,17,14.33,17.57,16.32,13.76,16.87,0,0,0,0,0,0,0.0907,0,0.031,0.41,0.59,0.41,36.4
