datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1038780000000,2002,12,2002,3,9,7,0.0776,0.0357,0.0419,2518.31,17.95,17.95,14.99,1,1,1,128.4,122.6,139.6,69.36,63.61,59,59,59,-2.03e-15,-1.421e-14,0,0.461,0.423,0.481,69.36,63.61,80.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0756,0.00165,0.00116,0.0026,0.000065,0.000045,0.0001,0.11,0.1,0.129,0.0043,0.0039,0.0051,25.39,25.37,25.4,0.902,0.878,0.938,0.96,0.96,0.96,0.866,0.843,0.9,15.61,13.91,18.7,14.99,13.35,17.95,0,0,0,0,0,0,0.0833,0,0.0357,0.46,0.54,0.46,32.5
1039384800000,2002,12,2002,3,10,7,0.0897,0.0357,0.0541,3319.14,20.19,20.19,19.76,1,1,1,148.4,143.7,150.5,89.39,84.67,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.398,0.392,0.411,89.39,84.67,91.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0771,0.0795,0.00335,0.00295,0.00353,0.00013,0.00012,0.00014,0.145,0.137,0.149,0.0057,0.0054,0.0058,25.35,25.35,25.36,0.922,0.92,0.928,0.964,0.962,0.965,0.889,0.887,0.892,20.49,19.53,20.92,19.76,18.79,20.19,0,0,0,0,0,0,0.11,0,0.0356,0.4,0.6,0.4,37
1039989600000,2002,12,2002,3,11,7,0.0966,0.0357,0.0609,3729.06,23.46,23.46,22.2,1,1,1,159.8,151.6,165.3,100.8,92.6,59,59,59,0,-1.421e-14,1.421e-14,0.37,0.357,0.389,100.8,92.6,106.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0799,0.0847,0.00431,0.00362,0.00478,0.00017,0.00014,0.00019,0.166,0.151,0.175,0.0065,0.0059,0.0069,25.35,25.35,25.36,0.915,0.912,0.918,0.969,0.965,0.97,0.886,0.883,0.888,22.91,21.15,24.18,22.2,20.42,23.46,0,0,0,0,0,0,0.123,0,0.0357,0.37,0.63,0.37,38.6
1040594400000,2002,12,2002,3,12,7,0.105,0.0357,0.0694,4282.79,27.36,27.36,25.49,1,1,1,173.7,166.6,181.4,114.7,107.6,59,59,59,0,-1.421e-14,1.421e-14,0.34,0.325,0.354,114.7,107.6,122.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0852,0.0904,0.0055,0.0049,0.00615,0.00022,0.00019,0.00024,0.191,0.178,0.204,0.0075,0.007,0.008,25.36,25.36,25.36,0.921,0.916,0.927,0.97,0.97,0.97,0.894,0.889,0.899,26.28,24.52,28.21,25.49,23.79,27.36,0,0,0,0,0,0,0.142,0,0.0356,0.34,0.66,0.34,40.8
1041199200000,2002,12,2002,3,13,7,0.111,0.0417,0.0694,4290.42,27.83,27.83,25.54,1,1,1,183.8,183,184.7,114.8,110.3,69,59,73,-2.03e-15,-1.421e-14,1.421e-14,0.375,0.322,0.398,114.8,110.3,124.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0879,0.0911,0.00551,0.00513,0.00632,0.00022,0.0002,0.00025,0.192,0.184,0.208,0.0075,0.0072,0.0081,25.38,25.36,25.38,0.921,0.918,0.928,0.97,0.97,0.97,0.894,0.89,0.9,26.33,25.21,28.69,25.54,24.45,27.83,0,0,0,0,0,0,0.142,0,0.0416,0.38,0.63,0.37,38.7
1041804000000,2003,1,2002,4,14,7,0.113,0.0442,0.0688,4250.81,27.17,27.17,25.3,1,1,1,186.8,183.6,194.5,113.8,110.6,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.391,0.375,0.398,113.8,110.6,121.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.088,0.0918,0.00543,0.00515,0.00608,0.00021,0.0002,0.00024,0.191,0.185,0.204,0.0075,0.0072,0.008,25.38,25.38,25.38,0.92,0.918,0.926,0.97,0.97,0.97,0.893,0.891,0.898,26.08,25.27,28.01,25.3,24.52,27.17,0,0,0,0,0,0,0.141,0,0.0442,0.39,0.61,0.39,37.6
1042408800000,2003,1,2002,4,15,7,0.127,0.0442,0.0826,5153.34,34.19,34.19,30.67,1,1,1,209.5,198.6,224.9,136.5,125.6,73,73,73,0,0,0,0.349,0.325,0.368,136.5,125.6,151.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0971,0.0933,0.103,0.00735,0.00643,0.00866,0.00029,0.00025,0.00034,0.231,0.212,0.259,0.0091,0.0083,0.01,25.31,25.19,25.39,0.933,0.929,0.939,0.97,0.97,0.97,0.905,0.901,0.911,31.62,29.05,35.25,30.67,28.17,34.19,0,0,0,0,0,0,0.17,0,0.0444,0.35,0.65,0.35,40.6
1043013600000,2003,1,2002,4,16,7,0.151,0.0442,0.107,6735.85,44.29,44.29,40.09,1,1,1,249.6,229,267.3,176.6,156,73,73,73,-4.06e-15,-2.842e-14,0,0.293,0.273,0.319,176.6,156,194.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.104,0.118,0.0108,0.00901,0.0123,0.00043,0.00035,0.00049,0.303,0.266,0.335,0.012,0.01,0.013,25.01,24.9,25.16,0.947,0.941,0.953,0.977,0.97,0.98,0.925,0.912,0.934,41.04,36.2,45.2,40.09,35.12,44.29,0,0,0,0,0,0,0.223,0,0.044,0.29,0.71,0.29,44.6
1043618400000,2003,1,2002,4,17,7,0.174,0.0462,0.127,7990.46,48.2,48.2,47.56,1,1,1,287,273.6,298.7,210.5,200.6,76.43,73,85,-4.06e-15,-2.842e-14,2.842e-14,0.266,0.252,0.291,210.5,200.6,216.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.12,0.125,0.0136,0.0128,0.0141,0.00054,0.00051,0.00056,0.364,0.346,0.374,0.014,0.014,0.015,24.79,24.73,24.86,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.96,46.68,50.34,47.56,45.75,48.2,0,0,0,0,0,0,0.264,0,0.047,0.27,0.73,0.27,45.9
1044223200000,2003,2,2002,5,18,7,0.186,0.0514,0.134,8191.67,50.62,50.62,48.76,2,1,1.2857142857142858,306.8,300.6,317.6,221.8,215.6,85,85,85,1.218e-14,0,2.842e-14,0.277,0.268,0.283,221.8,215.6,232.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.128,0.126,0.132,0.0146,0.0141,0.0155,0.00058,0.00056,0.00062,0.34,0.243,0.39,0.014,0.0097,0.016,24.73,24.66,24.79,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.57,25.62,52.17,41.59,24.85,48.2,0,0,0,0,0,0,0.271,0,0.052,0.28,0.72,0.28,44
1044828000000,2003,2,2002,5,19,7,0.204,0.0514,0.153,9258.26,59.78,59.78,55.11,2,2,2,338,320,359.4,253,235,85,85,85,-4.06e-15,-2.842e-14,2.842e-14,0.252,0.236,0.266,253,235,274.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.139,0.133,0.147,0.0202,0.0157,0.0285,0.00081,0.00063,0.0011,0.273,0.25,0.303,0.011,0.01,0.012,24.64,24.5,24.75,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,28.41,26.37,30.81,27.55,25.58,29.89,0,0,0,0,0,0,0.306,0,0.051,0.25,0.75,0.25,45.4
1045432800000,2003,2,2002,5,20,7,0.237,0.0514,0.186,11210.6,72.21,72.21,66.73,2,2,2,391.8,369,417.6,306.8,284,85,85,85,0,0,0,0.217,0.204,0.23,306.8,284,332.6,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.158,0.15,0.167,0.0438,0.033,0.056,0.0018,0.0013,0.0023,0.352,0.317,0.39,0.014,0.013,0.016,24.29,24.13,24.44,0.941,0.937,0.946,0.97,0.97,0.97,0.913,0.909,0.917,34.4,31.88,37.22,33.36,30.92,36.1,0,0,0,0,0,0,0.371,0,0.051,0.22,0.78,0.22,47.3
1046037600000,2003,2,2002,5,21,7,0.277,0.0552,0.222,13430.1,84.82,84.82,79.94,2,2,2,458.5,425,497.8,367.2,340,91.29,85,107,0,0,0,0.199,0.182,0.223,367.2,340,390.8,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.181,0.17,0.191,0.0723,0.0595,0.0834,0.003,0.0024,0.0035,0.443,0.402,0.481,0.018,0.016,0.02,23.89,23.68,24.09,0.951,0.947,0.954,0.977,0.972,0.98,0.929,0.92,0.935,40.9,38.02,43.28,39.97,36.95,42.41,0,0,0,0,0,0,0.444,0,0.055,0.2,0.8,0.2,48.5
1046642400000,2003,3,2002,6,22,7,0.338,0.0647,0.273,15980.2,103.2,103.2,95.12,3,2,2.142857142857143,558.1,513.4,602.5,451.1,406.4,107,107,107,1.624e-14,0,5.684e-14,0.192,0.178,0.208,451.1,406.4,495.5,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.215,0.197,0.237,0.112,0.0908,0.133,0.0047,0.0038,0.0056,0.558,0.504,0.619,0.023,0.021,0.026,23.33,23.14,23.59,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.73,35.47,52.01,45.1,34.41,48.2,0,0,0,0,0,0,0.528,0,0.065,0.19,0.81,0.19,47.3
1047247200000,2003,3,2002,6,23,7,0.387,0.0647,0.322,18586.3,114.3,114.3,110.6,3,3,3,639.9,615.9,658,532.9,508.9,107,107,107,0,0,0,0.167,0.163,0.174,532.9,508.9,551,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.258,0.244,0.268,0.157,0.141,0.169,0.0067,0.006,0.0072,0.597,0.557,0.628,0.025,0.024,0.027,22.94,22.84,23.08,0.949,0.947,0.951,0.972,0.97,0.974,0.923,0.919,0.926,37.94,36.37,39.12,36.88,35.27,38.1,0,0,0,0,0,0,0.615,0,0.065,0.17,0.83,0.17,48
1047852000000,2003,3,2002,6,24,7,0.408,0.0647,0.343,19782.3,120.6,120.6,117.8,3,3,3,674.9,660.5,688.9,567.9,553.5,107,107,107,0,0,0,0.159,0.155,0.162,567.9,553.5,581.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.278,0.269,0.286,0.18,0.171,0.19,0.0077,0.0073,0.0081,0.656,0.632,0.68,0.028,0.027,0.029,22.74,22.66,22.83,0.952,0.951,0.953,0.976,0.974,0.978,0.93,0.927,0.932,40.2,39.27,41.09,39.25,38.27,40.2,0,0,0,0,0,0,0.654,0,0.065,0.16,0.84,0.16,48.5
1048456800000,2003,3,2002,6,25,7,0.43,0.0647,0.366,20995.2,128.8,128.8,125,3,3,3,711.6,694.1,732.9,604.6,587.1,107,107,107,0,0,0,0.15,0.146,0.154,604.6,587.1,625.9,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.299,0.289,0.311,0.205,0.193,0.219,0.0088,0.0083,0.0095,0.718,0.688,0.754,0.031,0.03,0.033,22.54,22.41,22.64,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.51,41.42,43.82,41.66,40.55,42.94,0,0,0,0,0,0,0.694,0,0.064,0.15,0.85,0.15,48.8
1049061600000,2003,3,2002,6,26,7,0.465,0.074,0.391,22188.4,135.2,135.2,132.1,3,3,3,769,744.1,790,646.6,629.3,122.4,107,125,0,0,0,0.159,0.144,0.166,646.6,629.3,665,990,990,990,967,966.9,967.1,23,22.9,23.1,0.326,0.317,0.337,0.233,0.221,0.245,0.01,0.0096,0.011,0.793,0.764,0.824,0.034,0.033,0.036,22.23,22.12,22.35,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.92,43.87,45.99,44.02,42.99,45.07,0,0,0,0,0,0,0.734,0,0.074,0.16,0.84,0.16,47.7
1049666400000,2003,4,2002,7,27,7,0.534,0.0756,0.459,24964.5,170.4,170.4,148.6,4,3,3.2857142857142856,883.7,800.9,1012,758.7,675.9,125,125,125,0,0,0,0.142,0.124,0.156,758.7,675.9,886.7,990,990,990,967.4,967.1,967.9,22.6,22.1,22.9,0.407,0.344,0.52,0.301,0.253,0.368,0.013,0.011,0.017,0.964,0.843,1.13,0.043,0.037,0.051,21.6,20.93,22.05,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,47.12,41.09,52.19,45.59,40.2,48.2,0,0,0,0,0,0,0.826,0,0.075,0.14,0.86,0.14,46.8
1050271200000,2003,4,2002,7,28,7,0.83,0.0756,0.648,31571.1,192.8,192.8,187.9,4,4,4,1372,1081,1646,1247,956.3,125,125,125,175.6,-1.137e-13,421.5,0.093,0.0759,0.116,1072,956.3,1100,990,990,990,969.1,968.2,970,20.9,20,21.8,0.809,0.583,0.916,0.596,0.402,0.648,0.029,0.018,0.032,1.7,1.25,1.86,0.081,0.057,0.093,19.22,18.18,20.59,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.932,0.936,48.07,46.14,50.09,46.98,45.22,48.2,0,0,0,0,0,0,1.04,0,0.182,0.091,0.78,0.22,38
1050876000000,2003,4,2002,7,29,7,1.19,0.0895,0.665,28887.1,179.5,179.5,171.9,4,4,4,1974,1743,2144,1826,1595,148,148,148,726.2,495.4,896.4,0.0753,0.069,0.0849,1100,1100,1100,990,990,990,971,970.3,971.4,19,18.6,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.15,16.68,17.85,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,43.86,42.6,45.78,42.99,41.74,44.87,0,0,0,0,0,0,0.955,0,0.525,0.075,0.56,0.44,24.3
1051480800000,2003,4,2002,7,30,7,1.31,0.105,0.665,27930.9,167.3,167.3,166.3,4,4,4,2173,2133,2192,1999,1941,173.1,148,192,899.4,841.5,943.9,0.0797,0.0675,0.09,1100,1100,1100,990,990,990,971.5,971.4,971.6,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.56,16.7,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.41,42.29,42.67,41.56,41.44,41.81,0,0,0,0,0,0,0.924,0,0.645,0.08,0.51,0.49,21.3
1052085600000,2003,5,2002,8,31,7,1.21,0.123,0.665,28689.1,174.3,174.3,170.8,4,4,4,2005,1895,2108,1801,1619,204,192,276,701.3,518.6,816,0.102,0.0911,0.146,1100,1100,1100,990,990,990,971.1,970.8,971.4,18.9,18.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.04,16.76,17.37,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.56,42.83,44.46,42.69,41.97,43.57,0,0,0,0,0,0,0.949,0,0.545,0.1,0.55,0.45,23.7
1052690400000,2003,5,2002,8,32,7,1.06,0.167,0.665,30146.9,183.1,183.1,179.4,4,4,4,1745,1640,1856,1469,1364,276,276,276,369,263.9,480.4,0.158,0.149,0.168,1100,1100,1100,990,990,990,970.3,969.9,970.6,19.7,19.4,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.85,17.49,18.2,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.78,44.79,46.7,44.86,43.9,45.77,0,0,0,0,0,0,0.997,0,0.395,0.16,0.63,0.37,28.4
1053295200000,2003,5,2002,8,33,7,0.921,0.131,0.665,31450.7,190.4,190.4,187.2,4,4,4,1523,1438,1610,1307,1246,216,192,276,207.4,145.6,259.8,0.141,0.124,0.175,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.892,0.858,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.6,18.3,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.76,46.96,48.57,46.8,46.02,47.6,0,0,0,0,0,0,1.04,0,0.256,0.14,0.72,0.28,34.1
1053900000000,2003,5,2002,8,34,7,0.777,0.113,0.643,31962.3,192.8,192.8,190.3,4,4,4,1284,1163,1410,1097,1002,187.6,161,192,33.46,0,117.7,0.146,0.136,0.16,1063,1002,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.756,0.648,0.846,0.565,0.427,0.648,0.027,0.02,0.031,1.61,1.36,1.79,0.076,0.063,0.086,19.59,19.01,20.23,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.67,47.4,49.68,47.56,46.45,48.2,0,0,0,0,0,0,1.06,0,0.134,0.15,0.83,0.17,41.1
1054504800000,2003,6,2002,9,35,7,0.637,0.0974,0.54,28560.3,182,182,170,4,4,4,1053,982.1,1132,892.1,821.1,161,161,161,4.872e-14,-1.137e-13,1.137e-13,0.153,0.142,0.164,892.1,821.1,971.4,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.53,0.465,0.604,0.371,0.336,0.409,0.017,0.015,0.019,1.14,1.02,1.28,0.052,0.046,0.059,20.79,20.4,21.15,0.955,0.954,0.955,0.98,0.977,0.98,0.935,0.932,0.936,43.39,40.6,46.42,42.5,39.68,45.49,0,0,0,0,0,0,0.944,0,0.097,0.15,0.85,0.15,44.8
1055109600000,2003,6,2002,9,36,7,0.552,0.0974,0.455,24429.2,155.1,155.1,145.4,4,3,3.142857142857143,912.5,866.5,960.4,751.5,705.5,161,161,161,0,0,0,0.177,0.168,0.186,751.5,705.5,799.4,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.402,0.364,0.445,0.3,0.272,0.326,0.013,0.012,0.015,0.969,0.896,1.04,0.043,0.04,0.046,21.48,21.28,21.74,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,48.55,39.74,52.09,46.62,38.77,48.2,0,0,0,0,0,0,0.808,0,0.097,0.18,0.82,0.18,44.3
1055714400000,2003,6,2002,9,37,7,0.495,0.0974,0.398,22346.2,138.7,138.7,133,3,3,3,818.7,791.5,852.3,657.7,630.5,161,161,161,0,0,0,0.197,0.189,0.203,657.7,630.5,691.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.337,0.321,0.356,0.24,0.222,0.263,0.011,0.0097,0.012,0.815,0.77,0.872,0.036,0.034,0.038,22.01,21.82,22.16,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.24,43.64,47.18,44.34,42.77,46.23,0,0,0,0,0,0,0.739,0,0.097,0.2,0.8,0.2,45.1
1056319200000,2003,6,2002,9,38,7,0.459,0.0974,0.361,20544.4,127,127,122.3,3,3,3,758.7,727.2,784.1,597.7,566.2,161,161,161,0,0,0,0.212,0.205,0.221,597.7,566.2,623.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.303,0.285,0.317,0.2,0.179,0.217,0.0087,0.0077,0.0095,0.714,0.661,0.757,0.031,0.029,0.033,22.35,22.21,22.53,0.954,0.952,0.955,0.979,0.975,0.98,0.933,0.928,0.936,41.65,39.69,43.2,40.76,38.71,42.34,0,0,0,0,0,0,0.679,0,0.098,0.21,0.79,0.21,44.8
1056924000000,2003,6,2002,9,39,7,0.413,0.11,0.303,17171.6,113.9,113.9,102.2,3,2,2.5714285714285716,683.5,652,716,501.1,466,182.4,161,186,-1.624e-14,-5.684e-14,0,0.267,0.225,0.285,501.1,466,555,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.25,0.231,0.278,0.138,0.119,0.172,0.0059,0.0051,0.0074,0.602,0.549,0.642,0.026,0.023,0.028,22.76,22.59,22.89,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.938,42.76,35.1,51.96,40.96,34.05,48.2,0,0,0,0,0,0,0.568,0,0.11,0.27,0.73,0.27,41.6
1057528800000,2003,7,2002,10,40,7,0.372,0.112,0.26,15323.4,96.4,96.4,91.21,2,2,2,615.7,589.9,643,429.7,403.9,186,186,186,0,-5.684e-14,5.684e-14,0.302,0.289,0.315,429.7,403.9,457,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.212,0.202,0.225,0.102,0.0897,0.115,0.0043,0.0038,0.0049,0.547,0.507,0.591,0.023,0.021,0.025,23.09,22.94,23.24,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.54,43.96,49.22,45.61,43.08,48.2,0,0,0,0,0,0,0.507,0,0.112,0.3,0.7,0.3,41.2
1058133600000,2003,7,2002,10,41,7,0.338,0.112,0.225,13374.2,84.46,84.46,79.61,2,2,2,558.7,536.6,581.4,372.7,350.6,186,186,186,1.624e-14,0,5.684e-14,0.333,0.32,0.347,372.7,350.6,395.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.184,0.199,0.0749,0.0645,0.0856,0.0031,0.0027,0.0036,0.46,0.427,0.495,0.019,0.018,0.021,23.43,23.29,23.56,0.951,0.949,0.954,0.977,0.973,0.98,0.93,0.923,0.935,40.73,38.42,43.09,39.8,37.37,42.23,0,0,0,0,0,0,0.442,0,0.113,0.33,0.67,0.33,39.6
1058738400000,2003,7,2002,10,42,7,0.309,0.112,0.196,11630.3,73.21,73.21,69.23,2,2,2,510.8,492,529.8,324.8,306,186,186,186,-1.624e-14,-5.684e-14,0,0.364,0.351,0.378,324.8,306,343.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.181,0.0523,0.0434,0.0613,0.0022,0.0018,0.0026,0.389,0.36,0.417,0.016,0.015,0.017,23.71,23.6,23.83,0.945,0.942,0.948,0.97,0.97,0.971,0.917,0.914,0.92,35.68,33.67,37.7,34.61,32.66,36.61,0,0,0,0,0,0,0.385,0,0.113,0.36,0.63,0.37,37.6
1059343200000,2003,7,2002,10,43,7,0.284,0.112,0.172,10203.3,64.13,64.13,60.73,2,2,2,469.4,451.8,486.3,284.2,267.8,185.1,184,186,0,0,0,0.395,0.382,0.407,284.2,267.8,300.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.155,0.166,0.0332,0.0254,0.0407,0.0014,0.001,0.0017,0.328,0.304,0.352,0.014,0.012,0.015,23.96,23.86,24.06,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.31,29.51,33.06,30.37,28.63,32.07,0,0,0,0,0,0,0.337,0,0.112,0.39,0.61,0.39,35.9
1059948000000,2003,8,2002,11,44,7,0.259,0.111,0.148,8761.84,55.92,55.92,52.15,2,1,1.8571428571428572,428.5,412.7,445.5,244.5,228.7,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.43,0.413,0.446,244.5,228.7,261.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.141,0.153,0.0175,0.0152,0.0224,0.00071,0.00062,0.00092,0.294,0.259,0.408,0.012,0.011,0.017,24.18,24.1,24.26,0.933,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.74,25.72,51.85,29.52,24.95,48.2,0,0,0,0,0,0,0.29,0,0.111,0.43,0.57,0.43,33.8
1060552800000,2003,8,2002,11,45,7,0.238,0.0937,0.144,8571.11,54.29,54.29,51.02,2,1,1.7142857142857142,393.3,380.2,407.5,238.3,225.2,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.394,0.38,0.408,238.3,225.2,252.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.137,0.146,0.0161,0.0149,0.0182,0.00066,0.0006,0.00074,0.304,0.255,0.404,0.012,0.01,0.016,24.33,24.28,24.4,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34,25.81,52.18,32.39,25.04,48.2,0,0,0,0,0,0,0.283,0,0.094,0.39,0.61,0.39,36
1061157600000,2003,8,2002,11,46,7,0.22,0.0937,0.126,7829.41,48.2,48.2,46.6,1,1,1,363.9,352,376.1,208.9,197,155,155,155,-1.624e-14,-2.842e-14,0,0.426,0.412,0.44,208.9,197,221.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.135,0.0135,0.0125,0.0145,0.00054,0.0005,0.00059,0.369,0.348,0.391,0.015,0.014,0.016,24.41,24.33,24.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.81,45.15,50.55,46.6,44.25,48.2,0,0,0,0,0,0,0.259,0,0.094,0.43,0.57,0.43,35.6
1061762400000,2003,8,2002,11,47,7,0.205,0.0937,0.111,6899.06,43.44,43.44,41.07,1,1,1,338.2,328.8,348.5,183.2,173.8,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.458,0.445,0.471,183.2,173.8,193.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.118,0.125,0.0113,0.0105,0.0122,0.00045,0.00042,0.00049,0.323,0.306,0.341,0.013,0.012,0.014,24.59,24.52,24.65,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.924,0.934,41.96,39.78,44.33,41.07,38.81,43.44,0,0,0,0,0,0,0.228,0,0.094,0.46,0.54,0.46,33.7
1062367200000,2003,9,2002,12,48,7,0.188,0.0714,0.117,7347.55,46.74,46.74,43.74,1,1,1,311.4,299,324.7,193.4,181,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.379,0.363,0.395,193.4,181,206.7,990,990,990,965,964.9,965,25,25,25.1,0.121,0.117,0.126,0.0122,0.0111,0.0133,0.00049,0.00044,0.00053,0.337,0.315,0.361,0.013,0.013,0.014,24.71,24.62,24.79,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.63,41.75,47.7,43.74,40.91,46.74,0,0,0,0,0,0,0.243,0,0.071,0.38,0.62,0.38,39.1
1062972000000,2003,9,2002,12,49,7,0.172,0.0714,0.101,6274.56,39.88,39.88,37.35,1,1,1,284.6,275.2,294.9,166.6,157.2,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.415,0.4,0.429,166.6,157.2,176.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.116,0.00991,0.00911,0.0108,0.00039,0.00036,0.00043,0.289,0.272,0.308,0.011,0.011,0.012,24.87,24.81,24.93,0.944,0.942,0.948,0.973,0.97,0.978,0.919,0.913,0.927,38.38,36.18,40.79,37.35,35.09,39.88,0,0,0,0,0,0,0.207,0,0.071,0.42,0.59,0.41,36.5
1063576800000,2003,9,2002,12,50,7,0.159,0.0714,0.088,5446.54,34.41,34.41,32.42,1,1,1,263.5,255.2,272.2,145.5,137.2,118,118,118,1.218e-14,0,2.842e-14,0.448,0.434,0.462,145.5,137.2,154.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00812,0.00741,0.00886,0.00032,0.00029,0.00035,0.252,0.237,0.267,0.01,0.0094,0.011,24.99,24.94,25.04,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.42,31.47,35.48,32.42,30.53,34.41,0,0,0,0,0,0,0.18,0,0.071,0.45,0.55,0.45,34.3
1064181600000,2003,9,2002,12,51,7,0.148,0.0714,0.077,4751.54,29.97,29.97,28.28,1,1,1,245.4,238,252.8,127.4,120,118,118,118,-2.03e-15,-1.421e-14,1.421e-14,0.481,0.467,0.496,127.4,120,134.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0981,0.0955,0.101,0.00658,0.00595,0.00721,0.00026,0.00023,0.00028,0.219,0.206,0.232,0.0087,0.0081,0.0092,25.11,25.06,25.17,0.929,0.925,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.16,27.41,30.89,28.28,26.59,29.97,0,0,0,0,0,0,0.157,0,0.071,0.48,0.52,0.48,32.1
1064786400000,2003,9,2002,12,52,7,0.139,0.0623,0.077,4762.67,30.22,30.22,28.35,1,1,1,230.3,224.6,235.5,127.3,116.2,103,97,118,-4.06e-15,-1.421e-14,0,0.447,0.418,0.504,127.3,116.2,135.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.0942,0.0992,0.00657,0.00562,0.00725,0.00026,0.00022,0.00029,0.218,0.199,0.231,0.0086,0.0078,0.0091,25.2,25.17,25.23,0.929,0.923,0.933,0.97,0.97,0.97,0.901,0.895,0.905,29.23,26.49,31.15,28.35,25.7,30.22,0,0,0,0,0,0,0.157,0,0.062,0.45,0.55,0.45,34.3
1065391200000,2003,10,2003,1,1,7,0.131,0.0587,0.0727,4494.61,28.04,28.04,26.75,1,1,1,217.2,212.3,222.7,120.2,115.3,97,97,97,0,-1.421e-14,1.421e-14,0.447,0.436,0.457,120.2,115.3,125.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0921,0.0958,0.00597,0.00555,0.00643,0.00023,0.00022,0.00025,0.205,0.196,0.214,0.008,0.0077,0.0084,25.29,25.25,25.33,0.925,0.922,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.58,26.4,28.91,26.75,25.61,28.04,0,0,0,0,0,0,0.149,0,0.0583,0.45,0.55,0.45,34.3
1065996000000,2003,10,2003,1,2,7,0.127,0.0587,0.0683,4206.8,25.74,25.74,25.04,1,1,1,209.9,206.8,212.8,112.9,109.8,97,97,97,0,-1.421e-14,1.421e-14,0.462,0.456,0.469,112.9,109.8,115.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0913,0.0902,0.0923,0.00534,0.00509,0.0056,0.00021,0.0002,0.00022,0.191,0.186,0.197,0.0075,0.0073,0.0077,25.35,25.33,25.37,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.81,25.08,26.53,25.04,24.33,25.74,0,0,0,0,0,0,0.139,0,0.0587,0.46,0.54,0.46,33.1
1066600800000,2003,10,2003,1,3,7,0.128,0.0587,0.0691,4260.68,26.06,26.06,25.36,1,1,1,211.2,205.7,214.2,114.2,108.7,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.459,0.453,0.471,114.2,108.7,117.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0917,0.0898,0.0928,0.00546,0.00499,0.00571,0.00021,0.0002,0.00022,0.194,0.184,0.199,0.0076,0.0072,0.0078,25.34,25.32,25.38,0.921,0.917,0.923,0.97,0.97,0.97,0.893,0.889,0.895,26.15,24.82,26.86,25.36,24.07,26.06,0,0,0,0,0,0,0.141,0,0.0589,0.46,0.54,0.46,33.3
1067205600000,2003,10,2003,1,4,7,0.12,0.058,0.0616,0,0,0,0,1,1,1,197.7,193.4,203.3,101.8,98.62,95.86,93,97,0,-1.421e-14,1.421e-14,0.485,0.477,0.496,101.8,98.62,106.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0862,0.0889,0.00441,0.00413,0.00478,0.00017,0.00016,0.00019,0.172,0.166,0.18,0.0067,0.0065,0.007,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0584,0.48,0.51,0.49,0
1067810400000,2003,11,2003,2,5,7,0.118,0.0562,0.0621,0,0,0,0,1,1,1,195.7,193.2,197.8,102.7,100.2,93,93,93,0,-1.421e-14,1.421e-14,0.475,0.47,0.481,102.7,100.2,104.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0864,0.0881,0.00448,0.00426,0.00466,0.00018,0.00017,0.00018,0.173,0.168,0.177,0.0068,0.0066,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.48,0.53,0.47,0
1068415200000,2003,11,2003,2,6,7,0.12,0.0428,0.0775,4291.18,30.66,30.66,25.54,1,1,1,198.8,193.2,203.3,128.1,101,70.71,67,93,-2.03e-15,-1.421e-14,0,0.356,0.33,0.479,128.1,101,136.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0867,0.096,0.00664,0.00433,0.00733,0.00026,0.00017,0.00029,0.216,0.17,0.23,0.0084,0.0066,0.009,25.37,25.35,25.42,0.798,0,0.933,0.831,0,0.97,0.774,0,0.905,26.33,0,31.61,25.54,0,30.66,0,1,0,0,0.143,0,0.142,0.143,0.0425,0.36,0.65,0.35,35.8
1069020000000,2003,11,2003,2,7,7,0.123,0.0405,0.0825,5156.83,31.66,31.66,30.7,1,1,1,203.4,199.2,207.7,136.4,132.2,67,67,67,0,0,0,0.329,0.323,0.336,136.4,132.2,140.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0945,0.0975,0.00735,0.00698,0.00771,0.00029,0.00027,0.0003,0.23,0.222,0.238,0.009,0.0087,0.0093,25.35,25.32,25.38,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.64,30.63,32.64,30.7,29.71,31.66,0,0,0,0,0,0,0.171,0,0.0405,0.33,0.67,0.33,41.9
1069624800000,2003,11,2003,2,8,7,0.129,0.0405,0.0883,5525.86,33.3,33.3,32.89,1,1,1,213,209.8,214.8,146,142.8,67,67,67,0,0,0,0.314,0.312,0.319,146,142.8,147.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0994,0.0983,0.1,0.00816,0.00789,0.00831,0.00032,0.00031,0.00033,0.247,0.242,0.25,0.0097,0.0095,0.0098,25.27,25.26,25.3,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.91,33.16,34.33,32.89,32.17,33.3,0,0,0,0,0,0,0.183,0,0.0407,0.31,0.68,0.32,42.8
1070229600000,2003,12,2003,3,9,7,0.13,0.0357,0.0941,5904.52,36.11,36.11,35.15,1,1,1,214.6,209.6,218.9,155.6,150.6,59,59,59,0,0,0,0.275,0.27,0.282,155.6,150.6,159.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.104,0.00898,0.00855,0.00934,0.00035,0.00033,0.00037,0.264,0.255,0.271,0.01,0.01,0.011,25.25,25.22,25.29,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,36.23,35.05,37.23,35.15,34,36.11,0,0,0,0,0,0,0.195,0,0.0359,0.27,0.72,0.28,45.4
1070834400000,2003,12,2003,3,10,7,0.133,0.0357,0.0973,6116.52,38.62,38.62,36.41,1,1,1,219.9,209.8,229,160.9,150.8,59,59,59,0,0,0,0.269,0.258,0.281,160.9,150.8,170,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.1,0.107,0.00942,0.00857,0.0102,0.00037,0.00034,0.0004,0.273,0.255,0.289,0.011,0.01,0.011,25.21,25.14,25.29,0.942,0.939,0.945,0.972,0.97,0.975,0.915,0.911,0.922,37.47,35.12,39.6,36.41,34.06,38.62,0,0,0,0,0,0,0.202,0,0.0357,0.27,0.73,0.27,46
1071439200000,2003,12,2003,3,11,7,0.141,0.0357,0.105,6663.72,40.04,40.04,39.66,1,1,1,233.2,231.4,234.7,174.2,172.4,59,59,59,0,0,0,0.253,0.251,0.255,174.2,172.4,175.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.109,0.0106,0.0104,0.0107,0.00042,0.00041,0.00042,0.297,0.294,0.3,0.012,0.012,0.012,25.1,25.09,25.12,0.946,0.946,0.947,0.977,0.976,0.978,0.925,0.923,0.926,40.59,40.18,40.94,39.66,39.23,40.04,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.3
1072044000000,2003,12,2003,3,12,7,0.146,0.0357,0.11,6965.67,41.95,41.95,41.46,1,1,1,240.6,235.5,242.7,181.6,176.5,59,59,59,0,0,0,0.245,0.243,0.25,181.6,176.5,183.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.112,0.0112,0.0108,0.0114,0.00044,0.00042,0.00045,0.31,0.301,0.314,0.012,0.012,0.012,25.05,25.03,25.09,0.949,0.947,0.949,0.98,0.978,0.98,0.93,0.927,0.93,42.32,41.14,42.8,41.46,40.25,41.95,0,0,0,0,0,0,0.23,0,0.036,0.24,0.75,0.25,47.7
1072648800000,2003,12,2003,3,13,7,0.148,0.0405,0.107,6767.76,41.63,41.63,40.28,1,1,1,244.1,239.9,248.1,177.1,171.3,67,59,73,0,0,0,0.274,0.245,0.299,177.1,171.3,182.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.109,0.112,0.0108,0.0103,0.0112,0.00043,0.00041,0.00044,0.303,0.293,0.311,0.012,0.012,0.012,25.03,25.01,25.05,0.947,0.946,0.949,0.978,0.976,0.98,0.927,0.922,0.93,41.18,39.78,42.48,40.28,38.8,41.63,0,0,0,0,0,0,0.224,0,0.041,0.27,0.72,0.28,45.7
1073253600000,2004,1,2003,4,14,7,0.154,0.0442,0.11,6941.07,44.29,44.29,41.32,1,1,1,254.6,245.4,267.3,181.6,172.4,73,73,73,4.06e-15,0,2.842e-14,0.287,0.273,0.297,181.6,172.4,194.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.11,0.118,0.0112,0.0104,0.0123,0.00044,0.00041,0.00049,0.312,0.295,0.335,0.012,0.012,0.013,24.97,24.9,25.03,0.949,0.946,0.953,0.979,0.976,0.98,0.929,0.923,0.934,42.21,40.03,45.2,41.32,39.08,44.29,0,0,0,0,0,0,0.23,0,0.044,0.29,0.71,0.29,45.1
1073858400000,2004,1,2003,4,15,7,0.174,0.0442,0.13,8050.11,49.7,49.7,47.92,2,1,1.1428571428571428,288.1,273.6,300.9,215.1,200.6,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.254,0.243,0.267,215.1,200.6,227.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.12,0.129,0.014,0.0128,0.0151,0.00056,0.00051,0.0006,0.35,0.241,0.383,0.014,0.0096,0.015,24.8,24.74,24.86,0.952,0.922,0.959,0.979,0.97,0.98,0.932,0.895,0.939,46.13,25.62,51.54,44.37,24.85,48.2,0,0,0,0,0,0,0.266,0,0.044,0.25,0.75,0.25,46.3
1074463200000,2004,1,2003,4,16,7,0.198,0.0442,0.154,9362.21,59.62,59.62,55.73,2,2,2,328.2,308.8,346,255.2,235.8,73,73,73,8.12e-15,0,2.842e-14,0.223,0.211,0.236,255.2,235.8,273,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.132,0.145,0.0206,0.0158,0.0279,0.00083,0.00063,0.0011,0.274,0.25,0.3,0.011,0.01,0.012,24.68,24.57,24.81,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,28.73,26.53,30.73,27.86,25.73,29.81,0,0,0,0,0,0,0.31,0,0.044,0.22,0.78,0.22,47.3
1075068000000,2004,1,2003,4,17,7,0.227,0.0452,0.181,10981,69.47,69.47,65.36,2,2,2,374.5,351.2,401,299.8,278.2,74.71,73,85,0,0,0,0.2,0.186,0.212,299.8,278.2,318.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.155,0.147,0.162,0.0405,0.0303,0.0495,0.0016,0.0012,0.002,0.34,0.308,0.369,0.014,0.012,0.015,24.39,24.23,24.54,0.94,0.935,0.943,0.97,0.97,0.97,0.912,0.907,0.915,33.69,31.31,35.81,32.68,30.37,34.73,0,0,0,0,0,0,0.363,0,0.046,0.2,0.8,0.2,48.4
1075672800000,2004,2,2003,5,18,7,0.262,0.0514,0.21,12714.9,81.08,81.08,75.68,2,2,2,432.8,410.5,456.5,347.8,325.5,85,85,85,0,0,0,0.197,0.186,0.207,347.8,325.5,371.5,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.173,0.165,0.181,0.0631,0.0527,0.0743,0.0026,0.0021,0.0031,0.413,0.38,0.449,0.017,0.015,0.018,24.04,23.9,24.17,0.948,0.944,0.951,0.974,0.97,0.979,0.923,0.916,0.931,38.86,36.44,41.41,37.84,35.35,40.54,0,0,0,0,0,0,0.42,0,0.052,0.2,0.8,0.2,48.5
1076277600000,2004,2,2003,5,19,7,0.307,0.0514,0.255,15235.1,96.4,96.4,90.69,2,2,2,507.3,466.6,554.6,422.3,381.6,85,85,85,8.12e-15,0,5.684e-14,0.168,0.153,0.182,422.3,381.6,469.6,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.199,0.185,0.217,0.0983,0.0791,0.121,0.0041,0.0033,0.005,0.525,0.464,0.597,0.022,0.019,0.025,23.59,23.31,23.84,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.67,42.49,51.35,45.34,41.64,48.2,0,0,0,0,0,0,0.504,0,0.052,0.17,0.83,0.17,49.6
1076882400000,2004,2,2003,5,20,7,0.367,0.0514,0.316,18179.9,116.5,116.5,108.2,3,2,2.857142857142857,606.9,569.1,644.1,521.9,484.1,85,85,85,1.624e-14,0,5.684e-14,0.14,0.132,0.149,521.9,484.1,559.1,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.246,0.225,0.268,0.15,0.128,0.174,0.0063,0.0053,0.0074,0.589,0.534,0.636,0.025,0.022,0.027,23.09,22.89,23.24,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.918,0.937,39.91,35.8,52.67,38.37,34.73,48.2,0,0,0,0,0,0,0.601,0,0.051,0.14,0.86,0.14,49.5
1077487200000,2004,2,2003,5,21,7,0.415,0.0514,0.363,20938.7,131.2,131.2,124.6,3,3,3,685.5,655.3,721.4,600.5,570.3,85,85,85,0,0,0,0.124,0.118,0.13,600.5,570.3,636.4,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.291,0.274,0.312,0.202,0.182,0.226,0.0087,0.0077,0.0097,0.706,0.655,0.767,0.03,0.028,0.033,22.65,22.45,22.82,0.954,0.952,0.956,0.979,0.977,0.98,0.934,0.931,0.937,42.42,40.52,44.64,41.55,39.59,43.75,0,0,0,0,0,0,0.692,0,0.052,0.12,0.87,0.13,50.5
1078092000000,2004,3,2003,6,22,7,0.476,0.0647,0.411,23099.5,144.6,144.6,137.5,3,3,3,786.6,735.9,850.3,679.6,628.9,107,107,107,0,0,0,0.136,0.126,0.145,679.6,628.9,743.3,990,990,990,967,966.8,967.3,23,22.7,23.2,0.342,0.312,0.381,0.255,0.221,0.298,0.011,0.0095,0.013,0.845,0.759,0.956,0.037,0.033,0.042,22.11,21.74,22.4,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.96,44,50.55,45.83,43.12,48.2,0,0,0,0,0,0,0.764,0,0.065,0.14,0.86,0.14,48.5
1078696800000,2004,3,2003,6,23,7,0.608,0.0723,0.536,28377,189.3,189.3,168.9,4,3,3.857142857142857,1006,881.2,1149,886.1,774.2,119.6,107,129,1.624e-14,0,1.137e-13,0.119,0.112,0.129,886.1,774.2,1020,990,990,990,967.9,967.4,968.4,22.1,21.6,22.6,0.518,0.409,0.663,0.373,0.314,0.468,0.017,0.014,0.022,1.14,0.992,1.41,0.052,0.044,0.065,20.97,20.22,21.57,0.955,0.954,0.956,0.98,0.977,0.98,0.936,0.932,0.937,45.29,40.67,52.19,43.95,39.76,48.2,0,0,0,0,0,0,0.938,0,0.072,0.12,0.88,0.12,46.7
1079301600000,2004,3,2003,6,24,7,0.851,0.078,0.663,31912.9,192.8,192.8,190,4,4,4,1408,1208,1614,1279,1079,129,129,129,181.9,0,384.6,0.0924,0.0799,0.107,1097,1079,1100,990,990,990,969.2,968.6,969.9,20.8,20.1,21.4,0.847,0.749,0.91,0.641,0.6,0.648,0.031,0.028,0.032,1.79,1.65,1.86,0.086,0.077,0.092,19.02,18.29,19.8,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,48.74,46.94,50.13,47.49,46,48.2,0,0,0,0,0,0,1.06,0,0.188,0.092,0.78,0.22,37.5
1079906400000,2004,3,2003,6,25,7,1.28,0.078,0.665,28229.7,180.7,180.7,168,4,4,4,2122,1710,2542,1993,1581,129,129,129,893.4,480.7,1313,0.0619,0.0507,0.0755,1100,1100,1100,990,990,990,971.3,970.2,972.4,18.7,17.6,19.8,0.925,0.918,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.094,0.11,16.79,15.72,17.97,0.947,0.944,0.951,0.979,0.976,0.98,0.928,0.921,0.932,42.9,40.01,46.1,42.01,39.05,45.18,0,0,0,0,0,0,0.934,0,0.615,0.061,0.52,0.48,22.1
1080511200000,2004,3,2003,6,26,7,1.92,0.108,0.665,23474.2,152,152,139.7,4,4,4,3168,2694,3545,2989,2565,179.3,129,217,1889,1465,2228,0.0559,0.0424,0.0674,1100,1100,1100,990,990,990,973.9,972.8,974.7,16.1,15.3,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.25,13.41,15.35,0.936,0.931,0.942,0.971,0.97,0.974,0.909,0.904,0.918,35.98,33.69,39.02,34.93,32.68,38,0,0,0,0,0,0,0.776,0,1.255,0.056,0.35,0.65,12.2
1081116000000,2004,4,2003,7,27,7,2.29,0.138,0.665,21049.7,128.9,128.9,125.3,4,4,4,3784,3626,3894,3556,3409,228.1,217,295,2456,2309,2555,0.0602,0.056,0.0758,1100,1100,1100,990,990,990,975.2,974.9,975.5,14.8,14.5,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.9,12.67,13.24,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.903,32.29,31.64,33.22,31.32,30.69,32.22,0,0,0,0,0,0,0.696,0,1.625,0.06,0.29,0.71,9.19
1081720800000,2004,4,2003,7,28,7,2.36,0.178,0.665,20588.1,123.1,123.1,122.5,4,4,4,3904,3881,3916,3609,3586,295,295,295,2509,2486,2521,0.0756,0.0753,0.076,1100,1100,1100,990,990,990,975.5,975.4,975.5,14.5,14.5,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.65,12.62,12.7,0.926,0.926,0.926,0.97,0.97,0.97,0.898,0.898,0.898,31.58,31.51,31.72,30.64,30.57,30.77,0,0,0,0,0,0,0.681,0,1.695,0.075,0.28,0.72,8.72
1082325600000,2004,4,2003,7,29,7,2.28,0.178,0.665,21099.2,127.9,127.9,125.6,4,4,4,3772,3669,3859,3477,3374,295,295,295,2377,2274,2464,0.0782,0.0764,0.0804,1100,1100,1100,990,990,990,975.2,975,975.4,14.8,14.6,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.93,12.74,13.15,0.928,0.927,0.93,0.97,0.97,0.97,0.9,0.899,0.902,32.37,31.85,32.97,31.4,30.9,31.98,0,0,0,0,0,0,0.698,0,1.615,0.078,0.29,0.71,9.25
1082930400000,2004,4,2003,7,30,7,2.11,0.183,0.665,22179.3,135.4,135.4,132,4,4,4,3487,3334,3630,3184,3013,302.4,295,321,2084,1913,2235,0.0869,0.0813,0.0963,1100,1100,1100,990,990,990,974.6,974.3,974.9,15.4,15.1,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.53,13.23,13.86,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,34.03,33.19,34.91,33,32.2,33.86,0,0,0,0,0,0,0.733,0,1.445,0.087,0.32,0.68,10.5
1083535200000,2004,5,2003,8,31,7,1.86,0.194,0.665,23825.2,147.3,147.3,141.8,4,4,4,3071,2864,3280,2750,2543,321,321,321,1650,1443,1859,0.105,0.0979,0.112,1100,1100,1100,990,990,990,973.7,973.2,974.2,16.3,15.8,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.45,13.97,14.94,0.938,0.935,0.941,0.97,0.97,0.972,0.91,0.907,0.914,36.54,35.22,37.9,35.45,34.17,36.82,0,0,0,0,0,0,0.788,0,1.195,0.1,0.36,0.64,12.8
1084140000000,2004,5,2003,8,32,7,1.58,0.194,0.665,25878.5,158.9,158.9,154,4,4,4,2620,2446,2796,2299,2125,321,321,321,1199,1025,1375,0.123,0.115,0.131,1100,1100,1100,990,990,990,972.6,972.2,973,17.4,17,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.1,15.95,0.943,0.941,0.945,0.975,0.972,0.977,0.919,0.915,0.923,39.5,38.35,40.64,38.51,37.29,39.72,0,0,0,0,0,0,0.856,0,0.915,0.12,0.42,0.58,16.4
1084744800000,2004,5,2003,8,33,7,1.34,0.194,0.665,27750.3,170.1,170.1,165.2,4,4,4,2212,2022,2389,1891,1701,321,321,321,791,600.7,968.4,0.146,0.134,0.159,1100,1100,1100,990,990,990,971.6,971.2,972,18.4,18,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.51,16.09,16.97,0.947,0.945,0.948,0.98,0.978,0.98,0.927,0.925,0.929,42.16,41.01,43.39,41.3,40.11,42.52,0,0,0,0,0,0,0.918,0,0.675,0.14,0.5,0.5,20.7
1085349600000,2004,5,2003,8,34,7,1.09,0.194,0.665,29818.9,182.6,182.6,177.5,4,4,4,1801,1653,1961,1480,1332,321,321,321,379.9,232.1,540.3,0.179,0.164,0.194,1100,1100,1100,990,990,990,970.5,970,971,19.5,19,20,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.099,17.67,17.15,18.15,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.28,43.87,46.57,44.37,42.99,45.64,0,0,0,0,0,0,0.986,0,0.425,0.18,0.61,0.39,27.4
1085954400000,2004,5,2003,8,35,7,0.904,0.137,0.665,31620.7,192.2,192.2,188.2,4,4,4,1495,1388,1610,1269,1178,225.9,210,321,168.7,78.19,257.9,0.151,0.134,0.199,1100,1100,1100,990,990,990,969.5,969.1,969.8,20.5,20.2,20.9,0.887,0.844,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.87,0.089,0.086,0.093,18.7,18.29,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.01,46.94,49.04,47.05,46,48.06,0,0,0,0,0,0,1.05,0,0.239,0.15,0.74,0.26,35
1086559200000,2004,6,2003,9,36,7,0.714,0.127,0.586,30018.5,192.8,192.8,178.7,4,4,4,1181,1060,1325,971.1,850.3,210,210,210,2.081,-1.137e-13,14.57,0.179,0.159,0.198,969,850.3,1100,990,990,990,968.5,968.1,968.9,21.5,21.1,21.9,0.637,0.504,0.817,0.45,0.351,0.648,0.021,0.016,0.031,1.35,1.08,1.77,0.063,0.049,0.084,20.18,19.31,20.83,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.934,0.936,45.66,41.42,49.66,44.67,40.55,48.2,0,0,0,0,0,0,0.993,0,0.128,0.18,0.82,0.18,42
1087164000000,2004,6,2003,9,37,7,0.575,0.127,0.448,24101,156.5,156.5,143.5,4,3,3.142857142857143,951.5,885.5,1027,741.5,675.5,210,210,210,-1.624e-14,-1.137e-13,0,0.221,0.205,0.237,741.5,675.5,816.9,990,990,990,967.7,967.4,968,22.3,22,22.6,0.406,0.354,0.473,0.293,0.252,0.334,0.013,0.011,0.015,0.961,0.853,1.06,0.043,0.038,0.048,21.34,20.99,21.71,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.937,47.5,40.07,51.92,45.96,39.12,48.2,0,0,0,0,0,0,0.797,0,0.127,0.22,0.78,0.22,41.9
1087768800000,2004,6,2003,9,38,7,0.5,0.127,0.373,20922.6,131.6,131.6,124.5,3,3,3,826.6,790,866.5,616.6,580,210,210,210,0,0,0,0.254,0.242,0.266,616.6,580,656.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.321,0.3,0.343,0.213,0.188,0.24,0.0093,0.0082,0.011,0.754,0.692,0.821,0.033,0.03,0.036,22.04,21.81,22.25,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,42.4,40.18,44.76,41.51,39.24,43.86,0,0,0,0,0,0,0.692,0,0.127,0.25,0.75,0.25,41.8
1088373600000,2004,6,2003,9,39,7,0.451,0.119,0.333,18837.6,115.8,115.8,112.1,3,3,3,746.5,708.9,780.1,550.2,522.9,196.3,186,210,0,0,0,0.263,0.249,0.276,550.2,522.9,570.1,990,990,990,966.9,966.7,967,23.1,23,23.3,0.28,0.263,0.294,0.169,0.15,0.182,0.0073,0.0065,0.0079,0.639,0.591,0.675,0.028,0.025,0.029,22.48,22.3,22.67,0.951,0.949,0.952,0.973,0.97,0.975,0.925,0.92,0.928,38.42,36.76,39.57,37.38,35.66,38.59,0,0,0,0,0,0,0.623,0,0.118,0.26,0.74,0.26,41.8
1088978400000,2004,7,2003,10,40,7,0.401,0.112,0.289,16485.5,104.6,104.6,98.13,3,2,2.2857142857142856,663.3,631.5,696.6,477.3,445.5,186,186,186,0,-5.684e-14,5.684e-14,0.281,0.267,0.295,477.3,445.5,510.6,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.237,0.219,0.256,0.125,0.109,0.142,0.0053,0.0046,0.0061,0.594,0.551,0.644,0.025,0.024,0.027,22.85,22.74,23,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.93,35.23,52.03,44.13,34.17,48.2,0,0,0,0,0,0,0.545,0,0.112,0.28,0.72,0.28,41.1
1089583200000,2004,7,2003,10,41,7,0.36,0.112,0.248,14646.8,92.57,92.57,87.18,2,2,2,595.2,569.4,622.5,409.2,383.4,186,186,186,0,-5.684e-14,5.684e-14,0.313,0.299,0.327,409.2,383.4,436.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.204,0.195,0.214,0.0922,0.08,0.105,0.0039,0.0034,0.0044,0.515,0.476,0.556,0.022,0.02,0.024,23.21,23.05,23.36,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.48,41.85,47.23,43.59,41.01,46.28,0,0,0,0,0,0,0.484,0,0.112,0.31,0.69,0.31,40.7
1090188000000,2004,7,2003,10,42,7,0.326,0.13,0.196,11562.6,80.26,80.26,68.83,2,2,2,539.3,517.7,561.5,324,290.7,215.3,186,227,2.436e-14,-5.684e-14,5.684e-14,0.4,0.331,0.438,324,290.7,375.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.177,0.166,0.192,0.0519,0.0362,0.0762,0.0022,0.0015,0.0032,0.39,0.341,0.465,0.016,0.014,0.019,23.58,23.41,23.73,0.944,0.939,0.952,0.972,0.97,0.978,0.918,0.911,0.931,35.39,31.76,41.02,34.41,30.81,40.13,0,0,0,0,0,0,0.382,0,0.13,0.4,0.6,0.4,35.5
1090792800000,2004,7,2003,10,43,7,0.298,0.134,0.164,9691.5,62.03,62.03,57.69,2,2,2,492.6,474.3,510.9,271.7,253,220.9,184,227,0,0,0,0.448,0.388,0.473,271.7,253,290.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.159,0.153,0.164,0.0272,0.0184,0.036,0.0011,0.00076,0.0015,0.312,0.285,0.337,0.013,0.012,0.014,23.87,23.77,23.96,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,29.74,27.66,31.97,28.84,26.83,31.01,0,0,0,0,0,0,0.32,0,0.134,0.45,0.55,0.45,32.5
1091397600000,2004,8,2003,11,44,7,0.271,0.111,0.16,9506.65,60.46,60.46,56.59,2,2,2,448.7,430.8,466.9,264.7,246.8,184,184,184,-8.12e-15,-2.842e-14,0,0.41,0.394,0.427,264.7,246.8,282.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.16,0.0241,0.0167,0.0325,0.00099,0.00068,0.0013,0.299,0.273,0.326,0.012,0.011,0.013,24.08,23.97,24.19,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.17,27.19,31.16,28.29,26.37,30.23,0,0,0,0,0,0,0.314,0,0.111,0.41,0.59,0.41,35.1
1092002400000,2004,8,2003,11,45,7,0.248,0.0988,0.149,8890.21,55.93,55.93,52.92,2,2,2,410,395,425,246.7,236.4,163.3,155,184,-4.06e-15,-2.842e-14,2.842e-14,0.398,0.373,0.438,246.7,236.4,260.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.145,0.142,0.149,0.0176,0.0158,0.0218,0.00072,0.00065,0.00089,0.272,0.262,0.289,0.011,0.011,0.012,24.28,24.22,24.36,0.928,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.28,26.01,28.83,26.46,25.23,27.96,0,0,0,0,0,0,0.294,0,0.099,0.4,0.6,0.4,35.8
1092607200000,2004,8,2003,11,46,7,0.229,0.0937,0.135,8129.38,50.5,50.5,48.39,2,1,1.1428571428571428,377.9,365.7,390.3,222.9,210.7,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.41,0.397,0.424,222.9,210.7,235.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.14,0.0147,0.0137,0.0158,0.00059,0.00055,0.00064,0.371,0.257,0.408,0.015,0.01,0.017,24.34,24.26,24.4,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.939,46.98,26.03,52.56,44.78,25.25,48.2,0,0,0,0,0,0,0.269,0,0.094,0.41,0.59,0.41,35.5
1093212000000,2004,8,2003,11,47,7,0.212,0.0937,0.118,7372.44,46.37,46.37,43.88,1,1,1,350.5,339.7,361.6,195.5,184.7,155,155,155,0,-2.842e-14,2.842e-14,0.443,0.429,0.456,195.5,184.7,206.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.13,0.0124,0.0115,0.0133,0.0005,0.00046,0.00054,0.345,0.326,0.365,0.014,0.013,0.015,24.5,24.43,24.58,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.78,42.31,47.31,43.88,41.46,46.37,0,0,0,0,0,0,0.244,0,0.094,0.44,0.56,0.44,34.8
1093816800000,2004,8,2003,11,48,7,0.196,0.0778,0.118,7420.89,47.83,47.83,44.17,1,1,1,324.3,311.6,336.2,195.8,178.7,128.6,118,155,8.12e-15,-2.842e-14,2.842e-14,0.396,0.358,0.464,195.8,178.7,211.6,990,990,990,965,965,965.1,25,24.9,25,0.123,0.12,0.128,0.0124,0.0109,0.0137,0.0005,0.00044,0.00055,0.343,0.315,0.37,0.014,0.013,0.015,24.64,24.58,24.7,0.953,0.949,0.957,0.98,0.978,0.98,0.934,0.928,0.938,45.09,40.92,48.81,44.17,40.02,47.83,0,0,0,0,0,0,0.245,0,0.078,0.4,0.6,0.4,37.9
1094421600000,2004,9,2003,12,49,7,0.179,0.0714,0.107,6725.61,42.85,42.85,40.03,1,1,1,295.6,284.5,307.5,177.6,166.5,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.4,0.384,0.415,177.6,166.5,189.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.12,0.0108,0.0099,0.0119,0.00043,0.00039,0.00047,0.309,0.289,0.33,0.012,0.011,0.013,24.81,24.73,24.87,0.948,0.944,0.952,0.977,0.972,0.98,0.926,0.918,0.933,40.96,38.35,43.73,40.03,37.3,42.85,0,0,0,0,0,0,0.222,0,0.072,0.4,0.6,0.4,37.6
1095026400000,2004,9,2003,12,50,7,0.165,0.0714,0.0934,5788.73,36.42,36.42,34.46,1,1,1,272.4,263.4,280.9,154.4,145.4,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.433,0.42,0.448,154.4,145.4,162.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00887,0.00811,0.0096,0.00035,0.00032,0.00038,0.267,0.251,0.283,0.011,0.01,0.011,24.94,24.89,24.99,0.941,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.52,33.41,37.52,34.46,32.41,36.42,0,0,0,0,0,0,0.191,0,0.0716,0.43,0.57,0.43,35.1
1095631200000,2004,9,2003,12,51,7,0.154,0.0714,0.0824,5090.28,32.1,32.1,30.3,1,1,1,254.2,246.8,262.1,136.2,128.8,118,118,118,4.06e-15,0,2.842e-14,0.464,0.45,0.478,136.2,128.8,144.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0986,0.104,0.00733,0.00669,0.008,0.00029,0.00026,0.00032,0.235,0.222,0.249,0.0093,0.0088,0.0099,25.05,25,25.1,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.24,29.48,33.09,30.3,28.6,32.1,0,0,0,0,0,0,0.168,0,0.0716,0.46,0.54,0.46,33.1
1096236000000,2004,9,2003,12,52,7,0.145,0.0659,0.0794,4913.77,31.71,31.71,29.25,1,1,1,240.3,233.9,244.3,131.3,123.3,109,97,118,2.03e-15,-1.421e-14,1.421e-14,0.453,0.406,0.489,131.3,123.3,141.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0988,0.0967,0.101,0.00691,0.00623,0.0078,0.00027,0.00025,0.00031,0.226,0.212,0.243,0.0089,0.0084,0.0096,25.13,25.12,25.16,0.931,0.928,0.936,0.97,0.97,0.97,0.903,0.9,0.908,30.15,28.2,32.69,29.25,27.35,31.71,0,0,0,0,0,0,0.162,0,0.0656,0.45,0.55,0.45,33.9
1096840800000,2004,10,2004,1,1,7,0.137,0.0587,0.0781,4843.48,30.03,30.03,28.83,1,1,1,226.2,220.5,231.4,129.2,123.5,97,97,97,0,-1.421e-14,1.421e-14,0.429,0.419,0.44,129.2,123.5,134.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.097,0.095,0.0989,0.00673,0.00625,0.00718,0.00026,0.00025,0.00028,0.221,0.21,0.23,0.0087,0.0083,0.0091,25.22,25.18,25.27,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.905,29.72,28.38,30.96,28.83,27.53,30.03,0,0,0,0,0,0,0.16,0,0.0589,0.43,0.57,0.43,35.4
1097445600000,2004,10,2004,1,2,7,0.131,0.0587,0.0726,4490.03,27.28,27.28,26.73,1,1,1,217.1,213.7,219.4,120.1,116.7,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.447,0.442,0.454,120.1,116.7,122.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0926,0.0946,0.00596,0.00567,0.00615,0.00023,0.00022,0.00024,0.204,0.198,0.209,0.008,0.0078,0.0082,25.29,25.28,25.32,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.55,26.73,28.12,26.73,25.93,27.28,0,0,0,0,0,0,0.148,0,0.0584,0.45,0.55,0.45,34.3
1098050400000,2004,10,2004,1,3,7,0.125,0.0587,0.0662,2952.96,25.48,25.48,17.58,1,1,1,206.4,201.4,211.8,109.4,104.4,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.47,0.458,0.482,109.4,104.4,114.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0882,0.0919,0.00505,0.00462,0.0055,0.0002,0.00018,0.00022,0.185,0.176,0.195,0.0072,0.0069,0.0076,25.38,25.33,25.42,0.656,0,0.921,0.693,0,0.97,0.636,0,0.894,18.12,0,26.27,17.58,0,25.48,0,2,0,0,0.286,0,0.0977,0.286,0.0588,0.47,0.53,0.47,23.6
1098655200000,2004,10,2004,1,4,7,0.12,0.0587,0.0616,0,0,0,0,1,1,1,198.9,197.3,200.5,101.9,100.3,97,97,97,-6.09e-15,-1.421e-14,1.421e-14,0.488,0.484,0.492,101.9,100.3,103.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0868,0.088,0.00441,0.00427,0.00455,0.00017,0.00017,0.00018,0.172,0.169,0.175,0.0067,0.0066,0.0068,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0584,0.49,0.51,0.49,0
1099260000000,2004,11,2004,2,5,7,0.118,0.0562,0.0615,0,0,0,0,1,1,1,194.7,192.6,196.4,101.7,99.61,93,93,93,2.03e-15,0,1.421e-14,0.478,0.473,0.483,101.7,99.61,103.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0862,0.0876,0.00439,0.00422,0.00454,0.00017,0.00016,0.00018,0.171,0.167,0.174,0.0067,0.0065,0.0068,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.48,0.52,0.48,0
1099864800000,2004,11,2004,2,6,7,0.116,0.0473,0.0691,2677.77,28.16,28.16,15.94,1,1,1,192.5,190.7,194.3,114.3,100.4,78.14,67,93,-2.03e-15,-1.421e-14,1.421e-14,0.406,0.348,0.481,114.3,100.4,125.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0865,0.0922,0.00547,0.00429,0.00643,0.00021,0.00017,0.00025,0.192,0.169,0.211,0.0075,0.0066,0.0082,25.39,25.37,25.42,0.53,0,0.929,0.554,0,0.97,0.514,0,0.901,16.43,0,29.03,15.94,0,28.16,0,3,0,0,0.429,0,0.0886,0.429,0.0469,0.41,0.6,0.4,23.1
1100469600000,2004,11,2004,2,7,7,0.117,0.0391,0.0777,4843.52,31.77,31.77,28.83,1,1,1,193,191,194.8,128.5,124,64.57,50,67,2.03e-15,0,1.421e-14,0.334,0.262,0.351,128.5,124,141,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0916,0.0955,0.00667,0.00629,0.00773,0.00026,0.00025,0.0003,0.216,0.208,0.236,0.0084,0.0081,0.0092,25.37,25.35,25.37,0.93,0.928,0.935,0.97,0.97,0.97,0.902,0.9,0.907,29.72,28.62,32.76,28.83,27.76,31.77,0,0,0,0,0,0,0.16,0,0.0393,0.33,0.66,0.34,41.4
