datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1163368800000,2006,11,2006,2,7,7,0.107,0.0405,0.0668,4113.56,25.36,25.36,24.49,1,1,1,177.5,175.9,181.1,110.5,108.9,67,67,67,6.09e-15,-1.421e-14,1.421e-14,0.378,0.37,0.381,110.5,108.9,114.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0863,0.0882,0.00514,0.00501,0.00545,0.0002,0.0002,0.00021,0.184,0.181,0.19,0.0072,0.0071,0.0074,25.37,25.37,25.37,0.918,0.917,0.921,0.97,0.97,0.97,0.891,0.89,0.893,25.24,24.85,26.15,24.49,24.11,25.36,0,0,0,0,0,0,0.136,0,0.0402,0.38,0.62,0.38,38.4
1163973600000,2006,11,2006,2,8,7,0.109,0.0317,0.0772,4806.38,30.01,30.01,28.61,1,1,1,180.1,175.9,183.6,127.7,116,52.43,50,67,-2.03e-15,-1.421e-14,0,0.291,0.272,0.366,127.7,116,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0888,0.0929,0.0066,0.00561,0.00711,0.00026,0.00022,0.00028,0.213,0.194,0.223,0.0083,0.0076,0.0087,25.35,25.34,25.37,0.929,0.922,0.932,0.97,0.97,0.97,0.901,0.894,0.904,29.49,26.62,30.94,28.61,25.82,30.01,0,0,0,0,0,0,0.159,0,0.0318,0.29,0.71,0.29,44.1
1164578400000,2006,11,2006,2,9,7,0.111,0.0326,0.0785,4891.01,31.32,31.32,29.11,1,1,1,183.7,177.8,189.1,129.8,118.8,53.86,50,59,4.06e-15,0,1.421e-14,0.294,0.264,0.332,129.8,118.8,139.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0891,0.0948,0.00678,0.00585,0.00757,0.00027,0.00023,0.0003,0.217,0.198,0.233,0.0085,0.0077,0.0091,25.35,25.34,25.36,0.93,0.924,0.934,0.97,0.97,0.97,0.902,0.896,0.906,30.01,27.31,32.29,29.11,26.49,31.32,0,0,0,0,0,0,0.162,0,0.0325,0.29,0.71,0.29,44.1
1165183200000,2006,12,2006,3,10,7,0.114,0.0357,0.0784,4886.97,30.5,30.5,29.09,1,1,1,188.6,179.8,194.5,129.6,120.8,59,59,59,0,-1.421e-14,1.421e-14,0.313,0.303,0.328,129.6,120.8,135.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0898,0.095,0.00677,0.00601,0.00727,0.00026,0.00024,0.00028,0.217,0.201,0.228,0.0085,0.0079,0.0089,25.36,25.36,25.36,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.99,27.79,31.44,29.09,26.96,30.5,0,0,0,0,0,0,0.162,0,0.0356,0.31,0.69,0.31,42.9
1165788000000,2006,12,2006,3,11,7,0.122,0.0357,0.0862,5400.78,33.62,33.62,32.15,1,1,1,201.6,195.3,207.9,142.6,136.3,59,59,59,0,0,0,0.293,0.284,0.302,142.6,136.3,148.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0975,0.0953,0.0997,0.00787,0.00734,0.00841,0.00031,0.00029,0.00033,0.24,0.229,0.252,0.0094,0.009,0.0098,25.34,25.3,25.36,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,33.14,31.64,34.66,32.15,30.69,33.62,0,0,0,0,0,0,0.179,0,0.0358,0.29,0.71,0.29,44.3
1166392800000,2006,12,2006,3,12,7,0.131,0.0357,0.0948,5951.68,36.39,36.39,35.43,1,1,1,215.8,209.8,220,156.8,150.8,59,59,59,0,0,0,0.274,0.268,0.281,156.8,150.8,161,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.1,0.104,0.00908,0.00857,0.00943,0.00036,0.00034,0.00037,0.266,0.255,0.273,0.01,0.01,0.011,25.24,25.21,25.29,0.941,0.939,0.942,0.97,0.97,0.971,0.913,0.911,0.914,36.52,35.12,37.49,35.43,34.06,36.39,0,0,0,0,0,0,0.197,0,0.0362,0.27,0.72,0.28,45.4
1166997600000,2006,12,2006,3,13,7,0.136,0.0357,0.101,6342.19,40.46,40.46,37.75,1,1,1,225.5,217.8,236.4,166.5,158.8,59,59,59,0,0,0,0.262,0.25,0.271,166.5,158.8,177.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.11,0.0099,0.00925,0.0108,0.00039,0.00036,0.00043,0.283,0.269,0.303,0.011,0.011,0.012,25.16,25.08,25.22,0.944,0.941,0.947,0.973,0.97,0.979,0.919,0.913,0.927,38.78,36.97,41.33,37.75,35.86,40.46,0,0,0,0,0,0,0.21,0,0.035,0.26,0.74,0.26,46.6
1167602400000,2007,1,2006,4,14,7,0.156,0.0442,0.112,7072.4,47.05,47.05,42.1,1,1,1,258.1,239.9,279.3,185.1,166.9,73,73,73,1.218e-14,0,2.842e-14,0.284,0.261,0.304,185.1,166.9,206.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.108,0.122,0.0115,0.00994,0.0133,0.00045,0.00039,0.00053,0.318,0.286,0.356,0.013,0.011,0.014,24.95,24.83,25.07,0.95,0.944,0.956,0.978,0.973,0.98,0.929,0.919,0.937,43.02,38.76,48.01,42.1,37.72,47.05,0,0,0,0,0,0,0.234,0,0.044,0.28,0.72,0.28,45.3
1168207200000,2007,1,2006,4,15,7,0.187,0.0442,0.143,8677,56.48,56.48,51.65,2,1,1.7142857142857142,308.9,287.2,331.5,235.9,214.2,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.237,0.22,0.254,235.9,214.2,258.5,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.132,0.125,0.14,0.0163,0.014,0.021,0.00065,0.00055,0.00084,0.292,0.243,0.385,0.012,0.0097,0.015,24.76,24.66,24.84,0.936,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,34.04,25.87,51.79,32.71,25.09,48.2,0,0,0,0,0,0,0.287,0,0.044,0.24,0.76,0.24,46.4
1168812000000,2007,1,2006,4,16,7,0.232,0.0442,0.188,11366.9,77.27,77.27,67.66,2,2,2,383.2,342.7,426.9,310.2,269.7,73,73,73,0,0,0,0.191,0.171,0.213,310.2,269.7,353.9,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.158,0.144,0.174,0.0454,0.0263,0.0661,0.0018,0.0011,0.0027,0.356,0.295,0.421,0.014,0.012,0.017,24.33,24.06,24.59,0.941,0.934,0.949,0.971,0.97,0.975,0.914,0.906,0.925,34.84,30.36,39.62,33.83,29.45,38.64,0,0,0,0,0,0,0.376,0,0.044,0.19,0.81,0.19,49
1169416800000,2007,1,2006,4,17,7,0.292,0.0442,0.248,14972.1,96.4,96.4,89.12,2,2,2,483,441.4,522.9,410,368.4,73,73,73,-8.12e-15,-5.684e-14,0,0.152,0.14,0.165,410,368.4,449.9,990,990,990,965.8,965.6,966,24.2,24,24.4,0.194,0.179,0.208,0.0925,0.0729,0.111,0.0038,0.003,0.0046,0.505,0.443,0.565,0.021,0.018,0.024,23.72,23.48,23.97,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.93,0.939,45.54,41.18,49.64,44.56,40.3,48.2,0,0,0,0,0,0,0.495,0,0.044,0.15,0.85,0.15,51.3
1170021600000,2007,1,2006,4,18,7,0.35,0.0483,0.302,17414.8,112,112,103.7,3,2,2.7142857142857144,578.7,536.9,622.2,498.8,463.9,79.86,73,85,-8.12e-15,-5.684e-14,0,0.138,0.129,0.147,498.8,463.9,537.2,990,990,990,966.2,966,966.4,23.8,23.6,24,0.233,0.213,0.255,0.136,0.118,0.16,0.0057,0.0049,0.0068,0.566,0.524,0.61,0.024,0.022,0.026,23.23,23.01,23.4,0.95,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.89,35.54,52.26,39.14,34.47,48.2,0,0,0,0,0,0,0.576,0,0.048,0.14,0.86,0.14,49.8
1170626400000,2007,2,2006,5,19,7,0.438,0.0531,0.385,22000.5,141.5,141.5,131,3,3,3,724.7,644.3,804.3,636.9,559.3,87.86,85,105,0,0,0,0.121,0.109,0.132,636.9,559.3,699.3,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.312,0.268,0.351,0.226,0.175,0.268,0.0098,0.0074,0.012,0.768,0.637,0.876,0.033,0.027,0.038,22.43,22.01,22.89,0.955,0.951,0.957,0.979,0.976,0.98,0.935,0.928,0.938,44.57,39.81,48.14,43.65,38.84,47.18,0,0,0,0,0,0,0.728,0,0.053,0.12,0.88,0.12,50.2
1171231200000,2007,2,2006,5,20,7,0.588,0.0635,0.525,27930.5,191.4,191.4,166.3,4,3,3.7142857142857144,973,838.6,1135,868,733.6,105,105,105,1.624e-14,0,1.137e-13,0.109,0.0925,0.125,868,733.6,1030,990,990,990,967.8,967.3,968.3,22.2,21.7,22.7,0.496,0.37,0.665,0.366,0.291,0.491,0.017,0.013,0.023,1.12,0.934,1.44,0.051,0.041,0.067,21.11,20.23,21.81,0.955,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.45,40.59,51.88,45.01,39.67,48.2,0,0,0,0,0,0,0.924,0,0.063,0.11,0.89,0.11,47.5
1171836000000,2007,2,2006,5,21,7,0.846,0.0881,0.665,31980.6,192.8,192.8,190.4,4,4,4,1398,1205,1558,1252,1100,145.7,105,162,152.4,0,296.2,0.103,0.0822,0.119,1100,1100,1100,990,990,990,969.2,968.5,969.7,20.8,20.3,21.5,0.846,0.767,0.9,0.648,0.648,0.648,0.031,0.03,0.032,1.79,1.71,1.85,0.086,0.08,0.091,19.05,18.48,19.74,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.95,47.44,50.81,47.59,46.49,48.2,0,0,0,0,0,0,1.06,0,0.181,0.1,0.79,0.21,37.8
1172440800000,2007,2,2006,5,22,7,1.03,0.125,0.665,30370.5,184.3,184.3,180.8,4,4,4,1707,1607,1788,1501,1445,206,162,239,401.3,345,448.6,0.12,0.0961,0.139,1100,1100,1100,990,990,990,970.2,969.8,970.4,19.8,19.6,20.2,0.919,0.907,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.85,1.87,0.094,0.092,0.096,17.98,17.71,18.31,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.12,45.4,47.01,45.19,44.49,46.07,0,0,0,0,0,0,1,0,0.365,0.12,0.65,0.35,29.5
1173045600000,2007,3,2006,6,23,7,1.12,0.14,0.665,29497.9,177.4,177.4,175.6,4,4,4,1856,1805,1909,1625,1566,231,183,239,525.5,465.7,625.6,0.125,0.0959,0.132,1100,1100,1100,990,990,990,970.6,970.5,970.8,19.4,19.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.49,17.32,17.66,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.79,44.33,45.25,43.9,43.45,44.34,0,0,0,0,0,0,0.975,0,0.455,0.13,0.59,0.41,26.3
1173650400000,2007,3,2006,6,24,7,1.22,0.111,0.665,28637,172.9,172.9,170.5,4,4,4,2014,1933,2104,1831,1750,183,183,183,730.8,650.1,821.4,0.091,0.087,0.0947,1100,1100,1100,990,990,990,971.1,970.9,971.4,18.9,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.01,16.77,17.24,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.48,42.85,44.12,42.61,42,43.24,0,0,0,0,0,0,0.947,0,0.555,0.091,0.55,0.45,23.5
1174255200000,2007,3,2006,6,25,7,1.35,0.111,0.665,27690.6,167.2,167.2,164.8,4,4,4,2228,2137,2307,2045,1954,183,183,183,944.9,854.1,1024,0.0822,0.0793,0.0856,1100,1100,1100,990,990,990,971.7,971.4,971.8,18.3,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.29,16.69,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.05,41.54,42.64,41.21,40.68,41.79,0,0,0,0,0,0,0.916,0,0.685,0.082,0.49,0.51,20.5
1174860000000,2007,3,2006,6,26,7,1.46,0.114,0.665,26869.5,162,162,159.9,4,4,4,2408,2333,2469,2220,2150,187.9,183,217,1120,1050,1175,0.078,0.0745,0.0879,1100,1100,1100,990,990,990,972.1,971.9,972.2,17.9,17.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.04,15.89,16.22,0.945,0.945,0.946,0.978,0.977,0.979,0.924,0.923,0.926,40.89,40.49,41.37,39.98,39.56,40.5,0,0,0,0,0,0,0.889,0,0.795,0.078,0.46,0.54,18.4
1175464800000,2007,4,2006,7,27,7,1.49,0.131,0.665,26619.5,159.2,159.2,158.4,4,4,4,2462,2435,2477,2245,2218,217,217,217,1145,1118,1160,0.0881,0.0876,0.0891,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.91,15.87,15.98,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.54,40.44,40.71,39.61,39.51,39.8,0,0,0,0,0,0,0.88,0,0.825,0.088,0.45,0.55,17.9
1176069600000,2007,4,2006,7,28,7,1.45,0.131,0.665,26891,160.3,160.3,160.1,4,4,4,2403,2393,2423,2186,2176,217,217,217,1086,1076,1106,0.0903,0.0895,0.0907,1100,1100,1100,990,990,990,972.1,972,972.1,17.9,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.05,16,16.08,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.925,40.92,40.79,40.98,40.02,39.88,40.09,0,0,0,0,0,0,0.889,0,0.785,0.09,0.46,0.54,18.5
1176674400000,2007,4,2006,7,29,7,1.48,0.131,0.665,26680.4,160,160,158.8,4,4,4,2449,2405,2496,2232,2188,217,217,217,1132,1088,1179,0.0886,0.0869,0.0902,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.83,16.05,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.922,0.924,40.62,40.31,40.91,39.7,39.37,40.01,0,0,0,0,0,0,0.882,0,0.815,0.089,0.45,0.55,18
1177279200000,2007,4,2006,7,30,7,1.52,0.131,0.665,26365.8,157.4,157.4,156.9,4,4,4,2516,2500,2527,2299,2283,217,217,217,1199,1183,1210,0.0862,0.0859,0.0868,1100,1100,1100,990,990,990,972.3,972.3,972.4,17.7,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.78,15.75,15.82,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.922,0.922,40.18,40.11,40.29,39.23,39.16,39.35,0,0,0,0,0,0,0.872,0,0.855,0.086,0.44,0.56,17.3
1177884000000,2007,4,2006,7,31,7,1.48,0.162,0.665,26690.6,160.2,160.2,158.9,4,4,4,2446,2397,2488,2179,2121,267.6,217,276,1079,1021,1171,0.109,0.0872,0.115,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.85,16.07,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.922,0.924,40.64,40.36,40.96,39.72,39.43,40.06,0,0,0,0,0,0,0.883,0,0.815,0.11,0.45,0.55,18
1178488800000,2007,5,2006,8,32,7,1.37,0.167,0.665,27491,166.9,166.9,163.6,4,4,4,2272,2148,2371,1996,1872,276,276,276,896,772,994.5,0.122,0.116,0.128,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.13,16.67,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.77,41.13,42.57,40.91,40.24,41.72,0,0,0,0,0,0,0.909,0,0.705,0.12,0.49,0.51,20.1
1179093600000,2007,5,2006,8,33,7,1.19,0.167,0.665,28917,176.4,176.4,172.1,4,4,4,1963,1832,2101,1687,1556,276,276,276,587.1,456.2,724.8,0.141,0.131,0.151,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.16,16.78,17.57,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.91,42.88,45,43.03,42.02,44.1,0,0,0,0,0,0,0.956,0,0.525,0.14,0.56,0.44,24.3
1179698400000,2007,5,2006,8,34,7,1.02,0.167,0.665,30502.6,185.3,185.3,181.6,4,4,4,1684,1574,1794,1408,1298,276,276,276,307.6,198.4,418.4,0.164,0.154,0.175,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.919,0.91,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.05,17.69,18.42,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.32,45.34,47.27,45.39,44.43,46.33,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
1180303200000,2007,5,2006,8,35,7,0.878,0.15,0.665,31894.3,192.8,192.8,189.8,4,4,4,1451,1352,1539,1203,1142,247.7,210,276,103.4,41.66,162.9,0.17,0.147,0.19,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.858,0.829,0.887,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.83,0.087,0.085,0.09,18.87,18.56,19.22,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.46,47.64,49.4,47.46,46.69,48.2,0,0,0,0,0,0,1.05,0,0.213,0.17,0.76,0.24,36.3
1180908000000,2007,6,2006,9,36,7,0.715,0.127,0.588,30170.1,192.8,192.8,179.6,4,4,4,1183,1081,1301,972.9,871.3,210,210,210,3.248e-14,-1.137e-13,1.137e-13,0.178,0.161,0.194,972.9,871.3,1091,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.638,0.523,0.798,0.445,0.361,0.627,0.021,0.017,0.03,1.35,1.12,1.72,0.063,0.051,0.081,20.17,19.43,20.72,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.87,42.25,49.55,44.9,41.41,48.2,0,0,0,0,0,0,0.998,0,0.127,0.18,0.82,0.18,42.2
1181512800000,2007,6,2006,9,37,7,0.597,0.127,0.47,25114.3,160.9,160.9,149.5,4,3,3.4285714285714284,987.4,929.9,1053,777.4,719.9,210,210,210,1.624e-14,0,1.137e-13,0.213,0.2,0.226,777.4,719.9,842.5,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.437,0.385,0.497,0.314,0.282,0.347,0.014,0.013,0.016,1,0.933,1.07,0.045,0.042,0.049,21.16,20.86,21.45,0.955,0.953,0.957,0.978,0.974,0.98,0.935,0.928,0.938,45.59,39.25,51.16,44.23,38.24,48.2,0,0,0,0,0,0,0.831,0,0.127,0.21,0.79,0.21,42.1
1182117600000,2007,6,2006,9,38,7,0.526,0.127,0.399,22179.2,139.4,139.4,132,3,3,3,869.5,827.2,914,659.5,617.2,210,210,210,0,0,0,0.242,0.23,0.254,659.5,617.2,704,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.345,0.321,0.37,0.242,0.213,0.271,0.011,0.0094,0.012,0.826,0.755,0.901,0.037,0.033,0.04,21.8,21.54,22.04,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.9,42.45,47.43,44.01,41.6,46.48,0,0,0,0,0,0,0.733,0,0.127,0.24,0.76,0.24,42.2
1182722400000,2007,6,2006,9,39,7,0.48,0.125,0.355,20028.3,123.2,123.2,119.2,3,3,3,793.8,770.7,818.1,587.2,568.8,206.6,186,210,0,0,0,0.26,0.241,0.27,587.2,568.8,608.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.303,0.294,0.316,0.193,0.181,0.207,0.0084,0.0079,0.0091,0.703,0.673,0.739,0.031,0.029,0.032,22.22,22.09,22.32,0.953,0.952,0.954,0.977,0.975,0.98,0.932,0.928,0.935,40.66,39.49,41.91,39.74,38.5,41.07,0,0,0,0,0,0,0.662,0,0.125,0.26,0.74,0.26,41.7
1183327200000,2007,7,2006,10,40,7,0.441,0.112,0.329,18665.6,118.1,118.1,111.1,3,3,3,729.7,696.6,764.9,543.7,510.6,186,186,186,-8.12e-15,-5.684e-14,0,0.255,0.243,0.267,543.7,510.6,578.9,990,990,990,966.8,966.7,967,23.2,23,23.3,0.275,0.256,0.295,0.164,0.142,0.188,0.0071,0.0061,0.0081,0.626,0.57,0.685,0.027,0.024,0.03,22.56,22.35,22.74,0.95,0.947,0.953,0.972,0.97,0.977,0.924,0.919,0.93,38.08,35.96,40.3,37.03,34.88,39.36,0,0,0,0,0,0,0.617,0,0.112,0.25,0.75,0.25,42.3
1183932000000,2007,7,2006,10,41,7,0.397,0.13,0.267,15404.1,102.6,102.6,91.69,3,2,2.142857142857143,656.2,627.9,685.9,441,400.9,215.3,186,227,8.12e-15,-5.684e-14,5.684e-14,0.329,0.271,0.362,441,400.9,499.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.222,0.205,0.25,0.107,0.0882,0.135,0.0046,0.0037,0.0058,0.553,0.507,0.646,0.024,0.021,0.028,22.92,22.75,23.08,0.955,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,44.77,35.26,52.18,43.4,34.2,48.2,0,0,0,0,0,0,0.509,0,0.13,0.33,0.67,0.33,38.8
1184536800000,2007,7,2006,10,42,7,0.36,0.137,0.223,13095.1,83.32,83.32,77.95,2,2,2,595.2,571.9,620,368.2,344.9,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.382,0.366,0.397,368.2,344.9,393,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.194,0.185,0.202,0.0728,0.0618,0.0845,0.0031,0.0026,0.0036,0.458,0.423,0.495,0.019,0.018,0.021,23.27,23.13,23.4,0.951,0.948,0.954,0.976,0.971,0.98,0.928,0.92,0.935,39.94,37.51,42.51,38.97,36.41,41.66,0,0,0,0,0,0,0.433,0,0.137,0.38,0.62,0.38,36.4
1185141600000,2007,7,2006,10,43,7,0.329,0.137,0.191,11242,71.27,71.27,66.92,2,2,2,543.3,523.5,564.5,316.3,296.5,227,227,227,0,-5.684e-14,5.684e-14,0.418,0.402,0.434,316.3,296.5,337.5,990,990,990,966,966,966.1,24,23.9,24,0.175,0.168,0.183,0.0483,0.0389,0.0583,0.002,0.0016,0.0024,0.38,0.35,0.411,0.016,0.015,0.017,23.58,23.45,23.69,0.943,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,34.49,32.39,36.74,33.46,31.42,35.64,0,0,0,0,0,0,0.372,0,0.138,0.42,0.58,0.42,34.2
1185746400000,2007,7,2006,10,44,7,0.3,0.119,0.182,10754,68.15,68.15,64.01,2,2,2,496.7,476.7,517.2,300.4,283.9,196.3,184,227,-8.12e-15,-5.684e-14,0,0.394,0.365,0.444,300.4,283.9,319.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.164,0.173,0.0408,0.033,0.0498,0.0017,0.0014,0.0021,0.354,0.331,0.381,0.015,0.014,0.016,23.81,23.73,23.91,0.941,0.938,0.944,0.97,0.97,0.97,0.912,0.909,0.916,33,31.02,35.13,32.01,30.09,34.07,0,0,0,0,0,0,0.356,0,0.118,0.4,0.61,0.39,35.8
1186351200000,2007,8,2006,11,45,7,0.273,0.111,0.162,9631.67,61.21,61.21,57.33,2,2,2,452.2,435.4,470.4,268.2,251.4,184,184,184,4.06e-15,0,2.842e-14,0.407,0.391,0.423,268.2,251.4,286.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.162,0.0256,0.0177,0.0342,0.0011,0.00072,0.0014,0.304,0.279,0.332,0.012,0.011,0.014,24.06,23.95,24.16,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.55,27.71,31.55,28.67,26.88,30.61,0,0,0,0,0,0,0.319,0,0.111,0.41,0.59,0.41,35.3
1186956000000,2007,8,2006,11,46,7,0.251,0.111,0.14,8332.41,52.62,52.62,49.6,2,1,1.4285714285714286,414.9,400.1,430.2,230.9,216.2,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.444,0.428,0.46,230.9,216.2,246.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.147,0.0154,0.0141,0.0167,0.00063,0.00057,0.00068,0.342,0.261,0.411,0.014,0.011,0.017,24.19,24.12,24.25,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.34,25.94,52.24,38.57,25.16,48.2,0,0,0,0,0,0,0.276,0,0.111,0.44,0.56,0.44,33.2
1187560800000,2007,8,2006,11,47,7,0.232,0.111,0.12,7464.22,47.15,47.15,44.43,1,1,1,383.1,370.9,395.5,199.1,186.9,184,184,184,8.12e-15,0,2.842e-14,0.48,0.465,0.496,199.1,186.9,211.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.131,0.127,0.135,0.0127,0.0116,0.0137,0.00051,0.00047,0.00056,0.355,0.333,0.377,0.014,0.013,0.015,24.33,24.25,24.41,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.34,42.56,48.11,44.43,41.71,47.15,0,0,0,0,0,0,0.247,0,0.112,0.48,0.52,0.48,32.2
1188165600000,2007,8,2006,11,48,7,0.215,0.103,0.112,6918.03,47.38,47.38,41.18,1,1,1,355.4,343.3,366.8,184.6,168,170.9,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.48,0.396,0.523,184.6,168,210.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.125,0.12,0.131,0.0114,0.01,0.0136,0.00046,0.0004,0.00055,0.328,0.299,0.371,0.013,0.012,0.015,24.5,24.44,24.54,0.95,0.945,0.957,0.977,0.972,0.98,0.928,0.919,0.937,42.14,38.23,48.35,41.18,37.17,47.38,0,0,0,0,0,0,0.229,0,0.103,0.48,0.52,0.48,32.2
1188770400000,2007,9,2006,12,49,7,0.197,0.0835,0.114,7101.29,45.21,45.21,42.27,1,1,1,325.8,313.5,338.6,187.8,175.5,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.424,0.408,0.44,187.8,175.5,200.6,990,990,990,965,965,965.1,25,24.9,25,0.123,0.118,0.127,0.0117,0.0107,0.0128,0.00047,0.00043,0.00051,0.33,0.308,0.353,0.013,0.012,0.014,24.64,24.55,24.72,0.951,0.947,0.955,0.979,0.977,0.98,0.931,0.925,0.936,43.16,40.31,46.13,42.27,39.37,45.21,0,0,0,0,0,0,0.235,0,0.083,0.42,0.58,0.42,36
1189375200000,2007,9,2006,12,50,7,0.181,0.0835,0.0973,6024,38.36,38.36,35.86,1,1,1,298.9,289.1,309.4,160.9,151.1,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.462,0.446,0.477,160.9,151.1,171.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.11,0.117,0.00942,0.0086,0.0103,0.00038,0.00034,0.00041,0.282,0.265,0.301,0.011,0.011,0.012,24.82,24.75,24.88,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.922,36.92,34.65,39.36,35.86,33.61,38.36,0,0,0,0,0,0,0.199,0,0.0837,0.46,0.54,0.46,33.3
1189980000000,2007,9,2006,12,51,7,0.168,0.0783,0.0893,5521.58,34.85,34.85,32.87,1,1,1,277.1,268.1,286.1,147.7,139.1,129.4,118,138,0,-2.842e-14,2.842e-14,0.466,0.43,0.498,147.7,139.1,156.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.105,0.109,0.0083,0.00757,0.00902,0.00033,0.0003,0.00036,0.257,0.243,0.271,0.01,0.0097,0.011,24.93,24.9,24.97,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,33.88,31.81,35.92,32.87,30.86,34.85,0,0,0,0,0,0,0.183,0,0.0787,0.47,0.53,0.47,32.9
1190584800000,2007,9,2006,12,52,7,0.156,0.0714,0.0848,5245.05,32.92,32.92,31.22,1,1,1,258.2,250.8,265.6,140.2,132.8,118,118,118,4.06e-15,0,2.842e-14,0.457,0.444,0.47,140.2,132.8,147.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.105,0.00767,0.00704,0.0083,0.0003,0.00028,0.00033,0.242,0.229,0.255,0.0096,0.0091,0.01,25.02,24.98,25.07,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.19,30.44,33.93,31.22,29.53,32.92,0,0,0,0,0,0,0.173,0,0.0712,0.46,0.54,0.46,33.6
1191189600000,2007,10,2007,1,1,7,0.149,0.0587,0.0899,5588.05,34.14,34.14,33.26,1,1,1,245.6,240.2,249.5,148.6,143.2,97,97,97,0,0,0,0.395,0.389,0.404,148.6,143.2,152.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.105,0.00838,0.00792,0.00871,0.00033,0.00031,0.00034,0.255,0.246,0.262,0.01,0.0097,0.01,25.07,25.04,25.11,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.29,33.01,35.2,33.26,32.02,34.14,0,0,0,0,0,0,0.185,0,0.0591,0.39,0.6,0.4,37.5
1191794400000,2007,10,2007,1,2,7,0.141,0.0587,0.082,5087.06,31.59,31.59,30.28,1,1,1,232.5,226.8,238.3,135.5,129.8,97,97,97,0,0,0,0.417,0.407,0.428,135.5,129.8,141.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0992,0.0972,0.101,0.00727,0.00678,0.00776,0.00029,0.00027,0.00031,0.232,0.222,0.242,0.0091,0.0087,0.0095,25.17,25.13,25.22,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.22,29.87,32.57,30.28,28.97,31.59,0,0,0,0,0,0,0.168,0,0.059,0.42,0.58,0.42,36.1
1192399200000,2007,10,2007,1,3,7,0.133,0.0587,0.0739,4571.06,28.54,28.54,27.21,1,1,1,219.1,213.4,224.9,122.1,116.4,97,97,97,0,-1.421e-14,1.421e-14,0.443,0.431,0.455,122.1,116.4,127.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.0925,0.0965,0.00613,0.00564,0.00662,0.00024,0.00022,0.00026,0.208,0.198,0.218,0.0082,0.0077,0.0086,25.28,25.23,25.32,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.05,26.66,29.42,27.21,25.86,28.54,0,0,0,0,0,0,0.151,0,0.0591,0.44,0.56,0.44,34.4
1193004000000,2007,10,2007,1,4,7,0.128,0.0587,0.069,4252.88,25.99,25.99,25.31,1,1,1,211,207.9,213.9,114,110.9,97,97,97,-4.06e-15,-1.421e-14,0,0.459,0.453,0.467,114,110.9,116.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0917,0.0906,0.0927,0.00544,0.00518,0.00569,0.00021,0.0002,0.00022,0.194,0.188,0.199,0.0076,0.0074,0.0078,25.34,25.32,25.36,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.895,26.1,25.34,26.8,25.31,24.58,25.99,0,0,0,0,0,0,0.141,0,0.059,0.46,0.54,0.46,33.2
1193608800000,2007,10,2007,1,5,7,0.13,0.0573,0.073,4519.38,27.47,27.47,26.9,1,1,1,215.5,213.4,217.5,120.7,118,94.71,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.44,0.43,0.451,120.7,118,123.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0931,0.0945,0.00601,0.00578,0.00622,0.00024,0.00023,0.00024,0.205,0.201,0.209,0.0081,0.0079,0.0082,25.3,25.29,25.32,0.926,0.924,0.927,0.97,0.97,0.97,0.898,0.896,0.899,27.73,27.06,28.32,26.9,26.25,27.47,0,0,0,0,0,0,0.149,0,0.057,0.44,0.56,0.44,34.8
1194213600000,2007,11,2007,2,6,7,0.13,0.0562,0.0739,4580.95,28.23,28.23,27.27,1,1,1,215.3,212,219.4,122.3,119,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.432,0.424,0.439,122.3,119,126.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0931,0.0957,0.00614,0.00587,0.00649,0.00024,0.00023,0.00025,0.208,0.202,0.215,0.0082,0.0079,0.0084,25.3,25.27,25.33,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.11,27.33,29.11,27.27,26.51,28.23,0,0,0,0,0,0,0.151,0,0.0561,0.43,0.57,0.43,35.2
1194818400000,2007,11,2007,2,7,7,0.127,0.0562,0.071,4388.29,26.38,26.38,26.12,1,1,1,210.4,209.3,211.5,117.4,116.3,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.442,0.44,0.444,117.4,116.3,118.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0925,0.0921,0.0929,0.00573,0.00563,0.00582,0.00022,0.00022,0.00023,0.199,0.197,0.201,0.0078,0.0077,0.0079,25.34,25.33,25.35,0.923,0.922,0.924,0.97,0.97,0.97,0.895,0.895,0.896,26.93,26.66,27.19,26.12,25.86,26.38,0,0,0,0,0,0,0.145,0,0.056,0.44,0.56,0.44,34.6
1195423200000,2007,11,2007,2,8,7,0.126,0.045,0.0814,5078.28,32.54,32.54,30.23,1,1,1,209.1,207.7,211.5,134.7,114.7,74.43,67,93,-2.03e-15,-1.421e-14,0,0.356,0.317,0.448,134.7,114.7,144.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0963,0.0915,0.0989,0.0072,0.0055,0.00803,0.00028,0.00022,0.00031,0.228,0.194,0.244,0.0089,0.0076,0.0096,25.32,25.29,25.36,0.931,0.921,0.936,0.97,0.97,0.97,0.904,0.893,0.908,31.16,26.27,33.55,30.23,25.48,32.54,0,0,0,0,0,0,0.168,0,0.0446,0.36,0.65,0.35,40.3
1196028000000,2007,11,2007,2,9,7,0.126,0.0391,0.0872,5458.67,34.25,34.25,32.49,1,1,1,208.9,205.7,211.8,144.2,138.7,64.71,59,67,0,0,0,0.31,0.28,0.326,144.2,138.7,151.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0986,0.0968,0.101,0.00801,0.00754,0.00864,0.00031,0.0003,0.00034,0.244,0.234,0.257,0.0095,0.0092,0.01,25.3,25.28,25.33,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.5,32.19,35.31,32.49,31.22,34.25,0,0,0,0,0,0,0.181,0,0.0388,0.31,0.69,0.31,43.3
1196632800000,2007,12,2007,3,10,7,0.135,0.0357,0.0989,6220.85,38.48,38.48,37.03,1,1,1,222.5,215.8,228.4,163.5,156.8,59,59,59,0,0,0,0.265,0.258,0.273,163.5,156.8,169.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.107,0.00965,0.00908,0.0102,0.00038,0.00036,0.0004,0.278,0.266,0.288,0.011,0.01,0.011,25.19,25.14,25.24,0.943,0.941,0.945,0.972,0.97,0.975,0.917,0.913,0.921,38.09,36.52,39.47,37.03,35.43,38.48,0,0,0,0,0,0,0.206,0,0.0361,0.26,0.73,0.27,46.1
1197237600000,2007,12,2007,3,11,7,0.144,0.0357,0.109,6889.46,42.51,42.51,41.01,1,1,1,238.7,230.9,245.1,179.7,171.9,59,59,59,0,0,0,0.247,0.241,0.256,179.7,171.9,186.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.113,0.011,0.0104,0.0116,0.00043,0.00041,0.00046,0.307,0.293,0.318,0.012,0.012,0.013,25.06,25.01,25.12,0.948,0.946,0.95,0.979,0.976,0.98,0.928,0.923,0.931,41.89,40.05,43.38,41.01,39.09,42.51,0,0,0,0,0,0,0.228,0,0.035,0.25,0.76,0.24,47.8
1197842400000,2007,12,2007,3,12,7,0.153,0.0357,0.118,7460.5,46.12,46.12,44.41,1,1,1,253.3,246.5,260.7,194.3,187.5,59,59,59,0,0,0,0.233,0.226,0.239,194.3,187.5,201.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.113,0.118,0.0123,0.0117,0.0129,0.00049,0.00046,0.00051,0.333,0.321,0.346,0.013,0.013,0.014,24.96,24.91,25,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.31,43.7,47.06,44.41,42.83,46.12,0,0,0,0,0,0,0.247,0,0.035,0.23,0.77,0.23,48.8
1198447200000,2007,12,2007,3,13,7,0.163,0.0357,0.127,7989.94,48.2,48.2,47.56,1,1,1,268.9,263.2,277.9,209.9,204.2,59,59,59,1.218e-14,0,2.842e-14,0.219,0.212,0.224,209.9,204.2,218.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.119,0.124,0.0136,0.0131,0.0144,0.00054,0.00052,0.00057,0.361,0.35,0.377,0.014,0.014,0.015,24.86,24.81,24.9,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.96,47.63,51.04,47.56,46.68,48.2,0,0,0,0,0,0,0.264,0,0.036,0.22,0.78,0.22,49
1199052000000,2007,12,2007,3,14,7,0.177,0.0429,0.134,8146.67,50.24,50.24,48.49,2,1,1.1428571428571428,292.2,281.5,303.4,221.2,212,71,59,73,0,-2.842e-14,2.842e-14,0.243,0.21,0.256,221.2,212,230.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.124,0.13,0.0146,0.0138,0.0153,0.00058,0.00055,0.00061,0.36,0.244,0.392,0.014,0.0097,0.016,24.77,24.71,24.84,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.51,25.9,52.59,44.9,25.12,48.2,0,0,0,0,0,0,0.269,0,0.043,0.24,0.76,0.24,46
1199656800000,2008,1,2007,4,15,7,0.194,0.0442,0.15,9116.69,57.78,57.78,54.27,2,2,2,321.5,308.6,337.5,248.5,235.6,73,73,73,0,-2.842e-14,2.842e-14,0.227,0.216,0.237,248.5,235.6,264.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.132,0.142,0.0183,0.0158,0.0239,0.00073,0.00063,0.00096,0.265,0.249,0.287,0.011,0.01,0.012,24.73,24.63,24.81,0.928,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.97,26.5,29.78,27.13,25.7,28.89,0,0,0,0,0,0,0.301,0,0.044,0.23,0.77,0.23,47
1200261600000,2008,1,2007,4,16,7,0.233,0.0442,0.189,11461.9,77.9,77.9,68.23,2,2,2,385.8,348.2,429.7,312.8,275.2,73,73,73,0,0,0,0.19,0.17,0.21,312.8,275.2,356.7,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.159,0.146,0.175,0.0466,0.0289,0.0674,0.0019,0.0012,0.0028,0.36,0.303,0.425,0.015,0.012,0.017,24.31,24.04,24.56,0.942,0.935,0.949,0.971,0.97,0.976,0.915,0.907,0.926,35.12,30.97,39.91,34.11,30.05,38.95,0,0,0,0,0,0,0.379,0,0.044,0.19,0.81,0.19,49.2
1200866400000,2008,1,2007,4,17,7,0.301,0.0442,0.257,15241.4,96.4,96.4,90.72,2,2,2,498,445.3,554.1,425,372.3,73,73,73,1.624e-14,0,5.684e-14,0.147,0.132,0.164,425,372.3,481.1,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.199,0.18,0.222,0.0996,0.0747,0.126,0.0041,0.0031,0.0053,0.528,0.449,0.615,0.022,0.018,0.026,23.63,23.29,23.95,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.932,0.939,47.01,41.59,52.51,45.36,40.73,48.2,0,0,0,0,0,0,0.504,0,0.044,0.15,0.85,0.15,50.6
1201471200000,2008,1,2007,4,18,7,0.373,0.0524,0.321,18561.8,115.6,115.6,110.5,3,3,3,616.7,570.8,662.1,530,497.8,86.71,73,105,0,0,0,0.14,0.118,0.166,530,497.8,557.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.251,0.231,0.27,0.155,0.134,0.173,0.0066,0.0056,0.0074,0.588,0.531,0.636,0.025,0.022,0.027,23.05,22.82,23.3,0.949,0.946,0.951,0.972,0.97,0.975,0.922,0.918,0.927,37.89,35.87,39.53,36.83,34.79,38.54,0,0,0,0,0,0,0.614,0,0.052,0.14,0.86,0.14,49.8
1202076000000,2008,2,2007,5,19,7,0.437,0.0635,0.374,21389.7,137.1,137.1,127.3,3,3,3,723,678.2,777.5,618,573.2,105,105,105,0,0,0,0.146,0.135,0.155,618,573.2,672.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.304,0.279,0.335,0.214,0.184,0.25,0.0092,0.0079,0.011,0.739,0.663,0.831,0.032,0.028,0.036,22.47,22.16,22.72,0.955,0.952,0.957,0.979,0.977,0.98,0.935,0.931,0.938,43.33,40.56,46.63,42.44,39.63,45.69,0,0,0,0,0,0,0.707,0,0.063,0.15,0.86,0.14,48.9
1202680800000,2008,2,2007,5,20,7,0.556,0.0635,0.493,26642.1,182.9,182.9,158.6,4,3,3.5714285714285716,920.1,799.3,1071,815.1,694.3,105,105,105,0,0,0,0.115,0.0981,0.131,815.1,694.3,965.8,990,990,990,967.6,967.1,968.1,22.4,21.9,22.9,0.447,0.348,0.582,0.331,0.265,0.406,0.015,0.012,0.019,1.03,0.868,1.26,0.046,0.038,0.057,21.4,20.62,22.04,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.08,40.32,51.55,44.76,39.38,48.2,0,0,0,0,0,0,0.881,0,0.063,0.11,0.89,0.11,47.9
1203285600000,2008,2,2007,5,21,7,0.807,0.0832,0.659,32166,192.8,192.8,191.5,4,4,4,1335,1138,1475,1197,1033,137.6,105,162,107,0,213.3,0.102,0.0813,0.119,1090,1033,1100,990,990,990,969,968.3,969.4,21,20.6,21.7,0.812,0.669,0.882,0.626,0.497,0.648,0.03,0.023,0.031,1.74,1.45,1.83,0.083,0.067,0.089,19.31,18.77,20.21,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.18,48.19,50.73,47.87,47.23,48.2,0,0,0,0,0,0,1.06,0,0.148,0.1,0.82,0.18,39.9
1203890400000,2008,2,2007,5,22,7,0.945,0.111,0.665,31215.4,187.9,187.9,185.8,4,4,4,1562,1504,1614,1378,1342,184,162,239,278.1,241.8,318.9,0.118,0.102,0.15,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.903,0.892,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.092,18.46,18.29,18.66,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.4,46.93,47.92,46.45,45.99,46.97,0,0,0,0,0,0,1.03,0,0.28,0.12,0.7,0.3,33
1204495200000,2008,3,2007,6,23,7,0.991,0.145,0.665,30762.4,183.6,183.6,183.1,4,4,4,1639,1623,1650,1400,1384,239,239,239,299.9,284.4,310.8,0.146,0.145,0.147,1100,1100,1100,990,990,990,969.9,969.9,970,20.1,20,20.1,0.916,0.915,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.093,0.093,18.2,18.17,18.25,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.71,46.62,46.85,45.78,45.69,45.91,0,0,0,0,0,0,1.02,0,0.326,0.15,0.67,0.33,31
1205100000000,2008,3,2007,6,24,7,0.997,0.116,0.665,30716.1,183,183,182.8,4,4,4,1648,1643,1653,1457,1407,191,183,239,356.9,307.5,370.1,0.116,0.111,0.145,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.914,0.913,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.093,0.093,18.18,18.16,18.19,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.64,46.6,46.68,45.71,45.67,45.75,0,0,0,0,0,0,1.02,0,0.332,0.12,0.67,0.33,30.8
1205704800000,2008,3,2007,6,25,7,1,0.111,0.665,30681.8,182.8,182.8,182.6,4,4,4,1654,1650,1660,1471,1467,183,183,183,371,366.8,376.7,0.111,0.11,0.111,1100,1100,1100,990,990,990,970,970,970,20,20,20,0.914,0.914,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.093,0.093,18.16,18.14,18.17,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.59,46.54,46.63,45.66,45.61,45.69,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.7
1206309600000,2008,3,2007,6,26,7,0.993,0.111,0.665,30749.3,183.2,183.2,183,4,4,4,1642,1637,1646,1459,1454,183,183,183,359.2,353.6,363.5,0.111,0.111,0.112,1100,1100,1100,990,990,990,969.9,969.9,970,20.1,20,20.1,0.913,0.913,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.093,0.093,18.19,18.18,18.21,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.69,46.65,46.74,45.76,45.72,45.81,0,0,0,0,0,0,1.02,0,0.328,0.11,0.67,0.33,31
1206914400000,2008,3,2007,6,27,7,1,0.0925,0.665,30657.6,182.8,182.8,182.5,4,4,4,1657,1650,1663,1504,1467,153,148,183,403.9,366.8,415,0.0924,0.089,0.111,1100,1100,1100,990,990,990,970,970,970,20,20,20,0.919,0.914,0.92,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.093,0.093,18.14,18.12,18.17,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.55,46.5,46.63,45.62,45.57,45.69,0,0,0,0,0,0,1.01,0,0.335,0.092,0.67,0.33,30.7
1207519200000,2008,4,2007,7,28,7,0.982,0.0895,0.665,30847.3,185.1,185.1,183.6,4,4,4,1623,1581,1653,1475,1433,148,148,148,375.5,332.9,405.1,0.0912,0.0895,0.0936,1100,1100,1100,990,990,990,969.9,969.7,970,20.1,20,20.3,0.917,0.914,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.092,0.093,18.25,18.15,18.39,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.84,46.58,47.21,45.9,45.65,46.27,0,0,0,0,0,0,1.02,0,0.317,0.091,0.68,0.32,31.4
1208124000000,2008,4,2007,7,29,7,0.906,0.0895,0.665,31582.9,190.5,190.5,188,4,4,4,1498,1431,1565,1350,1283,148,148,148,249.7,183.4,316.7,0.0988,0.0946,0.103,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.898,0.872,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.092,18.68,18.45,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.96,47.35,48.59,47,46.4,47.62,0,0,0,0,0,0,1.04,0,0.241,0.099,0.73,0.27,34.9
1208728800000,2008,4,2007,7,30,7,0.786,0.0895,0.658,32305.9,192.8,192.8,192.3,4,4,4,1300,1191,1410,1152,1043,148,148,148,63.67,0,161.7,0.114,0.105,0.124,1088,1043,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.805,0.711,0.863,0.621,0.519,0.648,0.029,0.024,0.031,1.72,1.52,1.81,0.082,0.071,0.087,19.43,19,19.98,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.42,48.79,50.26,48.07,47.81,48.2,0,0,0,0,0,0,1.07,0,0.128,0.11,0.84,0.16,41.1
1209333600000,2008,4,2007,7,31,7,0.656,0.0892,0.567,29763,187.7,187.7,177.2,4,4,4,1084,1027,1160,936.8,879.9,147.4,147,148,0,-1.137e-13,1.137e-13,0.136,0.128,0.143,936.8,879.9,1012,990,990,990,968.2,968,968.4,21.8,21.6,22,0.574,0.514,0.666,0.395,0.365,0.45,0.018,0.017,0.021,1.23,1.12,1.4,0.056,0.051,0.065,20.61,20.2,20.9,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.19,43.05,47.88,44.29,42.19,46.92,0,0,0,0,0,0,0.984,0,0.089,0.14,0.86,0.14,45.4
1209938400000,2008,5,2007,8,32,7,0.58,0.0889,0.491,26183.9,166,166,155.9,4,3,3.7142857142857144,958.6,909.6,1009,811.6,762.6,147,147,147,0,0,0,0.154,0.146,0.162,811.6,762.6,862.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.452,0.407,0.498,0.332,0.308,0.356,0.015,0.014,0.016,1.02,0.97,1.09,0.046,0.043,0.049,21.24,20.98,21.46,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,44.02,39.66,52,42.41,38.68,48.2,0,0,0,0,0,0,0.866,0,0.089,0.15,0.85,0.15,45.1
1210543200000,2008,5,2007,8,33,7,0.524,0.0889,0.435,23969.6,144.6,144.6,142.7,3,3,3,867,836.6,898.5,720,689.6,147,147,147,0,0,0,0.17,0.164,0.176,720,689.6,751.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.372,0.352,0.397,0.282,0.262,0.303,0.012,0.012,0.013,0.92,0.866,0.98,0.041,0.038,0.044,21.71,21.53,21.89,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.89,47.21,50.6,47.56,46.27,48.2,0,0,0,0,0,0,0.793,0,0.089,0.17,0.83,0.17,45.7
1211148000000,2008,5,2007,8,34,7,0.485,0.0889,0.396,22327.1,137.3,137.3,132.9,3,3,3,801.8,778.8,827.2,654.8,631.8,147,147,147,0,0,0,0.184,0.178,0.189,654.8,631.8,680.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.332,0.319,0.347,0.238,0.223,0.255,0.01,0.0097,0.011,0.808,0.769,0.851,0.035,0.033,0.037,22.08,21.94,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.2,43.84,46.69,44.3,42.96,45.75,0,0,0,0,0,0,0.738,0,0.089,0.18,0.82,0.18,46
1211752800000,2008,5,2007,8,35,7,0.452,0.0865,0.365,20821.5,127.5,127.5,123.9,3,3,3,746.9,716.5,770.7,603.9,579.6,143,119,147,0,0,0,0.191,0.166,0.202,603.9,579.6,623.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.303,0.289,0.314,0.204,0.188,0.218,0.0088,0.0081,0.0095,0.722,0.681,0.755,0.031,0.029,0.033,22.39,22.26,22.53,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.18,40.65,43.35,41.31,39.73,42.49,0,0,0,0,0,0,0.689,0,0.087,0.19,0.81,0.19,46.1
1212357600000,2008,6,2007,9,36,7,0.408,0.072,0.336,19339.1,121.3,121.3,115.1,3,3,3,675.3,646.2,705.9,556.3,527.2,119,119,119,0,0,0,0.176,0.169,0.184,556.3,527.2,586.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.274,0.257,0.291,0.173,0.153,0.193,0.0074,0.0065,0.0083,0.639,0.59,0.691,0.027,0.025,0.03,22.76,22.59,22.92,0.951,0.949,0.953,0.975,0.971,0.979,0.927,0.921,0.933,39.37,37.5,41.31,38.37,36.39,40.44,0,0,0,0,0,0,0.64,0,0.072,0.18,0.82,0.18,47.4
1212962400000,2008,6,2007,9,37,7,0.373,0.072,0.301,17240.3,107.3,107.3,102.6,3,2,2.7142857142857144,617.4,592.9,636.7,498.4,473.9,119,119,119,-1.624e-14,-5.684e-14,5.684e-14,0.193,0.187,0.201,498.4,473.9,517.7,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.241,0.227,0.252,0.135,0.123,0.147,0.0057,0.0052,0.0062,0.574,0.533,0.628,0.024,0.023,0.026,23.06,22.98,23.12,0.95,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.937,40.6,35.2,52.22,38.8,34.14,48.2,0,0,0,0,0,0,0.57,0,0.072,0.19,0.81,0.19,46.2
1213567200000,2008,6,2007,9,38,7,0.339,0.0792,0.26,15371.3,96.4,96.4,91.5,2,2,2,560.7,538,585,429.7,377,131,119,161,-8.12e-15,-5.684e-14,5.684e-14,0.234,0.203,0.299,429.7,377,466,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.191,0.223,0.102,0.0769,0.119,0.0043,0.0032,0.005,0.543,0.465,0.599,0.023,0.019,0.025,23.33,23.17,23.51,0.956,0.952,0.958,0.98,0.979,0.98,0.937,0.932,0.939,47,41.38,50.67,45.75,40.51,48.2,0,0,0,0,0,0,0.508,0,0.079,0.23,0.77,0.23,45.3
1214172000000,2008,6,2007,9,39,7,0.309,0.0974,0.211,12574.9,79.37,79.37,74.85,2,2,2,510.3,491.2,530.6,349.3,330.2,161,161,161,1.624e-14,0,5.684e-14,0.316,0.303,0.328,349.3,330.2,369.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.181,0.175,0.189,0.0639,0.0549,0.0734,0.0027,0.0023,0.0031,0.424,0.395,0.454,0.018,0.016,0.019,23.68,23.56,23.79,0.948,0.946,0.951,0.973,0.97,0.977,0.923,0.917,0.929,38.46,36.43,40.6,37.43,35.34,39.68,0,0,0,0,0,0,0.416,0,0.098,0.32,0.68,0.32,40.7
1214776800000,2008,6,2007,9,40,7,0.283,0.0839,0.199,11865,74.08,74.08,70.62,2,2,2,467.1,450.5,484.9,328.4,315.5,138.7,135,161,0,0,0,0.297,0.282,0.332,328.4,315.5,344.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.168,0.178,0.054,0.0479,0.0614,0.0022,0.002,0.0025,0.391,0.371,0.414,0.016,0.015,0.017,23.91,23.83,24,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.915,0.921,36.39,35.02,38.11,35.31,33.97,37.04,0,0,0,0,0,0,0.392,0,0.084,0.3,0.7,0.3,41.9
1215381600000,2008,7,2007,10,41,7,0.26,0.0816,0.178,10682.3,66.85,66.85,63.59,2,2,2,429.9,415.2,445.3,294.9,280.2,135,135,135,0,0,0,0.314,0.303,0.325,294.9,280.2,310.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.155,0.166,0.0382,0.0312,0.0454,0.0016,0.0013,0.0019,0.34,0.318,0.363,0.014,0.013,0.015,24.13,24.03,24.21,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.78,31.15,34.46,31.79,30.21,33.42,0,0,0,0,0,0,0.353,0,0.082,0.31,0.68,0.32,41.1
1215986400000,2008,7,2007,10,42,7,0.241,0.0816,0.159,9537.68,59.43,59.43,56.77,2,2,2,398.2,385.9,410.5,263.2,250.9,135,135,135,-4.06e-15,-2.842e-14,0,0.339,0.329,0.35,263.2,250.9,275.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.145,0.154,0.0232,0.0174,0.0291,0.00094,0.00071,0.0012,0.293,0.274,0.311,0.012,0.011,0.013,24.32,24.24,24.4,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.26,27.91,30.63,28.39,27.08,29.71,0,0,0,0,0,0,0.315,0,0.082,0.34,0.66,0.34,39.6
1216591200000,2008,7,2007,10,43,7,0.224,0.0816,0.143,8503.23,53.25,53.25,50.61,2,1,1.7142857142857142,370.7,360,381.8,235.7,225,135,135,135,0,-2.842e-14,2.842e-14,0.364,0.354,0.375,235.7,225,246.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.136,0.143,0.0158,0.0149,0.0167,0.00064,0.0006,0.00068,0.301,0.253,0.403,0.012,0.01,0.016,24.45,24.38,24.51,0.935,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.85,25.77,52.36,32.19,24.99,48.2,0,0,0,0,0,0,0.281,0,0.081,0.36,0.64,0.36,38
1217196000000,2008,7,2007,10,44,7,0.21,0.0765,0.133,8088.75,48.2,48.2,48.15,1,1,1,346.5,335.6,356.4,220.1,212.4,126.4,115,135,0,-2.842e-14,2.842e-14,0.365,0.335,0.389,220.1,212.4,228.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.131,0.134,0.0145,0.0138,0.0152,0.00058,0.00056,0.00061,0.387,0.374,0.4,0.016,0.015,0.016,24.48,24.43,24.54,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.62,48.81,52.54,48.15,47.83,48.2,0,0,0,0,0,0,0.267,0,0.077,0.36,0.63,0.37,38.5
1217800800000,2008,8,2007,11,45,7,0.194,0.0696,0.124,7775.08,48.2,48.2,46.28,1,1,1,320,309.1,331.5,205,194.1,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.36,0.347,0.372,205,194.1,216.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.122,0.13,0.0132,0.0122,0.0142,0.00053,0.00049,0.00057,0.358,0.339,0.379,0.014,0.014,0.015,24.64,24.56,24.72,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,47.33,44.84,49.95,46.28,43.94,48.2,0,0,0,0,0,0,0.257,0,0.07,0.36,0.64,0.36,40.1
1218405600000,2008,8,2007,11,46,7,0.18,0.0696,0.11,6932.85,43.38,43.38,41.27,1,1,1,297.6,288.6,306.6,182.6,173.6,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.386,0.375,0.398,182.6,173.6,191.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.121,0.0113,0.0105,0.012,0.00045,0.00042,0.00048,0.318,0.302,0.334,0.013,0.012,0.013,24.79,24.73,24.84,0.949,0.947,0.952,0.979,0.976,0.98,0.929,0.924,0.933,42.15,40.04,44.26,41.27,39.08,43.38,0,0,0,0,0,0,0.229,0,0.07,0.39,0.61,0.39,38.5
1219010400000,2008,8,2007,11,47,7,0.168,0.0696,0.0987,6137.74,38.33,38.33,36.53,1,1,1,278.2,270.8,285.6,163.2,155.8,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.414,0.403,0.425,163.2,155.8,170.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.114,0.00962,0.00899,0.0102,0.00038,0.00036,0.00041,0.284,0.27,0.297,0.011,0.011,0.012,24.9,24.86,24.95,0.943,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.922,37.6,35.87,39.33,36.53,34.8,38.33,0,0,0,0,0,0,0.203,0,0.0693,0.41,0.59,0.41,36.5
1219615200000,2008,8,2007,11,48,7,0.158,0.0696,0.0889,5510.52,34.24,34.24,32.8,1,1,1,262.1,256.3,268.4,147.1,141.3,115,115,115,0,-2.842e-14,2.842e-14,0.439,0.429,0.449,147.1,141.3,153.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00825,0.00776,0.00878,0.00033,0.00031,0.00035,0.255,0.244,0.266,0.01,0.0097,0.011,25,24.96,25.03,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.907,0.912,33.82,32.46,35.3,32.8,31.48,34.24,0,0,0,0,0,0,0.182,0,0.0691,0.44,0.56,0.44,34.9
1220220000000,2008,9,2007,12,49,7,0.147,0.055,0.0919,5720.29,36.44,36.44,34.05,1,1,1,242.9,233.6,253.3,151.9,142.6,91,91,91,0,0,0,0.375,0.359,0.39,151.9,142.6,162.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.108,0.00866,0.00787,0.00955,0.00034,0.00031,0.00038,0.261,0.244,0.28,0.01,0.0096,0.011,25.08,25.01,25.15,0.939,0.936,0.943,0.97,0.97,0.971,0.911,0.908,0.915,35.1,32.93,37.54,34.05,31.94,36.44,0,0,0,0,0,0,0.189,0,0.0551,0.37,0.63,0.37,38.9
1220824800000,2008,9,2007,12,50,7,0.134,0.055,0.0795,4934.79,31.25,31.25,29.37,1,1,1,222.4,214.8,230.6,131.4,123.8,91,91,91,-2.03e-15,-1.421e-14,0,0.41,0.395,0.424,131.4,123.8,139.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0974,0.0947,0.1,0.00692,0.00627,0.00762,0.00027,0.00025,0.0003,0.224,0.211,0.239,0.0088,0.0083,0.0094,25.24,25.18,25.3,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.28,28.49,32.22,29.37,27.63,31.25,0,0,0,0,0,0,0.163,0,0.0545,0.41,0.59,0.41,36.8
1221429600000,2008,9,2007,12,51,7,0.125,0.0534,0.0718,4445.88,29.04,29.04,26.46,1,1,1,207,201.4,212.3,118.7,112.3,88.29,72,91,4.06e-15,0,1.421e-14,0.426,0.358,0.448,118.7,112.3,129.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0928,0.0907,0.0953,0.00584,0.00529,0.00675,0.00023,0.00021,0.00026,0.201,0.19,0.219,0.0079,0.0074,0.0086,25.36,25.32,25.39,0.924,0.919,0.93,0.97,0.97,0.97,0.896,0.892,0.902,27.28,25.7,29.94,26.46,24.93,29.04,0,0,0,0,0,0,0.147,0,0.0532,0.43,0.57,0.43,35.6
1222034400000,2008,9,2007,12,52,7,0.117,0.0435,0.0736,4571.65,28.6,28.6,27.21,1,1,1,193.7,188,199.4,121.7,116,72,72,72,0,-1.421e-14,1.421e-14,0.372,0.361,0.383,121.7,116,127.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0906,0.0946,0.00609,0.00561,0.00658,0.00024,0.00022,0.00026,0.205,0.195,0.216,0.008,0.0076,0.0084,25.38,25.38,25.38,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.902,28.05,26.61,29.49,27.21,25.81,28.6,0,0,0,0,0,0,0.151,0,0.0434,0.37,0.63,0.37,39.1
1222639200000,2008,9,2007,12,53,7,0.11,0.0349,0.0755,4690.37,29.61,29.61,27.92,1,1,1,182.5,178.4,186.6,124.8,113.2,57.71,52,72,-6.09e-15,-1.421e-14,0,0.316,0.283,0.389,124.8,113.2,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0896,0.0927,0.00636,0.00537,0.00696,0.00025,0.00021,0.00027,0.208,0.19,0.22,0.0082,0.0074,0.0086,25.36,25.35,25.38,0.927,0.92,0.931,0.97,0.97,0.97,0.9,0.892,0.903,28.78,25.93,30.52,27.92,25.15,29.61,0,0,0,0,0,0,0.155,0,0.0345,0.32,0.69,0.31,42.6
1223244000000,2008,10,2008,1,1,7,0.105,0.0314,0.0735,4556.29,27.99,27.99,27.12,1,1,1,173.5,169.9,177,121.5,117.9,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.3,0.294,0.306,121.5,117.9,125,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.089,0.0877,0.0902,0.00608,0.00577,0.00638,0.00024,0.00023,0.00025,0.202,0.195,0.208,0.0079,0.0076,0.0081,25.35,25.34,25.35,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.896,0.901,27.96,27.07,28.86,27.12,26.26,27.99,0,0,0,0,0,0,0.151,0,0.0315,0.3,0.7,0.3,43.4
1223848800000,2008,10,2008,1,2,7,0.101,0.0314,0.0693,4277.32,25.92,25.92,25.46,1,1,1,166.6,164.7,168.6,114.6,112.7,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.312,0.309,0.316,114.6,112.7,116.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.0859,0.0873,0.00549,0.00533,0.00566,0.00022,0.00021,0.00022,0.189,0.186,0.193,0.0074,0.0073,0.0075,25.34,25.34,25.34,0.921,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.895,26.25,25.77,26.72,25.46,25,25.92,0,0,0,0,0,0,0.141,0,0.0317,0.31,0.69,0.31,42.3
1224453600000,2008,10,2008,1,3,7,0.1,0.0314,0.069,4256.73,26.06,26.06,25.34,1,1,1,166.1,164.2,169.1,114.1,112.2,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.313,0.308,0.317,114.1,112.2,117.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0864,0.0857,0.0874,0.00545,0.00528,0.0057,0.00021,0.00021,0.00022,0.188,0.185,0.194,0.0074,0.0072,0.0076,25.34,25.34,25.34,0.921,0.919,0.923,0.97,0.97,0.97,0.893,0.892,0.895,26.12,25.63,26.86,25.34,24.86,26.06,0,0,0,0,0,0,0.141,0,0.031,0.31,0.69,0.31,42.6
