datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1225058400000,2008,10,2008,1,4,7,0.0956,0.0311,0.0645,3956.44,24.47,24.47,23.55,1,1,1,158.1,155.2,162.5,106.7,103.4,51.43,50,52,0,-1.421e-14,1.421e-14,0.325,0.317,0.335,106.7,103.4,110.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0826,0.0851,0.00482,0.00454,0.00515,0.00019,0.00018,0.0002,0.175,0.169,0.182,0.0069,0.0066,0.0071,25.34,25.34,25.34,0.916,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.891,24.28,23.47,25.23,23.55,22.77,24.47,0,0,0,0,0,0,0.131,0,0.0311,0.33,0.67,0.33,41.4
1225663200000,2008,11,2008,2,5,7,0.105,0.0302,0.0752,4673.23,29.75,29.75,27.82,1,1,1,174.4,162.3,182.5,124.4,112.3,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.287,0.274,0.308,124.4,112.3,132.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0897,0.0854,0.0925,0.00632,0.00529,0.00701,0.00025,0.00021,0.00027,0.206,0.185,0.221,0.0081,0.0072,0.0086,25.34,25.34,25.34,0.927,0.92,0.931,0.97,0.97,0.97,0.899,0.892,0.904,28.68,25.65,30.67,27.82,24.88,29.75,0,0,0,0,0,0,0.155,0,0.0298,0.29,0.72,0.28,44.5
1226268000000,2008,11,2008,2,6,7,0.114,0.0391,0.0747,4640.73,30.08,30.08,27.62,1,1,1,188,183.9,191.8,123.5,119.3,64.57,50,67,0,-1.421e-14,1.421e-14,0.343,0.272,0.36,123.5,119.3,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.09,0.093,0.00624,0.00589,0.00713,0.00024,0.00023,0.00028,0.207,0.199,0.223,0.0081,0.0078,0.0087,25.37,25.34,25.37,0.927,0.924,0.932,0.97,0.97,0.97,0.899,0.897,0.904,28.48,27.45,31.01,27.62,26.62,30.08,0,0,0,0,0,0,0.153,0,0.0393,0.34,0.66,0.34,40.7
1226872800000,2008,11,2008,2,7,7,0.118,0.0361,0.0822,5138.06,35.44,35.44,30.58,1,1,1,195.7,185.2,206.6,135.9,118.2,59.71,50,67,-4.06e-15,-1.421e-14,0,0.307,0.242,0.362,135.9,118.2,156.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0896,0.101,0.00731,0.0058,0.00906,0.00029,0.00023,0.00035,0.228,0.198,0.264,0.0089,0.0077,0.01,25.35,25.3,25.38,0.932,0.924,0.941,0.97,0.97,0.97,0.904,0.896,0.912,31.53,27.17,36.53,30.58,26.36,35.44,0,0,0,0,0,0,0.17,0,0.0358,0.31,0.7,0.3,43.5
1227477600000,2008,11,2008,2,8,7,0.128,0.0302,0.0973,6123.96,37.34,37.34,36.45,1,1,1,210.9,207.4,214.5,160.9,157.4,50,50,50,0,0,0,0.237,0.233,0.241,160.9,157.4,164.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.101,0.104,0.00942,0.00913,0.00973,0.00037,0.00036,0.00038,0.272,0.265,0.278,0.011,0.01,0.011,25.26,25.23,25.29,0.942,0.941,0.943,0.971,0.97,0.973,0.915,0.913,0.917,37.54,36.72,38.39,36.45,35.62,37.34,0,0,0,0,0,0,0.203,0,0.0307,0.24,0.76,0.24,47.8
1228082400000,2008,12,2008,3,9,7,0.129,0.0357,0.0934,5858.28,35.74,35.74,34.87,1,1,1,213.4,209.3,217.2,154.4,150.3,59,59,59,0,0,0,0.277,0.272,0.282,154.4,150.3,158.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.103,0.00887,0.00852,0.0092,0.00035,0.00033,0.00036,0.261,0.254,0.268,0.01,0.0099,0.011,25.26,25.23,25.29,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.95,34.99,36.85,34.87,33.94,35.74,0,0,0,0,0,0,0.194,0,0.0356,0.28,0.72,0.28,45.4
1228687200000,2008,12,2008,3,10,7,0.13,0.0357,0.0947,5946.03,36.92,36.92,35.39,1,1,1,215.6,209.6,222.1,156.6,150.6,59,59,59,0,0,0,0.274,0.266,0.282,156.6,150.6,163.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.105,0.00906,0.00855,0.00962,0.00036,0.00033,0.00038,0.265,0.255,0.277,0.01,0.01,0.011,25.24,25.19,25.29,0.941,0.939,0.943,0.97,0.97,0.972,0.913,0.911,0.916,36.47,35.05,38,35.39,34,36.92,0,0,0,0,0,0,0.197,0,0.0353,0.27,0.73,0.27,45.7
1229292000000,2008,12,2008,3,11,7,0.139,0.0357,0.103,6492.77,40.53,40.53,38.65,1,1,1,229.1,224.1,236.6,170.1,165.1,59,59,59,0,0,0,0.258,0.249,0.263,170.1,165.1,177.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.11,0.0102,0.00978,0.0108,0.0004,0.00038,0.00043,0.29,0.281,0.303,0.011,0.011,0.012,25.14,25.08,25.18,0.945,0.943,0.948,0.975,0.973,0.979,0.922,0.918,0.928,39.63,38.45,41.39,38.65,37.4,40.53,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.7
1229896800000,2008,12,2008,3,12,7,0.145,0.0357,0.109,6929.25,41.51,41.51,41.25,1,1,1,239.6,238,240.7,180.6,179,59,59,59,0,0,0,0.246,0.245,0.248,180.6,179,181.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.111,0.11,0.111,0.0111,0.011,0.0112,0.00044,0.00043,0.00044,0.308,0.305,0.31,0.012,0.012,0.012,25.05,25.05,25.07,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,42.09,41.71,42.36,41.25,40.87,41.51,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.8
1230501600000,2008,12,2008,3,13,7,0.147,0.0405,0.106,6708.61,41.7,41.7,39.93,1,1,1,242.6,237.2,245.9,175.6,171.6,67,59,73,0,0,0,0.276,0.244,0.298,175.6,171.6,182.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.109,0.112,0.0107,0.0103,0.0113,0.00042,0.00041,0.00044,0.3,0.294,0.312,0.012,0.012,0.012,25.04,25.03,25.07,0.947,0.946,0.949,0.978,0.976,0.98,0.926,0.923,0.93,40.84,39.84,42.55,39.93,38.87,41.7,0,0,0,0,0,0,0.222,0,0.041,0.28,0.72,0.28,45.6
1231106400000,2009,1,2008,4,14,7,0.155,0.0442,0.111,6989.85,43.85,43.85,41.61,1,1,1,255.9,245.1,265.4,182.9,172.1,73,73,73,1.218e-14,0,2.842e-14,0.286,0.275,0.298,182.9,172.1,192.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.11,0.117,0.0113,0.0104,0.0121,0.00045,0.00041,0.00048,0.314,0.295,0.331,0.012,0.012,0.013,24.96,24.91,25.03,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,42.5,39.97,44.74,41.61,39.01,43.85,0,0,0,0,0,0,0.231,0,0.044,0.29,0.72,0.28,45.1
1231711200000,2009,1,2008,4,15,7,0.164,0.0442,0.12,7589.9,47.79,47.79,45.18,1,1,1,271.1,264.8,282.6,198.1,191.8,73,73,73,0,0,0,0.269,0.258,0.276,198.1,191.8,209.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.117,0.123,0.0126,0.0121,0.0136,0.0005,0.00048,0.00054,0.341,0.33,0.362,0.014,0.013,0.014,24.87,24.81,24.91,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.1,44.61,48.77,45.18,43.72,47.79,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,46.3
1232316000000,2009,1,2008,4,16,7,0.177,0.0442,0.133,8134.1,49.82,49.82,48.42,2,1,1.1428571428571428,292.8,283.9,301.4,219.8,210.9,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.249,0.242,0.257,219.8,210.9,228.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.123,0.13,0.0144,0.0137,0.0152,0.00057,0.00054,0.0006,0.358,0.241,0.391,0.014,0.0096,0.016,24.77,24.71,24.85,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.2,25.68,52.53,44.86,24.91,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,46
1232920800000,2009,1,2008,4,17,7,0.188,0.0452,0.143,8676.74,53.36,53.36,51.65,2,2,2,311.4,305.5,321.4,236.7,232.5,74.71,73,85,-4.06e-15,-2.842e-14,2.842e-14,0.24,0.23,0.264,236.7,232.5,244.3,990,990,990,965,964.9,965,25,25,25.1,0.133,0.131,0.135,0.0159,0.0155,0.0165,0.00063,0.00062,0.00066,0.251,0.246,0.259,0.01,0.0098,0.01,24.79,24.74,24.83,0.925,0.924,0.927,0.97,0.97,0.97,0.897,0.896,0.9,26.62,26.15,27.5,25.82,25.37,26.68,0,0,0,0,0,0,0.287,0,0.045,0.24,0.76,0.24,46.2
1233525600000,2009,2,2008,5,18,7,0.207,0.0514,0.156,9434.67,59.9,59.9,56.16,2,2,2,342.7,326.6,360,257.7,241.6,85,85,85,4.06e-15,0,2.842e-14,0.248,0.236,0.26,257.7,241.6,275,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.135,0.147,0.0213,0.0163,0.0288,0.00086,0.00065,0.0012,0.279,0.257,0.304,0.011,0.01,0.012,24.61,24.5,24.71,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.95,27.13,30.87,28.08,26.31,29.95,0,0,0,0,0,0,0.312,0,0.051,0.25,0.75,0.25,45.6
1234130400000,2009,2,2008,5,19,7,0.238,0.0514,0.187,11287.2,73.58,73.58,67.19,2,2,2,393.9,365.1,423.7,308.9,280.1,85,85,85,0,0,0,0.216,0.201,0.233,308.9,280.1,338.7,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.159,0.149,0.17,0.0448,0.0312,0.0589,0.0018,0.0013,0.0024,0.355,0.312,0.399,0.014,0.013,0.016,24.28,24.09,24.46,0.941,0.936,0.947,0.97,0.97,0.971,0.913,0.908,0.92,34.62,31.45,37.87,33.59,30.51,36.79,0,0,0,0,0,0,0.373,0,0.051,0.22,0.79,0.21,47.4
1234735200000,2009,2,2008,5,20,7,0.278,0.0514,0.226,13700.5,86.58,86.58,81.55,2,2,2,459.1,434.3,482.5,374.1,349.3,85,85,85,0,0,0,0.185,0.176,0.196,374.1,349.3,397.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.182,0.173,0.19,0.0756,0.0639,0.0866,0.0031,0.0026,0.0036,0.453,0.415,0.488,0.019,0.017,0.02,23.88,23.74,24.03,0.952,0.948,0.955,0.978,0.974,0.98,0.931,0.924,0.936,41.68,39.03,44.17,40.78,38.01,43.29,0,0,0,0,0,0,0.453,0,0.052,0.18,0.81,0.19,49.3
1235340000000,2009,2,2008,5,21,7,0.305,0.0533,0.251,15154.6,93.61,93.61,90.21,2,2,2,503.9,487.1,524.8,415.7,402.1,88.14,85,107,1.624e-14,0,5.684e-14,0.175,0.164,0.204,415.7,402.1,432.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.197,0.192,0.203,0.0952,0.0888,0.103,0.0039,0.0037,0.0043,0.516,0.495,0.54,0.021,0.02,0.022,23.62,23.52,23.71,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.02,44.66,47.76,45.1,43.76,46.81,0,0,0,0,0,0,0.501,0,0.054,0.17,0.82,0.18,49.7
1235944800000,2009,3,2008,6,22,7,0.336,0.0647,0.271,15932,96.4,96.4,94.83,2,2,2,555.4,531.1,583.6,448.4,424.1,107,107,107,8.12e-15,0,5.684e-14,0.193,0.183,0.201,448.4,424.1,476.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.212,0.203,0.226,0.111,0.0992,0.124,0.0046,0.0041,0.0052,0.568,0.531,0.614,0.024,0.022,0.026,23.33,23.16,23.48,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.09,46.71,51.76,47.42,45.77,48.2,0,0,0,0,0,0,0.527,0,0.065,0.19,0.81,0.19,47.4
1236549600000,2009,3,2008,6,23,7,0.39,0.0647,0.325,18734.2,124.6,124.6,111.5,3,3,3,644,595.4,709.1,537,488.4,107,107,107,-8.12e-15,-5.684e-14,0,0.167,0.151,0.18,537,488.4,602.1,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.26,0.232,0.297,0.16,0.13,0.203,0.0068,0.0055,0.0087,0.604,0.524,0.714,0.026,0.022,0.031,22.92,22.55,23.2,0.949,0.945,0.954,0.973,0.97,0.98,0.924,0.917,0.935,38.18,35,42.37,37.17,33.95,41.52,0,0,0,0,0,0,0.62,0,0.065,0.17,0.83,0.17,48
1237154400000,2009,3,2008,6,24,7,0.518,0.0647,0.453,25001.3,174.5,174.5,148.8,4,3,3.4285714285714284,856,740.6,1017,749,633.6,107,107,107,0,0,0,0.126,0.105,0.144,749,633.6,909.8,990,990,990,967.3,966.9,968,22.7,22,23.1,0.397,0.315,0.533,0.294,0.224,0.379,0.013,0.0097,0.017,0.93,0.767,1.16,0.041,0.033,0.053,21.75,20.88,22.37,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,44.76,39.31,49.71,43.76,38.31,48.2,0,0,0,0,0,0,0.827,0,0.065,0.12,0.87,0.13,48.3
1237759200000,2009,3,2008,6,25,7,0.818,0.0647,0.654,31866.9,192.8,192.8,189.7,4,4,4,1353,1097,1555,1246,990.3,107,107,107,164.4,0,348,0.0802,0.0688,0.0975,1082,990.3,1100,990,990,990,969,968.2,969.7,21,20.3,21.8,0.812,0.611,0.905,0.609,0.418,0.648,0.029,0.019,0.032,1.72,1.31,1.85,0.082,0.06,0.091,19.27,18.49,20.49,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.937,48.66,47.45,50.26,47.42,46.51,48.2,0,0,0,0,0,0,1.05,0,0.164,0.079,0.8,0.2,39
1238364000000,2009,3,2008,6,26,7,1.08,0.0824,0.665,29880.4,184.1,184.1,177.9,4,4,4,1791,1610,1979,1655,1503,136.3,107,148,554.9,403.3,731,0.0759,0.0642,0.0859,1100,1100,1100,990,990,990,970.4,969.8,971,19.6,19,20.2,0.922,0.909,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.092,0.099,17.7,17.09,18.3,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.37,43.72,46.97,44.46,42.84,46.03,0,0,0,0,0,0,0.988,0,0.415,0.076,0.62,0.38,27.7
1238968800000,2009,4,2008,7,27,7,1.3,0.0895,0.665,28050.5,169.6,169.6,167,4,4,4,2145,2040,2199,1997,1892,148,148,148,896.6,791.6,951.3,0.0691,0.0673,0.0726,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.54,16.93,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.59,42.24,43.28,41.74,41.39,42.41,0,0,0,0,0,0,0.928,0,0.635,0.069,0.51,0.49,21.6
1239573600000,2009,4,2008,7,28,7,1.31,0.0895,0.665,27977.6,167.9,167.9,166.5,4,4,4,2162,2108,2196,2014,1960,148,148,148,913.6,860,947.6,0.0685,0.0674,0.0702,1100,1100,1100,990,990,990,971.5,971.4,971.6,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.64,16.55,16.76,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.48,42.26,42.83,41.63,41.42,41.97,0,0,0,0,0,0,0.925,0,0.645,0.068,0.51,0.49,21.4
1240178400000,2009,4,2008,7,29,7,1.21,0.0895,0.665,28663.4,172.9,172.9,170.6,4,4,4,2008,1933,2083,1860,1785,148,148,148,759.6,685.1,834.7,0.0738,0.0711,0.0766,1100,1100,1100,990,990,990,971.1,970.9,971.3,18.9,18.7,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.02,16.83,17.24,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.52,43,44.12,42.65,42.14,43.24,0,0,0,0,0,0,0.948,0,0.545,0.074,0.55,0.45,23.7
1240783200000,2009,4,2008,7,30,7,1.09,0.101,0.665,29777.6,180.5,180.5,177.2,4,4,4,1809,1716,1902,1642,1524,166.9,148,192,541.7,424.4,653.6,0.0928,0.0778,0.112,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.65,17.34,17.95,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.22,44.4,46.04,44.31,43.51,45.12,0,0,0,0,0,0,0.985,0,0.425,0.093,0.61,0.39,27.3
1241388000000,2009,5,2008,8,31,7,0.966,0.116,0.665,31004.9,187.7,187.7,184.6,4,4,4,1598,1510,1686,1406,1318,192,192,192,305.6,218.1,394.3,0.12,0.114,0.127,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.909,0.891,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.34,18.05,18.64,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.08,46.3,47.87,46.14,45.38,46.91,0,0,0,0,0,0,1.03,0,0.301,0.12,0.69,0.31,32.1
1241992800000,2009,5,2008,8,32,7,0.835,0.116,0.662,32141.7,192.8,192.8,191.3,4,4,4,1381,1257,1482,1189,1065,192,192,192,93.97,0,189.6,0.14,0.13,0.153,1095,1065,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.829,0.745,0.876,0.637,0.568,0.648,0.03,0.027,0.031,1.76,1.61,1.82,0.084,0.075,0.089,19.13,18.75,19.69,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.94,48.15,49.91,47.83,47.19,48.2,0,0,0,0,0,0,1.06,0,0.173,0.14,0.79,0.21,38.5
1242597600000,2009,5,2008,8,33,7,0.681,0.116,0.565,29443,188.1,188.1,175.3,4,4,4,1126,1045,1219,933.6,852.8,192,192,192,3.248e-14,0,1.137e-13,0.171,0.157,0.184,933.6,852.8,1027,990,990,990,968.3,968,968.6,21.7,21.4,22,0.578,0.497,0.69,0.398,0.352,0.484,0.018,0.016,0.023,1.23,1.08,1.46,0.057,0.049,0.068,20.47,19.95,20.88,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.71,41.65,47.98,43.81,40.8,47.02,0,0,0,0,0,0,0.974,0,0.116,0.17,0.83,0.17,43.2
1243202400000,2009,5,2008,8,34,7,0.585,0.116,0.468,24869.1,159.3,159.3,148,4,3,3.2857142857142856,966.5,916.3,1022,774.5,724.3,192,192,192,0,0,0,0.199,0.188,0.21,774.5,724.3,829.8,990,990,990,967.8,967.6,968,22.2,22,22.4,0.425,0.379,0.476,0.313,0.285,0.341,0.014,0.013,0.015,1,0.933,1.05,0.045,0.042,0.047,21.24,20.99,21.5,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.52,39.81,52.16,45.6,38.84,48.2,0,0,0,0,0,0,0.822,0,0.117,0.2,0.8,0.2,42.5
1243807200000,2009,6,2008,9,35,7,0.52,0.072,0.448,24445.1,153.4,153.4,145.5,4,3,3.142857142857143,860.5,827.2,900.7,741.5,708.2,119,119,119,0,0,0,0.138,0.132,0.144,741.5,708.2,781.7,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.386,0.36,0.421,0.295,0.274,0.317,0.013,0.012,0.014,0.944,0.896,1,0.042,0.039,0.044,21.71,21.55,21.9,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.44,39.34,51.66,46.68,38.35,48.2,0,0,0,0,0,0,0.808,0,0.072,0.14,0.86,0.14,47
1244412000000,2009,6,2008,9,36,7,0.483,0.0865,0.397,22375,141.1,141.1,133.2,3,3,3,799.3,775.1,818.1,656.3,614.1,143,119,161,0,0,0,0.179,0.145,0.208,656.3,614.1,699.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.334,0.312,0.355,0.239,0.211,0.268,0.01,0.0092,0.012,0.811,0.742,0.88,0.035,0.032,0.039,22.09,21.95,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.3,42.66,48,44.39,41.81,47.04,0,0,0,0,0,0,0.74,0,0.086,0.18,0.82,0.18,46.3
1245016800000,2009,6,2008,9,37,7,0.443,0.0974,0.346,19691.4,124.3,124.3,117.2,3,3,3,732.7,699.3,768.7,571.7,538.3,161,161,161,0,0,0,0.22,0.209,0.23,571.7,538.3,607.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.288,0.269,0.308,0.183,0.161,0.207,0.0079,0.0069,0.009,0.67,0.614,0.731,0.029,0.026,0.032,22.5,22.29,22.69,0.952,0.95,0.955,0.976,0.972,0.98,0.929,0.923,0.935,40.03,37.92,42.28,39.07,36.84,41.43,0,0,0,0,0,0,0.651,0,0.097,0.22,0.78,0.22,44.5
1245621600000,2009,6,2008,9,38,7,0.401,0.0974,0.303,17222.8,108.4,108.4,102.5,3,2,2.7142857142857144,662.5,638.3,688.6,501.5,477.3,161,161,161,8.12e-15,0,5.684e-14,0.243,0.234,0.252,501.5,477.3,527.6,990,990,990,966.5,966.5,966.7,23.5,23.3,23.5,0.248,0.234,0.263,0.137,0.124,0.153,0.0059,0.0053,0.0066,0.584,0.539,0.635,0.025,0.023,0.027,22.87,22.75,22.95,0.95,0.946,0.957,0.973,0.97,0.98,0.924,0.917,0.937,40.52,34.94,51.95,38.76,33.89,48.2,0,0,0,0,0,0,0.57,0,0.098,0.24,0.76,0.24,42.9
1246226400000,2009,6,2008,9,39,7,0.37,0.108,0.262,15340.9,96.4,96.4,91.31,2,2,2,612.1,592.1,630.9,433.3,406.1,178.9,161,186,1.624e-14,-5.684e-14,5.684e-14,0.293,0.255,0.314,433.3,406.1,469.9,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.214,0.203,0.23,0.104,0.0907,0.121,0.0044,0.0038,0.0051,0.552,0.511,0.61,0.023,0.022,0.026,23.1,22.97,23.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.93,44.18,50.64,45.66,43.29,48.2,0,0,0,0,0,0,0.507,0,0.108,0.29,0.71,0.29,41.5
1246831200000,2009,7,2008,10,40,7,0.342,0.112,0.229,13608,85.24,85.24,81,2,2,2,565.1,545.9,585.3,379.2,359.9,186,186,186,-2.436e-14,-5.684e-14,0,0.329,0.318,0.341,379.2,359.9,399.3,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.194,0.187,0.201,0.078,0.0689,0.0875,0.0033,0.0029,0.0037,0.47,0.441,0.5,0.02,0.018,0.021,23.39,23.27,23.5,0.952,0.95,0.955,0.978,0.975,0.98,0.931,0.926,0.936,41.4,39.4,43.49,40.5,38.4,42.62,0,0,0,0,0,0,0.45,0,0.113,0.33,0.67,0.33,39.8
1247436000000,2009,7,2008,10,41,7,0.315,0.112,0.202,11983,75.4,75.4,71.33,2,2,2,520.7,501.9,539.6,334.7,315.9,186,186,186,1.624e-14,0,5.684e-14,0.358,0.345,0.371,334.7,315.9,353.6,990,990,990,965.9,965.9,966,24.1,24,24.1,0.178,0.171,0.185,0.057,0.0481,0.0659,0.0024,0.002,0.0027,0.403,0.375,0.432,0.017,0.016,0.018,23.65,23.54,23.77,0.946,0.943,0.949,0.971,0.97,0.973,0.919,0.915,0.924,36.73,34.73,38.74,35.66,33.68,37.7,0,0,0,0,0,0,0.396,0,0.113,0.36,0.64,0.36,38
1248040800000,2009,7,2008,10,42,7,0.289,0.112,0.177,10496.1,66.06,66.06,62.48,2,2,2,478.5,462.2,495.6,292.5,276.2,186,186,186,0,0,0,0.389,0.375,0.402,292.5,276.2,309.6,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.163,0.157,0.169,0.0371,0.0294,0.0451,0.0015,0.0012,0.0019,0.34,0.316,0.366,0.014,0.013,0.015,23.91,23.8,24,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.2,30.43,34.05,31.24,29.51,33.03,0,0,0,0,0,0,0.347,0,0.112,0.39,0.61,0.39,36.3
1248645600000,2009,7,2008,10,43,7,0.267,0.107,0.16,9491.47,59.21,59.21,56.5,2,2,2,441.1,423.7,457,263.9,250.2,177.1,155,186,0,0,0,0.401,0.36,0.426,263.9,250.2,275.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.148,0.156,0.0236,0.0171,0.029,0.00097,0.0007,0.0012,0.296,0.277,0.312,0.012,0.011,0.013,24.12,24.04,24.19,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.12,27.57,30.52,28.25,26.74,29.6,0,0,0,0,0,0,0.314,0,0.107,0.4,0.6,0.4,35.5
1249250400000,2009,8,2008,11,44,7,0.242,0.0937,0.148,8826.51,56.51,56.51,52.54,2,1,1.8571428571428572,400.2,384,417.9,245.2,229,155,155,155,0,-2.842e-14,2.842e-14,0.388,0.371,0.404,245.2,229,262.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.138,0.15,0.0177,0.0152,0.0231,0.00072,0.00062,0.00094,0.291,0.256,0.405,0.012,0.01,0.016,24.31,24.23,24.4,0.933,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.99,25.9,52.23,29.71,25.13,48.2,0,0,0,0,0,0,0.292,0,0.094,0.39,0.61,0.39,36.5
1249855200000,2009,8,2008,11,45,7,0.22,0.0937,0.127,7826.42,48.2,48.2,46.59,1,1,1,364.4,351.5,378.8,209.4,196.5,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.426,0.409,0.441,209.4,196.5,223.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.126,0.136,0.0135,0.0125,0.0148,0.00055,0.0005,0.0006,0.37,0.347,0.395,0.015,0.014,0.016,24.41,24.31,24.5,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,47.93,45.02,51.15,46.59,44.12,48.2,0,0,0,0,0,0,0.259,0,0.093,0.43,0.58,0.42,35.6
1250460000000,2009,8,2008,11,46,7,0.203,0.0937,0.109,6782.2,43.19,43.19,40.37,1,1,1,335.3,323.9,347.4,180.3,168.9,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.463,0.446,0.479,180.3,168.9,192.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.117,0.125,0.0111,0.0101,0.0121,0.00044,0.0004,0.00049,0.318,0.297,0.339,0.013,0.012,0.014,24.61,24.52,24.68,0.949,0.945,0.953,0.978,0.973,0.98,0.928,0.92,0.934,41.29,38.65,44.08,40.37,37.61,43.19,0,0,0,0,0,0,0.224,0,0.094,0.46,0.54,0.46,33.4
1251064800000,2009,8,2008,11,47,7,0.188,0.0937,0.0942,5804.88,36.74,36.74,34.55,1,1,1,310.7,301.7,320.3,155.7,146.7,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.499,0.484,0.514,155.7,146.7,165.3,990,990,990,965,964.9,965,25,25,25.1,0.112,0.109,0.115,0.00899,0.00822,0.0098,0.00036,0.00033,0.00039,0.274,0.258,0.291,0.011,0.01,0.012,24.77,24.71,24.83,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.917,35.61,33.52,37.83,34.55,32.51,36.74,0,0,0,0,0,0,0.192,0,0.0938,0.5,0.5,0.5,30.9
1251669600000,2009,8,2008,11,48,7,0.174,0.0746,0.0994,6180.64,39.81,39.81,36.79,1,1,1,287.6,276.8,298.7,164.3,143.7,123.3,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.428,0.401,0.519,164.3,143.7,176.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.108,0.116,0.00971,0.00797,0.0108,0.00039,0.00032,0.00043,0.286,0.252,0.307,0.011,0.01,0.012,24.86,24.81,24.92,0.944,0.937,0.948,0.973,0.97,0.978,0.918,0.909,0.926,37.81,32.81,40.72,36.79,31.83,39.81,0,0,0,0,0,0,0.204,0,0.0746,0.43,0.57,0.43,35.5
1252274400000,2009,9,2008,12,49,7,0.16,0.0714,0.0891,5518.55,34.91,34.91,32.85,1,1,1,265.3,256.3,274.4,147.3,138.3,118,118,118,0,-2.842e-14,2.842e-14,0.445,0.43,0.46,147.3,138.3,156.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00827,0.00751,0.00904,0.00033,0.0003,0.00036,0.255,0.239,0.271,0.01,0.0094,0.011,24.98,24.93,25.04,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.86,31.73,35.99,32.85,30.78,34.91,0,0,0,0,0,0,0.182,0,0.0709,0.45,0.56,0.44,34.5
1252879200000,2009,9,2008,12,50,7,0.149,0.0714,0.0775,4778.61,30.09,30.09,28.44,1,1,1,246.1,239.6,253.3,128.1,121.6,118,118,118,-4.06e-15,-1.421e-14,0,0.48,0.466,0.492,128.1,121.6,135.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0984,0.0961,0.101,0.00664,0.00609,0.00725,0.00026,0.00024,0.00029,0.22,0.209,0.233,0.0087,0.0082,0.0092,25.1,25.05,25.15,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.32,27.8,31.02,28.44,26.97,30.09,0,0,0,0,0,0,0.158,0,0.0715,0.48,0.52,0.48,32.1
1253484000000,2009,9,2008,12,51,7,0.14,0.0714,0.0686,4210.46,26.52,26.52,25.06,1,1,1,231.4,225.7,237.7,113.4,107.7,118,118,118,-2.03e-15,-1.421e-14,1.421e-14,0.51,0.496,0.523,113.4,107.7,119.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0932,0.0912,0.0954,0.00539,0.0049,0.00593,0.00021,0.00019,0.00023,0.194,0.184,0.205,0.0076,0.0072,0.0081,25.22,25.17,25.26,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.898,25.84,24.46,27.34,25.06,23.73,26.52,0,0,0,0,0,0,0.139,0,0.0714,0.51,0.49,0.51,30.1
1254088800000,2009,9,2008,12,52,7,0.133,0.0558,0.0775,4806.93,33.13,33.13,28.61,1,1,1,220.5,217.2,223.8,128.2,103,92.29,73,118,2.03e-15,0,1.421e-14,0.418,0.331,0.534,128.2,103,147.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.096,0.0895,0.101,0.00665,0.00451,0.00826,0.00026,0.00018,0.00032,0.218,0.176,0.25,0.0086,0.0069,0.0098,25.26,25.23,25.3,0.927,0.913,0.938,0.97,0.97,0.97,0.9,0.886,0.909,29.5,23.35,34.15,28.61,22.65,33.13,0,0,0,0,0,0,0.159,0,0.0555,0.42,0.58,0.42,36.1
1254693600000,2009,10,2009,1,1,7,0.127,0.0462,0.0808,5032.18,32,32,29.95,1,1,1,210,204.9,215.3,133.5,107.9,76.43,73,97,-2.03e-15,-1.421e-14,0,0.364,0.339,0.473,133.5,107.9,142.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0964,0.0895,0.0992,0.0071,0.00492,0.00785,0.00028,0.00019,0.00031,0.226,0.183,0.242,0.0089,0.0071,0.0095,25.31,25.27,25.39,0.931,0.916,0.936,0.97,0.97,0.97,0.903,0.889,0.907,30.88,24.62,32.99,29.95,23.88,32,0,0,0,0,0,0,0.166,0,0.0462,0.36,0.64,0.36,39.6
1255298400000,2009,10,2009,1,2,7,0.12,0.0587,0.0614,0,0,0,0,1,1,1,198.6,194.3,203,101.6,97.25,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.488,0.478,0.499,101.6,97.25,106,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0857,0.0888,0.00439,0.00402,0.00476,0.00017,0.00016,0.00019,0.171,0.164,0.179,0.0067,0.0064,0.007,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0586,0.49,0.51,0.49,0
1255903200000,2009,10,2009,1,3,7,0.114,0.0483,0.0659,3056.25,26.37,26.37,18.19,1,1,1,188.9,184.1,192.3,109,95.07,79.86,73,97,0,-1.421e-14,1.421e-14,0.422,0.382,0.505,109,95.07,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.085,0.0907,0.00502,0.00383,0.0058,0.0002,0.00015,0.00023,0.183,0.16,0.199,0.0071,0.0062,0.0078,25.39,25.38,25.42,0.658,0,0.924,0.693,0,0.97,0.638,0,0.896,18.75,0,27.19,18.19,0,26.37,0,2,0,0,0.286,0,0.101,0.286,0.0481,0.42,0.58,0.42,26.8
1256508000000,2009,10,2009,1,4,7,0.109,0.0436,0.0654,4020.74,25.49,25.49,23.93,1,1,1,180.3,178.4,182.8,108.2,105.4,72.14,67,73,-2.03e-15,-1.421e-14,1.421e-14,0.4,0.369,0.409,108.2,105.4,114.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0861,0.0884,0.00494,0.00471,0.0055,0.00019,0.00018,0.00022,0.18,0.176,0.191,0.0071,0.0069,0.0075,25.38,25.37,25.38,0.916,0.914,0.921,0.97,0.97,0.97,0.889,0.887,0.893,24.67,23.99,26.28,23.93,23.27,25.49,0,0,0,0,0,0,0.133,0,0.0436,0.4,0.6,0.4,36.9
1257112800000,2009,11,2009,2,5,7,0.119,0.0405,0.078,4862.5,30.35,30.35,28.94,1,1,1,196,186.9,201.9,129,119.9,67,67,67,-2.03e-15,-1.421e-14,0,0.342,0.332,0.359,129,119.9,134.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0902,0.0955,0.00671,0.00594,0.00722,0.00026,0.00023,0.00028,0.217,0.2,0.227,0.0085,0.0078,0.0089,25.37,25.36,25.38,0.93,0.925,0.932,0.97,0.97,0.97,0.902,0.897,0.904,29.84,27.58,31.29,28.94,26.76,30.35,0,0,0,0,0,0,0.161,0,0.041,0.34,0.66,0.34,40.9
1257717600000,2009,11,2009,2,6,7,0.121,0.0405,0.0805,5029.91,30.47,30.47,29.94,1,1,1,200.2,198.3,202.5,133.2,131.3,67,67,67,0,0,0,0.335,0.331,0.338,133.2,131.3,135.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0942,0.0957,0.00707,0.00691,0.00726,0.00028,0.00027,0.00028,0.224,0.221,0.228,0.0088,0.0086,0.0089,25.37,25.36,25.38,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.87,30.43,31.42,29.94,29.52,30.47,0,0,0,0,0,0,0.166,0,0.0405,0.33,0.67,0.33,41.6
1258322400000,2009,11,2009,2,7,7,0.131,0.0405,0.0904,5657.5,35.1,35.1,33.68,1,1,1,216.4,205.5,222.7,149.4,138.5,67,67,67,0,0,0,0.31,0.301,0.326,149.4,138.5,155.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0968,0.103,0.00845,0.00752,0.00898,0.00033,0.00029,0.00035,0.253,0.234,0.264,0.0099,0.0091,0.01,25.25,25.2,25.33,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.912,34.72,32.12,36.19,33.68,31.16,35.1,0,0,0,0,0,0,0.187,0,0.0406,0.31,0.69,0.31,43.2
1258927200000,2009,11,2009,2,8,7,0.134,0.0405,0.0936,5863.33,36.36,36.36,34.9,1,1,1,221.8,217.8,228.2,154.8,150.8,67,67,67,0,0,0,0.302,0.294,0.308,154.8,150.8,161.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.105,0.00891,0.00857,0.00945,0.00035,0.00034,0.00037,0.263,0.256,0.274,0.01,0.01,0.011,25.21,25.16,25.24,0.94,0.939,0.942,0.97,0.97,0.971,0.912,0.911,0.915,35.98,35.04,37.47,34.9,33.99,36.36,0,0,0,0,0,0,0.194,0,0.0404,0.3,0.7,0.3,43.8
1259532000000,2009,11,2009,2,9,7,0.138,0.0364,0.102,6413.87,38.75,38.75,38.18,1,1,1,228.4,227.3,229.5,168.3,160.3,60.14,59,67,0,0,0,0.263,0.257,0.295,168.3,160.3,170.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.104,0.107,0.0101,0.00938,0.0102,0.0004,0.00037,0.0004,0.286,0.273,0.29,0.011,0.011,0.011,25.14,25.13,25.16,0.944,0.942,0.945,0.974,0.97,0.975,0.92,0.914,0.922,39.18,37.27,39.73,38.18,36.16,38.75,0,0,0,0,0,0,0.212,0,0.036,0.26,0.74,0.26,46.5
1260136800000,2009,12,2009,3,10,7,0.148,0.0357,0.112,7135.09,44.41,44.41,42.47,1,1,1,245,233.6,253.3,186,174.6,59,59,59,0,0,0,0.241,0.233,0.253,186,174.6,194.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.109,0.116,0.0116,0.0106,0.0123,0.00046,0.00042,0.00049,0.318,0.298,0.333,0.013,0.012,0.013,25.01,24.95,25.1,0.95,0.947,0.953,0.98,0.978,0.98,0.931,0.925,0.934,43.35,40.69,45.31,42.47,39.77,44.41,0,0,0,0,0,0,0.236,0,0.036,0.24,0.76,0.24,48.2
1260741600000,2009,12,2009,3,11,7,0.153,0.0357,0.118,7466.36,45.17,45.17,44.44,1,1,1,253.5,249.8,256.6,194.5,190.8,59,59,59,4.06e-15,0,2.842e-14,0.233,0.23,0.236,194.5,190.8,197.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.115,0.117,0.0123,0.012,0.0125,0.00049,0.00047,0.0005,0.333,0.326,0.339,0.013,0.013,0.013,24.95,24.93,24.97,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,45.35,44.47,46.09,44.44,43.58,45.17,0,0,0,0,0,0,0.247,0,0.035,0.23,0.77,0.23,48.8
1261346400000,2009,12,2009,3,12,7,0.155,0.0357,0.12,7590.04,45.55,45.55,45.18,1,1,1,256.6,251.7,258.2,197.6,192.7,59,59,59,-8.12e-15,-2.842e-14,0,0.23,0.228,0.234,197.6,192.7,199.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.115,0.117,0.0125,0.0121,0.0127,0.0005,0.00048,0.0005,0.339,0.33,0.342,0.013,0.013,0.014,24.93,24.93,24.96,0.954,0.952,0.954,0.98,0.98,0.98,0.935,0.933,0.935,46.1,44.92,46.48,45.18,44.02,45.55,0,0,0,0,0,0,0.251,0,0.035,0.23,0.77,0.23,49
1261951200000,2009,12,2009,3,13,7,0.162,0.0393,0.123,7798.49,48.16,48.16,46.42,1,1,1,268.2,258.5,274.6,203.2,199.5,65,59,73,0,-2.842e-14,2.842e-14,0.242,0.219,0.267,203.2,199.5,210.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.118,0.122,0.013,0.0127,0.0137,0.00052,0.0005,0.00054,0.35,0.342,0.362,0.014,0.014,0.014,24.88,24.85,24.92,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.37,46.55,49.15,46.42,45.62,48.16,0,0,0,0,0,0,0.258,0,0.039,0.24,0.76,0.24,48.1
1262556000000,2010,1,2009,4,14,7,0.173,0.0442,0.129,7970.2,48.2,48.2,47.44,1,1,1,285.5,273.6,299.3,212.5,200.6,73,73,73,0,-2.842e-14,2.842e-14,0.256,0.244,0.267,212.5,200.6,226.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.12,0.129,0.0138,0.0128,0.015,0.00055,0.00051,0.0006,0.367,0.346,0.392,0.015,0.014,0.016,24.79,24.71,24.86,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.45,46.68,52.59,47.44,45.75,48.2,0,0,0,0,0,0,0.264,0,0.044,0.26,0.75,0.25,46.1
1263160800000,2010,1,2009,4,15,7,0.192,0.0442,0.148,8996.87,56.77,56.77,53.55,2,2,2,318.2,304.4,332.9,245.2,231.4,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.23,0.219,0.24,245.2,231.4,259.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.131,0.141,0.0174,0.0154,0.0217,0.00069,0.00062,0.00087,0.261,0.245,0.28,0.01,0.0098,0.011,24.75,24.66,24.83,0.928,0.923,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.6,26.03,29.27,26.78,25.24,28.39,0,0,0,0,0,0,0.298,0,0.044,0.23,0.77,0.23,46.9
1263765600000,2010,1,2009,4,16,7,0.219,0.0442,0.175,10604.7,67.79,67.79,63.12,2,2,2,362.3,340.3,384,289.3,267.3,73,73,73,0,0,0,0.202,0.19,0.215,289.3,267.3,311,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.143,0.159,0.0355,0.0252,0.0458,0.0014,0.001,0.0019,0.324,0.291,0.357,0.013,0.012,0.014,24.46,24.32,24.61,0.938,0.933,0.942,0.97,0.97,0.97,0.91,0.905,0.914,32.54,30.09,34.94,31.56,29.19,33.9,0,0,0,0,0,0,0.351,0,0.044,0.2,0.8,0.2,48.4
1264370400000,2010,1,2009,4,17,7,0.261,0.0442,0.217,13157.7,86.72,86.72,78.32,2,2,2,431.8,391.4,470.1,358.8,318.4,73,73,73,0,0,0,0.17,0.155,0.187,358.8,318.4,397.1,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.176,0.161,0.189,0.0684,0.0493,0.0865,0.0028,0.002,0.0036,0.429,0.368,0.486,0.018,0.015,0.02,24.03,23.8,24.27,0.949,0.943,0.955,0.976,0.97,0.98,0.926,0.915,0.936,40.13,35.75,44.24,39.16,34.68,43.36,0,0,0,0,0,0,0.435,0,0.044,0.17,0.83,0.17,50.4
1264975200000,2010,2,2009,5,18,7,0.314,0.0514,0.262,15585.1,96.4,96.4,92.77,2,2,2,518.4,480.8,553,433.4,395.8,85,85,85,8.12e-15,0,5.684e-14,0.164,0.154,0.177,433.4,395.8,468,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.203,0.19,0.216,0.104,0.0858,0.12,0.0043,0.0035,0.005,0.542,0.485,0.594,0.023,0.02,0.025,23.53,23.32,23.75,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.8,44,51.2,46.38,43.12,48.2,0,0,0,0,0,0,0.515,0,0.052,0.16,0.83,0.17,49.6
1265580000000,2010,2,2009,5,19,7,0.37,0.0514,0.319,18386.9,120.7,120.7,109.4,3,2,2.857142857142857,612.4,565.9,664.8,527.4,480.9,85,85,85,0,-5.684e-14,5.684e-14,0.139,0.128,0.15,527.4,480.9,579.8,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.25,0.223,0.279,0.154,0.126,0.188,0.0065,0.0053,0.008,0.599,0.526,0.671,0.025,0.022,0.029,23.06,22.77,23.27,0.95,0.945,0.956,0.974,0.97,0.98,0.926,0.917,0.937,40.25,35.47,52.37,38.78,34.41,48.2,0,0,0,0,0,0,0.608,0,0.051,0.14,0.86,0.14,49.7
1266184800000,2010,2,2009,5,20,7,0.474,0.0531,0.421,23457.8,156,156,139.6,4,3,3.142857142857143,784.1,687,898.5,696.2,602,87.86,85,105,0,0,0,0.113,0.1,0.124,696.2,602,793.5,990,990,990,967,966.6,967.5,23,22.5,23.4,0.35,0.292,0.424,0.265,0.203,0.323,0.012,0.0087,0.014,0.857,0.708,0.987,0.037,0.03,0.043,22.11,21.55,22.64,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.11,39.96,51.95,44.69,38.99,48.2,0,0,0,0,0,0,0.776,0,0.053,0.11,0.89,0.11,49.5
1266789600000,2010,2,2009,5,21,7,0.714,0.0635,0.617,31152.3,192.8,192.8,185.4,4,4,4,1181,955.6,1404,1076,850.6,105,105,105,56.22,0,198.6,0.0905,0.0748,0.11,1020,850.6,1100,990,990,990,968.5,967.7,969.2,21.5,20.8,22.3,0.689,0.477,0.851,0.528,0.351,0.648,0.025,0.016,0.031,1.5,1.06,1.8,0.07,0.047,0.086,20.04,19.03,21.22,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,47.64,42.24,50.23,46.36,41.4,48.2,0,0,0,0,0,0,1.03,0,0.097,0.089,0.86,0.14,43.6
1267394400000,2010,3,2009,6,22,7,0.957,0.111,0.665,31101.2,190.1,190.1,185.1,4,4,4,1583,1444,1730,1400,1261,183,183,183,300.1,160.9,446.9,0.116,0.106,0.127,1100,1100,1100,990,990,990,969.8,969.3,970.2,20.2,19.8,20.7,0.9,0.864,0.92,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.81,1.87,0.091,0.088,0.094,18.4,17.9,18.88,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.23,45.92,48.5,46.28,45,47.53,0,0,0,0,0,0,1.03,0,0.292,0.12,0.69,0.31,32.5
1267999200000,2010,3,2009,6,23,7,1.23,0.111,0.665,28643.2,178,178,170.5,4,4,4,2027,1788,2281,1844,1605,183,183,183,744.2,504.6,997.6,0.0909,0.0802,0.102,1100,1100,1100,990,990,990,971.1,970.4,971.8,18.9,18.2,19.6,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.099,0.096,0.1,17.01,16.35,17.71,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.5,41.71,45.4,42.62,40.86,44.49,0,0,0,0,0,0,0.947,0,0.565,0.09,0.54,0.46,23.3
1268604000000,2010,3,2009,6,24,7,1.5,0.111,0.665,26540.4,161.7,161.7,158,4,4,4,2478,2344,2581,2295,2161,183,183,183,1195,1061,1298,0.0739,0.0709,0.0781,1100,1100,1100,990,990,990,972.3,971.9,972.5,17.7,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.87,15.62,16.19,0.944,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.43,39.76,41.3,39.49,38.78,40.43,0,0,0,0,0,0,0.878,0,0.835,0.074,0.44,0.56,17.7
1269208800000,2010,3,2009,6,25,7,1.61,0.111,0.665,25667.9,154.4,154.4,152.8,4,4,4,2665,2608,2702,2482,2425,183,183,183,1382,1325,1419,0.0686,0.0677,0.0702,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.33,15.56,0.943,0.942,0.943,0.974,0.974,0.975,0.918,0.918,0.92,39.2,38.97,39.58,38.2,37.94,38.59,0,0,0,0,0,0,0.849,0,0.945,0.069,0.41,0.59,15.9
1269813600000,2010,3,2009,6,26,7,1.64,0.122,0.665,25426,151.7,151.7,151.3,4,4,4,2717,2705,2729,2515,2500,202.4,183,217,1415,1400,1430,0.0745,0.0674,0.0799,1100,1100,1100,990,990,990,972.8,972.8,972.9,17.2,17.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.29,15.27,15.32,0.942,0.942,0.942,0.974,0.973,0.974,0.917,0.917,0.918,38.86,38.79,38.94,37.84,37.75,37.92,0,0,0,0,0,0,0.841,0,0.975,0.074,0.41,0.59,15.5
1270418400000,2010,4,2009,7,27,7,1.7,0.131,0.665,24986.8,150.7,150.7,148.7,4,4,4,2812,2741,2908,2595,2524,217,217,217,1495,1424,1591,0.0772,0.0746,0.0792,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.07,14.83,15.24,0.941,0.94,0.942,0.972,0.971,0.973,0.915,0.913,0.917,38.24,37.61,38.71,37.18,36.51,37.67,0,0,0,0,0,0,0.826,0,1.035,0.077,0.39,0.61,14.7
1271023200000,2010,4,2009,7,28,7,1.82,0.131,0.665,24076.9,145,145,143.3,4,4,4,3008,2944,3058,2791,2727,217,217,217,1691,1627,1741,0.0721,0.071,0.0737,1100,1100,1100,990,990,990,973.5,973.4,973.7,16.5,16.3,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.59,14.47,14.75,0.939,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.912,36.93,36.61,37.36,35.83,35.51,36.26,0,0,0,0,0,0,0.796,0,1.155,0.072,0.37,0.63,13.2
1271628000000,2010,4,2009,7,29,7,1.85,0.131,0.665,23820.5,141.9,141.9,141.8,4,4,4,3067,3062,3074,2850,2845,217,217,217,1750,1745,1757,0.0708,0.0706,0.0709,1100,1100,1100,990,990,990,973.7,973.7,973.7,16.3,16.3,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.45,14.43,14.46,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.909,0.91,36.54,36.5,36.58,35.45,35.4,35.48,0,0,0,0,0,0,0.788,0,1.185,0.071,0.36,0.64,12.9
1272232800000,2010,4,2009,7,30,7,1.84,0.149,0.665,23944.5,143.3,143.3,142.5,4,4,4,3038,3009,3058,2792,2688,246.7,217,321,1692,1588,1741,0.0813,0.071,0.107,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.52,14.47,14.59,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.91,36.73,36.61,36.93,35.63,35.51,35.82,0,0,0,0,0,0,0.792,0,1.175,0.081,0.36,0.64,13
1272837600000,2010,5,2009,8,31,7,1.75,0.194,0.665,24623.5,149.8,149.8,146.6,4,4,4,2889,2772,2989,2568,2451,321,321,321,1468,1351,1568,0.111,0.107,0.116,1100,1100,1100,990,990,990,973.2,973,973.5,16.8,16.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.88,14.64,15.16,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.911,0.916,37.73,37.07,38.5,36.64,35.95,37.46,0,0,0,0,0,0,0.814,0,1.085,0.11,0.38,0.62,14.1
1273442400000,2010,5,2009,8,32,7,1.57,0.194,0.665,25970.1,158.1,158.1,154.6,4,4,4,2600,2473,2729,2279,2152,321,321,321,1179,1052,1308,0.124,0.118,0.13,1100,1100,1100,990,990,990,972.5,972.2,972.9,17.5,17.1,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.27,15.88,0.943,0.942,0.945,0.975,0.973,0.977,0.92,0.917,0.923,39.63,38.79,40.46,38.65,37.75,39.53,0,0,0,0,0,0,0.859,0,0.905,0.12,0.42,0.58,16.5
1274047200000,2010,5,2009,8,33,7,1.39,0.194,0.665,27372.2,167.1,167.1,162.9,4,4,4,2298,2141,2431,1977,1820,321,321,321,876.8,719.7,1010,0.14,0.132,0.15,1100,1100,1100,990,990,990,971.8,971.4,972.1,18.2,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,15.99,16.69,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.6,40.74,42.62,40.73,39.83,41.77,0,0,0,0,0,0,0.905,0,0.725,0.14,0.48,0.52,19.7
1274652000000,2010,5,2009,8,34,7,1.17,0.194,0.665,29081.3,177.8,177.8,173.1,4,4,4,1933,1791,2086,1612,1470,321,321,321,512,370,665.3,0.167,0.154,0.179,1100,1100,1100,990,990,990,970.9,970.4,971.3,19.1,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.26,16.82,17.7,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.16,42.97,45.37,43.28,42.11,44.46,0,0,0,0,0,0,0.962,0,0.505,0.17,0.57,0.43,24.9
1275256800000,2010,5,2009,8,35,7,0.987,0.137,0.665,30799.1,187,187,183.3,4,4,4,1632,1523,1747,1406,1313,225.9,210,321,305.7,212.9,393,0.138,0.123,0.184,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.918,0.909,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.22,17.84,18.58,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.77,45.76,47.71,45.83,44.84,46.76,0,0,0,0,0,0,1.02,0,0.322,0.14,0.67,0.33,31.2
1275861600000,2010,6,2009,9,36,7,0.846,0.127,0.663,32082.1,192.8,192.8,191,4,4,4,1398,1280,1494,1188,1070,210,210,210,92.56,0,184.2,0.151,0.141,0.164,1096,1070,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.844,0.767,0.892,0.638,0.581,0.648,0.031,0.027,0.032,1.78,1.64,1.84,0.086,0.077,0.09,19.06,18.69,19.58,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.78,48,49.66,47.74,47.04,48.2,0,0,0,0,0,0,1.06,0,0.183,0.15,0.78,0.22,37.9
1276466400000,2010,6,2009,9,37,7,0.687,0.127,0.56,29160.1,187.3,187.3,173.6,4,4,4,1137,1050,1236,926.7,839.9,210,210,210,6.496e-14,0,1.137e-13,0.185,0.17,0.2,926.7,839.9,1026,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.582,0.494,0.703,0.394,0.346,0.482,0.018,0.016,0.023,1.23,1.07,1.47,0.057,0.049,0.069,20.44,19.89,20.88,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,44.29,41.01,47.78,43.39,40.11,46.83,0,0,0,0,0,0,0.964,0,0.127,0.18,0.82,0.18,42.4
1277071200000,2010,6,2009,9,38,7,0.585,0.127,0.458,24598,156.5,156.5,146.4,4,3,3.2857142857142856,967.9,916.3,1027,757.9,706.3,210,210,210,-1.624e-14,-1.137e-13,0,0.217,0.205,0.229,757.9,706.3,816.9,990,990,990,967.8,967.6,968,22.2,22,22.4,0.419,0.372,0.473,0.304,0.273,0.334,0.014,0.012,0.015,0.98,0.905,1.03,0.044,0.04,0.047,21.25,20.99,21.53,0.956,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.52,39.14,51.03,45.13,38.13,48.2,0,0,0,0,0,0,0.813,0,0.127,0.22,0.78,0.22,42
1277676000000,2010,6,2009,9,39,7,0.518,0.119,0.4,22288.4,137.3,137.3,132.7,3,3,3,857.3,816.3,900.7,661,630.3,196.3,186,210,0,0,0,0.229,0.217,0.241,661,630.3,690.7,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.343,0.324,0.363,0.243,0.222,0.262,0.011,0.0097,0.012,0.826,0.772,0.879,0.036,0.034,0.039,21.85,21.62,22.06,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.13,43.43,46.69,44.22,42.56,45.76,0,0,0,0,0,0,0.737,0,0.118,0.23,0.77,0.23,43
1278280800000,2010,7,2009,10,40,7,0.475,0.116,0.359,20264.6,126.2,126.2,120.6,3,3,3,784.7,762.5,807.6,592.8,535.5,191.9,186,227,0,0,0,0.245,0.23,0.298,592.8,535.5,621.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.304,0.276,0.319,0.197,0.159,0.216,0.0086,0.0069,0.0095,0.71,0.618,0.757,0.031,0.027,0.033,22.25,22.11,22.43,0.953,0.949,0.955,0.978,0.97,0.98,0.932,0.921,0.936,41.11,37.28,42.91,40.21,36.17,42.05,0,0,0,0,0,0,0.67,0,0.116,0.24,0.76,0.24,42.7
1278885600000,2010,7,2009,10,41,7,0.433,0.137,0.296,16729.6,106.2,106.2,99.58,3,2,2.4285714285714284,716.2,683.4,750.1,489.2,456.4,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.317,0.303,0.332,489.2,456.4,523.1,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.25,0.231,0.269,0.131,0.114,0.15,0.0056,0.0049,0.0065,0.604,0.559,0.651,0.026,0.024,0.028,22.63,22.5,22.77,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.938,44.04,35.02,51.73,42.36,33.96,48.2,0,0,0,0,0,0,0.553,0,0.137,0.32,0.68,0.32,38.6
1279490400000,2010,7,2009,10,42,7,0.389,0.137,0.252,14763.8,93.67,93.67,87.88,2,2,2,643.1,614.8,672.8,416.1,387.8,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.353,0.337,0.369,416.1,387.8,445.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.212,0.201,0.225,0.0954,0.082,0.109,0.0041,0.0035,0.0047,0.53,0.487,0.578,0.023,0.021,0.025,23,22.83,23.15,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,44.84,41.97,47.79,43.94,41.13,46.83,0,0,0,0,0,0,0.488,0,0.137,0.35,0.65,0.35,38
1280095200000,2010,7,2009,10,43,7,0.352,0.134,0.218,12851.8,80.53,80.53,76.5,2,2,2,581.9,557.6,606.9,361.1,338.6,220.9,184,227,8.12e-15,-5.684e-14,5.684e-14,0.379,0.33,0.401,361.1,338.6,379.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.191,0.183,0.198,0.0694,0.0588,0.0783,0.0029,0.0025,0.0033,0.446,0.413,0.475,0.019,0.017,0.02,23.34,23.2,23.44,0.95,0.947,0.952,0.975,0.97,0.978,0.926,0.918,0.932,39.25,36.85,41.15,38.25,35.75,40.27,0,0,0,0,0,0,0.425,0,0.134,0.38,0.62,0.38,36.5
1280700000000,2010,8,2009,11,44,7,0.318,0.111,0.207,12243.7,78.12,78.12,72.88,2,2,2,525.8,503.2,549.7,341.8,319.2,184,184,184,8.12e-15,0,5.684e-14,0.35,0.335,0.366,341.8,319.2,365.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.173,0.19,0.0603,0.0497,0.0716,0.0025,0.0021,0.003,0.415,0.381,0.451,0.017,0.016,0.019,23.62,23.48,23.75,0.947,0.944,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.49,35.1,40.02,36.44,34.05,39.06,0,0,0,0,0,0,0.405,0,0.111,0.35,0.65,0.35,38.5
1281304800000,2010,8,2009,11,45,7,0.288,0.111,0.177,10496.7,66.56,66.56,62.48,2,2,2,476.4,457.6,495.9,292.4,273.6,184,184,184,0,0,0,0.386,0.371,0.402,292.4,273.6,311.9,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.157,0.171,0.037,0.0281,0.0462,0.0015,0.0012,0.0019,0.341,0.312,0.37,0.014,0.013,0.015,23.92,23.8,24.03,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.21,30.14,34.31,31.24,29.24,33.28,0,0,0,0,0,0,0.347,0,0.111,0.39,0.61,0.39,36.4
1281909600000,2010,8,2009,11,46,7,0.263,0.111,0.152,9016.72,57.14,57.14,53.67,2,2,2,435.2,419.6,451.3,251.2,235.6,184,184,184,-8.12e-15,-2.842e-14,0,0.423,0.408,0.439,251.2,235.6,267.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.144,0.155,0.0191,0.0158,0.0252,0.00078,0.00064,0.001,0.28,0.261,0.303,0.011,0.011,0.012,24.16,24.07,24.25,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.67,25.91,29.45,26.84,25.13,28.57,0,0,0,0,0,0,0.298,0,0.111,0.42,0.58,0.42,34.3
1282514400000,2010,8,2009,11,47,7,0.242,0.111,0.13,7931.19,48.2,48.2,47.21,1,1,1,399.6,385.4,414.4,215.6,201.4,184,184,184,0,-2.842e-14,2.842e-14,0.461,0.444,0.477,215.6,201.4,230.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.142,0.0141,0.0129,0.0153,0.00057,0.00052,0.00062,0.384,0.359,0.411,0.016,0.015,0.017,24.22,24.12,24.31,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49,45.87,52.18,47.21,44.95,48.2,0,0,0,0,0,0,0.262,0,0.112,0.46,0.54,0.46,32.8
1283119200000,2010,8,2009,11,48,7,0.222,0.0914,0.13,7925.86,50.5,50.5,47.18,2,1,1.1428571428571428,366.2,350.1,381.8,215.1,193.7,151.1,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.412,0.37,0.487,215.1,193.7,234.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.133,0.129,0.139,0.014,0.0122,0.0157,0.00057,0.00049,0.00063,0.358,0.256,0.403,0.014,0.01,0.016,24.41,24.34,24.48,0.952,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,45.29,26.03,52.27,43.57,25.25,48.2,0,0,0,0,0,0,0.262,0,0.092,0.41,0.59,0.41,35.7
1283724000000,2010,9,2009,12,49,7,0.2,0.0835,0.116,7283.62,46.6,46.6,43.35,1,1,1,330.5,317.6,344.9,192.5,179.6,138,138,138,1.218e-14,-2.842e-14,2.842e-14,0.418,0.4,0.435,192.5,179.6,206.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.12,0.129,0.0121,0.011,0.0133,0.00049,0.00044,0.00054,0.339,0.316,0.365,0.014,0.013,0.015,24.61,24.51,24.7,0.952,0.949,0.956,0.98,0.979,0.98,0.933,0.928,0.937,44.25,41.26,47.55,43.35,40.38,46.6,0,0,0,0,0,0,0.241,0,0.084,0.42,0.58,0.42,36.4
1284328800000,2010,9,2009,12,50,7,0.182,0.0835,0.099,6134.64,39.37,39.37,36.52,1,1,1,301.6,290.5,313.5,163.6,152.5,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.458,0.44,0.475,163.6,152.5,175.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00966,0.00871,0.0107,0.00039,0.00035,0.00043,0.287,0.267,0.308,0.011,0.011,0.012,24.8,24.72,24.87,0.944,0.94,0.947,0.972,0.97,0.977,0.917,0.912,0.925,37.56,34.97,40.31,36.52,33.92,39.37,0,0,0,0,0,0,0.203,0,0.083,0.46,0.54,0.46,33.7
1284933600000,2010,9,2009,12,51,7,0.168,0.0835,0.0846,5213.36,33.12,33.12,31.03,1,1,1,277.8,268.9,286.9,139.8,130.9,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.497,0.481,0.513,139.8,130.9,148.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.103,0.109,0.00764,0.00688,0.00841,0.0003,0.00027,0.00033,0.245,0.229,0.261,0.0097,0.0091,0.01,24.94,24.89,25,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,31.99,29.88,34.14,31.03,28.99,33.12,0,0,0,0,0,0,0.172,0,0.0834,0.5,0.5,0.5,31
1285538400000,2010,9,2009,12,52,7,0.156,0.0728,0.0832,5139.66,35.26,35.26,30.59,1,1,1,258,252.8,265.9,137.5,118.9,120.4,97,138,-4.06e-15,-1.421e-14,0,0.466,0.381,0.537,137.5,118.9,157.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0983,0.107,0.00744,0.00585,0.00913,0.00029,0.00023,0.00036,0.238,0.207,0.271,0.0094,0.0082,0.011,25.03,25.01,25.07,0.933,0.925,0.941,0.97,0.97,0.97,0.905,0.897,0.913,31.54,27.03,36.35,30.59,26.22,35.26,0,0,0,0,0,0,0.17,0,0.0728,0.47,0.53,0.47,32.9
1286143200000,2010,10,2010,1,1,7,0.146,0.0587,0.0875,5436.85,34.2,34.2,32.36,1,1,1,241.7,233.9,249.8,144.7,136.9,97,97,97,0,0,0,0.401,0.388,0.415,144.7,136.9,152.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0997,0.105,0.00805,0.00739,0.00873,0.00032,0.00029,0.00035,0.248,0.234,0.263,0.0098,0.0092,0.01,25.1,25.04,25.16,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.36,31.54,35.26,32.36,30.59,34.2,0,0,0,0,0,0,0.18,0,0.0585,0.4,0.6,0.4,37.2
1286748000000,2010,10,2010,1,2,7,0.137,0.0587,0.0785,4867.62,30.03,30.03,28.97,1,1,1,226.8,222.1,231.4,129.8,125.1,97,97,97,-2.03e-15,-1.421e-14,0,0.428,0.419,0.437,129.8,125.1,134.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0972,0.0956,0.0989,0.00678,0.00639,0.00718,0.00027,0.00025,0.00028,0.222,0.213,0.23,0.0087,0.0084,0.0091,25.22,25.18,25.25,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.905,29.87,28.78,30.96,28.97,27.92,30.03,0,0,0,0,0,0,0.161,0,0.0585,0.43,0.57,0.43,35.5
