datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1287352800000,2010,10,2010,1,3,7,0.13,0.0587,0.0717,4431.59,27.6,27.6,26.38,1,1,1,215.6,209.8,220.8,118.6,112.8,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.45,0.439,0.462,118.6,112.8,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0933,0.0912,0.0951,0.00583,0.00534,0.00627,0.00023,0.00021,0.00025,0.202,0.191,0.211,0.0079,0.0075,0.0083,25.3,25.26,25.35,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.19,25.81,28.45,26.38,25.03,27.6,0,0,0,0,0,0,0.147,0,0.0583,0.45,0.55,0.45,34.1
1287957600000,2010,10,2010,1,4,7,0.127,0.0587,0.0682,4202.2,26.12,26.12,25.01,1,1,1,209.8,203.6,214.5,112.8,106.5,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.463,0.452,0.477,112.8,106.5,117.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0912,0.089,0.0929,0.00533,0.00481,0.00574,0.00021,0.00019,0.00022,0.191,0.18,0.2,0.0075,0.007,0.0078,25.35,25.31,25.4,0.92,0.915,0.923,0.97,0.97,0.97,0.892,0.888,0.896,25.79,24.29,26.93,25.01,23.56,26.12,0,0,0,0,0,0,0.139,0,0.0588,0.46,0.54,0.46,33.1
1288562400000,2010,11,2010,2,5,7,0.127,0.0562,0.0707,3787.56,27.34,27.34,22.54,1,1,1,209.9,202.2,215.6,116.9,109.2,93,93,93,0,-1.421e-14,1.421e-14,0.443,0.431,0.46,116.9,109.2,122.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0923,0.0896,0.0943,0.00568,0.00503,0.00617,0.00022,0.0002,0.00024,0.198,0.185,0.208,0.0078,0.0072,0.0082,25.34,25.3,25.4,0.792,0,0.927,0.831,0,0.97,0.768,0,0.899,23.24,0,28.19,22.54,0,27.34,0,1,0,0,0.143,0,0.125,0.143,0.0563,0.44,0.56,0.44,29.8
1289167200000,2010,11,2010,2,6,7,0.13,0.0562,0.0734,4545.05,28.48,28.48,27.05,1,1,1,214.4,211.5,220.5,121.4,118.5,93,93,93,0,-1.421e-14,1.421e-14,0.434,0.422,0.44,121.4,118.5,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0939,0.0929,0.0961,0.00607,0.00582,0.00659,0.00024,0.00023,0.00026,0.206,0.201,0.217,0.0081,0.0079,0.0085,25.31,25.26,25.33,0.926,0.924,0.93,0.97,0.97,0.97,0.898,0.896,0.902,27.89,27.19,29.36,27.05,26.38,28.48,0,0,0,0,0,0,0.15,0,0.0566,0.43,0.56,0.44,35
1289772000000,2010,11,2010,2,7,7,0.129,0.054,0.075,4652.16,32.04,32.04,27.69,1,1,1,213.3,209.3,217.5,124,118.2,89.29,67,93,0,-1.421e-14,1.421e-14,0.418,0.32,0.44,124,118.2,142.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0928,0.0981,0.00629,0.0058,0.00784,0.00025,0.00023,0.00031,0.211,0.201,0.241,0.0083,0.0079,0.0094,25.31,25.28,25.33,0.927,0.924,0.935,0.97,0.97,0.97,0.899,0.896,0.907,28.55,27.13,33.03,27.69,26.31,32.04,0,0,0,0,0,0,0.154,0,0.054,0.42,0.58,0.42,36.1
1290376800000,2010,11,2010,2,8,7,0.132,0.0405,0.0911,5704.18,34.98,34.98,33.95,1,1,1,217.7,210.7,222.1,150.7,143.7,67,67,67,0,0,0,0.308,0.302,0.318,150.7,143.7,155.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0986,0.103,0.00856,0.00796,0.00894,0.00034,0.00031,0.00035,0.255,0.243,0.264,0.01,0.0095,0.01,25.24,25.2,25.29,0.939,0.936,0.94,0.97,0.97,0.97,0.911,0.908,0.912,35,33.35,36.06,33.95,32.35,34.98,0,0,0,0,0,0,0.189,0,0.0409,0.31,0.69,0.31,43.2
1290981600000,2010,11,2010,2,9,7,0.141,0.0371,0.104,6542.37,41.57,41.57,38.94,1,1,1,232.6,224.1,241,171.3,157.1,61.29,59,67,0,0,0,0.264,0.245,0.299,171.3,157.1,182,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.103,0.111,0.0103,0.0091,0.0112,0.00041,0.00036,0.00044,0.292,0.267,0.311,0.011,0.01,0.012,25.11,25.04,25.19,0.945,0.941,0.949,0.976,0.97,0.98,0.923,0.913,0.93,39.9,36.51,42.42,38.94,35.41,41.57,0,0,0,0,0,0,0.216,0,0.037,0.26,0.74,0.26,46.4
1291586400000,2010,12,2010,3,10,7,0.151,0.0357,0.116,7337.56,44.79,44.79,43.68,1,1,1,250.2,241.3,255,191.2,182.3,59,59,59,0,0,0,0.236,0.231,0.245,191.2,182.3,196,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.115,0.112,0.116,0.012,0.0112,0.0124,0.00047,0.00044,0.00049,0.327,0.311,0.336,0.013,0.012,0.013,24.98,24.94,25.04,0.952,0.949,0.953,0.98,0.98,0.98,0.933,0.93,0.934,44.57,42.48,45.7,43.68,41.63,44.79,0,0,0,0,0,0,0.243,0,0.035,0.24,0.77,0.23,48.6
1292191200000,2010,12,2010,3,11,7,0.159,0.0357,0.123,7826.31,47.17,47.17,46.59,1,1,1,262.8,258,265.4,203.8,199,59,59,59,0,-2.842e-14,2.842e-14,0.225,0.222,0.229,203.8,199,206.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.117,0.12,0.0131,0.0127,0.0133,0.00052,0.0005,0.00053,0.35,0.341,0.354,0.014,0.014,0.014,24.9,24.88,24.93,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.54,46.42,48.13,46.59,45.49,47.17,0,0,0,0,0,0,0.259,0,0.036,0.22,0.77,0.23,49.2
1292796000000,2010,12,2010,3,12,7,0.171,0.0357,0.136,8281.81,51.98,51.98,49.3,2,1,1.4285714285714286,283.1,269.7,296.5,224.1,210.7,59,59,59,1.624e-14,-2.842e-14,2.842e-14,0.209,0.199,0.219,224.1,210.7,237.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.122,0.131,0.0148,0.0137,0.0159,0.00059,0.00054,0.00063,0.319,0.239,0.387,0.013,0.0095,0.015,24.85,24.78,24.91,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,40.27,25.65,52.37,38.42,24.88,48.2,0,0,0,0,0,0,0.274,0,0.035,0.21,0.8,0.2,48.4
1293400800000,2010,12,2010,3,13,7,0.202,0.0381,0.164,9967.32,63.52,63.52,59.33,2,2,2,334.2,303.9,364.1,271.2,244.9,63,59,73,0,-2.842e-14,2.842e-14,0.188,0.171,0.206,271.2,244.9,291.1,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.143,0.134,0.152,0.0273,0.0166,0.0364,0.0011,0.00066,0.0015,0.296,0.258,0.327,0.012,0.01,0.013,24.63,24.45,24.82,0.934,0.928,0.938,0.97,0.97,0.97,0.906,0.9,0.91,30.58,27.65,32.74,29.66,26.82,31.76,0,0,0,0,0,0,0.33,0,0.038,0.19,0.81,0.19,49.3
1294005600000,2011,1,2010,4,14,7,0.244,0.0442,0.2,12104.9,80.22,80.22,72.05,2,2,2,403.4,374.7,439.8,330.4,301.7,73,73,73,0,0,0,0.181,0.166,0.195,330.4,301.7,366.8,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.155,0.178,0.055,0.0414,0.0721,0.0022,0.0017,0.003,0.386,0.343,0.441,0.016,0.014,0.018,24.2,23.98,24.38,0.945,0.941,0.951,0.972,0.97,0.978,0.919,0.912,0.93,37.06,33.93,41,36.03,32.91,40.11,0,0,0,0,0,0,0.4,0,0.044,0.18,0.82,0.18,49.6
1294610400000,2011,1,2010,4,15,7,0.305,0.0442,0.26,15443.6,96.4,96.4,91.93,2,2,2,503.7,455.4,552.7,430.7,382.4,73,73,73,-8.12e-15,-5.684e-14,0,0.145,0.132,0.16,430.7,382.4,479.7,990,990,990,965.9,965.6,966.1,24.1,23.9,24.4,0.201,0.184,0.221,0.102,0.0795,0.125,0.0042,0.0033,0.0052,0.537,0.464,0.612,0.022,0.019,0.026,23.6,23.3,23.89,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.61,42.67,52.39,45.96,41.82,48.2,0,0,0,0,0,0,0.511,0,0.045,0.14,0.85,0.15,50.6
1295215200000,2011,1,2010,4,16,7,0.376,0.0563,0.32,18499.2,115.2,115.2,110.1,3,3,3,621.9,569.4,668.4,528.8,496.4,93.14,73,120,-8.12e-15,-5.684e-14,0,0.148,0.117,0.187,528.8,496.4,551.4,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.252,0.23,0.267,0.154,0.133,0.169,0.0065,0.0056,0.0072,0.587,0.529,0.624,0.025,0.022,0.027,23.03,22.8,23.31,0.949,0.946,0.951,0.972,0.97,0.975,0.922,0.917,0.927,37.77,35.77,39.39,36.7,34.7,38.39,0,0,0,0,0,0,0.612,0,0.056,0.15,0.85,0.15,49.2
1295820000000,2011,1,2010,4,17,7,0.439,0.0726,0.366,20950,133.5,133.5,124.7,3,3,3,725.9,680.7,774,605.9,560.7,120,120,120,0,0,0,0.165,0.155,0.176,605.9,560.7,654,990,990,990,966.8,966.6,967,23.2,23,23.4,0.3,0.274,0.327,0.206,0.176,0.238,0.0089,0.0075,0.01,0.721,0.645,0.802,0.031,0.028,0.035,22.48,22.2,22.73,0.954,0.951,0.956,0.979,0.975,0.98,0.934,0.928,0.937,42.47,39.65,45.4,41.57,38.67,44.49,0,0,0,0,0,0,0.693,0,0.073,0.17,0.83,0.17,47.7
1296424800000,2011,1,2010,4,18,7,0.531,0.0814,0.45,24578.7,164.4,164.4,146.3,4,3,3.2857142857142856,877.9,788.5,987,743.4,668.5,134.6,120,137,0,0,0,0.154,0.139,0.169,743.4,668.5,850,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.392,0.335,0.483,0.293,0.248,0.35,0.013,0.011,0.016,0.935,0.826,1.06,0.041,0.036,0.048,21.65,21.09,22.12,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.31,40.33,51.69,44.93,39.4,48.2,0,0,0,0,0,0,0.813,0,0.081,0.15,0.85,0.15,46.3
1297029600000,2011,2,2010,5,19,7,0.715,0.0893,0.619,31385.8,192.8,192.8,186.8,4,4,4,1182,1029,1325,1035,892.4,147.7,137,162,11.52,0,62.57,0.125,0.115,0.133,1023,892.4,1100,990,990,990,968.5,968,968.9,21.5,21.1,22,0.686,0.522,0.819,0.516,0.371,0.648,0.024,0.017,0.031,1.48,1.14,1.77,0.069,0.052,0.084,20.04,19.31,20.87,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,47.91,43.62,50.08,46.71,42.75,48.2,0,0,0,0,0,0,1.04,0,0.096,0.12,0.87,0.13,43.9
1297634400000,2011,2,2010,5,20,7,0.862,0.098,0.665,32042.2,192.8,192.8,190.7,4,4,4,1426,1364,1475,1264,1202,162,162,162,163.8,101.8,213.3,0.114,0.11,0.119,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.861,0.835,0.882,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.78,1.83,0.087,0.085,0.089,18.95,18.77,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.67,48.19,49.27,47.68,47.23,48.2,0,0,0,0,0,0,1.06,0,0.197,0.11,0.77,0.23,37.2
1298239200000,2011,2,2010,5,21,7,0.912,0.098,0.665,31536.8,188.5,188.5,187.7,4,4,4,1508,1485,1523,1346,1323,162,162,162,245.9,222.7,260.9,0.107,0.106,0.109,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.892,0.887,0.895,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.83,1.84,0.09,0.089,0.09,18.65,18.6,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.89,47.75,48.1,46.93,46.8,47.14,0,0,0,0,0,0,1.04,0,0.247,0.11,0.73,0.27,34.6
1298844000000,2011,2,2010,5,22,7,0.941,0.109,0.665,31247.8,187.1,187.1,186,4,4,4,1556,1526,1591,1376,1353,180,162,183,276,252.7,307.7,0.116,0.106,0.119,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.904,0.895,0.909,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.092,18.48,18.37,18.59,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.45,47.14,47.72,46.5,46.2,46.77,0,0,0,0,0,0,1.03,0,0.276,0.12,0.71,0.29,33.2
1299448800000,2011,3,2010,6,23,7,0.986,0.111,0.665,30819.1,184.5,184.5,183.4,4,4,4,1630,1600,1660,1447,1417,183,183,183,347,317.5,376.7,0.112,0.11,0.114,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.912,0.91,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.092,0.093,18.24,18.14,18.33,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.8,46.54,47.05,45.86,45.61,46.11,0,0,0,0,0,0,1.02,0,0.321,0.11,0.67,0.33,31.3
1300053600000,2011,3,2010,6,24,7,1.04,0.111,0.665,30322.2,181.9,181.9,180.5,4,4,4,1716,1676,1764,1533,1493,183,183,183,433.1,393.3,480.8,0.107,0.104,0.109,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.919,0.916,0.923,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,17.95,17.79,18.08,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.04,45.62,46.4,45.12,44.7,45.47,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.2
1300658400000,2011,3,2010,6,25,7,1.12,0.111,0.665,29517.9,178.2,178.2,175.7,4,4,4,1853,1781,1926,1670,1598,183,183,183,570.1,497.8,643.1,0.0988,0.095,0.103,1100,1100,1100,990,990,990,970.6,970.4,970.9,19.4,19.1,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.5,17.26,17.74,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.82,44.18,45.46,43.93,43.3,44.55,0,0,0,0,0,0,0.976,0,0.455,0.099,0.59,0.41,26.4
1301263200000,2011,3,2010,6,26,7,1.26,0.119,0.665,28305.6,172.1,172.1,168.5,4,4,4,2088,1958,2247,1890,1775,197.6,183,217,790.1,674.8,930.2,0.0945,0.0882,0.102,1100,1100,1100,990,990,990,971.3,971,971.7,18.7,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.82,16.43,17.16,0.947,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,42.98,41.93,43.9,42.12,41.09,43.03,0,0,0,0,0,0,0.936,0,0.595,0.094,0.53,0.47,22.5
1301868000000,2011,4,2010,7,27,7,1.5,0.131,0.665,26504.5,162.8,162.8,157.8,4,4,4,2486,2303,2662,2269,2086,217,217,217,1169,986,1345,0.0875,0.0815,0.0942,1100,1100,1100,990,990,990,972.3,971.8,972.7,17.7,17.3,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.43,16.29,0.944,0.943,0.946,0.977,0.974,0.979,0.922,0.919,0.926,40.38,39.22,41.57,39.44,38.22,40.71,0,0,0,0,0,0,0.876,0,0.835,0.087,0.44,0.56,17.7
1302472800000,2011,4,2010,7,28,7,1.68,0.131,0.665,25138.4,151.7,151.7,149.6,4,4,4,2779,2705,2824,2562,2488,217,217,217,1462,1388,1507,0.0781,0.0768,0.0802,1100,1100,1100,990,990,990,973,972.8,973.1,17,16.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.14,15.04,15.32,0.942,0.941,0.942,0.973,0.972,0.974,0.916,0.915,0.918,38.46,38.17,38.94,37.41,37.1,37.92,0,0,0,0,0,0,0.831,0,1.015,0.078,0.4,0.6,15
1303077600000,2011,4,2010,7,29,7,1.68,0.131,0.665,25182.9,151.8,151.8,149.9,4,4,4,2770,2702,2820,2553,2485,217,217,217,1453,1385,1503,0.0784,0.0769,0.0803,1100,1100,1100,990,990,990,973,972.8,973.1,17,16.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.17,15.05,15.33,0.942,0.941,0.942,0.973,0.972,0.974,0.916,0.915,0.918,38.52,38.19,38.97,37.47,37.13,37.94,0,0,0,0,0,0,0.833,0,1.015,0.078,0.4,0.6,15
1303682400000,2011,4,2010,7,30,7,1.56,0.136,0.665,26084.2,158.1,158.1,155.3,4,4,4,2576,2473,2674,2351,2197,225.4,217,276,1251,1097,1357,0.0878,0.0812,0.112,1100,1100,1100,990,990,990,972.5,972.2,972.7,17.5,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.64,15.4,15.88,0.944,0.943,0.945,0.976,0.974,0.977,0.92,0.918,0.923,39.79,39.15,40.46,38.82,38.13,39.53,0,0,0,0,0,0,0.863,0,0.895,0.087,0.43,0.57,16.7
1304287200000,2011,5,2010,8,31,7,1.4,0.167,0.665,27264,165.8,165.8,162.3,4,4,4,2322,2192,2439,2046,1916,276,276,276,946.2,815.9,1063,0.119,0.113,0.126,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.25,15.97,16.56,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.44,40.69,42.29,40.57,39.77,41.44,0,0,0,0,0,0,0.902,0,0.735,0.12,0.48,0.52,19.5
1304892000000,2011,5,2010,8,32,7,1.22,0.167,0.665,28671,174.5,174.5,170.7,4,4,4,2011,1888,2144,1735,1612,276,276,276,634.6,511.6,768.4,0.138,0.129,0.146,1100,1100,1100,990,990,990,971.1,970.7,971.4,18.9,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.03,16.68,17.39,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.54,42.6,44.52,42.67,41.74,43.63,0,0,0,0,0,0,0.948,0,0.555,0.14,0.55,0.45,23.5
1305496800000,2011,5,2010,8,33,7,1.05,0.167,0.665,30191.5,183.5,183.5,179.7,4,4,4,1737,1627,1849,1461,1351,276,276,276,361.3,250.7,473.4,0.159,0.149,0.17,1100,1100,1100,990,990,990,970.3,969.9,970.6,19.7,19.4,20.1,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.88,17.51,18.24,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.84,44.85,46.82,44.93,43.96,45.88,0,0,0,0,0,0,0.998,0,0.385,0.16,0.63,0.37,28.8
1306101600000,2011,5,2010,8,34,7,0.914,0.167,0.665,31550.4,191,191,187.8,4,4,4,1511,1425,1597,1235,1149,276,276,276,134.6,49.2,221.2,0.183,0.173,0.194,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.875,0.838,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.79,1.86,0.089,0.086,0.092,18.66,18.34,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.91,47.08,48.73,46.95,46.13,47.76,0,0,0,0,0,0,1.04,0,0.249,0.18,0.73,0.27,34.5
1306706400000,2011,5,2010,8,35,7,0.764,0.117,0.641,31943.4,192.8,192.8,190.1,4,4,4,1262,1141,1397,1069,979.6,193.9,161,276,8.734,0,39.74,0.152,0.124,0.204,1060,979.6,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.744,0.616,0.826,0.563,0.413,0.648,0.027,0.019,0.031,1.6,1.3,1.77,0.075,0.06,0.085,19.68,19.07,20.36,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.74,46.71,50.15,47.53,45.78,48.2,0,0,0,0,0,0,1.06,0,0.123,0.15,0.84,0.16,41.8
1307311200000,2011,6,2010,9,36,7,0.624,0.0974,0.527,28020.2,178.8,178.8,166.8,4,4,4,1033,962.8,1111,871.6,801.8,161,161,161,0,-1.137e-13,1.137e-13,0.156,0.145,0.167,871.6,801.8,949.7,990,990,990,968,967.8,968.2,22,21.8,22.2,0.511,0.447,0.583,0.361,0.327,0.399,0.016,0.015,0.018,1.11,0.988,1.24,0.05,0.044,0.057,20.9,20.51,21.26,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.59,39.84,45.62,41.7,38.87,44.71,0,0,0,0,0,0,0.927,0,0.097,0.16,0.84,0.16,44.9
1307916000000,2011,6,2010,9,37,7,0.544,0.0974,0.447,24060.6,144.6,144.6,143.2,3,3,3,899.3,854.3,946.2,738.3,693.3,161,161,161,0,0,0,0.179,0.17,0.188,738.3,693.3,785.2,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.391,0.357,0.432,0.293,0.264,0.319,0.013,0.012,0.014,0.957,0.875,1.04,0.043,0.039,0.047,21.55,21.27,21.81,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.73,47.29,52.21,47.74,46.34,48.2,0,0,0,0,0,0,0.796,0,0.097,0.18,0.82,0.18,44.2
1308520800000,2011,6,2010,9,38,7,0.488,0.0974,0.391,22024,136.8,136.8,131.1,3,3,3,807.6,780.1,840.5,646.6,619.1,161,161,161,0,0,0,0.2,0.192,0.206,646.6,619.1,679.5,990,990,990,967.1,967,967.3,22.9,22.7,23,0.33,0.315,0.349,0.233,0.215,0.255,0.01,0.0093,0.011,0.797,0.75,0.852,0.035,0.033,0.037,22.07,21.89,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.59,42.96,46.52,43.7,42.1,45.59,0,0,0,0,0,0,0.728,0,0.097,0.2,0.8,0.2,45.1
1309125600000,2011,6,2010,9,39,7,0.449,0.104,0.345,19591.5,125.2,125.2,116.6,3,3,3,741.7,707,774,570,521,171.7,161,186,0,0,0,0.232,0.208,0.263,570,521,613,990,990,990,966.9,966.7,967,23.1,23,23.3,0.288,0.262,0.311,0.182,0.149,0.21,0.0079,0.0064,0.0092,0.669,0.588,0.74,0.029,0.025,0.032,22.46,22.26,22.68,0.952,0.948,0.955,0.976,0.97,0.98,0.929,0.92,0.936,39.84,36.64,42.6,38.87,35.54,41.74,0,0,0,0,0,0,0.648,0,0.104,0.23,0.77,0.23,43.6
1309730400000,2011,7,2010,10,40,7,0.402,0.112,0.29,16503.8,104.5,104.5,98.24,3,2,2.2857142857142856,664.8,635,695.7,478.8,449,186,186,186,-1.624e-14,-5.684e-14,5.684e-14,0.28,0.267,0.293,478.8,449,509.7,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.238,0.221,0.255,0.125,0.111,0.142,0.0053,0.0047,0.0061,0.596,0.552,0.646,0.025,0.024,0.028,22.84,22.75,22.98,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.08,35.24,52.16,44.19,34.19,48.2,0,0,0,0,0,0,0.546,0,0.112,0.28,0.72,0.28,41.1
1310335200000,2011,7,2010,10,41,7,0.362,0.112,0.25,14773.2,93.15,93.15,87.94,2,2,2,599,573.5,625.5,413,387.5,186,186,186,2.436e-14,0,5.684e-14,0.311,0.297,0.324,413,387.5,439.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.206,0.197,0.215,0.0939,0.0819,0.106,0.004,0.0034,0.0045,0.521,0.483,0.561,0.022,0.02,0.024,23.19,23.04,23.34,0.956,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.87,42.27,47.53,43.97,41.43,46.58,0,0,0,0,0,0,0.489,0,0.112,0.31,0.69,0.31,40.8
1310940000000,2011,7,2010,10,42,7,0.328,0.127,0.202,11912,81.05,81.05,70.9,2,2,2,542.8,520.7,565,333.4,293.7,209.4,186,227,0,0,0,0.387,0.329,0.436,333.4,293.7,379,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.167,0.194,0.0564,0.0376,0.0779,0.0024,0.0016,0.0033,0.404,0.346,0.47,0.017,0.014,0.02,23.55,23.39,23.71,0.946,0.94,0.952,0.973,0.97,0.979,0.92,0.911,0.932,36.42,32.09,41.39,35.45,31.13,40.52,0,0,0,0,0,0,0.394,0,0.126,0.39,0.62,0.38,36.3
1311544800000,2011,7,2010,10,43,7,0.299,0.137,0.162,9529.41,60.82,60.82,56.72,2,2,2,494.5,475.6,513.9,267.5,248.6,227,227,227,4.06e-15,0,2.842e-14,0.459,0.442,0.477,267.5,248.6,286.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.158,0.152,0.165,0.0253,0.0169,0.0344,0.001,0.0007,0.0014,0.307,0.279,0.336,0.013,0.011,0.014,23.87,23.75,23.98,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.24,27.18,31.35,28.36,26.37,30.41,0,0,0,0,0,0,0.315,0,0.137,0.46,0.54,0.46,31.9
1312149600000,2011,8,2010,11,44,7,0.272,0.111,0.161,9550.04,60.98,60.98,56.85,2,2,2,449.9,431.1,469.3,265.9,247.1,184,184,184,-4.06e-15,-2.842e-14,0,0.409,0.392,0.427,265.9,247.1,285.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.161,0.0247,0.0167,0.0337,0.001,0.00068,0.0014,0.301,0.274,0.33,0.012,0.011,0.014,24.07,23.96,24.19,0.933,0.929,0.938,0.97,0.97,0.97,0.905,0.901,0.91,29.3,27.22,31.43,28.42,26.4,30.49,0,0,0,0,0,0,0.316,0,0.111,0.41,0.59,0.41,35.1
1312754400000,2011,8,2010,11,45,7,0.248,0.101,0.146,8693.31,54.75,54.75,51.75,2,1,1.8571428571428572,409.6,394.1,425.3,242.2,230.9,167.4,155,184,0,-2.842e-14,2.842e-14,0.408,0.378,0.443,242.2,230.9,254.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.144,0.141,0.147,0.0166,0.0154,0.0192,0.00068,0.00063,0.00078,0.289,0.261,0.412,0.012,0.011,0.017,24.27,24.12,24.37,0.932,0.925,0.957,0.971,0.97,0.98,0.905,0.897,0.938,30.59,25.91,52.29,29.32,25.13,48.2,0,0,0,0,0,0,0.287,0,0.102,0.41,0.59,0.41,35.1
1313359200000,2011,8,2010,11,46,7,0.227,0.0937,0.133,8090.51,50.19,50.19,48.16,2,1,1.1428571428571428,375.4,362.7,388.9,220.4,207.7,155,155,155,1.218e-14,0,2.842e-14,0.413,0.399,0.427,220.4,207.7,233.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.13,0.14,0.0145,0.0134,0.0156,0.00059,0.00054,0.00063,0.367,0.256,0.405,0.015,0.01,0.016,24.36,24.27,24.42,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.44,25.87,52.29,44.57,25.1,48.2,0,0,0,0,0,0,0.268,0,0.094,0.41,0.59,0.41,35.6
1313964000000,2011,8,2010,11,47,7,0.21,0.0937,0.116,7222.12,45.71,45.71,42.99,1,1,1,346.5,335.1,358.6,191.5,180.1,155,155,155,-8.12e-15,-2.842e-14,0,0.448,0.432,0.463,191.5,180.1,203.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.012,0.0111,0.0131,0.00048,0.00044,0.00053,0.338,0.317,0.359,0.014,0.013,0.014,24.53,24.45,24.61,0.952,0.949,0.955,0.98,0.979,0.98,0.933,0.929,0.936,43.87,41.24,46.64,42.99,40.36,45.71,0,0,0,0,0,0,0.239,0,0.094,0.45,0.55,0.45,34.4
1314568800000,2011,8,2010,11,48,7,0.193,0.081,0.112,7019.29,45.89,45.89,41.78,1,1,1,319.5,305.8,331.5,185.7,169.4,133.9,118,155,0,-2.842e-14,2.842e-14,0.418,0.368,0.478,185.7,169.4,202.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.12,0.117,0.125,0.0115,0.0101,0.013,0.00046,0.00041,0.00052,0.325,0.298,0.354,0.013,0.012,0.014,24.68,24.63,24.74,0.95,0.946,0.955,0.978,0.973,0.98,0.929,0.92,0.936,42.72,38.77,46.83,41.78,37.74,45.89,0,0,0,0,0,0,0.232,0,0.081,0.42,0.58,0.42,36.4
1315173600000,2011,9,2010,12,49,7,0.175,0.0714,0.104,6469.4,41.42,41.42,38.51,1,1,1,289.3,277.1,301.2,171.3,159.1,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.408,0.392,0.426,171.3,159.1,183.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.109,0.118,0.0103,0.00927,0.0113,0.00041,0.00037,0.00045,0.298,0.276,0.319,0.012,0.011,0.013,24.84,24.78,24.92,0.946,0.942,0.95,0.975,0.97,0.98,0.922,0.914,0.931,39.49,36.63,42.26,38.51,35.53,41.42,0,0,0,0,0,0,0.214,0,0.071,0.41,0.59,0.41,37
1315778400000,2011,9,2010,12,50,7,0.16,0.0714,0.0883,5465.96,34.72,34.72,32.54,1,1,1,264,255,273.6,146,137,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.447,0.431,0.463,146,137,155.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00816,0.00739,0.00897,0.00032,0.00029,0.00036,0.252,0.236,0.27,0.01,0.0093,0.011,24.99,24.94,25.04,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.54,31.41,35.8,32.54,30.47,34.72,0,0,0,0,0,0,0.181,0,0.0717,0.45,0.55,0.45,34.2
1316383200000,2011,9,2010,12,51,7,0.147,0.0714,0.0757,4665.46,29.78,29.78,27.77,1,1,1,243.2,235,251.9,125.2,117,118,118,118,0,-1.421e-14,1.421e-14,0.486,0.468,0.502,125.2,117,133.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0974,0.0945,0.1,0.00639,0.00569,0.00714,0.00025,0.00022,0.00028,0.215,0.201,0.231,0.0085,0.0079,0.0091,25.13,25.06,25.19,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.896,0.905,28.63,26.69,30.7,27.77,25.89,29.78,0,0,0,0,0,0,0.154,0,0.0713,0.49,0.51,0.49,31.7
1316988000000,2011,9,2010,12,52,7,0.137,0.0677,0.069,4245.16,28.29,28.29,25.27,1,1,1,226.2,221.3,232.5,114.2,104.7,112,97,118,2.03e-15,0,1.421e-14,0.495,0.433,0.53,114.2,104.7,126.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.093,0.0901,0.0962,0.00545,0.00465,0.00653,0.00021,0.00018,0.00026,0.195,0.179,0.216,0.0077,0.007,0.0085,25.25,25.21,25.29,0.921,0.915,0.929,0.97,0.97,0.97,0.894,0.887,0.901,26.05,23.74,29.16,25.27,23.03,28.29,0,0,0,0,0,0,0.14,0,0.068,0.49,0.5,0.5,31
1317592800000,2011,10,2011,1,1,7,0.132,0.0587,0.0737,4562.79,28.97,28.97,27.16,1,1,1,218.9,211.5,226.8,121.9,114.5,97,97,97,0,-1.421e-14,1.421e-14,0.443,0.428,0.459,121.9,114.5,129.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0944,0.0918,0.0972,0.00611,0.00548,0.00678,0.00024,0.00021,0.00027,0.208,0.194,0.222,0.0081,0.0076,0.0087,25.28,25.22,25.34,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.893,0.903,28,26.2,29.87,27.16,25.42,28.97,0,0,0,0,0,0,0.151,0,0.0583,0.44,0.56,0.44,34.6
1318197600000,2011,10,2011,1,2,7,0.123,0.0587,0.0646,2329.21,24.84,24.84,13.86,1,1,1,203.7,198.1,209,106.7,101.1,97,97,97,8.121e-15,0,1.421e-14,0.476,0.464,0.49,106.7,101.1,112,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0871,0.0909,0.00482,0.00434,0.00527,0.00019,0.00017,0.00021,0.181,0.17,0.19,0.0071,0.0067,0.0074,25.39,25.36,25.43,0.524,0,0.919,0.554,0,0.97,0.509,0,0.892,14.29,0,25.61,13.86,0,24.84,0,3,0,0,0.429,0,0.077,0.429,0.0584,0.48,0.53,0.47,18.9
1318802400000,2011,10,2011,1,3,7,0.119,0.0524,0.0664,1983.81,27.98,27.98,11.81,1,1,1,196.4,194.5,198.6,109.7,98.35,86.71,73,97,-2.03e-15,-1.421e-14,1.421e-14,0.441,0.369,0.497,109.7,98.35,124.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0861,0.093,0.00508,0.00411,0.00636,0.0002,0.00016,0.00025,0.185,0.166,0.21,0.0072,0.0065,0.0082,25.41,25.38,25.43,0.397,0,0.928,0.416,0,0.97,0.385,0,0.9,12.17,0,28.84,11.81,0,27.98,0,4,0,0,0.571,0,0.0656,0.571,0.0526,0.44,0.56,0.44,16.7
1319407200000,2011,10,2011,1,4,7,0.113,0.0442,0.0689,4252.31,26.84,26.84,25.31,1,1,1,186.9,181.1,193.2,113.9,108.1,73,73,73,0,-1.421e-14,1.421e-14,0.391,0.378,0.403,113.9,108.1,120.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0871,0.0914,0.00543,0.00494,0.00596,0.00021,0.00019,0.00023,0.191,0.181,0.202,0.0075,0.0071,0.0079,25.38,25.38,25.38,0.92,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.09,24.66,27.67,25.31,23.92,26.84,0,0,0,0,0,0,0.141,0,0.0441,0.39,0.61,0.39,37.6
1320012000000,2011,10,2011,1,5,7,0.109,0.041,0.0677,4172.45,25.56,25.56,24.84,1,1,1,179.8,178.4,181.9,111.9,106.2,67.86,67,73,0,-1.421e-14,1.421e-14,0.377,0.368,0.407,111.9,106.2,115,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0864,0.0885,0.00527,0.00478,0.00552,0.00021,0.00019,0.00022,0.186,0.177,0.192,0.0073,0.0069,0.0075,25.37,25.37,25.38,0.919,0.915,0.921,0.97,0.97,0.97,0.892,0.888,0.894,25.6,24.19,26.35,24.84,23.46,25.56,0,0,0,0,0,0,0.138,0,0.0413,0.38,0.62,0.38,38.3
1320616800000,2011,11,2011,2,6,7,0.112,0.0405,0.0715,4424.86,26.76,26.76,26.34,1,1,1,185.2,183,186.9,118.2,116,67,67,67,0,-1.421e-14,1.421e-14,0.362,0.359,0.366,118.2,116,119.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0888,0.0902,0.00579,0.00561,0.00594,0.00023,0.00022,0.00023,0.197,0.194,0.2,0.0077,0.0076,0.0078,25.37,25.37,25.37,0.924,0.922,0.925,0.97,0.97,0.97,0.896,0.894,0.897,27.15,26.62,27.58,26.34,25.82,26.76,0,0,0,0,0,0,0.146,0,0.0405,0.36,0.64,0.36,39.5
1321221600000,2011,11,2011,2,7,7,0.116,0.0405,0.0752,4678.3,28.87,28.87,27.85,1,1,1,191.4,187.4,195.6,124.4,120.4,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.35,0.343,0.357,124.4,120.4,128.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0904,0.0933,0.00632,0.00599,0.00668,0.00025,0.00023,0.00026,0.208,0.201,0.216,0.0081,0.0079,0.0084,25.37,25.37,25.38,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.71,27.72,29.76,27.85,26.89,28.87,0,0,0,0,0,0,0.155,0,0.0408,0.35,0.65,0.35,40.3
1321826400000,2011,11,2011,2,8,7,0.12,0.0302,0.0895,5616.67,35.87,35.87,33.43,1,1,1,198,192.6,208.5,148,142.6,50,50,50,0,0,0,0.253,0.24,0.26,148,142.6,158.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.098,0.0961,0.102,0.00833,0.00787,0.00922,0.00033,0.00031,0.00036,0.249,0.239,0.267,0.0097,0.0093,0.01,25.33,25.28,25.35,0.937,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,34.47,33.16,36.98,33.43,32.17,35.87,0,0,0,0,0,0,0.186,0,0.0305,0.25,0.75,0.25,46.8
1322431200000,2011,11,2011,2,9,7,0.131,0.0334,0.0976,6137.91,37.81,37.81,36.54,1,1,1,216.5,212,220.2,161.4,157.1,55.14,50,59,0,0,0,0.255,0.231,0.273,161.4,157.1,166.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.104,0.00947,0.00911,0.00989,0.00037,0.00036,0.00039,0.273,0.266,0.282,0.011,0.01,0.011,25.23,25.2,25.25,0.942,0.941,0.944,0.971,0.97,0.974,0.915,0.913,0.919,37.62,36.59,38.84,36.54,35.49,37.81,0,0,0,0,0,0,0.203,0,0.0334,0.25,0.75,0.25,46.9
1323036000000,2011,12,2011,3,10,7,0.14,0.0357,0.104,6600.87,41.63,41.63,39.29,1,1,1,231.7,224.3,241.3,172.7,165.3,59,59,59,0,0,0,0.255,0.245,0.263,172.7,165.3,182.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.106,0.112,0.0104,0.0098,0.0112,0.00041,0.00039,0.00044,0.294,0.281,0.311,0.012,0.011,0.012,25.12,25.04,25.17,0.946,0.944,0.949,0.976,0.973,0.98,0.924,0.918,0.93,40.24,38.51,42.48,39.29,37.46,41.63,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.1
1323640800000,2011,12,2011,3,11,7,0.153,0.0357,0.118,7479.03,45.74,45.74,44.52,1,1,1,253.8,244.8,259.1,194.8,185.8,59,59,59,-8.12e-15,-2.842e-14,0,0.233,0.228,0.241,194.8,185.8,200.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.113,0.118,0.0123,0.0115,0.0128,0.00049,0.00046,0.0005,0.334,0.318,0.343,0.013,0.013,0.014,24.95,24.92,25.01,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.43,43.32,46.68,44.52,42.45,45.74,0,0,0,0,0,0,0.247,0,0.035,0.23,0.77,0.23,48.9
1324245600000,2011,12,2011,3,12,7,0.162,0.0357,0.126,7992.02,48.2,48.2,47.57,1,1,1,267.3,262.6,270.8,208.3,203.6,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.221,0.218,0.225,208.3,203.6,211.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.119,0.122,0.0135,0.0131,0.0138,0.00053,0.00052,0.00055,0.358,0.349,0.364,0.014,0.014,0.014,24.87,24.85,24.9,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.58,47.5,49.4,47.57,46.55,48.2,0,0,0,0,0,0,0.264,0,0.036,0.22,0.78,0.22,49.3
1324850400000,2011,12,2011,3,13,7,0.163,0.0369,0.126,7971.34,48.2,48.2,47.45,1,1,1,269.1,265.1,273.3,208.1,200.3,61,59,73,-8.12e-15,-2.842e-14,0,0.227,0.216,0.267,208.1,200.3,214,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.12,0.123,0.0134,0.0128,0.0139,0.00053,0.00051,0.00055,0.358,0.345,0.368,0.014,0.014,0.015,24.87,24.84,24.89,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.52,46.62,49.91,47.45,45.69,48.2,0,0,0,0,0,0,0.264,0,0.037,0.23,0.77,0.23,48.9
1325455200000,2012,1,2011,4,14,7,0.167,0.0442,0.123,7815.2,47.73,47.73,46.52,1,1,1,276.9,273.8,282.3,203.9,200.8,73,73,73,1.218e-14,0,2.842e-14,0.264,0.259,0.267,203.9,200.8,209.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.12,0.123,0.0131,0.0128,0.0135,0.00052,0.00051,0.00054,0.352,0.346,0.361,0.014,0.014,0.014,24.84,24.81,24.86,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.47,46.75,48.7,46.52,45.81,47.73,0,0,0,0,0,0,0.258,0,0.044,0.26,0.74,0.26,46.8
1326060000000,2012,1,2011,4,15,7,0.177,0.0442,0.133,8146.67,50.24,50.24,48.49,2,1,1.1428571428571428,293.1,284.8,303.4,220.1,211.8,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.249,0.241,0.256,220.1,211.8,230.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.124,0.13,0.0145,0.0137,0.0153,0.00058,0.00055,0.00061,0.358,0.244,0.393,0.014,0.0097,0.016,24.77,24.71,24.84,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.23,25.9,52.71,44.9,25.12,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,46
1326664800000,2012,1,2011,4,16,7,0.192,0.0442,0.148,8991,55.29,55.29,53.52,2,2,2,318,307.5,326.1,245,234.5,73,73,73,0,-2.842e-14,2.842e-14,0.23,0.224,0.237,245,234.5,253.1,990,990,990,965,964.9,965,25,25,25.1,0.135,0.132,0.138,0.0169,0.0157,0.0184,0.00067,0.00063,0.00074,0.26,0.248,0.27,0.01,0.0099,0.011,24.75,24.7,24.81,0.928,0.924,0.93,0.97,0.97,0.97,0.9,0.897,0.902,27.59,26.37,28.5,26.76,25.58,27.65,0,0,0,0,0,0,0.297,0,0.044,0.23,0.77,0.23,46.8
1327269600000,2012,1,2011,4,17,7,0.207,0.0442,0.163,9891.82,63.41,63.41,58.88,2,2,2,342.6,328.5,363.5,269.6,255.5,73,73,73,0,0,0,0.213,0.201,0.222,269.6,255.5,290.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.139,0.151,0.0263,0.0196,0.0361,0.0011,0.00079,0.0015,0.295,0.274,0.326,0.012,0.011,0.013,24.59,24.46,24.68,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.35,28.78,32.68,29.44,27.91,31.7,0,0,0,0,0,0,0.327,0,0.044,0.21,0.79,0.21,47.8
1327874400000,2012,1,2011,4,18,7,0.237,0.0493,0.188,11368.4,72.15,72.15,67.67,2,2,2,392.6,370.9,417.4,311,297.9,81.57,73,85,0,0,0,0.208,0.194,0.221,311,297.9,332.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.159,0.154,0.167,0.0458,0.0396,0.0559,0.0019,0.0016,0.0023,0.358,0.337,0.39,0.015,0.014,0.016,24.28,24.13,24.41,0.942,0.94,0.946,0.97,0.97,0.97,0.914,0.912,0.917,34.88,33.51,37.19,33.83,32.5,36.07,0,0,0,0,0,0,0.376,0,0.049,0.21,0.79,0.21,48
1328479200000,2012,2,2011,5,19,7,0.272,0.0514,0.221,13387.6,83.56,83.56,79.69,2,2,2,450.5,426.4,468,365.5,341.4,85,85,85,0,0,0,0.189,0.182,0.199,365.5,341.4,383,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.17,0.185,0.0715,0.0601,0.0798,0.0029,0.0025,0.0033,0.44,0.404,0.466,0.018,0.016,0.019,23.93,23.83,24.08,0.95,0.947,0.953,0.977,0.972,0.98,0.929,0.921,0.934,40.77,38.17,42.63,39.84,37.11,41.78,0,0,0,0,0,0,0.443,0,0.051,0.19,0.81,0.19,49.2
1329084000000,2012,2,2011,5,20,7,0.291,0.0514,0.24,14503.9,88.58,88.58,86.33,2,2,2,481.3,470.4,492.3,396.3,385.4,85,85,85,0,0,0,0.177,0.173,0.181,396.3,385.4,407.3,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.19,0.186,0.194,0.0861,0.0809,0.0912,0.0036,0.0033,0.0038,0.486,0.47,0.502,0.02,0.019,0.021,23.75,23.68,23.81,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,44.05,42.9,45.19,43.17,42.04,44.29,0,0,0,0,0,0,0.48,0,0.051,0.18,0.82,0.18,49.8
1329688800000,2012,2,2011,5,21,7,0.3,0.0514,0.249,15015.3,89.95,89.95,89.38,2,2,2,496.3,493.7,499.1,411.3,408.7,85,85,85,0,0,0,0.171,0.17,0.172,411.3,408.7,414.1,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.195,0.194,0.196,0.0931,0.0919,0.0945,0.0039,0.0038,0.0039,0.508,0.504,0.513,0.021,0.021,0.021,23.66,23.64,23.67,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.6,45.33,45.89,44.69,44.43,44.98,0,0,0,0,0,0,0.497,0,0.051,0.17,0.83,0.17,50.1
1330293600000,2012,2,2011,5,22,7,0.32,0.059,0.261,15655.9,96.4,96.4,93.19,2,2,2,529.9,504.3,561.2,432.3,419.3,97.57,85,107,1.624e-14,0,5.684e-14,0.184,0.164,0.203,432.3,419.3,454.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.204,0.198,0.213,0.103,0.0969,0.113,0.0043,0.004,0.0047,0.542,0.52,0.576,0.023,0.022,0.024,23.47,23.3,23.61,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.62,46.35,49.71,46.59,45.42,48.2,0,0,0,0,0,0,0.518,0,0.059,0.18,0.82,0.18,48.9
1330898400000,2012,3,2011,6,23,7,0.378,0.0647,0.313,17970.9,118.6,118.6,107,3,2,2.7142857142857144,625,573.5,679.1,518,466.5,107,107,107,8.12e-15,0,5.684e-14,0.172,0.158,0.187,518,466.5,572.1,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.249,0.22,0.28,0.149,0.119,0.183,0.0063,0.005,0.0078,0.604,0.541,0.663,0.026,0.023,0.028,23,22.72,23.22,0.951,0.946,0.957,0.975,0.97,0.98,0.927,0.918,0.938,41.94,35.73,52.26,40.25,34.66,48.2,0,0,0,0,0,0,0.594,0,0.065,0.17,0.83,0.17,47.5
1331503200000,2012,3,2011,6,24,7,0.45,0.0647,0.385,21947.9,138.5,138.5,130.6,3,3,3,743.7,693.5,788.5,636.7,586.5,107,107,107,0,0,0,0.144,0.136,0.154,636.7,586.5,681.5,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.317,0.288,0.342,0.226,0.193,0.256,0.0098,0.0083,0.011,0.772,0.688,0.848,0.033,0.029,0.037,22.35,22.1,22.64,0.956,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.44,41.39,47.12,43.55,40.52,46.17,0,0,0,0,0,0,0.726,0,0.065,0.14,0.86,0.14,48.8
1332108000000,2012,3,2011,6,25,7,0.5,0.0647,0.436,24059.3,144.6,144.6,143.2,3,3,3,827.3,796.1,858.3,720.3,689.1,107,107,107,0,0,0,0.129,0.125,0.134,720.3,689.1,751.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.366,0.347,0.389,0.282,0.261,0.303,0.012,0.011,0.013,0.914,0.86,0.972,0.04,0.038,0.043,21.88,21.7,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.28,47.55,50.99,47.74,46.6,48.2,0,0,0,0,0,0,0.796,0,0.064,0.13,0.87,0.13,48.1
1332712800000,2012,3,2011,6,26,7,0.548,0.0663,0.482,25945.3,161.4,161.4,154.4,4,3,3.7142857142857144,906.3,868.6,948.5,796.7,761.6,109.6,107,125,0,0,0,0.121,0.115,0.132,796.7,761.6,825.2,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.431,0.398,0.462,0.325,0.308,0.338,0.014,0.014,0.015,0.991,0.949,1.02,0.044,0.042,0.046,21.48,21.29,21.64,0.954,0.953,0.957,0.978,0.975,0.98,0.933,0.929,0.937,43.74,39.67,52.08,42.05,38.69,48.2,0,0,0,0,0,0,0.858,0,0.066,0.12,0.88,0.12,47.3
1333317600000,2012,4,2011,7,27,7,0.603,0.0756,0.527,28247.9,173.9,173.9,168.1,4,4,4,997.1,960.4,1035,872.1,835.4,125,125,125,0,0,0,0.125,0.121,0.13,872.1,835.4,909.5,990,990,990,967.9,967.7,968,22.1,22,22.3,0.506,0.473,0.541,0.361,0.343,0.379,0.016,0.015,0.017,1.1,1.04,1.17,0.05,0.047,0.053,21.02,20.82,21.22,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,42.9,41.46,44.36,42.04,40.6,43.48,0,0,0,0,0,0,0.934,0,0.076,0.13,0.87,0.13,46.8
1333922400000,2012,4,2011,7,28,7,0.669,0.0756,0.593,30919,191.8,191.8,184,4,4,4,1105,1047,1166,980.4,922.4,125,125,125,1.624e-14,-1.137e-13,1.137e-13,0.113,0.107,0.119,980.4,922.4,1041,990,990,990,968.2,968,968.4,21.8,21.6,22,0.616,0.552,0.696,0.43,0.385,0.514,0.02,0.018,0.024,1.32,1.19,1.5,0.061,0.054,0.069,20.45,20.08,20.76,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.95,44.86,48.93,46.01,43.96,47.95,0,0,0,0,0,0,1.02,0,0.076,0.11,0.89,0.11,46.2
1334527200000,2012,4,2011,7,29,7,0.722,0.0756,0.646,32389.7,192.8,192.8,192.8,4,4,4,1194,1174,1208,1069,1049,125,125,125,0,0,0,0.104,0.103,0.106,1069,1049,1083,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.737,0.709,0.758,0.577,0.533,0.609,0.027,0.025,0.028,1.61,1.53,1.66,0.075,0.071,0.078,19.88,19.78,20.02,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.73,49.18,50.13,48.2,48.19,48.2,0,0,0,0,0,0,1.07,0,0.076,0.1,0.89,0.11,44.9
1335132000000,2012,4,2011,7,30,7,0.654,0.0756,0.579,30361.8,190.5,190.5,180.7,4,4,4,1082,1012,1154,957.1,886.7,125,125,125,-3.248e-14,-1.137e-13,0,0.116,0.108,0.124,957.1,886.7,1029,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.591,0.52,0.68,0.411,0.368,0.489,0.019,0.017,0.023,1.27,1.13,1.46,0.058,0.051,0.067,20.58,20.16,20.93,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.1,43.47,48.61,45.18,42.6,47.63,0,0,0,0,0,0,1,0,0.075,0.12,0.89,0.11,46.4
1335736800000,2012,4,2011,7,31,7,0.56,0.087,0.473,25419.1,167,167,151.3,4,3,3.4285714285714284,926.5,866.5,989.4,782.7,719.5,143.9,125,147,0,0,0,0.156,0.126,0.17,782.7,719.5,864.4,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.425,0.369,0.499,0.317,0.282,0.357,0.014,0.012,0.016,0.996,0.917,1.09,0.044,0.041,0.049,21.4,21.05,21.72,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.41,39.85,52,44.7,38.88,48.2,0,0,0,0,0,0,0.841,0,0.087,0.16,0.84,0.16,45.4
1336341600000,2012,5,2011,8,32,7,0.485,0.0889,0.396,22329.9,140.7,140.7,132.9,3,3,3,802.2,763,848.3,655.2,616,147,147,147,0,0,0,0.183,0.173,0.193,655.2,616,701.3,990,990,990,967.1,967,967.3,22.9,22.7,23,0.332,0.31,0.359,0.239,0.212,0.269,0.01,0.0092,0.012,0.808,0.742,0.886,0.035,0.032,0.039,22.08,21.82,22.31,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.21,42.89,47.87,44.31,42.03,46.91,0,0,0,0,0,0,0.738,0,0.089,0.18,0.82,0.18,46
1336946400000,2012,5,2011,8,33,7,0.425,0.0889,0.336,19201.6,123.2,123.2,114.3,3,3,3,702.4,659.9,746.9,555.4,512.9,147,147,147,0,0,0,0.21,0.197,0.223,555.4,512.9,599.9,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.276,0.252,0.301,0.172,0.144,0.202,0.0074,0.0061,0.0087,0.64,0.568,0.715,0.027,0.024,0.031,22.65,22.4,22.89,0.951,0.948,0.954,0.974,0.97,0.98,0.927,0.919,0.935,39.1,36.37,41.91,38.1,35.28,41.07,0,0,0,0,0,0,0.635,0,0.089,0.21,0.79,0.21,45.2
1337551200000,2012,5,2011,8,34,7,0.37,0.0889,0.281,16217.8,103.5,103.5,96.53,3,2,2.142857142857143,611.9,578.7,647.6,464.9,431.7,147,147,147,1.624e-14,0,5.684e-14,0.24,0.227,0.254,464.9,431.7,500.6,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.225,0.209,0.245,0.118,0.103,0.135,0.005,0.0043,0.0058,0.584,0.545,0.638,0.025,0.023,0.027,23.07,22.92,23.25,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.7,35.56,52.41,45.8,34.49,48.2,0,0,0,0,0,0,0.536,0,0.089,0.24,0.76,0.24,43.8
1338156000000,2012,5,2011,8,35,7,0.327,0.0816,0.245,14650.9,90.22,90.22,87.21,2,2,2,539.9,513.4,568,404.9,392.3,135,119,147,0,-5.684e-14,5.684e-14,0.25,0.225,0.273,404.9,392.3,421,990,990,990,966,965.9,966.2,24,23.8,24.1,0.199,0.194,0.205,0.0901,0.0842,0.0977,0.0038,0.0035,0.0041,0.505,0.486,0.529,0.021,0.02,0.022,23.47,23.31,23.6,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.49,43.1,46.03,43.6,42.24,45.11,0,0,0,0,0,0,0.484,0,0.082,0.25,0.75,0.25,44.8
1338760800000,2012,6,2011,9,36,7,0.292,0.072,0.22,13226.3,83.61,83.61,78.73,2,2,2,482.7,461.1,504.9,363.7,342.1,119,119,119,0,0,0,0.247,0.236,0.258,363.7,342.1,385.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.176,0.191,0.0707,0.0605,0.0811,0.0029,0.0025,0.0034,0.442,0.41,0.475,0.018,0.017,0.02,23.79,23.65,23.92,0.95,0.947,0.953,0.976,0.972,0.98,0.928,0.92,0.934,40.31,38.01,42.66,39.36,36.93,41.81,0,0,0,0,0,0,0.437,0,0.072,0.25,0.75,0.25,45.3
1339365600000,2012,6,2011,9,37,7,0.264,0.072,0.192,11528.1,72.56,72.56,68.62,2,2,2,436.8,418.7,455.4,317.8,299.7,119,119,119,0,0,0,0.273,0.261,0.284,317.8,299.7,336.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.161,0.174,0.049,0.0405,0.0578,0.002,0.0017,0.0024,0.373,0.346,0.401,0.015,0.014,0.016,24.06,23.95,24.17,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.912,0.918,35.37,33.41,37.39,34.31,32.41,36.28,0,0,0,0,0,0,0.381,0,0.072,0.27,0.73,0.27,43.7
1339970400000,2012,6,2011,9,38,7,0.241,0.072,0.169,10138.3,63.58,63.58,60.35,2,2,2,398,382.9,413,279,263.9,119,119,119,0,0,0,0.299,0.288,0.311,279,263.9,294,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.153,0.148,0.159,0.0307,0.0236,0.0378,0.0012,0.00095,0.0015,0.315,0.292,0.337,0.013,0.012,0.014,24.3,24.2,24.39,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.11,29.44,32.77,30.17,28.56,31.79,0,0,0,0,0,0,0.335,0,0.072,0.3,0.7,0.3,42.1
1340575200000,2012,6,2011,9,39,7,0.221,0.071,0.15,9018.87,56.12,56.12,53.68,2,2,2,365.4,353.1,378.3,248,238.2,117.4,108,119,1.218e-14,0,2.842e-14,0.321,0.306,0.333,248,238.2,259.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.139,0.146,0.0176,0.016,0.0214,0.00071,0.00064,0.00087,0.27,0.258,0.285,0.011,0.01,0.012,24.5,24.42,24.57,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.67,26.55,28.93,26.84,25.76,28.06,0,0,0,0,0,0,0.298,0,0.071,0.32,0.68,0.32,40.8
1341180000000,2012,7,2011,10,40,7,0.204,0.0653,0.138,8323.68,52.25,52.25,49.55,2,1,1.4285714285714286,336.9,325.5,349,228.9,217.5,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.321,0.309,0.332,228.9,217.5,241,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.13,0.139,0.0152,0.0142,0.0162,0.00061,0.00057,0.00065,0.333,0.251,0.401,0.013,0.01,0.016,24.58,24.52,24.65,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.75,26,52.71,38.54,25.22,48.2,0,0,0,0,0,0,0.275,0,0.066,0.32,0.68,0.32,40.8
1341784800000,2012,7,2011,10,41,7,0.189,0.0653,0.123,7760.53,48.2,48.2,46.19,1,1,1,312,302.8,321.9,204,194.8,108,108,108,-8.12e-15,-2.842e-14,0,0.346,0.335,0.357,204,194.8,213.9,990,990,990,965,964.9,965,25,25,25.1,0.126,0.122,0.129,0.0131,0.0123,0.0139,0.00052,0.00049,0.00056,0.356,0.34,0.374,0.014,0.014,0.015,24.68,24.62,24.75,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.17,45.06,49.44,46.19,44.16,48.2,0,0,0,0,0,0,0.257,0,0.066,0.35,0.65,0.35,41.1
1342389600000,2012,7,2011,10,42,7,0.176,0.0653,0.111,6947.69,43.47,43.47,41.36,1,1,1,290.8,281.8,299.8,182.8,173.8,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.371,0.36,0.383,182.8,173.8,191.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.121,0.0113,0.0105,0.0121,0.00045,0.00042,0.00048,0.319,0.302,0.335,0.013,0.012,0.013,24.82,24.77,24.87,0.949,0.947,0.952,0.979,0.976,0.98,0.93,0.924,0.933,42.24,40.12,44.36,41.36,39.17,43.47,0,0,0,0,0,0,0.23,0,0.065,0.37,0.63,0.37,39.5
1342994400000,2012,7,2011,10,43,7,0.164,0.0653,0.0991,6173.23,38.55,38.55,36.75,1,1,1,271.9,264.5,279.3,163.9,156.5,108,108,108,0,-2.842e-14,2.842e-14,0.397,0.387,0.408,163.9,156.5,171.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.114,0.00968,0.00906,0.0103,0.00038,0.00036,0.00041,0.285,0.272,0.298,0.011,0.011,0.012,24.93,24.88,24.97,0.944,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.922,37.81,36.08,39.54,36.75,35,38.55,0,0,0,0,0,0,0.204,0,0.0649,0.4,0.6,0.4,37.6
1343599200000,2012,7,2011,10,44,7,0.153,0.0588,0.0945,5879.76,36.87,36.87,35,1,1,1,253.5,244.6,262.1,156.2,151.6,97.29,93,108,4.06e-15,0,2.842e-14,0.384,0.362,0.416,156.2,151.6,164.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00903,0.00863,0.0097,0.00036,0.00034,0.00038,0.27,0.261,0.283,0.011,0.01,0.011,25.02,24.98,25.07,0.941,0.94,0.944,0.97,0.97,0.972,0.913,0.911,0.917,36.07,34.93,37.95,35,33.88,36.87,0,0,0,0,0,0,0.194,0,0.0585,0.38,0.62,0.38,38.4
1344204000000,2012,8,2011,11,45,7,0.141,0.0562,0.0849,5274.83,33.28,33.28,31.4,1,1,1,233.3,225.7,241.6,140.3,132.7,93,93,93,0,0,0,0.399,0.385,0.412,140.3,132.7,148.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0986,0.104,0.00768,0.00703,0.00838,0.0003,0.00028,0.00033,0.241,0.227,0.256,0.0095,0.0089,0.01,25.16,25.1,25.22,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.37,30.58,34.31,31.4,29.66,33.28,0,0,0,0,0,0,0.174,0,0.0561,0.4,0.6,0.4,37.4
1344808800000,2012,8,2011,11,46,7,0.131,0.0562,0.0752,4664.17,29.1,29.1,27.76,1,1,1,217.4,211.8,223.2,124.4,118.8,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.428,0.417,0.439,124.4,118.8,130.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0937,0.0977,0.00633,0.00584,0.00682,0.00025,0.00023,0.00027,0.212,0.202,0.223,0.0083,0.0079,0.0088,25.28,25.24,25.33,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.62,27.26,30,27.76,26.44,29.1,0,0,0,0,0,0,0.154,0,0.0558,0.43,0.57,0.43,35.6
1345413600000,2012,8,2011,11,47,7,0.123,0.0562,0.0672,2430.37,25.99,25.99,14.47,1,1,1,204.1,198.3,209.8,111.1,105.3,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.456,0.443,0.469,111.1,105.3,116.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.0889,0.093,0.00519,0.0047,0.00568,0.0002,0.00018,0.00022,0.189,0.178,0.199,0.0074,0.007,0.0078,25.38,25.34,25.42,0.526,0,0.923,0.554,0,0.97,0.51,0,0.895,14.91,0,26.79,14.47,0,25.99,0,3,0,0,0.429,0,0.0804,0.429,0.0558,0.46,0.55,0.45,19.8
1346018400000,2012,8,2011,11,48,7,0.116,0.0526,0.0634,1231.12,25.95,25.95,7.328,1,1,1,191.9,186.1,196.4,104.9,97.97,87,72,93,2.03e-15,-1.421e-14,1.421e-14,0.453,0.382,0.487,104.9,97.97,116.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0863,0.0908,0.00466,0.00408,0.00565,0.00018,0.00016,0.00022,0.177,0.165,0.196,0.0069,0.0065,0.0077,25.41,25.38,25.42,0.263,0,0.922,0.277,0,0.97,0.255,0,0.895,7.555,0,26.75,7.328,0,25.95,0,5,0,0,0.714,0,0.0407,0.714,0.0526,0.45,0.55,0.45,10.6
1346623200000,2012,9,2011,12,49,7,0.106,0.0435,0.0622,3809.6,24.62,24.62,22.68,1,1,1,174.8,167.2,183,102.8,95.18,72,72,72,-4.06e-15,-1.421e-14,0,0.412,0.393,0.431,102.8,95.18,111,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0859,0.0832,0.0888,0.00449,0.00384,0.00519,0.00018,0.00015,0.0002,0.172,0.158,0.186,0.0067,0.0062,0.0073,25.38,25.38,25.38,0.915,0.911,0.918,0.969,0.967,0.97,0.886,0.882,0.891,23.4,21.7,25.38,22.68,20.98,24.62,0,0,0,0,0,0,0.126,0,0.0438,0.41,0.59,0.41,35.9
1347228000000,2012,9,2011,12,50,7,0.0968,0.0435,0.0533,3279.38,20.7,20.7,19.52,1,1,1,160.1,154.3,165.8,88.07,82.33,72,72,72,6.09e-15,0,1.421e-14,0.45,0.434,0.467,88.07,82.33,93.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0787,0.0828,0.00324,0.00275,0.00372,0.00013,0.00011,0.00015,0.145,0.135,0.156,0.0057,0.0053,0.0061,25.37,25.37,25.38,0.924,0.918,0.931,0.964,0.961,0.966,0.891,0.887,0.895,20.26,19.07,21.43,19.52,18.33,20.7,0,0,0,0,0,0,0.108,0,0.0435,0.45,0.55,0.45,33.9
1347832800000,2012,9,2011,12,51,7,0.0894,0.0435,0.0459,2841.64,17.93,17.93,16.91,1,1,1,147.8,143.7,152.4,75.85,71.67,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.487,0.472,0.501,75.85,71.67,80.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0749,0.078,0.0022,0.00184,0.00259,0.000086,0.000072,0.0001,0.124,0.116,0.132,0.0048,0.0046,0.0052,25.38,25.37,25.38,0.933,0.922,0.939,0.96,0.96,0.96,0.896,0.885,0.901,17.62,16.45,18.67,16.91,15.79,17.93,0,0,0,0,0,0,0.094,0,0.0435,0.49,0.51,0.49,31.8
1348437600000,2012,9,2011,12,52,7,0.0841,0.0435,0.0406,2420.13,15.37,15.37,14.41,1,1,1,139.1,136.3,142.3,67.13,64.28,72,72,72,6.09e-15,0,1.421e-14,0.518,0.506,0.528,67.13,64.28,70.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0723,0.0745,0.00146,0.00121,0.00173,0.000057,0.000048,0.000068,0.108,0.103,0.114,0.0042,0.004,0.0045,25.39,25.39,25.4,0.897,0.881,0.915,0.96,0.96,0.96,0.861,0.846,0.878,15.01,14.11,16.01,14.41,13.55,15.37,0,0,0,0,0,0,0.08,0,0.0435,0.52,0.48,0.52,28.8
