datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1349042400000,2012,10,2012,1,1,7,0.0801,0.0314,0.0486,3010.97,18.32,18.32,17.92,1,1,1,132.4,130,134.4,80.38,77.99,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.393,0.387,0.4,80.38,77.99,82.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0736,0.0752,0.00258,0.00238,0.00275,0.0001,0.000093,0.00011,0.128,0.124,0.132,0.005,0.0049,0.0052,25.37,25.37,25.38,0.933,0.93,0.936,0.96,0.96,0.961,0.896,0.894,0.899,18.66,18.17,19.07,17.92,17.45,18.32,0,0,0,0,0,0,0.0996,0,0.0315,0.39,0.61,0.39,37.6
1349647200000,2012,10,2012,1,2,7,0.0792,0.0314,0.0478,2965.23,18.38,18.38,17.65,1,1,1,131,128.3,134.6,79.01,76.35,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.397,0.386,0.405,79.01,76.35,82.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0731,0.0753,0.00247,0.00224,0.00277,0.000097,0.000088,0.00011,0.126,0.121,0.132,0.0049,0.0047,0.0052,25.37,25.37,25.38,0.935,0.93,0.939,0.96,0.96,0.961,0.898,0.894,0.901,18.38,17.84,19.12,17.65,17.12,18.38,0,0,0,0,0,0,0.0981,0,0.0314,0.4,0.6,0.4,37.4
1350252000000,2012,10,2012,1,3,7,0.0786,0.0314,0.0472,2932.39,17.99,17.99,17.45,1,1,1,130,128.1,132.7,78.03,76.08,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.4,0.392,0.406,78.03,76.08,80.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.073,0.0746,0.00238,0.00222,0.00261,0.000093,0.000087,0.0001,0.124,0.12,0.129,0.0049,0.0047,0.005,25.38,25.37,25.38,0.936,0.933,0.939,0.96,0.96,0.96,0.899,0.896,0.901,18.18,17.78,18.73,17.45,17.07,17.99,0,0,0,0,0,0,0.097,0,0.0314,0.4,0.6,0.4,37.3
1350856800000,2012,10,2012,1,4,7,0.0792,0.0314,0.0477,2962.17,17.99,17.99,17.63,1,1,1,130.9,128.6,132.7,78.93,76.63,52,52,52,-4.06e-15,-1.421e-14,0,0.397,0.392,0.404,78.93,76.63,80.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0732,0.0746,0.00246,0.00226,0.00261,0.000096,0.000089,0.0001,0.125,0.121,0.129,0.0049,0.0048,0.005,25.37,25.37,25.38,0.935,0.933,0.938,0.96,0.96,0.96,0.898,0.896,0.901,18.37,17.89,18.73,17.63,17.18,17.99,0,0,0,0,0,0,0.098,0,0.0315,0.4,0.6,0.4,37.4
1351461600000,2012,10,2012,1,5,7,0.0771,0.0308,0.0463,2870.46,17.84,17.84,17.09,1,1,1,127.5,124.5,130,76.6,72.53,50.86,50,52,0,-1.421e-14,1.421e-14,0.399,0.385,0.418,76.6,72.53,79.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0717,0.074,0.00226,0.00192,0.00255,0.000089,0.000075,0.0001,0.121,0.114,0.127,0.0047,0.0045,0.005,25.38,25.37,25.39,0.933,0.927,0.939,0.96,0.96,0.96,0.896,0.89,0.901,17.8,16.74,18.58,17.09,16.07,17.84,0,0,0,0,0,0,0.0949,0,0.0308,0.4,0.6,0.4,37.2
1352066400000,2012,11,2012,2,6,7,0.0791,0.0302,0.0489,3027.61,19.12,19.12,18.02,1,1,1,130.9,128.3,136.3,80.85,78.35,50,50,50,0,-1.421e-14,1.421e-14,0.382,0.367,0.39,80.85,78.35,86.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0734,0.0762,0.00262,0.00241,0.00308,0.0001,0.000094,0.00012,0.129,0.124,0.138,0.005,0.0049,0.0054,25.37,25.36,25.38,0.933,0.926,0.936,0.961,0.96,0.963,0.896,0.891,0.898,18.76,18.25,19.86,18.02,17.52,19.12,0,0,0,0,0,0,0.1,0,0.0302,0.38,0.62,0.38,38.3
1352671200000,2012,11,2012,2,7,7,0.082,0.0302,0.0517,3186.17,19.63,19.63,18.97,1,1,1,135.5,134.1,138.7,85.5,84.1,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.369,0.36,0.373,85.5,84.1,88.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0754,0.0771,0.00302,0.0029,0.00329,0.00012,0.00011,0.00013,0.137,0.134,0.143,0.0054,0.0053,0.0056,25.36,25.36,25.37,0.927,0.923,0.928,0.962,0.962,0.964,0.892,0.889,0.893,19.71,19.42,20.36,18.97,18.68,19.63,0,0,0,0,0,0,0.105,0,0.0303,0.37,0.63,0.37,38.9
1353276000000,2012,11,2012,2,8,7,0.0842,0.0302,0.054,3313.31,20.91,20.91,19.72,1,1,1,139.2,137.1,145,89.21,87.1,50,50,50,-6.09e-15,-1.421e-14,0,0.359,0.345,0.365,89.21,87.1,95.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0765,0.0793,0.00333,0.00315,0.00383,0.00013,0.00012,0.00015,0.144,0.14,0.154,0.0056,0.0055,0.006,25.36,25.35,25.36,0.922,0.916,0.925,0.964,0.963,0.967,0.889,0.885,0.891,20.46,20.03,21.63,19.72,19.29,20.91,0,0,0,0,0,0,0.11,0,0.0302,0.36,0.64,0.36,39.4
1353880800000,2012,11,2012,2,9,7,0.0961,0.0318,0.0643,3944.08,25.02,25.02,23.48,1,1,1,158.9,149.1,167.7,106.4,99.14,52.57,50,59,-4.06e-15,-1.421e-14,1.421e-14,0.33,0.307,0.353,106.4,99.14,112.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0808,0.0856,0.00479,0.00418,0.00534,0.00019,0.00016,0.00021,0.175,0.161,0.186,0.0068,0.0063,0.0073,25.34,25.34,25.36,0.916,0.912,0.92,0.97,0.968,0.97,0.888,0.883,0.892,24.21,22.46,25.79,23.48,21.75,25.02,0,0,0,0,0,0,0.13,0,0.0318,0.33,0.67,0.33,41
1354485600000,2012,12,2012,3,10,7,0.106,0.0357,0.0705,4357.06,27.03,27.03,25.93,1,1,1,175.5,168.6,180,116.5,109.5,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.336,0.328,0.35,116.5,109.5,121,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0858,0.0899,0.00566,0.00506,0.00604,0.00022,0.0002,0.00024,0.194,0.181,0.202,0.0076,0.0071,0.0079,25.36,25.36,25.36,0.922,0.918,0.926,0.97,0.97,0.97,0.895,0.89,0.898,26.74,25,27.86,25.93,24.25,27.03,0,0,0,0,0,0,0.144,0,0.0355,0.34,0.67,0.33,41.1
1355090400000,2012,12,2012,3,11,7,0.112,0.0357,0.076,4731.4,28.93,28.93,28.16,1,1,1,184.7,181.9,188,125.7,123,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.319,0.314,0.324,125.7,123,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0906,0.0927,0.00644,0.0062,0.00671,0.00025,0.00024,0.00026,0.21,0.205,0.216,0.0082,0.008,0.0084,25.36,25.36,25.36,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,29.03,28.34,29.83,28.16,27.49,28.93,0,0,0,0,0,0,0.156,0,0.036,0.32,0.68,0.32,42.2
1355695200000,2012,12,2012,3,12,7,0.118,0.0357,0.0821,5132,32.37,32.37,30.55,1,1,1,194.8,188.8,202.5,135.8,129.8,59,59,59,0,0,0,0.303,0.291,0.313,135.8,129.8,143.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.093,0.0978,0.00729,0.00678,0.00794,0.00028,0.00027,0.00031,0.228,0.217,0.242,0.0089,0.0085,0.0095,25.36,25.34,25.36,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.49,30.03,33.37,30.55,29.13,32.37,0,0,0,0,0,0,0.17,0,0.0359,0.3,0.7,0.3,43.5
1356300000000,2012,12,2012,3,13,7,0.129,0.0357,0.093,5841.43,38.07,38.07,34.77,1,1,1,212.8,202.2,226.8,153.8,143.2,59,59,59,0,0,0,0.278,0.26,0.292,153.8,143.2,167.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0977,0.106,0.00883,0.00792,0.01,0.00035,0.00031,0.00039,0.26,0.241,0.285,0.01,0.0094,0.011,25.26,25.15,25.35,0.94,0.936,0.944,0.971,0.97,0.974,0.912,0.908,0.92,35.81,33.3,39.09,34.77,32.3,38.07,0,0,0,0,0,0,0.193,0,0.036,0.28,0.72,0.28,45.3
1356904800000,2012,12,2012,3,14,7,0.148,0.0429,0.105,6647.22,43.34,43.34,39.57,1,1,1,245.4,233.1,263.2,174.4,162.5,71,59,73,8.12e-15,0,2.842e-14,0.289,0.253,0.31,174.4,162.5,190.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.106,0.116,0.0106,0.00957,0.0119,0.00042,0.00038,0.00047,0.299,0.278,0.327,0.012,0.011,0.013,25.03,24.92,25.11,0.947,0.943,0.952,0.976,0.971,0.98,0.924,0.916,0.933,40.53,37.74,44.22,39.57,36.65,43.34,0,0,0,0,0,0,0.22,0,0.043,0.29,0.71,0.29,44.9
1357509600000,2013,1,2012,4,15,7,0.179,0.0442,0.135,8310.95,54.88,54.88,49.47,2,1,1.4285714285714286,296.4,268.9,324.1,223.4,195.9,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.247,0.225,0.271,223.4,195.9,251.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.118,0.138,0.0148,0.0124,0.0175,0.00059,0.00049,0.0007,0.317,0.245,0.385,0.013,0.0098,0.015,24.79,24.71,24.89,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.52,26.09,51.73,38.16,25.3,48.2,0,0,0,0,0,0,0.275,0,0.044,0.25,0.75,0.25,46.4
1358114400000,2013,1,2012,4,16,7,0.222,0.0442,0.178,10785.2,72.43,72.43,64.2,2,2,2,367.3,333.2,405.9,294.3,260.2,73,73,73,0,0,0,0.199,0.18,0.219,294.3,260.2,332.9,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.153,0.141,0.166,0.0379,0.0218,0.0561,0.0015,0.00087,0.0023,0.332,0.281,0.39,0.013,0.011,0.016,24.43,24.18,24.65,0.939,0.931,0.946,0.97,0.97,0.97,0.91,0.904,0.917,33.09,29.3,37.33,32.1,28.42,36.22,0,0,0,0,0,0,0.357,0,0.044,0.2,0.8,0.2,48.6
1358719200000,2013,1,2012,4,17,7,0.283,0.0442,0.239,14484.1,96.38,96.38,86.22,2,2,2,468.7,422,518.3,395.7,349,73,73,73,0,0,0,0.156,0.141,0.173,395.7,349,445.3,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.189,0.172,0.206,0.0858,0.0637,0.109,0.0035,0.0026,0.0045,0.484,0.414,0.558,0.02,0.017,0.023,23.81,23.51,24.09,0.954,0.948,0.958,0.979,0.974,0.98,0.933,0.924,0.939,44.04,39.09,49.17,43.11,38.07,48.19,0,0,0,0,0,0,0.479,0,0.044,0.16,0.84,0.16,51.2
1359324000000,2013,1,2012,4,18,7,0.351,0.0473,0.304,17576.7,113.6,113.6,104.6,3,2,2.7142857142857144,581.1,533.9,630.1,502.9,460.9,78.14,73,85,0,-5.684e-14,5.684e-14,0.135,0.126,0.143,502.9,460.9,545.1,990,990,990,966.2,966,966.4,23.8,23.6,24,0.235,0.212,0.26,0.139,0.117,0.165,0.0058,0.0049,0.007,0.573,0.525,0.613,0.024,0.022,0.026,23.22,22.97,23.42,0.95,0.945,0.957,0.974,0.97,0.98,0.925,0.917,0.938,41.15,35.55,52.19,39.46,34.49,48.2,0,0,0,0,0,0,0.581,0,0.047,0.13,0.87,0.13,50.1
1359928800000,2013,2,2012,5,19,7,0.415,0.0514,0.363,20949.9,129.6,129.6,124.7,3,3,3,685.9,648.4,712.4,600.9,563.4,85,85,85,0,0,0,0.124,0.119,0.131,600.9,563.4,627.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.291,0.27,0.306,0.202,0.177,0.22,0.0087,0.0075,0.0095,0.707,0.643,0.751,0.03,0.027,0.032,22.65,22.5,22.86,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.936,42.45,40.08,44.09,41.57,39.12,43.21,0,0,0,0,0,0,0.693,0,0.052,0.12,0.87,0.13,50.5
1360533600000,2013,2,2012,5,20,7,0.44,0.0635,0.376,21543.7,130.6,130.6,128.2,3,3,3,727.3,716.5,740.6,622.3,611.5,105,105,105,0,0,0,0.145,0.142,0.147,622.3,611.5,635.6,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.307,0.301,0.314,0.217,0.209,0.226,0.0093,0.009,0.0097,0.746,0.728,0.769,0.032,0.031,0.033,22.44,22.37,22.51,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.62,42.96,44.42,42.75,42.1,43.53,0,0,0,0,0,0,0.712,0,0.064,0.14,0.85,0.15,49
1361138400000,2013,2,2012,5,21,7,0.462,0.0635,0.399,22647.3,138.2,138.2,134.8,3,3,3,764.5,747.4,784.1,659.5,642.4,105,105,105,0,0,0,0.137,0.134,0.14,659.5,642.4,679.1,990,990,990,967,966.9,967,23,23,23.1,0.328,0.318,0.339,0.242,0.23,0.255,0.01,0.01,0.011,0.809,0.78,0.842,0.035,0.034,0.037,22.23,22.12,22.33,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.85,44.83,47.01,44.94,43.94,46.07,0,0,0,0,0,0,0.749,0,0.063,0.14,0.86,0.14,49
1361743200000,2013,2,2012,5,22,7,0.506,0.0697,0.436,24084.2,144.6,144.6,143.4,3,3,3,836.9,794.5,889.8,721.6,689.5,115.3,105,129,0,0,0,0.137,0.126,0.152,721.6,689.5,760.8,990,990,990,967.2,967.1,967.5,22.8,22.5,22.9,0.368,0.345,0.403,0.283,0.262,0.307,0.012,0.011,0.014,0.918,0.859,0.993,0.04,0.037,0.044,21.83,21.55,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.27,47.59,51.26,47.79,46.64,48.2,0,0,0,0,0,0,0.796,0,0.07,0.14,0.86,0.14,47.6
1362348000000,2013,3,2012,6,23,7,0.587,0.078,0.509,27210.8,172.4,172.4,162,4,3,3.857142857142857,971.2,909.6,1029,842.2,780.6,129,129,129,1.624e-14,0,1.137e-13,0.133,0.125,0.142,842.2,780.6,900.4,990,990,990,967.8,967.5,968,22.2,22,22.5,0.477,0.421,0.53,0.347,0.317,0.375,0.016,0.014,0.017,1.06,0.979,1.15,0.048,0.044,0.052,21.16,20.86,21.44,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,43.56,40.06,52.3,42.21,39.11,48.2,0,0,0,0,0,0,0.9,0,0.078,0.13,0.87,0.13,46.4
1362952800000,2013,3,2012,6,24,7,0.67,0.078,0.592,30809.1,192.8,192.8,183.4,4,4,4,1107,1047,1188,978.1,918.4,129,129,129,1.624e-14,-1.137e-13,1.137e-13,0.117,0.109,0.123,978.1,918.4,1059,990,990,990,968.2,968,968.5,21.8,21.5,22,0.613,0.547,0.72,0.433,0.383,0.556,0.02,0.017,0.026,1.32,1.18,1.57,0.061,0.054,0.073,20.45,19.94,20.77,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.82,44.68,49.44,45.85,43.79,48.2,0,0,0,0,0,0,1.02,0,0.078,0.12,0.88,0.12,46
1363557600000,2013,3,2012,6,25,7,0.849,0.078,0.665,31966.6,192.8,192.8,190.3,4,4,4,1404,1231,1574,1275,1102,129,129,129,175.5,1.62,345.4,0.0924,0.0819,0.105,1100,1100,1100,990,990,990,969.2,968.6,969.7,20.8,20.3,21.4,0.851,0.781,0.907,0.648,0.648,0.648,0.031,0.03,0.032,1.8,1.73,1.85,0.086,0.081,0.091,19.02,18.42,19.65,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.88,47.28,50.55,47.57,46.34,48.2,0,0,0,0,0,0,1.06,0,0.184,0.092,0.78,0.22,37.7
1364162400000,2013,3,2012,6,26,7,1.14,0.078,0.665,29379.8,182.8,182.8,174.9,4,4,4,1882,1650,2094,1753,1521,129,129,129,653.4,420.8,864.5,0.069,0.0616,0.0782,1100,1100,1100,990,990,990,970.7,970,971.3,19.3,18.7,20,0.923,0.913,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.42,16.8,18.17,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.932,44.61,42.93,46.63,43.72,42.07,45.7,0,0,0,0,0,0,0.972,0,0.475,0.068,0.58,0.42,25.8
1364767200000,2013,4,2012,7,27,7,1.36,0.131,0.665,27614.7,166.9,166.9,164.4,4,4,4,2245,2148,2296,2028,1931,217,217,217,928.3,831,978.5,0.0967,0.0945,0.101,1100,1100,1100,990,990,990,971.7,971.5,971.8,18.3,18.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.43,16.31,16.67,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.927,0.928,41.94,41.61,42.57,41.09,40.76,41.72,0,0,0,0,0,0,0.913,0,0.695,0.096,0.49,0.51,20.3
1365372000000,2013,4,2012,7,28,7,1.36,0.131,0.665,27637.3,166.4,166.4,164.5,4,4,4,2241,2166,2292,2024,1949,217,217,217,923.5,849.3,974.8,0.0969,0.0947,0.1,1100,1100,1100,990,990,990,971.7,971.5,971.8,18.3,18.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.32,16.62,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.97,41.64,42.45,41.13,40.79,41.6,0,0,0,0,0,0,0.914,0,0.695,0.096,0.49,0.51,20.3
1365976800000,2013,4,2012,7,29,7,1.23,0.125,0.665,28566.4,173.4,173.4,170,4,4,4,2030,1919,2133,1823,1741,207.1,148,217,723.2,640.8,816.5,0.102,0.0771,0.111,1100,1100,1100,990,990,990,971.2,970.8,971.4,18.8,18.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.97,16.7,17.29,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.38,42.67,44.24,42.51,41.81,43.36,0,0,0,0,0,0,0.945,0,0.565,0.1,0.54,0.46,23.2
1366581600000,2013,4,2012,7,30,7,1.07,0.0895,0.665,30012.7,182.5,182.5,178.6,4,4,4,1768,1656,1881,1620,1508,148,148,148,519.8,408.4,632.6,0.0839,0.0787,0.0894,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.78,17.41,18.14,0.951,0.949,0.951,0.98,0.98,0.98,0.932,0.93,0.932,45.57,44.58,46.55,44.66,43.69,45.62,0,0,0,0,0,0,0.992,0,0.405,0.084,0.62,0.38,28
1367186400000,2013,4,2012,7,31,7,0.919,0.109,0.665,31476.5,190.8,190.8,187.4,4,4,4,1519,1428,1620,1340,1236,179.4,148,192,239.9,136.3,372.1,0.119,0.0914,0.134,1100,1100,1100,990,990,990,969.5,969.3,969.9,20.5,20.1,20.7,0.89,0.854,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.093,18.62,18.26,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.8,46.87,48.66,46.84,45.93,47.69,0,0,0,0,0,0,1.04,0,0.254,0.12,0.72,0.28,34.3
1367791200000,2013,5,2012,8,32,7,0.763,0.116,0.631,31591.3,192.8,192.8,188,4,4,4,1262,1138,1400,1070,945.9,192,192,192,26.12,-1.137e-13,108.5,0.153,0.137,0.169,1044,945.9,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.727,0.582,0.842,0.54,0.397,0.648,0.025,0.018,0.031,1.55,1.24,1.79,0.073,0.057,0.086,19.72,19.05,20.43,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.1,45.25,49.88,47.01,44.34,48.2,0,0,0,0,0,0,1.04,0,0.132,0.15,0.83,0.17,41.4
1368396000000,2013,5,2012,8,33,7,0.618,0.116,0.502,26526.4,172.2,172.2,157.9,4,3,3.7142857142857144,1022,950.9,1103,830.2,758.9,192,192,192,3.248e-14,0,1.137e-13,0.188,0.174,0.202,830.2,758.9,910.6,990,990,990,968,967.7,968.2,22,21.8,22.3,0.476,0.411,0.55,0.341,0.306,0.38,0.015,0.014,0.017,1.06,0.991,1.18,0.048,0.045,0.054,20.98,20.6,21.3,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,44.39,39.62,51.66,42.92,38.63,48.2,0,0,0,0,0,0,0.877,0,0.116,0.19,0.81,0.19,42.9
1369000800000,2013,5,2012,8,34,7,0.535,0.0928,0.442,24085.7,144.6,144.6,143.4,3,3,3,884.2,840.5,929.9,730.7,693.5,153.4,147,192,0,0,0,0.173,0.161,0.206,730.7,693.5,767,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.381,0.354,0.411,0.289,0.264,0.31,0.013,0.012,0.014,0.941,0.873,1.01,0.042,0.038,0.045,21.62,21.42,21.87,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.41,47.43,51.41,47.79,46.48,48.2,0,0,0,0,0,0,0.796,0,0.093,0.17,0.83,0.17,45
1369605600000,2013,5,2012,8,35,7,0.48,0.0841,0.396,22353.4,137.3,137.3,133.1,3,3,3,793.6,764.9,827.2,654.6,634.4,139,119,147,0,0,0,0.175,0.154,0.188,654.6,634.4,680.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.321,0.347,0.238,0.225,0.255,0.01,0.0098,0.011,0.807,0.773,0.851,0.035,0.034,0.037,22.12,21.94,22.25,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.26,44,46.69,44.35,43.12,45.75,0,0,0,0,0,0,0.739,0,0.084,0.18,0.83,0.17,46.6
1370210400000,2013,6,2012,9,36,7,0.434,0.072,0.362,20719.5,129.8,129.8,123.3,3,3,3,717.1,683.7,752.1,598.1,564.7,119,119,119,0,0,0,0.166,0.158,0.174,598.1,564.7,633.1,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.298,0.279,0.318,0.201,0.178,0.224,0.0086,0.0076,0.0097,0.71,0.654,0.769,0.031,0.028,0.033,22.52,22.32,22.71,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.936,42,39.91,44.15,41.11,38.94,43.26,0,0,0,0,0,0,0.685,0,0.072,0.17,0.83,0.17,47.7
1370815200000,2013,6,2012,9,37,7,0.389,0.072,0.317,18243.3,114.7,114.7,108.6,3,3,3,642.9,614,673,523.9,495,119,119,119,-8.12e-15,-5.684e-14,0,0.185,0.177,0.194,523.9,495,554,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.256,0.239,0.273,0.151,0.133,0.171,0.0064,0.0056,0.0073,0.585,0.537,0.636,0.025,0.023,0.027,22.94,22.77,23.11,0.948,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.927,37.27,35.36,39.22,36.2,34.3,38.22,0,0,0,0,0,0,0.603,0,0.072,0.19,0.81,0.19,46.9
1371420000000,2013,6,2012,9,38,7,0.35,0.0829,0.268,15456.7,96.4,96.4,92,2,2,2,579.5,554.6,605,442.5,393.6,137,119,161,0,-5.684e-14,5.684e-14,0.237,0.197,0.29,442.5,393.6,486,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.197,0.234,0.108,0.0848,0.128,0.0045,0.0035,0.0054,0.564,0.49,0.633,0.024,0.021,0.027,23.23,23.05,23.41,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,48.16,43.12,52.49,46,42.26,48.2,0,0,0,0,0,0,0.511,0,0.082,0.24,0.77,0.23,44.2
1372024800000,2013,6,2012,9,39,7,0.318,0.0974,0.221,13155.2,83.12,83.12,78.31,2,2,2,525.9,504.6,547.8,364.9,343.6,161,161,161,-3.248e-14,-5.684e-14,0,0.306,0.294,0.319,364.9,343.6,386.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.187,0.179,0.195,0.0712,0.0612,0.0816,0.003,0.0025,0.0034,0.447,0.415,0.48,0.019,0.017,0.02,23.59,23.46,23.71,0.95,0.948,0.953,0.976,0.971,0.98,0.928,0.92,0.934,40.11,37.86,42.41,39.15,36.78,41.56,0,0,0,0,0,0,0.435,0,0.097,0.31,0.69,0.31,41.4
1372629600000,2013,7,2012,10,40,7,0.29,0.0816,0.208,12438,78.27,78.27,74.04,2,2,2,478.8,460,497.8,343.8,325,135,135,135,0,0,0,0.282,0.271,0.293,343.8,325,362.8,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.171,0.184,0.0613,0.0524,0.0702,0.0025,0.0022,0.0029,0.414,0.385,0.442,0.017,0.016,0.018,23.83,23.72,23.94,0.947,0.945,0.95,0.972,0.97,0.976,0.921,0.916,0.928,38.07,36.05,40.09,37.02,34.97,39.13,0,0,0,0,0,0,0.411,0,0.082,0.28,0.72,0.28,42.9
1373234400000,2013,7,2012,10,41,7,0.265,0.0816,0.183,10976.6,68.74,68.74,65.34,2,2,2,438.2,422.6,454.3,303.2,287.6,135,135,135,0,0,0,0.308,0.297,0.319,303.2,287.6,319.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.158,0.169,0.0421,0.0347,0.0497,0.0017,0.0014,0.002,0.353,0.329,0.377,0.014,0.013,0.015,24.08,23.98,24.17,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,33.68,31.97,35.43,32.67,31.01,34.37,0,0,0,0,0,0,0.363,0,0.082,0.31,0.69,0.31,41.4
1373839200000,2013,7,2012,10,42,7,0.243,0.0816,0.162,9696.9,60.9,60.9,57.72,2,2,2,402.6,388.4,417.4,267.6,253.4,135,135,135,0,0,0,0.336,0.323,0.348,267.6,253.4,282.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.146,0.156,0.0253,0.0186,0.0323,0.001,0.00075,0.0013,0.299,0.278,0.321,0.012,0.011,0.013,24.29,24.2,24.38,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.75,28.18,31.39,28.86,27.34,30.45,0,0,0,0,0,0,0.321,0,0.081,0.34,0.67,0.33,39.9
1374444000000,2013,7,2012,10,43,7,0.225,0.0816,0.144,8565.68,53.92,53.92,50.99,2,1,1.7142857142857142,372.5,360.2,384.8,237.5,225.2,135,135,135,-8.12e-15,-2.842e-14,2.842e-14,0.363,0.351,0.375,237.5,225.2,249.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.136,0.145,0.0159,0.0149,0.017,0.00064,0.0006,0.00069,0.303,0.254,0.405,0.012,0.01,0.016,24.43,24.37,24.5,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.07,25.92,52.53,32.38,25.14,48.2,0,0,0,0,0,0,0.283,0,0.081,0.36,0.64,0.36,38.1
1375048800000,2013,7,2012,10,44,7,0.208,0.0747,0.133,8136.73,49.84,49.84,48.43,2,1,1.1428571428571428,344.3,331,356.1,220.7,214,123.6,115,135,-8.12e-15,-2.842e-14,2.842e-14,0.359,0.333,0.387,220.7,214,230.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.13,0.135,0.0145,0.0139,0.0153,0.00058,0.00056,0.00062,0.365,0.248,0.395,0.015,0.01,0.016,24.51,24.43,24.62,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,46.89,25.69,51.91,44.87,24.92,48.2,0,0,0,0,0,0,0.269,0,0.075,0.36,0.64,0.36,39.1
1375653600000,2013,8,2012,11,45,7,0.191,0.0696,0.121,7617.52,48.04,48.04,45.34,1,1,1,315.3,303.9,327.4,200.3,188.9,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.365,0.351,0.378,200.3,188.9,212.4,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.129,0.0128,0.0118,0.0138,0.00051,0.00047,0.00055,0.35,0.33,0.372,0.014,0.013,0.015,24.67,24.59,24.75,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.27,43.62,49.02,45.34,42.75,48.04,0,0,0,0,0,0,0.252,0,0.07,0.36,0.63,0.37,39.9
1376258400000,2013,8,2012,11,46,7,0.176,0.0696,0.106,6655.48,41.94,41.94,39.62,1,1,1,290.8,281.8,300.4,175.8,166.8,115,115,115,0,-2.842e-14,2.842e-14,0.396,0.383,0.408,175.8,166.8,185.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.119,0.0107,0.00992,0.0115,0.00043,0.00039,0.00046,0.306,0.29,0.323,0.012,0.012,0.013,24.83,24.78,24.88,0.947,0.944,0.95,0.977,0.973,0.98,0.925,0.919,0.931,40.55,38.43,42.8,39.62,37.38,41.94,0,0,0,0,0,0,0.22,0,0.07,0.4,0.6,0.4,37.8
1376863200000,2013,8,2012,11,47,7,0.163,0.0696,0.0939,5822.96,36.64,36.64,34.66,1,1,1,270.2,262.3,278.7,155.2,147.3,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.426,0.413,0.438,155.2,147.3,163.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.00894,0.00827,0.00967,0.00035,0.00033,0.00038,0.269,0.255,0.285,0.011,0.01,0.011,24.95,24.9,25,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.916,35.73,33.88,37.73,34.66,32.87,36.64,0,0,0,0,0,0,0.193,0,0.0691,0.43,0.58,0.42,35.7
1377468000000,2013,8,2012,11,48,7,0.153,0.0675,0.0852,5277.06,34.55,34.55,31.41,1,1,1,252.5,245.1,259.9,140.9,132.6,111.6,91,115,4.06e-15,0,2.842e-14,0.442,0.371,0.465,140.9,132.6,154.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.00773,0.00702,0.00885,0.00031,0.00028,0.00035,0.243,0.229,0.265,0.0096,0.009,0.01,25.05,25.01,25.09,0.935,0.932,0.94,0.97,0.97,0.97,0.907,0.904,0.912,32.38,30.39,35.62,31.41,29.48,34.55,0,0,0,0,0,0,0.175,0,0.0678,0.44,0.56,0.44,34.5
1378072800000,2013,9,2012,12,49,7,0.139,0.055,0.0844,5249.24,33.63,33.63,31.25,1,1,1,230.6,221.3,241,139.6,130.3,91,91,91,0,0,0,0.395,0.378,0.411,139.6,130.3,150,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0971,0.104,0.00761,0.00683,0.0085,0.0003,0.00027,0.00034,0.239,0.222,0.258,0.0094,0.0087,0.01,25.18,25.1,25.25,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.21,30.04,34.67,31.25,29.13,33.63,0,0,0,0,0,0,0.174,0,0.0546,0.4,0.61,0.39,37.8
1378677600000,2013,9,2012,12,50,7,0.127,0.0468,0.0802,4999.42,31.55,31.55,29.76,1,1,1,210.1,202.5,218.3,132.6,124.3,77.43,72,91,0,0,0,0.368,0.339,0.423,132.6,124.3,140.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0969,0.0949,0.0992,0.00703,0.00632,0.00768,0.00028,0.00025,0.0003,0.225,0.212,0.239,0.0088,0.0083,0.0094,25.31,25.27,25.36,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.68,28.62,32.52,29.76,27.76,31.55,0,0,0,0,0,0,0.165,0,0.0468,0.37,0.63,0.37,39.4
1379282400000,2013,9,2012,12,51,7,0.117,0.0435,0.0739,4590.73,28.73,28.73,27.33,1,1,1,194.2,188.5,200,122.2,116.5,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.371,0.36,0.382,122.2,116.5,128,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0908,0.0948,0.00613,0.00565,0.00663,0.00024,0.00022,0.00026,0.206,0.196,0.217,0.0081,0.0077,0.0085,25.38,25.38,25.38,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,28.17,26.75,29.62,27.33,25.95,28.73,0,0,0,0,0,0,0.152,0,0.0431,0.37,0.63,0.37,39.2
1379887200000,2013,9,2012,12,52,7,0.109,0.0435,0.0659,4054.98,25.48,25.48,24.14,1,1,1,181,176.2,186.6,109,104.2,72,72,72,4.06e-15,0,1.421e-14,0.398,0.386,0.409,109,104.2,114.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0864,0.0901,0.00502,0.00461,0.00549,0.0002,0.00018,0.00021,0.183,0.174,0.193,0.0072,0.0068,0.0075,25.38,25.38,25.38,0.917,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.893,24.88,23.7,26.27,24.14,22.98,25.48,0,0,0,0,0,0,0.134,0,0.0431,0.4,0.6,0.4,37.2
1380492000000,2013,9,2012,12,53,7,0.103,0.0332,0.0698,4307.07,26.99,26.99,25.64,1,1,1,170.2,166.1,174.3,115.3,102.3,54.86,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.322,0.301,0.413,115.3,102.3,120.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0873,0.0857,0.0888,0.00555,0.00444,0.00603,0.00022,0.00017,0.00024,0.191,0.171,0.201,0.0075,0.0067,0.0079,25.35,25.34,25.38,0.922,0.912,0.926,0.97,0.97,0.97,0.894,0.885,0.898,26.43,23.22,27.82,25.64,22.53,26.99,0,0,0,0,0,0,0.142,0,0.0332,0.32,0.68,0.32,41.8
1381096800000,2013,10,2013,1,1,7,0.0972,0.0314,0.0658,4040.46,25,25,24.05,1,1,1,160.8,157.6,164.7,108.8,105.6,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.324,0.316,0.33,108.8,105.6,112.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0834,0.0859,0.005,0.00473,0.00533,0.0002,0.00019,0.00021,0.179,0.173,0.186,0.007,0.0068,0.0073,25.34,25.34,25.34,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.887,0.892,24.79,24.01,25.77,24.05,23.29,25,0,0,0,0,0,0,0.134,0,0.0314,0.32,0.68,0.32,41.6
1381701600000,2013,10,2013,1,2,7,0.0928,0.0314,0.0613,3743.6,22.84,22.84,22.28,1,1,1,153.4,150.8,155.7,101.4,98.78,52,52,52,-4.06e-15,-1.421e-14,0,0.339,0.334,0.345,101.4,98.78,103.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.081,0.0827,0.00437,0.00415,0.00456,0.00017,0.00016,0.00018,0.166,0.161,0.17,0.0065,0.0063,0.0067,25.34,25.34,25.34,0.912,0.911,0.914,0.969,0.968,0.97,0.884,0.882,0.886,22.99,22.39,23.54,22.28,21.68,22.84,0,0,0,0,0,0,0.124,0,0.0315,0.34,0.66,0.34,40.3
1382306400000,2013,10,2013,1,3,7,0.0934,0.0314,0.0619,3784.63,23.23,23.23,22.53,1,1,1,154.4,150.2,157.3,102.4,98.23,52,52,52,0,-1.421e-14,1.421e-14,0.337,0.33,0.346,102.4,98.23,105.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0808,0.0833,0.00445,0.0041,0.0047,0.00017,0.00016,0.00018,0.167,0.16,0.173,0.0066,0.0063,0.0068,25.34,25.34,25.34,0.913,0.912,0.915,0.969,0.968,0.97,0.885,0.883,0.887,23.24,22.28,23.95,22.53,21.56,23.23,0,0,0,0,0,0,0.125,0,0.0315,0.34,0.66,0.34,40.5
1382911200000,2013,10,2013,1,4,7,0.094,0.0309,0.063,3856.28,24.49,24.49,22.95,1,1,1,155.3,152.4,160.6,104.2,100.7,51.14,50,52,0,-1.421e-14,1.421e-14,0.329,0.311,0.341,104.2,100.7,110.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0817,0.0848,0.00461,0.00431,0.00515,0.00018,0.00017,0.0002,0.171,0.164,0.182,0.0067,0.0064,0.0071,25.34,25.34,25.34,0.914,0.911,0.918,0.97,0.969,0.97,0.886,0.883,0.891,23.67,22.81,25.25,22.95,22.1,24.49,0,0,0,0,0,0,0.128,0,0.031,0.33,0.67,0.33,41
1383516000000,2013,11,2013,2,5,7,0.1,0.0302,0.07,4323.19,26.54,26.54,25.73,1,1,1,165.8,160.9,169.1,115.8,110.9,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.302,0.296,0.311,115.8,110.9,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.0849,0.0878,0.00559,0.00518,0.00587,0.00022,0.0002,0.00023,0.191,0.182,0.197,0.0075,0.0071,0.0077,25.34,25.34,25.34,0.922,0.919,0.924,0.97,0.97,0.97,0.894,0.891,0.897,26.53,25.31,27.36,25.73,24.55,26.54,0,0,0,0,0,0,0.143,0,0.03,0.3,0.7,0.3,43.2
1384120800000,2013,11,2013,2,6,7,0.0983,0.0302,0.068,4188.38,25.54,25.54,24.93,1,1,1,162.5,160.1,165,112.5,110.1,50,50,50,6.09e-15,-1.421e-14,1.421e-14,0.308,0.303,0.312,112.5,110.1,115,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0846,0.0863,0.00531,0.00511,0.00552,0.00021,0.0002,0.00022,0.185,0.181,0.19,0.0073,0.0071,0.0074,25.34,25.34,25.34,0.92,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.894,25.7,25.11,26.33,24.93,24.36,25.54,0,0,0,0,0,0,0.139,0,0.0303,0.31,0.69,0.31,42.6
1384725600000,2013,11,2013,2,7,7,0.103,0.0302,0.0728,4507.88,28.65,28.65,26.83,1,1,1,170.3,162,177.8,120.3,112,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.294,0.281,0.309,120.3,112,127.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0882,0.0853,0.0909,0.00598,0.00527,0.00662,0.00023,0.00021,0.00026,0.199,0.184,0.213,0.0078,0.0072,0.0083,25.34,25.34,25.34,0.925,0.919,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.66,25.59,29.54,26.83,24.82,28.65,0,0,0,0,0,0,0.149,0,0.0302,0.29,0.71,0.29,43.8
1385330400000,2013,11,2013,2,8,7,0.106,0.031,0.0754,4683.24,28.97,28.97,27.88,1,1,1,175.9,172.7,179.2,124.6,117.5,51.29,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.291,0.279,0.334,124.6,117.5,129.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0886,0.0914,0.00634,0.00574,0.00673,0.00025,0.00022,0.00026,0.207,0.195,0.215,0.0081,0.0076,0.0084,25.34,25.34,25.36,0.928,0.923,0.93,0.97,0.97,0.97,0.9,0.895,0.902,28.74,26.97,29.87,27.88,26.16,28.97,0,0,0,0,0,0,0.155,0,0.0306,0.29,0.71,0.29,44.2
1385935200000,2013,12,2013,3,9,7,0.113,0.0357,0.077,4795.03,30.17,30.17,28.54,1,1,1,186.3,179.5,193.2,127.3,120.5,59,59,59,4.06e-15,0,1.421e-14,0.317,0.305,0.329,127.3,120.5,134.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0897,0.0945,0.00657,0.00599,0.00715,0.00026,0.00023,0.00028,0.213,0.201,0.225,0.0083,0.0079,0.0088,25.36,25.36,25.36,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.42,27.73,31.1,28.54,26.89,30.17,0,0,0,0,0,0,0.159,0,0.036,0.32,0.68,0.32,42.4
1386540000000,2013,12,2013,3,10,7,0.125,0.0357,0.0889,5575.73,34.44,34.44,33.19,1,1,1,206.1,197.8,211.5,147.1,138.8,59,59,59,0,0,0,0.287,0.279,0.298,147.1,138.8,152.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0991,0.0962,0.101,0.00825,0.00755,0.00871,0.00032,0.00029,0.00034,0.248,0.234,0.258,0.0097,0.0091,0.01,25.31,25.27,25.36,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,34.22,32.24,35.5,33.19,31.28,34.44,0,0,0,0,0,0,0.184,0,0.0361,0.29,0.71,0.29,44.6
1387144800000,2013,12,2013,3,11,7,0.135,0.0357,0.0995,6265.56,38.89,38.89,37.3,1,1,1,223.6,215,230.1,164.6,156,59,59,59,0,0,0,0.264,0.256,0.274,164.6,156,171.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.108,0.00974,0.00901,0.0103,0.00038,0.00035,0.0004,0.28,0.264,0.291,0.011,0.01,0.011,25.18,25.13,25.25,0.943,0.941,0.945,0.973,0.97,0.976,0.918,0.912,0.922,38.34,36.33,39.85,37.3,35.24,38.89,0,0,0,0,0,0,0.207,0,0.0355,0.26,0.74,0.26,46.4
1387749600000,2013,12,2013,3,12,7,0.146,0.0357,0.11,6962.07,43.96,43.96,41.44,1,1,1,240.6,231.2,251.4,181.6,172.2,59,59,59,0,0,0,0.245,0.235,0.255,181.6,172.2,192.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.115,0.0112,0.0104,0.0121,0.00044,0.00041,0.00048,0.31,0.293,0.329,0.012,0.012,0.013,25.05,24.96,25.12,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,42.32,40.11,44.86,41.44,39.16,43.96,0,0,0,0,0,0,0.23,0,0.036,0.24,0.75,0.25,47.7
1388354400000,2013,12,2013,3,13,7,0.169,0.0417,0.127,7924.21,48.2,48.2,47.17,1,1,1,278.9,257.1,296.5,209.9,198.1,69,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.247,0.223,0.267,209.9,198.1,223.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.123,0.117,0.128,0.0136,0.0126,0.0147,0.00054,0.0005,0.00059,0.362,0.34,0.387,0.014,0.013,0.015,24.82,24.73,24.93,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.87,46.22,51.98,47.17,45.3,48.2,0,0,0,0,0,0,0.262,0,0.042,0.25,0.75,0.25,46.9
1388959200000,2014,1,2013,4,14,7,0.195,0.0442,0.151,9139.42,59.38,59.38,54.4,2,2,2,322.1,300.1,344.9,249.1,227.1,73,73,73,0,-2.842e-14,2.842e-14,0.227,0.212,0.243,249.1,227.1,271.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.129,0.145,0.0192,0.0151,0.0273,0.00077,0.0006,0.0011,0.267,0.24,0.298,0.011,0.0096,0.012,24.72,24.58,24.86,0.928,0.922,0.934,0.97,0.97,0.97,0.901,0.894,0.906,28.04,25.52,30.61,27.2,24.76,29.69,0,0,0,0,0,0,0.302,0,0.044,0.23,0.77,0.23,46.9
1389564000000,2014,1,2013,4,15,7,0.233,0.0442,0.189,11427.1,75.7,75.7,68.02,2,2,2,385,353.9,420.1,312,280.9,73,73,73,0,0,0,0.19,0.174,0.206,312,280.9,347.1,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.159,0.148,0.171,0.0463,0.0316,0.0628,0.0019,0.0013,0.0026,0.358,0.312,0.411,0.015,0.013,0.017,24.32,24.1,24.52,0.942,0.936,0.948,0.971,0.97,0.974,0.914,0.908,0.923,35.04,31.62,38.88,34.01,30.67,37.85,0,0,0,0,0,0,0.378,0,0.044,0.19,0.81,0.19,49
1390168800000,2014,1,2013,4,16,7,0.284,0.0442,0.239,14504.6,94.64,94.64,86.34,2,2,2,468.9,433.5,509.5,395.9,360.5,73,73,73,0,0,0,0.156,0.143,0.168,395.9,360.5,436.5,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.189,0.176,0.203,0.0859,0.0692,0.105,0.0035,0.0028,0.0044,0.484,0.431,0.545,0.02,0.018,0.023,23.81,23.56,24.02,0.954,0.95,0.957,0.979,0.977,0.98,0.934,0.928,0.938,44.07,40.33,48.29,43.17,39.39,47.32,0,0,0,0,0,0,0.48,0,0.045,0.16,0.84,0.16,51.1
1390773600000,2014,1,2013,4,17,7,0.35,0.0497,0.3,17422.2,110.2,110.2,103.7,3,2,2.7142857142857144,578.4,525.7,635.6,496.3,452.7,82.14,73,105,-8.12e-15,-5.684e-14,5.684e-14,0.141,0.122,0.171,496.3,452.7,530.6,990,990,990,966.2,966,966.4,23.8,23.6,24,0.232,0.209,0.255,0.135,0.113,0.155,0.0057,0.0047,0.0066,0.563,0.513,0.593,0.024,0.021,0.025,23.24,22.97,23.47,0.95,0.945,0.958,0.973,0.97,0.98,0.925,0.916,0.939,40.62,35.04,51.34,39.16,33.99,48.2,0,0,0,0,0,0,0.576,0,0.05,0.14,0.86,0.14,49.8
1391378400000,2014,2,2013,5,18,7,0.424,0.0635,0.361,20712.9,129.2,129.2,123.3,3,3,3,701.2,657.2,732.6,596.2,552.2,105,105,105,0,0,0,0.15,0.143,0.16,596.2,552.2,627.6,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.292,0.267,0.31,0.199,0.17,0.22,0.0086,0.0072,0.0095,0.702,0.628,0.755,0.03,0.027,0.033,22.59,22.41,22.84,0.954,0.951,0.955,0.979,0.974,0.98,0.933,0.926,0.936,41.99,39.21,43.94,41.1,38.2,43.06,0,0,0,0,0,0,0.685,0,0.063,0.15,0.85,0.15,48.9
1391983200000,2014,2,2013,5,19,7,0.461,0.0635,0.398,22598.9,137.5,137.5,134.5,3,3,3,762.9,740,780.1,657.9,635,105,105,105,0,0,0,0.138,0.135,0.142,657.9,635,675.1,990,990,990,967,966.9,967,23,23,23.1,0.327,0.314,0.337,0.24,0.225,0.252,0.01,0.0097,0.011,0.806,0.768,0.835,0.035,0.033,0.036,22.24,22.14,22.37,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.75,44.39,46.78,44.84,43.5,45.84,0,0,0,0,0,0,0.747,0,0.063,0.14,0.86,0.14,49
1392588000000,2014,2,2013,5,20,7,0.478,0.0635,0.414,23374.7,139.7,139.7,139.1,3,3,3,789.8,784.1,793,684.8,679.1,105,105,105,0,0,0,0.133,0.132,0.134,684.8,679.1,688,990,990,990,967.1,967,967.1,22.9,22.9,23,0.342,0.339,0.344,0.258,0.255,0.261,0.011,0.011,0.011,0.851,0.842,0.857,0.037,0.037,0.037,22.09,22.07,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.32,47.01,47.51,46.38,46.07,46.56,0,0,0,0,0,0,0.773,0,0.064,0.13,0.87,0.13,48.9
1393192800000,2014,2,2013,5,21,7,0.475,0.0677,0.407,22999.7,138.9,138.9,136.9,3,3,3,784.6,781.4,788.5,672.7,652.4,111.9,105,129,0,0,0,0.143,0.133,0.165,672.7,652.4,683.5,990,990,990,967,967,967.1,23,22.9,23,0.337,0.329,0.342,0.25,0.237,0.258,0.011,0.01,0.011,0.833,0.802,0.849,0.036,0.035,0.037,22.13,22.1,22.17,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.57,45.22,47.25,45.63,44.31,46.31,0,0,0,0,0,0,0.761,0,0.068,0.14,0.86,0.14,48.4
1393797600000,2014,3,2013,6,22,7,0.486,0.078,0.408,22979.6,143.2,143.2,136.8,3,3,3,803.9,784.1,842.4,674.9,655.1,129,129,129,0,0,0,0.161,0.153,0.165,674.9,655.1,713.4,990,990,990,967.1,967,967.3,22.9,22.7,23,0.342,0.331,0.364,0.252,0.239,0.278,0.011,0.01,0.012,0.84,0.807,0.905,0.037,0.035,0.04,22.04,21.83,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.52,45.38,48.71,45.59,44.47,47.73,0,0,0,0,0,0,0.76,0,0.078,0.16,0.84,0.16,47.3
1394402400000,2014,3,2013,6,23,7,0.583,0.078,0.505,27025,179,179,160.9,4,3,3.7142857142857144,963.8,864.5,1073,834.8,735.5,129,129,129,1.624e-14,0,1.137e-13,0.134,0.12,0.149,834.8,735.5,944.4,990,990,990,967.7,967.4,968.1,22.3,21.9,22.6,0.47,0.379,0.571,0.343,0.292,0.396,0.015,0.013,0.018,1.06,0.945,1.23,0.048,0.042,0.056,21.2,20.64,21.7,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45,39.88,51.37,43.66,38.91,48.2,0,0,0,0,0,0,0.894,0,0.078,0.13,0.87,0.13,46.4
1395007200000,2014,3,2013,6,24,7,0.759,0.078,0.646,32096.4,192.8,192.8,191,4,4,4,1255,1113,1410,1126,984.4,129,129,129,57.61,0,180.7,0.104,0.0915,0.116,1068,984.4,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.758,0.611,0.856,0.58,0.415,0.648,0.027,0.019,0.031,1.63,1.3,1.8,0.077,0.06,0.087,19.67,19,20.44,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.936,49.09,47.15,50.41,47.76,46.2,48.2,0,0,0,0,0,0,1.06,0,0.113,0.1,0.85,0.15,42.3
1395612000000,2014,3,2013,6,25,7,0.957,0.078,0.665,31097.9,190.1,190.1,185.1,4,4,4,1583,1444,1730,1454,1315,129,129,129,354.1,214.9,500.9,0.0818,0.0746,0.0893,1100,1100,1100,990,990,990,969.8,969.3,970.2,20.2,19.8,20.7,0.902,0.871,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.091,0.088,0.094,18.4,17.91,18.88,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.22,45.92,48.49,46.28,45,47.52,0,0,0,0,0,0,1.03,0,0.292,0.082,0.69,0.31,32.5
1396216800000,2014,3,2013,6,26,7,1.15,0.0879,0.665,29270.2,178.2,178.2,174.2,4,4,4,1896,1781,1983,1751,1652,145.3,129,148,650.8,551.8,734.5,0.0766,0.0724,0.0811,1100,1100,1100,990,990,990,970.8,970.4,971,19.2,19,19.6,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.36,17.08,17.74,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.45,43.69,45.46,43.56,42.81,44.56,0,0,0,0,0,0,0.968,0,0.485,0.076,0.58,0.42,25.5
1396821600000,2014,4,2013,7,27,7,1.22,0.0895,0.665,28596,170.6,170.6,170.2,4,4,4,2017,2000,2029,1869,1852,148,148,148,769.1,752.3,780.8,0.0734,0.0729,0.074,1100,1100,1100,990,990,990,971.1,971.1,971.2,18.9,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,16.98,16.96,17.02,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.42,43.35,43.53,42.55,42.48,42.66,0,0,0,0,0,0,0.946,0,0.555,0.073,0.55,0.45,23.4
1397426400000,2014,4,2013,7,28,7,1.23,0.0895,0.665,28510.7,170,170,169.7,4,4,4,2037,2025,2054,1889,1877,148,148,148,789,777.3,805.9,0.0727,0.0721,0.0731,1100,1100,1100,990,990,990,971.2,971.2,971.2,18.8,18.8,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.94,16.9,16.96,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.29,43.18,43.37,42.43,42.32,42.5,0,0,0,0,0,0,0.943,0,0.565,0.073,0.54,0.46,23.2
1398031200000,2014,4,2013,7,29,7,1.27,0.0895,0.665,28253.1,169,169,168.2,4,4,4,2097,2065,2130,1949,1917,148,148,148,849.2,816.7,881.8,0.0706,0.0695,0.0717,1100,1100,1100,990,990,990,971.3,971.3,971.4,18.7,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.79,16.71,16.87,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.9,42.69,43.11,42.04,41.84,42.25,0,0,0,0,0,0,0.934,0,0.605,0.07,0.52,0.48,22.2
1398636000000,2014,4,2013,7,30,7,1.28,0.105,0.665,28162.3,168.9,168.9,167.6,4,4,4,2118,2068,2144,1945,1876,173.1,148,192,845.3,776.3,896.4,0.0818,0.069,0.0928,1100,1100,1100,990,990,990,971.4,971.3,971.4,18.6,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.74,16.68,16.86,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.76,42.6,43.09,41.91,41.74,42.23,0,0,0,0,0,0,0.931,0,0.615,0.082,0.52,0.48,22
1399240800000,2014,5,2013,8,31,7,1.18,0.116,0.665,28983.4,175.7,175.7,172.5,4,4,4,1948,1853,2043,1756,1661,192,192,192,655.6,560.9,751.1,0.0987,0.094,0.104,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.1,17.2,16.92,17.5,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.01,43.25,44.82,43.13,42.39,43.93,0,0,0,0,0,0,0.958,0,0.515,0.098,0.56,0.44,24.6
1399845600000,2014,5,2013,8,32,7,1.05,0.116,0.665,30233.7,183.1,183.1,180,4,4,4,1730,1640,1822,1538,1448,192,192,192,438.3,347.9,529.9,0.111,0.105,0.117,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.9,17.6,18.2,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.91,45.1,46.71,44.99,44.19,45.77,0,0,0,0,0,0,1,0,0.385,0.11,0.63,0.37,28.8
1400450400000,2014,5,2013,8,33,7,0.921,0.116,0.665,31451.3,190.4,190.4,187.2,4,4,4,1523,1438,1610,1331,1246,192,192,192,231.4,145.6,318.3,0.126,0.119,0.134,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.891,0.858,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.6,18.3,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.76,46.96,48.57,46.8,46.03,47.6,0,0,0,0,0,0,1.04,0,0.256,0.13,0.72,0.28,34.1
1401055200000,2014,5,2013,8,34,7,0.774,0.113,0.64,31877.6,192.8,192.8,189.7,4,4,4,1279,1152,1410,1092,990.6,187.6,161,192,33.46,0,117.7,0.147,0.136,0.162,1058,990.6,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.749,0.632,0.846,0.557,0.418,0.648,0.026,0.019,0.031,1.6,1.33,1.79,0.075,0.061,0.086,19.62,19.01,20.3,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.52,47.04,49.68,47.44,46.1,48.2,0,0,0,0,0,0,1.05,0,0.134,0.15,0.83,0.17,41.2
1401660000000,2014,6,2013,9,35,7,0.626,0.0974,0.528,28077.3,179.6,179.6,167.1,4,4,4,1035,962.8,1116,873.8,801.8,161,161,161,-1.624e-14,-1.137e-13,1.137e-13,0.156,0.144,0.167,873.8,801.8,955.1,990,990,990,968,967.8,968.3,22,21.7,22.2,0.513,0.447,0.588,0.362,0.327,0.401,0.016,0.015,0.018,1.11,0.988,1.25,0.051,0.044,0.058,20.88,20.48,21.26,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.68,39.84,45.82,41.78,38.87,44.9,0,0,0,0,0,0,0.928,0,0.098,0.16,0.84,0.16,44.9
1402264800000,2014,6,2013,9,36,7,0.539,0.0974,0.442,23964.5,144.6,144.6,142.6,3,3,3,891.3,846.3,941.5,730.3,685.3,161,161,161,0,0,0,0.181,0.171,0.19,730.3,685.3,780.5,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.385,0.352,0.428,0.288,0.259,0.317,0.013,0.011,0.014,0.943,0.862,1.03,0.042,0.038,0.046,21.59,21.3,21.85,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.29,46.84,51.97,47.55,45.91,48.2,0,0,0,0,0,0,0.792,0,0.097,0.18,0.82,0.18,44.5
1402869600000,2014,6,2013,9,37,7,0.483,0.0974,0.385,21754.3,135.5,135.5,129.5,3,3,3,798.3,770.1,832.8,637.3,609.1,161,161,161,0,0,0,0.202,0.193,0.209,637.3,609.1,671.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.325,0.309,0.345,0.227,0.208,0.25,0.0099,0.009,0.011,0.781,0.734,0.839,0.034,0.032,0.037,22.13,21.93,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.04,42.36,46.08,43.16,41.51,45.16,0,0,0,0,0,0,0.719,0,0.098,0.2,0.8,0.2,45
1403474400000,2014,6,2013,9,38,7,0.436,0.0974,0.338,19274.3,122.2,122.2,114.7,3,3,3,720.2,684.5,757.3,559.2,523.5,161,161,161,0,0,0,0.224,0.213,0.235,559.2,523.5,596.3,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.281,0.26,0.302,0.175,0.151,0.199,0.0075,0.0065,0.0086,0.649,0.589,0.712,0.028,0.025,0.031,22.57,22.36,22.77,0.951,0.949,0.954,0.974,0.97,0.979,0.927,0.92,0.934,39.24,36.97,41.58,38.24,35.86,40.72,0,0,0,0,0,0,0.637,0,0.098,0.22,0.78,0.22,44.2
1404079200000,2014,6,2013,9,39,7,0.389,0.11,0.278,16133.9,105.7,105.7,96.04,3,2,2.142857142857143,642.8,612.6,674.4,460.4,426.6,182.4,161,186,0,-5.684e-14,5.684e-14,0.284,0.239,0.304,460.4,426.6,513.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.227,0.21,0.255,0.117,0.1,0.144,0.005,0.0042,0.0062,0.581,0.541,0.627,0.025,0.023,0.027,22.95,22.82,23.11,0.956,0.948,0.958,0.979,0.97,0.98,0.935,0.919,0.939,46.9,36.31,51.13,45.5,35.22,48.2,0,0,0,0,0,0,0.534,0,0.111,0.28,0.71,0.29,41.5
1404684000000,2014,7,2013,10,40,7,0.349,0.112,0.236,14007.2,88.74,88.74,83.38,2,2,2,576.6,551.1,603,390.6,365.1,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.323,0.308,0.338,390.6,365.1,417,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.198,0.189,0.207,0.0834,0.0713,0.0958,0.0035,0.003,0.004,0.487,0.449,0.527,0.02,0.019,0.022,23.32,23.16,23.47,0.953,0.951,0.956,0.979,0.976,0.98,0.933,0.928,0.937,42.58,39.94,45.28,41.69,38.98,44.37,0,0,0,0,0,0,0.463,0,0.113,0.32,0.68,0.32,40.1
1405288800000,2014,7,2013,10,41,7,0.315,0.112,0.203,11995,76.19,76.19,71.4,2,2,2,521,499.4,543.2,335,313.4,186,186,186,-8.12e-15,-5.684e-14,0,0.357,0.342,0.372,335,313.4,357.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.178,0.17,0.186,0.0571,0.0469,0.0676,0.0024,0.0019,0.0028,0.404,0.371,0.437,0.017,0.015,0.018,23.65,23.52,23.78,0.946,0.943,0.949,0.971,0.97,0.974,0.919,0.915,0.925,36.76,34.46,39.11,35.7,33.43,38.1,0,0,0,0,0,0,0.397,0,0.112,0.36,0.64,0.36,38.1
1405893600000,2014,7,2013,10,42,7,0.286,0.112,0.174,10322.6,65.44,65.44,61.44,2,2,2,473.6,454.8,492.6,287.6,268.8,186,186,186,0,0,0,0.393,0.378,0.409,287.6,268.8,306.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.168,0.0348,0.0259,0.0437,0.0014,0.0011,0.0018,0.333,0.305,0.361,0.014,0.013,0.015,23.94,23.82,24.05,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.67,29.62,33.73,30.72,28.73,32.72,0,0,0,0,0,0,0.341,0,0.112,0.39,0.61,0.39,36.1
1406498400000,2014,7,2013,10,43,7,0.261,0.104,0.157,9339.28,58.39,58.39,55.59,2,2,2,432.2,414.6,449.1,259.5,247,172.7,155,186,-4.06e-15,-2.842e-14,0,0.399,0.363,0.43,259.5,247,271.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.15,0.147,0.153,0.0216,0.0167,0.0272,0.00088,0.00068,0.0011,0.29,0.273,0.306,0.012,0.011,0.013,24.17,24.08,24.25,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,28.66,27.2,30.1,27.8,26.38,29.19,0,0,0,0,0,0,0.309,0,0.104,0.4,0.6,0.4,35.8
1407103200000,2014,8,2013,11,44,7,0.237,0.0937,0.143,8560.91,54.46,54.46,50.96,2,1,1.7142857142857142,392.2,376.6,408.4,237.2,221.6,155,155,155,0,-2.842e-14,2.842e-14,0.396,0.38,0.412,237.2,221.6,253.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.135,0.146,0.0161,0.0146,0.0186,0.00065,0.00059,0.00076,0.303,0.254,0.401,0.012,0.01,0.016,24.34,24.28,24.41,0.936,0.924,0.958,0.973,0.97,0.98,0.911,0.896,0.939,33.81,25.66,51.79,32.36,24.89,48.2,0,0,0,0,0,0,0.283,0,0.094,0.4,0.6,0.4,36.1
1407708000000,2014,8,2013,11,45,7,0.216,0.0937,0.123,7641.87,48.2,48.2,45.49,1,1,1,357.9,345.2,371.4,202.9,190.2,155,155,155,1.218e-14,0,2.842e-14,0.433,0.417,0.449,202.9,190.2,216.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.124,0.133,0.013,0.0119,0.0141,0.00052,0.00048,0.00057,0.358,0.335,0.382,0.014,0.013,0.015,24.45,24.36,24.54,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,46.46,43.57,49.51,45.49,42.7,48.2,0,0,0,0,0,0,0.253,0,0.093,0.43,0.57,0.43,35.4
1408312800000,2014,8,2013,11,46,7,0.199,0.0937,0.105,6529.47,41.77,41.77,38.87,1,1,1,329,317.6,341.1,174,162.6,155,155,155,-8.12e-15,-2.842e-14,0,0.471,0.454,0.488,174,162.6,186.1,990,990,990,965,965,965.1,25,24.9,25,0.118,0.114,0.123,0.0105,0.00957,0.0116,0.00042,0.00038,0.00046,0.306,0.286,0.328,0.012,0.011,0.013,24.65,24.57,24.73,0.947,0.943,0.951,0.975,0.97,0.98,0.924,0.915,0.932,39.84,37.19,42.63,38.87,36.08,41.77,0,0,0,0,0,0,0.216,0,0.094,0.47,0.53,0.47,32.8
1408917600000,2014,8,2013,11,47,7,0.184,0.0937,0.0901,5550.53,35.28,35.28,33.04,1,1,1,304.1,294.9,314,149.1,139.9,155,155,155,0,-2.842e-14,2.842e-14,0.51,0.494,0.526,149.1,139.9,159,990,990,990,964.9,964.9,965,25.1,25,25.1,0.11,0.106,0.113,0.00842,0.00764,0.00927,0.00034,0.0003,0.00037,0.262,0.245,0.28,0.01,0.0098,0.011,24.82,24.75,24.88,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.06,31.91,36.37,33.04,30.96,35.28,0,0,0,0,0,0,0.184,0,0.0939,0.51,0.49,0.51,30.2
1409522400000,2014,9,2013,12,48,7,0.168,0.0714,0.0965,5993.86,38.86,38.86,35.68,1,1,1,277.5,265.6,290.8,159.5,147.6,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.425,0.406,0.444,159.5,147.6,172.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.105,0.114,0.00931,0.0083,0.0104,0.00037,0.00033,0.00042,0.277,0.255,0.3,0.011,0.01,0.012,24.91,24.84,24.98,0.942,0.938,0.946,0.971,0.97,0.976,0.915,0.91,0.923,36.73,33.93,39.83,35.68,32.92,38.86,0,0,0,0,0,0,0.198,0,0.0715,0.42,0.57,0.43,35.7
1410127200000,2014,9,2013,12,49,7,0.153,0.062,0.0907,5631.9,36.23,36.23,33.52,1,1,1,252.5,243.5,262.1,149.9,137,102.6,91,118,0,0,0,0.405,0.36,0.463,149.9,137,161.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.108,0.00849,0.00739,0.00948,0.00034,0.00029,0.00037,0.258,0.236,0.278,0.01,0.0093,0.011,25.03,25,25.08,0.939,0.934,0.943,0.97,0.97,0.97,0.911,0.906,0.915,34.56,31.41,37.34,33.52,30.47,36.23,0,0,0,0,0,0,0.186,0,0.0623,0.41,0.59,0.41,36.8
