datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1410732000000,2014,9,2013,12,50,7,0.14,0.055,0.0851,5291.15,33.5,33.5,31.49,1,1,1,231.7,223.5,240.5,140.7,132.5,91,91,91,0,0,0,0.393,0.378,0.407,140.7,132.5,149.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0978,0.104,0.00771,0.00701,0.00845,0.0003,0.00028,0.00033,0.241,0.226,0.257,0.0095,0.0089,0.01,25.17,25.1,25.23,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.47,30.55,34.54,31.49,29.63,33.5,0,0,0,0,0,0,0.175,0,0.0549,0.39,0.61,0.39,37.8
1411336800000,2014,9,2013,12,51,7,0.129,0.055,0.0743,4603.7,29.07,29.07,27.4,1,1,1,213.8,207.4,221.1,122.8,116.4,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.426,0.412,0.439,122.8,116.4,130.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0944,0.0921,0.097,0.00619,0.00564,0.0068,0.00024,0.00022,0.00027,0.209,0.197,0.222,0.0082,0.0077,0.0087,25.31,25.25,25.36,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.25,26.7,29.97,27.4,25.89,29.07,0,0,0,0,0,0,0.152,0,0.0547,0.43,0.58,0.42,35.7
1411941600000,2014,9,2013,12,52,7,0.121,0.0473,0.0741,4608.04,28.87,28.87,27.43,1,1,1,200.7,197.8,205.5,122.6,112.5,78.14,73,91,6.09e-15,0,1.421e-14,0.389,0.362,0.447,122.6,112.5,128.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0908,0.0943,0.00617,0.00532,0.00668,0.00024,0.00021,0.00026,0.207,0.191,0.217,0.0081,0.0074,0.0085,25.38,25.37,25.39,0.926,0.919,0.93,0.97,0.97,0.97,0.899,0.892,0.902,28.28,25.77,29.77,27.43,24.99,28.87,0,0,0,0,0,0,0.152,0,0.0469,0.39,0.61,0.39,38.1
1412546400000,2014,10,2014,1,1,7,0.116,0.0442,0.0717,4440.3,27.78,27.78,26.43,1,1,1,191.5,186.6,197,118.5,113.6,73,73,73,8.121e-15,0,1.421e-14,0.381,0.371,0.391,118.5,113.6,124,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.089,0.0927,0.00582,0.00541,0.00629,0.00023,0.00021,0.00025,0.199,0.19,0.209,0.0078,0.0074,0.0082,25.38,25.38,25.39,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.25,26.02,28.64,26.43,25.24,27.78,0,0,0,0,0,0,0.147,0,0.0443,0.38,0.62,0.38,38.3
1413151200000,2014,10,2014,1,2,7,0.11,0.0442,0.0656,4035.18,24.78,24.78,24.02,1,1,1,181.5,178.1,184.7,108.5,105.1,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.402,0.395,0.41,108.5,105.1,111.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.086,0.0884,0.00497,0.00469,0.00524,0.00019,0.00018,0.00021,0.181,0.175,0.187,0.0071,0.0069,0.0073,25.38,25.38,25.38,0.917,0.914,0.919,0.97,0.97,0.97,0.889,0.887,0.891,24.76,23.92,25.55,24.02,23.2,24.78,0,0,0,0,0,0,0.133,0,0.0444,0.4,0.6,0.4,36.7
1413756000000,2014,10,2014,1,3,7,0.104,0.0442,0.0597,3651.12,22.88,22.88,21.73,1,1,1,171.7,167.5,176.8,98.71,94.46,73,73,73,0,-1.421e-14,1.421e-14,0.425,0.413,0.436,98.71,94.46,103.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0838,0.0823,0.0856,0.00414,0.00378,0.00457,0.00016,0.00015,0.00018,0.164,0.156,0.173,0.0064,0.0061,0.0068,25.38,25.38,25.38,0.914,0.911,0.917,0.968,0.966,0.97,0.885,0.882,0.886,22.45,21.56,23.58,21.73,20.84,22.88,0,0,0,0,0,0,0.121,0,0.0443,0.43,0.57,0.43,35.1
1414360800000,2014,10,2014,1,4,7,0.0984,0.0402,0.0582,3579.47,24.62,24.62,21.31,1,1,1,162.7,160.3,166.6,96.26,87.62,66.43,50,73,-2.03e-15,-1.421e-14,1.421e-14,0.408,0.31,0.454,96.26,87.62,111.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0799,0.085,0.00393,0.0032,0.0052,0.00015,0.00013,0.0002,0.158,0.144,0.183,0.0062,0.0056,0.0072,25.37,25.34,25.38,0.921,0.918,0.925,0.966,0.963,0.97,0.89,0.887,0.891,22.05,20.17,25.38,21.31,19.44,24.62,0,0,0,0,0,0,0.118,0,0.0402,0.41,0.59,0.41,36.4
1414965600000,2014,11,2014,2,5,7,0.102,0.0302,0.0713,4409.13,27.34,27.34,26.24,1,1,1,167.9,164.2,172.4,117.9,114.2,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.298,0.29,0.305,117.9,114.2,122.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0874,0.0861,0.089,0.00577,0.00545,0.00615,0.00023,0.00021,0.00024,0.195,0.188,0.203,0.0076,0.0074,0.0079,25.34,25.34,25.34,0.923,0.921,0.927,0.97,0.97,0.97,0.896,0.893,0.899,27.06,26.13,28.18,26.24,25.34,27.34,0,0,0,0,0,0,0.146,0,0.0307,0.3,0.7,0.3,43.2
1415570400000,2014,11,2014,2,6,7,0.108,0.0302,0.0776,4829.12,29.3,29.3,28.74,1,1,1,178.2,176.5,180.6,128.2,126.5,50,50,50,0,-1.421e-14,1.421e-14,0.28,0.277,0.283,128.2,126.5,130.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0904,0.0919,0.00665,0.0065,0.00685,0.00026,0.00025,0.00027,0.213,0.21,0.217,0.0083,0.0082,0.0085,25.34,25.34,25.34,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.63,29.21,30.21,28.74,28.33,29.3,0,0,0,0,0,0,0.16,0,0.0304,0.28,0.72,0.28,44.7
1416175200000,2014,11,2014,2,7,7,0.105,0.0302,0.075,4661.78,28.01,28.01,27.75,1,1,1,174.1,172.9,175.1,124.1,122.9,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.287,0.286,0.289,124.1,122.9,125.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0896,0.0891,0.0899,0.00629,0.0062,0.00638,0.00025,0.00024,0.00025,0.206,0.204,0.208,0.0081,0.008,0.0081,25.34,25.34,25.34,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.61,28.32,28.87,27.75,27.47,28.01,0,0,0,0,0,0,0.154,0,0.03,0.29,0.71,0.29,44.4
1416780000000,2014,11,2014,2,8,7,0.105,0.0302,0.0744,4618.44,27.94,27.94,27.49,1,1,1,173,171,174.8,123,121,50,50,50,-4.06e-15,-1.421e-14,0,0.289,0.286,0.292,123,121,124.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0892,0.0885,0.0898,0.00621,0.00604,0.00636,0.00024,0.00024,0.00025,0.204,0.2,0.207,0.008,0.0078,0.0081,25.34,25.34,25.34,0.927,0.926,0.928,0.97,0.97,0.97,0.899,0.898,0.901,28.34,27.84,28.8,27.49,27,27.94,0,0,0,0,0,0,0.153,0,0.0306,0.29,0.71,0.29,44
1417384800000,2014,12,2014,3,9,7,0.11,0.0357,0.0745,4623.55,29.78,29.78,27.52,1,1,1,182.1,172.9,191.5,123.1,113.9,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.324,0.308,0.341,123.1,113.9,132.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0874,0.0939,0.00621,0.00543,0.00701,0.00024,0.00021,0.00027,0.206,0.189,0.222,0.008,0.0074,0.0087,25.36,25.36,25.36,0.927,0.921,0.931,0.97,0.97,0.97,0.899,0.893,0.903,28.37,26.08,30.7,27.52,25.3,29.78,0,0,0,0,0,0,0.153,0,0.0355,0.32,0.68,0.32,42
1417989600000,2014,12,2014,3,10,7,0.116,0.0357,0.0808,5043.4,30.69,30.69,30.02,1,1,1,192.5,189.9,195.3,133.5,130.9,59,59,59,0,0,0,0.307,0.302,0.311,133.5,130.9,136.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0934,0.0953,0.0071,0.00687,0.00734,0.00028,0.00027,0.00029,0.224,0.219,0.229,0.0088,0.0086,0.009,25.36,25.36,25.36,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.95,30.3,31.64,30.02,29.39,30.69,0,0,0,0,0,0,0.167,0,0.0352,0.31,0.7,0.3,43.5
1418594400000,2014,12,2014,3,11,7,0.121,0.0357,0.0852,5336.43,33.5,33.5,31.76,1,1,1,199.9,193.2,207.4,140.9,134.2,59,59,59,0,0,0,0.295,0.285,0.305,140.9,134.2,148.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0969,0.0945,0.0995,0.00773,0.00715,0.00836,0.0003,0.00028,0.00033,0.237,0.225,0.251,0.0093,0.0088,0.0098,25.35,25.3,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.75,31.1,34.54,31.76,30.17,33.5,0,0,0,0,0,0,0.176,0,0.0358,0.3,0.7,0.3,44.1
1419199200000,2014,12,2014,3,12,7,0.127,0.0357,0.0913,5723.72,34.5,34.5,34.07,1,1,1,209.9,206.8,211.8,150.9,147.8,59,59,59,0,0,0,0.281,0.279,0.285,150.9,147.8,152.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0994,0.101,0.00857,0.00832,0.00873,0.00034,0.00033,0.00034,0.255,0.25,0.259,0.01,0.0098,0.01,25.29,25.27,25.31,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.911,35.12,34.4,35.56,34.07,33.37,34.5,0,0,0,0,0,0,0.189,0,0.0357,0.28,0.72,0.28,45.1
1419804000000,2014,12,2014,3,13,7,0.13,0.0405,0.0896,5611.57,34.62,34.62,33.4,1,1,1,215.2,207.9,223.8,148.2,143.4,67,59,73,0,0,0,0.311,0.278,0.337,148.2,143.4,153.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0996,0.102,0.00835,0.00794,0.00878,0.00033,0.00031,0.00034,0.251,0.244,0.26,0.0099,0.0096,0.01,25.26,25.2,25.3,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.911,34.44,33.25,35.69,33.4,32.25,34.62,0,0,0,0,0,0,0.186,0,0.0404,0.31,0.69,0.31,43.2
1420408800000,2015,1,2014,4,14,7,0.139,0.0442,0.0949,5939.11,37.05,37.05,35.35,1,1,1,230,224.9,237.2,157,151.9,73,73,73,0,0,0,0.318,0.308,0.325,157,151.9,164.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.103,0.107,0.00909,0.00866,0.00971,0.00036,0.00034,0.00038,0.268,0.259,0.281,0.011,0.01,0.011,25.15,25.1,25.19,0.941,0.939,0.943,0.97,0.97,0.972,0.913,0.911,0.917,36.43,35.25,38.12,35.35,34.19,37.05,0,0,0,0,0,0,0.196,0,0.0441,0.32,0.68,0.32,42.7
1421013600000,2015,1,2014,4,15,7,0.152,0.0442,0.108,6813.79,44.35,44.35,40.56,1,1,1,251.6,239.6,267.5,178.6,166.6,73,73,73,-4.06e-15,-2.842e-14,0,0.291,0.273,0.305,178.6,166.6,194.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.108,0.118,0.0109,0.00991,0.0123,0.00043,0.00039,0.00049,0.306,0.285,0.335,0.012,0.011,0.013,24.99,24.89,25.08,0.948,0.944,0.953,0.977,0.973,0.98,0.927,0.919,0.934,41.49,38.69,45.26,40.56,37.65,44.35,0,0,0,0,0,0,0.225,0,0.044,0.29,0.71,0.29,44.8
1421618400000,2015,1,2014,4,16,7,0.177,0.0442,0.133,8151.8,51.46,51.46,48.52,2,1,1.2857142857142858,292.5,273.8,308.8,219.5,200.8,73,73,73,0,-2.842e-14,2.842e-14,0.25,0.236,0.267,219.5,200.8,235.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.12,0.132,0.0144,0.0128,0.0158,0.00057,0.00051,0.00063,0.335,0.245,0.392,0.013,0.0098,0.016,24.79,24.71,24.86,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,43.04,26.06,52.65,41.24,25.27,48.2,0,0,0,0,0,0,0.27,0,0.044,0.25,0.75,0.25,46.1
1422223200000,2015,1,2014,4,17,7,0.208,0.0452,0.162,9851.29,63.79,63.79,58.64,2,2,2,343.4,314.6,378,268.6,241.6,74.71,73,85,4.06e-15,0,2.842e-14,0.218,0.201,0.232,268.6,241.6,293,990,990,990,965.1,965,965.3,24.9,24.7,25,0.144,0.134,0.153,0.0263,0.0163,0.0373,0.0011,0.00065,0.0015,0.294,0.256,0.331,0.012,0.01,0.013,24.59,24.38,24.77,0.933,0.927,0.939,0.97,0.97,0.97,0.905,0.899,0.911,30.23,27.19,32.88,29.32,26.37,31.9,0,0,0,0,0,0,0.326,0,0.046,0.22,0.78,0.22,47.4
1422828000000,2015,2,2014,5,18,7,0.262,0.0514,0.21,12710.1,85.5,85.5,75.66,2,2,2,432.5,392.5,477.3,347.5,307.5,85,85,85,0,0,0,0.197,0.178,0.217,347.5,307.5,392.3,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.173,0.159,0.188,0.063,0.0441,0.0841,0.0026,0.0018,0.0035,0.413,0.353,0.48,0.017,0.014,0.02,24.04,23.77,24.28,0.948,0.942,0.954,0.974,0.97,0.98,0.923,0.913,0.935,38.82,34.48,43.62,37.83,33.44,42.75,0,0,0,0,0,0,0.42,0,0.052,0.2,0.8,0.2,48.5
1423432800000,2015,2,2014,5,19,7,0.33,0.0514,0.279,16344.5,106.8,106.8,97.29,3,2,2.2857142857142856,546.4,496.7,596.8,461.4,411.7,85,85,85,1.624e-14,-5.684e-14,5.684e-14,0.156,0.142,0.171,461.4,411.7,511.8,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.216,0.195,0.241,0.117,0.0933,0.143,0.0049,0.0039,0.006,0.554,0.509,0.613,0.023,0.021,0.026,23.39,23.16,23.66,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.27,35.53,52.2,43.64,34.46,48.2,0,0,0,0,0,0,0.54,0,0.051,0.16,0.85,0.15,49.5
1424037600000,2015,2,2014,5,20,7,0.403,0.0514,0.351,20278.8,130.3,130.3,120.7,3,3,3,665.8,614.5,716.2,580.8,529.5,85,85,85,0,0,0,0.128,0.119,0.138,580.8,529.5,631.2,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.28,0.251,0.309,0.189,0.155,0.223,0.0081,0.0065,0.0096,0.673,0.586,0.758,0.029,0.025,0.033,22.76,22.48,23.06,0.953,0.949,0.956,0.977,0.971,0.98,0.931,0.922,0.937,41.17,37.88,44.33,40.24,36.8,43.44,0,0,0,0,0,0,0.671,0,0.052,0.13,0.87,0.13,50.3
1424642400000,2015,2,2014,5,21,7,0.461,0.0533,0.408,23138.9,141.2,141.2,137.7,3,3,3,762.2,730.7,782.8,674,645.7,88.14,85,107,0,0,0,0.116,0.109,0.137,674,645.7,693.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.334,0.317,0.344,0.251,0.232,0.264,0.011,0.01,0.012,0.831,0.782,0.863,0.036,0.034,0.038,22.22,22.12,22.39,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.85,45.2,48.02,45.91,44.3,47.06,0,0,0,0,0,0,0.765,0,0.053,0.12,0.89,0.11,50.2
1425247200000,2015,3,2014,6,22,7,0.487,0.0647,0.422,23719.5,143.7,143.7,141.2,3,3,3,804.5,790,819.9,697.5,683,107,107,107,0,0,0,0.133,0.131,0.135,697.5,683,712.9,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.351,0.343,0.36,0.267,0.257,0.277,0.012,0.011,0.012,0.875,0.85,0.901,0.038,0.037,0.039,22.01,21.92,22.09,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.02,47.2,48.88,47.06,46.26,47.91,0,0,0,0,0,0,0.784,0,0.065,0.13,0.87,0.13,48.7
1425852000000,2015,3,2014,6,23,7,0.509,0.0647,0.444,24292.8,144.6,144.6,144.6,3,3,3,840.9,825.4,860.4,733.9,718.4,107,107,107,0,0,0,0.127,0.124,0.13,733.9,718.4,753.4,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.374,0.363,0.39,0.291,0.281,0.304,0.013,0.012,0.013,0.938,0.91,0.975,0.041,0.04,0.043,21.8,21.68,21.89,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.04,49.19,51.09,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.065,0.13,0.87,0.13,47.7
1426456800000,2015,3,2014,6,24,7,0.563,0.0647,0.499,26886.8,172.6,172.6,160,4,3,3.857142857142857,931.3,870.7,1004,824.3,763.7,107,107,107,0,0,0,0.115,0.107,0.123,824.3,763.7,897.2,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.455,0.4,0.522,0.338,0.309,0.373,0.015,0.014,0.017,1.03,0.934,1.14,0.046,0.041,0.052,21.35,20.95,21.63,0.954,0.952,0.956,0.978,0.975,0.98,0.934,0.928,0.937,43,39.31,51.64,41.73,38.31,48.2,0,0,0,0,0,0,0.889,0,0.064,0.11,0.89,0.11,47.8
1427061600000,2015,3,2014,6,25,7,0.678,0.0647,0.613,31608.8,192.8,192.8,188.1,4,4,4,1121,1037,1177,1014,930.1,107,107,107,-3.248e-14,-1.137e-13,0,0.0956,0.0909,0.103,1014,930.1,1070,990,990,990,968.3,968,968.5,21.7,21.5,22,0.652,0.552,0.727,0.482,0.389,0.58,0.022,0.018,0.027,1.41,1.2,1.6,0.065,0.054,0.074,20.31,19.94,20.79,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.2,45.29,49.95,47.04,44.39,48.2,0,0,0,0,0,0,1.05,0,0.065,0.095,0.9,0.1,46.6
1427666400000,2015,3,2014,6,26,7,0.705,0.0824,0.623,31798.8,192.8,192.8,189.3,4,4,4,1166,1146,1179,1030,998.1,136.3,107,148,1.624e-14,-1.137e-13,1.137e-13,0.117,0.0907,0.129,1030,998.1,1072,990,990,990,968.4,968.4,968.5,21.6,21.5,21.6,0.686,0.646,0.731,0.491,0.422,0.586,0.023,0.02,0.027,1.46,1.35,1.61,0.068,0.062,0.075,20.11,19.92,20.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,48.51,47.45,50.02,47.32,46.5,48.2,0,0,0,0,0,0,1.05,0,0.082,0.12,0.88,0.12,45.1
1428271200000,2015,4,2014,7,27,7,0.669,0.0855,0.584,30511,184.1,184.1,181.6,4,4,4,1107,1092,1132,965.1,946.6,141.4,125,148,0,-1.137e-13,1.137e-13,0.128,0.114,0.135,965.1,946.6,984.4,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.598,0.582,0.626,0.406,0.397,0.415,0.019,0.018,0.019,1.27,1.24,1.32,0.058,0.057,0.061,20.49,20.37,20.56,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.33,45.59,46.97,45.4,44.68,46.03,0,0,0,0,0,0,1.01,0,0.085,0.13,0.87,0.13,45.6
1428876000000,2015,4,2014,7,28,7,0.704,0.0756,0.626,31848.3,192.8,192.8,189.6,4,4,4,1164,1103,1248,1039,977.6,125,125,125,3.279,-1.137e-13,22.95,0.107,0.1,0.113,1035,977.6,1100,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.69,0.604,0.793,0.511,0.412,0.648,0.024,0.019,0.03,1.49,1.29,1.74,0.069,0.059,0.082,20.1,19.58,20.49,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.7,46.93,50.37,47.39,45.99,48.2,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,45.2
1429480800000,2015,4,2014,7,29,7,0.831,0.0756,0.665,32247.4,192.8,192.8,191.9,4,4,4,1373,1286,1425,1248,1161,125,125,125,148.3,60.96,200.2,0.0911,0.0877,0.0972,1100,1100,1100,990,990,990,969.1,968.8,969.2,20.9,20.8,21.2,0.846,0.809,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.82,0.086,0.083,0.087,19.13,18.94,19.44,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.16,48.65,50.01,47.99,47.68,48.2,0,0,0,0,0,0,1.07,0,0.166,0.091,0.8,0.2,38.8
1430085600000,2015,4,2014,7,30,7,0.85,0.093,0.665,32163.8,192.8,192.8,191.5,4,4,4,1406,1361,1428,1252,1169,153.7,125,192,152.1,68.74,203.3,0.11,0.0875,0.141,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.853,0.826,0.869,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.82,0.087,0.085,0.088,19.02,18.93,19.19,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.86,48.62,49.33,47.86,47.65,48.2,0,0,0,0,0,0,1.06,0,0.185,0.11,0.78,0.22,37.8
1430690400000,2015,5,2014,8,31,7,0.745,0.116,0.625,31503.6,192.8,192.8,187.5,4,4,4,1232,1138,1328,1040,945.9,192,192,192,5.483,0,35.57,0.156,0.145,0.169,1034,945.9,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.704,0.582,0.812,0.519,0.397,0.648,0.024,0.018,0.031,1.51,1.24,1.76,0.071,0.057,0.084,19.86,19.31,20.43,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.02,45.25,49.96,46.88,44.34,48.2,0,0,0,0,0,0,1.04,0,0.12,0.16,0.84,0.16,42.3
1431295200000,2015,5,2014,8,32,7,0.628,0.0889,0.539,28609.4,180.9,180.9,170.3,4,4,4,1038,970,1108,890.9,823,147,147,147,-3.248e-14,-1.137e-13,0,0.142,0.133,0.152,890.9,823,961,990,990,990,968,967.8,968.2,22,21.8,22.2,0.524,0.462,0.589,0.37,0.337,0.404,0.017,0.015,0.019,1.14,1.02,1.26,0.052,0.046,0.058,20.85,20.5,21.2,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43.46,40.8,46.15,42.57,39.89,45.23,0,0,0,0,0,0,0.946,0,0.089,0.14,0.86,0.14,45.6
1431900000000,2015,5,2014,8,33,7,0.543,0.0889,0.454,24465.4,155.9,155.9,145.6,4,3,3.142857142857143,897.8,852.3,948.5,750.8,705.3,147,147,147,0,0,0,0.164,0.155,0.172,750.8,705.3,801.5,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.397,0.361,0.443,0.3,0.272,0.327,0.013,0.012,0.015,0.964,0.893,1.03,0.043,0.039,0.046,21.55,21.32,21.8,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.64,39.94,52.12,46.69,38.98,48.2,0,0,0,0,0,0,0.809,0,0.089,0.16,0.84,0.16,45.1
1432504800000,2015,5,2014,8,34,7,0.493,0.0889,0.404,22713.1,139.8,139.8,135.2,3,3,3,815.3,790,842.4,668.3,643,147,147,147,0,0,0,0.18,0.174,0.186,668.3,643,695.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.34,0.325,0.355,0.247,0.23,0.266,0.011,0.01,0.012,0.83,0.788,0.876,0.036,0.034,0.039,22.01,21.85,22.15,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.99,44.51,47.54,45.07,43.62,46.59,0,0,0,0,0,0,0.751,0,0.089,0.18,0.82,0.18,46.1
1433109600000,2015,6,2014,9,35,7,0.469,0.072,0.397,22501.5,135.7,135.7,133.9,3,3,3,775.7,770.1,785.6,656.7,651.1,119,119,119,0,0,0,0.153,0.151,0.155,656.7,651.1,666.6,990,990,990,967,967,967,23,23,23,0.331,0.328,0.337,0.24,0.236,0.246,0.01,0.01,0.011,0.809,0.799,0.825,0.035,0.035,0.036,22.19,22.13,22.22,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.56,45.23,46.14,44.65,44.32,45.22,0,0,0,0,0,0,0.744,0,0.072,0.15,0.85,0.15,48
1433714400000,2015,6,2014,9,36,7,0.46,0.0865,0.374,21241.4,132.9,132.9,126.4,3,3,3,760.9,748.5,769.8,617.9,587.5,143,119,161,0,0,0,0.188,0.155,0.215,617.9,587.5,650.8,990,990,990,966.9,966.9,967,23.1,23,23.1,0.312,0.297,0.328,0.214,0.193,0.236,0.0093,0.0084,0.01,0.746,0.697,0.799,0.032,0.03,0.035,22.31,22.22,22.41,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.933,0.937,43.03,41.03,45.21,42.15,40.14,44.31,0,0,0,0,0,0,0.702,0,0.086,0.19,0.81,0.19,46.2
1434319200000,2015,6,2014,9,37,7,0.436,0.0974,0.338,19286.2,119.2,119.2,114.8,3,3,3,720.5,695.7,742.2,559.5,534.7,161,161,161,0,0,0,0.224,0.217,0.231,559.5,534.7,581.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.281,0.267,0.293,0.175,0.158,0.189,0.0075,0.0068,0.0082,0.65,0.608,0.686,0.028,0.026,0.03,22.57,22.44,22.71,0.951,0.949,0.953,0.974,0.971,0.977,0.927,0.922,0.931,39.27,37.69,40.64,38.27,36.6,39.72,0,0,0,0,0,0,0.638,0,0.098,0.22,0.78,0.22,44.2
1434924000000,2015,6,2014,9,38,7,0.398,0.0974,0.301,17058.6,108,108,101.5,3,2,2.5714285714285716,658.9,630.4,686.7,497.9,469.4,161,161,161,0,-5.684e-14,5.684e-14,0.245,0.234,0.255,497.9,469.4,525.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.246,0.23,0.262,0.135,0.121,0.152,0.0058,0.0051,0.0065,0.594,0.547,0.642,0.025,0.023,0.027,22.87,22.76,22.97,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.75,35.3,52.35,40.73,34.24,48.2,0,0,0,0,0,0,0.564,0,0.097,0.24,0.76,0.24,42.9
1435528800000,2015,6,2014,9,39,7,0.358,0.0861,0.272,16003.3,96.4,96.4,95.26,2,2,2,592.7,565,620.8,450.3,430,142.4,135,161,8.12e-15,-5.684e-14,5.684e-14,0.24,0.224,0.263,450.3,430,467.2,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.218,0.208,0.226,0.112,0.102,0.12,0.0047,0.0043,0.005,0.576,0.543,0.603,0.024,0.023,0.025,23.16,23.02,23.31,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.96,47.04,50.62,47.63,46.1,48.2,0,0,0,0,0,0,0.529,0,0.086,0.24,0.76,0.24,44.7
1436133600000,2015,7,2014,10,40,7,0.322,0.0905,0.231,13811.3,90.64,90.64,82.21,2,2,2,532.3,509,557.1,382.7,323,149.6,135,186,0,-5.684e-14,5.684e-14,0.282,0.242,0.365,382.7,323,422.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.174,0.205,0.0796,0.0514,0.0982,0.0033,0.0021,0.0041,0.473,0.386,0.531,0.02,0.016,0.022,23.53,23.36,23.72,0.952,0.944,0.956,0.977,0.97,0.98,0.93,0.916,0.937,42.05,35.48,46.24,41.11,34.42,45.32,0,0,0,0,0,0,0.457,0,0.091,0.28,0.72,0.28,42.9
1436738400000,2015,7,2014,10,41,7,0.29,0.112,0.178,10550.5,67.31,67.31,62.8,2,2,2,480.1,460,501.6,294.1,274,186,186,186,0,0,0,0.388,0.371,0.404,294.1,274,315.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.164,0.157,0.171,0.0378,0.0283,0.048,0.0016,0.0012,0.002,0.342,0.312,0.375,0.014,0.013,0.016,23.9,23.77,24.02,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.37,30.19,34.7,31.4,29.28,33.66,0,0,0,0,0,0,0.349,0,0.112,0.39,0.61,0.39,36.4
1437343200000,2015,7,2014,10,42,7,0.263,0.112,0.151,8918.56,57.22,57.22,53.09,2,1,1.8571428571428572,435.3,417.6,453.7,249.3,231.7,186,186,186,0,-2.842e-14,2.842e-14,0.428,0.41,0.445,249.3,231.7,267.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.148,0.142,0.154,0.0188,0.0154,0.0254,0.00077,0.00063,0.001,0.3,0.262,0.412,0.012,0.011,0.017,24.14,24.06,24.23,0.934,0.926,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.3,26.11,52.42,29.99,25.33,48.2,0,0,0,0,0,0,0.295,0,0.112,0.43,0.57,0.43,33.9
1437948000000,2015,7,2014,10,43,7,0.24,0.107,0.133,8059.04,49.89,49.89,47.97,2,1,1.1428571428571428,397.4,381.3,413,220.3,206.2,177.1,155,186,4.06e-15,-2.842e-14,2.842e-14,0.445,0.4,0.474,220.3,206.2,232.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.133,0.14,0.0145,0.0133,0.0155,0.00059,0.00054,0.00063,0.369,0.254,0.404,0.015,0.01,0.016,24.25,24.14,24.41,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.21,25.72,51.68,44.41,24.95,48.2,0,0,0,0,0,0,0.267,0,0.107,0.45,0.55,0.45,33.6
1438552800000,2015,8,2014,11,44,7,0.218,0.0937,0.124,7712.37,48.2,48.2,45.91,1,1,1,360.5,345.5,375.5,205.5,190.5,155,155,155,0,-2.842e-14,2.842e-14,0.43,0.413,0.449,205.5,190.5,220.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.124,0.135,0.0132,0.0119,0.0145,0.00053,0.00048,0.00059,0.363,0.336,0.39,0.015,0.014,0.016,24.43,24.33,24.54,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.05,43.63,50.42,45.91,42.76,48.2,0,0,0,0,0,0,0.255,0,0.094,0.43,0.57,0.43,35.4
1439157600000,2015,8,2014,11,45,7,0.199,0.073,0.126,7816.98,48.2,48.2,46.53,1,1,1,328.4,316.2,340.8,207.7,185.8,120.7,115,155,4.06e-15,-2.842e-14,2.842e-14,0.367,0.342,0.455,207.7,185.8,221.2,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.132,0.0134,0.0115,0.0145,0.00054,0.00046,0.00058,0.364,0.328,0.387,0.015,0.013,0.016,24.59,24.53,24.67,0.956,0.951,0.958,0.98,0.98,0.98,0.937,0.932,0.939,47.89,42.56,51,46.53,41.71,48.2,0,0,0,0,0,0,0.258,0,0.073,0.37,0.63,0.37,39.3
1439762400000,2015,8,2014,11,46,7,0.182,0.0696,0.113,7089.87,44.62,44.62,42.2,1,1,1,301.6,291.9,312.1,186.6,176.9,115,115,115,0,-2.842e-14,2.842e-14,0.382,0.368,0.394,186.6,176.9,197.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0116,0.0108,0.0125,0.00046,0.00043,0.0005,0.325,0.308,0.344,0.013,0.012,0.014,24.76,24.7,24.82,0.951,0.948,0.954,0.98,0.978,0.98,0.931,0.927,0.935,43.08,40.81,45.53,42.2,39.9,44.62,0,0,0,0,0,0,0.234,0,0.069,0.38,0.62,0.38,39
1440367200000,2015,8,2014,11,47,7,0.169,0.0696,0.0997,6205.3,39.15,39.15,36.94,1,1,1,279.8,270.8,288.9,164.8,155.8,115,115,115,0,-2.842e-14,2.842e-14,0.411,0.398,0.425,164.8,155.8,173.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00976,0.00899,0.0105,0.00039,0.00036,0.00042,0.287,0.27,0.303,0.011,0.011,0.012,24.89,24.84,24.95,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,37.99,35.87,40.1,36.94,34.8,39.15,0,0,0,0,0,0,0.205,0,0.0693,0.41,0.59,0.41,36.7
1440972000000,2015,8,2014,11,48,7,0.154,0.0571,0.0971,6059.3,39.02,39.02,36.07,1,1,1,255,242.7,267.8,160.6,151.7,94.43,91,115,-4.06e-15,-2.842e-14,0,0.37,0.345,0.429,160.6,151.7,172.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.105,0.112,0.0094,0.00864,0.0104,0.00037,0.00034,0.00041,0.277,0.26,0.298,0.011,0.01,0.012,25.01,24.95,25.08,0.942,0.94,0.946,0.972,0.97,0.976,0.916,0.911,0.923,37.12,35.05,39.98,36.07,34,39.02,0,0,0,0,0,0,0.2,0,0.0569,0.37,0.63,0.37,39.3
1441576800000,2015,9,2014,12,49,7,0.139,0.055,0.0835,5193.88,33.19,33.19,30.92,1,1,1,229.1,220,239.1,138.1,129,91,91,91,0,0,0,0.397,0.381,0.414,138.1,129,148.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0998,0.0966,0.103,0.00749,0.00671,0.00834,0.00029,0.00026,0.00033,0.236,0.22,0.254,0.0093,0.0086,0.01,25.19,25.11,25.26,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.87,29.72,34.22,30.92,28.82,33.19,0,0,0,0,0,0,0.172,0,0.0555,0.4,0.6,0.4,37.4
1442181600000,2015,9,2014,12,50,7,0.126,0.055,0.071,3807.34,28.14,28.14,22.66,1,1,1,208.4,200.5,216.9,117.4,109.5,91,91,91,-4.06e-15,-1.421e-14,1.421e-14,0.437,0.419,0.454,117.4,109.5,126,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0897,0.0955,0.00573,0.00506,0.00646,0.00022,0.0002,0.00025,0.199,0.185,0.215,0.0078,0.0072,0.0084,25.35,25.28,25.41,0.792,0,0.929,0.831,0,0.97,0.768,0,0.901,23.36,0,29.01,22.66,0,28.14,0,1,0,0,0.143,0,0.126,0.143,0.055,0.44,0.56,0.44,30.2
1442786400000,2015,9,2014,12,51,7,0.116,0.0435,0.0724,4493.5,28.28,28.28,26.75,1,1,1,191.8,186.1,198.1,119.8,114,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.375,0.363,0.387,119.8,114,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0899,0.0941,0.00593,0.00544,0.00647,0.00023,0.00021,0.00025,0.202,0.192,0.213,0.0079,0.0075,0.0083,25.38,25.38,25.38,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.57,26.13,29.15,26.75,25.35,28.28,0,0,0,0,0,0,0.149,0,0.0436,0.37,0.62,0.38,38.7
1443391200000,2015,9,2014,12,52,7,0.108,0.0366,0.0716,4435.81,28.31,28.31,26.4,1,1,1,179,175.4,184.1,118.4,108.3,60.57,52,72,-6.09e-15,-1.421e-14,1.421e-14,0.337,0.291,0.399,118.4,108.3,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0879,0.0907,0.00582,0.00496,0.00649,0.00023,0.00019,0.00025,0.198,0.182,0.21,0.0077,0.0071,0.0082,25.36,25.35,25.38,0.924,0.917,0.929,0.97,0.97,0.97,0.896,0.889,0.901,27.22,24.71,29.19,26.4,23.97,28.31,0,0,0,0,0,0,0.147,0,0.0364,0.34,0.66,0.34,41.1
1443996000000,2015,10,2015,1,1,7,0.102,0.0314,0.071,4388.89,27.52,27.52,26.12,1,1,1,169.4,163.6,175.1,117.4,111.6,52,52,52,0,-1.421e-14,1.421e-14,0.307,0.297,0.318,117.4,111.6,123.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0855,0.0896,0.00573,0.00524,0.00621,0.00022,0.00021,0.00024,0.194,0.184,0.204,0.0076,0.0072,0.008,25.34,25.34,25.35,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.892,0.899,26.93,25.5,28.37,26.12,24.73,27.52,0,0,0,0,0,0,0.145,0,0.031,0.31,0.7,0.3,43
1444600800000,2015,10,2015,1,2,7,0.0967,0.0314,0.0653,4007.4,24.41,24.41,23.85,1,1,1,160,157.3,162.3,108,105.3,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.325,0.32,0.33,108,105.3,110.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0833,0.085,0.00493,0.0047,0.00512,0.00019,0.00018,0.0002,0.177,0.173,0.182,0.007,0.0068,0.0071,25.34,25.34,25.34,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.887,0.891,24.59,23.95,25.16,23.85,23.23,24.41,0,0,0,0,0,0,0.133,0,0.0314,0.32,0.68,0.32,41.4
1445205600000,2015,10,2015,1,3,7,0.0914,0.0314,0.06,3662.49,22.9,22.9,21.8,1,1,1,151.2,146.7,156,99.17,94.67,52,52,52,-4.06e-15,-1.421e-14,0,0.344,0.333,0.355,99.17,94.67,104,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0795,0.0828,0.00418,0.0038,0.00459,0.00016,0.00015,0.00018,0.162,0.154,0.17,0.0063,0.006,0.0067,25.34,25.34,25.35,0.913,0.911,0.916,0.968,0.966,0.97,0.885,0.883,0.886,22.51,21.56,23.61,21.8,20.84,22.9,0,0,0,0,0,0,0.121,0,0.0314,0.34,0.66,0.34,40.1
1445810400000,2015,10,2015,1,4,7,0.0865,0.0313,0.0553,3387.15,20.56,20.56,20.16,1,1,1,143.1,141.2,145.3,91.37,89.21,51.71,50,52,0,-1.421e-14,1.421e-14,0.361,0.351,0.368,91.37,89.21,93.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0776,0.0791,0.00352,0.00333,0.00368,0.00014,0.00013,0.00014,0.148,0.144,0.151,0.0058,0.0056,0.0059,25.35,25.35,25.36,0.92,0.918,0.922,0.965,0.964,0.966,0.888,0.886,0.889,20.89,20.46,21.29,20.16,19.72,20.56,0,0,0,0,0,0,0.112,0,0.0312,0.36,0.64,0.36,39.2
1446415200000,2015,11,2015,2,5,7,0.0894,0.0302,0.0592,3608.23,21.86,21.86,21.48,1,1,1,147.8,145.6,149.7,97.81,95.58,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.338,0.334,0.343,97.81,95.58,99.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0795,0.0809,0.00406,0.00387,0.00422,0.00016,0.00015,0.00017,0.159,0.155,0.162,0.0062,0.0061,0.0064,25.34,25.34,25.35,0.913,0.911,0.915,0.968,0.967,0.969,0.884,0.883,0.885,22.19,21.74,22.57,21.48,21.02,21.86,0,0,0,0,0,0,0.119,0,0.0302,0.34,0.66,0.34,40.4
1447020000000,2015,11,2015,2,6,7,0.0919,0.0302,0.0617,3766.07,22.92,22.92,22.42,1,1,1,152,149.7,154.1,102,99.68,50,50,50,-6.09e-15,-1.421e-14,0,0.329,0.325,0.334,102,99.68,104.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0809,0.0825,0.00442,0.00422,0.0046,0.00017,0.00017,0.00018,0.166,0.162,0.17,0.0065,0.0064,0.0067,25.34,25.34,25.34,0.912,0.911,0.914,0.969,0.969,0.97,0.885,0.883,0.886,23.12,22.57,23.63,22.42,21.86,22.92,0,0,0,0,0,0,0.125,0,0.0302,0.33,0.67,0.33,41
1447624800000,2015,11,2015,2,7,7,0.0983,0.0302,0.068,4190.99,27.2,27.2,24.95,1,1,1,162.5,153.2,171.8,112.5,103.2,50,50,50,6.09e-15,-1.421e-14,1.421e-14,0.308,0.291,0.326,112.5,103.2,121.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0822,0.0888,0.00531,0.00453,0.00611,0.00021,0.00018,0.00024,0.185,0.169,0.202,0.0073,0.0066,0.0079,25.34,25.34,25.34,0.92,0.913,0.926,0.97,0.97,0.97,0.892,0.886,0.898,25.72,23.43,28.05,24.95,22.73,27.2,0,0,0,0,0,0,0.139,0,0.0303,0.31,0.69,0.31,42.6
1448229600000,2015,11,2015,2,8,7,0.105,0.0302,0.0744,4618.27,28.14,28.14,27.49,1,1,1,173,170.5,175.7,123,120.5,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.289,0.285,0.293,123,120.5,125.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0892,0.0883,0.0901,0.00621,0.00599,0.00643,0.00024,0.00023,0.00025,0.204,0.199,0.209,0.008,0.0078,0.0082,25.34,25.34,25.34,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.898,0.901,28.34,27.7,29.01,27.49,26.87,28.14,0,0,0,0,0,0,0.153,0,0.0306,0.29,0.71,0.29,44
1448834400000,2015,11,2015,2,9,7,0.107,0.0349,0.0725,4494.82,28.87,28.87,26.75,1,1,1,177.7,171.8,187.7,119.9,112.8,57.71,50,59,2.03e-15,-1.421e-14,1.421e-14,0.325,0.291,0.343,119.9,112.8,128.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.087,0.0926,0.00594,0.00534,0.00669,0.00023,0.00021,0.00026,0.2,0.187,0.216,0.0078,0.0073,0.0084,25.36,25.34,25.36,0.925,0.92,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.58,25.81,29.76,26.75,25.03,28.87,0,0,0,0,0,0,0.149,0,0.0345,0.33,0.68,0.32,42
1449439200000,2015,12,2015,3,10,7,0.118,0.0357,0.0818,5115.36,32.05,32.05,30.45,1,1,1,194.3,188.2,201.1,135.3,129.2,59,59,59,0,0,0,0.304,0.293,0.313,135.3,129.2,142.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0928,0.0973,0.00725,0.00674,0.00783,0.00028,0.00026,0.00031,0.227,0.217,0.239,0.0089,0.0085,0.0094,25.36,25.35,25.36,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.39,29.9,33.04,30.45,29,32.05,0,0,0,0,0,0,0.169,0,0.0362,0.3,0.69,0.31,43.4
1450044000000,2015,12,2015,3,11,7,0.125,0.0357,0.0889,5571.13,34.87,34.87,33.16,1,1,1,205.9,199.2,213.4,146.9,140.2,59,59,59,0,0,0,0.287,0.276,0.296,146.9,140.2,154.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.099,0.0966,0.102,0.00824,0.00766,0.00887,0.00032,0.0003,0.00035,0.248,0.236,0.261,0.0097,0.0092,0.01,25.32,25.26,25.36,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,34.19,32.58,35.95,33.16,31.6,34.87,0,0,0,0,0,0,0.184,0,0.0361,0.29,0.71,0.29,44.6
1450648800000,2015,12,2015,3,12,7,0.13,0.0357,0.094,5901.53,36.59,36.59,35.13,1,1,1,214.5,209,220.8,155.5,150,59,59,59,0,0,0,0.275,0.267,0.282,155.5,150,161.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.104,0.00897,0.0085,0.0095,0.00035,0.00033,0.00037,0.263,0.254,0.275,0.01,0.0099,0.011,25.25,25.2,25.29,0.94,0.939,0.942,0.97,0.97,0.971,0.912,0.91,0.915,36.21,34.92,37.68,35.13,33.88,36.59,0,0,0,0,0,0,0.195,0,0.036,0.27,0.72,0.28,45.4
1451253600000,2015,12,2015,3,13,7,0.138,0.0393,0.0983,6178.76,38.55,38.55,36.78,1,1,1,227.6,224.9,230.9,162.6,153,65,59,73,0,0,0,0.286,0.258,0.323,162.6,153,169.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.107,0.00957,0.00875,0.0102,0.00038,0.00034,0.0004,0.277,0.261,0.289,0.011,0.01,0.011,25.16,25.14,25.18,0.943,0.94,0.945,0.972,0.97,0.975,0.917,0.912,0.921,37.82,35.5,39.54,36.78,34.44,38.55,0,0,0,0,0,0,0.204,0,0.0397,0.28,0.71,0.29,44.8
1451858400000,2016,1,2015,4,14,7,0.148,0.0442,0.104,6570.23,41.25,41.25,39.11,1,1,1,245.5,237.2,254.1,172.5,164.2,73,73,73,0,0,0,0.298,0.287,0.308,172.5,164.2,181.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.107,0.113,0.0104,0.00971,0.0111,0.00041,0.00038,0.00044,0.296,0.281,0.311,0.012,0.011,0.012,25.03,24.97,25.1,0.946,0.943,0.949,0.976,0.972,0.98,0.923,0.917,0.93,40.06,38.12,42.09,39.11,37.05,41.25,0,0,0,0,0,0,0.217,0,0.044,0.3,0.7,0.3,44.4
1452463200000,2016,1,2015,4,15,7,0.167,0.0442,0.123,7710.96,48.2,48.2,45.9,1,1,1,276.7,260.4,296.5,203.7,187.4,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.264,0.246,0.28,203.7,187.4,223.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.115,0.128,0.0131,0.0117,0.0147,0.00052,0.00046,0.00059,0.351,0.322,0.387,0.014,0.013,0.015,24.84,24.73,24.94,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,47.39,43.58,51.98,45.9,42.7,48.2,0,0,0,0,0,0,0.255,0,0.044,0.26,0.74,0.26,46.2
1453068000000,2016,1,2015,4,16,7,0.19,0.0442,0.146,8851.91,55.47,55.47,52.69,2,2,2,314.3,303.4,326.9,241.3,230.3,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.232,0.223,0.241,241.3,230.3,253.9,990,990,990,965,964.9,965,25,25,25.1,0.134,0.13,0.139,0.0165,0.0153,0.0188,0.00066,0.00061,0.00075,0.256,0.244,0.271,0.01,0.0097,0.011,24.77,24.69,24.84,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,27.16,25.9,28.59,26.34,25.12,27.73,0,0,0,0,0,0,0.293,0,0.044,0.23,0.77,0.23,46.6
1453672800000,2016,1,2015,4,17,7,0.206,0.0442,0.162,9805.18,61.81,61.81,58.36,2,2,2,340.2,329.9,356.1,267.2,256.9,73,73,73,0,0,0,0.215,0.205,0.221,267.2,256.9,283.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.14,0.149,0.0251,0.0202,0.0326,0.001,0.00081,0.0013,0.291,0.276,0.315,0.012,0.011,0.013,24.61,24.5,24.67,0.933,0.931,0.937,0.97,0.97,0.97,0.905,0.903,0.908,30.08,28.93,31.86,29.18,28.06,30.9,0,0,0,0,0,0,0.324,0,0.044,0.21,0.79,0.21,47.6
1454277600000,2016,2,2015,5,18,7,0.233,0.0514,0.182,10983.1,70.82,70.82,65.38,2,2,2,385.5,361.9,411.1,300.5,276.9,85,85,85,0,0,0,0.221,0.207,0.235,300.5,276.9,326.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.148,0.165,0.0408,0.0297,0.0529,0.0017,0.0012,0.0022,0.342,0.307,0.381,0.014,0.012,0.016,24.33,24.17,24.48,0.94,0.935,0.945,0.97,0.97,0.97,0.912,0.907,0.916,33.7,31.09,36.5,32.69,30.15,35.41,0,0,0,0,0,0,0.363,0,0.051,0.22,0.78,0.22,47.1
1454882400000,2016,2,2015,5,19,7,0.267,0.0514,0.215,13018.3,83.85,83.85,77.49,2,2,2,440.9,417.9,469.3,355.9,332.9,85,85,85,0,0,0,0.193,0.181,0.203,355.9,332.9,384.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.176,0.167,0.186,0.067,0.0561,0.0804,0.0027,0.0023,0.0033,0.425,0.391,0.468,0.017,0.016,0.019,23.99,23.82,24.13,0.949,0.946,0.953,0.975,0.97,0.98,0.925,0.917,0.934,39.73,37.25,42.78,38.74,36.13,41.92,0,0,0,0,0,0,0.43,0,0.052,0.19,0.81,0.19,48.8
1455487200000,2016,2,2015,5,20,7,0.315,0.0514,0.264,15629.7,96.4,96.4,93.03,2,2,2,521.6,481.1,562,436.6,396.1,85,85,85,-8.12e-15,-5.684e-14,0,0.163,0.151,0.177,436.6,396.1,477,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.204,0.19,0.221,0.105,0.086,0.124,0.0044,0.0035,0.0052,0.547,0.486,0.61,0.023,0.02,0.026,23.51,23.26,23.75,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.12,44.03,52.02,46.52,43.15,48.2,0,0,0,0,0,0,0.517,0,0.051,0.16,0.84,0.16,49.6
1456092000000,2016,2,2015,5,21,7,0.386,0.0514,0.334,19351.7,127.3,127.3,115.2,3,3,3,638,581.4,699.6,553,496.4,85,85,85,8.12e-15,0,5.684e-14,0.134,0.122,0.146,553,496.4,614.6,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.264,0.232,0.299,0.171,0.133,0.212,0.0072,0.0056,0.0091,0.626,0.531,0.73,0.027,0.022,0.031,22.92,22.57,23.25,0.951,0.946,0.955,0.975,0.97,0.98,0.927,0.917,0.936,39.38,35.69,43.31,38.4,34.62,42.44,0,0,0,0,0,0,0.64,0,0.052,0.13,0.87,0.13,50.1
1456696800000,2016,2,2015,5,22,7,0.478,0.0628,0.415,23244.7,144.6,144.6,138.4,3,3,3,789.8,723.4,854.3,685.9,638.4,103.9,85,107,0,0,0,0.132,0.118,0.143,685.9,638.4,747.3,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.345,0.313,0.385,0.259,0.227,0.3,0.011,0.0098,0.013,0.855,0.77,0.964,0.037,0.033,0.042,22.09,21.72,22.44,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.35,44.74,50.77,46.12,43.85,48.2,0,0,0,0,0,0,0.769,0,0.063,0.13,0.87,0.13,48.6
1457301600000,2016,3,2015,6,23,7,0.573,0.0704,0.503,27030.6,170.5,170.5,160.9,4,3,3.857142857142857,948.2,877,1017,831.8,770,116.4,107,129,0,0,0,0.123,0.113,0.133,831.8,770,887.8,990,990,990,967.7,967.4,968,22.3,22,22.6,0.464,0.406,0.519,0.342,0.312,0.369,0.015,0.014,0.017,1.04,0.961,1.13,0.047,0.043,0.051,21.27,20.92,21.59,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.24,39.94,51.97,41.95,38.98,48.2,0,0,0,0,0,0,0.894,0,0.07,0.12,0.88,0.12,47.2
1457906400000,2016,3,2015,6,24,7,0.706,0.078,0.618,31386,192.8,192.8,186.8,4,4,4,1167,1045,1319,1038,915.8,129,129,129,16.75,0,89.59,0.111,0.0978,0.123,1021,915.8,1100,990,990,990,968.4,968,968.9,21.6,21.1,22,0.679,0.544,0.818,0.509,0.382,0.648,0.024,0.017,0.031,1.47,1.18,1.77,0.068,0.054,0.084,20.11,19.33,20.78,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,47.99,44.58,50.3,46.71,43.69,48.2,0,0,0,0,0,0,1.04,0,0.088,0.11,0.88,0.12,44.5
1458511200000,2016,3,2015,6,25,7,0.905,0.078,0.665,31612.9,192.2,192.2,188.2,4,4,4,1496,1388,1610,1367,1259,129,129,129,267.4,159.2,381.3,0.0864,0.0801,0.0929,1100,1100,1100,990,990,990,969.5,969.1,969.8,20.5,20.2,20.9,0.885,0.847,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.69,18.3,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48,46.97,49.03,47.04,46.03,48.05,0,0,0,0,0,0,1.05,0,0.24,0.086,0.73,0.27,34.9
1459116000000,2016,3,2015,6,26,7,1.04,0.0829,0.665,30321.1,182.9,182.9,180.5,4,4,4,1716,1646,1767,1579,1517,137.1,129,148,478.5,417.5,519.1,0.0799,0.0749,0.0851,1100,1100,1100,990,990,990,970.2,970,970.3,19.8,19.7,20,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,17.95,17.78,18.18,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.04,45.58,46.66,45.12,44.66,45.72,0,0,0,0,0,0,1,0,0.375,0.08,0.64,0.36,29.2
1459720800000,2016,4,2015,7,27,7,1.09,0.0895,0.665,29777.2,178.3,178.3,177.2,4,4,4,1808,1777,1839,1660,1629,148,148,148,560.2,529.4,591.1,0.0819,0.0805,0.0833,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.65,17.55,17.75,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.22,44.94,45.49,44.31,44.05,44.58,0,0,0,0,0,0,0.985,0,0.425,0.082,0.61,0.39,27.3
1460325600000,2016,4,2015,7,28,7,1.14,0.0895,0.665,29375.1,175.8,175.8,174.9,4,4,4,1878,1849,1898,1730,1701,148,148,148,629.7,601.4,650.1,0.0788,0.078,0.08,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.42,17.35,17.51,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.61,44.43,44.85,43.71,43.54,43.96,0,0,0,0,0,0,0.971,0,0.475,0.079,0.58,0.42,25.8
1460930400000,2016,4,2015,7,29,7,1.12,0.0895,0.665,29480.9,177.1,177.1,175.5,4,4,4,1859,1812,1895,1711,1664,148,148,148,611.4,563.5,646.6,0.0796,0.0781,0.0817,1100,1100,1100,990,990,990,970.6,970.5,970.8,19.4,19.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.48,17.37,17.63,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.77,44.46,45.19,43.87,43.57,44.28,0,0,0,0,0,0,0.975,0,0.455,0.08,0.59,0.41,26.3
1461535200000,2016,4,2015,7,30,7,1.04,0.0933,0.665,30309.8,182.9,182.9,180.4,4,4,4,1717,1646,1788,1562,1454,154.3,148,192,462.4,354.5,539.6,0.0901,0.0828,0.117,1100,1100,1100,990,990,990,970.2,970,970.4,19.8,19.6,20,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.94,17.71,18.18,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,46.02,45.4,46.65,45.1,44.49,45.72,0,0,0,0,0,0,1,0,0.375,0.09,0.64,0.36,29.1
1462140000000,2016,5,2015,8,31,7,0.931,0.116,0.665,31356.3,189.5,189.5,186.6,4,4,4,1539,1463,1623,1347,1271,192,192,192,246.9,170.7,331.4,0.125,0.118,0.131,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.896,0.868,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.093,18.55,18.26,18.82,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.61,46.85,48.33,46.66,45.91,47.37,0,0,0,0,0,0,1.04,0,0.266,0.12,0.71,0.29,33.7
1462744800000,2016,5,2015,8,32,7,0.815,0.116,0.659,32202.4,192.8,192.8,191.7,4,4,4,1348,1236,1441,1156,1044,192,192,192,66.78,0,148.8,0.143,0.133,0.155,1090,1044,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.809,0.715,0.859,0.624,0.523,0.648,0.03,0.024,0.031,1.73,1.53,1.81,0.082,0.071,0.087,19.27,18.9,19.83,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.06,48.47,49.79,47.92,47.51,48.2,0,0,0,0,0,0,1.06,0,0.156,0.14,0.81,0.19,39.5
1463349600000,2016,5,2015,8,33,7,0.673,0.116,0.557,29155.9,185.8,185.8,173.5,4,4,4,1114,1037,1199,921.5,845.1,192,192,192,-1.624e-14,-1.137e-13,1.137e-13,0.173,0.16,0.185,921.5,845.1,1007,990,990,990,968.3,968,968.5,21.7,21.5,22,0.564,0.49,0.661,0.387,0.348,0.439,0.018,0.016,0.02,1.2,1.07,1.38,0.055,0.048,0.064,20.54,20.09,20.92,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.28,41.35,47.4,43.39,40.47,46.45,0,0,0,0,0,0,0.964,0,0.116,0.17,0.83,0.17,43.3
1463954400000,2016,5,2015,8,34,7,0.578,0.116,0.462,24748.6,158,158,147.3,4,3,3.2857142857142856,956,905.1,1014,764,713.1,192,192,192,0,0,0,0.201,0.189,0.212,764,713.1,822.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.416,0.37,0.469,0.307,0.277,0.337,0.014,0.012,0.015,0.982,0.911,1.03,0.044,0.041,0.047,21.3,21.03,21.57,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47,39.52,51.53,45.39,38.53,48.2,0,0,0,0,0,0,0.818,0,0.116,0.2,0.8,0.2,42.8
1464559200000,2016,5,2015,8,35,7,0.512,0.0846,0.428,23735.3,144.6,144.6,141.3,3,3,3,847.4,807.6,889.8,707.5,682.9,139.9,119,192,0,0,0,0.164,0.138,0.219,707.5,682.9,741.4,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.363,0.349,0.384,0.274,0.257,0.296,0.012,0.011,0.013,0.897,0.86,0.956,0.04,0.038,0.042,21.81,21.66,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.27,46.43,50.33,47.09,45.5,48.2,0,0,0,0,0,0,0.785,0,0.084,0.17,0.84,0.16,46.4
1465164000000,2016,6,2015,9,36,7,0.468,0.0792,0.389,22037.1,138,138,131.2,3,3,3,774.2,744.1,799.3,643.2,583.1,131,119,161,0,0,0,0.17,0.149,0.216,643.2,583.1,680.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.325,0.294,0.344,0.231,0.191,0.255,0.01,0.0082,0.011,0.787,0.69,0.848,0.034,0.03,0.037,22.22,22.05,22.43,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.63,40.76,46.94,43.72,39.85,46,0,0,0,0,0,0,0.729,0,0.079,0.17,0.83,0.17,47.1
1465768800000,2016,6,2015,9,37,7,0.423,0.0974,0.326,18583.3,117.3,117.3,110.6,3,3,3,699.5,667.3,732.9,538.5,506.3,161,161,161,-8.12e-15,-5.684e-14,0,0.23,0.22,0.241,538.5,506.3,571.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.269,0.251,0.288,0.161,0.139,0.183,0.0069,0.0059,0.0079,0.615,0.56,0.671,0.026,0.024,0.029,22.69,22.5,22.87,0.95,0.947,0.952,0.972,0.97,0.976,0.923,0.918,0.93,37.92,35.84,40.05,36.87,34.77,39.1,0,0,0,0,0,0,0.615,0,0.097,0.23,0.77,0.23,43.9
1466373600000,2016,6,2015,9,38,7,0.381,0.0974,0.283,16264.2,102.4,102.4,96.81,3,2,2.142857142857143,629.6,603,657.2,468.6,442,161,161,161,-1.624e-14,-5.684e-14,5.684e-14,0.256,0.245,0.267,468.6,442,496.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.229,0.214,0.245,0.12,0.108,0.133,0.0051,0.0045,0.0057,0.592,0.544,0.64,0.025,0.023,0.027,22.99,22.87,23.13,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.95,35.18,52.22,45.97,34.12,48.2,0,0,0,0,0,0,0.538,0,0.098,0.26,0.74,0.26,42.7
1466978400000,2016,6,2015,9,39,7,0.345,0.0906,0.254,15119.5,92.42,92.42,90,2,2,2,570.1,547,594.6,420.2,408.7,149.9,135,161,1.624e-14,-5.684e-14,5.684e-14,0.263,0.24,0.283,420.2,408.7,433.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.206,0.202,0.211,0.0973,0.0919,0.104,0.0041,0.0039,0.0044,0.529,0.513,0.55,0.022,0.022,0.023,23.31,23.17,23.42,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.92,44.66,47.15,45,43.76,46.21,0,0,0,0,0,0,0.5,0,0.091,0.26,0.74,0.26,43.8
1467583200000,2016,7,2015,10,40,7,0.313,0.0816,0.232,13890.4,87.17,87.17,82.68,2,2,2,518.1,498,539.6,383.1,363,135,135,135,1.624e-14,0,5.684e-14,0.261,0.25,0.271,383.1,363,404.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.184,0.199,0.0798,0.0704,0.09,0.0033,0.0029,0.0038,0.472,0.442,0.505,0.02,0.018,0.021,23.6,23.47,23.72,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.928,0.936,42.23,40.12,44.47,41.34,39.17,43.58,0,0,0,0,0,0,0.459,0,0.081,0.26,0.74,0.26,44.4
1468188000000,2016,7,2015,10,41,7,0.286,0.0816,0.205,12236,76.92,76.92,72.83,2,2,2,473.4,455.7,491.8,338.4,320.7,135,135,135,0,0,0,0.285,0.275,0.296,338.4,320.7,356.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.176,0.17,0.182,0.0587,0.0504,0.0674,0.0024,0.0021,0.0028,0.405,0.379,0.433,0.017,0.016,0.018,23.86,23.75,23.97,0.947,0.944,0.949,0.972,0.97,0.975,0.92,0.916,0.925,37.48,35.58,39.45,36.42,34.51,38.46,0,0,0,0,0,0,0.405,0,0.081,0.29,0.72,0.28,42.8
1468792800000,2016,7,2015,10,42,7,0.263,0.0993,0.164,9773.92,68.05,68.05,58.18,2,2,2,435.4,419.8,451,271.3,233.8,164.1,135,186,0,-2.842e-14,2.842e-14,0.378,0.299,0.443,271.3,233.8,316,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.154,0.142,0.168,0.0289,0.0156,0.0482,0.0012,0.00064,0.002,0.309,0.258,0.372,0.013,0.011,0.015,24.13,24,24.25,0.934,0.924,0.943,0.97,0.97,0.97,0.906,0.897,0.915,29.99,25.71,35.08,29.09,24.94,34.03,0,0,0,0,0,0,0.323,0,0.099,0.38,0.62,0.38,37.2
1469397600000,2016,7,2015,10,43,7,0.243,0.112,0.131,7953.42,48.2,48.2,47.34,1,1,1,401.9,389.5,415.2,215.9,203.5,186,186,186,0,-2.842e-14,2.842e-14,0.463,0.448,0.478,215.9,203.5,229.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.132,0.141,0.0141,0.013,0.0152,0.00057,0.00053,0.00062,0.384,0.362,0.408,0.016,0.015,0.017,24.21,24.12,24.29,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.07,46.32,51.93,47.34,45.39,48.2,0,0,0,0,0,0,0.263,0,0.112,0.46,0.54,0.46,32.7
1470002400000,2016,8,2015,11,44,7,0.224,0.0696,0.154,9265.91,58.32,58.32,55.15,2,2,2,369.6,355.3,384.3,254.6,240.3,115,115,115,0,-2.842e-14,2.842e-14,0.311,0.299,0.324,254.6,240.3,269.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.138,0.149,0.02,0.0162,0.0261,0.00081,0.00065,0.0011,0.278,0.259,0.299,0.011,0.01,0.012,24.47,24.38,24.56,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.899,0.906,28.43,26.81,30.06,27.58,26.01,29.16,0,0,0,0,0,0,0.306,0,0.07,0.31,0.69,0.31,41.4
1470607200000,2016,8,2015,11,45,7,0.205,0.0834,0.122,7428.93,51.23,51.23,44.22,2,1,1.2857142857142858,339.5,327.7,351.8,201.7,172.7,137.9,115,155,0,-2.842e-14,2.842e-14,0.408,0.327,0.473,201.7,172.7,236.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.118,0.137,0.0129,0.0104,0.0159,0.00052,0.00042,0.00064,0.309,0.251,0.4,0.012,0.01,0.016,24.59,24.48,24.66,0.943,0.924,0.959,0.976,0.97,0.98,0.92,0.896,0.939,38.34,25.94,52.6,36.97,25.16,48.2,0,0,0,0,0,0,0.246,0,0.083,0.41,0.6,0.4,36.2
1471212000000,2016,8,2015,11,46,7,0.19,0.0903,0.0997,6171.41,43,43,36.73,1,1,1,314.2,305,324.1,164.9,153,149.3,115,155,-4.06e-15,-2.842e-14,2.842e-14,0.475,0.377,0.503,164.9,153,190,990,990,990,965,964.9,965,25,25,25.1,0.115,0.111,0.121,0.00977,0.00876,0.0119,0.00039,0.00035,0.00047,0.29,0.269,0.331,0.012,0.011,0.013,24.74,24.68,24.79,0.944,0.94,0.952,0.972,0.97,0.98,0.918,0.912,0.933,37.78,34.98,43.88,36.73,33.93,43,0,0,0,0,0,0,0.204,0,0.0903,0.48,0.52,0.48,32.5
1471816800000,2016,8,2015,11,47,7,0.177,0.0696,0.108,6745.24,42.31,42.31,40.15,1,1,1,293,283.9,302,178,168.9,115,115,115,0,-2.842e-14,2.842e-14,0.393,0.381,0.405,178,168.9,187,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.12,0.0109,0.0101,0.0116,0.00043,0.0004,0.00046,0.31,0.294,0.326,0.012,0.012,0.013,24.82,24.76,24.87,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.92,0.932,41.06,38.95,43.18,40.15,37.92,42.31,0,0,0,0,0,0,0.223,0,0.069,0.39,0.61,0.39,38.1
