datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1597615200000,2020,8,2019,11,46,7,0.24,0.111,0.129,7882.48,48.2,48.2,46.92,1,1,1,397.7,382.9,413,213.7,198.9,184,184,184,1.218e-14,0,2.842e-14,0.463,0.446,0.481,213.7,198.9,229,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.131,0.141,0.0139,0.0127,0.0152,0.00057,0.00051,0.00062,0.381,0.354,0.408,0.015,0.014,0.017,24.23,24.13,24.33,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.57,45.31,51.91,46.92,44.41,48.2,0,0,0,0,0,0,0.261,0,0.111,0.46,0.54,0.46,32.8
1598220000000,2020,8,2019,11,47,7,0.221,0.111,0.11,6784.6,43.37,43.37,40.38,1,1,1,365.4,353.1,378.3,181.4,169.1,184,184,184,8.12e-15,-2.842e-14,2.842e-14,0.504,0.486,0.521,181.4,169.1,194.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.125,0.12,0.129,0.0112,0.0101,0.0123,0.00045,0.00041,0.0005,0.323,0.301,0.346,0.013,0.012,0.014,24.45,24.36,24.53,0.949,0.946,0.953,0.978,0.973,0.98,0.928,0.92,0.934,41.31,38.48,44.25,40.38,37.44,43.37,0,0,0,0,0,0,0.224,0,0.111,0.5,0.5,0.5,30.7
1598824800000,2020,8,2019,11,48,7,0.203,0.0874,0.115,7182.64,46.72,46.72,42.75,1,1,1,334.8,319.5,349,190.3,165,144.6,138,184,-1.218e-14,-2.842e-14,0,0.431,0.399,0.527,190.3,165,207.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.119,0.13,0.0119,0.00978,0.0134,0.00048,0.00039,0.00054,0.335,0.294,0.366,0.013,0.012,0.015,24.59,24.51,24.68,0.952,0.944,0.956,0.979,0.971,0.98,0.931,0.917,0.937,43.68,37.54,47.67,42.75,36.44,46.72,0,0,0,0,0,0,0.238,0,0.088,0.43,0.57,0.43,35.4
1599429600000,2020,9,2019,12,49,7,0.183,0.0783,0.105,6525,40.77,40.77,38.84,1,1,1,302.5,290.2,314.8,173,164.5,129.4,118,138,-8.12e-15,-2.842e-14,2.842e-14,0.427,0.395,0.456,173,164.5,180.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.114,0.119,0.0105,0.00974,0.0111,0.00042,0.00039,0.00044,0.303,0.289,0.314,0.012,0.012,0.013,24.78,24.72,24.84,0.947,0.944,0.949,0.976,0.971,0.98,0.923,0.917,0.929,39.81,37.77,41.62,38.84,36.68,40.77,0,0,0,0,0,0,0.216,0,0.078,0.43,0.57,0.43,35.7
1600034400000,2020,9,2019,12,50,7,0.167,0.0714,0.096,5958.79,37.84,37.84,35.47,1,1,1,276.7,267.5,286.7,158.7,149.5,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.427,0.412,0.441,158.7,149.5,168.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.113,0.00924,0.00846,0.0101,0.00037,0.00034,0.0004,0.275,0.259,0.293,0.011,0.01,0.012,24.92,24.86,24.97,0.942,0.939,0.945,0.971,0.97,0.974,0.914,0.911,0.92,36.54,34.39,38.87,35.47,33.36,37.84,0,0,0,0,0,0,0.197,0,0.071,0.43,0.57,0.43,35.7
1600639200000,2020,9,2019,12,51,7,0.155,0.0714,0.0832,5139.97,32.66,32.66,30.6,1,1,1,255.5,246.5,264.5,137.5,128.5,118,118,118,-8.12e-15,-2.842e-14,0,0.462,0.446,0.479,137.5,128.5,146.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0985,0.105,0.00744,0.00667,0.00821,0.00029,0.00026,0.00033,0.237,0.221,0.253,0.0094,0.0087,0.01,25.04,24.99,25.1,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.54,29.42,33.68,30.6,28.54,32.66,0,0,0,0,0,0,0.17,0,0.0718,0.46,0.54,0.46,33.2
1601244000000,2020,9,2019,12,52,7,0.143,0.0641,0.079,4889.48,31.21,31.21,29.1,1,1,1,236.6,229.3,244,130.6,121.1,106,97,118,2.03e-15,0,1.421e-14,0.447,0.41,0.494,130.6,121.1,139.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0983,0.0959,0.101,0.00685,0.00604,0.00762,0.00027,0.00024,0.0003,0.224,0.208,0.239,0.0088,0.0082,0.0094,25.16,25.12,25.2,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,30,27.67,32.18,29.1,26.84,31.21,0,0,0,0,0,0,0.162,0,0.064,0.45,0.55,0.45,34.2
1601848800000,2020,10,2020,1,1,7,0.134,0.0587,0.0757,4688.23,29.22,29.22,27.91,1,1,1,222.1,216.4,227.9,125.1,119.4,97,97,97,-4.06e-15,-1.421e-14,0,0.437,0.426,0.448,125.1,119.4,130.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0956,0.0936,0.0976,0.00639,0.0059,0.00688,0.00025,0.00023,0.00027,0.213,0.203,0.224,0.0084,0.008,0.0088,25.25,25.21,25.3,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.77,27.39,30.13,27.91,26.57,29.22,0,0,0,0,0,0,0.155,0,0.0583,0.44,0.56,0.44,35
1602453600000,2020,10,2020,1,2,7,0.127,0.0587,0.0684,4217.62,26.12,26.12,25.1,1,1,1,210.2,205.7,214.5,113.2,108.7,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.461,0.452,0.471,113.2,108.7,117.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0913,0.0898,0.0929,0.00537,0.00499,0.00574,0.00021,0.0002,0.00022,0.192,0.184,0.2,0.0075,0.0072,0.0078,25.35,25.31,25.38,0.92,0.917,0.923,0.97,0.97,0.97,0.893,0.889,0.896,25.88,24.82,26.93,25.1,24.07,26.12,0,0,0,0,0,0,0.139,0,0.0586,0.46,0.54,0.46,33.2
1603058400000,2020,10,2020,1,3,7,0.12,0.0587,0.0611,566.927,23.62,23.62,3.375,1,1,1,198.1,192.3,203.8,101.1,95.34,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.49,0.476,0.504,101.1,95.34,106.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0851,0.0891,0.00434,0.00385,0.00483,0.00017,0.00015,0.00019,0.17,0.16,0.181,0.0067,0.0063,0.0071,25.42,25.4,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.479,0,24.35,3.375,0,23.62,0,6,0,0,0.857,0,0.0187,0.857,0.0589,0.49,0.51,0.49,4.72
1603663200000,2020,10,2020,1,4,7,0.112,0.0561,0.0564,618.227,25.76,25.76,3.68,1,1,1,186,182.8,190.4,93.3,86.04,92.71,67,97,-6.09e-15,-1.421e-14,1.421e-14,0.498,0.367,0.53,93.3,86.04,115.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0838,0.0818,0.0887,0.00368,0.00306,0.00559,0.00014,0.00012,0.00022,0.156,0.143,0.193,0.0061,0.0056,0.0076,25.42,25.37,25.42,0.132,0,0.922,0.139,0,0.97,0.128,0,0.894,3.794,0,26.56,3.68,0,25.76,0,6,0,0,0.857,0,0.0204,0.857,0.0556,0.5,0.5,0.5,5.52
1604268000000,2020,11,2020,2,5,7,0.114,0.0405,0.0737,4579.69,28.55,28.55,27.26,1,1,1,188.9,183.6,194.3,121.9,116.6,67,67,67,0,-1.421e-14,1.421e-14,0.355,0.345,0.365,121.9,116.6,127.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.089,0.0928,0.00611,0.00566,0.00657,0.00024,0.00022,0.00026,0.204,0.195,0.214,0.008,0.0076,0.0083,25.37,25.37,25.37,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.895,0.901,28.1,26.76,29.43,27.26,25.96,28.55,0,0,0,0,0,0,0.151,0,0.0403,0.36,0.65,0.35,40.2
1604872800000,2020,11,2020,2,6,7,0.12,0.0405,0.0797,4972.03,31.6,31.6,29.6,1,1,1,198.7,191.2,207.4,131.7,124.2,67,67,67,2.03e-15,0,1.421e-14,0.337,0.323,0.35,131.7,124.2,140.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0917,0.0974,0.00695,0.00631,0.00768,0.00027,0.00025,0.0003,0.222,0.208,0.237,0.0087,0.0081,0.0093,25.36,25.32,25.38,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.51,28.69,32.58,29.6,27.83,31.6,0,0,0,0,0,0,0.164,0,0.0403,0.34,0.66,0.34,41.4
1605477600000,2020,11,2020,2,7,7,0.129,0.0405,0.0883,5528.87,33.61,33.61,32.91,1,1,1,213.1,207.7,216.1,146.1,140.7,67,67,67,0,0,0,0.315,0.31,0.323,146.1,140.7,149.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0994,0.0975,0.101,0.00817,0.00771,0.00843,0.00032,0.0003,0.00033,0.247,0.238,0.253,0.0097,0.0093,0.0099,25.27,25.25,25.32,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.93,32.64,34.65,32.91,31.66,33.61,0,0,0,0,0,0,0.183,0,0.0407,0.31,0.68,0.32,42.9
1606082400000,2020,11,2020,2,8,7,0.134,0.0405,0.0937,5868.8,35.97,35.97,34.93,1,1,1,221.9,218.3,226.5,155,151.3,67,67,67,0,0,0,0.302,0.296,0.307,155,151.3,159.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.104,0.00892,0.00861,0.00931,0.00035,0.00034,0.00037,0.263,0.257,0.271,0.01,0.01,0.011,25.21,25.17,25.23,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.913,36.01,35.17,37.08,34.93,34.11,35.97,0,0,0,0,0,0,0.194,0,0.0403,0.3,0.7,0.3,43.8
1606687200000,2020,11,2020,2,9,7,0.141,0.0364,0.105,6609.13,41.82,41.82,39.34,1,1,1,233.1,225.2,242.1,172.9,158.2,60.14,59,67,0,0,0,0.259,0.244,0.298,172.9,158.2,183.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.104,0.112,0.0104,0.00919,0.0113,0.00041,0.00036,0.00045,0.295,0.269,0.313,0.012,0.011,0.012,25.11,25.03,25.18,0.946,0.941,0.949,0.976,0.97,0.98,0.924,0.913,0.93,40.28,36.76,42.67,39.34,35.66,41.82,0,0,0,0,0,0,0.219,0,0.036,0.26,0.74,0.26,46.9
1607292000000,2020,12,2020,3,10,7,0.154,0.0357,0.118,7510.37,46.55,46.55,44.7,1,1,1,254.6,245.7,262.6,195.6,186.7,59,59,59,4.06e-15,0,2.842e-14,0.232,0.225,0.24,195.6,186.7,203.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.113,0.119,0.0124,0.0116,0.0131,0.00049,0.00046,0.00052,0.335,0.319,0.349,0.013,0.013,0.014,24.95,24.9,25.01,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.62,43.51,47.5,44.7,42.64,46.55,0,0,0,0,0,0,0.248,0,0.036,0.23,0.77,0.23,48.8
1607896800000,2020,12,2020,3,11,7,0.17,0.0357,0.134,8210.19,51.3,51.3,48.87,2,1,1.2857142857142858,280.9,267.8,293.5,221.9,208.8,59,59,59,0,-2.842e-14,2.842e-14,0.21,0.201,0.22,221.9,208.8,234.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.121,0.13,0.0146,0.0135,0.0157,0.00058,0.00054,0.00062,0.337,0.241,0.389,0.013,0.0096,0.015,24.84,24.77,24.9,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.75,25.91,52.61,41.62,25.13,48.2,0,0,0,0,0,0,0.272,0,0.036,0.21,0.79,0.21,48.3
1608501600000,2020,12,2020,3,12,7,0.194,0.0357,0.158,9619.18,62.88,62.88,57.26,2,2,2,320.5,297.6,346.3,261.5,238.6,59,59,59,4.06e-15,0,2.842e-14,0.184,0.17,0.198,261.5,238.6,287.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.131,0.149,0.0234,0.016,0.0346,0.00094,0.00064,0.0014,0.282,0.251,0.32,0.011,0.01,0.013,24.72,24.55,24.86,0.931,0.926,0.937,0.97,0.97,0.97,0.903,0.898,0.909,29.51,26.92,32.41,28.63,26.11,31.44,0,0,0,0,0,0,0.318,0,0.036,0.18,0.81,0.19,49.6
1609106400000,2020,12,2020,3,13,7,0.235,0.0393,0.195,11833.4,76.14,76.14,70.44,2,2,2,387.8,358,422,322.8,299,65,59,73,0,0,0,0.167,0.153,0.184,322.8,299,349,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.162,0.153,0.172,0.0513,0.0401,0.0637,0.0021,0.0016,0.0026,0.374,0.337,0.414,0.015,0.014,0.017,24.29,24.09,24.47,0.944,0.94,0.948,0.971,0.97,0.974,0.916,0.912,0.924,36.28,33.73,39.09,35.22,32.72,38.07,0,0,0,0,0,0,0.391,0,0.04,0.17,0.83,0.17,50.4
1609711200000,2021,1,2020,4,14,7,0.283,0.0442,0.239,14468.6,93.17,93.17,86.12,2,2,2,467.8,434.3,502.1,394.8,361.3,73,73,73,0,0,0,0.156,0.145,0.168,394.8,361.3,429.1,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.188,0.176,0.2,0.0853,0.0695,0.102,0.0035,0.0028,0.0042,0.483,0.432,0.534,0.02,0.018,0.022,23.81,23.61,24.01,0.954,0.95,0.957,0.979,0.977,0.98,0.934,0.928,0.938,43.96,40.41,47.53,43.06,39.48,46.58,0,0,0,0,0,0,0.478,0,0.044,0.16,0.84,0.16,51.1
1610316000000,2021,1,2020,4,15,7,0.333,0.055,0.278,16172.8,102.5,102.5,96.27,3,2,2.142857142857143,550,513.9,581.2,459,422.9,91,91,91,-1.624e-14,-5.684e-14,5.684e-14,0.166,0.157,0.177,459,422.9,490.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.214,0.2,0.23,0.116,0.0986,0.13,0.0048,0.0041,0.0055,0.567,0.523,0.619,0.024,0.022,0.026,23.36,23.2,23.56,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.69,35.23,52.39,45.69,34.17,48.2,0,0,0,0,0,0,0.535,0,0.055,0.17,0.83,0.17,48.6
1610920800000,2021,1,2020,4,16,7,0.382,0.0651,0.317,18268.6,114,114,108.7,3,3,3,631.2,592.9,671.1,523.6,501.9,107.6,91,120,-8.12e-15,-5.684e-14,0,0.17,0.147,0.19,523.6,501.9,551.1,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.251,0.236,0.269,0.151,0.136,0.169,0.0064,0.0057,0.0072,0.58,0.541,0.628,0.025,0.023,0.027,23,22.79,23.19,0.948,0.946,0.951,0.971,0.97,0.974,0.921,0.918,0.926,37.33,36.01,39.03,36.25,34.93,38.02,0,0,0,0,0,0,0.604,0,0.065,0.17,0.83,0.17,47.8
1611525600000,2021,1,2020,4,17,7,0.445,0.0726,0.372,21248.9,133.5,133.5,126.5,3,3,3,735.4,688.4,774,615.4,568.4,120,120,120,0,0,0,0.163,0.155,0.174,615.4,568.4,654,990,990,990,966.8,966.7,967,23.2,23,23.3,0.305,0.278,0.327,0.212,0.181,0.238,0.0092,0.0077,0.01,0.737,0.657,0.802,0.032,0.028,0.035,22.42,22.2,22.69,0.955,0.952,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.05,40.13,45.4,42.16,39.18,44.49,0,0,0,0,0,0,0.703,0,0.073,0.16,0.84,0.16,47.8
1612130400000,2021,2,2020,5,18,7,0.486,0.0829,0.403,22706.5,139.5,139.5,135.2,3,3,3,803.5,780.1,829.1,666.5,643.1,137,137,137,0,0,0,0.171,0.165,0.176,666.5,643.1,692.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.337,0.323,0.351,0.246,0.231,0.263,0.011,0.01,0.012,0.825,0.786,0.868,0.036,0.034,0.038,22.06,21.92,22.19,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.97,44.6,47.44,45.05,43.71,46.5,0,0,0,0,0,0,0.751,0,0.083,0.17,0.83,0.17,46.7
1612735200000,2021,2,2020,5,19,7,0.533,0.0829,0.45,24434,156,156,145.4,4,3,3.142857142857143,881,838.6,936.9,744,701.6,137,137,137,0,0,0,0.156,0.146,0.163,744,701.6,799.9,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.389,0.356,0.438,0.296,0.27,0.326,0.013,0.012,0.015,0.948,0.884,1.02,0.042,0.039,0.045,21.63,21.38,21.86,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,48.38,39.96,51.92,46.62,39,48.2,0,0,0,0,0,0,0.808,0,0.083,0.16,0.84,0.16,45.8
1613340000000,2021,2,2020,5,20,7,0.681,0.085,0.592,30392.1,192.8,192.8,180.9,4,4,4,1126,967.5,1304,985.3,830.5,140.6,137,162,6.694,0,41.7,0.126,0.11,0.142,978.6,830.5,1100,990,990,990,968.3,967.8,968.9,21.7,21.1,22.2,0.63,0.466,0.81,0.473,0.341,0.648,0.022,0.015,0.031,1.37,1.03,1.76,0.063,0.046,0.083,20.34,19.39,21.2,0.955,0.953,0.956,0.98,0.979,0.98,0.935,0.933,0.936,46.44,41.18,50.45,45.23,40.3,48.2,0,0,0,0,0,0,1.01,0,0.089,0.12,0.87,0.13,44.6
1613944800000,2021,2,2020,5,21,7,0.905,0.098,0.665,31612,192.8,192.8,188.2,4,4,4,1497,1367,1620,1335,1205,162,162,162,235.1,104.8,358.1,0.109,0.1,0.119,1100,1100,1100,990,990,990,969.5,969.1,969.9,20.5,20.1,20.9,0.881,0.836,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.092,18.7,18.27,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.01,46.89,49.24,47.04,45.96,48.2,0,0,0,0,0,0,1.05,0,0.24,0.11,0.73,0.27,34.9
1614549600000,2021,3,2020,6,22,7,1.01,0.145,0.665,30627.2,183,183,182.3,4,4,4,1663,1643,1673,1424,1404,239,239,239,323.6,304.2,334,0.144,0.143,0.145,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.918,0.917,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.093,0.094,18.12,18.09,18.19,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.51,46.42,46.67,45.58,45.49,45.74,0,0,0,0,0,0,1.01,0,0.345,0.14,0.66,0.34,30.3
1615154400000,2021,3,2020,6,23,7,0.988,0.125,0.665,30800.7,184,184,183.3,4,4,4,1633,1614,1646,1426,1401,207,183,239,325.8,300.9,353.6,0.127,0.112,0.146,1100,1100,1100,990,990,990,969.9,969.9,970,20.1,20,20.1,0.914,0.911,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.092,0.093,18.22,18.18,18.29,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.77,46.65,46.94,45.83,45.71,46,0,0,0,0,0,0,1.02,0,0.323,0.13,0.67,0.33,31.2
1615759200000,2021,3,2020,6,24,7,0.961,0.111,0.665,31057.7,185.2,185.2,184.9,4,4,4,1588,1578,1604,1405,1395,183,183,183,305.4,294.7,320.7,0.115,0.114,0.116,1100,1100,1100,990,990,990,969.8,969.7,969.8,20.2,20.2,20.3,0.909,0.908,0.91,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.37,18.32,18.41,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.16,47.03,47.25,46.22,46.09,46.31,0,0,0,0,0,0,1.03,0,0.296,0.12,0.69,0.31,32.3
1616364000000,2021,3,2020,6,25,7,0.968,0.111,0.665,30990.8,185.3,185.3,184.5,4,4,4,1600,1574,1646,1417,1391,183,183,183,317.1,291.4,363.5,0.114,0.111,0.116,1100,1100,1100,990,990,990,969.8,969.7,970,20.2,20,20.3,0.91,0.907,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.093,18.33,18.18,18.42,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.06,46.65,47.28,46.12,45.72,46.34,0,0,0,0,0,0,1.02,0,0.303,0.11,0.69,0.31,32
1616968800000,2021,3,2020,6,26,7,1.06,0.0986,0.665,30057.3,182.1,182.1,178.9,4,4,4,1761,1670,1853,1598,1487,163,148,183,497.8,386.7,604.9,0.0931,0.0799,0.11,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.8,17.5,18.1,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.64,44.82,46.45,44.73,43.93,45.52,0,0,0,0,0,0,0.994,0,0.395,0.093,0.63,0.37,28.4
1617573600000,2021,4,2020,7,27,7,1.21,0.0895,0.665,28715,174.6,174.6,170.9,4,4,4,2001,1884,2119,1853,1736,148,148,148,752.8,636.1,870.9,0.0741,0.0698,0.0786,1100,1100,1100,990,990,990,971.1,970.7,971.4,18.9,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.05,16.74,17.4,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.6,42.76,44.55,42.73,41.91,43.66,0,0,0,0,0,0,0.95,0,0.545,0.074,0.55,0.45,23.7
1618178400000,2021,4,2020,7,28,7,1.36,0.0895,0.665,27573.3,166.6,166.6,164.1,4,4,4,2254,2159,2322,2106,2011,148,148,148,1006,911,1074,0.0657,0.0637,0.0686,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.25,16.64,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.88,41.45,42.5,41.03,40.58,41.65,0,0,0,0,0,0,0.912,0,0.695,0.066,0.49,0.51,20.3
1618783200000,2021,4,2020,7,29,7,1.41,0.119,0.665,27250.3,163,163,162.2,4,4,4,2326,2296,2340,2129,2079,197.3,148,217,1029,978.5,1089,0.0848,0.0633,0.0945,1100,1100,1100,990,990,990,971.9,971.8,971.9,18.1,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.24,16.2,16.31,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.927,41.42,41.32,41.61,40.55,40.45,40.76,0,0,0,0,0,0,0.901,0,0.745,0.084,0.47,0.53,19.3
1619388000000,2021,4,2020,7,30,7,1.32,0.127,0.665,27881.8,168.5,168.5,166,4,4,4,2184,2086,2277,1974,1894,209.9,192,217,874,794.3,959.9,0.0961,0.0906,0.101,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.36,16.82,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.929,42.34,41.74,42.97,41.49,40.89,42.11,0,0,0,0,0,0,0.922,0,0.655,0.096,0.5,0.5,21.1
1619992800000,2021,5,2020,8,31,7,1.19,0.116,0.665,28909.6,175.1,175.1,172.1,4,4,4,1961,1870,2054,1769,1678,192,192,192,669.1,578.2,761.9,0.0981,0.0935,0.103,1100,1100,1100,990,990,990,971,970.7,971.2,19,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.16,16.9,17.44,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.9,43.18,44.67,43.02,42.32,43.78,0,0,0,0,0,0,0.956,0,0.525,0.097,0.56,0.44,24.3
1620597600000,2021,5,2020,8,32,7,1.06,0.116,0.665,30102.3,181.9,181.9,179.2,4,4,4,1753,1676,1839,1561,1484,192,192,192,460.9,384.3,547.1,0.11,0.104,0.115,1100,1100,1100,990,990,990,970.3,970.1,970.6,19.7,19.4,19.9,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.83,17.55,18.08,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.71,44.94,46.39,44.8,44.05,45.46,0,0,0,0,0,0,0.995,0,0.395,0.11,0.63,0.37,28.4
1621202400000,2021,5,2020,8,33,7,0.964,0.116,0.665,31024.4,186.4,186.4,184.7,4,4,4,1594,1542,1653,1402,1350,192,192,192,301.6,250.1,361.1,0.121,0.116,0.125,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.911,0.906,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.093,18.35,18.16,18.53,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.11,46.59,47.56,46.17,45.66,46.61,0,0,0,0,0,0,1.03,0,0.299,0.12,0.69,0.31,32.2
1621807200000,2021,5,2020,8,34,7,0.886,0.116,0.665,31812.3,191.8,191.8,189.4,4,4,4,1465,1400,1526,1273,1208,192,192,192,173.2,108.5,234.1,0.131,0.126,0.137,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.871,0.842,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.086,0.091,18.81,18.58,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.31,47.7,48.93,47.34,46.75,47.96,0,0,0,0,0,0,1.05,0,0.221,0.13,0.75,0.25,35.9
1622412000000,2021,5,2020,8,35,7,0.76,0.1,0.646,32117.3,192.8,192.8,191.2,4,4,4,1257,1157,1367,1091,996.2,165.4,161,192,24.18,0,74.82,0.132,0.121,0.14,1067,996.2,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.755,0.64,0.828,0.575,0.421,0.648,0.027,0.019,0.031,1.62,1.34,1.78,0.076,0.062,0.085,19.67,19.17,20.27,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.08,47.29,50,47.79,46.35,48.2,0,0,0,0,0,0,1.06,0,0.114,0.13,0.85,0.15,42.3
1623016800000,2021,6,2020,9,36,7,0.636,0.0974,0.539,28522.7,181.2,181.2,169.8,4,4,4,1052,982.1,1127,890.5,821.1,161,161,161,1.624e-14,-1.137e-13,1.137e-13,0.153,0.143,0.164,890.5,821.1,966,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.529,0.465,0.598,0.37,0.336,0.407,0.017,0.015,0.019,1.14,1.02,1.27,0.052,0.046,0.059,20.8,20.43,21.15,0.955,0.954,0.955,0.98,0.977,0.98,0.935,0.932,0.936,43.33,40.6,46.22,42.44,39.68,45.3,0,0,0,0,0,0,0.943,0,0.097,0.15,0.85,0.15,44.8
1623621600000,2021,6,2020,9,37,7,0.555,0.0974,0.457,24682.9,155.9,155.9,146.9,4,3,3.2857142857142856,917,870.7,965.1,756,709.7,161,161,161,0,0,0,0.176,0.167,0.185,756,709.7,804.1,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.406,0.366,0.45,0.303,0.275,0.328,0.014,0.012,0.015,0.965,0.903,1.02,0.043,0.04,0.045,21.47,21.25,21.71,0.956,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.91,39.26,51.49,45.3,38.25,48.2,0,0,0,0,0,0,0.816,0,0.098,0.18,0.82,0.18,44.5
1624226400000,2021,6,2020,9,38,7,0.495,0.127,0.368,20678.2,129.8,129.8,123.1,3,3,3,818.6,785.6,856.3,608.6,575.6,210,210,210,0,0,0,0.257,0.245,0.267,608.6,575.6,646.3,990,990,990,967.2,967,967.3,22.8,22.7,23,0.316,0.297,0.338,0.208,0.185,0.233,0.0091,0.0081,0.01,0.74,0.684,0.804,0.032,0.03,0.035,22.09,21.87,22.27,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,41.92,39.91,44.16,41.03,38.95,43.28,0,0,0,0,0,0,0.684,0,0.127,0.26,0.74,0.26,41.8
1624831200000,2021,6,2020,9,39,7,0.454,0.119,0.335,18953.2,115.5,115.5,112.8,3,3,3,750,716.2,778.8,553.7,530.2,196.3,186,210,0,0,0,0.262,0.247,0.275,553.7,530.2,568.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.282,0.267,0.294,0.171,0.155,0.181,0.0074,0.0067,0.0079,0.645,0.603,0.673,0.028,0.026,0.029,22.46,22.31,22.63,0.951,0.949,0.952,0.973,0.97,0.975,0.925,0.921,0.928,38.64,37.23,39.5,37.61,36.12,38.51,0,0,0,0,0,0,0.627,0,0.119,0.26,0.74,0.26,41.7
1625436000000,2021,7,2020,10,40,7,0.406,0.112,0.294,16734.2,106.1,106.1,99.61,3,2,2.4285714285714284,672,640.5,704.5,486,454.5,186,186,186,8.12e-15,0,5.684e-14,0.277,0.264,0.29,486,454.5,518.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.242,0.224,0.26,0.129,0.114,0.147,0.0055,0.0048,0.0063,0.593,0.547,0.641,0.025,0.023,0.027,22.82,22.7,22.95,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.13,35.05,51.88,42.37,33.99,48.2,0,0,0,0,0,0,0.553,0,0.112,0.28,0.72,0.28,41.2
1626040800000,2021,7,2020,10,41,7,0.365,0.112,0.253,14947.5,94.33,94.33,88.97,2,2,2,604.3,578.4,631.5,418.3,392.4,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.308,0.295,0.322,418.3,392.4,445.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.208,0.198,0.219,0.0964,0.0842,0.109,0.0041,0.0035,0.0046,0.529,0.49,0.571,0.022,0.021,0.024,23.16,23,23.31,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.39,42.78,48.13,44.49,41.93,47.16,0,0,0,0,0,0,0.494,0,0.112,0.31,0.69,0.31,41
1626645600000,2021,7,2020,10,42,7,0.331,0.13,0.201,11844.1,82.13,82.13,70.5,2,2,2,547.3,525.1,570,332,298.1,215.3,186,227,8.12e-15,0,5.684e-14,0.394,0.326,0.432,332,298.1,384,990,990,990,966.1,966,966.2,23.9,23.8,24,0.18,0.169,0.195,0.0557,0.0397,0.0802,0.0023,0.0017,0.0034,0.402,0.352,0.477,0.017,0.015,0.02,23.54,23.36,23.68,0.946,0.941,0.953,0.973,0.97,0.98,0.92,0.912,0.934,36.23,32.57,41.9,35.25,31.59,41.07,0,0,0,0,0,0,0.392,0,0.13,0.39,0.61,0.39,35.8
1627250400000,2021,7,2020,10,43,7,0.301,0.134,0.168,9889.66,62.9,62.9,58.87,2,2,2,498.2,478.4,517.7,277.3,258.7,220.9,184,227,0,0,0,0.443,0.385,0.467,277.3,258.7,294.4,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.161,0.155,0.166,0.0299,0.0211,0.0379,0.0012,0.00087,0.0016,0.321,0.293,0.344,0.013,0.012,0.014,23.84,23.73,23.92,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.34,28.29,32.42,29.43,27.44,31.45,0,0,0,0,0,0,0.327,0,0.133,0.45,0.56,0.44,32.9
1627855200000,2021,8,2020,11,44,7,0.273,0.111,0.162,9597.67,61.45,61.45,57.13,2,2,2,451.2,432.1,471.5,267.2,248.1,184,184,184,0,0,0,0.408,0.39,0.426,267.2,248.1,287.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.155,0.148,0.162,0.0252,0.0168,0.0347,0.001,0.00069,0.0014,0.303,0.275,0.333,0.012,0.011,0.014,24.07,23.94,24.18,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.901,0.91,29.45,27.34,31.67,28.56,26.52,30.72,0,0,0,0,0,0,0.317,0,0.111,0.41,0.59,0.41,35.2
1628460000000,2021,8,2020,11,45,7,0.248,0.0988,0.149,8880.25,55.75,55.75,52.86,2,2,2,409.7,394.1,425.9,246.4,236.1,163.3,155,184,0,-2.842e-14,2.842e-14,0.398,0.374,0.438,246.4,236.1,259.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.145,0.141,0.149,0.0175,0.0158,0.0214,0.00071,0.00065,0.00087,0.271,0.261,0.288,0.011,0.011,0.012,24.29,24.22,24.37,0.928,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.25,25.97,28.74,26.43,25.19,27.88,0,0,0,0,0,0,0.294,0,0.099,0.4,0.6,0.4,35.8
1629064800000,2021,8,2020,11,46,7,0.227,0.0937,0.133,8075.26,50.19,50.19,48.07,2,1,1.1428571428571428,374.7,361.6,388.9,219.7,206.6,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.414,0.399,0.429,219.7,206.6,233.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.13,0.14,0.0144,0.0133,0.0156,0.00058,0.00054,0.00063,0.366,0.256,0.404,0.015,0.01,0.016,24.36,24.28,24.43,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.29,25.87,52.18,44.48,25.1,48.2,0,0,0,0,0,0,0.267,0,0.094,0.41,0.59,0.41,35.6
1629669600000,2021,8,2020,11,47,7,0.209,0.0937,0.115,7173.6,45.46,45.46,42.7,1,1,1,345.3,333.4,357.5,190.3,178.4,155,155,155,0,-2.842e-14,2.842e-14,0.449,0.434,0.465,190.3,178.4,202.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.129,0.0119,0.0109,0.013,0.00048,0.00044,0.00052,0.335,0.314,0.357,0.013,0.013,0.014,24.54,24.46,24.62,0.952,0.948,0.955,0.98,0.978,0.98,0.933,0.927,0.936,43.59,40.86,46.39,42.7,39.95,45.46,0,0,0,0,0,0,0.237,0,0.094,0.45,0.55,0.45,34.3
1630274400000,2021,8,2020,11,48,7,0.192,0.0778,0.114,7140.36,46.32,46.32,42.5,1,1,1,317.1,303.1,329.9,188.5,171.3,128.6,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.405,0.366,0.475,188.5,171.3,204.8,990,990,990,965,964.9,965,25,25,25.1,0.121,0.118,0.125,0.0118,0.0103,0.0132,0.00047,0.00041,0.00053,0.33,0.302,0.358,0.013,0.012,0.014,24.68,24.63,24.76,0.951,0.946,0.956,0.979,0.974,0.98,0.931,0.922,0.937,43.42,39.21,47.26,42.5,38.21,46.32,0,0,0,0,0,0,0.236,0,0.078,0.41,0.59,0.41,37.2
1630879200000,2021,9,2020,12,49,7,0.174,0.0714,0.102,6386.51,41.04,41.04,38.01,1,1,1,287.3,275.5,299.5,169.3,157.5,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.411,0.394,0.428,169.3,157.5,181.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.117,0.0101,0.00913,0.0112,0.0004,0.00036,0.00045,0.294,0.273,0.316,0.012,0.011,0.013,24.86,24.79,24.93,0.945,0.942,0.949,0.974,0.97,0.98,0.921,0.913,0.93,39.01,36.24,41.88,38.01,35.15,41.04,0,0,0,0,0,0,0.211,0,0.072,0.41,0.59,0.41,36.7
1631484000000,2021,9,2020,12,50,7,0.159,0.0714,0.0876,5421.01,34.35,34.35,32.27,1,1,1,262.8,253.9,271.9,144.8,135.9,118,118,118,8.12e-15,0,2.842e-14,0.449,0.434,0.465,144.8,135.9,153.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.107,0.00806,0.0073,0.00883,0.00032,0.00029,0.00035,0.25,0.234,0.267,0.0099,0.0093,0.011,25,24.95,25.05,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.27,31.15,35.41,32.27,30.22,34.35,0,0,0,0,0,0,0.179,0,0.0714,0.45,0.55,0.45,34.1
1632088800000,2021,9,2020,12,51,7,0.147,0.0714,0.0752,4632.35,29.53,29.53,27.57,1,1,1,242.3,234.4,250.8,124.3,116.5,118,118,118,0,-1.421e-14,1.421e-14,0.487,0.47,0.503,124.3,116.5,132.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.097,0.0943,0.1,0.00632,0.00565,0.00704,0.00025,0.00022,0.00028,0.214,0.2,0.229,0.0084,0.0079,0.0091,25.13,25.07,25.19,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.43,26.56,30.44,27.57,25.76,29.53,0,0,0,0,0,0,0.153,0,0.0718,0.49,0.51,0.49,31.5
1632693600000,2021,9,2020,12,52,7,0.137,0.0659,0.0715,4407.19,29.41,29.41,26.23,1,1,1,227.3,223.2,232,118.3,106.6,109,97,118,4.06e-15,0,1.421e-14,0.48,0.424,0.525,118.3,106.6,131.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0942,0.0908,0.0979,0.0058,0.00481,0.00695,0.00023,0.00019,0.00027,0.202,0.182,0.225,0.0079,0.0072,0.0089,25.23,25.2,25.27,0.924,0.916,0.931,0.97,0.97,0.97,0.896,0.889,0.903,27.04,24.2,30.32,26.23,23.47,29.41,0,0,0,0,0,0,0.146,0,0.0655,0.48,0.52,0.48,32.2
1633298400000,2021,10,2021,1,1,7,0.136,0.0587,0.0771,4778.86,29.22,29.22,28.45,1,1,1,224.5,218.6,227.9,127.5,121.6,97,97,97,2.03e-15,0,1.421e-14,0.432,0.426,0.444,127.5,121.6,130.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0943,0.0976,0.00659,0.00609,0.00688,0.00026,0.00024,0.00027,0.218,0.207,0.224,0.0085,0.0081,0.0088,25.24,25.21,25.28,0.929,0.926,0.931,0.97,0.97,0.97,0.902,0.898,0.903,29.33,27.92,30.13,28.45,27.08,29.22,0,0,0,0,0,0,0.158,0,0.0589,0.43,0.57,0.43,35.1
1633903200000,2021,10,2021,1,2,7,0.126,0.0587,0.0678,3615.34,26.51,26.51,21.52,1,1,1,209.1,203,216.1,112.1,106,97,97,97,0,-1.421e-14,1.421e-14,0.464,0.449,0.478,112.1,106,119.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.091,0.0888,0.0935,0.00528,0.00476,0.00588,0.00021,0.00019,0.00023,0.19,0.179,0.203,0.0074,0.007,0.0079,25.36,25.3,25.4,0.789,0,0.924,0.831,0,0.97,0.765,0,0.897,22.19,0,27.33,21.52,0,26.51,0,1,0,0,0.143,0,0.12,0.143,0.0582,0.47,0.54,0.46,28.7
1634508000000,2021,10,2021,1,3,7,0.12,0.0587,0.0617,0,0,0,0,1,1,1,199.1,195.6,202.7,102.1,98.62,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.487,0.478,0.496,102.1,98.62,105.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0862,0.0887,0.00443,0.00413,0.00474,0.00017,0.00016,0.00019,0.172,0.166,0.179,0.0067,0.0065,0.007,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0583,0.49,0.51,0.49,0
1635112800000,2021,10,2021,1,4,7,0.122,0.0587,0.063,0,0,0,0,1,1,1,201.2,199.2,202.7,104.2,102.2,97,97,97,0,-1.421e-14,1.421e-14,0.482,0.478,0.487,104.2,102.2,105.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0875,0.0887,0.0046,0.00443,0.00474,0.00018,0.00017,0.00019,0.176,0.172,0.179,0.0069,0.0067,0.007,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.059,0.48,0.52,0.48,0
1635717600000,2021,11,2021,2,5,7,0.125,0.0562,0.069,3115.88,26.76,26.76,18.55,1,1,1,207.1,199.4,213.1,114.1,106.5,93,93,93,0,-1.421e-14,1.421e-14,0.449,0.436,0.466,114.1,106.5,120.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.0886,0.0935,0.00545,0.0048,0.00596,0.00021,0.00019,0.00023,0.193,0.18,0.204,0.0076,0.007,0.008,25.36,25.32,25.42,0.659,0,0.925,0.693,0,0.97,0.639,0,0.897,19.12,0,27.59,18.55,0,26.76,0,2,0,0,0.286,0,0.103,0.286,0.056,0.45,0.55,0.45,24.9
1636322400000,2021,11,2021,2,6,7,0.123,0.0473,0.0761,4154.82,32.48,32.48,24.73,1,1,1,204,200,211.2,125.8,108.4,78.14,67,93,0,-1.421e-14,1.421e-14,0.383,0.317,0.462,125.8,108.4,144.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0937,0.0893,0.0988,0.00645,0.00496,0.00801,0.00025,0.00019,0.00031,0.212,0.183,0.244,0.0083,0.0072,0.0096,25.36,25.29,25.41,0.796,0,0.936,0.831,0,0.97,0.772,0,0.908,25.5,0,33.48,24.73,0,32.48,0,1,0,0,0.143,0,0.137,0.143,0.0469,0.38,0.62,0.38,33.8
1636927200000,2021,11,2021,2,7,7,0.127,0.0405,0.0861,5384.17,33.05,33.05,32.05,1,1,1,209.3,205.7,213.7,142.3,138.7,67,67,67,0,0,0,0.32,0.314,0.326,142.3,138.7,146.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0981,0.0968,0.0996,0.00785,0.00754,0.00822,0.00031,0.0003,0.00032,0.241,0.234,0.248,0.0094,0.0092,0.0097,25.3,25.27,25.33,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.04,32.19,34.07,32.05,31.22,33.05,0,0,0,0,0,0,0.178,0,0.0409,0.32,0.68,0.32,42.4
1637532000000,2021,11,2021,2,8,7,0.125,0.0405,0.084,5250.37,32.48,32.48,31.25,1,1,1,205.9,201.6,211.2,138.9,134.6,67,67,67,0,0,0,0.325,0.317,0.332,138.9,134.6,144.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0969,0.0954,0.0988,0.00755,0.00719,0.00801,0.0003,0.00028,0.00031,0.234,0.227,0.244,0.0092,0.0089,0.0096,25.33,25.29,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.22,31.22,33.48,31.25,30.29,32.48,0,0,0,0,0,0,0.174,0,0.041,0.32,0.67,0.33,42
1638136800000,2021,11,2021,2,9,7,0.12,0.0371,0.0829,5183.49,31.41,31.41,30.85,1,1,1,198.3,196.2,202.7,137,132.7,61.29,59,67,0,0,0,0.309,0.297,0.335,137,132.7,139.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0957,0.0947,0.0964,0.0074,0.00703,0.00759,0.00029,0.00027,0.0003,0.231,0.223,0.235,0.009,0.0087,0.0092,25.36,25.35,25.38,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.81,30.77,32.38,30.85,29.84,31.41,0,0,0,0,0,0,0.171,0,0.0371,0.31,0.69,0.31,43.2
1638741600000,2021,12,2021,3,10,7,0.125,0.0357,0.0888,5568.36,34.12,34.12,33.15,1,1,1,205.9,198.1,210.1,146.9,139.1,59,59,59,0,0,0,0.287,0.281,0.298,146.9,139.1,151.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.099,0.0963,0.101,0.00823,0.00757,0.00859,0.00032,0.0003,0.00034,0.248,0.234,0.256,0.0097,0.0091,0.01,25.31,25.28,25.36,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,34.17,32.31,35.18,33.15,31.34,34.12,0,0,0,0,0,0,0.184,0,0.0362,0.29,0.71,0.29,44.5
1639346400000,2021,12,2021,3,11,7,0.132,0.0357,0.0959,6025.48,37.94,37.94,35.87,1,1,1,217.6,212,226.2,158.6,153,59,59,59,0,0,0,0.271,0.261,0.278,158.6,153,167.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.106,0.00923,0.00876,0.00997,0.00036,0.00034,0.00039,0.269,0.259,0.284,0.011,0.01,0.011,25.23,25.16,25.27,0.941,0.94,0.944,0.971,0.97,0.974,0.914,0.911,0.919,36.94,35.63,38.96,35.87,34.56,37.94,0,0,0,0,0,0,0.199,0,0.0361,0.27,0.73,0.27,45.6
1639951200000,2021,12,2021,3,12,7,0.142,0.0357,0.106,6719.85,41,41,40,1,1,1,234.5,227.6,238.6,175.5,168.6,59,59,59,0,0,0,0.252,0.247,0.259,175.5,168.6,179.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.107,0.111,0.0107,0.0101,0.011,0.00042,0.0004,0.00043,0.299,0.287,0.306,0.012,0.011,0.012,25.09,25.06,25.15,0.947,0.945,0.948,0.978,0.974,0.98,0.926,0.92,0.929,40.9,39.28,41.84,40,38.28,41,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.3
1640556000000,2021,12,2021,3,13,7,0.147,0.0381,0.108,6869.8,42.32,42.32,40.89,1,1,1,242.4,238,248.1,179.4,173.2,63,59,73,0,0,0,0.26,0.242,0.296,179.4,173.2,185.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.11,0.113,0.011,0.0105,0.0115,0.00043,0.00041,0.00045,0.307,0.297,0.317,0.012,0.012,0.013,25.04,25.01,25.07,0.948,0.946,0.95,0.979,0.977,0.98,0.928,0.924,0.931,41.76,40.22,43.19,40.89,39.28,42.32,0,0,0,0,0,0,0.227,0,0.039,0.26,0.73,0.27,46.7
1641160800000,2022,1,2021,4,14,7,0.162,0.0442,0.118,7454.56,47.73,47.73,44.37,1,1,1,267.7,253.3,282.3,194.7,180.3,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.273,0.259,0.288,194.7,180.3,209.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.113,0.123,0.0123,0.0111,0.0135,0.00049,0.00044,0.00054,0.335,0.31,0.361,0.013,0.012,0.014,24.89,24.81,24.98,0.953,0.948,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.28,41.89,48.7,44.37,41.06,47.73,0,0,0,0,0,0,0.247,0,0.044,0.27,0.73,0.27,46
1641765600000,2022,1,2021,4,15,7,0.179,0.0442,0.135,8132.09,49.64,49.64,48.41,2,1,1.1428571428571428,295.7,287.5,300.6,222.7,214.5,73,73,73,4.06e-15,0,2.842e-14,0.247,0.243,0.254,222.7,214.5,227.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.125,0.129,0.0147,0.014,0.0151,0.00058,0.00056,0.0006,0.363,0.241,0.393,0.014,0.0096,0.016,24.75,24.71,24.86,0.953,0.922,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.87,25.59,52.71,44.86,24.82,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,45.4
1642370400000,2022,1,2021,4,16,7,0.182,0.0442,0.138,8329.02,50.79,50.79,49.58,2,1,1.5714285714285714,301.1,294.3,305.8,228.1,221.3,73,73,73,0,-2.842e-14,2.842e-14,0.243,0.239,0.248,228.1,221.3,232.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.129,0.127,0.131,0.0151,0.0146,0.0155,0.0006,0.00058,0.00062,0.306,0.244,0.391,0.012,0.0097,0.016,24.79,24.71,24.84,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.12,25.9,52.47,35.12,25.12,48.2,0,0,0,0,0,0,0.275,0,0.044,0.24,0.76,0.24,45.8
1642975200000,2022,1,2021,4,17,7,0.195,0.0442,0.151,9171.57,58.91,58.91,54.59,2,2,2,323,307.7,342.7,250,234.7,73,73,73,1.218e-14,0,2.842e-14,0.226,0.213,0.237,250,234.7,269.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.132,0.144,0.0192,0.0157,0.0263,0.00077,0.00063,0.0011,0.268,0.248,0.295,0.011,0.0099,0.012,24.72,24.59,24.81,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.897,0.906,28.14,26.4,30.36,27.3,25.61,29.45,0,0,0,0,0,0,0.303,0,0.044,0.23,0.77,0.23,47
1643580000000,2022,1,2021,4,18,7,0.223,0.0504,0.172,10426.6,65.9,65.9,62.06,2,2,2,368.2,348.5,387.9,284.9,269.2,83.29,73,85,0,0,0,0.226,0.209,0.24,284.9,269.2,302.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.145,0.157,0.0335,0.0261,0.0419,0.0014,0.001,0.0017,0.319,0.295,0.346,0.013,0.012,0.014,24.44,24.31,24.55,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.99,30.23,33.97,31.03,29.33,32.95,0,0,0,0,0,0,0.345,0,0.051,0.23,0.77,0.23,46.8
1644184800000,2022,2,2021,5,19,7,0.246,0.0514,0.195,11761.8,73.21,73.21,70.01,2,2,2,407.2,393.6,422,322.2,308.6,85,85,85,0,0,0,0.209,0.201,0.216,322.2,308.6,337,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.164,0.159,0.169,0.0511,0.0447,0.0581,0.0021,0.0018,0.0024,0.375,0.354,0.397,0.015,0.014,0.016,24.19,24.1,24.28,0.944,0.942,0.946,0.97,0.97,0.971,0.916,0.913,0.919,36.08,34.6,37.7,35.01,33.56,36.6,0,0,0,0,0,0,0.389,0,0.051,0.21,0.79,0.21,47.8
1644789600000,2022,2,2021,5,20,7,0.278,0.0514,0.226,13692,88.69,88.69,81.5,2,2,2,459.1,428.3,492.9,374.1,343.3,85,85,85,0,0,0,0.185,0.172,0.198,374.1,343.3,407.9,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.182,0.171,0.194,0.0756,0.061,0.0915,0.0031,0.0025,0.0038,0.453,0.406,0.503,0.019,0.017,0.021,23.88,23.68,24.07,0.951,0.947,0.956,0.978,0.973,0.98,0.93,0.921,0.936,41.67,38.38,45.25,40.75,37.33,44.34,0,0,0,0,0,0,0.453,0,0.052,0.18,0.81,0.19,49.3
1645394400000,2022,2,2021,5,21,7,0.344,0.0514,0.293,17041.5,115.4,115.4,101.4,3,2,2.4285714285714284,569.2,507.3,638.6,484.2,422.3,85,85,85,-1.624e-14,-5.684e-14,0,0.15,0.133,0.168,484.2,422.3,553.6,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.227,0.199,0.264,0.13,0.0983,0.171,0.0055,0.0041,0.0073,0.575,0.525,0.627,0.024,0.022,0.027,23.27,22.92,23.59,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,44.51,36.11,52.45,42.85,35.03,48.2,0,0,0,0,0,0,0.564,0,0.051,0.15,0.85,0.15,49.5
1645999200000,2022,2,2021,5,22,7,0.438,0.0628,0.375,21454.8,137.1,137.1,127.7,3,3,3,724.1,661.8,780.1,620.2,576.4,103.9,85,107,0,0,0,0.143,0.128,0.157,620.2,576.4,673.1,990,990,990,966.8,966.5,967,23.2,23,23.5,0.307,0.278,0.337,0.215,0.186,0.251,0.0093,0.0079,0.011,0.744,0.666,0.833,0.032,0.028,0.036,22.46,22.15,22.79,0.955,0.953,0.957,0.979,0.978,0.98,0.935,0.931,0.938,43.46,40.74,46.64,42.57,39.83,45.7,0,0,0,0,0,0,0.709,0,0.063,0.14,0.86,0.14,49
1646604000000,2022,3,2021,6,23,7,0.518,0.0647,0.453,24743.8,159,159,147.3,4,3,3.2857142857142856,856.8,796.1,918.5,749.8,689.1,107,107,107,0,0,0,0.125,0.116,0.134,749.8,689.1,811.5,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.391,0.347,0.444,0.299,0.261,0.332,0.013,0.011,0.015,0.943,0.86,1.01,0.042,0.038,0.045,21.73,21.43,22.06,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.05,39.85,52.08,45.35,38.88,48.2,0,0,0,0,0,0,0.818,0,0.065,0.12,0.87,0.13,47.8
1647208800000,2022,3,2021,6,24,7,0.591,0.0647,0.527,28319.8,175.3,175.3,168.6,4,4,4,978,934.5,1022,871,827.5,107,107,107,0,0,0,0.11,0.105,0.114,871,827.5,914.8,990,990,990,967.8,967.6,968,22.2,22,22.4,0.498,0.458,0.538,0.361,0.34,0.382,0.016,0.015,0.017,1.1,1.02,1.17,0.049,0.046,0.053,21.1,20.86,21.34,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,43.01,41.31,44.71,42.14,40.44,43.82,0,0,0,0,0,0,0.937,0,0.064,0.11,0.89,0.11,47.9
1647813600000,2022,3,2021,6,25,7,0.689,0.078,0.608,31129.7,192.8,192.8,185.3,4,4,4,1139,1040,1265,1010,910.6,129,129,129,5.201,0,36.41,0.114,0.102,0.124,1005,910.6,1100,990,990,990,968.3,968,968.7,21.7,21.3,22,0.653,0.54,0.796,0.482,0.38,0.648,0.022,0.017,0.03,1.41,1.17,1.74,0.065,0.053,0.082,20.25,19.52,20.81,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.57,44.38,50.23,46.32,43.5,48.2,0,0,0,0,0,0,1.03,0,0.081,0.11,0.88,0.12,45.2
1648418400000,2022,3,2021,6,26,7,0.863,0.0829,0.665,31974.7,192.8,192.8,190.3,4,4,4,1427,1316,1513,1290,1187,137.1,129,148,190.1,86.61,265.3,0.096,0.0899,0.101,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.868,0.817,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.76,1.86,0.088,0.084,0.091,18.93,18.62,19.34,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.64,47.8,49.73,47.58,46.84,48.2,0,0,0,0,0,0,1.06,0,0.198,0.096,0.77,0.23,37.1
1649023200000,2022,4,2021,7,27,7,0.974,0.0895,0.665,30920.8,186.6,186.6,184.1,4,4,4,1611,1536,1700,1463,1388,148,148,148,362.6,287.7,451.7,0.092,0.0871,0.0964,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.916,0.91,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.092,0.091,0.094,18.29,18,18.54,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.95,46.18,47.6,46.01,45.25,46.65,0,0,0,0,0,0,1.02,0,0.309,0.092,0.68,0.32,31.7
1649628000000,2022,4,2021,7,28,7,1.12,0.0895,0.665,29530.3,179.5,179.5,175.8,4,4,4,1851,1743,1951,1703,1595,148,148,148,602.9,495.4,702.7,0.0801,0.0759,0.0849,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.51,17.18,17.85,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.84,43.97,45.78,43.94,43.09,44.87,0,0,0,0,0,0,0.977,0,0.455,0.08,0.59,0.41,26.4
1650232800000,2022,4,2021,7,29,7,1.24,0.0895,0.665,28452.4,171.3,171.3,169.4,4,4,4,2052,1983,2112,1904,1835,148,148,148,803.5,734.5,863.6,0.0722,0.0701,0.0747,1100,1100,1100,990,990,990,971.2,971,971.4,18.8,18.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.9,16.76,17.08,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.2,42.81,43.69,42.34,41.95,42.81,0,0,0,0,0,0,0.941,0,0.575,0.072,0.54,0.46,22.9
1650837600000,2022,4,2021,7,30,7,1.33,0.0933,0.665,27838.7,167.3,167.3,165.7,4,4,4,2194,2130,2255,2040,1982,154.3,148,192,939.9,881.8,988.1,0.0703,0.0662,0.0852,1100,1100,1100,990,990,990,971.6,971.4,971.7,18.4,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.41,16.71,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.27,41.88,42.69,41.43,41.04,41.84,0,0,0,0,0,0,0.921,0,0.665,0.07,0.5,0.5,20.9
1651442400000,2022,5,2021,8,31,7,1.35,0.116,0.665,27643.3,165.6,165.6,164.5,4,4,4,2240,2199,2262,2048,2007,192,192,192,947.9,907.3,970.1,0.0857,0.0849,0.0873,1100,1100,1100,990,990,990,971.7,971.6,971.7,18.3,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.39,16.54,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.98,41.83,42.24,41.14,40.99,41.39,0,0,0,0,0,0,0.914,0,0.685,0.086,0.49,0.51,20.5
1652047200000,2022,5,2021,8,32,7,1.25,0.152,0.665,28400.8,172.3,172.3,169.1,4,4,4,2066,1951,2174,1814,1675,252,192,276,713.7,574.7,881.6,0.123,0.0883,0.141,1100,1100,1100,990,990,990,971.3,970.9,971.5,18.7,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.87,16.61,17.18,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.13,42.41,43.97,42.26,41.56,43.09,0,0,0,0,0,0,0.939,0,0.585,0.12,0.53,0.47,22.7
1652652000000,2022,5,2021,8,33,7,1.09,0.167,0.665,29836.2,181.5,181.5,177.6,4,4,4,1798,1686,1912,1522,1410,276,276,276,422.4,310.3,536.1,0.154,0.144,0.164,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.68,17.31,18.05,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.31,44.3,46.3,44.4,43.42,45.37,0,0,0,0,0,0,0.987,0,0.425,0.15,0.61,0.39,27.4
1653256800000,2022,5,2021,8,34,7,0.934,0.167,0.665,31345.9,190.3,190.3,186.6,4,4,4,1544,1444,1650,1268,1168,276,276,276,167.7,67.87,273.8,0.179,0.167,0.191,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.887,0.846,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.09,0.087,0.093,18.54,18.17,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.6,46.62,48.55,46.65,45.69,47.58,0,0,0,0,0,0,1.04,0,0.269,0.18,0.71,0.29,33.6
1653861600000,2022,5,2021,8,35,7,0.775,0.117,0.647,32067.9,192.8,192.8,190.9,4,4,4,1281,1152,1416,1087,990.6,193.9,161,276,17.53,0,63.57,0.15,0.122,0.2,1070,990.6,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.762,0.632,0.834,0.582,0.418,0.648,0.027,0.019,0.031,1.64,1.33,1.78,0.077,0.061,0.086,19.58,19.01,20.3,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.93,47.1,50.14,47.72,46.16,48.2,0,0,0,0,0,0,1.06,0,0.128,0.15,0.83,0.17,41.4
1654466400000,2022,6,2021,9,36,7,0.626,0.0974,0.528,28077.3,179.6,179.6,167.1,4,4,4,1035,962.8,1116,873.8,801.8,161,161,161,-1.624e-14,-1.137e-13,1.137e-13,0.156,0.144,0.167,873.8,801.8,955.1,990,990,990,968,967.8,968.3,22,21.7,22.2,0.513,0.447,0.588,0.362,0.327,0.401,0.016,0.015,0.018,1.11,0.988,1.25,0.051,0.044,0.058,20.88,20.48,21.26,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.68,39.84,45.82,41.78,38.87,44.9,0,0,0,0,0,0,0.928,0,0.098,0.16,0.84,0.16,44.9
1655071200000,2022,6,2021,9,37,7,0.539,0.0974,0.442,23964.5,144.6,144.6,142.6,3,3,3,891.3,846.3,941.5,730.3,685.3,161,161,161,0,0,0,0.181,0.171,0.19,730.3,685.3,780.5,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.385,0.352,0.428,0.288,0.259,0.317,0.013,0.011,0.014,0.943,0.862,1.03,0.042,0.038,0.046,21.59,21.3,21.85,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.29,46.84,51.97,47.55,45.91,48.2,0,0,0,0,0,0,0.792,0,0.097,0.18,0.82,0.18,44.5
1655676000000,2022,6,2021,9,38,7,0.483,0.0974,0.385,21754.3,135.5,135.5,129.5,3,3,3,798.3,770.1,832.8,637.3,609.1,161,161,161,0,0,0,0.202,0.193,0.209,637.3,609.1,671.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.325,0.309,0.345,0.227,0.208,0.25,0.0099,0.009,0.011,0.781,0.734,0.839,0.034,0.032,0.037,22.13,21.93,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.04,42.36,46.08,43.16,41.51,45.16,0,0,0,0,0,0,0.719,0,0.098,0.2,0.8,0.2,45
1656280800000,2022,6,2021,9,39,7,0.436,0.104,0.332,18915.1,122.2,122.2,112.6,3,3,3,721,685.6,757.3,549.3,499.6,171.7,161,186,0,0,0,0.239,0.213,0.271,549.3,499.6,596.3,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.276,0.25,0.302,0.168,0.135,0.199,0.0072,0.0058,0.0086,0.634,0.552,0.712,0.027,0.024,0.031,22.58,22.36,22.81,0.95,0.946,0.954,0.974,0.97,0.979,0.926,0.918,0.934,38.53,35.24,41.58,37.53,34.19,40.72,0,0,0,0,0,0,0.625,0,0.104,0.24,0.76,0.24,43.4
1656885600000,2022,7,2021,10,40,7,0.389,0.112,0.277,15935.6,96.4,96.4,94.85,2,2,2,643.7,614.3,674.4,457.7,428.3,186,186,186,0,-5.684e-14,5.684e-14,0.289,0.276,0.303,457.7,428.3,488.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.226,0.211,0.243,0.115,0.101,0.13,0.0049,0.0043,0.0055,0.593,0.544,0.645,0.025,0.023,0.028,22.93,22.76,23.1,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.25,46.4,52.11,47.43,45.48,48.2,0,0,0,0,0,0,0.527,0,0.112,0.29,0.71,0.29,41
1657490400000,2022,7,2021,10,41,7,0.35,0.112,0.238,14100.4,89.06,89.06,83.93,2,2,2,579.3,554.4,604.7,393.3,368.4,186,186,186,-2.436e-14,-5.684e-14,0,0.321,0.308,0.336,393.3,368.4,418.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.19,0.208,0.0846,0.0729,0.0966,0.0036,0.003,0.0041,0.491,0.454,0.529,0.021,0.019,0.022,23.3,23.15,23.45,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,42.85,40.28,45.44,41.97,39.34,44.53,0,0,0,0,0,0,0.466,0,0.112,0.32,0.68,0.32,40.3
1658095200000,2022,7,2021,10,42,7,0.317,0.112,0.205,12132.3,76.92,76.92,72.22,2,2,2,524.8,503.2,546.4,338.8,317.2,186,186,186,2.436e-14,0,5.684e-14,0.355,0.34,0.37,338.8,317.2,360.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.179,0.172,0.187,0.0589,0.0487,0.0691,0.0025,0.002,0.0029,0.41,0.377,0.442,0.017,0.016,0.018,23.63,23.5,23.76,0.947,0.944,0.95,0.971,0.97,0.975,0.92,0.915,0.926,37.17,34.87,39.45,36.11,33.83,38.46,0,0,0,0,0,0,0.401,0,0.112,0.35,0.65,0.35,38.3
1658700000000,2022,7,2021,10,43,7,0.289,0.112,0.177,10480.5,66.24,66.24,62.38,2,2,2,478.1,459.8,496.4,292.1,273.8,186,186,186,0,0,0,0.389,0.375,0.405,292.1,273.8,310.4,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.163,0.157,0.169,0.0369,0.0282,0.0455,0.0015,0.0012,0.0019,0.339,0.312,0.367,0.014,0.013,0.015,23.91,23.8,24.02,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.16,30.16,34.14,31.19,29.25,33.12,0,0,0,0,0,0,0.347,0,0.112,0.39,0.61,0.39,36.3
1659304800000,2022,8,2021,11,44,7,0.263,0.0937,0.169,10097.3,64.24,64.24,60.1,2,2,2,434.7,416.3,454,279.7,261.3,155,155,155,0,0,0,0.357,0.341,0.372,279.7,261.3,299,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.156,0.149,0.163,0.031,0.0223,0.0401,0.0013,0.00091,0.0016,0.318,0.29,0.347,0.013,0.012,0.014,24.13,24.01,24.24,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.912,30.98,28.95,33.12,30.05,28.08,32.12,0,0,0,0,0,0,0.334,0,0.094,0.36,0.64,0.36,38.4
1659909600000,2022,8,2021,11,45,7,0.239,0.0937,0.145,8644.47,54.93,54.93,51.46,2,1,1.7142857142857142,395.5,380.5,410.5,240.5,225.5,155,155,155,0,-2.842e-14,2.842e-14,0.392,0.378,0.407,240.5,225.5,255.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.137,0.147,0.0165,0.0149,0.0196,0.00067,0.0006,0.0008,0.307,0.257,0.407,0.012,0.01,0.016,24.32,24.27,24.39,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.28,26.03,52.45,32.61,25.25,48.2,0,0,0,0,0,0,0.286,0,0.094,0.39,0.61,0.39,36.2
1660514400000,2022,8,2021,11,46,7,0.22,0.0937,0.126,7801.78,48.2,48.2,46.44,1,1,1,363,350.7,375.8,208,195.7,155,155,155,0,-2.842e-14,2.842e-14,0.427,0.412,0.442,208,195.7,220.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.126,0.135,0.0134,0.0124,0.0145,0.00054,0.0005,0.00059,0.367,0.345,0.39,0.015,0.014,0.016,24.42,24.33,24.5,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.61,44.83,50.49,46.44,43.94,48.2,0,0,0,0,0,0,0.258,0,0.094,0.43,0.57,0.43,35.5
1661119200000,2022,8,2021,11,47,7,0.202,0.0937,0.109,6759.19,43.01,43.01,40.23,1,1,1,334.7,323.6,346.6,179.7,168.6,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.463,0.447,0.479,179.7,168.6,191.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.117,0.125,0.011,0.0101,0.012,0.00044,0.0004,0.00048,0.317,0.297,0.338,0.013,0.012,0.014,24.61,24.53,24.69,0.949,0.945,0.952,0.977,0.973,0.98,0.927,0.92,0.933,41.15,38.58,43.89,40.23,37.54,43.01,0,0,0,0,0,0,0.224,0,0.093,0.46,0.54,0.46,33.5
1661724000000,2022,8,2021,11,48,7,0.186,0.081,0.105,6572.65,43.29,43.29,39.12,1,1,1,308.2,294.9,320,174.3,157.9,133.9,118,155,4.06e-15,-2.842e-14,2.842e-14,0.433,0.381,0.495,174.3,157.9,191.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.121,0.0106,0.00917,0.012,0.00042,0.00037,0.00048,0.305,0.278,0.334,0.012,0.011,0.013,24.75,24.71,24.81,0.947,0.942,0.952,0.976,0.97,0.98,0.924,0.914,0.933,40.09,36.12,44.17,39.12,35.04,43.29,0,0,0,0,0,0,0.217,0,0.081,0.44,0.56,0.44,35.3
1662328800000,2022,9,2021,12,49,7,0.169,0.0714,0.0975,6061.64,38.99,38.99,36.08,1,1,1,279.3,267.8,291.3,161.3,149.8,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.423,0.405,0.441,161.3,149.8,173.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.114,0.00946,0.00848,0.0105,0.00038,0.00034,0.00042,0.28,0.259,0.301,0.011,0.01,0.012,24.9,24.83,24.97,0.943,0.939,0.947,0.972,0.97,0.976,0.916,0.911,0.924,37.13,34.45,39.95,36.08,33.42,38.99,0,0,0,0,0,0,0.2,0,0.0715,0.42,0.58,0.42,35.9
1662933600000,2022,9,2021,12,50,7,0.154,0.0714,0.0829,5126.46,32.6,32.6,30.51,1,1,1,255.2,246.2,264.3,137.2,128.2,118,118,118,0,0,0,0.463,0.447,0.479,137.2,128.2,146.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0984,0.105,0.00741,0.00665,0.00818,0.00029,0.00026,0.00032,0.237,0.221,0.253,0.0094,0.0087,0.01,25.04,24.99,25.1,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.46,29.36,33.61,30.51,28.47,32.6,0,0,0,0,0,0,0.17,0,0.0711,0.46,0.54,0.46,33.3
1663538400000,2022,9,2021,12,51,7,0.142,0.0714,0.071,4363.03,27.79,27.79,25.97,1,1,1,235.3,227.9,243.2,117.3,109.9,118,118,118,-4.06e-15,-1.421e-14,1.421e-14,0.502,0.485,0.518,117.3,109.9,125.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0946,0.092,0.0974,0.00572,0.00509,0.00639,0.00023,0.0002,0.00025,0.201,0.188,0.215,0.0079,0.0074,0.0085,25.19,25.13,25.24,0.924,0.918,0.929,0.97,0.97,0.97,0.896,0.891,0.901,26.77,24.99,28.65,25.97,24.24,27.79,0,0,0,0,0,0,0.144,0,0.071,0.5,0.5,0.5,30.7
1664143200000,2022,9,2021,12,52,7,0.132,0.0636,0.0687,4227.99,31.87,31.87,25.17,1,1,1,218.7,212.8,225.4,113.6,98.67,105.1,73,118,-4.06e-15,-1.421e-14,1.421e-14,0.479,0.34,0.545,113.6,98.67,141.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0921,0.088,0.099,0.00541,0.00414,0.0078,0.00021,0.00016,0.00031,0.193,0.168,0.241,0.0076,0.0066,0.0094,25.29,25.26,25.33,0.92,0.911,0.935,0.97,0.968,0.97,0.892,0.883,0.907,25.96,22.36,32.86,25.17,21.65,31.87,0,0,0,0,0,0,0.14,0,0.0633,0.48,0.52,0.48,32
1664748000000,2022,10,2022,1,1,7,0.124,0.0442,0.0799,4986.76,31,31,29.68,1,1,1,205.2,199.4,210.9,132.2,126.5,73,73,73,-2.03e-15,-1.421e-14,0,0.356,0.346,0.366,132.2,126.5,137.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0956,0.0936,0.0976,0.00699,0.0065,0.00747,0.00027,0.00025,0.00029,0.224,0.213,0.234,0.0087,0.0083,0.0092,25.34,25.3,25.39,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.6,29.25,31.95,29.68,28.37,31,0,0,0,0,0,0,0.165,0,0.0441,0.36,0.64,0.36,40.2
1665352800000,2022,10,2022,1,2,7,0.117,0.0442,0.0726,4501.01,27.91,27.91,26.79,1,1,1,193,188.8,197.5,120,115.8,73,73,73,0,-1.421e-14,1.421e-14,0.378,0.37,0.387,120,115.8,124.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0898,0.0929,0.00595,0.00559,0.00634,0.00023,0.00022,0.00025,0.202,0.194,0.21,0.0079,0.0076,0.0082,25.38,25.38,25.39,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.62,26.57,28.77,26.79,25.77,27.91,0,0,0,0,0,0,0.149,0,0.0444,0.38,0.62,0.38,38.5
1665957600000,2022,10,2022,1,3,7,0.111,0.0442,0.0671,4136.26,25.44,25.44,24.62,1,1,1,184,180.8,187.4,111,107.8,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.397,0.389,0.404,111,107.8,114.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.087,0.0893,0.00519,0.00492,0.00548,0.0002,0.00019,0.00021,0.186,0.18,0.192,0.0073,0.007,0.0075,25.38,25.38,25.38,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.893,25.38,24.6,26.23,24.62,23.86,25.44,0,0,0,0,0,0,0.137,0,0.0439,0.4,0.6,0.4,37.3
1666562400000,2022,10,2022,1,4,7,0.109,0.0442,0.0647,3970.5,24.05,24.05,23.63,1,1,1,179.9,178.1,181.7,106.9,105.1,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.406,0.402,0.41,106.9,105.1,108.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0867,0.086,0.0873,0.00484,0.00469,0.00499,0.00019,0.00018,0.0002,0.178,0.175,0.181,0.007,0.0069,0.0071,25.38,25.38,25.38,0.916,0.914,0.917,0.97,0.97,0.97,0.888,0.887,0.889,24.36,23.92,24.8,23.63,23.2,24.05,0,0,0,0,0,0,0.131,0,0.0443,0.41,0.59,0.41,36.4
1667167200000,2022,10,2022,1,5,7,0.112,0.041,0.0712,4411.4,28.74,28.74,26.26,1,1,1,185.7,179.5,195.1,117.8,106.8,67.86,67,73,0,-1.421e-14,1.421e-14,0.366,0.343,0.406,117.8,106.8,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0866,0.0931,0.00576,0.00482,0.00664,0.00023,0.00019,0.00026,0.197,0.178,0.215,0.0077,0.007,0.0084,25.37,25.37,25.38,0.923,0.915,0.93,0.97,0.97,0.97,0.895,0.888,0.902,27.07,24.33,29.63,26.26,23.6,28.74,0,0,0,0,0,0,0.146,0,0.0408,0.37,0.64,0.36,39.4
1667772000000,2022,11,2022,2,6,7,0.125,0.0405,0.0849,5307.58,33.86,33.86,31.59,1,1,1,207.3,199.7,217.2,140.3,132.7,67,67,67,0,0,0,0.323,0.308,0.335,140.3,132.7,150.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0974,0.0947,0.101,0.00768,0.00703,0.00852,0.0003,0.00027,0.00033,0.237,0.223,0.255,0.0093,0.0087,0.01,25.32,25.24,25.38,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.57,30.77,34.91,31.59,29.84,33.86,0,0,0,0,0,0,0.176,0,0.0401,0.32,0.68,0.32,42.5
1668376800000,2022,11,2022,2,7,7,0.13,0.0405,0.0896,5609.61,34.73,34.73,33.39,1,1,1,215.2,206.6,221.1,148.2,139.6,67,67,67,0,0,0,0.311,0.303,0.324,148.2,139.6,154.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0971,0.102,0.00835,0.00761,0.00884,0.00033,0.0003,0.00035,0.251,0.236,0.262,0.0098,0.0092,0.01,25.26,25.21,25.32,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,34.42,32.38,35.8,33.39,31.41,34.73,0,0,0,0,0,0,0.186,0,0.0404,0.31,0.69,0.31,43.2
1668981600000,2022,11,2022,2,8,7,0.129,0.0405,0.0884,5532.87,34.98,34.98,32.93,1,1,1,213.2,204.6,222.1,146.2,137.6,67,67,67,0,0,0,0.315,0.302,0.327,146.2,137.6,155.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0995,0.0965,0.103,0.00818,0.00745,0.00894,0.00032,0.00029,0.00035,0.248,0.232,0.264,0.0097,0.0091,0.01,25.27,25.2,25.34,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.95,31.93,36.06,32.93,30.97,34.98,0,0,0,0,0,0,0.183,0,0.0406,0.31,0.69,0.31,42.9
1669586400000,2022,11,2022,2,9,7,0.132,0.0378,0.0945,5925.65,36.11,36.11,35.27,1,1,1,218.7,214.8,221.9,156.3,153.2,62.43,59,67,0,0,0,0.285,0.27,0.304,156.3,153.2,159.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00903,0.00877,0.00934,0.00035,0.00034,0.00037,0.265,0.26,0.271,0.01,0.01,0.011,25.22,25.21,25.25,0.941,0.94,0.942,0.97,0.97,0.97,0.912,0.912,0.914,36.36,35.61,37.23,35.27,34.54,36.11,0,0,0,0,0,0,0.196,0,0.0375,0.29,0.72,0.28,44.9
1670191200000,2022,12,2022,3,10,7,0.138,0.0357,0.102,6460.7,41.76,41.76,38.46,1,1,1,228.3,214.5,241.8,169.3,155.5,59,59,59,0,0,0,0.259,0.244,0.275,169.3,155.5,182.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.102,0.112,0.0101,0.00897,0.0113,0.0004,0.00035,0.00045,0.288,0.263,0.312,0.011,0.01,0.012,25.14,25.04,25.25,0.945,0.94,0.949,0.975,0.97,0.98,0.921,0.912,0.93,39.43,36.21,42.61,38.46,35.12,41.76,0,0,0,0,0,0,0.214,0,0.036,0.26,0.74,0.26,46.8
1670796000000,2022,12,2022,3,11,7,0.154,0.0357,0.118,7490.67,46.61,46.61,44.59,1,1,1,254.1,245.9,262.9,195.1,186.9,59,59,59,0,0,0,0.232,0.224,0.24,195.1,186.9,203.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.113,0.119,0.0123,0.0116,0.0131,0.00049,0.00046,0.00052,0.334,0.32,0.35,0.013,0.013,0.014,24.95,24.9,25,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.5,43.57,47.57,44.59,42.7,46.61,0,0,0,0,0,0,0.248,0,0.036,0.23,0.77,0.23,48.6
1671400800000,2022,12,2022,3,12,7,0.167,0.0357,0.131,8117.03,49.76,49.76,48.32,2,1,1.1428571428571428,276.3,267.5,286.7,217.3,208.5,59,59,59,-8.12e-15,-2.842e-14,2.842e-14,0.214,0.206,0.221,217.3,208.5,227.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.121,0.128,0.0142,0.0135,0.0151,0.00056,0.00053,0.0006,0.352,0.239,0.389,0.014,0.0095,0.015,24.84,24.77,24.91,0.952,0.922,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.75,25.65,52.61,44.76,24.88,48.2,0,0,0,0,0,0,0.268,0,0.036,0.21,0.78,0.22,48.6
1672005600000,2022,12,2022,3,13,6,0.153,0.0306,0.122,7436.37,54.8,54.8,51.64,2,2,2,295,287.5,309.1,236,228.5,59,59,59,4.737e-15,-2.842e-14,2.842e-14,0.2,0.191,0.205,236,228.5,250.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.13,0.128,0.135,0.0158,0.0152,0.017,0.00063,0.0006,0.00068,0.248,0.24,0.264,0.0099,0.0095,0.011,24.87,24.79,24.91,0.925,0.923,0.929,0.97,0.97,0.97,0.897,0.895,0.901,26.62,25.75,28.25,25.82,24.97,27.4,0,0,0,0,0,0,0.287,0,0.031,0.2,0.8,0.2,48.6