datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.708,0.196,0.512,31646.7,65.98,65.98,42.54,2,1,1.2580645161290323,264.2,189,375.5,191.2,116,73,73,73,4.584e-16,-2.842e-14,2.842e-14,0.288,0.194,0.386,191.2,116,302.5,990,990,990,964.7,964.4,965.3,25.3,24.7,25.6,0.116,0.0899,0.156,0.0143,0.00561,0.0418,0.00057,0.00022,0.0017,0.284,0.195,0.392,0.011,0.0076,0.016,24.97,24.38,25.38,0.94,0.922,0.959,0.973,0.97,0.98,0.914,0.894,0.94,36.02,26.61,52.63,34.91,25.81,48.2,0,0,0,0,0,0,0.236,0,0.196,0.28,0.72,0.28,44.7
728517600000,1993,2,1992,5,28,1.61,0.219,1.4,78886,181.3,181.3,117.4,4,2,2.7857142857142856,667.5,385.6,1060,576.8,300.6,90.71,85,105,4.06e-15,0,1.137e-13,0.147,0.0991,0.22,576.8,300.6,954.6,990,990,990,966.5,965.3,968.1,23.5,21.9,24.7,0.296,0.156,0.572,0.192,0.0409,0.401,0.0084,0.0017,0.018,0.705,0.342,1.24,0.03,0.014,0.056,22.76,20.68,24.33,0.953,0.94,0.958,0.977,0.97,0.98,0.931,0.912,0.939,43.07,33.72,52.29,41.88,32.71,48.2,0,0,0,0,0,0,0.652,0,0.21,0.14,0.87,0.13,49
730936800000,1993,3,1992,6,31,4.21,0.49,2.89,135967,192.8,192.8,182.8,4,4,4,1571,1099,2231,1388,916.3,183,183,183,307.4,-1.137e-13,948.5,0.121,0.082,0.166,1081,916.3,1100,990,990,990,969.7,968.2,971.7,20.3,18.3,21.8,0.842,0.555,0.926,0.613,0.382,0.648,0.03,0.018,0.035,1.75,1.19,1.87,0.087,0.055,0.1,18.55,16.47,20.6,0.952,0.946,0.955,0.98,0.98,0.98,0.933,0.927,0.936,46.69,42.03,50.04,45.69,41.19,48.2,0,0,0,0,0,0,1.02,0,1.32,0.12,0.69,0.31,32.3
733615200000,1993,4,1992,7,30,6.94,0.562,2.85,109739,163.7,163.7,152.4,4,4,4,2679,2272,2915,2462,2055,217,217,217,1362,955.3,1598,0.0816,0.0744,0.0955,1100,1100,1100,990,990,990,972.7,971.8,973.3,17.3,16.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.39,14.82,16.37,0.942,0.94,0.946,0.974,0.971,0.98,0.918,0.912,0.927,39.11,37.56,41.77,38.1,36.46,40.92,0,0,0,0,0,0,0.847,0,4.09,0.081,0.41,0.59,15.8
736207200000,1993,5,1992,8,31,5.79,0.739,2.95,124327,185.6,185.6,167.1,4,4,4,2161,1567,2732,1885,1291,276,276,276,785.2,191.1,1356,0.132,0.101,0.176,1100,1100,1100,990,990,990,971.4,969.7,972.9,18.6,17.1,20.3,0.924,0.906,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.85,1.87,0.1,0.091,0.11,16.71,15.26,18.44,0.947,0.942,0.952,0.978,0.973,0.98,0.927,0.917,0.933,42.69,38.77,47.35,41.78,37.73,46.4,0,0,0,0,0,0,0.928,0,2.84,0.13,0.51,0.49,21.5
738885600000,1993,6,1992,9,30,2.89,0.544,2.26,116542,192.8,192.8,161.9,4,3,3.566666666666667,1116,830.5,1538,905.8,620.5,210,210,210,32.75,-1.137e-13,228.1,0.196,0.137,0.253,873.1,620.5,1100,990,990,990,968.2,967.2,969.6,21.8,20.4,22.8,0.567,0.323,0.911,0.408,0.215,0.648,0.019,0.0095,0.032,1.24,0.76,1.86,0.058,0.033,0.091,20.53,18.53,22.02,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.59,40.05,52.16,45.41,39.09,48.2,0,0,0,0,0,0,0.899,0,0.63,0.19,0.78,0.22,40.3
741477600000,1993,7,1992,10,31,1.84,0.573,1.27,72613.1,128.5,128.5,97.6,3,2,2.3548387096774195,686.6,558.4,821.2,472.9,331.4,213.8,186,227,1.834e-15,-5.684e-14,5.684e-14,0.318,0.226,0.407,472.9,331.4,635.2,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.243,0.181,0.327,0.128,0.0554,0.225,0.0055,0.0023,0.0099,0.586,0.402,0.78,0.025,0.017,0.034,22.77,22.03,23.48,0.953,0.946,0.958,0.978,0.97,0.98,0.932,0.917,0.938,42.88,35.45,52.5,41.69,34.39,48.2,0,0,0,0,0,0,0.542,0,0.57,0.31,0.69,0.31,39.5
744156000000,1993,8,1992,11,31,1.22,0.493,0.73,43540,78.53,78.53,58.52,2,1,1.7096774193548387,456.4,381.5,551.6,272.4,197.5,184,184,184,1.834e-15,-5.684e-14,5.684e-14,0.408,0.334,0.482,272.4,197.5,367.6,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.157,0.13,0.19,0.032,0.0125,0.0725,0.0013,0.00051,0.003,0.357,0.262,0.453,0.015,0.011,0.019,23.99,23.46,24.34,0.944,0.925,0.958,0.973,0.97,0.98,0.919,0.897,0.939,37.25,25.97,52.39,36.07,25.19,48.2,0,0,0,0,0,0,0.325,0,0.49,0.4,0.6,0.4,35.7
746834400000,1993,9,1992,12,30,0.829,0.358,0.472,29111.1,51.33,51.33,40.43,2,1,1.0666666666666667,320,281.4,376.3,182,143.4,138,138,138,1.895e-15,-2.842e-14,2.842e-14,0.435,0.367,0.49,182,143.4,238.3,990,990,990,965,964.8,965.3,25,24.7,25.2,0.121,0.107,0.14,0.0112,0.00794,0.016,0.00045,0.00032,0.00065,0.309,0.251,0.403,0.012,0.01,0.016,24.69,24.36,24.92,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.897,0.939,39.91,25.93,52.31,38.74,25.15,48.2,0,0,0,0,0,0,0.225,0,0.357,0.43,0.57,0.43,35.1
749426400000,1993,10,1993,1,31,0.649,0.295,0.354,21908.6,37.96,37.96,29.45,1,1,1,242.3,213.9,278.9,132.3,103.9,110,110,110,2.75e-15,-2.842e-14,2.842e-14,0.457,0.394,0.514,132.3,103.9,168.9,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.1,0.0902,0.113,0.007,0.00458,0.0101,0.00028,0.00018,0.0004,0.228,0.177,0.294,0.009,0.007,0.012,25.13,24.89,25.34,0.93,0.914,0.945,0.97,0.97,0.974,0.902,0.886,0.92,30.35,23.58,38.98,29.45,22.88,37.96,0,0,0,0,0,0,0.164,0,0.295,0.45,0.55,0.45,33.8
752104800000,1993,11,1993,2,30,0.606,0.241,0.365,22686.7,35.74,35.74,31.51,1,1,1,233.8,213.6,252.4,140.8,120.6,93,93,93,-9.474e-16,-1.421e-14,0,0.399,0.368,0.435,140.8,120.6,159.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0936,0.107,0.00772,0.006,0.0093,0.0003,0.00024,0.00037,0.241,0.205,0.274,0.0095,0.008,0.011,25.16,25.02,25.31,0.935,0.925,0.942,0.97,0.97,0.97,0.907,0.898,0.914,32.48,27.71,36.84,31.51,26.88,35.74,0,0,0,0,0,0,0.175,0,0.241,0.4,0.6,0.4,37.4
754696800000,1993,12,1993,3,31,0.752,0.174,0.579,35442.8,56.39,56.39,47.64,2,1,1.3225806451612903,280.9,247.8,316.4,216.1,170.8,64.81,59,77,1.834e-15,-2.842e-14,2.842e-14,0.234,0.186,0.311,216.1,170.8,257.4,990,990,990,964.8,964.7,965,25.2,25,25.3,0.124,0.11,0.138,0.0144,0.0103,0.0205,0.00057,0.00041,0.00082,0.319,0.238,0.389,0.013,0.0094,0.015,24.86,24.74,25.02,0.945,0.922,0.959,0.976,0.97,0.98,0.923,0.894,0.94,40.84,25.52,52.65,39.01,24.75,48.2,0,0,0,0,0,0,0.265,0,0.173,0.23,0.77,0.23,47.1
757375200000,1994,1,1993,4,31,1.29,0.196,1.1,64719.6,140.4,140.4,86.99,3,2,2.3225806451612905,481.9,317.8,760.2,408.9,244.8,73,73,73,9.168e-16,-2.842e-14,5.684e-14,0.164,0.096,0.23,408.9,244.8,687.2,990,990,990,965.7,965,966.9,24.3,23.1,25,0.202,0.135,0.339,0.0977,0.0166,0.26,0.0041,0.00066,0.011,0.475,0.26,0.85,0.02,0.01,0.037,23.78,22.21,24.75,0.945,0.928,0.958,0.974,0.97,0.98,0.921,0.9,0.939,37.97,27.56,51.31,36.94,26.73,48.2,0,0,0,0,0,0,0.483,0,0.19,0.15,0.85,0.15,50.2
760053600000,1994,2,1993,5,28,2.6,0.349,2.19,113708,192.8,192.8,169.2,4,3,3.7142857142857144,1076,776,1418,932.1,639,144.1,137,162,25.93,0,156.2,0.137,0.114,0.177,906.2,639,1100,990,990,990,968.1,967,969.2,21.9,20.8,23,0.574,0.321,0.858,0.427,0.228,0.648,0.02,0.0099,0.031,1.27,0.779,1.81,0.058,0.034,0.087,20.63,18.97,22.22,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.83,39.75,52.13,45.62,38.77,48.2,0,0,0,0,0,0,0.94,0,0.41,0.13,0.84,0.16,43.7
762472800000,1994,3,1993,6,31,4.25,0.49,2.95,137694,191,191,185.1,4,4,4,1585,1421,1736,1402,1238,183,183,183,302.4,138.3,452.8,0.116,0.105,0.129,1100,1100,1100,990,990,990,969.8,969.2,970.2,20.2,19.8,20.8,0.898,0.855,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.8,1.87,0.091,0.087,0.095,18.39,17.88,18.97,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.21,45.87,48.72,46.27,44.95,47.75,0,0,0,0,0,0,1.03,0,1.3,0.12,0.69,0.31,32.4
765151200000,1994,4,1993,7,30,3.11,0.364,2.54,127697,192.8,192.8,177.4,4,3,3.9,1201,874.3,1583,1061,749.3,140.3,125,148,82.73,-1.137e-13,335.3,0.12,0.0935,0.143,978.2,749.3,1100,990,990,990,968.5,967.4,969.8,21.5,20.2,22.6,0.678,0.394,0.914,0.495,0.302,0.648,0.023,0.013,0.032,1.45,0.971,1.86,0.068,0.043,0.092,20.03,18.38,21.63,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.8,39.86,52.28,45.54,38.89,48.2,0,0,0,0,0,0,0.985,0,0.57,0.12,0.82,0.18,41.1
767743200000,1994,5,1993,8,31,1.92,0.394,1.52,86762.5,142.6,142.6,116.6,3,2,2.774193548387097,716.1,581.9,859.8,569.1,434.9,147,147,147,-3.667e-15,-5.684e-14,5.684e-14,0.208,0.171,0.253,569.1,434.9,712.8,990,990,990,966.8,966.2,967.3,23.2,22.7,23.8,0.284,0.21,0.365,0.183,0.104,0.277,0.0079,0.0044,0.012,0.689,0.535,0.906,0.03,0.023,0.04,22.55,21.76,23.23,0.954,0.945,0.958,0.977,0.97,0.98,0.933,0.917,0.939,43.65,34.99,52.08,42.47,33.94,48.2,0,0,0,0,0,0,0.648,0,0.4,0.21,0.79,0.21,45.2
770421600000,1994,6,1993,9,30,1.26,0.308,0.951,56996.3,96.4,96.4,79.16,2,2,2,485.9,410.7,575.1,366.9,291.7,119,119,119,0,-5.684e-14,5.684e-14,0.247,0.207,0.29,366.9,291.7,456.1,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.184,0.158,0.217,0.0722,0.0367,0.114,0.003,0.0015,0.0048,0.447,0.334,0.582,0.018,0.014,0.024,23.77,23.23,24.22,0.95,0.939,0.958,0.975,0.97,0.98,0.926,0.911,0.939,40.58,32.52,49.76,39.58,31.55,48.2,0,0,0,0,0,0,0.44,0,0.309,0.24,0.75,0.25,45.2
773013600000,1994,7,1993,10,31,0.941,0.289,0.652,39586.3,64.71,64.71,53.21,2,1,1.6129032258064515,351.3,304.4,406.6,243.3,196.4,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.31,0.266,0.355,243.3,196.4,298.6,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.139,0.123,0.159,0.0204,0.0124,0.04,0.00082,0.0005,0.0016,0.322,0.249,0.4,0.013,0.01,0.016,24.52,24.23,24.74,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.896,0.94,36.98,25.83,52.64,35.72,25.06,48.2,0,0,0,0,0,0,0.296,0,0.289,0.31,0.69,0.31,42.1
775692000000,1994,8,1993,11,31,0.695,0.249,0.446,27917.5,47.48,47.48,37.52,1,1,1,259.4,226.4,301.9,166.4,133.4,93,93,93,1.834e-15,-2.842e-14,2.842e-14,0.361,0.308,0.411,166.4,133.4,208.9,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.111,0.0989,0.126,0.0099,0.00709,0.0135,0.00039,0.00028,0.00054,0.288,0.229,0.364,0.011,0.009,0.014,24.98,24.73,25.21,0.944,0.932,0.956,0.974,0.97,0.98,0.919,0.904,0.937,38.5,30.75,48.45,37.52,29.83,47.48,0,0,0,0,0,0,0.208,0,0.249,0.36,0.64,0.36,40.2
778370400000,1994,9,1993,12,30,0.49,0.187,0.303,18756.6,34.1,34.1,26.05,1,1,1,188.9,163.6,223.4,116.9,91.56,72,72,72,-1.895e-15,-1.421e-14,1.421e-14,0.384,0.322,0.44,116.9,91.56,151.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.082,0.103,0.00569,0.00353,0.00862,0.00022,0.00014,0.00034,0.197,0.152,0.259,0.0077,0.0059,0.01,25.35,25.2,25.38,0.923,0.911,0.939,0.969,0.965,0.97,0.895,0.882,0.911,26.87,20.97,35.15,26.05,20.24,34.1,0,0,0,0,0,0,0.145,0,0.187,0.38,0.62,0.38,38.3
780962400000,1994,10,1994,1,31,0.416,0.139,0.277,16929.8,24.65,24.65,22.76,1,1,1,155.3,149.1,163.3,103.3,97.06,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.335,0.318,0.349,103.3,97.06,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0804,0.0854,0.00453,0.004,0.00521,0.00018,0.00016,0.0002,0.169,0.158,0.183,0.0066,0.0062,0.0072,25.34,25.34,25.34,0.914,0.911,0.919,0.969,0.967,0.97,0.886,0.882,0.891,23.47,22.04,25.41,22.76,21.32,24.65,0,0,0,0,0,0,0.126,0,0.139,0.33,0.67,0.33,40.7
783640800000,1994,11,1994,2,30,0.399,0.13,0.27,16499,26.85,26.85,22.92,1,1,1,154.1,149.6,170.4,104.1,99.61,50,50,50,2.368e-15,-1.421e-14,1.421e-14,0.325,0.293,0.334,104.1,99.61,120.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0809,0.0883,0.00459,0.00422,0.00598,0.00018,0.00017,0.00023,0.17,0.162,0.199,0.0067,0.0064,0.0078,25.34,25.34,25.34,0.914,0.911,0.925,0.97,0.969,0.97,0.886,0.883,0.897,23.63,22.56,27.68,22.92,21.85,26.85,0,0,0,0,0,0,0.127,0,0.129,0.33,0.68,0.32,41.4
786232800000,1994,12,1994,3,31,0.487,0.158,0.329,20394.4,32.73,32.73,27.41,1,1,1,181.7,173.4,204,122.7,114.4,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.325,0.289,0.34,122.7,114.4,145,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0876,0.0984,0.00618,0.00547,0.00808,0.00024,0.00021,0.00032,0.205,0.19,0.245,0.008,0.0074,0.0096,25.36,25.33,25.36,0.926,0.921,0.936,0.97,0.97,0.97,0.898,0.893,0.908,28.26,26.2,33.74,27.41,25.41,32.73,0,0,0,0,0,0,0.152,0,0.158,0.32,0.68,0.32,41.9
788911200000,1995,1,1994,4,31,0.57,0.196,0.375,23382.8,35.6,35.6,31.43,1,1,1,212.8,194.5,231.1,139.8,121.5,73,73,73,9.168e-16,0,1.421e-14,0.344,0.316,0.375,139.8,121.5,158.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0983,0.0918,0.105,0.00764,0.00607,0.00919,0.0003,0.00024,0.00036,0.237,0.204,0.27,0.0093,0.008,0.011,25.28,25.14,25.39,0.934,0.926,0.941,0.97,0.97,0.97,0.906,0.898,0.913,32.4,28,36.7,31.43,27.16,35.6,0,0,0,0,0,0,0.175,0,0.195,0.34,0.66,0.34,41
791589600000,1995,2,1994,5,28,0.646,0.206,0.44,27430.6,55.68,55.68,40.82,2,1,1.1071428571428572,267,230.3,340.5,182,145.3,85,85,85,6.09e-15,-2.842e-14,2.842e-14,0.322,0.25,0.369,182,145.3,255.5,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.114,0.101,0.14,0.0113,0.0081,0.0196,0.00045,0.00032,0.00079,0.296,0.248,0.39,0.012,0.0098,0.016,24.94,24.62,25.17,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.94,39.05,26.33,52.09,37.96,25.54,48.2,0,0,0,0,0,0,0.227,0,0.206,0.32,0.68,0.32,42.5
794008800000,1995,3,1994,6,31,1.39,0.287,1.11,64832,104.1,104.1,87.14,3,2,2.3225806451612905,519.7,350.6,607.1,412.7,243.6,107,107,107,-7.335e-15,-5.684e-14,5.684e-14,0.212,0.176,0.305,412.7,243.6,500.1,990,990,990,965.9,965.2,966.3,24.1,23.7,24.8,0.202,0.139,0.239,0.0939,0.0165,0.135,0.0039,0.00066,0.0057,0.481,0.263,0.625,0.02,0.011,0.026,23.58,23.12,24.58,0.947,0.927,0.958,0.974,0.97,0.98,0.923,0.9,0.939,39.35,27.23,52.35,38.03,26.42,48.2,0,0,0,0,0,0,0.484,0,0.28,0.21,0.8,0.2,46.6
796687200000,1995,4,1994,7,30,1.36,0.324,1.03,61741.9,96.4,96.4,85.75,2,2,2,523.3,458.3,589.9,398.3,333.3,125,125,125,-1.895e-15,-5.684e-14,5.684e-14,0.24,0.212,0.273,398.3,333.3,464.9,990,990,990,966,965.7,966.3,24,23.7,24.3,0.197,0.174,0.224,0.087,0.0563,0.118,0.0036,0.0023,0.005,0.495,0.397,0.598,0.021,0.016,0.025,23.55,23.15,23.94,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,43.86,37.01,50.5,42.88,35.9,48.2,0,0,0,0,0,0,0.476,0,0.33,0.24,0.76,0.24,45.4
799279200000,1995,5,1994,8,31,0.951,0.394,0.557,33914.8,65.26,65.26,45.58,2,1,1.3548387096774193,355,279.2,450.4,208,132.2,147,147,147,9.168e-16,-2.842e-14,2.842e-14,0.423,0.326,0.526,208,132.2,303.4,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.13,0.103,0.163,0.0162,0.00699,0.0422,0.00066,0.00028,0.0017,0.305,0.231,0.4,0.012,0.0092,0.016,24.52,24.02,24.95,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.939,36.44,25.73,51.82,35.37,24.96,48.2,0,0,0,0,0,0,0.253,0,0.394,0.41,0.59,0.41,35.7
801957600000,1995,6,1994,9,30,0.614,0.308,0.306,17877.5,34.97,34.97,24.83,1,1,1,236.9,205.4,275.7,117.9,86.39,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.506,0.432,0.579,117.9,86.39,156.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0966,0.0854,0.11,0.00577,0.00309,0.00907,0.00023,0.00012,0.00036,0.204,0.148,0.273,0.008,0.0058,0.011,25.18,24.92,25.42,0.864,0,0.941,0.905,0,0.97,0.837,0,0.913,25.61,0,36.05,24.83,0,34.97,0,2,0,0,0.0667,0,0.138,0.0667,0.308,0.5,0.5,0.5,29.1
804549600000,1995,7,1994,10,31,0.483,0.289,0.194,0,0,0,0,1,1,1,180.4,162.5,203.5,72.43,54.46,108,108,108,-1.375e-15,-1.421e-14,1.421e-14,0.601,0.531,0.665,72.43,54.46,95.48,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0791,0.0728,0.0872,0.00191,0.000379,0.00387,0.000075,0.000015,0.00015,0.121,0.0892,0.162,0.0047,0.0035,0.0064,25.44,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.289,0.6,0.4,0.6,0
807228000000,1995,8,1994,11,31,0.376,0.249,0.0606,0,0,0,0,1,0,0.3870967741935484,140.5,126.1,160.6,47.48,33.1,93,93,93,24.85,-1.421e-14,48.96,0.665,0.579,0.738,22.64,0,67.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0756,0.000279,0,0.00149,0.000011,0,0.000058,0.0801,0.0708,0.111,0.0031,0.0028,0.0043,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,19,12,0,0.613,0.387,0,0,1,0.3154,0.66,0.16,0.84,0
809906400000,1995,9,1994,12,30,0.271,0.187,0.00451,0,0,0,0,1,0,0.03333333333333333,104.5,92.19,124.2,32.52,20.19,72,72,72,30.78,7.105e-15,49.72,0.694,0.58,0.781,1.739,0,52.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000618,0,0.000185,2.4e-7,0,0.0000073,0.0713,0.0708,0.084,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,29,1,0,0.967,0.0333,0,0,1,0.2665,0.69,0.017,0.98,0
812498400000,1995,10,1995,1,31,0.228,0.139,0,0,0,0,0,0,0,0,84.96,79.89,91.37,32.96,27.89,52,52,52,32.96,27.89,39.37,0.613,0.569,0.651,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.228,0.61,0,1,0
815176800000,1995,11,1995,2,30,0.271,0.13,0.0841,3624.88,17.24,17.24,5.035,1,0,0.5,104.4,91.92,126.9,54.41,41.92,50,50,50,21.96,-7.105e-15,49.85,0.485,0.394,0.544,32.45,0,76.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0729,0.000633,0,0.00229,0.000025,0,0.00009,0.0866,0.0708,0.122,0.0034,0.0028,0.0048,25.41,25.38,25.43,0.303,0,0.938,0.32,0,0.96,0.291,0,0.9,5.244,0,17.95,5.035,0,17.24,15,5,0,0.5,0.167,0,0.028,0.667,0.1869,0.48,0.31,0.69,13.4
817768800000,1995,12,1995,3,31,0.377,0.158,0.219,13550.9,19.45,19.45,18.21,1,1,1,140.9,128.3,146.9,81.94,69.28,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.419,0.402,0.46,81.94,69.28,87.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0716,0.0782,0.00272,0.00164,0.00322,0.00011,0.000064,0.00013,0.132,0.109,0.143,0.0052,0.0043,0.0056,25.37,25.36,25.39,0.929,0.909,0.938,0.961,0.96,0.963,0.893,0.873,0.901,18.95,15.69,20.19,18.21,15.06,19.45,0,0,0,0,0,0,0.101,0,0.158,0.42,0.58,0.42,35.9
820447200000,1996,1,1995,4,31,0.524,0.196,0.328,20447.2,45.86,45.86,27.48,1,1,1,195.5,144.4,274,122.5,71.42,73,73,73,-2.292e-15,-2.842e-14,1.421e-14,0.387,0.266,0.505,122.5,71.42,201,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0922,0.0741,0.12,0.00617,0.00182,0.0128,0.00024,0.000071,0.00051,0.206,0.115,0.347,0.0081,0.0045,0.014,25.28,24.86,25.39,0.932,0.911,0.955,0.969,0.96,0.98,0.902,0.882,0.936,28.33,16.37,46.79,27.48,15.72,45.86,0,0,0,0,0,0,0.153,0,0.196,0.37,0.63,0.37,39
823125600000,1996,2,1995,5,29,0.892,0.213,0.679,41143.3,79.2,79.2,59.11,2,1,1.8620689655172413,355.9,283.1,448.2,270.9,198.1,85,85,85,-9.801e-16,-2.842e-14,2.842e-14,0.242,0.19,0.3,270.9,198.1,363.2,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.146,0.12,0.178,0.0294,0.0126,0.0704,0.0012,0.0005,0.0029,0.32,0.248,0.436,0.013,0.0099,0.018,24.5,23.95,24.83,0.938,0.924,0.959,0.972,0.97,0.98,0.912,0.896,0.94,33.91,26.15,52.56,32.82,25.36,48.2,0,0,0,0,0,0,0.328,0,0.213,0.24,0.76,0.24,46.1
825631200000,1996,3,1995,6,31,1.81,0.287,1.53,86646.5,144.6,144.6,116.5,3,2,2.6774193548387095,676.8,463.8,880.7,569.8,356.8,107,107,107,7.335e-15,0,5.684e-14,0.164,0.121,0.231,569.8,356.8,773.7,990,990,990,966.6,965.7,967.4,23.4,22.6,24.3,0.283,0.179,0.409,0.186,0.0674,0.313,0.008,0.0028,0.014,0.698,0.43,1.01,0.03,0.018,0.045,22.71,21.57,23.88,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,45.08,35.63,52.53,43.64,34.56,48.2,0,0,0,0,0,0,0.647,0,0.28,0.16,0.85,0.15,47.9
828309600000,1996,4,1995,7,30,2.15,0.324,1.83,99599.9,144.6,144.6,138.3,3,3,3,830.5,683.6,902.3,705.5,558.6,125,125,125,0,0,0,0.152,0.139,0.183,705.5,558.6,777.3,990,990,990,967.2,966.6,967.5,22.8,22.5,23.4,0.367,0.277,0.42,0.271,0.174,0.315,0.012,0.0075,0.014,0.897,0.645,1.02,0.039,0.028,0.045,21.88,21.47,22.72,0.956,0.951,0.957,0.98,0.975,0.98,0.937,0.927,0.938,48.16,39.47,52.16,46.11,38.48,48.2,0,0,0,0,0,0,0.769,0,0.32,0.15,0.85,0.15,46.3
830901600000,1996,5,1995,8,31,1.38,0.394,0.99,58401.1,107.8,107.8,78.5,3,2,2.096774193548387,516.6,401.7,670.2,369.6,254.7,147,147,147,-2.75e-15,-5.684e-14,5.684e-14,0.291,0.219,0.366,369.6,254.7,523.2,990,990,990,965.9,965.4,966.6,24.1,23.4,24.6,0.189,0.146,0.257,0.0737,0.0192,0.151,0.0031,0.00078,0.0064,0.443,0.28,0.633,0.018,0.011,0.027,23.64,22.83,24.31,0.947,0.931,0.958,0.974,0.97,0.98,0.922,0.903,0.939,38.7,28.27,52.13,37.55,27.42,48.2,0,0,0,0,0,0,0.436,0,0.39,0.29,0.72,0.28,42.3
833580000000,1996,6,1995,9,30,0.872,0.308,0.563,34531.8,60.15,60.15,47.96,2,1,1.3666666666666667,336.4,288,397.1,217.4,169,119,119,119,1.895e-15,-2.842e-14,2.842e-14,0.357,0.3,0.413,217.4,169,278.1,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.132,0.115,0.153,0.0154,0.0101,0.0302,0.00062,0.0004,0.0012,0.32,0.251,0.4,0.013,0.01,0.016,24.6,24.3,24.85,0.944,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.05,25.8,52.33,37.9,25.02,48.2,0,0,0,0,0,0,0.266,0,0.309,0.35,0.65,0.35,39.6
836172000000,1996,7,1995,10,31,0.674,0.289,0.385,23904.2,40.11,40.11,32.13,1,1,1,251.8,223.2,285.5,143.8,115.2,108,108,108,-1.375e-15,-2.842e-14,2.842e-14,0.431,0.378,0.484,143.8,115.2,177.5,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.104,0.0942,0.116,0.00798,0.00554,0.0108,0.00032,0.00022,0.00043,0.249,0.198,0.309,0.0098,0.0078,0.012,25.06,24.85,25.26,0.936,0.922,0.948,0.971,0.97,0.978,0.909,0.894,0.927,33.08,26.31,41,32.13,25.52,40.11,0,0,0,0,0,0,0.178,0,0.289,0.43,0.57,0.43,35.5
838850400000,1996,8,1995,11,31,0.5,0.249,0.251,4457.39,28.53,28.53,5.991,1,1,1,186.6,161.6,220.7,93.63,68.64,93,93,93,2.292e-15,-1.421e-14,1.421e-14,0.503,0.421,0.575,93.63,68.64,127.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0848,0.076,0.0968,0.00371,0.00158,0.00661,0.00015,0.000062,0.00026,0.157,0.113,0.218,0.0062,0.0044,0.0086,25.39,25.26,25.42,0.209,0,0.93,0.219,0,0.97,0.202,0,0.902,6.176,0,29.41,5.991,0,28.53,0,24,0,0,0.774,0,0.0333,0.774,0.249,0.5,0.5,0.5,8.91
841528800000,1996,9,1995,12,30,0.351,0.187,0.148,5502.25,19.57,19.57,7.642,1,0,0.8666666666666667,135.5,119,160.3,63.53,46.99,72,72,72,6.429,-1.421e-14,49.45,0.535,0.449,0.605,57.1,0,88.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0708,0.0808,0.00117,0,0.00325,0.000046,0,0.00013,0.102,0.0708,0.146,0.004,0.0028,0.0057,25.4,25.37,25.43,0.428,0,0.94,0.448,0,0.964,0.411,0,0.902,7.955,0,20.3,7.642,0,19.57,4,12,0,0.133,0.4,0,0.0425,0.533,0.203,0.53,0.42,0.58,15.7
844120800000,1996,10,1996,1,31,0.297,0.139,0.158,1319.69,14.11,14.11,1.774,1,1,1,110.9,106.1,118.2,58.94,54.14,52,52,52,-1.146e-15,-7.105e-15,7.105e-15,0.469,0.44,0.49,58.94,54.14,66.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00076,0.000352,0.00137,0.00003,0.000014,0.000054,0.0937,0.0868,0.104,0.0037,0.0034,0.0041,25.41,25.4,25.41,0.114,0,0.892,0.124,0,0.96,0.11,0,0.856,1.848,0,14.7,1.774,0,14.11,0,27,0,0,0.871,0,0.00985,0.871,0.139,0.47,0.53,0.47,4.44
846799200000,1996,11,1996,2,30,0.34,0.13,0.21,11873.1,22.9,22.9,16.49,1,1,1,131.1,109.1,154,81.08,59.14,50,50,50,1.421e-15,-1.421e-14,1.421e-14,0.386,0.325,0.458,81.08,59.14,104,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0708,0.0825,0.00264,0.000777,0.00459,0.0001,0.00003,0.00018,0.13,0.0939,0.17,0.0051,0.0037,0.0067,25.37,25.34,25.41,0.825,0,0.939,0.867,0,0.97,0.795,0,0.902,17.11,0,23.61,16.49,0,22.9,0,3,0,0,0.1,0,0.0916,0.1,0.13,0.38,0.62,0.38,34.9
849391200000,1996,12,1996,3,31,0.453,0.158,0.295,18164.6,31.26,31.26,24.41,1,1,1,169.1,151.8,197.7,110.1,92.8,59,59,59,2.75e-15,-1.421e-14,1.421e-14,0.351,0.298,0.389,110.1,92.8,138.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0799,0.0961,0.00511,0.00364,0.00754,0.0002,0.00014,0.00029,0.182,0.151,0.233,0.0071,0.0059,0.0091,25.36,25.35,25.36,0.919,0.911,0.934,0.969,0.966,0.97,0.891,0.883,0.906,25.19,21.19,32.23,24.41,20.46,31.26,0,0,0,0,0,0,0.136,0,0.158,0.35,0.65,0.35,40.1
852069600000,1997,1,1996,4,31,0.723,0.196,0.527,32530,78.32,78.32,43.72,2,1,1.2903225806451613,269.8,198,431.5,196.8,125,73,73,73,-1.375e-15,-2.842e-14,2.842e-14,0.286,0.169,0.369,196.8,125,358.5,990,990,990,964.8,964.4,965.5,25.2,24.5,25.6,0.118,0.0931,0.175,0.017,0.00638,0.0682,0.00068,0.00025,0.0028,0.287,0.211,0.428,0.011,0.0082,0.018,24.95,24.03,25.39,0.94,0.923,0.959,0.973,0.97,0.98,0.914,0.896,0.94,35.67,26.05,51.77,34.62,25.27,48.2,0,0,0,0,0,0,0.243,0,0.196,0.27,0.73,0.27,45
854748000000,1997,2,1996,5,28,1.83,0.237,1.59,89036.6,171.7,171.7,132.5,4,2,3.0714285714285716,756.3,458.1,996.2,658.4,373.1,97.86,85,105,-2.03e-15,-5.684e-14,0,0.133,0.105,0.186,658.4,373.1,891.2,990,990,990,966.9,965.7,967.9,23.1,22.1,24.3,0.336,0.182,0.514,0.239,0.0751,0.37,0.01,0.0031,0.017,0.808,0.451,1.13,0.035,0.019,0.051,22.28,20.99,23.89,0.955,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,44.62,35.3,52.29,43.37,34.24,48.2,0,0,0,0,0,0,0.736,0,0.24,0.13,0.87,0.13,48.7
857167200000,1997,3,1996,6,31,2.8,0.346,2.45,129877,184.7,184.7,174.6,4,4,4,1044,988.8,1113,915.2,859.8,129,129,129,0,-1.137e-13,1.137e-13,0.124,0.116,0.13,915.2,859.8,983.7,990,990,990,968,967.9,968.3,22,21.7,22.1,0.544,0.493,0.61,0.382,0.355,0.415,0.017,0.016,0.019,1.18,1.08,1.3,0.054,0.049,0.06,20.78,20.45,21.06,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.53,42.39,47.12,43.64,41.54,46.18,0,0,0,0,0,0,0.97,0,0.35,0.12,0.88,0.12,46.4
859845600000,1997,4,1996,7,30,3.87,0.364,2.8,133287,192.8,192.8,185.1,4,4,4,1493,1057,1739,1352,932,140.3,125,148,271.4,0,491.2,0.0953,0.0851,0.118,1081,932,1100,990,990,990,969.5,968.1,970.3,20.5,19.7,21.9,0.851,0.561,0.926,0.613,0.39,0.648,0.03,0.018,0.033,1.76,1.21,1.87,0.086,0.055,0.095,18.77,17.87,20.71,0.952,0.951,0.956,0.98,0.98,0.98,0.933,0.932,0.937,47.32,45.23,50.42,46.28,44.32,48.2,0,0,0,0,0,0,1.03,0,1.07,0.094,0.72,0.28,34.4
862437600000,1997,5,1996,8,31,3,0.471,2.4,123299,192.8,192.8,165.7,4,3,3.6451612903225805,1119,800.5,1570,942.9,653.5,176,147,192,46.18,-1.137e-13,278.3,0.161,0.122,0.199,896.7,653.5,1100,990,990,990,968.2,967.1,969.7,21.8,20.3,22.9,0.581,0.331,0.909,0.428,0.238,0.648,0.02,0.01,0.032,1.28,0.806,1.86,0.059,0.035,0.092,20.49,18.43,22.09,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.928,0.938,46.86,39.29,52.09,45.6,38.29,48.2,0,0,0,0,0,0,0.921,0,0.6,0.16,0.8,0.2,41.1
865116000000,1997,6,1996,9,30,1.67,0.345,1.32,76476.7,136.4,136.4,106.2,3,2,2.6,644.1,519.6,789.6,511.1,358.6,133,119,161,-5.684e-15,-5.684e-14,5.684e-14,0.213,0.151,0.31,511.1,358.6,670.6,990,990,990,966.5,965.9,967.1,23.5,22.9,24.1,0.254,0.185,0.339,0.15,0.0682,0.249,0.0064,0.0028,0.011,0.612,0.437,0.832,0.026,0.018,0.036,22.92,22.11,23.62,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.28,35.3,52.41,41.14,34.24,48.2,0,0,0,0,0,0,0.59,0,0.35,0.21,0.79,0.21,45.8
867708000000,1997,7,1996,10,31,1.17,0.362,0.804,48121,81.88,81.88,64.68,2,2,2,435,368.9,513.8,300,233.9,135,135,135,1.834e-15,-2.842e-14,5.684e-14,0.313,0.263,0.366,300,233.9,378.8,990,990,990,965.6,965.2,965.9,24.4,24.1,24.8,0.162,0.139,0.19,0.0412,0.0156,0.0778,0.0017,0.00063,0.0032,0.348,0.255,0.466,0.014,0.01,0.019,24.1,23.62,24.5,0.939,0.924,0.952,0.971,0.97,0.98,0.912,0.897,0.933,33.29,25.98,41.78,32.34,25.2,40.94,0,0,0,0,0,0,0.359,0,0.366,0.31,0.69,0.31,41.1
870386400000,1997,8,1996,11,31,0.819,0.308,0.511,31597.6,54.01,54.01,42.47,2,1,1.1612903225806452,305.8,261.4,364.3,190.8,146.4,115,115,115,3.667e-15,-2.842e-14,2.842e-14,0.38,0.316,0.44,190.8,146.4,249.3,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.121,0.105,0.142,0.012,0.0082,0.0169,0.00048,0.00032,0.00068,0.307,0.247,0.394,0.012,0.0099,0.016,24.75,24.51,25,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.41,25.59,51.84,38.29,24.82,48.2,0,0,0,0,0,0,0.236,0,0.308,0.38,0.62,0.38,38.6
873064800000,1997,9,1996,12,30,0.58,0.236,0.344,19078.4,37.71,37.71,26.5,1,1,1,223.7,194.7,258.4,132.7,103.7,91,91,91,-9.474e-16,-1.421e-14,1.421e-14,0.41,0.352,0.467,132.7,103.7,167.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0979,0.0877,0.11,0.00703,0.00457,0.00998,0.00028,0.00018,0.0004,0.227,0.175,0.289,0.0089,0.0068,0.011,25.23,24.98,25.42,0.808,0,0.945,0.841,0,0.973,0.784,0,0.919,27.31,0,38.74,26.5,0,37.71,0,4,0,0,0.133,0,0.147,0.133,0.236,0.41,0.59,0.41,32.9
875656800000,1997,10,1997,1,31,0.48,0.196,0.285,17509.8,26.75,26.75,23.53,1,1,1,179.3,165.2,192.8,106.3,92.2,73,73,73,1.834e-15,-1.421e-14,1.421e-14,0.408,0.379,0.442,106.3,92.2,119.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0865,0.0815,0.0912,0.00479,0.00359,0.00593,0.00019,0.00014,0.00023,0.177,0.152,0.201,0.0069,0.006,0.0079,25.38,25.38,25.38,0.917,0.911,0.925,0.969,0.965,0.97,0.889,0.883,0.897,24.28,21.11,27.58,23.53,20.38,26.75,0,0,0,0,0,0,0.131,0,0.195,0.41,0.59,0.41,36.5
878335200000,1997,11,1997,2,30,0.473,0.13,0.343,21423.3,32.41,32.41,29.75,1,1,1,182.5,168.5,193.6,132.5,118.5,50,50,50,0,-1.421e-14,1.421e-14,0.274,0.258,0.297,132.5,118.5,143.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0925,0.0876,0.0965,0.00701,0.00582,0.00796,0.00027,0.00023,0.00031,0.221,0.196,0.241,0.0086,0.0077,0.0094,25.34,25.34,25.35,0.931,0.924,0.936,0.97,0.97,0.97,0.903,0.896,0.908,30.67,27.2,33.42,29.75,26.39,32.41,0,0,0,0,0,0,0.165,0,0.13,0.27,0.73,0.27,45.3
880927200000,1997,12,1997,3,31,0.519,0.158,0.361,22525.6,33.98,33.98,30.28,1,1,1,193.6,183,209.5,134.6,124,59,59,59,0,-1.421e-14,1.421e-14,0.305,0.282,0.322,134.6,124,150.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0947,0.0909,0.1,0.00719,0.00629,0.00854,0.00028,0.00025,0.00033,0.226,0.207,0.254,0.0088,0.0081,0.01,25.35,25.29,25.36,0.932,0.928,0.939,0.97,0.97,0.97,0.904,0.9,0.911,31.21,28.6,35.03,30.28,27.74,33.98,0,0,0,0,0,0,0.168,0,0.158,0.3,0.7,0.3,43.4
883605600000,1998,1,1997,4,31,0.819,0.196,0.624,38304.1,81.89,81.89,51.48,2,1,1.4838709677419355,305.9,210.9,447.1,232.9,137.9,73,73,73,0,-2.842e-14,2.842e-14,0.251,0.163,0.346,232.9,137.9,374.1,990,990,990,964.9,964.5,965.6,25.1,24.4,25.5,0.131,0.0976,0.181,0.0243,0.00747,0.0756,0.00098,0.00029,0.0031,0.316,0.234,0.452,0.013,0.0092,0.019,24.74,23.94,25.3,0.942,0.923,0.959,0.973,0.97,0.98,0.917,0.895,0.94,37.03,25.7,51.84,35.95,24.93,48.2,0,0,0,0,0,0,0.286,0,0.195,0.24,0.76,0.24,46.8
886284000000,1998,2,1997,5,28,1.7,0.219,1.48,82943.8,144.6,144.6,123.4,3,2,2.75,702,460,861.9,611.3,375,90.71,85,105,4.06e-15,0,5.684e-14,0.134,0.102,0.185,611.3,375,756.9,990,990,990,966.7,965.7,967.3,23.3,22.7,24.3,0.302,0.182,0.391,0.213,0.076,0.305,0.0092,0.0031,0.013,0.757,0.454,0.978,0.033,0.019,0.043,22.55,21.67,23.88,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.58,35.3,51.49,44.9,34.24,48.2,0,0,0,0,0,0,0.686,0,0.22,0.13,0.87,0.13,48.8
888703200000,1998,3,1997,6,31,2.7,0.346,2.34,123190,192.8,192.8,165.6,4,3,3.5806451612903225,1007,853.8,1291,878.1,724.8,129,129,129,3.46,-1.137e-13,62.09,0.131,0.0999,0.151,874.7,724.8,1100,990,990,990,967.9,967.3,968.8,22.1,21.2,22.7,0.522,0.37,0.807,0.393,0.285,0.648,0.018,0.013,0.031,1.19,0.924,1.75,0.054,0.041,0.083,20.95,19.43,21.76,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,47.89,39.76,52.15,46.45,38.78,48.2,0,0,0,0,0,0,0.92,0,0.36,0.13,0.87,0.13,45.6
891381600000,1998,4,1997,7,30,3.92,0.384,2.85,134982,192.8,192.8,187.5,4,4,4,1512,1324,1619,1364,1176,148,148,148,264.2,75.8,371.3,0.0982,0.0914,0.112,1100,1100,1100,990,990,990,969.5,968.9,969.9,20.5,20.1,21.1,0.896,0.827,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.78,1.86,0.09,0.084,0.093,18.63,18.27,19.31,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.84,46.88,49.64,46.87,45.94,48.2,0,0,0,0,0,0,1.04,0,1.07,0.098,0.73,0.27,34.4
893973600000,1998,5,1997,8,31,2.55,0.433,2.11,113161,192.8,192.8,152.1,4,3,3.4516129032258065,950.9,719.5,1336,789.4,572.5,161.5,147,192,1.413,-1.137e-13,43.8,0.172,0.144,0.204,788,572.5,1100,990,990,990,967.7,966.8,969,22.3,21,23.2,0.453,0.285,0.815,0.328,0.183,0.648,0.015,0.0079,0.031,1.03,0.669,1.76,0.046,0.029,0.084,21.32,19.28,22.55,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.93,0.938,45.29,39.73,51.85,44.14,38.75,48.2,0,0,0,0,0,0,0.845,0,0.44,0.17,0.83,0.17,44.4
896652000000,1998,6,1997,9,30,1.49,0.345,1.14,66702.3,121.8,121.8,92.64,3,2,2.3333333333333335,574.4,466.3,708.2,441.4,305.3,133,119,161,1.895e-15,-5.684e-14,5.684e-14,0.239,0.168,0.345,441.4,305.3,589.2,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.219,0.166,0.293,0.11,0.0431,0.195,0.0046,0.0018,0.0084,0.529,0.357,0.695,0.022,0.015,0.03,23.3,22.57,23.94,0.951,0.942,0.958,0.975,0.97,0.98,0.927,0.913,0.939,41.4,33.75,52.54,40.1,32.74,48.2,0,0,0,0,0,0,0.515,0,0.35,0.23,0.77,0.23,44.8
899244000000,1998,7,1997,10,31,1.05,0.362,0.687,41395.8,70.04,70.04,55.64,2,1,1.6774193548387097,391.3,333.6,460.5,256.3,198.6,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.348,0.293,0.405,256.3,198.6,325.5,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.147,0.126,0.171,0.0251,0.0126,0.0526,0.001,0.00051,0.0022,0.334,0.254,0.404,0.014,0.01,0.016,24.32,23.94,24.58,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.64,25.88,52.46,35.43,25.11,48.2,0,0,0,0,0,0,0.309,0,0.363,0.34,0.65,0.35,39.4
901922400000,1998,8,1997,11,31,0.758,0.308,0.45,28093.2,48.2,48.2,37.76,1,1,1,283.1,246.4,329.5,168.1,131.4,115,115,115,-2.75e-15,-2.842e-14,2.842e-14,0.409,0.349,0.467,168.1,131.4,214.5,990,990,990,964.8,964.7,965,25.2,25,25.3,0.113,0.0999,0.129,0.01,0.00692,0.014,0.0004,0.00027,0.00056,0.292,0.227,0.375,0.012,0.009,0.015,24.87,24.58,25.09,0.944,0.931,0.957,0.974,0.97,0.98,0.92,0.903,0.938,38.74,30.12,49.5,37.76,29.22,48.2,0,0,0,0,0,0,0.21,0,0.308,0.41,0.59,0.41,37.1
904600800000,1998,9,1997,12,30,0.539,0.203,0.336,20899.4,34.17,34.17,29.03,1,1,1,208,183.5,243.4,129.7,111.5,78.33,72,91,0,-1.421e-14,1.421e-14,0.376,0.335,0.419,129.7,111.5,152.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0959,0.089,0.105,0.00678,0.00523,0.0087,0.00027,0.0002,0.00034,0.22,0.187,0.262,0.0086,0.0073,0.01,25.3,25.08,25.38,0.93,0.919,0.94,0.97,0.97,0.97,0.902,0.891,0.912,29.92,25.5,35.22,29.03,24.74,34.17,0,0,0,0,0,0,0.161,0,0.203,0.38,0.62,0.38,38.8
907192800000,1998,10,1998,1,31,0.432,0.139,0.293,18026.3,29.2,29.2,24.23,1,1,1,161.4,146.1,182.2,109.4,94.06,52,52,52,-1.834e-15,-1.421e-14,1.421e-14,0.324,0.285,0.356,109.4,94.06,130.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0793,0.0921,0.00505,0.00375,0.00681,0.0002,0.00015,0.00027,0.18,0.153,0.217,0.007,0.006,0.0085,25.34,25.34,25.35,0.919,0.911,0.931,0.969,0.966,0.97,0.891,0.883,0.903,25,21.44,30.1,24.23,20.71,29.2,0,0,0,0,0,0,0.135,0,0.139,0.32,0.68,0.32,41.7
909871200000,1998,11,1998,2,30,0.431,0.13,0.302,18655.3,29.15,29.15,25.91,1,1,1,166.4,145.8,180,116.4,95.78,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.302,0.278,0.343,116.4,95.78,130,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0869,0.0796,0.0916,0.00564,0.00389,0.0068,0.00022,0.00015,0.00027,0.192,0.155,0.216,0.0075,0.0061,0.0085,25.34,25.34,25.34,0.923,0.912,0.93,0.97,0.967,0.97,0.895,0.883,0.903,26.72,21.79,30.05,25.91,21.06,29.15,0,0,0,0,0,0,0.144,0,0.129,0.3,0.7,0.3,43.3
912463200000,1998,12,1998,3,31,0.575,0.158,0.417,26153.9,48.2,48.2,35.15,1,1,1,214.8,181.3,282,155.8,122.3,59,59,59,-1.834e-15,-2.842e-14,1.421e-14,0.279,0.209,0.325,155.8,122.3,223,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.102,0.0904,0.126,0.00899,0.00615,0.0147,0.00035,0.00024,0.00058,0.264,0.204,0.384,0.01,0.008,0.015,25.23,24.79,25.36,0.94,0.927,0.959,0.973,0.97,0.98,0.914,0.899,0.94,36.23,28.19,51.97,35.15,27.34,48.2,0,0,0,0,0,0,0.195,0,0.158,0.27,0.73,0.27,45.5
915141600000,1999,1,1998,4,31,1.31,0.213,1.1,64772.5,131,131,87.06,3,1,2.2903225806451615,489.8,291,726.8,410.4,218,79.39,73,91,-1.834e-15,-5.684e-14,5.684e-14,0.171,0.125,0.251,410.4,218,635.8,990,990,990,965.8,964.9,966.8,24.2,23.2,25.1,0.201,0.126,0.312,0.0973,0.0143,0.226,0.0041,0.00057,0.0097,0.482,0.241,0.767,0.02,0.0096,0.033,23.73,22.43,24.85,0.947,0.922,0.958,0.975,0.97,0.98,0.923,0.895,0.939,39.31,25.64,52.08,38.08,24.87,48.2,0,0,0,0,0,0,0.484,0,0.21,0.16,0.84,0.16,49.4
917820000000,1999,2,1998,5,28,2.89,0.37,2.38,119884,192.8,192.8,178.4,4,3,3.8214285714285716,1194,754.5,1412,1041,617.5,153.1,137,162,57.01,0,150,0.132,0.115,0.182,984.4,617.5,1100,990,990,990,968.5,966.9,969.2,21.5,20.8,23.1,0.684,0.309,0.855,0.521,0.213,0.648,0.024,0.0092,0.031,1.49,0.742,1.8,0.07,0.032,0.087,20.03,19,22.34,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.75,39.46,50.17,46.62,38.47,48.2,0,0,0,0,0,0,0.991,0,0.51,0.13,0.82,0.18,41.5
920239200000,1999,3,1998,6,31,4.7,0.49,2.95,133703,191,191,179.7,4,4,4,1755,1421,2499,1572,1238,183,183,183,472.3,138.3,1216,0.107,0.0732,0.129,1100,1100,1100,990,990,990,970.3,969.2,972.3,19.7,17.7,20.8,0.907,0.855,0.926,0.648,0.648,0.648,0.033,0.031,0.037,1.85,1.8,1.87,0.094,0.087,0.11,17.89,15.82,18.97,0.95,0.944,0.952,0.98,0.977,0.98,0.931,0.922,0.933,45.86,40.29,48.72,44.93,39.35,47.75,0,0,0,0,0,0,0.998,0,1.75,0.1,0.63,0.37,28.4
922917600000,1999,4,1998,7,30,7.56,0.562,2.85,105006,156,156,145.8,4,4,4,2918,2549,3126,2701,2332,217,217,217,1601,1232,1809,0.0746,0.0694,0.0851,1100,1100,1100,990,990,990,973.3,972.4,973.8,16.7,16.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.81,14.31,15.7,0.94,0.937,0.944,0.971,0.97,0.976,0.913,0.909,0.921,37.53,36.15,39.97,36.46,35.07,39,0,0,0,0,0,0,0.81,0,4.71,0.074,0.38,0.62,13.9
925509600000,1999,5,1998,8,31,5.34,0.739,2.95,128170,191.3,191.3,172.3,4,4,4,1994,1418,2650,1718,1142,276,276,276,618,42.2,1274,0.144,0.104,0.195,1100,1100,1100,990,990,990,970.9,969.2,972.7,19.1,17.3,20.8,0.914,0.835,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.78,1.87,0.098,0.086,0.11,17.19,15.46,19,0.948,0.943,0.952,0.979,0.975,0.98,0.929,0.919,0.933,43.98,39.31,48.8,43.07,38.3,47.82,0,0,0,0,0,0,0.957,0,2.39,0.14,0.55,0.45,24
928188000000,1999,6,1998,9,30,2.55,0.46,2.08,110747,192.8,192.8,153.8,4,3,3.466666666666667,983.3,770.6,1390,805.9,609.6,177.3,161,210,3.642,-1.137e-13,80.46,0.182,0.151,0.209,802.3,609.6,1100,990,990,990,967.8,967,969.1,22.2,20.9,23,0.472,0.309,0.845,0.339,0.208,0.648,0.015,0.009,0.031,1.06,0.734,1.79,0.048,0.032,0.086,21.16,19.08,22.28,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.66,39.81,52.18,44.49,38.84,48.2,0,0,0,0,0,0,0.855,0,0.47,0.18,0.82,0.18,43.4
930780000000,1999,7,1998,10,31,1.66,0.573,1.08,62695.4,117.9,117.9,84.27,3,2,2.2580645161290325,618.4,501.8,763.8,404.7,274.8,213.8,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.354,0.244,0.452,404.7,274.8,577.8,990,990,990,966.4,965.9,967,23.6,23,24.1,0.212,0.161,0.294,0.0919,0.0287,0.187,0.0039,0.0012,0.0081,0.488,0.317,0.683,0.021,0.013,0.03,23.15,22.36,23.82,0.948,0.936,0.957,0.974,0.97,0.98,0.924,0.908,0.937,38.55,30.03,52.08,37.41,29.13,48.2,0,0,0,0,0,0,0.468,0,0.58,0.35,0.65,0.35,37.8
933458400000,1999,8,1998,11,31,1.1,0.493,0.604,36448,66.26,66.26,48.99,2,1,1.4193548387096775,409.6,342.4,494.4,225.6,158.4,184,184,184,-9.168e-16,-2.842e-14,2.842e-14,0.454,0.372,0.537,225.6,158.4,310.4,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.14,0.116,0.17,0.0187,0.00921,0.0455,0.00077,0.00037,0.0019,0.329,0.262,0.413,0.013,0.011,0.017,24.23,23.81,24.61,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.97,26.03,52.39,36.83,25.25,48.2,0,0,0,0,0,0,0.272,0,0.496,0.45,0.55,0.45,33.1
936136800000,1999,9,1998,12,30,0.749,0.323,0.426,26529,45.26,45.26,36.85,1,1,1,289.1,250,338.8,164.4,132,124.7,118,138,1.895e-15,-2.842e-14,2.842e-14,0.432,0.393,0.472,164.4,132,200.8,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.112,0.0998,0.127,0.00973,0.00697,0.0128,0.00039,0.00028,0.00051,0.287,0.227,0.354,0.011,0.009,0.014,24.85,24.55,25.07,0.943,0.932,0.955,0.974,0.97,0.98,0.919,0.904,0.936,37.81,30.23,46.18,36.85,29.32,45.26,0,0,0,0,0,0,0.205,0,0.323,0.43,0.57,0.43,35.4
938728800000,1999,10,1999,1,31,0.592,0.26,0.332,17253.9,33.82,33.82,23.19,1,1,1,221,197.7,248.1,124,100.7,97,97,97,0,-1.421e-14,1.421e-14,0.441,0.391,0.491,124,100.7,151.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0952,0.087,0.105,0.00629,0.00431,0.00859,0.00025,0.00017,0.00034,0.211,0.17,0.26,0.0083,0.0066,0.01,25.26,25.05,25.43,0.749,0,0.939,0.782,0,0.97,0.727,0,0.911,23.91,0,34.86,23.19,0,33.82,0,6,0,0,0.194,0,0.129,0.194,0.26,0.44,0.56,0.44,29.1
941407200000,1999,11,1999,2,30,0.536,0.196,0.339,16552.2,34.03,34.03,22.99,1,1,1,206.6,197.5,218,131,104.5,75.67,67,93,9.474e-16,-1.421e-14,1.421e-14,0.367,0.307,0.471,131,104.5,151,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0952,0.0879,0.101,0.00688,0.00463,0.00858,0.00027,0.00018,0.00034,0.221,0.176,0.256,0.0087,0.0069,0.01,25.34,25.24,25.42,0.685,0,0.939,0.711,0,0.97,0.664,0,0.911,23.7,0,35.08,22.99,0,34.03,0,8,0,0,0.267,0,0.128,0.267,0.197,0.37,0.63,0.37,30.9
943999200000,1999,12,1999,3,31,0.598,0.158,0.439,27661.8,39.21,39.21,37.18,1,1,1,223.1,212.8,231.4,164.1,153.8,59,59,59,0,0,0,0.265,0.255,0.277,164.1,153.8,172.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.108,0.0097,0.00882,0.0104,0.00038,0.00035,0.00041,0.279,0.26,0.294,0.011,0.01,0.012,25.18,25.12,25.26,0.943,0.94,0.946,0.973,0.97,0.976,0.917,0.912,0.923,38.22,35.81,40.16,37.18,34.73,39.21,0,0,0,0,0,0,0.207,0,0.159,0.26,0.73,0.27,46.3
946677600000,2000,1,1999,4,31,0.75,0.196,0.554,34357.3,63.51,63.51,46.18,2,1,1.2903225806451613,279.9,225.1,364,206.9,152.1,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.266,0.201,0.324,206.9,152.1,291,990,990,990,964.8,964.6,965.2,25.2,24.8,25.4,0.122,0.103,0.152,0.0149,0.00868,0.0363,0.00059,0.00034,0.0015,0.308,0.243,0.39,0.012,0.0097,0.016,24.87,24.45,25.19,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.08,25.89,52.34,37.97,25.11,48.2,0,0,0,0,0,0,0.257,0,0.196,0.26,0.74,0.26,45.8
949356000000,2000,2,1999,5,29,1.37,0.213,1.16,67872.2,124.6,124.6,97.52,3,2,2.4827586206896552,546.4,374.1,684.7,461.4,289.1,85,85,85,1.96e-15,0,5.684e-14,0.162,0.124,0.227,461.4,289.1,599.7,990,990,990,966,965.3,966.6,24,23.4,24.7,0.222,0.152,0.291,0.122,0.0355,0.202,0.0051,0.0014,0.0086,0.538,0.325,0.705,0.023,0.013,0.03,23.41,22.66,24.4,0.95,0.938,0.958,0.976,0.97,0.98,0.927,0.91,0.939,40.56,32.45,51.89,39.45,31.47,48.2,0,0,0,0,0,0,0.542,0,0.21,0.16,0.85,0.15,49.5
951861600000,2000,3,1999,6,31,3.16,0.307,2.28,115310,192.8,192.8,155,4,3,3.5161290322580645,1179,690.5,2332,1064,583.5,114.8,107,129,210.6,-1.137e-13,1103,0.112,0.0553,0.155,853.1,583.5,1100,990,990,990,968.3,966.7,971.9,21.7,18.1,23.3,0.568,0.287,0.926,0.41,0.191,0.648,0.02,0.0082,0.036,1.24,0.682,1.87,0.059,0.029,0.1,20.41,16.22,22.66,0.953,0.946,0.957,0.98,0.976,0.98,0.934,0.926,0.938,45.11,40.2,51.39,44.06,39.25,48.2,0,0,0,0,0,0,0.861,0,0.88,0.097,0.72,0.28,36.5
954540000000,2000,4,1999,7,30,6.61,0.562,2.85,112312,163.7,163.7,156,4,4,4,2550,2272,2689,2333,2055,217,217,217,1233,955.3,1372,0.0853,0.0807,0.0955,1100,1100,1100,990,990,990,972.4,971.8,972.8,17.6,17.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.7,15.36,16.37,0.944,0.942,0.946,0.976,0.974,0.98,0.921,0.918,0.927,39.96,39.05,41.77,39,38.03,40.92,0,0,0,0,0,0,0.867,0,3.76,0.085,0.43,0.57,17
957132000000,2000,5,1999,8,31,4.38,0.587,2.9,134360,192.8,192.8,180.6,4,4,4,1636,1110,2224,1417,918,219.1,192,276,336.3,-1.137e-13,848.1,0.136,0.107,0.173,1081,918,1100,990,990,990,969.9,968.2,971.6,20.1,18.4,21.8,0.857,0.557,0.926,0.614,0.383,0.648,0.031,0.018,0.035,1.77,1.19,1.87,0.088,0.055,0.1,18.32,16.48,20.56,0.951,0.946,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.11,42.08,49.89,45.15,41.24,48.2,0,0,0,0,0,0,1,0,1.48,0.13,0.66,0.34,30.7
959810400000,2000,6,1999,9,30,2.24,0.417,1.82,100120,175.2,175.2,139.1,4,3,3.2333333333333334,863.2,709.9,1086,702.2,548.9,161,161,161,3.79e-15,0,1.137e-13,0.189,0.148,0.227,702.2,548.9,924.9,990,990,990,967.3,966.7,968.2,22.7,21.8,23.3,0.375,0.275,0.56,0.265,0.168,0.387,0.012,0.0072,0.018,0.876,0.632,1.2,0.039,0.027,0.055,21.78,20.63,22.63,0.955,0.951,0.957,0.979,0.973,0.98,0.935,0.925,0.938,44.29,38.59,52.06,43.15,37.55,48.2,0,0,0,0,0,0,0.773,0,0.42,0.19,0.81,0.19,44.7
962402400000,2000,7,1999,10,31,1.54,0.498,1.04,60861.1,105.1,105.1,81.8,3,2,2.064516129032258,574.6,474.5,699.2,388.6,288.5,186,186,186,0,-5.684e-14,5.684e-14,0.328,0.266,0.392,388.6,288.5,513.2,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.199,0.162,0.257,0.0825,0.0352,0.144,0.0035,0.0014,0.0062,0.479,0.334,0.652,0.02,0.014,0.028,23.34,22.73,23.93,0.95,0.938,0.958,0.975,0.97,0.98,0.927,0.91,0.939,41.02,31.77,52.48,39.78,30.81,48.2,0,0,0,0,0,0,0.454,0,0.5,0.32,0.68,0.32,39.5
965080800000,2000,8,1999,11,31,1.06,0.44,0.619,37357.1,60.74,60.74,50.21,2,1,1.5483870967741935,395.4,336.9,468.2,231.1,181.9,164.4,155,184,4.584e-15,-2.842e-14,2.842e-14,0.417,0.374,0.46,231.1,181.9,284.2,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.14,0.121,0.161,0.017,0.0112,0.0331,0.00069,0.00045,0.0014,0.317,0.254,0.404,0.013,0.01,0.016,24.31,23.96,24.59,0.941,0.924,0.959,0.975,0.97,0.98,0.917,0.896,0.94,36.42,25.74,52.16,35.33,24.97,48.2,0,0,0,0,0,0,0.279,0,0.441,0.42,0.58,0.42,35.2
967759200000,2000,9,1999,12,30,0.725,0.306,0.419,26076.1,48.2,48.2,36.22,1,1,1,279.6,238.5,332.8,161.6,120.5,118,118,118,-9.474e-16,-2.842e-14,2.842e-14,0.426,0.355,0.495,161.6,120.5,214.8,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.11,0.0957,0.129,0.00949,0.00599,0.014,0.00038,0.00024,0.00056,0.28,0.207,0.375,0.011,0.0082,0.015,24.9,24.56,25.16,0.942,0.926,0.957,0.974,0.97,0.98,0.917,0.898,0.938,37.19,27.52,49.53,36.22,26.7,48.2,0,0,0,0,0,0,0.201,0,0.306,0.42,0.58,0.42,36
970351200000,2000,10,2000,1,31,0.567,0.26,0.307,13126.3,31.07,31.07,17.64,1,1,1,211.8,192.8,236,114.8,95.81,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.46,0.411,0.503,114.8,95.81,139,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0919,0.0852,0.1,0.00551,0.00389,0.00757,0.00022,0.00015,0.0003,0.195,0.161,0.238,0.0076,0.0063,0.0094,25.33,25.15,25.43,0.597,0,0.934,0.626,0,0.97,0.58,0,0.906,18.19,0,32.03,17.64,0,31.07,0,11,0,0,0.355,0,0.098,0.355,0.26,0.46,0.54,0.46,23.2
973029600000,2000,11,2000,2,30,0.528,0.196,0.332,16762.7,33.78,33.78,23.28,1,1,1,203.9,193.6,216.9,128.2,100.6,75.67,67,93,-4.737e-16,-1.421e-14,1.421e-14,0.372,0.309,0.48,128.2,100.6,149.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0942,0.0866,0.101,0.00665,0.0043,0.00849,0.00026,0.00017,0.00033,0.216,0.169,0.254,0.0085,0.0066,0.01,25.36,25.24,25.42,0.715,0,0.939,0.744,0,0.97,0.693,0,0.91,24,0,34.83,23.28,0,33.78,0,7,0,0,0.233,0,0.129,0.233,0.196,0.37,0.63,0.37,31.7
975621600000,2000,12,2000,3,31,0.713,0.158,0.555,34519.3,67.69,67.69,46.4,2,1,1.2903225806451613,266.2,220.4,368.6,207.2,161.4,59,59,59,0,-2.842e-14,2.842e-14,0.227,0.16,0.268,207.2,161.4,309.6,990,990,990,964.8,964.5,965.2,25.2,24.8,25.5,0.12,0.104,0.156,0.0157,0.00947,0.0452,0.00062,0.00037,0.0018,0.306,0.241,0.382,0.012,0.0096,0.015,24.94,24.4,25.2,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.98,25.83,51.72,37.93,25.06,48.2,0,0,0,0,0,0,0.258,0,0.158,0.22,0.78,0.22,48.4
978300000000,2001,1,2000,4,31,1.62,0.281,1.33,77491.2,133.8,133.8,104.2,3,2,2.5161290322580645,603.1,384.8,776,498.3,311.8,104.8,73,120,-3.667e-15,-5.684e-14,0,0.174,0.135,0.216,498.3,311.8,656,990,990,990,966.3,965.3,967,23.7,23,24.7,0.242,0.159,0.328,0.142,0.0462,0.239,0.0061,0.0019,0.01,0.596,0.358,0.805,0.025,0.015,0.035,23.12,22.19,24.32,0.953,0.942,0.958,0.977,0.97,0.98,0.931,0.914,0.939,43.03,35.03,51.96,41.8,33.97,48.2,0,0,0,0,0,0,0.579,0,0.29,0.17,0.82,0.18,47.8
980978400000,2001,2,2000,5,28,2.85,0.349,2.23,112771,192.8,192.8,167.8,4,3,3.6785714285714284,1176,782.4,1855,1032,645.4,144.1,137,162,111.3,-1.137e-13,593.5,0.13,0.0873,0.175,920.7,645.4,1100,990,990,990,968.4,967,970.6,21.6,19.4,23,0.621,0.325,0.926,0.458,0.232,0.648,0.022,0.01,0.033,1.35,0.79,1.87,0.064,0.034,0.097,20.24,17.49,22.18,0.954,0.95,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.82,39.75,51.66,45.67,38.77,48.2,0,0,0,0,0,0,0.932,0,0.62,0.12,0.78,0.22,39.6
983397600000,2001,3,2000,6,31,7.2,0.64,2.95,113306,173.1,173.1,152.3,4,4,4,2687,1929,3337,2448,1690,239,239,239,1348,589.7,1998,0.0913,0.0716,0.124,1100,1100,1100,990,990,990,972.8,970.9,974.3,17.2,15.7,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.041,1.87,1.87,1.87,0.11,0.098,0.12,15.37,13.85,17.26,0.942,0.934,0.949,0.974,0.97,0.98,0.918,0.906,0.93,39.06,34.89,44.16,38.07,33.84,43.27,0,0,0,0,0,0,0.846,0,4.25,0.089,0.41,0.59,15.7
986076000000,2001,4,2000,7,30,9.18,0.765,2.85,94146,135.8,135.8,130.8,4,4,4,3543,3321,3668,3248,3026,295,295,295,2148,1926,2273,0.0833,0.0804,0.0888,1100,1100,1100,990,990,990,974.7,974.2,975,15.3,15,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.41,13.15,13.89,0.931,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,33.7,32.98,34.99,32.69,31.99,33.94,0,0,0,0,0,0,0.726,0,6.33,0.083,0.31,0.69,10.3
988668000000,2001,5,2000,8,31,6.71,0.86,2.95,117073,178.9,178.9,157.4,4,4,4,2504,1759,3275,2183,1438,321,321,321,1083,338.5,1854,0.133,0.098,0.182,1100,1100,1100,990,990,990,972.3,970.3,974.1,17.7,15.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.095,0.12,15.83,13.98,17.8,0.944,0.935,0.951,0.976,0.97,0.98,0.921,0.907,0.932,40.3,35.25,45.64,39.34,34.2,44.73,0,0,0,0,0,0,0.874,0,3.76,0.13,0.44,0.56,17.4
991346400000,2001,6,2000,9,30,3.22,0.544,2.44,122342,192.8,192.8,169.9,4,3,3.7333333333333334,1242,874.3,1722,1032,664.3,210,210,210,90.02,0,412.3,0.177,0.122,0.24,942.1,664.3,1100,990,990,990,968.7,967.4,970.2,21.3,19.8,22.6,0.658,0.348,0.925,0.473,0.245,0.648,0.022,0.011,0.033,1.41,0.834,1.87,0.067,0.037,0.095,19.94,17.92,21.77,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.69,39.53,51.51,45.6,38.54,48.2,0,0,0,0,0,0,0.944,0,0.78,0.17,0.76,0.24,38
