datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
996616800000,2001,8,2000,11,31,1.03,0.44,0.594,35907.3,59.82,59.82,48.26,2,1,1.3870967741935485,386.1,327.1,463.9,221.7,172.2,164.4,155,184,5.501e-15,-2.842e-14,2.842e-14,0.427,0.382,0.474,221.7,172.2,279.9,990,990,990,965.3,965,965.7,24.7,24.3,25,0.136,0.118,0.159,0.0156,0.0104,0.0311,0.00064,0.00042,0.0013,0.328,0.257,0.413,0.013,0.01,0.017,24.35,23.99,24.66,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,39.13,26.01,52.57,37.8,25.23,48.2,0,0,0,0,0,0,0.268,0,0.436,0.43,0.58,0.42,34.9
999295200000,2001,9,2000,12,30,0.709,0.306,0.404,25097.1,46.38,46.38,34.86,1,1,1,273.7,235.8,323.1,155.7,117.8,118,118,118,2.368e-15,-2.842e-14,2.842e-14,0.435,0.365,0.5,155.7,117.8,205.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0948,0.126,0.00898,0.00576,0.0132,0.00036,0.00023,0.00053,0.27,0.202,0.358,0.011,0.008,0.014,24.94,24.63,25.18,0.94,0.924,0.956,0.973,0.97,0.98,0.915,0.896,0.937,35.8,26.89,47.33,34.86,26.08,46.38,0,0,0,0,0,0,0.194,0,0.305,0.43,0.57,0.43,35.4
1001887200000,2001,10,2001,1,31,0.592,0.26,0.333,20580.2,31.34,31.34,27.66,1,1,1,221.1,210.7,237.2,124.1,113.7,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.439,0.409,0.46,124.1,113.7,140.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0952,0.0915,0.101,0.0063,0.00541,0.00767,0.00025,0.00021,0.0003,0.212,0.193,0.24,0.0083,0.0076,0.0095,25.26,25.14,25.34,0.927,0.921,0.935,0.97,0.97,0.97,0.899,0.893,0.907,28.52,26.01,32.31,27.66,25.23,31.34,0,0,0,0,0,0,0.154,0,0.259,0.44,0.56,0.44,34.8
1004565600000,2001,11,2001,2,30,0.601,0.241,0.36,22383.6,35.57,35.57,31.09,1,1,1,232,215.6,251.7,139,122.6,93,93,93,0,-1.421e-14,1.421e-14,0.402,0.37,0.431,139,122.6,158.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.1,0.0943,0.107,0.00756,0.00617,0.00924,0.0003,0.00024,0.00037,0.238,0.208,0.273,0.0094,0.0082,0.011,25.17,25.02,25.3,0.934,0.927,0.942,0.97,0.97,0.97,0.906,0.899,0.914,32.05,28.19,36.67,31.09,27.34,35.57,0,0,0,0,0,0,0.173,0,0.241,0.4,0.6,0.4,37.2
1007157600000,2001,12,2001,3,31,0.678,0.174,0.504,31927.6,46.74,46.74,42.91,1,1,1,253.1,247,263.4,188.2,170,64.81,59,77,0,-2.842e-14,2.842e-14,0.256,0.224,0.312,188.2,170,204.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.119,0.0118,0.0102,0.0131,0.00046,0.0004,0.00052,0.323,0.292,0.351,0.013,0.012,0.014,24.97,24.9,25.03,0.951,0.945,0.955,0.979,0.975,0.98,0.931,0.921,0.936,43.83,39.45,47.69,42.91,38.46,46.74,0,0,0,0,0,0,0.238,0,0.174,0.26,0.74,0.26,47.1
1009836000000,2002,1,2001,4,31,0.751,0.196,0.556,34569.9,53.42,53.42,46.46,2,1,1.2903225806451613,280.5,254.4,317.6,207.5,181.4,73,73,73,-8.251e-15,-2.842e-14,2.842e-14,0.262,0.23,0.287,207.5,181.4,244.6,990,990,990,964.8,964.7,965,25.2,25,25.3,0.122,0.113,0.135,0.0134,0.0112,0.0165,0.00053,0.00044,0.00066,0.312,0.24,0.386,0.012,0.0096,0.015,24.86,24.73,24.97,0.945,0.922,0.959,0.977,0.97,0.98,0.923,0.894,0.94,40.04,25.52,51.86,39,24.76,48.2,0,0,0,0,0,0,0.258,0,0.195,0.26,0.74,0.26,46
1012514400000,2002,2,2001,5,28,0.943,0.206,0.737,44583.8,88.85,88.85,66.34,2,2,2,389.7,319.5,493.7,304.7,234.5,85,85,85,2.03e-15,0,2.842e-14,0.222,0.172,0.266,304.7,234.5,408.7,990,990,990,965.3,965,965.8,24.7,24.2,25,0.158,0.133,0.194,0.0433,0.0157,0.0919,0.0018,0.00063,0.0038,0.349,0.249,0.504,0.014,0.01,0.021,24.31,23.67,24.75,0.939,0.924,0.956,0.972,0.97,0.98,0.913,0.897,0.936,34.1,26.31,45.33,33.17,25.52,44.43,0,0,0,0,0,0,0.369,0,0.206,0.22,0.78,0.22,47.3
1014933600000,2002,3,2001,6,31,1.51,0.287,1.22,71110.7,102.6,102.6,95.58,3,2,2.129032258064516,563,502.1,599.5,456,395.1,107,107,107,-1.834e-15,-5.684e-14,5.684e-14,0.19,0.178,0.213,456,395.1,492.5,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.216,0.193,0.235,0.114,0.0855,0.131,0.0048,0.0035,0.0055,0.567,0.487,0.626,0.024,0.02,0.026,23.3,23.12,23.65,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.48,35.03,52.41,45.59,33.98,48.2,0,0,0,0,0,0,0.531,0,0.29,0.19,0.81,0.19,47.1
1017612000000,2002,4,2001,7,30,1.84,0.324,1.52,86124.5,133.5,133.5,119.6,3,2,2.8333333333333335,709.8,599.8,780.1,584.8,474.8,125,125,125,0,-5.684e-14,5.684e-14,0.178,0.16,0.208,584.8,474.8,655.1,990,990,990,966.7,966.3,967,23.3,23,23.7,0.292,0.229,0.332,0.192,0.123,0.239,0.0083,0.0052,0.01,0.708,0.532,0.808,0.03,0.022,0.035,22.55,22.17,23.11,0.954,0.945,0.956,0.978,0.97,0.98,0.933,0.917,0.937,43.94,35.01,52.42,42.55,33.96,48.2,0,0,0,0,0,0,0.665,0,0.32,0.18,0.83,0.17,46.8
1020204000000,2002,5,2001,8,31,1.77,0.394,1.38,79452.4,125.8,125.8,106.8,3,2,2.6129032258064515,661.6,498.1,761.4,514.6,351.1,147,147,147,-3.667e-15,-5.684e-14,5.684e-14,0.227,0.193,0.295,514.6,351.1,614.4,990,990,990,966.5,965.8,966.9,23.5,23.1,24.2,0.256,0.18,0.309,0.151,0.0647,0.211,0.0065,0.0027,0.0092,0.617,0.424,0.74,0.026,0.018,0.032,22.84,22.31,23.73,0.953,0.946,0.958,0.978,0.97,0.98,0.932,0.917,0.939,42.34,35.14,51.83,41.26,34.09,48.2,0,0,0,0,0,0,0.593,0,0.39,0.22,0.78,0.22,44.9
1022882400000,2002,6,2001,9,30,0.998,0.308,0.689,41729.1,79.92,79.92,57.96,2,1,1.6666666666666667,385,307.7,487.9,266,188.7,119,119,119,0,-2.842e-14,2.842e-14,0.315,0.244,0.387,266,188.7,368.9,990,990,990,965.3,964.9,965.8,24.7,24.2,25.1,0.149,0.122,0.185,0.0304,0.0118,0.0731,0.0012,0.00047,0.003,0.348,0.254,0.45,0.014,0.01,0.019,24.34,23.75,24.73,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.94,37.87,26.09,52.63,36.69,25.3,48.2,0,0,0,0,0,0,0.322,0,0.309,0.31,0.69,0.31,41.8
1025474400000,2002,7,2001,10,31,0.682,0.289,0.392,24391.4,44.35,44.35,32.78,1,1,1,254.5,217.2,303.6,146.5,109.2,108,108,108,-6.452e-21,-2.842e-14,2.842e-14,0.429,0.356,0.497,146.5,109.2,195.6,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.105,0.0921,0.123,0.0082,0.00503,0.0124,0.00032,0.0002,0.00049,0.254,0.187,0.342,0.01,0.0073,0.014,25.05,24.74,25.31,0.936,0.918,0.953,0.972,0.97,0.98,0.91,0.89,0.934,33.7,24.88,45.26,32.78,24.13,44.35,0,0,0,0,0,0,0.182,0,0.29,0.42,0.57,0.43,35.8
1028152800000,2002,8,2001,11,31,0.494,0.249,0.245,3103.75,27.02,27.02,4.172,1,1,1,184.5,161.2,214.2,91.45,68.18,93,93,93,0,-1.421e-14,1.421e-14,0.508,0.434,0.577,91.45,68.18,121.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.084,0.0758,0.0945,0.00352,0.00155,0.00605,0.00014,0.000061,0.00024,0.154,0.112,0.207,0.006,0.0044,0.0081,25.4,25.31,25.42,0.149,0,0.926,0.156,0,0.97,0.144,0,0.898,4.301,0,27.86,4.172,0,27.02,0,26,0,0,0.839,0,0.0232,0.839,0.249,0.5,0.5,0.5,6.28
1030831200000,2002,9,2001,12,30,0.352,0.187,0.153,5535.5,19.47,19.47,7.688,1,0,0.9,135.7,119.1,159.8,63.74,47.07,72,72,72,4.789,-1.421e-14,49.25,0.535,0.451,0.605,58.95,0,87.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0708,0.0806,0.00119,0,0.00321,0.000046,0,0.00013,0.102,0.0708,0.145,0.004,0.0028,0.0057,25.4,25.37,25.43,0.429,0,0.94,0.448,0,0.963,0.412,0,0.902,8.004,0,20.21,7.688,0,19.47,3,13,0,0.1,0.433,0,0.0427,0.533,0.199,0.53,0.43,0.57,15.7
1033423200000,2002,10,2002,1,31,0.309,0.139,0.169,5373.51,15.99,15.99,7.222,1,1,1,115.2,105.1,124.3,63.22,53.12,52,52,52,0,-7.105e-15,7.105e-15,0.453,0.418,0.495,63.22,53.12,72.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0716,0.00112,0.000265,0.00189,0.000044,0.00001,0.000074,0.0999,0.0853,0.114,0.0039,0.0033,0.0045,25.4,25.39,25.41,0.439,0,0.926,0.465,0,0.96,0.421,0,0.889,7.523,0,16.65,7.222,0,15.99,0,16,0,0,0.516,0,0.0401,0.516,0.14,0.45,0.55,0.45,17.4
1036101600000,2002,11,2002,2,30,0.302,0.13,0.172,9084.15,15.5,15.5,12.62,1,1,1,116.5,107,120.7,66.47,57.04,50,50,50,4.737e-16,-7.105e-15,7.105e-15,0.43,0.414,0.467,66.47,57.04,70.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0014,0.000598,0.00176,0.000055,0.000023,0.000069,0.104,0.0909,0.111,0.0041,0.0036,0.0043,25.4,25.39,25.41,0.78,0,0.917,0.832,0,0.96,0.749,0,0.881,13.14,0,16.15,12.62,0,15.5,0,4,0,0,0.133,0,0.0701,0.133,0.13,0.43,0.57,0.43,30.1
1038693600000,2002,12,2002,3,31,0.398,0.158,0.24,13164.4,27.03,27.03,17.69,1,1,1,148.7,117.7,180,89.66,58.7,59,59,59,-1.604e-15,-1.421e-14,1.421e-14,0.404,0.328,0.501,89.66,58.7,121,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0792,0.0708,0.0899,0.00337,0.00074,0.00604,0.00013,0.000029,0.00024,0.146,0.0933,0.202,0.0057,0.0037,0.0079,25.37,25.35,25.41,0.772,0,0.939,0.81,0,0.97,0.746,0,0.902,18.31,0,27.86,17.69,0,27.03,0,5,0,0,0.161,0,0.0983,0.161,0.158,0.4,0.6,0.4,33.1
1041372000000,2003,1,2002,4,31,0.602,0.196,0.406,25222,50.06,50.06,33.9,2,1,1.064516129032258,224.6,180,302.5,151.6,107,73,73,73,2.292e-15,-2.842e-14,2.842e-14,0.336,0.241,0.405,151.6,107,229.5,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.102,0.0867,0.13,0.00864,0.00485,0.0153,0.00034,0.00019,0.00061,0.248,0.179,0.386,0.0098,0.007,0.015,25.17,24.73,25.39,0.933,0.916,0.959,0.973,0.97,0.98,0.908,0.888,0.94,33.29,24.4,51.86,32.29,23.66,48.2,0,0,0,0,0,0,0.188,0,0.196,0.33,0.67,0.33,41.9
1044050400000,2003,2,2002,5,28,0.913,0.206,0.707,42770.3,85.45,85.45,63.65,2,1,1.9642857142857142,377.3,306.6,477,292.3,221.6,85,85,85,1.015e-15,-2.842e-14,2.842e-14,0.23,0.178,0.277,292.3,221.6,392,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.153,0.128,0.188,0.0388,0.0146,0.084,0.0016,0.00058,0.0035,0.337,0.243,0.479,0.014,0.0097,0.02,24.38,23.77,24.79,0.938,0.923,0.959,0.972,0.97,0.98,0.912,0.895,0.939,33.68,25.62,51.43,32.68,24.85,48.2,0,0,0,0,0,0,0.354,0,0.206,0.23,0.77,0.23,46.8
1046469600000,2003,3,2002,6,31,1.6,0.287,1.31,76100.4,112.1,112.1,102.3,3,2,2.6774193548387095,596.6,487.1,647.4,489.6,380.1,107,107,107,5.501e-15,-5.684e-14,5.684e-14,0.18,0.165,0.22,489.6,380.1,540.4,990,990,990,966.3,965.8,966.5,23.7,23.5,24.2,0.235,0.187,0.262,0.132,0.0784,0.162,0.0056,0.0032,0.0069,0.562,0.465,0.628,0.024,0.019,0.026,23.16,22.9,23.74,0.95,0.945,0.958,0.973,0.97,0.98,0.925,0.917,0.939,40.32,35.14,52.51,39.04,34.09,48.2,0,0,0,0,0,0,0.568,0,0.29,0.18,0.82,0.18,47.6
1049148000000,2003,4,2002,7,30,2.52,0.324,2.08,109332,192.8,192.8,151.8,4,3,3.466666666666667,974,653.1,1416,849,528.1,125,125,125,45.96,0,191,0.14,0.0883,0.191,803,528.1,1100,990,990,990,967.7,966.5,969.2,22.3,20.8,23.5,0.51,0.26,0.864,0.37,0.154,0.648,0.017,0.0065,0.031,1.12,0.593,1.81,0.052,0.025,0.087,21.19,18.98,22.89,0.953,0.949,0.957,0.978,0.971,0.98,0.932,0.921,0.938,44.46,37.51,50.5,43.37,36.41,48.2,0,0,0,0,0,0,0.844,0,0.44,0.13,0.83,0.17,43.4
1051740000000,2003,5,2002,8,31,2.73,0.433,2.27,119736,192.8,192.8,160.9,4,3,3.5806451612903225,1019,757.5,1401,857.8,610.5,161.5,147,192,9.687,-1.137e-13,108.6,0.161,0.133,0.194,848.1,610.5,1100,990,990,990,967.9,966.9,969.2,22.1,20.8,23.1,0.515,0.307,0.842,0.379,0.209,0.648,0.017,0.0091,0.031,1.15,0.733,1.79,0.053,0.032,0.086,20.95,19.05,22.34,0.955,0.953,0.957,0.98,0.974,0.98,0.936,0.928,0.938,46.08,39.28,51.3,44.99,38.28,48.2,0,0,0,0,0,0,0.894,0,0.46,0.16,0.83,0.17,43.9
1054418400000,2003,6,2002,9,30,1.56,0.345,1.21,70325.2,128.5,128.5,97.67,3,2,2.433333333333333,600.3,486.3,744.7,467.3,325.3,133,119,161,-7.579e-15,-5.684e-14,5.684e-14,0.229,0.16,0.331,467.3,325.3,625.7,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.231,0.173,0.313,0.124,0.0525,0.219,0.0053,0.0022,0.0095,0.56,0.388,0.756,0.024,0.016,0.033,23.16,22.36,23.82,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,41.79,35.4,52.5,40.51,34.34,48.2,0,0,0,0,0,0,0.543,0,0.35,0.22,0.78,0.22,45.1
1057010400000,2003,7,2002,10,31,1.08,0.362,0.722,43378.7,74.27,74.27,58.3,2,1,1.7741935483870968,404.7,343.3,480,269.7,208.3,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.337,0.281,0.393,269.7,208.3,345,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.152,0.13,0.178,0.0296,0.0135,0.0618,0.0012,0.00054,0.0026,0.339,0.254,0.415,0.014,0.01,0.017,24.25,23.82,24.52,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.82,25.89,52.58,34.57,25.11,48.2,0,0,0,0,0,0,0.324,0,0.358,0.34,0.67,0.33,40.2
1059688800000,2003,8,2002,11,31,0.774,0.308,0.466,29005.9,48.2,48.2,38.99,1,1,1,289.1,250,339.7,174.1,135,115,115,115,9.168e-16,-2.842e-14,2.842e-14,0.401,0.339,0.46,174.1,135,224.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.101,0.133,0.0105,0.00723,0.0149,0.00042,0.00029,0.0006,0.303,0.233,0.394,0.012,0.0092,0.016,24.83,24.51,25.07,0.946,0.933,0.959,0.975,0.97,0.98,0.923,0.905,0.94,40.12,30.97,51.8,38.99,30.04,48.2,0,0,0,0,0,0,0.217,0,0.308,0.4,0.6,0.4,37.5
1062367200000,2003,9,2002,12,30,0.541,0.203,0.338,20989,34.99,34.99,29.15,1,1,1,208.6,180,247,130.3,108,78.33,72,91,-9.474e-16,-1.421e-14,1.421e-14,0.375,0.333,0.416,130.3,108,156,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0961,0.0878,0.106,0.00682,0.00493,0.00901,0.00027,0.00019,0.00036,0.221,0.181,0.268,0.0087,0.0071,0.011,25.29,25.05,25.38,0.93,0.916,0.941,0.97,0.97,0.97,0.902,0.889,0.913,30.05,24.64,36.07,29.15,23.9,34.99,0,0,0,0,0,0,0.162,0,0.203,0.38,0.62,0.38,38.8
1064959200000,2003,10,2003,1,31,0.457,0.159,0.298,18364.9,28.38,28.38,24.68,1,1,1,170.6,161.2,178.7,111.1,88.18,59.45,52,73,-1.375e-15,-1.421e-14,1.421e-14,0.349,0.291,0.453,111.1,88.18,126.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0863,0.0801,0.0908,0.0052,0.00325,0.00652,0.0002,0.00013,0.00026,0.184,0.145,0.211,0.0072,0.0057,0.0083,25.36,25.34,25.38,0.921,0.911,0.929,0.969,0.964,0.97,0.893,0.883,0.901,25.47,20.29,29.26,24.68,19.55,28.38,0,0,0,0,0,0,0.137,0,0.159,0.35,0.65,0.35,40.2
1067637600000,2003,11,2003,2,30,0.449,0.13,0.32,19826.6,31.84,31.84,27.54,1,1,1,173.3,159.3,191.3,123.3,109.3,50,50,50,0,-1.421e-14,1.421e-14,0.29,0.261,0.314,123.3,109.3,141.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0893,0.0843,0.0956,0.00623,0.00504,0.00776,0.00024,0.0002,0.0003,0.204,0.179,0.237,0.008,0.007,0.0092,25.34,25.34,25.35,0.926,0.917,0.935,0.97,0.97,0.97,0.898,0.89,0.907,28.39,24.91,32.83,27.54,24.16,31.84,0,0,0,0,0,0,0.153,0,0.129,0.29,0.71,0.29,44.2
1070229600000,2003,12,2003,3,31,0.555,0.158,0.397,24873.8,37.53,37.53,33.43,1,1,1,207.2,186.1,224.6,148.2,127.1,59,59,59,0,0,0,0.286,0.263,0.317,148.2,127.1,165.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0995,0.092,0.106,0.00834,0.00655,0.00983,0.00033,0.00026,0.00039,0.25,0.213,0.282,0.0098,0.0083,0.011,25.28,25.17,25.36,0.937,0.929,0.944,0.971,0.97,0.973,0.91,0.901,0.918,34.45,29.37,38.58,33.43,28.48,37.53,0,0,0,0,0,0,0.186,0,0.158,0.28,0.72,0.28,44.8
1072908000000,2004,1,2003,4,31,0.78,0.196,0.584,36046.5,70.28,70.28,48.45,2,1,1.4193548387096775,291.2,226.8,395.8,218.2,153.8,73,73,73,0,-2.842e-14,2.842e-14,0.259,0.184,0.322,218.2,153.8,322.8,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.126,0.103,0.163,0.0184,0.00882,0.0514,0.00074,0.00035,0.0021,0.304,0.24,0.378,0.012,0.0096,0.015,24.82,24.25,25.18,0.942,0.922,0.958,0.973,0.97,0.98,0.917,0.894,0.939,37.04,25.52,50.85,36,24.76,48.2,0,0,0,0,0,0,0.269,0,0.196,0.25,0.75,0.25,46.2
1075586400000,2004,2,2003,5,29,1.46,0.213,1.25,72870.2,136.8,136.8,104.7,3,2,2.5517241379310347,582.5,407.5,753.2,497.5,322.5,85,85,85,1.96e-15,-5.684e-14,5.684e-14,0.152,0.113,0.209,497.5,322.5,668.2,990,990,990,966.2,965.4,966.9,23.8,23.1,24.6,0.24,0.164,0.33,0.143,0.0512,0.247,0.0061,0.0021,0.011,0.589,0.375,0.82,0.025,0.015,0.036,23.21,22.27,24.19,0.952,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.16,35.02,51.15,41.13,33.97,48.2,0,0,0,0,0,0,0.582,0,0.21,0.15,0.86,0.14,49.9
1078092000000,2004,3,2003,6,31,3.65,0.327,2.55,124778,192.8,192.8,167.7,4,3,3.774193548387097,1362,766,2554,1240,659,121.9,107,129,286.1,0,1325,0.1,0.0505,0.14,953.8,659,1100,990,990,990,969,967,972.4,21,17.6,23,0.672,0.329,0.926,0.49,0.241,0.648,0.024,0.01,0.037,1.44,0.81,1.87,0.07,0.035,0.11,19.59,15.69,22.23,0.953,0.944,0.957,0.979,0.975,0.98,0.933,0.921,0.938,45.63,39.31,50.99,44.56,38.31,48.2,0,0,0,0,0,0,0.932,0,1.1,0.09,0.7,0.3,34.2
1080770400000,2004,4,2003,7,30,7.89,0.63,2.85,102608,152.8,152.8,142.5,4,4,4,3045,2666,3239,2802,2438,243,217,295,1702,1338,1922,0.0804,0.067,0.108,1100,1100,1100,990,990,990,973.6,972.7,974.1,16.4,15.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.51,14.06,15.42,0.938,0.935,0.943,0.971,0.97,0.974,0.91,0.907,0.918,36.7,35.47,39.2,35.63,34.4,38.19,0,0,0,0,0,0,0.792,0,5.04,0.08,0.36,0.64,13
1083362400000,2004,5,2003,8,31,5.18,0.739,2.93,128900,191.9,191.9,173.3,4,4,4,1934,1245,2682,1658,969.1,276,276,276,565.6,0,1306,0.15,0.103,0.222,1092,969.1,1100,990,990,990,970.8,968.7,972.7,19.2,17.3,21.3,0.892,0.625,0.926,0.633,0.408,0.648,0.033,0.019,0.038,1.82,1.3,1.87,0.095,0.061,0.11,17.42,15.38,20.03,0.949,0.943,0.955,0.979,0.974,0.98,0.929,0.918,0.936,44.23,39.09,48.94,43.31,38.08,47.96,0,0,0,0,0,0,0.963,0,2.25,0.14,0.57,0.43,24.9
1086040800000,2004,6,2003,9,30,2.25,0.417,1.83,100316,190,190,139.3,4,3,3.2666666666666666,868.4,667.3,1196,707.4,506.3,161,161,161,1.895e-15,-5.684e-14,1.137e-13,0.19,0.135,0.241,707.4,506.3,1035,990,990,990,967.4,966.6,968.5,22.6,21.5,23.4,0.386,0.251,0.698,0.267,0.139,0.503,0.012,0.0059,0.023,0.887,0.56,1.49,0.039,0.024,0.069,21.76,19.99,22.87,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.74,35.84,52.22,42.6,34.77,48.2,0,0,0,0,0,0,0.774,0,0.42,0.19,0.81,0.19,44.6
1088632800000,2004,7,2003,10,31,1.43,0.498,0.932,55036.9,96.4,96.4,73.97,2,2,2,533.8,438.4,657.2,347.8,252.4,186,186,186,0,-5.684e-14,5.684e-14,0.354,0.283,0.424,347.8,252.4,471.2,990,990,990,966,965.6,966.5,24,23.5,24.4,0.183,0.149,0.234,0.0632,0.0182,0.121,0.0026,0.00074,0.0052,0.424,0.28,0.615,0.018,0.011,0.026,23.58,22.86,24.15,0.946,0.931,0.958,0.974,0.97,0.98,0.922,0.903,0.939,38,27.81,50.53,36.99,26.98,48.2,0,0,0,0,0,0,0.411,0,0.498,0.35,0.65,0.35,38.5
1091311200000,2004,8,2003,11,31,0.973,0.415,0.558,34009.3,59.56,59.56,45.71,2,1,1.2903225806451613,363.3,309.1,432.1,208.3,154.1,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.431,0.359,0.501,208.3,154.1,277.1,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.131,0.111,0.155,0.0144,0.00885,0.0298,0.00058,0.00035,0.0012,0.319,0.256,0.406,0.013,0.01,0.016,24.47,24.14,24.78,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.91,25.94,52.4,37.75,25.16,48.2,0,0,0,0,0,0,0.254,0,0.415,0.43,0.57,0.43,35
1093989600000,2004,9,2003,12,30,0.668,0.306,0.362,22416.6,42.29,42.29,31.13,1,1,1,257.7,226.5,305,139.7,108.5,118,118,118,-3.333e-21,-2.842e-14,2.842e-14,0.462,0.387,0.521,139.7,108.5,187,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.102,0.0915,0.119,0.00762,0.00498,0.0116,0.0003,0.0002,0.00046,0.241,0.185,0.326,0.0095,0.0073,0.013,25.04,24.75,25.26,0.933,0.917,0.951,0.971,0.97,0.98,0.907,0.89,0.932,32.04,24.66,43.16,31.13,23.92,42.29,0,0,0,0,0,0,0.173,0,0.306,0.46,0.54,0.46,33.6
1096581600000,2004,10,2004,1,31,0.548,0.26,0.288,10477.9,28.6,28.6,14.08,1,1,1,204.7,189.9,225.2,107.7,92.89,97,97,97,0,-1.421e-14,1.421e-14,0.475,0.431,0.511,107.7,92.89,128.2,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0894,0.0842,0.0966,0.0049,0.00365,0.00664,0.00019,0.00014,0.00026,0.182,0.156,0.219,0.0071,0.0061,0.0086,25.37,25.23,25.43,0.505,0,0.93,0.532,0,0.97,0.49,0,0.902,14.52,0,29.49,14.08,0,28.6,0,14,0,0,0.452,0,0.0782,0.452,0.26,0.47,0.53,0.47,19.1
1099260000000,2004,11,2004,2,30,0.49,0.159,0.331,20615,32.89,32.89,28.63,1,1,1,189.1,185.2,195.6,127.7,118.2,61.33,50,67,4.737e-16,-1.421e-14,1.421e-14,0.325,0.256,0.362,127.7,118.2,145.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0896,0.0972,0.00661,0.0058,0.00813,0.00026,0.00023,0.00032,0.214,0.198,0.244,0.0084,0.0077,0.0095,25.36,25.34,25.37,0.929,0.924,0.937,0.97,0.97,0.97,0.901,0.896,0.909,29.52,27.17,33.91,28.63,26.36,32.89,0,0,0,0,0,0,0.159,0,0.159,0.32,0.68,0.32,42.1
1101852000000,2004,12,2004,3,31,0.558,0.158,0.4,25063.7,38.14,38.14,33.69,1,1,1,208.2,189.9,227.1,149.2,130.9,59,59,59,0,0,0,0.284,0.26,0.311,149.2,130.9,168.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0998,0.0934,0.106,0.00843,0.00688,0.01,0.00033,0.00027,0.00039,0.252,0.219,0.286,0.0099,0.0086,0.011,25.29,25.15,25.36,0.938,0.931,0.944,0.97,0.97,0.974,0.91,0.903,0.92,34.71,30.3,39.15,33.69,29.39,38.14,0,0,0,0,0,0,0.187,0,0.158,0.28,0.72,0.28,44.9
1104530400000,2005,1,2004,4,31,0.745,0.196,0.549,33920.8,58.2,58.2,45.59,2,1,1.3548387096774193,278.1,228.4,339.5,205.1,155.4,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.267,0.215,0.32,205.1,155.4,266.5,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.121,0.104,0.143,0.0138,0.00896,0.0248,0.00055,0.00035,0.00099,0.295,0.242,0.39,0.012,0.0097,0.016,24.89,24.61,25.16,0.941,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.03,25.78,52.36,35.9,25,48.2,0,0,0,0,0,0,0.253,0,0.196,0.26,0.74,0.26,45.5
1107208800000,2005,2,2004,5,28,0.958,0.206,0.752,45460.4,77.41,77.41,67.65,2,2,2,395.8,344.6,440.4,310.8,259.6,85,85,85,0,0,0,0.216,0.193,0.247,310.8,259.6,355.4,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.16,0.142,0.175,0.0457,0.0216,0.0667,0.0019,0.00087,0.0027,0.358,0.281,0.425,0.015,0.011,0.017,24.27,23.99,24.6,0.941,0.931,0.949,0.971,0.97,0.975,0.915,0.904,0.926,34.81,29.17,39.68,33.82,28.29,38.7,0,0,0,0,0,0,0.376,0,0.206,0.22,0.78,0.22,47.5
1109628000000,2005,3,2004,6,31,1.13,0.287,0.848,51028.8,81.36,81.36,68.59,2,2,2,423.7,406.2,481.4,316.7,299.2,107,107,107,0,0,0,0.253,0.222,0.263,316.7,299.2,374.4,990,990,990,965.5,965.4,965.8,24.5,24.2,24.6,0.165,0.159,0.185,0.0485,0.0402,0.0757,0.002,0.0016,0.0031,0.37,0.343,0.456,0.015,0.014,0.019,24.12,23.78,24.23,0.943,0.94,0.952,0.971,0.97,0.979,0.916,0.912,0.932,35.32,33.42,41.54,34.29,32.42,40.68,0,0,0,0,0,0,0.381,0,0.282,0.25,0.75,0.25,45.2
1112306400000,2005,4,2004,7,30,1.78,0.324,1.46,83604.2,135,135,116.1,3,2,2.7333333333333334,687.3,493.1,788.5,562.3,368.1,125,125,125,-1.895e-15,-5.684e-14,5.684e-14,0.186,0.159,0.253,562.3,368.1,663.5,990,990,990,966.6,965.8,967.1,23.4,22.9,24.2,0.281,0.186,0.337,0.181,0.0728,0.244,0.0078,0.003,0.011,0.683,0.45,0.822,0.029,0.019,0.036,22.68,22.12,23.73,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,43.74,35.18,51.58,42.7,34.12,48.2,0,0,0,0,0,0,0.645,0,0.32,0.18,0.82,0.18,47
1114898400000,2005,5,2004,8,31,1.44,0.394,1.05,61381.4,120.7,120.7,82.5,3,2,2.225806451612903,537.9,387,734.3,390.9,240,147,147,147,3.667e-15,-5.684e-14,5.684e-14,0.284,0.2,0.38,390.9,240,587.3,990,990,990,966,965.3,966.8,24,23.2,24.7,0.199,0.141,0.294,0.0856,0.0162,0.193,0.0036,0.00065,0.0083,0.464,0.262,0.694,0.019,0.011,0.03,23.53,22.47,24.4,0.946,0.926,0.958,0.974,0.97,0.98,0.922,0.899,0.939,38.15,26.61,51.93,37.05,25.81,48.2,0,0,0,0,0,0,0.458,0,0.39,0.27,0.73,0.27,42.6
1117576800000,2005,6,2004,9,30,0.804,0.308,0.495,30501.6,56.53,56.53,42.36,2,1,1.2,310.1,256.3,380.2,191.1,137.3,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.389,0.313,0.464,191.1,137.3,261.2,990,990,990,965,964.7,965.3,25,24.7,25.3,0.122,0.103,0.147,0.0122,0.00742,0.0223,0.00049,0.00029,0.0009,0.302,0.239,0.399,0.012,0.0094,0.016,24.74,24.41,25.04,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.94,38.17,25.77,52.18,37.04,25,48.2,0,0,0,0,0,0,0.235,0,0.309,0.38,0.62,0.38,37.9
1120168800000,2005,7,2004,10,31,0.599,0.289,0.31,16090.7,32.44,32.44,21.63,1,1,1,223.6,198.1,253.3,115.6,90.09,108,108,108,-4.584e-16,-1.421e-14,1.421e-14,0.486,0.426,0.545,115.6,90.09,145.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0943,0.0853,0.105,0.00557,0.00341,0.0081,0.00022,0.00013,0.00032,0.198,0.153,0.252,0.0078,0.006,0.01,25.26,25.04,25.44,0.746,0,0.937,0.782,0,0.97,0.723,0,0.909,22.3,0,33.44,21.63,0,32.44,0,6,0,0,0.194,0,0.12,0.194,0.289,0.48,0.52,0.48,26.9
1122847200000,2005,8,2004,11,31,0.45,0.249,0.201,0,0,0,0,1,1,1,168,147.5,196.7,75.01,54.5,93,93,93,4.584e-16,-1.421e-14,1.421e-14,0.558,0.473,0.631,75.01,54.5,103.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0782,0.071,0.0884,0.00213,0.000383,0.00457,0.000083,0.000015,0.00018,0.124,0.0875,0.175,0.0049,0.0034,0.0069,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.55,0.45,0.55,0
1125525600000,2005,9,2004,12,30,0.311,0.187,0.0634,1769.66,16.4,16.4,2.458,1,0,0.4,119.9,103.8,145.6,47.88,31.75,72,72,72,23.42,-1.421e-14,48.98,0.607,0.495,0.694,24.46,0,73.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0756,0.000379,0,0.00201,0.000015,0,0.000079,0.0817,0.0708,0.119,0.0032,0.0028,0.0047,25.42,25.38,25.43,0.151,0,0.932,0.16,0,0.96,0.145,0,0.895,2.56,0,17.08,2.458,0,16.4,18,7,0,0.6,0.233,0,0.0137,0.833,0.2476,0.6,0.2,0.8,5.69
1128117600000,2005,10,2005,1,31,0.248,0.139,0,0,0,0,0,0,0,0,92.48,85.43,101.8,40.48,33.43,52,52,52,40.48,33.43,49.84,0.564,0.511,0.609,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.248,0.56,0,1,0
1130796000000,2005,11,2005,2,30,0.314,0.13,0.166,9325.8,21.81,21.81,12.95,1,0,0.8333333333333334,121.2,86.25,149.4,71.15,36.25,50,50,50,7.118,-1.421e-14,48.29,0.422,0.335,0.58,64.04,0,99.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0708,0.0809,0.0019,0,0.0042,0.000075,0,0.00016,0.114,0.0708,0.162,0.0045,0.0028,0.0063,25.39,25.34,25.43,0.679,0,0.94,0.705,0,0.968,0.652,0,0.902,13.47,0,22.52,12.95,0,21.81,5,3,0,0.167,0.1,0,0.072,0.267,0.148,0.41,0.53,0.47,29.7
1133388000000,2005,12,2005,3,31,0.442,0.158,0.284,17432.8,28.16,28.16,23.43,1,1,1,165,148.9,184.7,106,89.87,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.359,0.319,0.396,106,89.87,125.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0789,0.0915,0.00476,0.00339,0.00643,0.00019,0.00013,0.00025,0.175,0.146,0.21,0.0068,0.0057,0.0082,25.36,25.35,25.36,0.917,0.911,0.929,0.969,0.964,0.97,0.889,0.882,0.901,24.18,20.59,29.03,23.43,19.85,28.16,0,0,0,0,0,0,0.13,0,0.158,0.36,0.64,0.36,39.4
1136066400000,2006,1,2005,4,31,0.67,0.196,0.475,29397.6,60.27,60.27,39.51,2,1,1.2258064516129032,250.3,186.6,349,177.3,113.6,73,73,73,4.584e-15,-2.842e-14,2.842e-14,0.303,0.209,0.391,177.3,113.6,276,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.112,0.089,0.146,0.0115,0.00541,0.0293,0.00046,0.00021,0.0012,0.266,0.19,0.383,0.011,0.0074,0.015,25.06,24.55,25.39,0.937,0.92,0.959,0.972,0.97,0.98,0.911,0.893,0.939,34.3,25.87,51.54,33.29,25.09,48.2,0,0,0,0,0,0,0.22,0,0.195,0.29,0.71,0.29,43.9
1138744800000,2006,2,2005,5,28,1.13,0.206,0.92,54942.6,113.1,113.1,81.76,3,2,2.142857142857143,465.3,355.9,627.4,380.3,270.9,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.188,0.135,0.239,380.3,270.9,542.4,990,990,990,965.7,965.2,966.4,24.3,23.6,24.8,0.186,0.146,0.258,0.0789,0.0268,0.163,0.0033,0.0011,0.0069,0.447,0.298,0.608,0.018,0.012,0.026,23.86,22.98,24.52,0.948,0.934,0.958,0.974,0.97,0.98,0.923,0.906,0.939,39.44,30.42,51.55,38.33,29.51,48.2,0,0,0,0,0,0,0.454,0,0.21,0.18,0.81,0.19,48.6
1141164000000,2006,3,2005,6,31,2.63,0.307,2.31,122060,192.8,192.8,164.1,4,3,3.6451612903225805,983,650.6,1295,868.2,543.6,114.8,107,129,5.101,-1.137e-13,65.91,0.12,0.0996,0.164,863.1,543.6,1100,990,990,990,967.8,966.5,968.8,22.2,21.2,23.5,0.519,0.264,0.808,0.384,0.164,0.648,0.017,0.007,0.031,1.16,0.615,1.76,0.053,0.026,0.083,21.07,19.42,22.88,0.955,0.95,0.957,0.98,0.973,0.98,0.935,0.925,0.938,46.21,38.64,52.3,44.93,37.6,48.2,0,0,0,0,0,0,0.911,0,0.32,0.12,0.88,0.12,46.4
1143842400000,2006,4,2005,7,30,3.28,0.364,2.82,138352,192.8,192.8,192.2,4,4,4,1264,1097,1319,1123,972.4,140.3,125,148,36.72,-1.137e-13,70.7,0.111,0.0981,0.116,1087,972.4,1100,990,990,990,968.7,968.2,968.9,21.3,21.1,21.8,0.787,0.598,0.825,0.62,0.41,0.648,0.029,0.019,0.031,1.7,1.28,1.77,0.08,0.059,0.084,19.57,19.33,20.52,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.7,46.74,50.48,48.04,45.8,48.2,0,0,0,0,0,0,1.07,0,0.46,0.11,0.86,0.14,42.2
1146434400000,2006,5,2005,8,31,2.24,0.394,1.85,101957,175.8,175.8,137,4,3,3.2580645161290325,836.4,654.2,1074,689.4,507.2,147,147,147,-1.834e-15,-5.684e-14,0,0.179,0.137,0.225,689.4,507.2,926.5,990,990,990,967.2,966.5,968.1,22.8,21.9,23.5,0.365,0.248,0.557,0.256,0.14,0.387,0.011,0.006,0.018,0.849,0.559,1.2,0.037,0.024,0.055,21.91,20.67,22.92,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.27,35.99,51.77,42.15,34.91,48.2,0,0,0,0,0,0,0.761,0,0.39,0.18,0.83,0.17,45.5
1149112800000,2006,6,2005,9,30,1.38,0.308,1.07,63304.3,108.7,108.7,87.92,3,2,2.1666666666666665,532.4,441.4,644.1,413.4,322.4,119,119,119,-9.474e-15,-5.684e-14,5.684e-14,0.226,0.185,0.27,413.4,322.4,525.1,990,990,990,966,965.6,966.5,24,23.5,24.4,0.203,0.169,0.256,0.0944,0.0512,0.152,0.0039,0.0021,0.0065,0.5,0.38,0.623,0.021,0.016,0.026,23.51,22.94,24.03,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,42.25,34.92,51.99,41.04,33.87,48.2,0,0,0,0,0,0,0.488,0,0.31,0.22,0.78,0.22,45.9
1151704800000,2006,7,2005,10,31,0.999,0.338,0.661,40163.1,70.97,70.97,53.98,2,1,1.5483870967741935,373.2,321.4,436.3,246.9,186.4,126.3,108,135,4.584e-15,-2.842e-14,2.842e-14,0.344,0.248,0.42,246.9,186.4,328.3,990,990,990,965.3,965,965.6,24.7,24.4,25,0.143,0.122,0.169,0.0238,0.0116,0.0539,0.00097,0.00046,0.0022,0.338,0.252,0.402,0.014,0.01,0.016,24.4,24.05,24.67,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.896,0.94,38.54,25.67,52.19,37.37,24.9,48.2,0,0,0,0,0,0,0.3,0,0.338,0.34,0.66,0.34,40.2
1154383200000,2006,8,2005,11,31,0.732,0.268,0.464,29080.1,45.8,45.8,39.09,1,1,1,273.3,238.6,317.3,173.2,145.6,100.1,93,115,-9.168e-16,-2.842e-14,2.842e-14,0.366,0.326,0.399,173.2,145.6,202.3,990,990,990,964.8,964.6,965,25.2,25,25.4,0.113,0.103,0.125,0.0105,0.00812,0.0129,0.00042,0.00032,0.00052,0.3,0.25,0.353,0.012,0.0099,0.014,24.91,24.66,25.12,0.946,0.937,0.955,0.976,0.97,0.98,0.923,0.909,0.936,40.05,33.6,46.73,39.09,32.59,45.8,0,0,0,0,0,0,0.217,0,0.268,0.37,0.63,0.37,39.7
1157061600000,2006,9,2005,12,30,0.521,0.187,0.335,20803.7,36.9,36.9,28.89,1,1,1,201.1,176.8,235.6,129.1,104.8,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.361,0.306,0.407,129.1,104.8,163.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0952,0.0866,0.107,0.00672,0.00465,0.00965,0.00026,0.00018,0.00038,0.219,0.175,0.28,0.0086,0.0069,0.011,25.32,25.11,25.38,0.928,0.914,0.943,0.97,0.97,0.972,0.901,0.887,0.916,29.79,23.83,37.98,28.89,23.12,36.9,0,0,0,0,0,0,0.161,0,0.186,0.36,0.64,0.36,39.9
1159653600000,2006,10,2006,1,31,0.44,0.139,0.301,18555.3,28.19,28.19,24.94,1,1,1,164.4,151.6,177.9,112.4,99.61,52,52,52,2.75e-15,-1.421e-14,1.421e-14,0.317,0.292,0.343,112.4,99.61,125.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0858,0.0813,0.0905,0.00531,0.00422,0.00645,0.00021,0.00017,0.00025,0.185,0.162,0.209,0.0073,0.0064,0.0082,25.34,25.34,25.35,0.92,0.911,0.929,0.97,0.969,0.97,0.892,0.882,0.901,25.71,22.56,29.06,24.94,21.85,28.19,0,0,0,0,0,0,0.139,0,0.139,0.32,0.68,0.32,42.2
1162332000000,2006,11,2006,2,30,0.445,0.13,0.316,19580.9,29.89,29.89,27.2,1,1,1,171.8,157.1,183.1,121.8,107.1,50,50,50,1.895e-15,-1.421e-14,1.421e-14,0.291,0.273,0.318,121.8,107.1,133.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.0836,0.0927,0.0061,0.00485,0.00706,0.00024,0.00019,0.00028,0.202,0.175,0.222,0.0079,0.0069,0.0087,25.34,25.34,25.34,0.926,0.916,0.932,0.97,0.97,0.97,0.898,0.888,0.904,28.04,24.37,30.81,27.2,23.64,29.89,0,0,0,0,0,0,0.151,0,0.129,0.29,0.71,0.29,44
1164924000000,2006,12,2006,3,31,0.539,0.158,0.381,23821.4,40.6,40.6,32.02,1,1,1,201.2,171.8,236.9,142.2,112.8,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.296,0.249,0.343,142.2,112.8,177.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0974,0.087,0.11,0.00783,0.00534,0.0109,0.00031,0.00021,0.00043,0.24,0.187,0.304,0.0094,0.0073,0.012,25.29,25.07,25.36,0.934,0.92,0.948,0.971,0.97,0.979,0.907,0.892,0.928,32.98,25.81,41.46,32.02,25.04,40.6,0,0,0,0,0,0,0.178,0,0.158,0.29,0.71,0.29,44.2
1167602400000,2007,1,2006,4,31,1.09,0.196,0.89,53325.6,116.5,116.5,71.67,3,1,1.903225806451613,405.1,242.1,630.9,332.1,169.1,73,73,73,2.75e-15,-5.684e-14,5.684e-14,0.197,0.116,0.302,332.1,169.1,557.9,990,990,990,965.4,964.7,966.4,24.6,23.6,25.3,0.168,0.109,0.265,0.0625,0.0101,0.174,0.0026,0.0004,0.0074,0.412,0.248,0.632,0.017,0.0099,0.027,24.18,22.94,25.06,0.947,0.924,0.959,0.975,0.97,0.98,0.923,0.897,0.94,39.72,26.34,52.11,38.52,25.55,48.2,0,0,0,0,0,0,0.398,0,0.2,0.18,0.82,0.18,48.9
1170280800000,2007,2,2006,5,28,2.78,0.321,2.17,109495,192.8,192.8,162.9,4,3,3.607142857142857,1151,647.1,1788,1018,542.1,132.7,105,162,122.6,-1.137e-13,525.7,0.122,0.0906,0.162,895.2,542.1,1100,990,990,990,968.3,966.5,970.4,21.7,19.6,23.5,0.607,0.261,0.921,0.444,0.163,0.648,0.021,0.0069,0.033,1.32,0.611,1.87,0.062,0.026,0.095,20.38,17.72,22.9,0.954,0.95,0.957,0.979,0.973,0.98,0.934,0.924,0.938,46.28,38.56,52.16,45.04,37.51,48.2,0,0,0,0,0,0,0.905,0,0.61,0.12,0.78,0.22,39.4
1172700000000,2007,3,2006,6,31,5.49,0.539,2.95,126295,176.9,176.9,169.8,4,4,4,2049,1819,2314,1848,1580,201.1,183,239,747.9,479.5,1031,0.0993,0.0791,0.131,1100,1100,1100,990,990,990,971.2,970.5,971.9,18.8,18.1,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.94,16.27,17.61,0.948,0.946,0.95,0.98,0.979,0.98,0.929,0.926,0.931,43.31,41.49,45.12,42.44,40.63,44.22,0,0,0,0,0,0,0.943,0,2.54,0.098,0.54,0.46,23
1175378400000,2007,4,2006,7,30,5.64,0.503,2.85,119609,169.5,169.5,166.1,4,4,4,2177,2043,2322,1983,1895,194,148,217,882.8,795.3,1005,0.0889,0.0692,0.102,1100,1100,1100,990,990,990,971.5,971.2,971.9,18.5,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.6,16.25,16.92,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.38,41.44,43.25,41.53,40.58,42.39,0,0,0,0,0,0,0.923,0,2.79,0.089,0.51,0.49,21.2
1177970400000,2007,5,2006,8,31,4.28,0.514,2.89,135054,192.8,192.8,181.5,4,4,4,1598,1103,2018,1406,910.7,192,192,192,326.2,-1.137e-13,726.2,0.124,0.0951,0.174,1079,910.7,1100,990,990,990,969.8,968.2,971.1,20.2,18.9,21.8,0.854,0.55,0.926,0.612,0.38,0.648,0.03,0.017,0.034,1.76,1.18,1.87,0.088,0.054,0.099,18.44,16.98,20.6,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,46.34,43.41,49.68,45.38,42.55,48.2,0,0,0,0,0,0,1.01,0,1.39,0.12,0.68,0.32,31.6
1180648800000,2007,6,2006,9,30,2.19,0.417,1.77,97876,173.3,173.3,135.9,4,3,3.2,845.6,684,1074,684.6,523,161,161,161,0,0,0,0.193,0.15,0.235,684.6,523,912.5,990,990,990,967.3,966.6,968.1,22.7,21.9,23.4,0.363,0.26,0.549,0.254,0.15,0.381,0.011,0.0064,0.017,0.848,0.588,1.18,0.037,0.025,0.054,21.87,20.69,22.78,0.954,0.949,0.957,0.978,0.97,0.98,0.934,0.92,0.938,43.73,36.94,52.1,42.58,35.83,48.2,0,0,0,0,0,0,0.755,0,0.42,0.19,0.81,0.19,44.7
1183240800000,2007,7,2006,10,31,1.49,0.498,0.987,58009.6,96.4,96.4,77.97,2,2,2,554.5,458.4,673.3,368.5,272.4,186,186,186,0,-5.684e-14,5.684e-14,0.34,0.276,0.406,368.5,272.4,487.3,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.191,0.156,0.243,0.0729,0.0276,0.129,0.0031,0.0011,0.0055,0.455,0.31,0.643,0.019,0.013,0.027,23.45,22.76,24.03,0.949,0.935,0.958,0.975,0.97,0.98,0.925,0.907,0.939,40.15,30.01,52.01,38.98,29.11,48.2,0,0,0,0,0,0,0.433,0,0.503,0.33,0.66,0.34,38.9
1185919200000,2007,8,2006,11,31,1.02,0.415,0.601,36495.3,63.84,63.84,49.05,2,1,1.4193548387096775,379.4,322.5,452.1,224.4,167.5,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.413,0.343,0.481,224.4,167.5,297.1,990,990,990,965.3,965,965.6,24.7,24.4,25,0.136,0.116,0.162,0.0175,0.00999,0.0392,0.00071,0.0004,0.0016,0.325,0.255,0.404,0.013,0.01,0.016,24.38,24.02,24.69,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,38.32,25.78,52.12,37.18,25.01,48.2,0,0,0,0,0,0,0.273,0,0.419,0.41,0.59,0.41,35.8
1188597600000,2007,9,2006,12,30,0.7,0.306,0.394,24473,45.35,45.35,33.99,1,1,1,269.9,233.4,318.4,151.9,115.4,118,118,118,1.421e-15,-2.842e-14,2.842e-14,0.441,0.371,0.506,151.9,115.4,200.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.107,0.0939,0.124,0.00866,0.00556,0.0128,0.00034,0.00022,0.00051,0.263,0.198,0.35,0.01,0.0078,0.014,24.96,24.66,25.2,0.939,0.922,0.955,0.973,0.97,0.98,0.913,0.895,0.936,34.93,26.3,46.27,33.99,25.51,45.35,0,0,0,0,0,0,0.189,0,0.306,0.44,0.56,0.44,35
1191189600000,2007,10,2007,1,31,0.572,0.26,0.312,15408.6,30.28,30.28,20.71,1,1,1,213.5,198.6,232.5,116.5,101.6,97,97,97,-4.584e-16,-1.421e-14,1.421e-14,0.456,0.417,0.488,116.5,101.6,135.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0925,0.0873,0.0992,0.00565,0.00439,0.00727,0.00022,0.00017,0.00029,0.198,0.171,0.232,0.0078,0.0067,0.0091,25.32,25.17,25.43,0.716,0,0.933,0.751,0,0.97,0.694,0,0.905,21.35,0,31.22,20.71,0,30.28,0,7,0,0,0.226,0,0.115,0.226,0.26,0.45,0.55,0.45,26.9
1193868000000,2007,11,2007,2,30,0.536,0.219,0.318,19711.8,32.17,32.17,27.38,1,1,1,207,202.7,212.9,122.6,109.7,84.33,67,93,1.421e-15,-1.421e-14,1.421e-14,0.408,0.319,0.459,122.6,109.7,142.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0933,0.0898,0.0983,0.00617,0.00508,0.00789,0.00024,0.0002,0.00031,0.207,0.186,0.242,0.0081,0.0073,0.0095,25.35,25.3,25.4,0.925,0.917,0.936,0.97,0.97,0.97,0.897,0.89,0.908,28.22,25.08,33.16,27.38,24.32,32.17,0,0,0,0,0,0,0.152,0,0.218,0.41,0.59,0.41,36.8
1196460000000,2007,12,2007,3,31,0.653,0.158,0.495,31132.2,48.2,48.2,41.84,1,1,1,243.8,204.4,284.2,184.8,145.4,59,59,59,2.75e-15,-2.842e-14,2.842e-14,0.244,0.208,0.289,184.8,145.4,225.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.112,0.0985,0.127,0.0115,0.00811,0.0149,0.00045,0.00032,0.00059,0.316,0.245,0.388,0.012,0.0096,0.015,25.03,24.78,25.33,0.949,0.937,0.959,0.977,0.97,0.98,0.928,0.909,0.94,43.08,33.82,52.49,41.84,32.81,48.2,0,0,0,0,0,0,0.232,0,0.158,0.24,0.76,0.24,47.7
1199138400000,2008,1,2007,4,31,1.15,0.196,0.959,57113.7,127.6,127.6,76.77,3,1,2.096774193548387,431.1,287.8,687.5,358.1,214.8,73,73,73,-3.667e-15,-2.842e-14,2.842e-14,0.183,0.106,0.254,358.1,214.8,614.5,990,990,990,965.5,964.9,966.7,24.5,23.3,25.1,0.18,0.125,0.297,0.0726,0.014,0.212,0.003,0.00056,0.0091,0.427,0.244,0.728,0.018,0.0097,0.031,24.05,22.62,24.83,0.945,0.923,0.959,0.974,0.97,0.98,0.921,0.896,0.94,38.4,25.99,52.53,37.13,25.21,48.2,0,0,0,0,0,0,0.426,0,0.191,0.17,0.83,0.17,49.7
1201816800000,2008,2,2007,5,29,2.95,0.335,2.29,115706,192.8,192.8,166.2,4,3,3.6206896551724137,1176,707,1707,1042,602,133.7,105,162,126.3,0,444.5,0.119,0.0949,0.15,915.7,602,1100,990,990,990,968.4,966.7,970.2,21.6,19.8,23.3,0.626,0.295,0.915,0.46,0.203,0.648,0.022,0.0087,0.033,1.36,0.712,1.86,0.064,0.031,0.094,20.25,17.99,22.56,0.954,0.951,0.957,0.98,0.978,0.98,0.935,0.932,0.938,47.14,41,52.1,45.91,40.1,48.2,0,0,0,0,0,0,0.924,0,0.66,0.11,0.78,0.22,39.2
1204322400000,2008,3,2007,6,31,4.53,0.539,2.95,134926,184.6,184.6,181.4,4,4,4,1691,1597,1750,1490,1414,201.1,183,239,389.5,314.3,447,0.119,0.106,0.139,1100,1100,1100,990,990,990,970.1,969.8,970.3,19.9,19.7,20.2,0.918,0.91,0.925,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.03,17.83,18.34,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.26,45.73,47.08,45.34,44.81,46.14,0,0,0,0,0,0,1.01,0,1.58,0.12,0.65,0.35,29.8
1207000800000,2008,4,2007,7,30,3.52,0.384,2.73,133276,192.8,192.8,185.1,4,4,4,1357,992,1594,1209,844,148,148,148,157.5,-1.137e-13,346.1,0.112,0.0928,0.149,1052,844,1100,990,990,990,969,967.9,969.8,21,20.2,22.1,0.793,0.488,0.915,0.575,0.347,0.648,0.028,0.016,0.032,1.66,1.06,1.86,0.079,0.048,0.092,19.31,18.35,21.07,0.953,0.952,0.956,0.98,0.979,0.98,0.934,0.933,0.936,47.31,41.6,50.23,46.28,40.74,48.2,0,0,0,0,0,0,1.03,0,0.79,0.11,0.78,0.22,37.9
1209592800000,2008,5,2007,8,31,2.13,0.394,1.73,96412.5,159.6,159.6,129.6,4,2,3.064516129032258,794,637,970,647,490,147,147,147,5.501e-15,0,5.684e-14,0.188,0.152,0.231,647,490,823,990,990,990,967.1,966.4,967.8,22.9,22.2,23.6,0.332,0.238,0.462,0.232,0.13,0.337,0.01,0.0055,0.015,0.792,0.547,1.03,0.035,0.023,0.046,22.13,21.2,22.96,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.78,35.52,52.61,42.45,34.46,48.2,0,0,0,0,0,0,0.72,0,0.4,0.18,0.81,0.19,45.3
1212271200000,2008,6,2007,9,30,1.36,0.308,1.05,62114.1,105.6,105.6,86.27,3,2,2.1,523.6,435.7,627.9,404.6,316.7,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.23,0.19,0.273,404.6,316.7,508.9,990,990,990,966,965.6,966.4,24,23.6,24.4,0.199,0.167,0.247,0.09,0.0485,0.141,0.0038,0.002,0.006,0.494,0.371,0.625,0.021,0.015,0.026,23.55,23.03,24.07,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,42.62,35.05,52.07,41.41,34,48.2,0,0,0,0,0,0,0.479,0,0.31,0.23,0.77,0.23,45.7
1214863200000,2008,7,2007,10,31,0.992,0.315,0.677,41229.3,69.76,69.76,55.42,2,1,1.6451612903225807,370.5,320.6,430.5,252.9,185.6,117.6,108,135,1.834e-15,-2.842e-14,2.842e-14,0.322,0.251,0.421,252.9,185.6,322.5,990,990,990,965.3,965,965.5,24.7,24.5,25,0.144,0.122,0.167,0.0252,0.0115,0.0512,0.001,0.00046,0.0021,0.33,0.265,0.38,0.013,0.011,0.015,24.42,24.08,24.67,0.943,0.928,0.957,0.974,0.97,0.98,0.918,0.9,0.938,36.67,27.4,49.55,35.72,26.58,48.2,0,0,0,0,0,0,0.308,0,0.315,0.32,0.68,0.32,41.6
1217541600000,2008,8,2007,11,31,0.734,0.249,0.485,30315.4,48.2,48.2,40.75,1,1,1,274.1,240.5,317.6,181.1,147.5,93,93,93,0,-2.842e-14,2.842e-14,0.342,0.293,0.387,181.1,147.5,224.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.116,0.104,0.131,0.0111,0.00828,0.0148,0.00044,0.00033,0.00059,0.314,0.254,0.392,0.012,0.01,0.016,24.89,24.62,25.1,0.948,0.938,0.959,0.976,0.97,0.98,0.926,0.91,0.94,41.92,34.05,52.01,40.75,33.03,48.2,0,0,0,0,0,0,0.226,0,0.249,0.34,0.66,0.34,41.3
1220220000000,2008,9,2007,12,30,0.521,0.187,0.334,20783.2,37.37,37.37,28.87,1,1,1,201,174.3,237.5,129,102.3,72,72,72,-4.737e-16,-1.421e-14,1.421e-14,0.361,0.303,0.413,129,102.3,165.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0952,0.0858,0.108,0.00671,0.00445,0.00981,0.00026,0.00017,0.00039,0.219,0.171,0.284,0.0086,0.0067,0.011,25.32,25.09,25.38,0.928,0.912,0.944,0.97,0.97,0.973,0.9,0.885,0.918,29.75,23.23,38.43,28.87,22.53,37.37,0,0,0,0,0,0,0.16,0,0.187,0.36,0.64,0.36,39.9
1222812000000,2008,10,2008,1,31,0.435,0.139,0.295,18158.2,26.99,26.99,24.41,1,1,1,162.3,152.2,172.9,110.3,100.2,52,52,52,0,-1.421e-14,1.421e-14,0.321,0.301,0.342,110.3,100.2,120.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0815,0.0888,0.00512,0.00426,0.00603,0.0002,0.00017,0.00024,0.181,0.163,0.201,0.0071,0.0064,0.0079,25.34,25.34,25.35,0.918,0.911,0.926,0.97,0.969,0.97,0.891,0.883,0.898,25.16,22.68,27.82,24.41,21.97,26.99,0,0,0,0,0,0,0.136,0,0.14,0.32,0.68,0.32,41.7
1225490400000,2008,11,2008,2,30,0.493,0.144,0.349,21756.4,38.02,38.02,30.22,1,1,1,190.2,151.9,217.2,134.5,101.9,55.67,50,67,-2.368e-15,-1.421e-14,0,0.295,0.23,0.357,134.5,101.9,167.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0939,0.0817,0.105,0.00718,0.00441,0.00996,0.00028,0.00017,0.00039,0.225,0.166,0.283,0.0088,0.0065,0.011,25.33,25.21,25.38,0.931,0.912,0.944,0.97,0.97,0.974,0.903,0.885,0.919,31.14,23.1,39.04,30.22,22.39,38.02,0,0,0,0,0,0,0.168,0,0.144,0.29,0.71,0.29,44.1
1228082400000,2008,12,2008,3,31,0.624,0.158,0.466,29398.6,45.75,45.75,39.51,1,1,1,232.8,211.5,259.1,173.8,152.5,59,59,59,0,0,0,0.255,0.228,0.279,173.8,152.5,200.1,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.101,0.118,0.0105,0.00871,0.0128,0.00041,0.00034,0.0005,0.296,0.258,0.343,0.012,0.01,0.014,25.11,24.92,25.27,0.946,0.939,0.955,0.975,0.97,0.98,0.923,0.911,0.936,40.5,35.5,46.68,39.51,34.44,45.75,0,0,0,0,0,0,0.22,0,0.158,0.25,0.75,0.25,47.1
1230760800000,2009,1,2008,4,31,0.83,0.196,0.634,38809.1,63.23,63.23,52.16,2,1,1.5483870967741935,309.8,263.2,362.7,236.8,190.2,73,73,73,0,-2.842e-14,2.842e-14,0.238,0.201,0.277,236.8,190.2,289.7,990,990,990,965,964.8,965.2,25,24.8,25.2,0.133,0.116,0.151,0.0188,0.0119,0.0357,0.00075,0.00047,0.0014,0.317,0.243,0.391,0.013,0.0097,0.016,24.73,24.46,24.92,0.942,0.923,0.959,0.975,0.97,0.98,0.918,0.895,0.94,37.93,25.81,52.53,36.56,25.03,48.2,0,0,0,0,0,0,0.29,0,0.196,0.24,0.76,0.24,46.8
1233439200000,2009,2,2008,5,28,1.18,0.206,0.974,57679.3,107.2,107.2,85.83,3,2,2.2142857142857144,487.7,367.4,599,402.7,282.4,85,85,85,6.09e-15,-5.684e-14,5.684e-14,0.179,0.142,0.231,402.7,282.4,514,990,990,990,965.8,965.2,966.3,24.2,23.7,24.8,0.194,0.15,0.242,0.0893,0.0323,0.144,0.0037,0.0013,0.0061,0.473,0.315,0.618,0.02,0.013,0.026,23.73,23.14,24.45,0.949,0.936,0.958,0.974,0.97,0.98,0.925,0.908,0.939,40.51,31.7,52.45,39.19,30.75,48.2,0,0,0,0,0,0,0.477,0,0.206,0.17,0.83,0.17,48.9
1235858400000,2009,3,2008,6,31,2.42,0.287,2.02,107778,192.8,192.8,144.9,4,3,3.3870967741935485,904.7,604.7,1523,797.7,497.7,107,107,107,43.3,0,316,0.13,0.0703,0.177,754.4,497.7,1100,990,990,990,967.4,966.3,969.6,22.6,20.4,23.7,0.456,0.238,0.901,0.328,0.134,0.648,0.015,0.0057,0.032,1.02,0.538,1.85,0.046,0.023,0.09,21.54,18.59,23.14,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.918,0.938,43.46,35.62,50.99,42.36,34.55,48.2,0,0,0,0,0,0,0.805,0,0.4,0.12,0.83,0.17,44.5
1238536800000,2009,4,2008,7,30,4.49,0.384,2.85,129479,186.6,186.6,179.8,4,4,4,1733,1536,1863,1585,1388,148,148,148,485.2,287.8,615.4,0.0857,0.0794,0.0964,1100,1100,1100,990,990,990,970.2,969.6,970.7,19.8,19.3,20.4,0.922,0.91,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.091,0.097,17.89,17.47,18.54,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.88,44.73,47.6,44.96,43.84,46.65,0,0,0,0,0,0,0.999,0,1.64,0.086,0.63,0.37,28.8
1241128800000,2009,5,2008,8,31,2.95,0.471,2.39,122896,192.8,192.8,165.2,4,3,3.6129032258064515,1102,801,1513,925.7,654,176,147,192,34.58,-1.137e-13,221.4,0.163,0.127,0.2,891.1,654,1100,990,990,990,968.2,967.1,969.5,21.8,20.5,22.9,0.569,0.332,0.894,0.42,0.238,0.648,0.02,0.01,0.032,1.26,0.806,1.84,0.058,0.035,0.09,20.56,18.63,22.09,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.93,0.938,47.21,39.76,52.17,45.86,38.78,48.2,0,0,0,0,0,0,0.918,0,0.56,0.16,0.81,0.19,41.7
1243807200000,2009,6,2008,9,30,1.72,0.345,1.38,79470.7,136.4,136.4,110.4,3,2,2.6666666666666665,663.7,545.4,790,530.7,384.4,133,119,161,-7.579e-15,-5.684e-14,0,0.206,0.151,0.295,530.7,384.4,671,990,990,990,966.6,966.1,967.1,23.4,22.9,23.9,0.263,0.194,0.339,0.161,0.0804,0.249,0.0069,0.0034,0.011,0.637,0.476,0.833,0.027,0.02,0.036,22.81,22.11,23.47,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,42.65,35.6,48.66,41.72,34.53,47.68,0,0,0,0,0,0,0.613,0,0.34,0.2,0.8,0.2,46.2
1246399200000,2009,7,2008,10,31,1.24,0.41,0.827,49580.1,87.17,87.17,66.64,2,1,1.7741935483870968,462,392.5,539.6,308.9,206.5,153.1,135,186,1.834e-15,-2.842e-14,2.842e-14,0.339,0.25,0.474,308.9,206.5,404.6,990,990,990,965.7,965.4,966,24.3,24,24.6,0.167,0.133,0.199,0.0479,0.0133,0.09,0.002,0.00054,0.0038,0.399,0.26,0.505,0.016,0.011,0.021,23.92,23.47,24.27,0.948,0.925,0.958,0.975,0.97,0.98,0.924,0.897,0.939,39.89,25.86,52.2,38.7,25.09,48.2,0,0,0,0,0,0,0.37,0,0.413,0.33,0.67,0.33,40
1249077600000,2009,8,2008,11,31,0.862,0.377,0.485,30039.1,49.84,49.84,40.38,2,1,1.032258064516129,321.9,272.5,387.3,181.1,148.4,140.8,115,155,9.168e-16,-2.842e-14,2.842e-14,0.437,0.382,0.511,181.1,148.4,232.3,990,990,990,965,964.8,965.3,25,24.7,25.2,0.12,0.109,0.139,0.0111,0.00836,0.0155,0.00045,0.00033,0.00063,0.313,0.254,0.399,0.013,0.01,0.016,24.67,24.3,24.94,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.939,40.66,25.69,51.62,39.57,24.92,48.2,0,0,0,0,0,0,0.224,0,0.377,0.44,0.56,0.44,34.8
1251756000000,2009,9,2008,12,30,0.602,0.236,0.366,22794.9,40.6,40.6,31.66,1,1,1,232.3,203.8,270,141.3,112.8,91,91,91,3.333e-21,-2.842e-14,1.421e-14,0.394,0.337,0.446,141.3,112.8,179,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0909,0.114,0.00776,0.00534,0.011,0.00031,0.00021,0.00043,0.242,0.191,0.309,0.0095,0.0075,0.012,25.17,24.91,25.39,0.934,0.92,0.948,0.971,0.97,0.979,0.907,0.892,0.928,32.6,25.83,41.46,31.66,25.06,40.6,0,0,0,0,0,0,0.176,0,0.236,0.39,0.61,0.39,37.9
1254348000000,2009,10,2009,1,31,0.502,0.196,0.307,18968.7,29.5,29.5,25.5,1,1,1,187.6,171,204.4,114.6,98.02,73,73,73,4.584e-16,-1.421e-14,1.421e-14,0.39,0.357,0.427,114.6,98.02,131.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0835,0.0953,0.00549,0.00408,0.00692,0.00021,0.00016,0.00027,0.192,0.162,0.222,0.0075,0.0064,0.0087,25.38,25.35,25.39,0.921,0.911,0.931,0.97,0.968,0.97,0.893,0.883,0.903,26.29,22.27,30.41,25.5,21.56,29.5,0,0,0,0,0,0,0.142,0,0.195,0.39,0.61,0.39,37.8
1257026400000,2009,11,2009,2,30,0.526,0.174,0.352,21953.5,35.91,35.91,30.49,1,1,1,202.7,174.6,226.3,135.7,107.6,67,67,67,-4.737e-16,-1.421e-14,1.421e-14,0.332,0.296,0.384,135.7,107.6,159.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0958,0.0858,0.104,0.00729,0.00489,0.00929,0.00029,0.00019,0.00036,0.229,0.178,0.271,0.009,0.007,0.011,25.32,25.17,25.38,0.932,0.916,0.942,0.97,0.97,0.97,0.904,0.889,0.913,31.43,24.52,37.02,30.49,23.78,35.91,0,0,0,0,0,0,0.169,0,0.174,0.33,0.67,0.33,41.7
1259618400000,2009,12,2009,3,31,0.693,0.158,0.535,33552.9,50.51,50.51,45.1,2,1,1.064516129032258,258.9,226.5,290,199.9,167.5,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.229,0.203,0.26,199.9,167.5,231,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.118,0.106,0.129,0.0127,0.00999,0.0154,0.0005,0.00039,0.00061,0.333,0.238,0.384,0.013,0.0095,0.015,24.94,24.79,25.16,0.951,0.922,0.959,0.978,0.97,0.98,0.93,0.894,0.94,44.83,25.56,51.93,43.48,24.79,48.2,0,0,0,0,0,0,0.251,0,0.158,0.23,0.77,0.23,48.4
