datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
991346400000,2001,6,2000,9,30,3.79,0.666,2.62,125419,192.2,192.2,174.2,4,3,3.8666666666666667,1464,979,2057,1207,722,257,257,257,196.8,-1.137e-13,699.6,0.185,0.125,0.263,1010,722,1100,990,990,990,969.4,967.8,971.2,20.6,18.8,22.2,0.764,0.396,0.926,0.54,0.283,0.648,0.027,0.013,0.035,1.59,0.947,1.87,0.078,0.043,0.1,19.04,16.89,21.24,0.952,0.948,0.957,0.98,0.975,0.98,0.933,0.929,0.937,46.19,39.61,51.55,45.14,38.63,48.2,0,0,0,0,0,0,0.968,0,1.17,0.18,0.69,0.31,33.1
993938400000,2001,7,2000,10,31,2.08,0.608,1.47,82812.2,143.1,143.1,111.3,3,2,2.6451612903225805,776.9,628.4,957.4,549.9,401.4,227,227,227,3.667e-15,-5.684e-14,5.684e-14,0.296,0.237,0.361,549.9,401.4,730.4,990,990,990,967,966.4,967.7,23,22.3,23.6,0.285,0.205,0.397,0.172,0.0885,0.289,0.0075,0.0038,0.013,0.683,0.507,0.957,0.03,0.022,0.043,22.31,21.31,23.08,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,43.79,35.65,52.62,42.57,34.58,48.2,0,0,0,0,0,0,0.618,0,0.61,0.29,0.71,0.29,39.8
996616800000,2001,8,2000,11,31,1.35,0.524,0.824,48704.3,88.44,88.44,65.46,2,1,1.967741935483871,503.1,414.9,618.8,307.5,230.8,195.6,184,202,4.584e-15,-5.684e-14,5.684e-14,0.393,0.326,0.444,307.5,230.8,416.8,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.171,0.142,0.21,0.0447,0.0154,0.0957,0.0019,0.00063,0.0041,0.371,0.262,0.53,0.015,0.011,0.022,23.77,23.09,24.25,0.941,0.925,0.957,0.972,0.97,0.98,0.915,0.897,0.938,34.54,25.97,52.28,33.51,25.19,48.2,0,0,0,0,0,0,0.364,0,0.526,0.39,0.61,0.39,36.1
999295200000,2001,9,2000,12,30,0.904,0.358,0.546,33435,58.68,58.68,46.44,2,1,1.2666666666666666,348.7,301.6,410.2,210.7,163.6,138,138,138,-2.842e-15,-2.842e-14,2.842e-14,0.399,0.336,0.457,210.7,163.6,272.2,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.131,0.114,0.152,0.0143,0.00966,0.0275,0.00058,0.00038,0.0011,0.326,0.256,0.406,0.013,0.01,0.016,24.53,24.25,24.8,0.946,0.925,0.959,0.976,0.97,0.98,0.924,0.897,0.939,40.39,26.05,52.65,39.18,25.27,48.2,0,0,0,0,0,0,0.258,0,0.358,0.4,0.6,0.4,37
1001887200000,2001,10,2001,1,31,0.73,0.295,0.435,27134.8,42.98,42.98,36.47,1,1,1,272.5,257.1,299.7,162.5,147.1,110,110,110,-7.335e-15,-2.842e-14,2.842e-14,0.405,0.367,0.428,162.5,147.1,189.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.111,0.105,0.12,0.00956,0.00825,0.0119,0.00038,0.00033,0.00047,0.282,0.255,0.331,0.011,0.01,0.013,24.93,24.77,25.02,0.943,0.938,0.952,0.973,0.97,0.98,0.918,0.91,0.933,37.47,33.84,43.86,36.47,32.83,42.98,0,0,0,0,0,0,0.203,0,0.295,0.4,0.6,0.4,37.2
1004565600000,2001,11,2001,2,30,0.714,0.264,0.45,28188.2,47.36,47.36,39.15,1,1,1,275.4,256.3,301.4,173.7,150.3,101.7,93,106,1.895e-15,-2.842e-14,2.842e-14,0.371,0.309,0.414,173.7,150.3,208.4,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.114,0.106,0.125,0.0105,0.00852,0.0135,0.00042,0.00034,0.00054,0.301,0.26,0.362,0.012,0.01,0.014,24.9,24.73,25.01,0.946,0.939,0.956,0.975,0.97,0.98,0.922,0.911,0.937,40.15,34.62,48.33,39.15,33.58,47.36,0,0,0,0,0,0,0.218,0,0.264,0.37,0.63,0.37,39.5
1007157600000,2001,12,2001,3,31,0.849,0.23,0.62,37974.1,57.15,57.15,51.04,2,1,1.6774193548387097,317,299.2,338.8,231.3,195.2,85.71,77,104,9.168e-16,-2.842e-14,2.842e-14,0.272,0.227,0.348,231.3,195.2,261.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.132,0.121,0.142,0.0158,0.0123,0.0226,0.00063,0.00049,0.00091,0.29,0.245,0.358,0.012,0.0098,0.014,24.73,24.62,24.82,0.937,0.923,0.956,0.973,0.97,0.98,0.912,0.896,0.937,33.68,25.94,47.64,32.82,25.17,46.69,0,0,0,0,0,0,0.284,0,0.229,0.27,0.73,0.27,44.7
1009836000000,2002,1,2001,4,31,1.04,0.196,0.844,51182.7,82.07,82.07,68.79,2,2,2,388.2,340.7,447.9,315.2,267.7,73,73,73,0,0,0,0.189,0.163,0.214,315.2,267.7,374.9,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.16,0.143,0.181,0.0478,0.0254,0.076,0.0019,0.001,0.0031,0.363,0.292,0.453,0.015,0.012,0.019,24.3,23.93,24.6,0.942,0.933,0.952,0.972,0.97,0.98,0.916,0.905,0.933,35.38,30.14,41.87,34.4,29.24,41.04,0,0,0,0,0,0,0.382,0,0.196,0.19,0.81,0.19,49.2
1012514400000,2002,2,2001,5,28,1.45,0.206,1.25,72403,144.6,144.6,107.7,3,2,2.5,599.9,453.1,821.2,514.9,368.1,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.147,0.104,0.188,514.9,368.1,736.2,990,990,990,966.3,965.6,967.2,23.7,22.8,24.4,0.248,0.18,0.368,0.153,0.0728,0.293,0.0065,0.003,0.013,0.622,0.444,0.935,0.026,0.018,0.041,23.1,21.88,23.92,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,44.55,35.67,52.44,43.35,34.6,48.2,0,0,0,0,0,0,0.599,0,0.2,0.14,0.86,0.14,49.9
1014933600000,2002,3,2001,6,31,2.6,0.346,2.26,120994,173.9,173.9,162.6,4,3,3.838709677419355,971.1,838.1,1039,842.1,709.1,129,129,129,0,-1.137e-13,1.137e-13,0.133,0.124,0.154,842.1,709.1,910,990,990,990,967.8,967.3,968,22.2,22,22.7,0.477,0.361,0.539,0.346,0.275,0.379,0.016,0.012,0.017,1.06,0.898,1.17,0.048,0.039,0.053,21.16,20.81,21.85,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,43.71,39.48,52.03,42.59,38.49,48.2,0,0,0,0,0,0,0.903,0,0.34,0.13,0.87,0.13,46.5
1017612000000,2002,4,2001,7,30,3.33,0.344,2.75,136187,192.8,192.8,189.1,4,4,4,1283,1047,1434,1151,921.7,132.7,125,148,90.35,-1.137e-13,208.7,0.104,0.0872,0.119,1060,921.7,1100,990,990,990,968.8,968,969.3,21.2,20.7,22,0.77,0.552,0.871,0.578,0.385,0.648,0.027,0.018,0.031,1.64,1.19,1.82,0.077,0.054,0.088,19.57,18.91,20.76,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.42,44.83,50.41,47.29,43.93,48.2,0,0,0,0,0,0,1.05,0,0.58,0.1,0.83,0.17,40.9
1020204000000,2002,5,2001,8,31,3,0.471,2.49,127877,192.8,192.8,171.9,4,3,3.774193548387097,1119,814.1,1348,942.9,667.1,176,147,192,13.07,-1.137e-13,55.85,0.159,0.142,0.188,929.8,667.1,1100,990,990,990,968.2,967.2,969,21.8,21,22.8,0.601,0.339,0.82,0.454,0.247,0.648,0.021,0.011,0.031,1.32,0.828,1.77,0.061,0.036,0.084,20.43,19.24,22.02,0.955,0.953,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.84,39.44,51.5,45.62,38.45,48.2,0,0,0,0,0,0,0.955,0,0.51,0.16,0.83,0.17,42.6
1022882400000,2002,6,2001,9,30,1.65,0.345,1.3,75324.5,138.5,138.5,104.6,3,2,2.566666666666667,636.5,495.5,802.2,503.5,334.5,133,119,161,-3.79e-15,-5.684e-14,5.684e-14,0.218,0.148,0.325,503.5,334.5,683.2,990,990,990,966.4,965.8,967.1,23.6,22.9,24.2,0.251,0.176,0.346,0.146,0.0569,0.257,0.0063,0.0024,0.011,0.605,0.401,0.853,0.026,0.017,0.037,22.96,22.04,23.77,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,42.05,35.14,52.03,40.89,34.08,48.2,0,0,0,0,0,0,0.581,0,0.35,0.21,0.79,0.21,45.7
1025474400000,2002,7,2001,10,31,1.06,0.362,0.703,42431.6,76.1,76.1,57.03,2,1,1.6774193548387097,397.6,326.8,488.1,262.6,191.8,135,135,135,-9.168e-16,-2.842e-14,2.842e-14,0.344,0.277,0.413,262.6,191.8,353.1,990,990,990,965.4,965,965.8,24.6,24.2,25,0.149,0.124,0.181,0.0285,0.0121,0.0657,0.0012,0.00048,0.0027,0.343,0.254,0.428,0.014,0.01,0.018,24.28,23.78,24.63,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.896,0.94,37.19,25.85,52.29,36.02,25.07,48.2,0,0,0,0,0,0,0.317,0,0.357,0.34,0.66,0.34,40
1028152800000,2002,8,2001,11,31,0.728,0.268,0.46,28789.2,47.12,47.12,38.7,1,1,1,271.7,232.5,323.2,171.6,139.5,100.1,93,115,1.834e-15,-2.842e-14,2.842e-14,0.369,0.328,0.4,171.6,139.5,208.2,990,990,990,964.8,964.6,965,25.2,25,25.4,0.113,0.101,0.127,0.0103,0.0076,0.0135,0.00041,0.0003,0.00054,0.297,0.239,0.364,0.012,0.0094,0.015,24.92,24.62,25.17,0.946,0.935,0.956,0.975,0.97,0.98,0.922,0.907,0.937,39.66,32.17,48.08,38.7,31.2,47.12,0,0,0,0,0,0,0.215,0,0.268,0.37,0.63,0.37,39.5
1030831200000,2002,9,2001,12,30,0.51,0.187,0.323,20038.6,35.46,35.46,27.83,1,1,1,196.6,171.8,229.5,124.6,99.76,72,72,72,-1.895e-15,-1.421e-14,1.421e-14,0.369,0.314,0.419,124.6,99.76,157.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0936,0.0849,0.105,0.00634,0.00423,0.00913,0.00025,0.00017,0.00036,0.211,0.166,0.269,0.0082,0.0065,0.011,25.33,25.15,25.38,0.926,0.911,0.941,0.97,0.969,0.97,0.898,0.882,0.913,28.69,22.62,36.56,27.83,21.91,35.46,0,0,0,0,0,0,0.155,0,0.187,0.37,0.63,0.37,39.3
1033423200000,2002,10,2002,1,31,0.427,0.139,0.288,17712.5,27.7,27.7,23.81,1,1,1,159.6,144.1,175.9,107.6,92.14,52,52,52,0,-1.421e-14,1.421e-14,0.327,0.296,0.361,107.6,92.14,123.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0786,0.0898,0.00489,0.00358,0.00628,0.00019,0.00014,0.00025,0.177,0.149,0.206,0.0069,0.0058,0.0081,25.34,25.34,25.35,0.919,0.911,0.928,0.969,0.965,0.97,0.89,0.883,0.9,24.57,21.05,28.56,23.81,20.32,27.7,0,0,0,0,0,0,0.132,0,0.139,0.33,0.67,0.33,41.5
1036101600000,2002,11,2002,2,30,0.399,0.13,0.27,16506.3,23.69,23.69,22.93,1,1,1,154.1,145.5,157.3,104.1,95.51,50,50,50,-2.368e-15,-1.421e-14,1.421e-14,0.325,0.318,0.344,104.1,95.51,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0795,0.0836,0.00459,0.00387,0.00487,0.00018,0.00015,0.00019,0.17,0.155,0.176,0.0067,0.0061,0.0069,25.34,25.34,25.35,0.914,0.911,0.916,0.97,0.967,0.97,0.887,0.883,0.889,23.64,21.73,24.42,22.93,21.01,23.69,0,0,0,0,0,0,0.127,0,0.129,0.33,0.68,0.32,41.4
1038693600000,2002,12,2002,3,31,0.497,0.158,0.339,21065.9,36.91,36.91,28.31,1,1,1,185.5,153.4,222.1,126.5,94.44,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.322,0.266,0.385,126.5,94.44,163.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0918,0.0805,0.105,0.0065,0.00378,0.00961,0.00025,0.00015,0.00038,0.212,0.154,0.277,0.0083,0.006,0.011,25.33,25.19,25.36,0.928,0.912,0.943,0.97,0.966,0.972,0.899,0.883,0.916,29.2,21.52,37.98,28.31,20.8,36.91,0,0,0,0,0,0,0.157,0,0.158,0.32,0.68,0.32,42.4
1041372000000,2003,1,2002,4,31,0.877,0.196,0.682,41745.3,87.71,87.71,56.11,2,1,1.5161290322580645,327.5,224,475,254.5,151,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.239,0.154,0.326,254.5,151,402,990,990,990,965,964.5,965.7,25,24.3,25.5,0.139,0.102,0.191,0.0331,0.00858,0.0887,0.0013,0.00034,0.0037,0.344,0.25,0.493,0.014,0.01,0.02,24.61,23.77,25.2,0.945,0.925,0.959,0.974,0.97,0.98,0.921,0.897,0.94,38.78,26.61,52.52,37.66,25.81,48.2,0,0,0,0,0,0,0.312,0,0.195,0.22,0.78,0.22,47.6
1044050400000,2003,2,2002,5,28,1.48,0.206,1.27,73945.1,144.6,144.6,110,3,2,2.5357142857142856,611.3,481.8,802.2,526.3,396.8,85,85,85,4.06e-15,-5.684e-14,5.684e-14,0.143,0.106,0.176,526.3,396.8,717.2,990,990,990,966.3,965.8,967.1,23.7,22.9,24.2,0.252,0.19,0.357,0.158,0.0863,0.28,0.0067,0.0036,0.012,0.635,0.487,0.903,0.027,0.02,0.039,23.04,21.99,23.74,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.1,35.7,52.69,43.87,34.63,48.2,0,0,0,0,0,0,0.611,0,0.21,0.14,0.86,0.14,50
1046469600000,2003,3,2002,6,31,2.84,0.346,2.5,131240,191.2,191.2,176.4,4,3,3.870967741935484,1061,821.2,1165,932.4,692.2,129,129,129,-3.667e-15,-1.137e-13,1.137e-13,0.123,0.111,0.157,932.4,692.2,1036,990,990,990,968.1,967.2,968.4,21.9,21.6,22.8,0.566,0.352,0.686,0.395,0.263,0.504,0.018,0.012,0.023,1.23,0.869,1.48,0.056,0.038,0.068,20.7,20.1,21.95,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.71,40.23,52.03,45.64,39.28,48.2,0,0,0,0,0,0,0.98,0,0.34,0.12,0.88,0.12,46.2
1049148000000,2003,4,2002,7,30,4.5,0.384,2.82,128875,192.8,192.8,179,4,4,4,1735,1173,2472,1587,1025,148,148,148,497.9,0,1224,0.0921,0.0599,0.126,1089,1025,1100,990,990,990,970.1,968.4,972.2,19.9,17.8,21.6,0.86,0.686,0.926,0.622,0.48,0.648,0.032,0.022,0.036,1.78,1.45,1.87,0.091,0.067,0.11,18.07,15.89,20.11,0.95,0.945,0.955,0.979,0.977,0.98,0.931,0.923,0.936,45.8,40.47,50.35,44.75,39.54,48.2,0,0,0,0,0,0,0.994,0,1.68,0.085,0.63,0.37,28.6
1051740000000,2003,5,2002,8,31,5.31,0.739,2.95,128315,190,190,172.5,4,4,4,1983,1452,2468,1707,1176,276,276,276,606.6,76.44,1092,0.143,0.112,0.19,1100,1100,1100,990,990,990,970.9,969.3,972.2,19.1,17.8,20.7,0.917,0.849,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.8,1.87,0.098,0.087,0.11,17.21,15.9,18.87,0.948,0.945,0.952,0.979,0.977,0.98,0.929,0.923,0.933,44.02,40.49,48.47,43.12,39.57,47.5,0,0,0,0,0,0,0.958,0,2.36,0.14,0.56,0.44,24.2
1054418400000,2003,6,2002,9,30,2.65,0.544,2.08,109803,192.8,192.8,152.5,4,3,3.433333333333333,1021,789.6,1424,811.3,579.6,210,210,210,8.062,-1.137e-13,114.4,0.212,0.147,0.266,803.2,579.6,1100,990,990,990,967.9,967.1,969.2,22.1,20.8,22.9,0.488,0.3,0.859,0.346,0.188,0.648,0.016,0.0082,0.031,1.09,0.691,1.81,0.05,0.03,0.087,21,18.95,22.25,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,45.52,40.05,52.16,44.38,39.09,48.2,0,0,0,0,0,0,0.847,0,0.57,0.21,0.78,0.22,41.4
1057010400000,2003,7,2002,10,31,1.71,0.573,1.14,65801,121.6,121.6,88.44,3,2,2.3225806451612905,638.1,517.9,782.4,424.3,290.9,213.8,186,227,-9.168e-15,-5.684e-14,5.684e-14,0.343,0.238,0.438,424.3,290.9,596.4,990,990,990,966.4,965.9,967,23.6,23,24.1,0.22,0.166,0.305,0.102,0.0363,0.199,0.0044,0.0015,0.0087,0.512,0.342,0.715,0.022,0.014,0.031,23.04,22.26,23.73,0.95,0.939,0.958,0.974,0.97,0.98,0.926,0.911,0.939,39.16,31.79,48.16,38.18,30.83,47.2,0,0,0,0,0,0,0.491,0,0.57,0.34,0.67,0.33,38.5
1059688800000,2003,8,2002,11,31,1.13,0.493,0.642,38588.7,69.6,69.6,51.87,2,1,1.5161290322580645,423.5,354.1,510.6,239.5,170.1,184,184,184,-1.834e-15,-2.842e-14,2.842e-14,0.44,0.36,0.52,239.5,170.1,326.6,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.145,0.121,0.176,0.022,0.0102,0.0531,0.0009,0.00041,0.0022,0.336,0.26,0.41,0.014,0.011,0.017,24.16,23.71,24.53,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.66,25.84,52.06,36.55,25.07,48.2,0,0,0,0,0,0,0.288,0,0.488,0.44,0.57,0.43,34.1
1062367200000,2003,9,2002,12,30,0.767,0.358,0.409,25366.9,47.85,47.85,35.23,1,1,1,295.8,253,350.6,157.8,115,138,138,138,-2.368e-15,-2.842e-14,2.842e-14,0.471,0.394,0.546,157.8,115,212.6,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.112,0.0969,0.131,0.00917,0.00552,0.0138,0.00037,0.00022,0.00056,0.277,0.2,0.375,0.011,0.0079,0.015,24.83,24.47,25.09,0.941,0.923,0.957,0.973,0.97,0.98,0.916,0.895,0.938,36.17,26.1,48.82,35.23,25.31,47.85,0,0,0,0,0,0,0.196,0,0.358,0.47,0.53,0.47,33.1
1064959200000,2003,10,2003,1,31,0.618,0.26,0.358,22211.9,34.62,34.62,29.85,1,1,1,230.7,211.1,251.6,133.7,114.1,97,97,97,-2.292e-15,-1.421e-14,0,0.421,0.386,0.459,133.7,114.1,154.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0986,0.0917,0.106,0.00711,0.00545,0.00889,0.00028,0.00021,0.00035,0.229,0.194,0.266,0.009,0.0076,0.011,25.19,25.03,25.34,0.932,0.921,0.941,0.97,0.97,0.97,0.904,0.893,0.912,30.78,26.12,35.69,29.85,25.34,34.62,0,0,0,0,0,0,0.166,0,0.26,0.42,0.58,0.42,35.9
1067637600000,2003,11,2003,2,30,0.569,0.219,0.35,21811.4,37.49,37.49,30.29,1,1,1,219.5,209.2,232.7,135.2,116.2,84.33,67,93,-9.474e-16,-1.421e-14,1.421e-14,0.386,0.288,0.445,135.2,116.2,165.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0977,0.0921,0.106,0.00724,0.00563,0.00984,0.00028,0.00022,0.00039,0.23,0.197,0.282,0.009,0.0077,0.011,25.25,25.12,25.35,0.932,0.922,0.944,0.97,0.97,0.973,0.904,0.895,0.918,31.21,26.65,38.54,30.29,25.85,37.49,0,0,0,0,0,0,0.168,0,0.219,0.38,0.62,0.38,38.3
1070229600000,2003,12,2003,3,31,0.667,0.174,0.494,31115.8,48.2,48.2,41.82,1,1,1,249.1,225.1,275.9,184.3,148.1,64.81,59,77,2.75e-15,-2.842e-14,2.842e-14,0.263,0.214,0.342,184.3,148.1,216.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.102,0.124,0.0114,0.00834,0.0142,0.00045,0.00033,0.00056,0.316,0.252,0.373,0.012,0.0099,0.015,25,24.82,25.2,0.949,0.938,0.958,0.977,0.97,0.98,0.927,0.91,0.939,42.92,34.32,50.58,41.82,33.29,48.2,0,0,0,0,0,0,0.232,0,0.173,0.26,0.74,0.26,46.7
1072908000000,2004,1,2003,4,31,1.08,0.196,0.883,53100.8,107.4,107.4,71.37,3,1,1.8709677419354838,402.7,280.6,586.3,329.7,207.6,73,73,73,-9.168e-16,-5.684e-14,2.842e-14,0.191,0.125,0.26,329.7,207.6,513.3,990,990,990,965.4,964.8,966.2,24.6,23.8,25.2,0.166,0.122,0.24,0.0577,0.0134,0.144,0.0024,0.00053,0.0061,0.41,0.243,0.61,0.017,0.0097,0.026,24.2,23.2,24.84,0.947,0.923,0.959,0.975,0.97,0.98,0.924,0.895,0.94,40.55,25.86,52.26,39.2,25.08,48.2,0,0,0,0,0,0,0.397,0,0.197,0.18,0.82,0.18,49.2
1075586400000,2004,2,2003,5,29,2.29,0.271,2.02,108579,192.8,192.8,156,4,3,3.5172413793103448,915.2,604.1,1253,807.1,519.1,108,85,137,0.5517,-1.137e-13,16,0.119,0.0998,0.141,806.6,519.1,1100,990,990,990,967.5,966.3,968.7,22.5,21.3,23.7,0.463,0.245,0.786,0.339,0.148,0.648,0.015,0.0062,0.03,1.05,0.569,1.73,0.047,0.024,0.081,21.43,19.57,23.12,0.955,0.948,0.957,0.979,0.97,0.98,0.935,0.92,0.938,45.38,37.19,51.85,44.22,36.07,48.2,0,0,0,0,0,0,0.867,0,0.27,0.12,0.88,0.12,47.4
1078092000000,2004,3,2003,6,31,6.07,0.49,2.95,123063,192.8,192.8,165.4,4,4,4,2268,1285,4068,2085,1102,183,183,183,984.9,2.19,2785,0.0914,0.045,0.142,1100,1100,1100,990,990,990,971.5,968.8,975.8,18.5,14.2,21.2,0.905,0.798,0.926,0.648,0.648,0.648,0.036,0.031,0.046,1.85,1.75,1.87,0.1,0.082,0.13,16.6,12.32,19.46,0.945,0.923,0.954,0.977,0.97,0.98,0.923,0.895,0.935,42.36,30.67,50.04,41.35,29.75,48.2,0,0,0,0,0,0,0.919,0,3.12,0.081,0.49,0.51,20.3
1080770400000,2004,4,2003,7,30,11.8,0.824,2.85,78346.3,119,119,108.8,4,4,4,4551,4068,4787,4233,3704,318,295,364,3133,2604,3392,0.0703,0.0616,0.0895,1100,1100,1100,990,990,990,976.7,975.8,977.1,13.3,12.9,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.046,0.05,1.87,1.87,1.87,0.14,0.13,0.15,11.44,11.01,12.32,0.914,0.91,0.923,0.97,0.97,0.97,0.887,0.883,0.895,28.21,27.01,30.67,27.2,25.7,29.75,0,0,0,0,0,0,0.605,0,8.95,0.07,0.24,0.76,6.64
1083362400000,2004,5,2003,8,31,7.96,0.86,2.95,108092,171.8,171.8,145.3,4,4,4,2974,1967,4002,2653,1646,321,321,321,1553,546.5,2581,0.113,0.0802,0.163,1100,1100,1100,990,990,990,973.4,971,975.7,16.6,14.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.045,1.87,1.87,1.87,0.11,0.099,0.13,14.73,12.44,17.13,0.938,0.924,0.948,0.973,0.97,0.98,0.913,0.896,0.929,37.3,31,43.82,36.32,30.07,42.94,0,0,0,0,0,0,0.807,0,5.01,0.11,0.37,0.63,13.6
1086040800000,2004,6,2003,9,30,3.31,0.626,2.39,118770,192.8,192.8,165,4,3,3.6666666666666665,1277,834.2,1908,1035,624.2,241.3,210,257,112.5,-1.137e-13,550.7,0.198,0.135,0.252,922.7,624.2,1100,990,990,990,968.8,967.2,970.8,21.2,19.2,22.8,0.651,0.325,0.926,0.461,0.218,0.648,0.022,0.0096,0.034,1.39,0.766,1.87,0.066,0.034,0.098,19.86,17.32,22,0.954,0.949,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.17,39.63,51.41,45.06,38.65,48.2,0,0,0,0,0,0,0.916,0,0.92,0.19,0.72,0.28,35.9
1088632800000,2004,7,2003,10,31,1.77,0.573,1.2,69232.6,128.5,128.5,93.05,3,2,2.3225806451612905,662.2,528.9,821.2,448.4,301.9,213.8,186,227,3.667e-15,-5.684e-14,5.684e-14,0.332,0.226,0.429,448.4,301.9,635.2,990,990,990,966.5,966,967.2,23.5,22.8,24,0.232,0.17,0.327,0.116,0.0415,0.225,0.005,0.0017,0.0099,0.551,0.358,0.78,0.024,0.015,0.034,22.91,22.03,23.66,0.952,0.941,0.958,0.976,0.97,0.98,0.929,0.913,0.939,41.16,32.97,50.98,40.12,31.98,48.2,0,0,0,0,0,0,0.517,0,0.57,0.32,0.68,0.32,39.1
1091311200000,2004,8,2003,11,31,1.16,0.493,0.664,39839.7,71.97,71.97,53.55,2,1,1.5483870967741935,431.9,361.8,522,247.9,177.8,184,184,184,-9.168e-16,-5.684e-14,2.842e-14,0.431,0.352,0.509,247.9,177.8,338,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.148,0.123,0.18,0.0243,0.0109,0.0586,0.001,0.00044,0.0024,0.344,0.264,0.415,0.014,0.011,0.017,24.12,23.64,24.47,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,38.1,26.18,52.66,36.91,25.4,48.2,0,0,0,0,0,0,0.297,0,0.496,0.43,0.57,0.43,34.3
1093989600000,2004,9,2003,12,30,0.786,0.358,0.428,26542.9,48.2,48.2,36.87,1,1,1,303.1,267.5,357.1,165.1,129.5,138,138,138,-9.474e-16,-2.842e-14,2.842e-14,0.459,0.386,0.516,165.1,129.5,219.2,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.115,0.102,0.134,0.00978,0.00675,0.0144,0.00039,0.00027,0.00058,0.29,0.226,0.386,0.012,0.009,0.016,24.78,24.43,25,0.943,0.931,0.958,0.974,0.97,0.98,0.919,0.903,0.939,37.87,29.55,50.29,36.87,28.66,48.2,0,0,0,0,0,0,0.205,0,0.358,0.46,0.54,0.46,33.8
1096581600000,2004,10,2004,1,31,0.635,0.271,0.364,22595.6,34.82,34.82,30.37,1,1,1,237.3,218.2,265.8,136.1,121.2,101.2,97,110,1.375e-15,-1.421e-14,2.842e-14,0.427,0.4,0.451,136.1,121.2,155.8,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.1,0.0942,0.109,0.00732,0.00606,0.00899,0.00029,0.00024,0.00036,0.234,0.206,0.27,0.0092,0.0081,0.011,25.15,24.97,25.28,0.933,0.926,0.941,0.97,0.97,0.97,0.905,0.898,0.913,31.31,27.84,35.9,30.37,27,34.82,0,0,0,0,0,0,0.169,0,0.271,0.43,0.57,0.43,35.6
1099260000000,2004,11,2004,2,30,0.555,0.219,0.336,20883.2,34.22,34.22,29,1,1,1,213.9,209.8,218.8,129.6,117.6,84.33,67,93,9.474e-16,-1.421e-14,1.421e-14,0.394,0.306,0.442,129.6,117.6,151.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0926,0.101,0.00677,0.00575,0.00865,0.00027,0.00022,0.00034,0.22,0.2,0.258,0.0086,0.0078,0.01,25.3,25.23,25.34,0.93,0.923,0.939,0.97,0.97,0.97,0.902,0.896,0.911,29.9,26.98,35.28,29,26.17,34.22,0,0,0,0,0,0,0.161,0,0.219,0.39,0.61,0.39,37.6
1101852000000,2004,12,2004,3,31,0.643,0.158,0.485,30617.3,48.2,48.2,41.15,1,1,1,239.9,214.1,275.9,180.9,155.1,59,59,59,0,-2.842e-14,2.842e-14,0.247,0.214,0.276,180.9,155.1,216.9,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.111,0.102,0.124,0.0111,0.00894,0.0142,0.00044,0.00035,0.00056,0.309,0.263,0.373,0.012,0.01,0.015,25.06,24.82,25.25,0.948,0.94,0.958,0.977,0.97,0.98,0.927,0.912,0.939,42.16,36.12,50.58,41.15,35.04,48.2,0,0,0,0,0,0,0.229,0,0.158,0.25,0.75,0.25,47.6
1104530400000,2005,1,2004,4,31,1.01,0.196,0.814,49450,90.41,90.41,66.47,2,1,1.8064516129032258,376.9,278.9,488.4,303.9,205.9,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.201,0.149,0.262,303.9,205.9,415.4,990,990,990,965.3,964.8,965.8,24.7,24.2,25.2,0.156,0.122,0.196,0.0457,0.0133,0.0951,0.0019,0.00053,0.0039,0.378,0.24,0.514,0.015,0.0096,0.021,24.35,23.69,24.86,0.945,0.922,0.959,0.975,0.97,0.98,0.922,0.894,0.94,39.08,25.55,52.4,37.88,24.78,48.2,0,0,0,0,0,0,0.369,0,0.196,0.19,0.81,0.19,49
1107208800000,2005,2,2004,5,28,1.47,0.206,1.27,73767.3,125.8,125.8,109.8,3,2,2.642857142857143,608.8,496.9,691,523.8,411.9,85,85,85,-4.06e-15,-5.684e-14,5.684e-14,0.142,0.123,0.171,523.8,411.9,606,990,990,990,966.3,965.8,966.7,23.7,23.3,24.2,0.249,0.195,0.294,0.155,0.0934,0.206,0.0066,0.0039,0.0088,0.618,0.509,0.715,0.026,0.021,0.031,23.06,22.62,23.65,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,43.37,35.05,52.04,42.2,34,48.2,0,0,0,0,0,0,0.61,0,0.2,0.14,0.86,0.14,50.2
1109628000000,2005,3,2004,6,31,1.83,0.287,1.55,88837.2,140.8,140.8,119.4,3,3,3,684.4,658.8,802.2,577.4,551.8,107,107,107,0,0,0,0.157,0.133,0.162,577.4,551.8,695.2,990,990,990,966.6,966.5,967.1,23.4,22.9,23.5,0.283,0.268,0.35,0.187,0.17,0.265,0.008,0.0072,0.012,0.672,0.629,0.871,0.029,0.027,0.038,22.69,22.02,22.84,0.952,0.951,0.957,0.976,0.974,0.98,0.93,0.926,0.938,40.77,39.16,47.89,39.8,38.15,46.93,0,0,0,0,0,0,0.663,0,0.28,0.16,0.85,0.15,48.5
1112306400000,2005,4,2004,7,30,3.23,0.344,2.65,131823,192.8,192.8,183.1,4,3,3.9,1245,828.6,1446,1112,703.6,132.7,125,148,90.36,-1.137e-13,214.9,0.109,0.0868,0.151,1022,703.6,1100,990,990,990,968.7,967.2,969.3,21.3,20.7,22.8,0.732,0.359,0.878,0.552,0.271,0.648,0.026,0.012,0.031,1.57,0.889,1.83,0.074,0.039,0.088,19.77,18.86,21.9,0.954,0.952,0.957,0.98,0.977,0.98,0.935,0.931,0.938,48.21,40.32,51.7,46.97,39.38,48.2,0,0,0,0,0,0,1.02,0,0.58,0.11,0.82,0.18,40.8
1114898400000,2005,5,2004,8,31,2.34,0.433,1.91,103895,190.9,190.9,139.6,4,3,3.2580645161290325,874.8,638.8,1244,713.3,491.8,161.5,147,192,-5.501e-15,-1.137e-13,1.137e-13,0.188,0.154,0.23,713.3,491.8,1052,990,990,990,967.4,966.5,968.7,22.6,21.3,23.5,0.391,0.24,0.727,0.272,0.131,0.541,0.012,0.0056,0.025,0.899,0.534,1.56,0.04,0.023,0.073,21.73,19.77,23.01,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.09,34.97,52.21,42.8,33.93,48.2,0,0,0,0,0,0,0.776,0,0.43,0.19,0.82,0.18,44.4
1117576800000,2005,6,2004,9,30,1.3,0.308,0.988,58599.2,105.4,105.4,81.39,3,2,2.066666666666667,500.3,402.5,627,381.3,283.5,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.242,0.19,0.296,381.3,283.5,508,990,990,990,965.9,965.4,966.4,24.1,23.6,24.6,0.191,0.155,0.246,0.079,0.0328,0.14,0.0033,0.0013,0.0059,0.462,0.322,0.633,0.019,0.013,0.027,23.69,23.03,24.27,0.949,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.77,31.61,52.51,39.54,30.66,48.2,0,0,0,0,0,0,0.452,0,0.312,0.24,0.76,0.24,45.1
1120168800000,2005,7,2004,10,31,0.902,0.289,0.612,37472.5,62.71,62.71,50.37,2,1,1.4838709677419355,336.7,286.3,397.4,228.7,178.3,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.324,0.272,0.377,228.7,178.3,289.4,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.134,0.116,0.156,0.0175,0.0109,0.0356,0.0007,0.00043,0.0014,0.319,0.247,0.395,0.013,0.0099,0.016,24.6,24.28,24.84,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,37.95,25.58,52.07,36.84,24.81,48.2,0,0,0,0,0,0,0.28,0,0.29,0.32,0.68,0.32,41.5
1122847200000,2005,8,2004,11,31,0.641,0.249,0.392,24414.3,42.98,42.98,32.81,1,1,1,239.2,205.7,282.2,146.2,112.7,93,93,93,1.375e-15,-2.842e-14,2.842e-14,0.392,0.33,0.452,146.2,112.7,189.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.0915,0.119,0.00818,0.00533,0.0118,0.00032,0.00021,0.00047,0.251,0.191,0.328,0.0099,0.0075,0.013,25.12,24.84,25.37,0.936,0.92,0.951,0.972,0.97,0.98,0.91,0.892,0.932,33.75,25.79,43.86,32.81,25.01,42.98,0,0,0,0,0,0,0.182,0,0.249,0.39,0.61,0.39,38.1
1125525600000,2005,9,2004,12,30,0.443,0.187,0.256,15813.9,29.34,29.34,21.96,1,1,1,170.9,148.8,202.7,98.86,76.79,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.425,0.355,0.484,98.86,76.79,130.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0768,0.0958,0.00415,0.00228,0.00686,0.00016,0.000089,0.00027,0.165,0.125,0.222,0.0064,0.0049,0.0087,25.38,25.36,25.38,0.924,0.911,0.938,0.966,0.96,0.97,0.893,0.882,0.903,22.72,17.92,30.25,21.96,17.2,29.34,0,0,0,0,0,0,0.122,0,0.187,0.42,0.58,0.42,35.7
1128117600000,2005,10,2005,1,31,0.351,0.139,0.212,13012.5,20.88,20.88,17.49,1,1,1,131,119.5,146.9,79.01,67.53,52,52,52,-1.375e-15,-1.421e-14,1.421e-14,0.398,0.354,0.435,79.01,67.53,94.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0708,0.0796,0.00247,0.00149,0.00381,0.000097,0.000058,0.00015,0.126,0.106,0.154,0.0049,0.0042,0.006,25.37,25.35,25.39,0.925,0.9,0.94,0.961,0.96,0.966,0.889,0.864,0.902,18.19,15.13,21.6,17.49,14.52,20.88,0,0,0,0,0,0,0.0972,0,0.139,0.4,0.6,0.4,37.1
1130796000000,2005,11,2005,2,30,0.397,0.13,0.267,16442.9,28.96,28.96,22.84,1,1,1,153.1,118.7,179.1,103.1,68.71,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.331,0.279,0.421,103.1,68.71,129.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0822,0.0708,0.0913,0.00451,0.00159,0.00673,0.00018,0.000062,0.00026,0.168,0.108,0.215,0.0066,0.0042,0.0084,25.35,25.34,25.39,0.921,0.906,0.939,0.967,0.96,0.97,0.891,0.87,0.902,23.59,15.51,29.85,22.84,14.89,28.96,0,0,0,0,0,0,0.127,0,0.13,0.33,0.67,0.33,41.4
1133388000000,2005,12,2005,3,31,0.536,0.158,0.378,23639.8,38.94,38.94,31.77,1,1,1,200.1,178.6,230.3,141.1,119.6,59,59,59,4.584e-16,0,1.421e-14,0.297,0.256,0.33,141.1,119.6,171.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.097,0.0894,0.108,0.00774,0.00592,0.0103,0.0003,0.00023,0.00041,0.238,0.199,0.292,0.0093,0.0078,0.011,25.31,25.13,25.36,0.935,0.925,0.945,0.971,0.97,0.976,0.907,0.897,0.923,32.73,27.5,39.9,31.77,26.68,38.94,0,0,0,0,0,0,0.177,0,0.158,0.29,0.71,0.29,44.1
1136066400000,2006,1,2005,4,31,0.934,0.196,0.738,45016,96.4,96.4,60.51,2,1,1.5806451612903225,348.6,232.7,536.8,275.6,159.7,73,73,73,-1.834e-15,-5.684e-14,5.684e-14,0.225,0.136,0.314,275.6,159.7,463.8,990,990,990,965.1,964.6,966,24.9,24,25.4,0.146,0.105,0.213,0.0399,0.00933,0.118,0.0016,0.00037,0.0049,0.367,0.245,0.586,0.015,0.0098,0.024,24.49,23.4,25.13,0.947,0.923,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.18,26.05,52.03,39.05,25.27,48.2,0,0,0,0,0,0,0.336,0,0.196,0.21,0.79,0.21,48.2
1138744800000,2006,2,2005,5,28,1.83,0.237,1.59,88999.1,188.1,188.1,132.4,4,2,3.142857142857143,755.2,551.3,1107,657.4,466.3,97.86,85,105,-4.06e-15,-1.137e-13,5.684e-14,0.132,0.0948,0.155,657.4,466.3,1002,990,990,990,966.9,966.1,968.2,23.1,21.8,23.9,0.337,0.215,0.624,0.236,0.119,0.428,0.01,0.005,0.02,0.797,0.52,1.33,0.035,0.022,0.061,22.29,20.43,23.33,0.954,0.945,0.957,0.978,0.97,0.98,0.932,0.917,0.938,43.47,35.21,52.06,42.26,34.16,48.2,0,0,0,0,0,0,0.736,0,0.24,0.13,0.87,0.13,48.6
1141164000000,2006,3,2005,6,31,4.84,0.49,2.93,131771,192.8,192.8,177.1,4,4,4,1807,1170,2328,1624,987.4,183,183,183,528.7,-1.137e-13,1045,0.105,0.0786,0.156,1095,987.4,1100,990,990,990,970.4,968.4,971.9,19.6,18.1,21.6,0.894,0.632,0.926,0.637,0.417,0.648,0.033,0.019,0.036,1.83,1.32,1.87,0.094,0.061,0.1,17.74,16.23,20.24,0.95,0.946,0.955,0.98,0.979,0.98,0.931,0.926,0.936,45.21,41.4,49.93,44.28,40.54,48.2,0,0,0,0,0,0,0.984,0,1.91,0.1,0.61,0.39,27.2
1143842400000,2006,4,2005,7,30,6.22,0.562,2.85,115354,163.8,163.8,160.2,4,4,4,2398,2269,2457,2181,2052,217,217,217,1081,951.5,1140,0.0905,0.0883,0.0957,1100,1100,1100,990,990,990,972.1,971.7,972.2,17.9,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.07,15.92,16.38,0.945,0.945,0.946,0.978,0.977,0.98,0.924,0.923,0.927,40.95,40.57,41.79,40.05,39.65,40.95,0,0,0,0,0,0,0.89,0,3.37,0.09,0.46,0.54,18.5
1146434400000,2006,5,2005,8,31,4.48,0.587,2.91,134192,192.8,192.8,180.4,4,4,4,1674,1145,2228,1455,953.4,219.1,192,276,367,0,851.8,0.132,0.105,0.168,1088,953.4,1100,990,990,990,970,968.4,971.6,20,18.4,21.6,0.871,0.589,0.926,0.624,0.4,0.648,0.031,0.019,0.035,1.79,1.25,1.87,0.09,0.058,0.1,18.18,16.48,20.39,0.951,0.946,0.955,0.98,0.98,0.98,0.932,0.927,0.936,46.05,42.05,49.97,45.09,41.21,48.2,0,0,0,0,0,0,1,0,1.57,0.13,0.65,0.35,30
1149112800000,2006,6,2005,9,30,2.28,0.417,1.87,102320,179.5,179.5,142.1,4,3,3.3,880.6,722.2,1115,719.6,561.2,161,161,161,0,-1.137e-13,1.137e-13,0.186,0.144,0.223,719.6,561.2,954.4,990,990,990,967.4,966.8,968.3,22.6,21.7,23.2,0.388,0.282,0.587,0.275,0.176,0.401,0.012,0.0076,0.018,0.901,0.653,1.25,0.04,0.028,0.058,21.69,20.48,22.56,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.927,0.938,44.29,39.23,51.46,43.23,38.22,48.2,0,0,0,0,0,0,0.79,0,0.41,0.18,0.82,0.18,44.9
1151704800000,2006,7,2005,10,31,1.56,0.537,1.02,59445.1,107.6,107.6,79.9,3,2,2.096774193548387,581.6,476.9,712.1,381.1,249.9,200.5,186,227,5.501e-15,-5.684e-14,5.684e-14,0.353,0.261,0.476,381.1,249.9,526.1,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.199,0.152,0.265,0.0792,0.017,0.152,0.0033,0.0007,0.0066,0.466,0.28,0.655,0.02,0.012,0.028,23.33,22.66,23.97,0.948,0.93,0.958,0.975,0.97,0.98,0.924,0.902,0.939,39.46,27.33,52.63,38.25,26.51,48.2,0,0,0,0,0,0,0.444,0,0.54,0.34,0.65,0.35,38.1
1154383200000,2006,8,2005,11,31,1.06,0.44,0.619,37367,61.37,61.37,50.22,2,1,1.5483870967741935,395.5,333.9,471.2,231.1,178.9,164.4,155,184,-9.168e-16,-2.842e-14,2.842e-14,0.417,0.374,0.464,231.1,178.9,287.2,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.14,0.12,0.162,0.0172,0.011,0.0345,0.0007,0.00044,0.0014,0.317,0.254,0.404,0.013,0.01,0.016,24.31,23.95,24.62,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,36.37,25.71,52.11,35.28,24.94,48.2,0,0,0,0,0,0,0.279,0,0.441,0.42,0.58,0.42,35.3
1157061600000,2006,9,2005,12,30,0.731,0.306,0.425,26503.8,48,48,36.81,1,1,1,282.1,246.4,330.4,164.1,128.4,118,118,118,4.737e-15,-2.842e-14,2.842e-14,0.422,0.357,0.479,164.1,128.4,212.3,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.111,0.0985,0.128,0.0097,0.00666,0.0138,0.00039,0.00026,0.00055,0.285,0.221,0.371,0.011,0.0087,0.015,24.88,24.58,25.1,0.943,0.93,0.957,0.974,0.97,0.98,0.918,0.902,0.938,37.77,29.4,48.98,36.81,28.52,48,0,0,0,0,0,0,0.205,0,0.306,0.42,0.58,0.42,36.3
1159653600000,2006,10,2006,1,31,0.595,0.26,0.336,18528.1,32.76,32.76,24.9,1,1,1,222.3,201.6,243.4,125.3,104.6,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.438,0.399,0.481,125.3,104.6,146.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0956,0.0883,0.103,0.0064,0.00464,0.00819,0.00025,0.00018,0.00032,0.214,0.177,0.251,0.0084,0.0069,0.0099,25.25,25.09,25.41,0.809,0,0.938,0.845,0,0.97,0.785,0,0.909,25.67,0,33.77,24.9,0,32.76,0,4,0,0,0.129,0,0.138,0.129,0.259,0.44,0.56,0.44,31.1
1162332000000,2006,11,2006,2,30,0.564,0.219,0.345,21479.7,35.58,35.58,29.83,1,1,1,217.5,205.9,224.8,133.2,112.9,84.33,67,93,0,-1.421e-14,1.421e-14,0.388,0.298,0.452,133.2,112.9,157.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.097,0.0909,0.104,0.00707,0.00535,0.00916,0.00028,0.00021,0.00036,0.226,0.191,0.268,0.0089,0.0075,0.011,25.27,25.18,25.37,0.931,0.92,0.941,0.97,0.97,0.97,0.903,0.892,0.913,30.76,25.85,36.68,29.83,25.08,35.58,0,0,0,0,0,0,0.166,0,0.219,0.39,0.61,0.39,38.1
1164924000000,2006,12,2006,3,31,0.664,0.158,0.506,31727,52.77,52.77,42.64,2,1,1.064516129032258,247.7,213.1,300,188.7,154.1,59,59,59,1.834e-15,-2.842e-14,2.842e-14,0.24,0.197,0.277,188.7,154.1,241,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.114,0.102,0.132,0.0118,0.00884,0.0162,0.00047,0.00035,0.00065,0.313,0.245,0.389,0.012,0.0097,0.015,25.02,24.77,25.26,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.15,26.28,52.59,40.97,25.49,48.2,0,0,0,0,0,0,0.237,0,0.158,0.24,0.76,0.24,47.8
1167602400000,2007,1,2006,4,31,1.61,0.24,1.37,78561.7,167.5,167.5,105.6,4,2,2.6129032258064515,602.8,307.9,986.3,513.1,234.9,89.68,73,120,2.75e-15,0,5.684e-14,0.158,0.105,0.237,513.1,234.9,866.3,990,990,990,966.3,964.9,967.8,23.7,22.2,25.1,0.26,0.132,0.495,0.158,0.0157,0.358,0.0068,0.00063,0.016,0.619,0.249,1.09,0.027,0.0099,0.049,23.12,21.07,24.81,0.949,0.925,0.958,0.976,0.97,0.98,0.927,0.897,0.939,40.97,26.42,52.14,39.8,25.63,48.2,0,0,0,0,0,0,0.587,0,0.24,0.15,0.85,0.15,48.8
1170280800000,2007,2,2006,5,28,4.32,0.392,2.58,117025,192.8,192.8,174.1,4,4,4,1787,1019,2783,1625,856.6,162,162,162,557.8,-1.137e-13,1521,0.0998,0.0582,0.159,1067,856.6,1100,990,990,990,970.3,968,973,19.7,17,22,0.838,0.498,0.926,0.599,0.354,0.648,0.031,0.016,0.038,1.73,1.08,1.87,0.089,0.049,0.11,17.98,15.13,20.96,0.95,0.942,0.955,0.979,0.973,0.98,0.93,0.916,0.936,44.51,38.43,50,43.54,37.38,48.2,0,0,0,0,0,0,0.967,0,1.74,0.091,0.6,0.4,27.1
1172700000000,2007,3,2006,6,31,8.97,0.64,2.95,100667,148.1,148.1,135.3,4,4,4,3350,2835,3801,3111,2596,239,239,239,2011,1496,2462,0.0719,0.0629,0.0843,1100,1100,1100,990,990,990,974.3,973.1,975.3,15.7,14.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.84,12.87,15.01,0.934,0.928,0.941,0.97,0.97,0.972,0.906,0.9,0.915,34.87,32.19,38.1,33.83,31.23,37.03,0,0,0,0,0,0,0.752,0,6.02,0.071,0.33,0.67,11.2
1175378400000,2007,4,2006,7,30,9.39,0.765,2.85,92833.3,133.2,133.2,128.9,4,4,4,3624,3434,3806,3329,3139,295,295,295,2229,2039,2411,0.0815,0.0775,0.0859,1100,1100,1100,990,990,990,974.9,974.5,975.3,15.1,14.7,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.24,12.86,13.65,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,33.23,32.17,34.33,32.23,31.2,33.3,0,0,0,0,0,0,0.716,0,6.54,0.081,0.3,0.7,9.89
1177970400000,2007,5,2006,8,31,7.26,0.86,2.95,112897,173.3,173.3,151.7,4,4,4,2710,1922,3404,2389,1601,321,321,321,1289,500.7,1983,0.122,0.0943,0.167,1100,1100,1100,990,990,990,972.8,970.8,974.4,17.2,15.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.042,1.87,1.87,1.87,0.11,0.098,0.12,15.32,13.71,17.28,0.941,0.933,0.949,0.974,0.97,0.98,0.917,0.905,0.93,38.92,34.5,44.22,37.94,33.47,43.34,0,0,0,0,0,0,0.843,0,4.31,0.12,0.41,0.59,15.6
1180648800000,2007,6,2006,9,30,3.45,0.666,2.47,121674,192.1,192.1,169,4,3,3.7333333333333334,1329,906.8,1869,1072,649.8,257,257,257,118.8,-1.137e-13,512.3,0.203,0.137,0.283,953.7,649.8,1100,990,990,990,968.9,967.5,970.7,21.1,19.3,22.5,0.689,0.346,0.926,0.488,0.235,0.648,0.024,0.01,0.034,1.46,0.816,1.87,0.07,0.036,0.097,19.61,17.45,21.66,0.953,0.949,0.957,0.98,0.975,0.98,0.934,0.93,0.937,46.36,39.72,51.41,45.32,38.74,48.2,0,0,0,0,0,0,0.939,0,0.98,0.19,0.72,0.28,35.3
1183240800000,2007,7,2006,10,31,1.96,0.608,1.35,76808,132.5,132.5,103.2,3,2,2.5161290322580645,731.7,590.9,891.4,504.7,363.9,227,227,227,3.667e-15,-5.684e-14,5.684e-14,0.315,0.255,0.384,504.7,363.9,664.4,990,990,990,966.8,966.3,967.5,23.2,22.5,23.7,0.261,0.192,0.35,0.145,0.0708,0.245,0.0063,0.003,0.011,0.622,0.451,0.836,0.027,0.019,0.037,22.55,21.7,23.29,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.73,35.38,52.25,41.57,34.32,48.2,0,0,0,0,0,0,0.574,0,0.61,0.31,0.69,0.31,39.2
1185919200000,2007,8,2006,11,31,1.28,0.493,0.787,46788.2,85.22,85.22,62.89,2,1,1.8387096774193548,477.7,394.3,583,293.7,210.3,184,184,184,-2.036e-31,-5.684e-14,5.684e-14,0.39,0.316,0.467,293.7,210.3,399,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.164,0.135,0.201,0.04,0.0136,0.0873,0.0017,0.00055,0.0037,0.369,0.259,0.501,0.015,0.011,0.021,23.88,23.28,24.26,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.897,0.939,36.41,25.69,51.89,35.31,24.92,48.2,0,0,0,0,0,0,0.349,0,0.493,0.39,0.61,0.39,36.6
1188597600000,2007,9,2006,12,30,0.853,0.358,0.496,30484.4,54.28,54.28,42.34,2,1,1.1666666666666667,329.2,280.6,389.7,191.2,142.6,138,138,138,9.474e-16,-2.842e-14,2.842e-14,0.423,0.354,0.492,191.2,142.6,251.7,990,990,990,965,964.8,965.3,25,24.7,25.2,0.124,0.107,0.145,0.012,0.00787,0.0178,0.00048,0.00031,0.00072,0.309,0.25,0.4,0.012,0.0099,0.016,24.64,24.38,24.93,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,39.12,25.68,51.97,38,24.91,48.2,0,0,0,0,0,0,0.235,0,0.357,0.42,0.58,0.42,35.7
1191189600000,2007,10,2007,1,31,0.676,0.295,0.381,23638.4,37.89,37.89,31.77,1,1,1,252.4,232.7,278.7,142.4,122.7,110,110,110,4.584e-16,-2.842e-14,2.842e-14,0.437,0.395,0.473,142.4,122.7,168.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.104,0.0968,0.113,0.00785,0.00618,0.0101,0.00031,0.00024,0.0004,0.246,0.211,0.293,0.0097,0.0083,0.012,25.05,24.89,25.19,0.936,0.927,0.945,0.97,0.97,0.974,0.908,0.899,0.92,32.74,28.12,38.91,31.77,27.27,37.89,0,0,0,0,0,0,0.177,0,0.295,0.44,0.56,0.44,35
1193868000000,2007,11,2007,2,30,0.617,0.241,0.376,23357.8,34.01,34.01,32.44,1,1,1,237.9,233,244.8,144.9,140,93,93,93,0,0,0,0.391,0.38,0.399,144.9,140,151.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.105,0.00807,0.00765,0.00865,0.00032,0.0003,0.00034,0.248,0.24,0.261,0.0098,0.0094,0.01,25.12,25.07,25.16,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.911,33.44,32.3,35.06,32.44,31.33,34.01,0,0,0,0,0,0,0.18,0,0.241,0.39,0.61,0.39,37.9
1196460000000,2007,12,2007,3,31,0.751,0.174,0.577,35616.9,61.32,61.32,47.87,2,1,1.4193548387096775,280.3,234.1,339.1,215.5,157.1,64.81,59,77,9.168e-16,-2.842e-14,2.842e-14,0.236,0.174,0.329,215.5,157.1,280.1,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.124,0.105,0.146,0.0152,0.0091,0.0312,0.00061,0.00036,0.0013,0.302,0.238,0.383,0.012,0.0094,0.015,24.87,24.6,25.13,0.942,0.922,0.959,0.974,0.97,0.98,0.917,0.894,0.94,37.53,25.52,51.85,36.37,24.75,48.2,0,0,0,0,0,0,0.266,0,0.174,0.23,0.77,0.23,47.4
1199138400000,2008,1,2007,4,31,1.54,0.213,1.33,76589.4,171.8,171.8,102.9,4,2,2.5806451612903225,575.7,344.9,979,496.3,271.9,79.39,73,91,0,-5.684e-14,5.684e-14,0.15,0.093,0.212,496.3,271.9,888,990,990,990,966.1,965.1,967.8,23.9,22.2,24.9,0.25,0.145,0.507,0.147,0.0273,0.369,0.0063,0.0011,0.017,0.594,0.298,1.12,0.025,0.012,0.05,23.26,21.07,24.58,0.949,0.934,0.958,0.975,0.97,0.98,0.926,0.906,0.938,40.49,30.6,51.13,39.4,29.68,48.2,0,0,0,0,0,0,0.572,0,0.21,0.14,0.86,0.14,49.7
1201816800000,2008,2,2007,5,29,4.43,0.406,2.67,121469,192.8,192.8,174.5,4,4,4,1767,1016,2603,1605,854.1,162,162,162,539.1,-1.137e-13,1341,0.101,0.0622,0.159,1066,854.1,1100,990,990,990,970.2,968,972.6,19.8,17.4,22,0.832,0.495,0.926,0.594,0.352,0.648,0.031,0.016,0.037,1.72,1.08,1.87,0.088,0.049,0.11,18.05,15.57,20.97,0.95,0.943,0.955,0.979,0.975,0.98,0.93,0.92,0.936,44.6,39.61,50.12,43.63,38.63,48.2,0,0,0,0,0,0,0.97,0,1.76,0.092,0.6,0.4,27.4
1204322400000,2008,3,2007,6,31,7.05,0.587,2.95,114385,156.6,156.6,153.7,4,4,4,2631,2529,2689,2411,2346,219.1,183,239,1311,1246,1350,0.0832,0.0696,0.0909,1100,1100,1100,990,990,990,972.6,972.4,972.8,17.4,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.36,15.75,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.918,0.922,39.43,39.05,40.09,38.44,38.03,39.14,0,0,0,0,0,0,0.854,0,4.1,0.083,0.42,0.58,16.2
1207000800000,2008,4,2007,7,30,5.64,0.503,2.85,119884,182.9,182.9,166.5,4,4,4,2177,1646,2526,1983,1498,194,148,217,882.9,397.6,1209,0.0889,0.074,0.106,1100,1100,1100,990,990,990,971.5,970,972.4,18.5,17.6,20,0.926,0.919,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.87,1.87,0.1,0.093,0.11,16.65,15.76,18.18,0.947,0.944,0.952,0.979,0.976,0.98,0.927,0.922,0.932,42.53,40.12,46.65,41.63,39.17,45.72,0,0,0,0,0,0,0.925,0,2.79,0.089,0.51,0.49,21.3
1209592800000,2008,5,2007,8,31,3.18,0.471,2.54,128900,192.8,192.8,173.3,4,3,3.870967741935484,1186,884.9,1609,1010,737.9,176,147,192,60.12,-1.137e-13,317.4,0.151,0.119,0.185,949.5,737.9,1100,990,990,990,968.5,967.4,969.8,21.5,20.2,22.6,0.637,0.384,0.913,0.466,0.294,0.648,0.022,0.013,0.032,1.37,0.953,1.86,0.064,0.042,0.092,20.16,18.3,21.61,0.954,0.952,0.957,0.979,0.975,0.98,0.934,0.929,0.938,46.08,39.54,52.09,44.87,38.55,48.2,0,0,0,0,0,0,0.963,0,0.64,0.15,0.8,0.2,40.5
1212271200000,2008,6,2007,9,30,1.9,0.381,1.52,85800.5,144.6,144.6,119.2,3,2,2.7666666666666666,732.6,594.5,870.1,585.6,433.5,147,119,161,0,-5.684e-14,5.684e-14,0.206,0.137,0.271,585.6,433.5,751.1,990,990,990,966.8,966.3,967.4,23.2,22.6,23.7,0.295,0.211,0.393,0.194,0.104,0.303,0.0084,0.0044,0.013,0.719,0.544,0.976,0.031,0.023,0.043,22.45,21.64,23.17,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.74,35.17,52.17,43.43,34.12,48.2,0,0,0,0,0,0,0.662,0,0.38,0.2,0.8,0.2,45.2
1214863200000,2008,7,2007,10,31,1.31,0.454,0.855,50823,96.3,96.3,68.31,2,1,1.935483870967742,488.7,411,586,319.2,225,169.5,135,186,2.75e-15,-5.684e-14,5.684e-14,0.355,0.23,0.453,319.2,225,451,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.171,0.139,0.216,0.0508,0.0149,0.112,0.0021,0.00061,0.0047,0.39,0.258,0.575,0.016,0.011,0.024,23.81,23.19,24.26,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.939,36.78,25.64,51.91,35.71,24.87,48.2,0,0,0,0,0,0,0.38,0,0.455,0.35,0.65,0.35,38.8
1217541600000,2008,8,2007,11,31,0.922,0.415,0.507,31060.5,53.92,53.92,41.75,2,1,1.1290322580645162,344.2,294.8,405.8,189.2,139.8,155,155,155,-3.667e-15,-2.842e-14,2.842e-14,0.454,0.382,0.526,189.2,139.8,250.8,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.124,0.106,0.146,0.0118,0.00763,0.0174,0.00048,0.0003,0.00071,0.312,0.245,0.408,0.013,0.0098,0.017,24.57,24.26,24.88,0.946,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.939,39.57,26.08,52.55,38.37,25.3,48.2,0,0,0,0,0,0,0.232,0,0.415,0.45,0.55,0.45,33.7
1220220000000,2008,9,2007,12,30,0.644,0.306,0.338,20859.7,38.98,38.98,28.97,1,1,1,248.4,215.5,291.3,130.4,97.51,118,118,118,3.316e-15,-2.842e-14,2.842e-14,0.479,0.405,0.548,130.4,97.51,173.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0992,0.0876,0.114,0.00684,0.00404,0.0105,0.00027,0.00016,0.00042,0.225,0.166,0.301,0.0089,0.0065,0.012,25.1,24.83,25.34,0.929,0.912,0.947,0.97,0.968,0.976,0.901,0.883,0.924,29.85,22.13,39.94,28.97,21.42,38.98,0,0,0,0,0,0,0.161,0,0.306,0.48,0.52,0.48,32.4
1222812000000,2008,10,2008,1,31,0.528,0.196,0.333,20691.8,31.61,31.61,27.81,1,1,1,197.3,182.4,213.6,124.3,109.4,73,73,73,-2.292e-15,-1.421e-14,1.421e-14,0.371,0.342,0.4,124.3,109.4,140.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0928,0.0876,0.0986,0.00631,0.00505,0.0077,0.00025,0.0002,0.0003,0.209,0.183,0.239,0.0082,0.0072,0.0093,25.37,25.28,25.39,0.927,0.917,0.935,0.97,0.97,0.97,0.899,0.89,0.907,28.67,24.98,32.59,27.81,24.23,31.61,0,0,0,0,0,0,0.155,0,0.195,0.37,0.63,0.37,39.2
1225490400000,2008,11,2008,2,30,0.567,0.174,0.393,24634.8,40.61,40.61,34.21,1,1,1,218.7,181.6,245.3,151.7,114.6,67,67,67,0,0,0,0.308,0.273,0.369,151.7,114.6,178.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.101,0.0883,0.111,0.00864,0.00549,0.0109,0.00034,0.00021,0.00043,0.257,0.191,0.305,0.01,0.0075,0.012,25.22,25.02,25.38,0.938,0.921,0.948,0.972,0.97,0.979,0.912,0.893,0.928,35.21,26.26,41.47,34.21,25.48,40.61,0,0,0,0,0,0,0.19,0,0.174,0.31,0.69,0.31,43.4
1228082400000,2008,12,2008,3,31,0.767,0.174,0.593,36574.9,64.77,64.77,49.16,2,1,1.4516129032258065,286.2,244.8,355,221.4,167.8,64.81,59,77,1.834e-15,-2.842e-14,2.842e-14,0.233,0.166,0.315,221.4,167.8,296,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.126,0.109,0.152,0.0175,0.01,0.0387,0.0007,0.0004,0.0016,0.305,0.24,0.383,0.012,0.0095,0.015,24.84,24.49,25.04,0.942,0.922,0.959,0.974,0.97,0.98,0.917,0.895,0.94,37.25,25.74,51.79,36.14,24.97,48.2,0,0,0,0,0,0,0.273,0,0.174,0.23,0.77,0.23,47.7
1230760800000,2009,1,2008,4,31,1.22,0.196,1.03,61911.2,96.4,96.4,83.21,2,2,2,456.8,362.9,540.1,383.8,289.9,73,73,73,0,-5.684e-14,5.684e-14,0.162,0.135,0.201,383.8,289.9,467.1,990,990,990,965.7,965.2,966,24.3,24,24.8,0.184,0.151,0.214,0.0801,0.0358,0.119,0.0033,0.0014,0.005,0.466,0.325,0.591,0.019,0.013,0.025,23.88,23.38,24.46,0.951,0.938,0.958,0.977,0.97,0.98,0.929,0.91,0.939,42.71,32.61,51.23,41.61,31.64,48.2,0,0,0,0,0,0,0.462,0,0.19,0.16,0.84,0.16,50.7
1233439200000,2009,2,2008,5,28,1.85,0.237,1.61,89738.9,172.1,172.1,133.5,4,2,3.1785714285714284,763.1,546.9,998.6,665.2,461.9,97.86,85,105,-4.06e-15,-5.684e-14,0,0.131,0.105,0.155,665.2,461.9,893.6,990,990,990,966.9,966.1,967.9,23.1,22.1,23.9,0.341,0.213,0.516,0.241,0.117,0.372,0.011,0.0049,0.017,0.808,0.521,1.13,0.035,0.022,0.051,22.24,20.97,23.35,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.69,35.23,52.24,42.35,34.17,48.2,0,0,0,0,0,0,0.742,0,0.24,0.13,0.87,0.13,48.5
1235858400000,2009,3,2008,6,31,4.36,0.443,2.84,132514,192.8,192.8,178.1,4,4,4,1628,1016,2697,1463,887.1,165.6,129,183,403.1,-1.137e-13,1414,0.108,0.0679,0.147,1059,887.1,1100,990,990,990,969.8,968,972.8,20.2,17.2,22,0.804,0.518,0.926,0.58,0.368,0.648,0.029,0.017,0.038,1.67,1.13,1.87,0.084,0.051,0.11,18.51,15.34,20.92,0.951,0.942,0.956,0.979,0.974,0.98,0.932,0.918,0.936,45.54,39,50.13,44.53,37.98,48.2,0,0,0,0,0,0,0.99,0,1.52,0.1,0.65,0.35,30.4
1238536800000,2009,4,2008,7,30,8.04,0.63,2.85,101638,150.8,150.8,141.2,4,4,4,3101,2736,3329,2858,2441,243,217,295,1758,1341,2012,0.0791,0.0652,0.108,1100,1100,1100,990,990,990,973.7,972.9,974.3,16.3,15.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.38,13.87,15.25,0.937,0.934,0.942,0.971,0.97,0.973,0.91,0.906,0.917,36.36,34.94,38.74,35.29,33.89,37.71,0,0,0,0,0,0,0.784,0,5.19,0.078,0.35,0.65,12.6
1241128800000,2009,5,2008,8,31,5.38,0.739,2.95,127855,191.7,191.7,171.8,4,4,4,2010,1409,2693,1734,1133,276,276,276,634.4,32.92,1317,0.143,0.103,0.196,1100,1100,1100,990,990,990,971,969.2,972.8,19,17.2,20.8,0.913,0.831,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.86,1.78,1.87,0.098,0.085,0.11,17.16,15.35,19.03,0.948,0.942,0.953,0.979,0.974,0.98,0.928,0.918,0.934,43.88,39.02,48.89,42.96,38.01,47.91,0,0,0,0,0,0,0.955,0,2.43,0.14,0.55,0.45,23.8
1243807200000,2009,6,2008,9,30,2.54,0.46,2.07,110540,192.8,192.8,153.5,4,3,3.466666666666667,979.8,768.7,1375,802.5,607.7,177.3,161,210,2.632,0,65.17,0.183,0.153,0.209,799.8,607.7,1100,990,990,990,967.8,967,969.1,22.2,20.9,23,0.469,0.308,0.839,0.336,0.207,0.648,0.015,0.009,0.031,1.06,0.731,1.79,0.048,0.032,0.085,21.18,19.13,22.29,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.55,39.91,52.06,44.4,38.94,48.2,0,0,0,0,0,0,0.853,0,0.47,0.18,0.81,0.19,43.5
1246399200000,2009,7,2008,10,31,1.65,0.537,1.11,64520.5,116.5,116.5,86.72,3,2,2.2580645161290325,616.4,503.7,756.9,415.8,276.7,200.5,186,227,1.834e-15,-5.684e-14,5.684e-14,0.333,0.246,0.451,415.8,276.7,570.9,990,990,990,966.4,965.9,966.9,23.6,23.1,24.1,0.214,0.161,0.29,0.0969,0.0296,0.182,0.0041,0.0012,0.0079,0.504,0.32,0.672,0.021,0.013,0.029,23.14,22.4,23.81,0.949,0.936,0.958,0.974,0.97,0.98,0.925,0.908,0.939,39.85,30.24,51.85,38.68,29.34,48.2,0,0,0,0,0,0,0.482,0,0.54,0.33,0.67,0.33,39.1
1249077600000,2009,8,2008,11,31,1.09,0.493,0.6,36194.2,66.77,66.77,48.65,2,1,1.4193548387096775,407.9,339.4,496.9,223.9,155.4,184,184,184,1.834e-15,-2.842e-14,2.842e-14,0.457,0.37,0.542,223.9,155.4,312.9,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.14,0.115,0.171,0.0186,0.00896,0.0467,0.00076,0.00036,0.0019,0.326,0.259,0.408,0.013,0.011,0.017,24.25,23.79,24.63,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.59,25.69,51.89,36.49,24.92,48.2,0,0,0,0,0,0,0.27,0,0.49,0.45,0.55,0.45,33.2
1251756000000,2009,9,2008,12,30,0.748,0.323,0.425,26461.1,44.58,44.58,36.75,1,1,1,288.7,252.2,335.8,164.1,134.2,124.7,118,138,-2.104e-31,-2.842e-14,2.842e-14,0.433,0.394,0.468,164.1,134.2,197.8,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.112,0.101,0.126,0.0097,0.00715,0.0126,0.00039,0.00028,0.0005,0.286,0.231,0.348,0.011,0.0091,0.014,24.85,24.57,25.06,0.943,0.933,0.954,0.974,0.97,0.98,0.919,0.905,0.935,37.73,30.75,45.49,36.75,29.82,44.58,0,0,0,0,0,0,0.204,0,0.323,0.43,0.57,0.43,35.4
1254348000000,2009,10,2009,1,31,0.611,0.26,0.351,21764.7,35.37,35.37,29.25,1,1,1,228.1,204.8,254.9,131.1,107.8,97,97,97,0,-1.421e-14,1.421e-14,0.427,0.381,0.474,131.1,107.8,157.9,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0977,0.0895,0.107,0.0069,0.00492,0.00917,0.00027,0.00019,0.00036,0.224,0.182,0.272,0.0088,0.0071,0.011,25.21,25.01,25.39,0.93,0.916,0.942,0.97,0.97,0.97,0.902,0.889,0.913,30.16,24.6,36.46,29.25,23.86,35.37,0,0,0,0,0,0,0.163,0,0.26,0.43,0.57,0.43,35.6
