datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787788000000,1994,12,1994,3,12,7,0.118,0.0357,0.0822,5137.99,32.85,32.85,30.58,1,1,1,194.9,187.1,204.6,135.9,128.1,59,59,59,0,0,0,0.303,0.288,0.315,135.9,128.1,145.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0924,0.0986,0.0073,0.00664,0.00812,0.00029,0.00026,0.00032,0.228,0.214,0.246,0.0089,0.0084,0.0096,25.35,25.33,25.36,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.53,29.61,33.87,30.58,28.72,32.85,0,0,0,0,0,0,0.17,0,0.0358,0.3,0.7,0.3,43.5
788392800000,1994,12,1994,3,13,7,0.13,0.0369,0.0932,5843.41,36.77,36.77,34.78,1,1,1,215,208.7,223.4,154,149.7,61,59,73,0,0,0,0.284,0.266,0.327,154,149.7,162.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.105,0.00884,0.00847,0.00957,0.00035,0.00033,0.00038,0.261,0.253,0.276,0.01,0.0099,0.011,25.25,25.19,25.29,0.94,0.938,0.943,0.97,0.97,0.971,0.912,0.91,0.916,35.85,34.84,37.85,34.78,33.8,36.77,0,0,0,0,0,0,0.193,0,0.0368,0.28,0.72,0.28,44.9
788997600000,1995,1,1994,4,14,7,0.133,0.0442,0.0893,5583.62,34.24,34.24,33.24,1,1,1,220.7,216.1,225.1,147.7,143.1,73,73,73,0,0,0,0.331,0.324,0.338,147.7,143.1,152.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0994,0.103,0.0083,0.00791,0.00868,0.00033,0.00031,0.00034,0.251,0.243,0.259,0.0099,0.0095,0.01,25.22,25.19,25.26,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,34.26,33.17,35.29,33.24,32.17,34.24,0,0,0,0,0,0,0.185,0,0.0437,0.33,0.67,0.33,42
789602400000,1995,1,1994,4,15,7,0.134,0.0442,0.0902,5638.69,35.23,35.23,33.56,1,1,1,222.2,214.1,229.5,149.2,141.1,73,73,73,0,0,0,0.329,0.318,0.341,149.2,141.1,156.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0988,0.104,0.00843,0.00775,0.00905,0.00033,0.0003,0.00036,0.254,0.24,0.267,0.01,0.0094,0.01,25.21,25.16,25.28,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.6,32.71,36.32,33.56,31.73,35.23,0,0,0,0,0,0,0.186,0,0.0438,0.33,0.67,0.33,42.1
790207200000,1995,1,1994,4,16,7,0.144,0.0442,0.1,6279.89,38.72,38.72,37.38,1,1,1,238.5,234.7,243.9,165.5,161.7,73,73,73,0,0,0,0.306,0.299,0.311,165.5,161.7,170.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.106,0.109,0.00982,0.00949,0.0103,0.00039,0.00037,0.00041,0.283,0.276,0.293,0.011,0.011,0.012,25.09,25.04,25.12,0.944,0.943,0.945,0.973,0.971,0.975,0.918,0.915,0.922,38.43,37.53,39.7,37.38,36.43,38.72,0,0,0,0,0,0,0.208,0,0.044,0.31,0.69,0.31,43.6
790812000000,1995,1,1994,4,17,7,0.151,0.0442,0.107,6772.31,41.17,41.17,40.31,1,1,1,250.4,247.5,253.8,177.4,174.5,73,73,73,0,0,0,0.292,0.288,0.295,177.4,174.5,180.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.111,0.113,0.0108,0.0106,0.0111,0.00043,0.00042,0.00044,0.304,0.299,0.31,0.012,0.012,0.012,25,24.97,25.02,0.948,0.947,0.949,0.979,0.977,0.98,0.927,0.925,0.93,41.2,40.53,42.01,40.31,39.6,41.17,0,0,0,0,0,0,0.224,0,0.044,0.29,0.71,0.29,44.8
791416800000,1995,1,1994,4,18,7,0.157,0.0493,0.107,6769.35,41.61,41.61,40.29,1,1,1,259.1,253.8,267.5,177.6,171,81.57,73,85,4.06e-15,-2.842e-14,2.842e-14,0.315,0.285,0.332,177.6,171,182.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.11,0.114,0.0108,0.0103,0.0113,0.00043,0.00041,0.00045,0.305,0.294,0.314,0.012,0.012,0.012,24.96,24.92,24.98,0.948,0.946,0.949,0.978,0.975,0.98,0.927,0.922,0.93,41.19,39.61,42.46,40.29,38.63,41.61,0,0,0,0,0,0,0.224,0,0.05,0.31,0.68,0.32,43.1
792021600000,1995,2,1994,5,19,7,0.167,0.0514,0.116,7326.39,45.08,45.08,43.61,1,1,1,276.7,269.9,283.1,191.7,184.9,85,85,85,0,-2.842e-14,2.842e-14,0.307,0.3,0.315,191.7,184.9,198.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.118,0.115,0.12,0.012,0.0115,0.0126,0.00048,0.00045,0.0005,0.331,0.319,0.342,0.013,0.013,0.014,24.86,24.83,24.9,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.5,42.9,46,43.61,42.04,45.08,0,0,0,0,0,0,0.242,0,0.051,0.31,0.69,0.31,43.9
792626400000,1995,2,1994,5,20,7,0.176,0.0514,0.125,7892.18,48.2,48.2,46.98,1,1,1,291.6,285.5,298.6,206.6,200.5,85,85,85,-8.12e-15,-2.842e-14,2.842e-14,0.292,0.285,0.298,206.6,200.5,213.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.121,0.125,0.0133,0.0128,0.0139,0.00053,0.00051,0.00055,0.358,0.347,0.37,0.014,0.014,0.015,24.78,24.74,24.81,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48,46.58,49.61,46.98,45.65,48.2,0,0,0,0,0,0,0.261,0,0.051,0.29,0.71,0.29,44.8
793231200000,1995,2,1994,5,21,7,0.202,0.0514,0.151,9120.28,62.77,62.77,54.29,2,1,1.7142857142857142,334.7,304.4,373.3,249.7,219.4,85,85,85,-4.06e-15,-2.842e-14,0,0.255,0.228,0.279,249.7,219.4,288.3,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.138,0.127,0.152,0.0208,0.0144,0.0351,0.00084,0.00057,0.0014,0.313,0.251,0.394,0.013,0.01,0.016,24.61,24.41,24.74,0.939,0.925,0.959,0.973,0.97,0.98,0.914,0.897,0.94,35.67,26.52,52.56,34.03,25.73,48.2,0,0,0,0,0,0,0.302,0,0.051,0.25,0.75,0.25,45.1
793836000000,1995,2,1994,5,22,7,0.267,0.0609,0.206,12439.8,85.26,85.26,74.05,2,2,2,442,387.8,499.9,341.3,302.8,100.7,85,107,0,0,0,0.228,0.21,0.254,341.3,302.8,392.9,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.173,0.157,0.192,0.0601,0.0419,0.0844,0.0025,0.0017,0.0035,0.406,0.346,0.484,0.017,0.014,0.02,24.01,23.67,24.32,0.947,0.941,0.954,0.973,0.97,0.98,0.922,0.913,0.935,38.02,33.96,43.5,37.02,32.94,42.63,0,0,0,0,0,0,0.411,0,0.061,0.23,0.77,0.23,46.6
794440800000,1995,3,1994,6,23,7,0.357,0.0647,0.293,16967,114.8,114.8,101,3,2,2.4285714285714284,590.8,521.5,660.4,483.8,414.5,107,107,107,-3.248e-14,-5.684e-14,0,0.182,0.162,0.205,483.8,414.5,553.4,990,990,990,966.3,965.9,966.5,23.7,23.5,24.1,0.232,0.199,0.269,0.13,0.0946,0.171,0.0055,0.0039,0.0073,0.58,0.516,0.632,0.024,0.021,0.027,23.17,22.83,23.54,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.919,0.938,44.25,36.23,52.4,42.63,35.15,48.2,0,0,0,0,0,0,0.561,0,0.064,0.18,0.82,0.18,47.5
795045600000,1995,3,1994,6,24,7,0.444,0.0647,0.379,21641.7,135.5,135.5,128.8,3,3,3,733.5,682,770.6,626.5,575,107,107,107,0,0,0,0.146,0.139,0.157,626.5,575,663.6,990,990,990,966.8,966.6,967,23.2,23,23.4,0.311,0.282,0.332,0.22,0.185,0.244,0.0095,0.0079,0.011,0.755,0.668,0.817,0.033,0.029,0.036,22.41,22.2,22.7,0.955,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,43.83,40.65,46.08,42.94,39.73,45.15,0,0,0,0,0,0,0.716,0,0.065,0.15,0.85,0.15,48.7
795650400000,1995,3,1994,6,25,7,0.473,0.0647,0.408,23072.7,138.2,138.2,137.3,3,3,3,781.4,773.7,786.6,674.4,666.7,107,107,107,0,0,0,0.137,0.136,0.138,674.4,666.7,679.6,990,990,990,967,967,967,23,23,23,0.338,0.334,0.341,0.252,0.246,0.255,0.011,0.011,0.011,0.836,0.823,0.844,0.036,0.036,0.037,22.14,22.11,22.18,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.71,46.26,47.01,45.78,45.34,46.07,0,0,0,0,0,0,0.763,0,0.065,0.14,0.86,0.14,48.8
796255200000,1995,3,1994,6,26,7,0.464,0.0678,0.397,22502.7,137.1,137.1,133.9,3,3,3,767.9,744.9,779.7,655.7,619.9,112.1,107,125,0,0,0,0.146,0.137,0.168,655.7,619.9,672.7,990,990,990,967,966.9,967,23,23,23.1,0.329,0.312,0.337,0.239,0.215,0.25,0.01,0.0093,0.011,0.806,0.748,0.833,0.035,0.032,0.036,22.22,22.15,22.37,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.56,43.3,46.62,44.65,42.43,45.68,0,0,0,0,0,0,0.744,0,0.067,0.15,0.86,0.14,48.5
796860000000,1995,4,1994,7,27,7,0.424,0.0756,0.348,19978.6,125,125,118.9,3,3,3,701,676.3,732,576,551.3,125,125,125,0,0,0,0.179,0.171,0.185,576,551.3,607,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.287,0.273,0.304,0.186,0.169,0.206,0.008,0.0072,0.0089,0.674,0.633,0.727,0.029,0.027,0.031,22.62,22.45,22.76,0.953,0.951,0.955,0.977,0.974,0.98,0.931,0.926,0.936,40.57,39,42.52,39.64,37.98,41.67,0,0,0,0,0,0,0.661,0,0.076,0.18,0.82,0.18,47.1
797464800000,1995,4,1994,7,28,7,0.399,0.0756,0.324,18605.1,112.7,112.7,110.7,3,3,3,660.5,655.2,670,535.5,530.2,125,125,125,0,0,0,0.189,0.187,0.191,535.5,530.2,545,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.264,0.261,0.269,0.159,0.155,0.165,0.0068,0.0066,0.007,0.606,0.597,0.622,0.026,0.025,0.027,22.85,22.8,22.88,0.95,0.949,0.95,0.972,0.971,0.973,0.923,0.922,0.925,37.99,37.64,38.6,36.91,36.55,37.55,0,0,0,0,0,0,0.615,0,0.075,0.19,0.81,0.19,46.6
798069600000,1995,4,1994,7,29,7,0.392,0.0756,0.317,18200.7,109.9,109.9,108.3,3,3,3,648.6,633.6,656.3,523.6,508.6,125,125,125,0,0,0,0.193,0.19,0.197,523.6,508.6,531.3,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.257,0.249,0.261,0.151,0.141,0.156,0.0064,0.006,0.0066,0.586,0.561,0.599,0.025,0.024,0.026,22.92,22.88,23,0.949,0.947,0.949,0.971,0.97,0.971,0.921,0.919,0.922,37.21,36.23,37.72,36.11,35.14,36.63,0,0,0,0,0,0,0.602,0,0.075,0.19,0.81,0.19,46.4
798674400000,1995,4,1994,7,30,7,0.362,0.0756,0.286,16483.7,103.9,103.9,98.12,3,2,2.2857142857142856,598,568.2,625.7,473,443.2,125,125,125,-1.624e-14,-5.684e-14,0,0.209,0.2,0.22,473,443.2,500.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.228,0.212,0.244,0.122,0.108,0.135,0.0052,0.0045,0.0057,0.581,0.535,0.63,0.024,0.023,0.027,23.13,23.04,23.28,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.1,35.17,52.18,44.15,34.12,48.2,0,0,0,0,0,0,0.545,0,0.076,0.21,0.79,0.21,45.5
799279200000,1995,5,1994,8,31,7,0.32,0.0889,0.231,13822.6,88.15,88.15,82.28,2,2,2,529.3,500.7,557.6,382.3,353.7,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.278,0.264,0.294,382.3,353.7,410.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.191,0.181,0.201,0.0795,0.066,0.0928,0.0033,0.0027,0.0039,0.471,0.428,0.514,0.02,0.018,0.022,23.55,23.38,23.72,0.953,0.949,0.956,0.978,0.974,0.98,0.932,0.924,0.936,42.05,39.04,44.97,41.14,38.02,44.07,0,0,0,0,0,0,0.457,0,0.089,0.28,0.72,0.28,43.2
799884000000,1995,5,1994,8,32,7,0.282,0.0889,0.193,11522.8,74.01,74.01,68.59,2,2,2,466.3,441.4,491.7,319.3,294.4,147,147,147,0,0,0,0.316,0.299,0.333,319.3,294.4,344.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.169,0.16,0.178,0.0497,0.0379,0.0617,0.002,0.0016,0.0026,0.377,0.339,0.415,0.016,0.014,0.017,23.93,23.77,24.07,0.944,0.94,0.948,0.97,0.97,0.972,0.916,0.911,0.921,35.34,32.65,38.08,34.29,31.67,37.01,0,0,0,0,0,0,0.381,0,0.089,0.32,0.68,0.32,40.9
800488800000,1995,5,1994,8,33,7,0.25,0.0889,0.161,9618.67,61.87,61.87,57.25,2,2,2,413,393,434.5,266,246,147,147,147,0,-2.842e-14,2.842e-14,0.356,0.338,0.374,266,246,287.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.15,0.143,0.158,0.0248,0.0167,0.0347,0.001,0.00068,0.0014,0.297,0.268,0.329,0.012,0.011,0.013,24.24,24.12,24.37,0.933,0.928,0.938,0.97,0.97,0.97,0.905,0.901,0.91,29.51,27.28,31.89,28.63,26.47,30.94,0,0,0,0,0,0,0.318,0,0.089,0.36,0.64,0.36,38.5
801093600000,1995,5,1994,8,34,7,0.223,0.0889,0.134,8164.94,51.54,51.54,48.6,2,1,1.2857142857142858,369.4,353.3,386.7,222.4,206.3,147,147,147,0,-2.842e-14,2.842e-14,0.398,0.38,0.416,222.4,206.3,239.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.135,0.129,0.141,0.0147,0.0133,0.0161,0.00059,0.00054,0.00065,0.347,0.254,0.402,0.014,0.01,0.016,24.41,24.33,24.47,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.896,0.939,42.95,25.85,52.05,41.34,25.08,48.2,0,0,0,0,0,0,0.27,0,0.089,0.4,0.6,0.4,36.6
801698400000,1995,5,1994,8,35,7,0.202,0.0792,0.123,7701.85,48.2,48.2,45.84,1,1,1,334.4,321.9,348.1,203.4,191.3,131,119,147,-4.06e-15,-2.842e-14,2.842e-14,0.391,0.357,0.435,203.4,191.3,214.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.124,0.131,0.013,0.012,0.014,0.00052,0.00048,0.00056,0.357,0.337,0.377,0.014,0.014,0.015,24.57,24.51,24.63,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.82,43.89,49.48,45.84,43.02,48.2,0,0,0,0,0,0,0.255,0,0.079,0.39,0.61,0.39,38.1
802303200000,1995,6,1994,9,36,7,0.185,0.072,0.113,7109.34,44.97,44.97,42.32,1,1,1,306.3,295.4,317.8,187.3,176.3,119,119,119,0,-2.842e-14,2.842e-14,0.389,0.374,0.403,187.3,176.3,198.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.125,0.0117,0.0107,0.0126,0.00047,0.00043,0.00051,0.328,0.308,0.349,0.013,0.012,0.014,24.74,24.66,24.81,0.951,0.948,0.954,0.98,0.977,0.98,0.931,0.926,0.935,43.2,40.66,45.89,42.32,39.74,44.97,0,0,0,0,0,0,0.235,0,0.072,0.39,0.61,0.39,38.4
802908000000,1995,6,1994,9,37,7,0.171,0.072,0.0993,6176.82,38.85,38.85,36.77,1,1,1,283.2,274.3,291.8,164.2,155.3,119,119,119,-8.12e-15,-2.842e-14,0,0.42,0.408,0.434,164.2,155.3,172.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.00971,0.00895,0.0104,0.00039,0.00036,0.00042,0.287,0.271,0.302,0.011,0.011,0.012,24.88,24.83,24.93,0.944,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.923,37.82,35.73,39.82,36.77,34.66,38.85,0,0,0,0,0,0,0.204,0,0.0717,0.42,0.58,0.42,36.1
803512800000,1995,6,1994,9,38,7,0.159,0.072,0.0871,5390.6,33.98,33.98,32.09,1,1,1,263,255.4,271.3,144,136.4,119,119,119,0,-2.842e-14,2.842e-14,0.453,0.439,0.466,144,136.4,152.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00799,0.00735,0.00869,0.00032,0.00029,0.00034,0.251,0.237,0.265,0.0099,0.0094,0.011,25,24.95,25.04,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.08,31.28,35.03,32.09,30.34,33.98,0,0,0,0,0,0,0.178,0,0.0719,0.45,0.55,0.45,33.9
804117600000,1995,6,1994,9,39,7,0.149,0.0701,0.0785,4843.94,29.78,29.78,28.83,1,1,1,245.6,238.2,253,129.7,124.1,115.9,108,119,0,0,0,0.472,0.449,0.489,129.7,124.1,134,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0988,0.102,0.00678,0.0063,0.00714,0.00027,0.00025,0.00028,0.225,0.215,0.233,0.0089,0.0085,0.0092,25.1,25.06,25.15,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.72,28.39,30.7,28.83,27.54,29.78,0,0,0,0,0,0,0.16,0,0.0705,0.47,0.53,0.47,32.5
804722400000,1995,7,1994,10,40,7,0.139,0.0653,0.0735,4532.91,28.43,28.43,26.98,1,1,1,229.5,223.7,235.7,121.5,115.7,108,108,108,4.06e-15,-1.421e-14,1.421e-14,0.471,0.458,0.483,121.5,115.7,127.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0964,0.0944,0.0986,0.00607,0.00559,0.00661,0.00024,0.00022,0.00026,0.209,0.199,0.22,0.0082,0.0078,0.0087,25.21,25.17,25.26,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.82,26.44,29.31,26.98,25.64,28.43,0,0,0,0,0,0,0.15,0,0.0655,0.47,0.53,0.47,32.6
805327200000,1995,7,1994,10,41,7,0.131,0.0653,0.0654,4008.33,25.2,25.2,23.86,1,1,1,216.1,210.3,221.8,108.1,102.3,108,108,108,-4.06e-15,-1.421e-14,1.421e-14,0.5,0.487,0.514,108.1,102.3,113.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0917,0.0896,0.0937,0.00493,0.00445,0.00542,0.00019,0.00017,0.00021,0.185,0.175,0.195,0.0073,0.0068,0.0077,25.32,25.27,25.36,0.917,0.912,0.921,0.97,0.97,0.97,0.889,0.885,0.893,24.6,23.22,25.98,23.86,22.52,25.2,0,0,0,0,0,0,0.133,0,0.0656,0.5,0.5,0.5,30.6
805932000000,1995,7,1994,10,42,7,0.123,0.0653,0.0575,1049.26,22.05,22.05,6.246,1,1,1,203.1,198.6,208.4,95.13,90.56,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.532,0.518,0.544,95.13,90.56,100.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0871,0.0855,0.089,0.00384,0.00345,0.00428,0.00015,0.00013,0.00017,0.162,0.154,0.171,0.0063,0.006,0.0067,25.42,25.38,25.44,0.26,0,0.912,0.277,0,0.969,0.252,0,0.883,6.448,0,22.76,6.246,0,22.05,0,5,0,0,0.714,0,0.0347,0.714,0.0655,0.53,0.47,0.53,8.53
806536800000,1995,7,1994,10,43,7,0.117,0.0653,0.0515,0,0,0,0,1,1,1,193.1,189,197.2,85.09,80.99,108,108,108,4.06e-15,0,1.421e-14,0.559,0.548,0.571,85.09,80.99,89.19,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0836,0.0821,0.085,0.00298,0.00263,0.00333,0.00012,0.0001,0.00013,0.144,0.137,0.151,0.0056,0.0053,0.0059,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0655,0.56,0.44,0.56,0
807141600000,1995,7,1994,10,44,7,0.11,0.0575,0.0525,0,0,0,0,1,1,1,181.9,176.1,187.6,86.73,79.62,95.14,93,108,4.06e-15,-1.421e-14,1.421e-14,0.523,0.499,0.576,86.73,79.62,93.25,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0826,0.0811,0.0847,0.00312,0.00252,0.00368,0.00012,0.000098,0.00014,0.145,0.134,0.157,0.0057,0.0052,0.0061,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0575,0.52,0.48,0.52,0
807746400000,1995,8,1994,11,45,7,0.102,0.0562,0.0458,0,0,0,0,1,1,1,168.7,163.8,174.2,75.71,70.83,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.552,0.534,0.568,75.71,70.83,81.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0768,0.0804,0.00219,0.00177,0.00265,0.000086,0.000069,0.0001,0.125,0.117,0.135,0.0049,0.0046,0.0053,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.55,0.45,0.55,0
808351200000,1995,8,1994,11,46,7,0.0958,0.0562,0.0395,0,0,0,0,1,1,1,158.4,154.3,162.5,65.36,61.26,93,93,93,1.015e-15,-1.421e-14,1.421e-14,0.587,0.572,0.603,65.36,61.26,69.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0734,0.0763,0.00131,0.000957,0.00165,0.000051,0.000038,0.000065,0.107,0.0995,0.114,0.0042,0.0039,0.0045,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.59,0.41,0.59,0
808956000000,1995,8,1994,11,47,7,0.0907,0.0562,0.0344,0,0,0,0,1,1,1,149.9,147.4,152.9,56.88,54.42,93,93,93,-5.075e-15,-1.421e-14,7.105e-15,0.62,0.608,0.631,56.88,54.42,59.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.071,0.0729,0.000585,0.000376,0.000841,0.000023,0.000015,0.000033,0.0917,0.0873,0.0971,0.0036,0.0034,0.0038,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.62,0.38,0.62,0
809560800000,1995,8,1994,11,48,7,0.0864,0.0508,0.0356,1043.06,15.35,15.35,6.209,1,1,1,142.8,136.8,146.6,58.81,51.14,84,72,93,-6.09e-15,-1.421e-14,7.105e-15,0.587,0.506,0.645,58.81,51.14,70.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0744,0.000749,0.0000969,0.00172,0.000029,0.0000038,0.000067,0.0946,0.0825,0.113,0.0037,0.0032,0.0044,25.41,25.39,25.42,0.385,0,0.914,0.411,0,0.96,0.37,0,0.878,6.467,0,15.99,6.209,0,15.35,0,4,0,0,0.571,0,0.0345,0.571,0.0508,0.59,0.41,0.59,12.1
810165600000,1995,9,1994,12,49,7,0.0785,0.0435,0.0349,318.847,13.29,13.29,1.898,1,1,1,129.7,124.5,135.4,57.73,52.46,72,72,72,-5.075e-15,-1.421e-14,7.105e-15,0.555,0.532,0.578,57.73,52.46,63.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.072,0.000657,0.000209,0.00114,0.000026,0.0000082,0.000045,0.0922,0.0844,0.101,0.0036,0.0033,0.004,25.41,25.4,25.42,0.125,0,0.876,0.137,0,0.96,0.12,0,0.841,1.977,0,13.84,1.898,0,13.29,0,6,0,0,0.857,0,0.0105,0.857,0.0436,0.55,0.44,0.56,4.06
810770400000,1995,9,1994,12,50,7,0.072,0.0435,0.00441,0,0,0,0,1,0,0.14285714285714285,119,114.9,123.1,46.99,42.89,72,72,72,39.69,0,49.72,0.605,0.585,0.627,7.299,0,51.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000132,0,0.0000927,5.2e-7,0,0.0000036,0.0725,0.0708,0.0824,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.06759,0.6,0.061,0.94,0
811375200000,1995,9,1994,12,51,7,0.0701,0.0435,0,0,0,0,0,0,0,0,116,113.8,119.3,43.98,41.79,72,72,72,43.98,41.79,47.26,0.621,0.604,0.633,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0701,0.62,0,1,0
811980000000,1995,9,1994,12,52,7,0.0664,0.0418,0.00477,0,0,0,0,1,0,0.14285714285714285,109.8,107.2,113.2,40.7,36.05,69.14,52,72,32.81,7.105e-15,41.24,0.629,0.485,0.666,7.89,0,55.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000635,0,0.000445,0.0000025,0,0.000017,0.0733,0.0708,0.0883,0.0029,0.0028,0.0035,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.06163,0.63,0.072,0.93,0
812584800000,1995,10,1995,1,1,7,0.0629,0.0314,0.0315,0,0,0,0,1,1,1,104,102,106.4,52.03,50.03,52,52,52,-2.03e-15,-7.105e-15,0,0.5,0.489,0.51,52.03,50.03,54.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000172,0.00000255,0.000375,0.0000068,1e-7,0.000015,0.0837,0.0809,0.0872,0.0033,0.0032,0.0034,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.5,0.5,0.5,0
813189600000,1995,10,1995,1,2,7,0.0601,0.0314,0,0,0,0,0,0,0,0,99.3,96.84,101.8,47.3,44.84,52,52,52,47.3,44.84,49.76,0.524,0.511,0.537,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0601,0.52,0,1,0
813794400000,1995,10,1995,1,3,7,0.0576,0.0314,0,0,0,0,0,0,0,0,95.27,94.65,96.02,43.27,42.65,52,52,52,43.27,42.65,44.02,0.546,0.542,0.549,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0576,0.55,0,1,0
814399200000,1995,10,1995,1,4,7,0.0608,0.0314,0,0,0,0,0,0,0,0,100.5,97.93,101.2,48.47,45.93,52,52,52,48.47,45.93,49.21,0.518,0.514,0.531,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0608,0.52,0,1,0
815004000000,1995,10,1995,1,5,7,0.0643,0.0306,0.0337,0,0,0,0,1,1,1,106.3,102.6,107.8,55.72,50.58,50.57,50,52,-2.03e-15,-7.105e-15,7.105e-15,0.476,0.464,0.507,55.72,50.58,57.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000486,0.0000493,0.000661,0.000019,0.0000019,0.000026,0.089,0.0817,0.092,0.0035,0.0032,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0306,0.48,0.52,0.48,0
815608800000,1995,11,1995,2,6,7,0.0643,0.0302,0.034,0,0,0,0,1,1,1,106.3,105.6,106.7,56.25,55.59,50,50,50,2.03e-15,0,7.105e-15,0.471,0.469,0.474,56.25,55.59,56.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000531,0.000475,0.000568,0.000021,0.000019,0.000022,0.0898,0.0888,0.0904,0.0035,0.0035,0.0035,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.47,0.53,0.47,0
816213600000,1995,11,1995,2,7,7,0.0695,0.0302,0.0393,1702.22,15.99,15.99,10.13,1,1,1,115,110.2,122.3,64.96,60.24,50,50,50,-1.015e-15,-7.105e-15,7.105e-15,0.435,0.409,0.454,64.96,60.24,72.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.00127,0.00087,0.00189,0.00005,0.000034,0.000074,0.102,0.0955,0.113,0.004,0.0037,0.0044,25.4,25.39,25.4,0.638,0,0.926,0.686,0,0.96,0.612,0,0.889,10.55,0,16.66,10.13,0,15.99,0,2,0,0,0.286,0,0.0563,0.286,0.0302,0.43,0.57,0.43,24.5
816818400000,1995,11,1995,2,8,7,0.0783,0.0302,0.0481,2982.96,18.44,18.44,17.76,1,1,1,129.5,126.4,132.9,79.53,76.37,50,50,50,4.06e-15,0,1.421e-14,0.386,0.376,0.396,79.53,76.37,82.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0727,0.075,0.00251,0.00224,0.0028,0.000098,0.000088,0.00011,0.126,0.121,0.132,0.0049,0.0047,0.0052,25.37,25.37,25.38,0.934,0.93,0.939,0.96,0.96,0.961,0.897,0.894,0.901,18.49,17.84,19.18,17.76,17.13,18.44,0,0,0,0,0,0,0.0986,0,0.0302,0.39,0.61,0.39,38.1
817423200000,1995,11,1995,2,9,7,0.0843,0.0326,0.0517,3187.77,19.89,19.89,18.97,1,1,1,139.4,131,149.1,85.56,81.02,53.86,50,59,6.09e-15,-1.421e-14,1.421e-14,0.386,0.358,0.419,85.56,81.02,90.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0744,0.079,0.00302,0.00264,0.00341,0.00012,0.0001,0.00013,0.138,0.129,0.146,0.0054,0.0051,0.0057,25.36,25.35,25.37,0.927,0.921,0.932,0.962,0.96,0.964,0.892,0.888,0.895,19.72,18.79,20.63,18.97,18.05,19.89,0,0,0,0,0,0,0.105,0,0.0326,0.39,0.61,0.39,37.8
818028000000,1995,12,1995,3,10,7,0.0929,0.0357,0.0572,3499.08,21.53,21.53,20.83,1,1,1,153.6,149.9,157,94.6,90.89,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.384,0.376,0.394,94.6,90.89,97.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0793,0.0818,0.00379,0.00348,0.00408,0.00015,0.00014,0.00016,0.155,0.148,0.161,0.0061,0.0058,0.0063,25.35,25.35,25.35,0.916,0.913,0.92,0.966,0.965,0.968,0.886,0.884,0.888,21.55,20.8,22.24,20.83,20.06,21.53,0,0,0,0,0,0,0.116,0,0.0357,0.38,0.62,0.38,37.7
818632800000,1995,12,1995,3,11,7,0.0927,0.0357,0.057,3486.9,21.42,21.42,20.76,1,1,1,153.2,149.1,156.4,94.24,90.06,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.385,0.377,0.396,94.24,90.06,97.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.079,0.0816,0.00376,0.00341,0.00403,0.00015,0.00013,0.00016,0.154,0.146,0.16,0.006,0.0057,0.0063,25.35,25.35,25.35,0.917,0.913,0.921,0.966,0.964,0.968,0.886,0.884,0.888,21.48,20.63,22.13,20.76,19.89,21.42,0,0,0,0,0,0,0.115,0,0.0357,0.39,0.61,0.39,37.6
819237600000,1995,12,1995,3,12,7,0.0958,0.0357,0.0601,3671.84,22.53,22.53,21.86,1,1,1,158.4,155.9,161.4,99.44,96.9,59,59,59,2.03e-15,0,1.421e-14,0.372,0.366,0.378,99.44,96.9,102.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0814,0.0833,0.0042,0.00399,0.00445,0.00016,0.00016,0.00017,0.163,0.159,0.168,0.0064,0.0062,0.0066,25.35,25.35,25.35,0.913,0.912,0.914,0.969,0.967,0.97,0.884,0.883,0.885,22.57,22.02,23.23,21.86,21.3,22.53,0,0,0,0,0,0,0.121,0,0.0357,0.37,0.63,0.37,38.3
819842400000,1995,12,1995,3,13,7,0.0975,0.0357,0.0619,3780.57,22.98,22.98,22.5,1,1,1,161.3,159.2,163.3,102.3,100.2,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.366,0.361,0.371,102.3,100.2,104.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0825,0.084,0.00444,0.00427,0.00461,0.00017,0.00017,0.00018,0.168,0.165,0.172,0.0066,0.0064,0.0067,25.35,25.35,25.35,0.912,0.911,0.914,0.97,0.969,0.97,0.885,0.883,0.886,23.21,22.69,23.7,22.5,21.98,22.98,0,0,0,0,0,0,0.125,0,0.0356,0.37,0.63,0.37,38.8
820447200000,1996,1,1995,4,14,7,0.103,0.0442,0.059,3617.62,23.64,23.64,21.53,1,1,1,170.5,164.1,180,97.55,91.1,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.429,0.406,0.445,97.55,91.1,107,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0834,0.0811,0.0867,0.00404,0.00349,0.00484,0.00016,0.00014,0.00019,0.162,0.15,0.178,0.0063,0.0059,0.007,25.38,25.38,25.38,0.917,0.912,0.921,0.967,0.965,0.97,0.887,0.884,0.889,22.26,20.88,24.38,21.53,20.15,23.64,0,0,0,0,0,0,0.12,0,0.044,0.43,0.57,0.43,35.1
821052000000,1996,1,1995,4,15,7,0.119,0.0442,0.0746,4632.94,31.36,31.36,27.58,1,1,1,196.4,183.5,212.5,123.4,110.5,73,73,73,0,-1.421e-14,1.421e-14,0.373,0.344,0.398,123.4,110.5,139.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0925,0.0879,0.0982,0.00624,0.00514,0.00761,0.00024,0.0002,0.0003,0.208,0.185,0.237,0.0081,0.0072,0.0093,25.36,25.29,25.38,0.926,0.918,0.934,0.97,0.97,0.97,0.898,0.891,0.906,28.43,25.26,32.33,27.58,24.5,31.36,0,0,0,0,0,0,0.153,0,0.0444,0.37,0.63,0.37,38.9
821656800000,1996,1,1995,4,16,7,0.14,0.0442,0.0959,6003.68,37.5,37.5,35.74,1,1,1,231.6,218.8,239,158.6,145.8,73,73,73,0,0,0,0.315,0.305,0.334,158.6,145.8,166,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.1,0.108,0.00923,0.00814,0.00986,0.00036,0.00032,0.00039,0.271,0.248,0.284,0.011,0.0097,0.011,25.14,25.08,25.24,0.941,0.937,0.944,0.971,0.97,0.973,0.914,0.909,0.918,36.81,33.81,38.55,35.74,32.8,37.5,0,0,0,0,0,0,0.199,0,0.0441,0.32,0.68,0.32,42.9
822261600000,1996,1,1995,4,17,7,0.159,0.0442,0.115,7243.99,48.2,48.2,43.12,1,1,1,262.5,243.1,285.2,189.5,170.1,73,73,73,8.12e-15,0,2.842e-14,0.279,0.256,0.3,189.5,170.1,212.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.109,0.124,0.0119,0.0102,0.0138,0.00047,0.0004,0.00055,0.326,0.291,0.367,0.013,0.011,0.015,24.93,24.79,25.05,0.951,0.945,0.957,0.979,0.975,0.98,0.931,0.922,0.938,44.07,39.51,49.38,43.12,38.52,48.2,0,0,0,0,0,0,0.24,0,0.044,0.28,0.72,0.28,45.6
822866400000,1996,1,1995,4,18,7,0.199,0.0483,0.151,9120.95,60.35,60.35,54.29,2,1,1.8571428571428572,329.1,295.9,362.1,249.3,222.9,79.86,73,85,-8.12e-15,-2.842e-14,0,0.243,0.23,0.259,249.3,222.9,277.1,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.128,0.148,0.0197,0.0147,0.0298,0.00079,0.00059,0.0012,0.289,0.248,0.386,0.012,0.0099,0.015,24.66,24.48,24.82,0.934,0.924,0.959,0.971,0.97,0.98,0.907,0.897,0.94,31.84,26.33,51.84,30.59,25.54,48.2,0,0,0,0,0,0,0.302,0,0.048,0.24,0.76,0.24,45.8
823471200000,1996,2,1995,5,19,7,0.233,0.0514,0.181,10949.2,68.14,68.14,65.17,2,2,2,384.5,368.9,398.4,299.5,283.9,85,85,85,0,0,0,0.221,0.213,0.23,299.5,283.9,313.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.15,0.161,0.0404,0.033,0.0469,0.0016,0.0013,0.0019,0.341,0.317,0.362,0.014,0.013,0.015,24.34,24.25,24.44,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,33.59,31.87,35.12,32.59,30.91,34.07,0,0,0,0,0,0,0.362,0,0.052,0.22,0.78,0.22,47
824076000000,1996,2,1995,5,20,7,0.247,0.0514,0.195,11772.6,72.38,72.38,70.08,2,2,2,407.6,399.8,418.4,322.6,314.8,85,85,85,0,0,0,0.209,0.203,0.213,322.6,314.8,333.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.164,0.161,0.168,0.0513,0.0476,0.0564,0.0021,0.0019,0.0023,0.375,0.364,0.392,0.015,0.015,0.016,24.19,24.13,24.24,0.944,0.943,0.946,0.97,0.97,0.97,0.916,0.914,0.918,36.12,35.27,37.3,35.04,34.21,36.19,0,0,0,0,0,0,0.389,0,0.052,0.21,0.79,0.21,47.7
824680800000,1996,2,1995,5,21,7,0.268,0.0514,0.216,13081.2,84.69,84.69,77.86,2,2,2,442.5,419.8,473.4,357.5,334.8,85,85,85,0,0,0,0.193,0.18,0.202,357.5,334.8,388.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.176,0.168,0.187,0.0678,0.057,0.0823,0.0028,0.0023,0.0034,0.428,0.394,0.474,0.018,0.016,0.02,23.98,23.8,24.12,0.949,0.946,0.953,0.975,0.971,0.98,0.926,0.918,0.934,39.91,37.45,43.21,38.93,36.35,42.34,0,0,0,0,0,0,0.433,0,0.052,0.19,0.81,0.19,48.8
825285600000,1996,2,1995,5,22,7,0.333,0.0571,0.276,16208.8,105.8,105.8,96.48,3,2,2.2857142857142856,550.6,489.5,615.8,456.2,404.5,94.43,85,107,8.12e-15,-5.684e-14,5.684e-14,0.171,0.155,0.187,456.2,404.5,508.8,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.215,0.193,0.244,0.115,0.0899,0.141,0.0048,0.0037,0.006,0.548,0.498,0.594,0.023,0.021,0.025,23.38,23.08,23.7,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.73,34.92,50.76,43.3,33.87,48.2,0,0,0,0,0,0,0.536,0,0.057,0.17,0.83,0.17,48.7
825890400000,1996,3,1995,6,23,7,0.426,0.0647,0.361,20706.1,134.8,134.8,123.3,3,3,3,704.3,637.4,767,597.3,530.4,107,107,107,0,0,0,0.152,0.139,0.168,597.3,530.4,660,990,990,990,966.7,966.4,967,23.3,23,23.6,0.294,0.256,0.33,0.2,0.155,0.242,0.0086,0.0066,0.011,0.706,0.593,0.811,0.03,0.025,0.035,22.58,22.22,22.96,0.954,0.949,0.957,0.978,0.971,0.98,0.932,0.922,0.937,42.01,37.79,45.86,41.08,36.7,44.95,0,0,0,0,0,0,0.685,0,0.065,0.15,0.85,0.15,48.6
826495200000,1996,3,1995,6,24,7,0.5,0.0647,0.436,24089.4,153.9,153.9,143.4,4,3,3.142857142857143,827.5,777.2,889.2,720.5,670.2,107,107,107,0,0,0,0.13,0.12,0.138,720.5,670.2,782.2,990,990,990,967.2,967,967.5,22.8,22.5,23,0.368,0.336,0.417,0.281,0.249,0.318,0.012,0.011,0.014,0.904,0.829,0.984,0.04,0.036,0.043,21.89,21.6,22.16,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.39,39.47,51.39,45.96,38.47,48.2,0,0,0,0,0,0,0.797,0,0.064,0.13,0.87,0.13,48.2
827100000000,1996,3,1995,6,25,7,0.598,0.0647,0.534,28600.3,180.9,180.9,170.2,4,4,4,989.6,913.5,1060,882.6,806.5,107,107,107,3.248e-14,0,1.137e-13,0.108,0.101,0.117,882.6,806.5,952.6,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.509,0.439,0.573,0.366,0.329,0.4,0.017,0.015,0.018,1.12,0.983,1.24,0.05,0.044,0.056,21.04,20.68,21.46,0.955,0.954,0.956,0.98,0.977,0.98,0.935,0.932,0.937,43.45,40.47,46.15,42.56,39.54,45.23,0,0,0,0,0,0,0.946,0,0.064,0.11,0.89,0.11,47.8
827704800000,1996,3,1995,6,26,7,0.681,0.0647,0.616,31834.7,192.8,192.8,189.5,4,4,4,1126,1078,1165,1019,971,107,107,107,0,-1.137e-13,1.137e-13,0.0951,0.0919,0.0993,1019,971,1058,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.654,0.59,0.71,0.476,0.409,0.553,0.022,0.019,0.026,1.41,1.27,1.55,0.065,0.058,0.072,20.29,20.03,20.59,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.43,46.84,49.61,47.37,45.9,48.2,0,0,0,0,0,0,1.05,0,0.065,0.095,0.9,0.1,46.7
828309600000,1996,4,1995,7,27,7,0.704,0.0895,0.615,31624.6,189.5,189.5,188.2,4,4,4,1165,1145,1176,1017,997.4,148,148,148,0,-1.137e-13,1.137e-13,0.127,0.126,0.129,1017,997.4,1028,990,990,990,968.4,968.4,968.5,21.6,21.5,21.6,0.673,0.645,0.69,0.462,0.422,0.486,0.021,0.019,0.023,1.42,1.35,1.46,0.066,0.062,0.068,20.16,20.09,20.3,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,48.02,47.43,48.35,47.06,46.48,47.39,0,0,0,0,0,0,1.05,0,0.089,0.13,0.87,0.13,44.9
828914400000,1996,4,1995,7,28,7,0.668,0.0816,0.587,30669.1,184.8,184.8,182.6,4,4,4,1105,1067,1137,970.3,942.5,134.9,125,148,3.248e-14,-1.137e-13,1.137e-13,0.122,0.113,0.132,970.3,942.5,989.2,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.603,0.571,0.633,0.409,0.395,0.418,0.019,0.018,0.019,1.28,1.23,1.33,0.059,0.056,0.061,20.49,20.34,20.66,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.57,45.62,47.14,45.64,44.71,46.2,0,0,0,0,0,0,1.01,0,0.081,0.12,0.88,0.12,45.9
829519200000,1996,4,1995,7,29,7,0.61,0.0756,0.535,28563.5,176.9,176.9,170,4,4,4,1009,959.8,1054,884.4,834.8,125,125,125,0,0,0,0.124,0.119,0.13,884.4,834.8,929.4,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.518,0.472,0.559,0.367,0.343,0.389,0.017,0.015,0.018,1.13,1.04,1.2,0.051,0.047,0.055,20.95,20.73,21.22,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,43.38,41.44,45.13,42.51,40.57,44.22,0,0,0,0,0,0,0.945,0,0.075,0.12,0.88,0.12,46.8
830124000000,1996,4,1995,7,30,7,0.542,0.0756,0.467,25166.7,159.5,159.5,149.8,4,3,3.4285714285714284,896.5,851.8,943.2,771.5,726.8,125,125,125,0,0,0,0.14,0.133,0.147,771.5,726.8,818.2,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.414,0.373,0.457,0.312,0.286,0.335,0.014,0.013,0.015,0.976,0.929,1.01,0.043,0.041,0.045,21.54,21.32,21.76,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,46.14,39.48,51.82,44.34,38.49,48.2,0,0,0,0,0,0,0.832,0,0.075,0.14,0.86,0.14,46.4
830728800000,1996,4,1995,7,31,7,0.485,0.0851,0.4,22540.8,143.2,143.2,134.2,3,3,3,802.4,771.7,838.1,661.7,624.7,140.7,125,147,0,0,0,0.176,0.149,0.19,661.7,624.7,713.1,990,990,990,967.1,967,967.3,22.9,22.7,23,0.336,0.315,0.365,0.243,0.218,0.277,0.011,0.0095,0.012,0.819,0.757,0.905,0.036,0.033,0.04,22.07,21.84,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.64,43.41,48.72,44.72,42.55,47.74,0,0,0,0,0,0,0.745,0,0.085,0.18,0.82,0.18,46.5
831333600000,1996,5,1995,8,32,7,0.434,0.0889,0.345,19691,125.4,125.4,117.2,3,3,3,717.1,677.1,759.1,570.1,530.1,147,147,147,0,0,0,0.205,0.194,0.217,570.1,530.1,612.1,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.284,0.261,0.308,0.182,0.155,0.21,0.0078,0.0066,0.0091,0.665,0.597,0.736,0.029,0.026,0.032,22.57,22.33,22.79,0.952,0.949,0.955,0.976,0.971,0.98,0.929,0.921,0.936,40.03,37.49,42.65,39.07,36.39,41.8,0,0,0,0,0,0,0.651,0,0.089,0.2,0.79,0.21,45.4
831938400000,1996,5,1995,8,33,7,0.381,0.0889,0.292,16769,106.7,106.7,99.82,3,2,2.4285714285714284,630.6,598,664.2,483.6,451.1,147,147,147,0,-5.684e-14,5.684e-14,0.233,0.221,0.246,483.6,451.1,517.2,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.235,0.216,0.254,0.128,0.112,0.147,0.0054,0.0047,0.0062,0.583,0.538,0.629,0.025,0.023,0.027,22.99,22.87,23.13,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.24,35.14,51.93,42.45,34.08,48.2,0,0,0,0,0,0,0.555,0,0.089,0.23,0.77,0.23,44
832543200000,1996,5,1995,8,34,7,0.339,0.0889,0.25,14903.4,94.12,94.12,88.71,2,2,2,560.5,534.3,587.9,413.5,387.3,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.263,0.25,0.275,413.5,387.3,440.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.202,0.193,0.212,0.0942,0.0818,0.107,0.0039,0.0034,0.0045,0.518,0.479,0.559,0.022,0.02,0.024,23.36,23.2,23.52,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,45.26,42.58,48.02,44.36,41.73,47.06,0,0,0,0,0,0,0.493,0,0.089,0.26,0.74,0.26,44
833148000000,1996,5,1995,8,35,7,0.305,0.0841,0.221,13233,81.81,81.81,78.77,2,2,2,504.3,482.7,526.4,365.3,349.9,139,119,147,-8.12e-15,-5.684e-14,0,0.275,0.243,0.296,365.3,349.9,379.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.185,0.18,0.19,0.0714,0.0641,0.0781,0.003,0.0027,0.0032,0.445,0.423,0.467,0.018,0.017,0.019,23.69,23.56,23.79,0.95,0.948,0.952,0.977,0.973,0.98,0.928,0.923,0.933,40.32,38.63,41.75,39.38,37.59,40.91,0,0,0,0,0,0,0.438,0,0.084,0.28,0.72,0.28,43.4
833752800000,1996,6,1995,9,36,7,0.277,0.072,0.205,12309.7,77.44,77.44,73.27,2,2,2,458.3,440.3,476.9,339.3,321.3,119,119,119,0,0,0,0.26,0.25,0.27,339.3,321.3,357.9,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.175,0.168,0.181,0.0591,0.0506,0.0679,0.0024,0.0021,0.0028,0.405,0.378,0.433,0.017,0.015,0.018,23.93,23.82,24.04,0.947,0.944,0.95,0.972,0.97,0.975,0.92,0.916,0.926,37.7,35.75,39.7,36.64,34.68,38.72,0,0,0,0,0,0,0.407,0,0.072,0.26,0.74,0.26,44.4
834357600000,1996,6,1995,9,37,7,0.254,0.072,0.182,10913.5,68.15,68.15,64.96,2,2,2,419.5,404.5,434.5,300.5,285.5,119,119,119,0,0,0,0.284,0.274,0.294,300.5,285.5,315.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.161,0.156,0.166,0.0408,0.0337,0.0479,0.0017,0.0014,0.002,0.347,0.325,0.37,0.014,0.013,0.015,24.17,24.07,24.26,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.49,31.83,35.13,32.48,30.87,34.08,0,0,0,0,0,0,0.361,0,0.072,0.28,0.72,0.28,43
834962400000,1996,6,1995,9,38,7,0.234,0.072,0.162,9740.9,60.74,60.74,57.98,2,2,2,387,374.6,399.8,268,255.7,119,119,119,-4.06e-15,-2.842e-14,0,0.308,0.298,0.318,268,255.7,280.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.145,0.154,0.0255,0.0197,0.0315,0.001,0.0008,0.0013,0.298,0.28,0.318,0.012,0.011,0.013,24.37,24.28,24.45,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.89,28.53,31.31,28.99,27.67,30.37,0,0,0,0,0,0,0.322,0,0.072,0.31,0.69,0.31,41.6
835567200000,1996,6,1995,9,39,7,0.217,0.072,0.145,8690.08,54.46,54.46,51.73,2,1,1.8571428571428572,359,348.1,370.6,240,229.1,119,119,119,8.12e-15,0,2.842e-14,0.332,0.321,0.342,240,229.1,251.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.136,0.144,0.0162,0.0152,0.0177,0.00065,0.00061,0.00072,0.283,0.252,0.403,0.011,0.01,0.016,24.52,24.46,24.59,0.931,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.64,25.92,52.67,29.31,25.14,48.2,0,0,0,0,0,0,0.287,0,0.072,0.33,0.67,0.33,40
836172000000,1996,7,1995,10,40,7,0.202,0.0653,0.137,8261.38,51.26,51.26,49.17,2,1,1.4285714285714286,334.1,324.3,344.6,226.1,216.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.323,0.313,0.333,226.1,216.3,236.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.137,0.015,0.0141,0.0159,0.0006,0.00057,0.00064,0.329,0.247,0.396,0.013,0.0099,0.016,24.6,24.53,24.67,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.29,25.61,52.12,38.36,24.84,48.2,0,0,0,0,0,0,0.273,0,0.065,0.32,0.68,0.32,40.9
836776800000,1996,7,1995,10,41,7,0.189,0.0653,0.124,7775.9,48.2,48.2,46.29,1,1,1,312.3,303.3,321.3,204.3,195.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.346,0.336,0.356,204.3,195.3,213.3,990,990,990,965,964.9,965,25,25,25.1,0.126,0.122,0.129,0.0131,0.0123,0.0139,0.00052,0.00049,0.00056,0.357,0.341,0.373,0.014,0.014,0.015,24.68,24.62,24.74,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.25,45.17,49.3,46.29,44.27,48.2,0,0,0,0,0,0,0.257,0,0.065,0.35,0.66,0.34,41.1
837381600000,1996,7,1995,10,42,7,0.177,0.0653,0.111,6999.41,43.58,43.58,41.66,1,1,1,292,284.4,300.3,184,176.4,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.37,0.36,0.38,184,176.4,192.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.116,0.121,0.0114,0.0107,0.0121,0.00045,0.00043,0.00048,0.321,0.307,0.336,0.013,0.012,0.013,24.81,24.76,24.86,0.95,0.947,0.952,0.979,0.978,0.98,0.93,0.926,0.933,42.53,40.74,44.47,41.66,39.83,43.58,0,0,0,0,0,0,0.231,0,0.066,0.37,0.63,0.37,39.5
837986400000,1996,7,1995,10,43,7,0.166,0.0653,0.101,6287.5,39.22,39.22,37.43,1,1,1,274.7,268.3,282,166.7,160.3,108,108,108,-1.624e-14,-2.842e-14,0,0.393,0.383,0.403,166.7,160.3,174,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.115,0.00992,0.00937,0.0105,0.00039,0.00037,0.00042,0.29,0.278,0.303,0.012,0.011,0.012,24.91,24.87,24.95,0.944,0.942,0.947,0.973,0.97,0.976,0.919,0.914,0.924,38.47,36.96,40.17,37.43,35.85,39.22,0,0,0,0,0,0,0.208,0,0.065,0.39,0.61,0.39,37.9
838591200000,1996,7,1995,10,44,7,0.156,0.0601,0.0961,5982.77,37.47,37.47,35.61,1,1,1,258.4,248.3,266.4,158.9,154.5,99.43,93,108,-4.06e-15,-2.842e-14,2.842e-14,0.384,0.358,0.411,158.9,154.5,166.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.111,0.00926,0.00889,0.00991,0.00037,0.00035,0.00039,0.275,0.268,0.288,0.011,0.011,0.011,24.99,24.96,25.04,0.942,0.941,0.944,0.971,0.97,0.973,0.914,0.912,0.919,36.69,35.61,38.51,35.61,34.54,37.47,0,0,0,0,0,0,0.198,0,0.0599,0.39,0.62,0.38,38.4
839196000000,1996,8,1995,11,45,7,0.143,0.0562,0.0866,5385.87,34.01,34.01,32.06,1,1,1,236.2,227.3,244.8,143.2,134.3,93,93,93,0,0,0,0.394,0.38,0.409,143.2,134.3,151.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0992,0.105,0.00792,0.00716,0.00865,0.00031,0.00028,0.00034,0.246,0.23,0.261,0.0097,0.009,0.01,25.14,25.07,25.21,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,33.05,30.95,35.06,32.06,30.02,34.01,0,0,0,0,0,0,0.178,0,0.0564,0.39,0.61,0.39,37.7
839800800000,1996,8,1995,11,46,7,0.132,0.0562,0.0755,4679.23,29.46,29.46,27.85,1,1,1,217.8,211.7,224.8,124.8,118.7,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.427,0.414,0.439,124.8,118.7,131.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.0937,0.0983,0.00636,0.00584,0.00695,0.00025,0.00023,0.00027,0.213,0.202,0.226,0.0084,0.0079,0.0089,25.28,25.23,25.33,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.71,27.24,30.37,27.85,26.42,29.46,0,0,0,0,0,0,0.155,0,0.0565,0.43,0.57,0.43,35.4
840405600000,1996,8,1995,11,47,7,0.123,0.0562,0.0671,2428.79,25.97,25.97,14.46,1,1,1,204,198.3,209.8,111,105.3,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.456,0.443,0.469,111,105.3,116.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.0889,0.093,0.00519,0.0047,0.00568,0.0002,0.00018,0.00022,0.189,0.178,0.199,0.0074,0.007,0.0078,25.39,25.34,25.42,0.526,0,0.923,0.554,0,0.97,0.51,0,0.895,14.9,0,26.78,14.46,0,25.97,0,3,0,0,0.429,0,0.0803,0.429,0.0559,0.46,0.55,0.45,19.7
841010400000,1996,8,1995,11,48,7,0.116,0.0544,0.0613,614.33,25.6,25.6,3.657,1,1,1,191.4,187.1,196.4,101.4,95.44,90,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.47,0.385,0.494,101.4,95.44,115.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0854,0.0903,0.00437,0.00386,0.00553,0.00017,0.00015,0.00022,0.171,0.161,0.194,0.0067,0.0063,0.0076,25.41,25.38,25.42,0.132,0,0.921,0.139,0,0.97,0.128,0,0.894,3.77,0,26.39,3.657,0,25.6,0,6,0,0,0.857,0,0.0203,0.857,0.0547,0.47,0.53,0.47,5.3
841615200000,1996,9,1995,12,49,7,0.107,0.0435,0.0635,3896.21,24.87,24.87,23.19,1,1,1,177.1,170.9,184.1,105.1,98.94,72,72,72,-2.03e-15,-1.421e-14,0,0.407,0.391,0.421,105.1,98.94,112.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0846,0.0892,0.00468,0.00416,0.00528,0.00018,0.00016,0.00021,0.176,0.165,0.188,0.0069,0.0065,0.0074,25.38,25.38,25.38,0.914,0.911,0.919,0.97,0.968,0.97,0.887,0.883,0.892,23.92,22.45,25.64,23.19,21.74,24.87,0,0,0,0,0,0,0.129,0,0.0435,0.41,0.59,0.41,36.4
842220000000,1996,9,1995,12,50,7,0.0988,0.0435,0.0552,3390.41,21.36,21.36,20.18,1,1,1,163.3,157.5,169,91.28,85.54,72,72,72,0,-1.421e-14,1.421e-14,0.441,0.426,0.457,91.28,85.54,97.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0798,0.0839,0.00351,0.00302,0.004,0.00014,0.00012,0.00016,0.151,0.141,0.161,0.0059,0.0055,0.0063,25.38,25.37,25.38,0.921,0.914,0.927,0.965,0.962,0.967,0.888,0.884,0.893,20.91,19.74,22.07,20.18,19,21.36,0,0,0,0,0,0,0.112,0,0.0436,0.44,0.56,0.44,34.3
842824800000,1996,9,1995,12,51,7,0.092,0.0435,0.0484,3001.71,18.71,18.71,17.87,1,1,1,152.1,148,156.2,80.07,75.97,72,72,72,0,-1.421e-14,1.421e-14,0.474,0.461,0.487,80.07,75.97,84.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0765,0.0794,0.00256,0.00221,0.0029,0.0001,0.000087,0.00011,0.131,0.124,0.138,0.0051,0.0049,0.0054,25.37,25.37,25.38,0.934,0.929,0.939,0.961,0.96,0.962,0.897,0.893,0.901,18.6,17.75,19.46,17.87,17.04,18.71,0,0,0,0,0,0,0.0993,0,0.0436,0.47,0.53,0.47,32.6
843429600000,1996,9,1995,12,52,7,0.0864,0.0435,0.0429,2613.52,16.72,16.72,15.56,1,1,1,142.9,140,146.6,70.89,68.04,72,72,72,0,-1.421e-14,1.421e-14,0.504,0.491,0.514,70.89,68.04,74.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0737,0.076,0.00178,0.00153,0.00209,0.00007,0.00006,0.000082,0.115,0.11,0.121,0.0045,0.0043,0.0048,25.39,25.38,25.39,0.918,0.902,0.938,0.96,0.96,0.96,0.881,0.866,0.9,16.2,15.29,17.41,15.56,14.67,16.72,0,0,0,0,0,0,0.0864,0,0.0435,0.5,0.5,0.5,30.2
844034400000,1996,9,1995,12,53,7,0.0828,0.0332,0.0496,3045.91,19.15,19.15,18.13,1,1,1,136.8,134.8,139.2,81.98,67.22,54.86,52,72,0,-1.421e-14,1.421e-14,0.401,0.376,0.517,81.98,67.22,86.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0734,0.0766,0.00272,0.00146,0.00309,0.00011,0.000057,0.00012,0.131,0.108,0.139,0.0052,0.0042,0.0054,25.37,25.36,25.39,0.924,0.898,0.93,0.962,0.96,0.963,0.888,0.862,0.894,18.85,15.03,19.89,18.13,14.43,19.15,0,0,0,0,0,0,0.101,0,0.0332,0.4,0.6,0.4,36.8
844639200000,1996,10,1996,1,1,7,0.0802,0.0314,0.0487,3017.77,18.37,18.37,17.96,1,1,1,132.6,130.2,134.6,80.58,78.2,52,52,52,0,-1.421e-14,1.421e-14,0.392,0.386,0.399,80.58,78.2,82.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0737,0.0753,0.0026,0.0024,0.00277,0.0001,0.000094,0.00011,0.128,0.124,0.132,0.005,0.0049,0.0052,25.37,25.37,25.38,0.933,0.93,0.936,0.96,0.96,0.961,0.896,0.894,0.899,18.7,18.22,19.11,17.96,17.49,18.37,0,0,0,0,0,0,0.0998,0,0.0315,0.39,0.61,0.39,37.6
845244000000,1996,10,1996,1,2,7,0.0774,0.0314,0.0459,2856.61,17.43,17.43,17,1,1,1,127.9,125.5,129.9,75.93,73.55,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.406,0.4,0.414,75.93,73.55,77.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0721,0.0736,0.0022,0.002,0.00237,0.000086,0.000078,0.000093,0.12,0.116,0.124,0.0047,0.0045,0.0049,25.38,25.38,25.38,0.937,0.933,0.94,0.96,0.96,0.96,0.9,0.895,0.903,17.71,17.08,18.16,17,16.39,17.43,0,0,0,0,0,0,0.0945,0,0.0315,0.41,0.59,0.41,36.9
845848800000,1996,10,1996,1,3,7,0.0756,0.0314,0.0442,2729.23,16.48,16.48,16.25,1,1,1,125.1,124.2,125.8,73.08,72.18,52,52,52,0,0,0,0.416,0.413,0.419,73.08,72.18,73.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0716,0.0722,0.00196,0.00189,0.00202,0.000077,0.000074,0.000079,0.115,0.113,0.116,0.0045,0.0044,0.0046,25.38,25.38,25.39,0.93,0.925,0.934,0.96,0.96,0.96,0.893,0.888,0.897,16.92,16.63,17.17,16.25,15.96,16.48,0,0,0,0,0,0,0.0903,0,0.0314,0.42,0.58,0.42,36.1
846453600000,1996,10,1996,1,4,7,0.0761,0.0309,0.0451,2789.35,17.72,17.72,16.6,1,1,1,125.7,123.4,129.4,74.6,71.36,51.14,50,52,0,0,0,0.407,0.386,0.422,74.6,71.36,79.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0713,0.0738,0.00209,0.00182,0.0025,0.000082,0.000071,0.000098,0.118,0.112,0.126,0.0046,0.0044,0.0049,25.38,25.37,25.39,0.931,0.921,0.94,0.96,0.96,0.96,0.894,0.884,0.902,17.3,16.36,18.46,16.6,15.71,17.72,0,0,0,0,0,0,0.0922,0,0.031,0.41,0.59,0.41,36.7
847058400000,1996,11,1996,2,5,7,0.0805,0.0302,0.0503,3104.7,19.11,19.11,18.48,1,1,1,133.1,130.7,136.2,83.13,80.74,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.376,0.367,0.382,83.13,80.74,86.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0743,0.0762,0.00282,0.00261,0.00308,0.00011,0.0001,0.00012,0.133,0.128,0.138,0.0052,0.005,0.0054,25.37,25.36,25.37,0.93,0.926,0.933,0.961,0.96,0.963,0.894,0.891,0.896,19.22,18.74,19.85,18.48,17.99,19.11,0,0,0,0,0,0,0.103,0,0.0302,0.38,0.62,0.38,38.6
847663200000,1996,11,1996,2,6,7,0.0872,0.0302,0.057,3487.83,22.24,22.24,20.76,1,1,1,144.3,139.8,151.3,94.26,89.77,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.347,0.331,0.358,94.26,89.77,101.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0774,0.0815,0.00376,0.00338,0.00436,0.00015,0.00013,0.00017,0.153,0.145,0.165,0.006,0.0057,0.0065,25.35,25.34,25.36,0.917,0.912,0.922,0.966,0.964,0.969,0.886,0.884,0.889,21.49,20.57,22.94,20.76,19.84,22.24,0,0,0,0,0,0,0.115,0,0.0302,0.35,0.65,0.35,40
848268000000,1996,11,1996,2,7,7,0.0939,0.0302,0.0637,3900.8,23.75,23.75,23.22,1,1,1,155.3,153.4,157.5,105.3,103.4,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.322,0.317,0.326,105.3,103.4,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0823,0.0837,0.0047,0.00454,0.00489,0.00018,0.00018,0.00019,0.172,0.169,0.176,0.0068,0.0066,0.0069,25.34,25.34,25.34,0.915,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.889,23.94,23.48,24.49,23.22,22.77,23.75,0,0,0,0,0,0,0.129,0,0.0302,0.32,0.68,0.32,41.5
848872800000,1996,11,1996,2,8,7,0.1,0.031,0.0691,4264.08,26.59,26.59,25.38,1,1,1,165.6,158.4,169.3,114.3,108.1,51.29,50,59,4.06e-15,-1.421e-14,1.421e-14,0.31,0.295,0.353,114.3,108.1,119.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.084,0.0879,0.00547,0.00494,0.00589,0.00021,0.00019,0.00023,0.189,0.178,0.197,0.0074,0.007,0.0077,25.34,25.34,25.36,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.889,0.897,26.17,24.64,27.41,25.38,23.9,26.59,0,0,0,0,0,0,0.141,0,0.0309,0.31,0.69,0.31,42.6
849477600000,1996,12,1996,3,9,7,0.103,0.0357,0.0677,4169.83,25.48,25.48,24.82,1,1,1,170.9,167.9,173.7,111.9,108.9,59,59,59,-6.09e-15,-1.421e-14,0,0.345,0.34,0.351,111.9,108.9,114.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0867,0.0856,0.0876,0.00526,0.00501,0.0055,0.00021,0.0002,0.00022,0.186,0.18,0.19,0.0073,0.0071,0.0075,25.36,25.36,25.36,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.89,0.894,25.59,24.84,26.27,24.82,24.1,25.48,0,0,0,0,0,0,0.138,0,0.0353,0.35,0.66,0.34,40.5
