datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.651,0.196,0.455,28182.7,59.84,59.84,37.88,2,1,1.1935483870967742,243,174.8,347,170,101.8,73,73,73,4.584e-16,-2.842e-14,2.842e-14,0.313,0.21,0.418,170,101.8,274,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.109,0.0849,0.146,0.0108,0.0044,0.0283,0.00043,0.00017,0.0011,0.259,0.169,0.383,0.01,0.0066,0.015,25.09,24.56,25.39,0.935,0.912,0.959,0.972,0.97,0.98,0.909,0.884,0.939,33.52,23.1,51.52,32.53,22.4,48.2,0,0,0,0,0,0,0.21,0,0.196,0.3,0.7,0.3,43.3
728517600000,1993,2,1992,5,28,1.49,0.206,1.28,73589.1,167.8,167.8,109.5,4,2,2.6785714285714284,616.1,356.6,945.6,531.1,271.6,85,85,85,2.03e-15,0,5.684e-14,0.151,0.0899,0.238,531.1,271.6,860.6,990,990,990,966.3,965.2,967.7,23.7,22.3,24.8,0.266,0.146,0.48,0.167,0.0272,0.356,0.0072,0.0011,0.016,0.639,0.299,1.07,0.027,0.012,0.048,23.04,21.25,24.52,0.951,0.934,0.958,0.976,0.97,0.98,0.929,0.906,0.939,41.73,30.5,51.69,40.58,29.59,48.2,0,0,0,0,0,0,0.608,0,0.21,0.14,0.86,0.14,49.4
730936800000,1993,3,1992,6,31,3.67,0.392,2.8,136847,192.8,192.8,183.9,4,4,4,1370,976.6,1894,1223,847.6,146.4,129,183,179.5,-1.137e-13,664.7,0.111,0.0681,0.154,1044,847.6,1100,990,990,990,969.1,967.8,970.8,20.9,19.2,22.2,0.765,0.482,0.926,0.553,0.349,0.648,0.027,0.016,0.034,1.6,1.06,1.87,0.077,0.048,0.097,19.32,17.37,21.13,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.936,46.97,41.91,50.04,45.98,41.07,48.2,0,0,0,0,0,0,1.02,0,0.87,0.11,0.76,0.24,37.3
733615200000,1993,4,1992,7,30,5.93,0.443,2.85,117438,173.2,173.2,163.1,4,4,4,2289,1925,2476,2118,1777,171,148,217,1018,677.2,1224,0.0746,0.0599,0.0926,1100,1100,1100,990,990,990,971.8,970.9,972.2,18.2,17.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.098,0.11,16.33,15.88,17.27,0.946,0.945,0.949,0.979,0.977,0.98,0.926,0.923,0.93,41.67,40.44,44.19,40.78,39.51,43.3,0,0,0,0,0,0,0.906,0,3.08,0.075,0.48,0.52,19.8
736207200000,1993,5,1992,8,31,4.79,0.739,2.93,132349,192.5,192.5,177.9,4,4,4,1789,1282,2317,1513,1006,276,276,276,417.4,0,941,0.159,0.119,0.215,1095,1006,1100,990,990,990,970.4,968.8,971.9,19.6,18.1,21.2,0.894,0.68,0.926,0.637,0.437,0.648,0.033,0.021,0.036,1.83,1.4,1.87,0.094,0.066,0.1,17.79,16.26,19.81,0.95,0.946,0.955,0.98,0.979,0.98,0.931,0.926,0.936,45.38,41.48,49.12,44.47,40.61,48.13,0,0,0,0,0,0,0.988,0,1.86,0.15,0.61,0.39,27.6
738885600000,1993,6,1992,9,30,2.45,0.417,2.03,109338,192.8,192.8,151.9,4,3,3.433333333333333,943.8,770.3,1244,782.8,609.3,161,161,161,3.79e-15,-1.137e-13,1.137e-13,0.174,0.129,0.209,782.8,609.3,1083,990,990,990,967.6,967,968.7,22.4,21.3,23,0.444,0.309,0.768,0.319,0.208,0.61,0.014,0.009,0.029,1.01,0.734,1.67,0.046,0.032,0.079,21.34,19.66,22.28,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.48,39.42,51.7,44.37,38.43,48.2,0,0,0,0,0,0,0.844,0,0.42,0.17,0.83,0.17,44.6
741477600000,1993,7,1992,10,31,1.67,0.573,1.1,63323.6,117.6,117.6,85.11,3,2,2.2580645161290325,622.7,510.3,762.4,409,283.3,213.8,186,227,-5.501e-15,-5.684e-14,5.684e-14,0.351,0.244,0.445,409,283.3,576.4,990,990,990,966.4,965.9,966.9,23.6,23.1,24.1,0.213,0.164,0.293,0.0939,0.0327,0.186,0.004,0.0014,0.0081,0.494,0.33,0.681,0.021,0.014,0.03,23.13,22.37,23.77,0.949,0.937,0.957,0.974,0.97,0.98,0.924,0.909,0.938,39,30.96,52.4,37.83,30.03,48.2,0,0,0,0,0,0,0.473,0,0.57,0.34,0.66,0.34,37.9
744156000000,1993,8,1992,11,31,1.13,0.493,0.638,38368.7,68.36,68.36,51.57,2,1,1.5161290322580645,422,355.8,504.5,238,171.8,184,184,184,-2.75e-15,-2.842e-14,2.842e-14,0.441,0.365,0.517,238,171.8,320.5,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.145,0.121,0.174,0.0213,0.0104,0.0503,0.00087,0.00042,0.0021,0.334,0.258,0.408,0.014,0.011,0.017,24.17,23.75,24.52,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.52,25.66,51.84,36.44,24.89,48.2,0,0,0,0,0,0,0.287,0,0.492,0.44,0.56,0.44,34
746834400000,1993,9,1992,12,30,0.775,0.358,0.418,25917.3,48.2,48.2,36,1,1,1,299.2,261.7,352.2,161.2,123.7,138,138,138,0,-2.842e-14,2.842e-14,0.465,0.392,0.527,161.2,123.7,214.2,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.113,0.1,0.132,0.00945,0.00627,0.014,0.00038,0.00025,0.00056,0.283,0.216,0.378,0.011,0.0085,0.015,24.81,24.46,25.04,0.942,0.928,0.957,0.974,0.97,0.98,0.917,0.9,0.938,36.95,28.19,49.19,36,27.35,48.2,0,0,0,0,0,0,0.2,0,0.357,0.46,0.54,0.46,33.4
749426400000,1993,10,1993,1,31,0.606,0.271,0.335,19069.9,33.33,33.33,25.63,1,1,1,226.4,200.2,259.3,125.2,103.2,101.2,97,110,-2.292e-15,-1.421e-14,1.421e-14,0.448,0.414,0.485,125.2,103.2,149.3,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0963,0.0878,0.106,0.00639,0.00452,0.00844,0.00025,0.00018,0.00033,0.214,0.174,0.259,0.0084,0.0068,0.01,25.23,25,25.42,0.839,0,0.939,0.876,0,0.97,0.813,0,0.911,26.42,0,34.36,25.63,0,33.33,0,3,0,0,0.0968,0,0.142,0.0968,0.271,0.45,0.55,0.45,31.5
752104800000,1993,11,1993,2,30,0.573,0.219,0.355,19821.1,39.11,39.11,27.53,1,1,1,221.2,199.9,239.3,136.9,106.9,84.33,67,93,-4.737e-16,-1.421e-14,1.421e-14,0.384,0.28,0.465,136.9,106.9,172.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0983,0.0888,0.109,0.00739,0.00484,0.0104,0.00029,0.00019,0.00041,0.233,0.18,0.294,0.0092,0.007,0.012,25.24,25.07,25.42,0.81,0,0.946,0.842,0,0.976,0.786,0,0.923,28.35,0,40.07,27.53,0,39.11,0,4,0,0,0.133,0,0.153,0.133,0.218,0.38,0.62,0.38,34.6
754696800000,1993,12,1993,3,31,0.696,0.174,0.522,32711.3,50.12,50.12,43.97,2,1,1.096774193548387,259.8,233,288.2,195,156,64.81,59,77,-4.584e-15,-2.842e-14,2.842e-14,0.252,0.205,0.33,195,156,229.2,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.117,0.104,0.128,0.0123,0.00901,0.0152,0.00049,0.00035,0.00061,0.32,0.238,0.385,0.013,0.0095,0.015,24.95,24.79,25.14,0.949,0.922,0.959,0.977,0.97,0.98,0.927,0.894,0.94,42.76,25.61,52.04,41.55,24.84,48.2,0,0,0,0,0,0,0.244,0,0.174,0.25,0.75,0.25,47
757375200000,1994,1,1993,4,31,1.16,0.196,0.961,57222.1,127,127,76.91,3,1,2.064516129032258,431.9,289.9,684.2,358.9,216.9,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.183,0.107,0.252,358.9,216.9,611.2,990,990,990,965.5,964.9,966.6,24.5,23.4,25.1,0.179,0.125,0.295,0.0728,0.0142,0.209,0.003,0.00056,0.009,0.432,0.241,0.722,0.018,0.0096,0.031,24.05,22.64,24.86,0.946,0.922,0.959,0.975,0.97,0.98,0.922,0.895,0.939,39.12,25.61,52.51,37.8,24.84,48.2,0,0,0,0,0,0,0.427,0,0.199,0.17,0.83,0.17,49.3
760053600000,1994,2,1993,5,28,2.35,0.304,2.04,108106,192.8,192.8,160.9,4,3,3.5714285714285716,971.8,705.2,1268,846.3,600.2,125.6,105,137,2.548,-1.137e-13,30.58,0.131,0.108,0.154,843.7,600.2,1100,990,990,990,967.7,966.7,968.7,22.3,21.3,23.3,0.495,0.294,0.792,0.372,0.202,0.648,0.017,0.0087,0.03,1.13,0.709,1.74,0.051,0.03,0.082,21.14,19.52,22.57,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.56,39.56,51.66,45.17,38.57,48.2,0,0,0,0,0,0,0.894,0,0.31,0.13,0.87,0.13,46
762472800000,1994,3,1993,6,31,3.72,0.49,2.94,142256,192.8,192.8,191.2,4,4,4,1388,1271,1490,1205,1088,183,183,183,106.1,0,207.2,0.132,0.123,0.144,1099,1088,1100,990,990,990,969.1,968.8,969.5,20.9,20.5,21.2,0.839,0.778,0.884,0.645,0.62,0.648,0.031,0.029,0.032,1.78,1.7,1.83,0.085,0.08,0.089,19.09,18.72,19.55,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49,48.06,50.04,47.8,47.1,48.2,0,0,0,0,0,0,1.06,0,0.78,0.13,0.79,0.21,38.2
765151200000,1994,4,1993,7,30,2.62,0.344,2.26,118927,192.8,192.8,165.2,4,3,3.6333333333333333,1011,781.1,1333,878.7,656.1,132.7,125,148,5.967,0,84.79,0.133,0.111,0.16,872.7,656.1,1100,990,990,990,967.9,967,968.9,22.1,21.1,23,0.53,0.332,0.831,0.392,0.239,0.648,0.018,0.01,0.031,1.19,0.809,1.78,0.054,0.035,0.084,20.94,19.28,22.17,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.96,39.86,52.28,45.61,38.89,48.2,0,0,0,0,0,0,0.918,0,0.36,0.13,0.86,0.14,45.4
767743200000,1994,5,1993,8,31,1.69,0.394,1.3,75154.5,128.2,128.2,101,3,2,2.4516129032258065,631.2,513,774.8,484.2,366,147,147,147,-5.501e-15,-5.684e-14,5.684e-14,0.237,0.19,0.287,484.2,366,627.8,990,990,990,966.4,965.9,967,23.6,23,24.1,0.239,0.186,0.317,0.133,0.0718,0.22,0.0057,0.003,0.0096,0.584,0.447,0.762,0.025,0.019,0.033,23,22.24,23.64,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.02,35.07,52.08,41.85,34.01,48.2,0,0,0,0,0,0,0.561,0,0.39,0.23,0.77,0.23,44.5
770421600000,1994,6,1993,9,30,1.13,0.308,0.819,49227.6,83.99,83.99,68.37,2,2,2,435.1,373,506.7,316.1,254,119,119,119,0,0,0,0.276,0.235,0.319,316.1,254,387.7,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.167,0.145,0.192,0.0482,0.0189,0.082,0.002,0.00076,0.0034,0.371,0.277,0.478,0.015,0.011,0.02,24.07,23.64,24.46,0.942,0.93,0.953,0.972,0.97,0.98,0.916,0.903,0.934,35.15,28.34,42.85,34.19,27.49,42,0,0,0,0,0,0,0.38,0,0.311,0.27,0.72,0.28,43.6
773013600000,1994,7,1993,10,31,0.862,0.289,0.573,35242.2,56.71,56.71,47.37,2,1,1.3225806451612903,322,280.9,369.5,214,172.9,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.338,0.292,0.385,214,172.9,261.5,990,990,990,965,964.8,965.2,25,24.8,25.2,0.129,0.115,0.146,0.0142,0.0104,0.0224,0.00057,0.00041,0.00091,0.321,0.248,0.399,0.013,0.01,0.016,24.67,24.47,24.88,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.896,0.94,39.99,25.74,52.47,38.78,24.97,48.2,0,0,0,0,0,0,0.263,0,0.289,0.34,0.66,0.34,40.9
775692000000,1994,8,1993,11,31,0.647,0.249,0.398,24837.2,42.1,42.1,33.38,1,1,1,241.7,212.2,278.4,148.7,119.2,93,93,93,9.168e-16,-2.842e-14,2.842e-14,0.387,0.334,0.438,148.7,119.2,185.4,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.104,0.0938,0.117,0.00839,0.00588,0.0115,0.00033,0.00023,0.00046,0.256,0.203,0.321,0.01,0.008,0.013,25.1,24.86,25.32,0.938,0.924,0.95,0.972,0.97,0.98,0.911,0.897,0.931,34.34,27.37,42.96,33.38,26.55,42.1,0,0,0,0,0,0,0.185,0,0.249,0.38,0.62,0.38,38.4
778370400000,1994,9,1993,12,30,0.459,0.187,0.272,16796.5,30.97,30.97,23.33,1,1,1,177,152.6,209.8,105,80.62,72,72,72,0,-1.421e-14,1.421e-14,0.41,0.343,0.472,105,80.62,137.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0781,0.0983,0.00467,0.0026,0.00746,0.00018,0.0001,0.00029,0.176,0.132,0.234,0.0069,0.0052,0.0092,25.37,25.31,25.38,0.923,0.911,0.934,0.967,0.96,0.97,0.893,0.882,0.906,24.11,18.72,31.92,23.33,17.97,30.97,0,0,0,0,0,0,0.13,0,0.187,0.41,0.59,0.41,36.6
780962400000,1994,10,1994,1,31,0.387,0.139,0.247,15146.7,22.02,22.02,20.36,1,1,1,144.3,137.6,152.3,92.33,85.58,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.361,0.341,0.378,92.33,85.58,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0763,0.0815,0.0036,0.00302,0.00428,0.00014,0.00012,0.00017,0.149,0.137,0.164,0.0059,0.0054,0.0064,25.35,25.34,25.36,0.919,0.911,0.926,0.965,0.962,0.969,0.887,0.883,0.892,21.09,19.72,22.72,20.36,18.98,22.02,0,0,0,0,0,0,0.113,0,0.14,0.36,0.64,0.36,39.1
783640800000,1994,11,1994,2,30,0.372,0.13,0.243,14858.9,24.34,24.34,20.64,1,1,1,143.6,138.9,160,93.59,88.95,50,50,50,1.895e-15,-1.421e-14,1.421e-14,0.349,0.313,0.36,93.59,88.95,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0772,0.0846,0.0037,0.00331,0.0051,0.00015,0.00013,0.0002,0.151,0.143,0.181,0.0059,0.0056,0.0071,25.35,25.34,25.36,0.918,0.912,0.923,0.966,0.964,0.97,0.887,0.883,0.89,21.37,20.41,25.09,20.64,19.67,24.34,0,0,0,0,0,0,0.115,0,0.129,0.35,0.65,0.35,39.9
786232800000,1994,12,1994,3,31,0.461,0.158,0.303,18691.5,30.02,30.02,25.12,1,1,1,172.2,164.7,192.5,113.2,105.7,59,59,59,1.834e-15,-1.421e-14,1.421e-14,0.343,0.306,0.358,113.2,105.7,133.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0871,0.0845,0.0943,0.00537,0.00473,0.0071,0.00021,0.00019,0.00028,0.188,0.174,0.224,0.0074,0.0068,0.0088,25.36,25.35,25.36,0.92,0.915,0.932,0.97,0.97,0.97,0.892,0.887,0.904,25.9,24.03,30.95,25.12,23.31,30.02,0,0,0,0,0,0,0.14,0,0.158,0.34,0.66,0.34,40.5
788911200000,1995,1,1994,4,31,0.537,0.196,0.341,21215.9,32.36,32.36,28.52,1,1,1,200.4,183,216.9,127.4,110,73,73,73,1.375e-15,-1.421e-14,1.421e-14,0.365,0.337,0.399,127.4,110,143.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0939,0.0878,0.0997,0.00658,0.0051,0.00798,0.00026,0.0002,0.00031,0.215,0.184,0.244,0.0084,0.0072,0.0096,25.35,25.25,25.39,0.928,0.918,0.936,0.97,0.97,0.97,0.9,0.89,0.908,29.4,25.12,33.36,28.52,24.37,32.36,0,0,0,0,0,0,0.158,0,0.196,0.36,0.64,0.36,39.5
791589600000,1995,2,1994,5,28,0.603,0.206,0.397,24820.4,48.2,48.2,36.94,1,1,1,249.3,216.1,307.1,164.3,131.1,85,85,85,3.045e-15,0,2.842e-14,0.344,0.277,0.393,164.3,131.1,222.1,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.108,0.0963,0.128,0.00972,0.00689,0.0146,0.00038,0.00027,0.00058,0.282,0.223,0.385,0.011,0.0087,0.015,25.04,24.68,25.28,0.943,0.931,0.959,0.973,0.97,0.98,0.917,0.903,0.939,38.05,30.25,51.54,36.94,29.34,48.2,0,0,0,0,0,0,0.205,0,0.206,0.34,0.66,0.34,41.2
794008800000,1995,3,1994,6,31,1.16,0.287,0.873,52710.1,84.86,84.86,70.85,2,1,1.903225806451613,433.1,314.5,498,326.1,207.5,107,107,107,-9.168e-16,-2.842e-14,2.842e-14,0.253,0.215,0.34,326.1,207.5,391,990,990,990,965.5,965,965.8,24.5,24.2,25,0.168,0.126,0.191,0.0546,0.0134,0.0835,0.0022,0.00053,0.0035,0.4,0.249,0.481,0.016,0.01,0.02,24.06,23.68,24.67,0.947,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,38.75,25.89,51.57,37.74,25.11,48.2,0,0,0,0,0,0,0.394,0,0.287,0.25,0.75,0.25,45.4
796687200000,1995,4,1994,7,30,1.13,0.324,0.804,48236.9,79.13,79.13,67,2,2,2,435.3,382.3,490.9,310.3,257.3,125,125,125,0,0,0,0.288,0.255,0.327,310.3,257.3,365.9,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.166,0.147,0.185,0.0455,0.0205,0.0717,0.0019,0.00083,0.003,0.363,0.283,0.446,0.015,0.011,0.018,24.08,23.74,24.41,0.942,0.931,0.951,0.971,0.97,0.977,0.914,0.903,0.929,34.51,28.67,40.49,33.5,27.81,39.56,0,0,0,0,0,0,0.372,0,0.326,0.29,0.71,0.29,42.7
799279200000,1995,5,1994,8,31,0.806,0.394,0.412,25326.6,48.2,48.2,34.04,1,1,1,300.8,241.5,376,153.8,94.49,147,147,147,-1.834e-15,-2.842e-14,2.842e-14,0.498,0.391,0.609,153.8,94.49,229,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.111,0.0897,0.137,0.00882,0.00378,0.0152,0.00035,0.00015,0.00062,0.27,0.164,0.404,0.011,0.0065,0.016,24.81,24.32,25.19,0.937,0.912,0.959,0.973,0.966,0.98,0.912,0.882,0.939,35.11,21.31,52.33,34.04,20.58,48.2,0,0,0,0,0,0,0.189,0,0.394,0.49,0.51,0.49,31.4
801957600000,1995,6,1994,9,30,0.539,0.308,0.231,7703.14,26.46,26.46,10.7,1,1,1,207.9,183.5,238.5,88.94,64.52,119,119,119,0,-1.421e-14,1.421e-14,0.576,0.499,0.648,88.94,64.52,119.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0863,0.0777,0.0971,0.00331,0.00123,0.00591,0.00013,0.000048,0.00023,0.152,0.109,0.207,0.006,0.0042,0.0082,25.37,25.16,25.46,0.428,0,0.925,0.452,0,0.97,0.415,0,0.897,11.04,0,27.28,10.7,0,26.46,0,16,0,0,0.533,0,0.0594,0.533,0.308,0.57,0.43,0.57,14.3
804549600000,1995,7,1994,10,31,0.434,0.289,0.0909,0,0,0,0,1,0,0.5483870967741935,162,147.2,182.2,53.99,39.15,108,108,108,20.07,-1.421e-14,49.27,0.669,0.593,0.734,33.92,0,74.15,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0733,0.0708,0.0797,0.000553,0,0.00205,0.000022,0,0.00008,0.0881,0.0708,0.124,0.0035,0.0028,0.0049,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,14,17,0,0.452,0.548,0,0,1,0.3431,0.67,0.21,0.79,0
807228000000,1995,8,1994,11,31,0.341,0.249,0.00891,0,0,0,0,1,0,0.06451612903225806,127.4,114.1,145.2,34.41,21.06,93,93,93,31.09,7.105e-15,48.96,0.733,0.64,0.815,3.326,0,52.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000853,0,0.00019,3.3e-7,0,0.0000075,0.0716,0.0708,0.084,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,29,2,0,0.935,0.0645,0,0,1,0.3321,0.73,0.026,0.97,0
809906400000,1995,9,1994,12,30,0.242,0.187,0,0,0,0,0,0,0,0,93.42,81.8,112.2,21.42,9.8,72,72,72,21.42,9.8,40.15,0.777,0.642,0.88,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.242,0.77,0,1,0
812498400000,1995,10,1995,1,31,0.199,0.139,0,0,0,0,0,0,0,0,74.26,69.49,80.98,22.26,17.49,52,52,52,22.26,17.49,28.98,0.702,0.642,0.748,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.199,0.7,0,1,0
815176800000,1995,11,1995,2,30,0.244,0.13,0.056,666.614,14.26,14.26,0.9259,1,0,0.36666666666666664,94.17,79.73,116.6,44.17,29.73,50,50,50,22.55,-7.105e-15,49.41,0.54,0.429,0.627,21.62,0,66.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000279,0,0.00141,0.000011,0,0.000055,0.0792,0.0708,0.105,0.0031,0.0028,0.0041,25.42,25.4,25.43,0.0592,0,0.895,0.064,0,0.96,0.0568,0,0.859,0.9644,0,14.85,0.9259,0,14.26,19,9,0,0.633,0.3,0,0.00514,0.933,0.188,0.53,0.23,0.77,2.73
817768800000,1995,12,1995,3,31,0.351,0.158,0.193,11243.8,17.37,17.37,15.11,1,1,1,131.1,118,136.6,72.09,59.01,59,59,59,-2.292e-16,-1.421e-14,1.421e-14,0.45,0.432,0.5,72.09,59.01,77.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0708,0.0746,0.00188,0.000766,0.00235,0.000074,0.00003,0.000092,0.114,0.0938,0.124,0.0045,0.0037,0.0049,25.39,25.38,25.41,0.868,0,0.94,0.898,0,0.96,0.833,0,0.903,15.74,0,18.09,15.11,0,17.37,0,2,0,0,0.0645,0,0.084,0.0645,0.158,0.45,0.55,0.45,32
820447200000,1996,1,1995,4,31,0.483,0.196,0.287,16822.6,41.57,41.57,22.61,1,1,1,180.2,133.6,255.6,107.2,60.59,73,73,73,-1.146e-15,-1.421e-14,1.421e-14,0.42,0.286,0.546,107.2,60.59,182.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0868,0.0708,0.113,0.00486,0.0009,0.0113,0.00019,0.000035,0.00045,0.179,0.096,0.314,0.007,0.0038,0.012,25.33,24.96,25.4,0.836,0,0.949,0.874,0,0.98,0.809,0,0.93,23.34,0,42.42,22.61,0,41.57,0,3,0,0,0.0968,0,0.126,0.0968,0.196,0.41,0.59,0.41,34.8
823125600000,1996,2,1995,5,29,0.829,0.213,0.616,37474.8,69.09,69.09,53.84,2,1,1.7241379310344827,330.8,264.6,402.9,245.8,179.6,85,85,85,-1.96e-15,-2.842e-14,2.842e-14,0.26,0.211,0.321,245.8,179.6,317.9,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.137,0.113,0.162,0.0207,0.011,0.0491,0.00083,0.00044,0.002,0.304,0.246,0.392,0.012,0.0098,0.016,24.64,24.22,24.93,0.938,0.923,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.43,25.97,52.36,33.29,25.19,48.2,0,0,0,0,0,0,0.299,0,0.213,0.26,0.74,0.26,45.2
825631200000,1996,3,1995,6,31,1.55,0.287,1.26,73650.3,131.5,131.5,98.99,3,2,2.4193548387096775,577.5,415.8,747.7,470.5,308.8,107,107,107,1.834e-15,-5.684e-14,5.684e-14,0.191,0.143,0.257,470.5,308.8,640.7,990,990,990,966.2,965.5,966.9,23.8,23.1,24.5,0.23,0.162,0.319,0.127,0.0447,0.229,0.0054,0.0018,0.0099,0.563,0.358,0.779,0.024,0.015,0.034,23.26,22.33,24.17,0.952,0.942,0.958,0.977,0.97,0.98,0.93,0.914,0.939,42.33,34.47,52.34,41.17,33.44,48.2,0,0,0,0,0,0,0.55,0,0.29,0.19,0.81,0.19,47.5
828309600000,1996,4,1995,7,30,1.82,0.324,1.49,85371.1,130.3,130.3,118.6,3,2,2.8666666666666667,700.9,572.2,762,575.9,447.2,125,125,125,1.895e-15,-5.684e-14,5.684e-14,0.18,0.164,0.218,575.9,447.2,637,990,990,990,966.7,966.2,966.9,23.3,23.1,23.8,0.287,0.214,0.321,0.187,0.11,0.226,0.008,0.0046,0.0098,0.689,0.535,0.777,0.03,0.023,0.034,22.61,22.28,23.26,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,42.77,35.16,52.02,41.66,34.11,48.2,0,0,0,0,0,0,0.659,0,0.33,0.18,0.82,0.18,46.9
830901600000,1996,5,1995,8,31,1.18,0.394,0.783,46957.7,89.04,89.04,63.12,2,1,1.7741935483870968,439.2,346.6,562.1,292.2,199.6,147,147,147,-5.501e-15,-5.684e-14,5.684e-14,0.342,0.262,0.424,292.2,199.6,415.1,990,990,990,965.6,965.1,966.1,24.4,23.9,24.9,0.159,0.127,0.203,0.0405,0.0127,0.0949,0.0017,0.00051,0.004,0.372,0.255,0.52,0.015,0.01,0.022,24.06,23.35,24.52,0.945,0.924,0.959,0.974,0.97,0.98,0.921,0.897,0.94,38.03,25.9,52.35,36.89,25.12,48.2,0,0,0,0,0,0,0.351,0,0.397,0.33,0.66,0.34,39.8
833580000000,1996,6,1995,9,30,0.764,0.308,0.455,28336.3,48.2,48.2,39.36,1,1,1,294.7,255.8,343.1,175.7,136.8,119,119,119,-2.842e-15,-2.842e-14,2.842e-14,0.407,0.347,0.465,175.7,136.8,224.1,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.117,0.103,0.134,0.0107,0.00738,0.0148,0.00043,0.00029,0.00059,0.307,0.238,0.394,0.012,0.0094,0.016,24.8,24.49,25.04,0.947,0.934,0.959,0.975,0.97,0.98,0.923,0.906,0.94,40.48,31.37,51.6,39.36,30.43,48.2,0,0,0,0,0,0,0.219,0,0.309,0.4,0.6,0.4,37.1
836172000000,1996,7,1995,10,31,0.602,0.289,0.312,17218.6,32.32,32.32,23.14,1,1,1,224.6,201.4,252.8,116.6,93.41,108,108,108,4.584e-16,-1.421e-14,1.421e-14,0.483,0.427,0.536,116.6,93.41,144.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0947,0.0865,0.105,0.00567,0.00369,0.00806,0.00022,0.00014,0.00032,0.2,0.159,0.251,0.0079,0.0062,0.0099,25.25,25.04,25.43,0.805,0,0.937,0.845,0,0.97,0.78,0,0.909,23.86,0,33.32,23.14,0,32.32,0,4,0,0,0.129,0,0.129,0.129,0.29,0.48,0.52,0.48,28.6
838850400000,1996,8,1995,11,31,0.453,0.249,0.204,0,0,0,0,1,1,1,169.1,147.5,200,76.09,54.54,93,93,93,-2.063e-15,-1.421e-14,1.421e-14,0.554,0.465,0.63,76.09,54.54,107,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0786,0.071,0.0895,0.00222,0.000386,0.00485,0.000087,0.000015,0.00019,0.126,0.0875,0.181,0.0049,0.0034,0.0071,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.55,0.45,0.55,0
841528800000,1996,9,1995,12,30,0.317,0.187,0.0689,2106.4,16.41,16.41,2.926,1,0,0.43333333333333335,122.3,107.1,145.6,50.3,35.07,72,72,72,23.72,-1.421e-14,49.84,0.593,0.494,0.672,26.58,0,73.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0756,0.000418,0,0.00201,0.000016,0,0.000079,0.0828,0.0708,0.12,0.0032,0.0028,0.0047,25.42,25.38,25.43,0.18,0,0.933,0.192,0,0.96,0.173,0,0.895,3.047,0,17.09,2.926,0,16.41,17,7,0,0.567,0.233,0,0.0163,0.8,0.2481,0.59,0.22,0.78,6.64
844120800000,1996,10,1996,1,31,0.264,0.139,0.0358,0,0,0,0,1,0,0.25806451612903225,98.39,93.67,106.3,46.39,41.67,52,52,52,33.03,0,49.88,0.529,0.489,0.555,13.37,0,54.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000393,0,0.000361,0.0000015,0,0.000014,0.0741,0.0708,0.0869,0.0029,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,23,8,0,0.742,0.258,0,0,1,0.2282,0.53,0.14,0.86,0
846799200000,1996,11,1996,2,30,0.31,0.13,0.168,7900.73,20.53,20.53,10.97,1,0,0.9,119.5,96.68,143.2,69.48,46.68,50,50,50,4.823,-1.421e-14,49.96,0.425,0.349,0.517,64.65,0,93.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0708,0.0786,0.00167,0,0.00367,0.000066,0,0.00014,0.11,0.0708,0.151,0.0043,0.0028,0.0059,25.39,25.35,25.43,0.582,0,0.938,0.609,0,0.966,0.56,0,0.901,11.41,0,21.26,10.97,0,20.53,3,8,0,0.1,0.267,0,0.061,0.367,0.142,0.42,0.54,0.46,25.5
849391200000,1996,12,1996,3,31,0.424,0.158,0.266,16369.9,28.3,28.3,22,1,1,1,158.4,142.1,185.3,99.38,83.07,59,59,59,2.75e-15,-1.421e-14,1.421e-14,0.375,0.318,0.415,99.38,83.07,126.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0823,0.0765,0.0917,0.0042,0.00281,0.00648,0.00016,0.00011,0.00025,0.163,0.134,0.211,0.0064,0.0053,0.0083,25.36,25.35,25.37,0.921,0.912,0.93,0.967,0.961,0.97,0.89,0.883,0.901,22.75,19.21,29.17,22,18.47,28.3,0,0,0,0,0,0,0.122,0,0.158,0.37,0.63,0.37,38.6
852069600000,1997,1,1996,4,31,0.668,0.196,0.473,29229.4,69.99,69.99,39.29,2,1,1.2258064516129032,249.5,185.6,394.4,176.5,112.5,73,73,73,3.209e-15,-2.842e-14,2.842e-14,0.308,0.185,0.393,176.5,112.5,321.4,990,990,990,964.7,964.4,965.4,25.3,24.6,25.6,0.111,0.0887,0.162,0.0128,0.00532,0.0507,0.00051,0.00021,0.0021,0.264,0.188,0.378,0.01,0.0074,0.015,25.06,24.26,25.39,0.936,0.92,0.958,0.972,0.97,0.98,0.909,0.892,0.939,33.6,25.76,50.79,32.64,24.99,48.2,0,0,0,0,0,0,0.218,0,0.195,0.29,0.71,0.29,43.8
854748000000,1997,2,1996,5,28,1.69,0.219,1.47,83274,155.3,155.3,123.9,4,2,2.8214285714285716,698.8,418.8,894.5,608.1,333.8,90.71,85,105,2.03e-15,-5.684e-14,5.684e-14,0.134,0.107,0.203,608.1,333.8,789.5,990,990,990,966.7,965.5,967.5,23.3,22.5,24.5,0.301,0.168,0.421,0.211,0.0565,0.321,0.0091,0.0023,0.014,0.744,0.392,1.01,0.032,0.016,0.045,22.57,21.57,24.12,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,45.24,35.86,52.23,43.92,34.78,48.2,0,0,0,0,0,0,0.688,0,0.22,0.13,0.87,0.13,49.3
857167200000,1997,3,1996,6,31,2.45,0.325,2.13,113465,164.1,164.1,152.5,4,3,3.5483870967741935,915.7,866.9,975.2,794.5,759.9,121.2,107,129,0,0,0,0.132,0.119,0.145,794.5,759.9,846.2,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.432,0.396,0.481,0.324,0.307,0.349,0.014,0.014,0.016,1,0.935,1.06,0.045,0.041,0.048,21.43,21.14,21.65,0.955,0.952,0.957,0.979,0.975,0.98,0.934,0.928,0.937,45.71,39.32,52.32,43.57,38.32,48.2,0,0,0,0,0,0,0.847,0,0.32,0.13,0.87,0.13,46.3
859845600000,1997,4,1996,7,30,3.37,0.344,2.69,132583,192.8,192.8,184.1,4,4,4,1301,912.2,1517,1168,787.2,132.7,125,148,132.2,-1.137e-13,279.3,0.104,0.0831,0.137,1036,787.2,1100,990,990,990,968.8,967.5,969.5,21.2,20.5,22.5,0.766,0.429,0.909,0.564,0.32,0.648,0.027,0.014,0.032,1.61,0.957,1.86,0.077,0.043,0.091,19.54,18.6,21.49,0.953,0.952,0.956,0.98,0.975,0.98,0.934,0.929,0.937,47.09,39.52,50.45,46.04,38.53,48.2,0,0,0,0,0,0,1.02,0,0.68,0.1,0.8,0.2,39.3
862437600000,1997,5,1996,8,31,2.56,0.433,2.12,113497,192.8,192.8,152.6,4,3,3.4516129032258065,956.1,718.2,1358,794.6,571.2,161.5,147,192,2.817,-1.137e-13,66.21,0.171,0.141,0.205,791.8,571.2,1100,990,990,990,967.7,966.8,969,22.3,21,23.2,0.458,0.285,0.824,0.333,0.183,0.648,0.015,0.0079,0.031,1.04,0.667,1.77,0.047,0.029,0.085,21.29,19.2,22.56,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.39,39.87,52.02,44.25,38.9,48.2,0,0,0,0,0,0,0.848,0,0.44,0.17,0.83,0.17,44.3
865116000000,1997,6,1996,9,30,1.48,0.308,1.17,68549.3,121.3,121.3,95.21,3,2,2.3333333333333335,570.2,462.8,705.9,451.2,343.8,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.212,0.169,0.257,451.2,343.8,586.9,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.221,0.176,0.291,0.114,0.0613,0.193,0.0048,0.0025,0.0083,0.542,0.412,0.691,0.023,0.017,0.03,23.3,22.59,23.91,0.953,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.62,35.16,52.17,41.42,34.11,48.2,0,0,0,0,0,0,0.529,0,0.31,0.21,0.79,0.21,46.3
867708000000,1997,7,1996,10,31,1.04,0.362,0.683,41201.5,69.32,69.32,55.38,2,1,1.6774193548387097,390.1,334.6,457.1,255.1,199.6,135,135,135,-2.75e-15,-2.842e-14,2.842e-14,0.349,0.295,0.404,255.1,199.6,322.1,990,990,990,965.3,965.1,965.7,24.7,24.3,24.9,0.146,0.127,0.17,0.0245,0.0127,0.051,0.001,0.00051,0.0021,0.332,0.253,0.404,0.013,0.01,0.016,24.32,23.96,24.58,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.52,25.8,52.42,35.31,25.03,48.2,0,0,0,0,0,0,0.308,0,0.357,0.35,0.66,0.34,39.6
870386400000,1997,8,1996,11,31,0.747,0.268,0.479,30009.1,48.2,48.2,40.33,1,1,1,278.8,239.7,330.5,178.7,146.7,100.1,93,115,-1.834e-15,-2.842e-14,2.842e-14,0.36,0.32,0.391,178.7,146.7,215.5,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.115,0.104,0.13,0.0109,0.00822,0.0141,0.00043,0.00032,0.00056,0.31,0.252,0.377,0.012,0.0099,0.015,24.87,24.57,25.11,0.948,0.938,0.957,0.976,0.97,0.98,0.926,0.909,0.938,41.31,33.87,49.71,40.33,32.85,48.2,0,0,0,0,0,0,0.224,0,0.268,0.36,0.64,0.36,40.2
873064800000,1997,9,1996,12,30,0.532,0.187,0.345,21495.6,37.18,37.18,29.86,1,1,1,205.2,179.5,236.7,133.2,107.5,72,72,72,1.895e-15,0,1.421e-14,0.353,0.304,0.401,133.2,107.5,164.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0966,0.0876,0.108,0.00707,0.00489,0.00975,0.00028,0.00019,0.00038,0.226,0.18,0.282,0.0089,0.007,0.011,25.31,25.1,25.38,0.931,0.916,0.943,0.97,0.97,0.972,0.903,0.888,0.917,30.77,24.51,38.24,29.86,23.78,37.18,0,0,0,0,0,0,0.166,0,0.187,0.35,0.65,0.35,40.4
875656800000,1997,10,1997,1,31,0.44,0.139,0.3,18503.1,28.26,28.26,24.87,1,1,1,164.1,150,178.2,112.1,98,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.318,0.292,0.347,112.1,98,126.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0857,0.0807,0.0906,0.00528,0.00408,0.00647,0.00021,0.00016,0.00025,0.185,0.16,0.21,0.0072,0.0063,0.0082,25.34,25.34,25.35,0.92,0.911,0.929,0.97,0.968,0.97,0.892,0.883,0.901,25.64,22.23,29.13,24.87,21.52,28.26,0,0,0,0,0,0,0.138,0,0.14,0.32,0.68,0.32,42.1
878335200000,1997,11,1997,2,30,0.438,0.13,0.308,19076.2,29.05,29.05,26.49,1,1,1,168.9,153.8,179.5,118.9,103.8,50,50,50,0,-1.421e-14,1.421e-14,0.297,0.279,0.325,118.9,103.8,129.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0824,0.0915,0.00586,0.00458,0.00676,0.00023,0.00018,0.00026,0.197,0.17,0.216,0.0077,0.0067,0.0084,25.34,25.34,25.34,0.924,0.914,0.93,0.97,0.97,0.97,0.896,0.886,0.902,27.31,23.57,29.95,26.49,22.87,29.05,0,0,0,0,0,0,0.147,0,0.13,0.3,0.7,0.3,43.6
880927200000,1997,12,1997,3,31,0.486,0.158,0.328,20374.1,31.09,31.09,27.38,1,1,1,181.6,171.1,197,122.6,112.1,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.326,0.299,0.345,122.6,112.1,138,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0867,0.0959,0.00617,0.00528,0.00748,0.00024,0.00021,0.00029,0.205,0.186,0.232,0.008,0.0073,0.0091,25.36,25.36,25.36,0.926,0.919,0.934,0.97,0.97,0.97,0.898,0.892,0.906,28.23,25.62,32.05,27.38,24.85,31.09,0,0,0,0,0,0,0.152,0,0.158,0.33,0.67,0.33,41.9
883605600000,1998,1,1997,4,31,0.764,0.196,0.568,34991.3,75.4,75.4,47.03,2,1,1.3870967741935485,285.1,197.3,418.8,212.1,124.3,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.269,0.174,0.37,212.1,124.3,345.8,990,990,990,964.8,964.4,965.5,25.2,24.5,25.6,0.124,0.0928,0.171,0.0191,0.00632,0.0622,0.00077,0.00025,0.0025,0.298,0.209,0.409,0.012,0.0082,0.017,24.86,24.11,25.39,0.941,0.923,0.959,0.973,0.97,0.98,0.915,0.896,0.939,36.17,26,51.55,35.11,25.22,48.2,0,0,0,0,0,0,0.261,0,0.196,0.26,0.74,0.26,45.8
886284000000,1998,2,1997,5,28,1.63,0.219,1.41,80342.3,144.6,144.6,119.6,3,2,2.6785714285714284,672.4,431.1,833.1,581.6,346.1,90.71,85,105,2.03e-15,0,5.684e-14,0.14,0.105,0.197,581.6,346.1,728.1,990,990,990,966.6,965.5,967.2,23.4,22.8,24.5,0.286,0.172,0.367,0.196,0.0624,0.287,0.0084,0.0025,0.013,0.715,0.411,0.925,0.031,0.017,0.041,22.71,21.84,24.05,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.938,45.72,35.86,52.1,44.51,34.78,48.2,0,0,0,0,0,0,0.664,0,0.22,0.13,0.87,0.13,49.3
888703200000,1998,3,1997,6,31,2.46,0.306,2.16,116970,191.4,191.4,157.2,4,3,3.4838709677419355,920.1,814.8,1138,806,685.8,114.1,107,129,0,-1.137e-13,1.137e-13,0.126,0.094,0.158,806,685.8,1031,990,990,990,967.6,967.2,968.3,22.4,21.7,22.8,0.446,0.348,0.671,0.327,0.259,0.494,0.015,0.011,0.023,1.03,0.858,1.45,0.046,0.038,0.067,21.41,20.21,21.98,0.956,0.953,0.957,0.98,0.975,0.98,0.937,0.929,0.938,46.56,39.68,51.87,45.39,38.71,48.2,0,0,0,0,0,0,0.873,0,0.3,0.12,0.88,0.12,47.5
891381600000,1998,4,1997,7,30,3.5,0.384,2.82,137517,192.8,192.8,191,4,4,4,1351,1149,1463,1203,1001,148,148,148,115,-1.137e-13,215.2,0.11,0.101,0.129,1088,1001,1100,990,990,990,969,968.4,969.4,21,20.6,21.6,0.826,0.651,0.887,0.621,0.426,0.648,0.03,0.02,0.031,1.74,1.36,1.83,0.083,0.063,0.089,19.25,18.8,20.27,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.936,48.91,47.56,50.22,47.75,46.61,48.2,0,0,0,0,0,0,1.06,0,0.68,0.11,0.81,0.19,39.3
893973600000,1998,5,1997,8,31,2.27,0.394,1.88,103394,182.6,182.6,139,4,3,3.2903225806451615,847.8,653.4,1119,700.8,506.4,147,147,147,-3.667e-15,-1.137e-13,0,0.178,0.131,0.225,700.8,506.4,972.3,990,990,990,967.3,966.5,968.3,22.7,21.7,23.5,0.374,0.248,0.599,0.262,0.139,0.41,0.012,0.0059,0.019,0.866,0.557,1.28,0.038,0.024,0.059,21.85,20.45,22.93,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.34,35.94,51.31,42.27,34.86,48.2,0,0,0,0,0,0,0.772,0,0.39,0.17,0.83,0.17,45.5
896652000000,1998,6,1997,9,30,1.36,0.308,1.05,62275.4,108.5,108.5,86.49,3,2,2.1333333333333333,525.7,431.9,642.7,406.7,312.9,119,119,119,-5.684e-15,-5.684e-14,5.684e-14,0.23,0.185,0.276,406.7,312.9,523.7,990,990,990,966,965.5,966.5,24,23.5,24.5,0.201,0.165,0.255,0.0912,0.0467,0.151,0.0038,0.0019,0.0064,0.494,0.366,0.631,0.021,0.015,0.027,23.54,22.94,24.09,0.951,0.943,0.958,0.976,0.97,0.98,0.928,0.914,0.939,42.16,34.85,52.4,40.9,33.8,48.2,0,0,0,0,0,0,0.481,0,0.31,0.23,0.77,0.23,45.8
899244000000,1998,7,1997,10,31,0.977,0.289,0.688,41594.6,68.96,68.96,55.91,2,1,1.7419354838709677,364.7,313.5,426.7,256.7,205.5,108,108,108,-3.667e-15,-2.842e-14,2.842e-14,0.299,0.253,0.344,256.7,205.5,318.7,990,990,990,965.2,965,965.5,24.8,24.5,25,0.144,0.126,0.166,0.0245,0.0132,0.0494,0.00099,0.00053,0.002,0.322,0.247,0.397,0.013,0.0099,0.016,24.46,24.11,24.67,0.94,0.923,0.959,0.973,0.97,0.98,0.914,0.895,0.94,35.33,25.63,52.26,34.13,24.86,48.2,0,0,0,0,0,0,0.311,0,0.289,0.3,0.7,0.3,42.6
901922400000,1998,8,1997,11,31,0.719,0.249,0.47,29423.7,48.2,48.2,39.55,1,1,1,268.3,235,310.5,175.3,142,93,93,93,-1.834e-15,-2.842e-14,2.842e-14,0.349,0.3,0.396,175.3,142,217.5,990,990,990,964.8,964.6,965,25.2,25,25.4,0.114,0.102,0.129,0.0107,0.00782,0.0142,0.00042,0.00031,0.00057,0.303,0.244,0.379,0.012,0.0096,0.015,24.93,24.67,25.15,0.947,0.936,0.958,0.975,0.97,0.98,0.923,0.908,0.939,40.58,32.77,50.4,39.55,31.79,48.2,0,0,0,0,0,0,0.22,0,0.249,0.35,0.65,0.35,40.9
904600800000,1998,9,1997,12,30,0.512,0.187,0.326,20228,36.04,36.04,28.09,1,1,1,197.7,173.2,232,125.7,101.2,72,72,72,2.368e-15,-1.421e-14,1.421e-14,0.367,0.31,0.416,125.7,101.2,160,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.094,0.0854,0.106,0.00644,0.00436,0.00935,0.00025,0.00017,0.00037,0.213,0.169,0.274,0.0083,0.0066,0.011,25.33,25.13,25.38,0.927,0.911,0.942,0.97,0.969,0.97,0.899,0.884,0.914,28.96,22.97,37.16,28.09,22.26,36.04,0,0,0,0,0,0,0.156,0,0.186,0.37,0.64,0.36,39.5
907192800000,1998,10,1998,1,31,0.409,0.139,0.27,16542.9,26.73,26.73,22.24,1,1,1,152.6,138.5,171.9,100.6,86.52,52,52,52,0,-1.421e-14,1.421e-14,0.342,0.303,0.375,100.6,86.52,119.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0767,0.0884,0.0043,0.0031,0.00594,0.00017,0.00012,0.00023,0.164,0.139,0.199,0.0064,0.0055,0.0078,25.35,25.34,25.36,0.919,0.912,0.925,0.967,0.963,0.97,0.889,0.883,0.897,22.98,19.91,27.56,22.24,19.17,26.73,0,0,0,0,0,0,0.124,0,0.139,0.34,0.66,0.34,40.4
909871200000,1998,11,1998,2,30,0.411,0.13,0.281,17320,27.22,27.22,24.06,1,1,1,158.5,137.7,171.9,108.5,87.7,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.317,0.291,0.363,108.5,87.7,121.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0767,0.0888,0.00497,0.0032,0.00611,0.00019,0.00013,0.00024,0.178,0.141,0.202,0.007,0.0055,0.0079,25.34,25.34,25.36,0.92,0.912,0.926,0.969,0.963,0.97,0.892,0.883,0.898,24.83,20.15,28.06,24.06,19.41,27.22,0,0,0,0,0,0,0.134,0,0.13,0.32,0.68,0.32,42.1
912463200000,1998,12,1998,3,31,0.551,0.158,0.393,24619.8,47.37,47.37,33.09,1,1,1,205.6,173.2,266.2,146.6,114.2,59,59,59,-9.168e-16,-2.842e-14,1.421e-14,0.291,0.222,0.341,146.6,114.2,207.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0989,0.0875,0.12,0.00821,0.00546,0.0134,0.00032,0.00021,0.00053,0.248,0.19,0.356,0.0097,0.0074,0.014,25.27,24.88,25.36,0.936,0.921,0.956,0.972,0.97,0.98,0.91,0.893,0.937,34.02,26.16,48.33,33.09,25.38,47.37,0,0,0,0,0,0,0.184,0,0.158,0.29,0.71,0.29,44.7
915141600000,1999,1,1998,4,31,1.23,0.196,1.03,61487.3,128.4,128.4,82.64,3,1,2.193548387096774,459.3,274.1,692,386.3,201.1,73,73,73,-1.834e-15,-5.684e-14,5.684e-14,0.172,0.105,0.266,386.3,201.1,619,990,990,990,965.6,964.8,966.7,24.4,23.3,25.2,0.19,0.12,0.3,0.0861,0.0128,0.214,0.0036,0.00051,0.0092,0.458,0.241,0.735,0.019,0.0096,0.032,23.89,22.6,24.86,0.947,0.922,0.958,0.975,0.97,0.98,0.923,0.895,0.939,39.19,25.65,51.34,38.08,24.88,48.2,0,0,0,0,0,0,0.459,0,0.2,0.16,0.84,0.16,50
917820000000,1999,2,1998,5,28,2.8,0.343,2.37,120042,192.8,192.8,178.6,4,3,3.8214285714285716,1157,720.1,1358,1015,615.1,141.6,105,162,34.93,-1.137e-13,96.21,0.123,0.095,0.146,980.1,615.1,1100,990,990,990,968.4,966.8,969,21.6,21,23.2,0.666,0.303,0.833,0.512,0.212,0.648,0.024,0.0091,0.031,1.46,0.734,1.78,0.068,0.032,0.085,20.19,19.19,22.49,0.954,0.953,0.957,0.98,0.975,0.98,0.935,0.929,0.938,47.95,39.61,50.49,46.69,38.62,48.2,0,0,0,0,0,0,0.992,0,0.43,0.12,0.85,0.15,42.9
920239200000,1999,3,1998,6,31,4.32,0.49,2.95,137230,192.8,192.8,184.4,4,4,4,1612,1367,2289,1429,1184,183,183,183,329.1,84.32,1006,0.116,0.08,0.134,1100,1100,1100,990,990,990,969.8,969.1,971.8,20.2,18.2,20.9,0.884,0.832,0.926,0.648,0.648,0.648,0.032,0.031,0.036,1.83,1.78,1.87,0.091,0.085,0.1,18.34,16.33,19.16,0.951,0.946,0.953,0.98,0.98,0.98,0.932,0.927,0.934,47.06,41.66,49.25,46.11,40.81,48.2,0,0,0,0,0,0,1.02,0,1.37,0.11,0.68,0.32,31.8
922917600000,1999,4,1998,7,30,6.81,0.562,2.85,110735,162.1,162.1,153.8,4,4,4,2629,2330,2805,2412,2113,217,217,217,1312,1013,1488,0.0828,0.0774,0.0931,1100,1100,1100,990,990,990,972.6,971.9,973,17.4,17,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.51,15.08,16.23,0.943,0.941,0.946,0.975,0.972,0.979,0.919,0.915,0.926,39.44,38.29,41.39,38.45,37.23,40.52,0,0,0,0,0,0,0.854,0,3.96,0.083,0.42,0.58,16.3
925509600000,1999,5,1998,8,31,4.71,0.659,2.93,133011,192.8,192.8,178.8,4,4,4,1759,1200,2382,1513,1008,246.2,192,276,418.1,0,1006,0.141,0.116,0.175,1095,1008,1100,990,990,990,970.3,968.5,972,19.7,18,21.5,0.889,0.661,0.926,0.636,0.44,0.648,0.032,0.021,0.036,1.82,1.38,1.87,0.093,0.064,0.1,17.9,16.1,20.09,0.95,0.945,0.955,0.98,0.978,0.98,0.931,0.925,0.936,45.64,41.05,49.69,44.69,40.16,48.2,0,0,0,0,0,0,0.993,0,1.78,0.14,0.62,0.38,28.2
928188000000,1999,6,1998,9,30,2.31,0.417,1.9,103607,186.2,186.2,143.9,4,3,3.3333333333333335,892.5,719.8,1163,731.5,558.8,161,161,161,-1.516e-14,-1.137e-13,0,0.184,0.138,0.224,731.5,558.8,1002,990,990,990,967.5,966.8,968.4,22.5,21.6,23.2,0.4,0.28,0.649,0.281,0.174,0.428,0.013,0.0075,0.02,0.92,0.649,1.36,0.041,0.028,0.063,21.63,20.23,22.57,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.927,0.938,44.35,39.23,51.51,43.28,38.22,48.2,0,0,0,0,0,0,0.799,0,0.41,0.18,0.82,0.18,44.9
930780000000,1999,7,1998,10,31,1.55,0.498,1.05,61497.9,106.9,106.9,82.66,3,2,2.096774193548387,579,473.5,708.6,393,287.5,186,186,186,-5.501e-15,-5.684e-14,5.684e-14,0.326,0.262,0.393,393,287.5,522.6,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.201,0.161,0.263,0.0847,0.0347,0.15,0.0036,0.0014,0.0065,0.483,0.333,0.65,0.02,0.014,0.028,23.32,22.67,23.94,0.95,0.938,0.958,0.975,0.97,0.98,0.927,0.91,0.939,40.86,31.66,52.36,39.64,30.71,48.2,0,0,0,0,0,0,0.459,0,0.5,0.32,0.68,0.32,39.7
933458400000,1999,8,1998,11,31,1.05,0.44,0.606,36561.8,60.64,60.64,49.14,2,1,1.4516129032258065,390.5,328.3,467.7,226.1,173.3,164.4,155,184,-1.834e-15,-2.842e-14,2.842e-14,0.423,0.378,0.472,226.1,173.3,283.7,990,990,990,965.3,965,965.7,24.7,24.3,25,0.138,0.118,0.161,0.0164,0.0105,0.0329,0.00067,0.00042,0.0014,0.325,0.258,0.413,0.013,0.01,0.017,24.33,23.97,24.65,0.943,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.939,38.12,26.04,52.63,36.85,25.26,48.2,0,0,0,0,0,0,0.273,0,0.444,0.42,0.58,0.42,34.8
936136800000,1999,9,1998,12,30,0.719,0.306,0.414,25752,46.75,46.75,35.77,1,1,1,277.6,240.8,324.7,159.6,122.8,118,118,118,-2.104e-31,-2.842e-14,2.842e-14,0.428,0.363,0.49,159.6,122.8,206.7,990,990,990,964.8,964.6,965,25.2,25,25.4,0.109,0.0965,0.126,0.00931,0.00619,0.0133,0.00037,0.00024,0.00053,0.277,0.211,0.361,0.011,0.0083,0.014,24.91,24.62,25.14,0.941,0.927,0.956,0.973,0.97,0.98,0.916,0.899,0.937,36.72,28.08,47.71,35.77,27.23,46.75,0,0,0,0,0,0,0.199,0,0.305,0.43,0.58,0.42,35.8
938728800000,1999,10,1999,1,31,0.568,0.26,0.308,13292.3,31.72,31.72,17.87,1,1,1,212,189.1,238.9,115,92.1,97,97,97,-1.834e-15,-1.421e-14,1.421e-14,0.46,0.406,0.513,115,92.1,141.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.092,0.0839,0.101,0.00552,0.00358,0.00781,0.00022,0.00014,0.00031,0.195,0.154,0.243,0.0077,0.006,0.0096,25.32,25.12,25.43,0.598,0,0.936,0.626,0,0.97,0.58,0,0.908,18.42,0,32.7,17.87,0,31.72,0,11,0,0,0.355,0,0.0993,0.355,0.26,0.46,0.54,0.46,23.4
941407200000,1999,11,1999,2,30,0.513,0.159,0.354,22136.3,35.82,35.82,30.74,1,1,1,197.9,188.8,208.2,136.6,121.8,61.33,50,67,4.737e-16,-1.421e-14,1.421e-14,0.31,0.24,0.355,136.6,121.8,158.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0909,0.102,0.00736,0.00611,0.0092,0.00029,0.00024,0.00036,0.23,0.204,0.267,0.009,0.008,0.01,25.36,25.28,25.38,0.933,0.926,0.941,0.97,0.97,0.97,0.905,0.898,0.913,31.7,28.08,36.93,30.74,27.24,35.82,0,0,0,0,0,0,0.171,0,0.159,0.31,0.69,0.31,43.2
943999200000,1999,12,1999,3,31,0.574,0.158,0.416,26110.7,37.07,37.07,35.1,1,1,1,214.3,203.6,222.7,155.3,144.6,59,59,59,0,0,0,0.276,0.265,0.29,155.3,144.6,163.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0982,0.105,0.00895,0.00804,0.00967,0.00035,0.00031,0.00038,0.263,0.244,0.278,0.01,0.0095,0.011,25.25,25.19,25.33,0.94,0.936,0.943,0.97,0.97,0.972,0.912,0.908,0.917,36.17,33.64,38.14,35.1,32.63,37.07,0,0,0,0,0,0,0.195,0,0.158,0.28,0.72,0.28,45.5
946677600000,2000,1,1999,4,31,0.72,0.196,0.524,32591.5,60.1,60.1,43.81,2,1,1.2258064516129032,268.8,216.4,348.2,195.8,143.4,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.276,0.21,0.337,195.8,143.4,275.2,990,990,990,964.8,964.5,965.1,25.2,24.9,25.5,0.118,0.0996,0.146,0.0131,0.00794,0.0289,0.00052,0.00031,0.0012,0.3,0.241,0.384,0.012,0.0096,0.015,24.93,24.56,25.26,0.944,0.922,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.66,25.65,51.61,37.57,24.88,48.2,0,0,0,0,0,0,0.243,0,0.196,0.27,0.73,0.27,45.3
949356000000,2000,2,1999,5,29,1.31,0.213,1.09,64345.8,116.2,116.2,92.45,3,2,2.413793103448276,521.6,357.8,642.7,436.6,272.8,85,85,85,1.96e-15,-5.684e-14,5.684e-14,0.169,0.132,0.238,436.6,272.8,557.7,990,990,990,965.9,965.2,966.5,24.1,23.5,24.8,0.21,0.146,0.267,0.108,0.0278,0.174,0.0045,0.0011,0.0074,0.506,0.301,0.634,0.021,0.012,0.027,23.55,22.9,24.51,0.949,0.934,0.958,0.974,0.97,0.98,0.924,0.906,0.939,39.77,30.63,52.25,38.57,29.72,48.2,0,0,0,0,0,0,0.514,0,0.22,0.16,0.83,0.17,49.1
951861600000,2000,3,1999,6,31,2.84,0.287,2.15,110913,192.8,192.8,149.1,4,3,3.4516129032258065,1059,647.9,2076,952.1,540.9,107,107,107,149.2,0,869.1,0.118,0.0515,0.165,802.9,540.9,1100,990,990,990,968,966.5,971.3,22,18.7,23.5,0.52,0.262,0.926,0.371,0.162,0.648,0.018,0.0069,0.035,1.14,0.611,1.87,0.054,0.026,0.1,20.91,16.84,22.9,0.953,0.948,0.957,0.979,0.973,0.98,0.932,0.924,0.938,43.99,38.47,50.57,42.96,37.42,48.2,0,0,0,0,0,0,0.828,0,0.69,0.1,0.76,0.24,39.1
954540000000,2000,4,1999,7,30,5.83,0.503,2.85,118281,174.1,174.1,164.3,4,4,4,2248,1899,2398,2054,1682,194,148,217,953.7,581.6,1146,0.0871,0.0618,0.114,1100,1100,1100,990,990,990,971.7,970.8,972.1,18.3,17.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.43,16.07,17.35,0.946,0.945,0.949,0.979,0.978,0.98,0.927,0.924,0.93,41.94,40.95,44.42,41.07,40.06,43.53,0,0,0,0,0,0,0.913,0,2.98,0.086,0.49,0.51,20.3
957132000000,2000,5,1999,8,31,3.69,0.514,2.72,132510,192.8,192.8,178.1,4,3,3.935483870967742,1379,958.4,1860,1187,766.4,192,192,192,170.8,-1.137e-13,568.4,0.145,0.103,0.2,1016,766.4,1100,990,990,990,969.1,967.7,970.6,20.9,19.4,22.3,0.748,0.418,0.926,0.54,0.31,0.648,0.026,0.014,0.033,1.57,0.988,1.87,0.076,0.045,0.097,19.33,17.48,21.25,0.953,0.95,0.956,0.98,0.975,0.98,0.934,0.929,0.937,46.41,39.53,51.8,45.3,38.55,48.2,0,0,0,0,0,0,0.989,0,0.97,0.14,0.74,0.26,35.9
959810400000,2000,6,1999,9,30,2.03,0.417,1.61,90261.6,144.6,144.6,125.4,3,2,2.966666666666667,783.7,644.4,941.9,622.7,483.4,161,161,161,-1.895e-15,-5.684e-14,0,0.208,0.171,0.25,622.7,483.4,780.9,990,990,990,967,966.5,967.7,23,22.3,23.5,0.319,0.238,0.428,0.217,0.127,0.317,0.0095,0.0054,0.014,0.762,0.538,1.03,0.033,0.023,0.046,22.2,21.3,22.95,0.954,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.58,34.93,51.99,42.32,33.88,48.2,0,0,0,0,0,0,0.696,0,0.42,0.21,0.79,0.21,44.5
962402400000,2000,7,1999,10,31,1.41,0.498,0.914,54121.8,95.08,95.08,72.74,2,2,2,527.2,439,635.4,341.2,253,186,186,186,9.168e-16,-5.684e-14,5.684e-14,0.357,0.293,0.424,341.2,253,449.4,990,990,990,966,965.6,966.4,24,23.6,24.4,0.18,0.149,0.221,0.06,0.0184,0.111,0.0025,0.00075,0.0047,0.413,0.281,0.578,0.017,0.012,0.025,23.62,22.98,24.14,0.946,0.931,0.958,0.974,0.97,0.98,0.921,0.903,0.939,37.33,27.88,48.51,36.37,27.04,47.54,0,0,0,0,0,0,0.404,0,0.496,0.35,0.65,0.35,38.4
965080800000,2000,8,1999,11,31,0.991,0.415,0.576,35061.2,60.04,60.04,47.13,2,1,1.3548387096774193,369.9,317.9,434.4,214.9,162.9,155,155,155,2.036e-31,-2.842e-14,2.842e-14,0.423,0.357,0.488,214.9,162.9,279.4,990,990,990,965.2,965,965.6,24.8,24.4,25,0.133,0.115,0.156,0.0152,0.0096,0.0309,0.00062,0.00038,0.0013,0.32,0.253,0.402,0.013,0.01,0.016,24.43,24.13,24.72,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,38.53,25.63,51.97,37.43,24.86,48.2,0,0,0,0,0,0,0.262,0,0.415,0.42,0.58,0.42,35.4
967759200000,2000,9,1999,12,30,0.682,0.306,0.376,23322.5,44.3,44.3,32.39,1,1,1,263.1,225.5,313.8,145.1,107.5,118,118,118,0,-2.842e-14,2.842e-14,0.453,0.376,0.523,145.1,107.5,195.8,990,990,990,964.7,964.6,965,25.3,25,25.4,0.104,0.0911,0.122,0.00808,0.00488,0.0124,0.00032,0.00019,0.0005,0.251,0.184,0.341,0.0099,0.0072,0.014,25.01,24.69,25.26,0.936,0.917,0.953,0.972,0.97,0.98,0.909,0.889,0.934,33.31,24.41,45.2,32.39,23.68,44.3,0,0,0,0,0,0,0.18,0,0.306,0.45,0.55,0.45,34.2
970351200000,2000,10,2000,1,31,0.533,0.237,0.296,14020.6,28.24,28.24,18.84,1,1,1,199.2,180.9,223.6,110.7,94.02,88.48,73,97,4.584e-16,-1.421e-14,1.421e-14,0.443,0.385,0.508,110.7,94.02,126.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0846,0.0961,0.00516,0.00374,0.00651,0.0002,0.00015,0.00026,0.187,0.158,0.216,0.0073,0.0062,0.0085,25.37,25.24,25.43,0.683,0,0.929,0.72,0,0.97,0.663,0,0.901,19.43,0,29.11,18.84,0,28.24,0,8,0,0,0.258,0,0.105,0.258,0.237,0.44,0.56,0.44,26.3
973029600000,2000,11,2000,2,30,0.501,0.159,0.342,21312.2,35.45,35.45,29.6,1,1,1,193.1,181.7,206.6,131.8,114.7,61.33,50,67,0,-1.421e-14,1.421e-14,0.318,0.242,0.369,131.8,114.7,156.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0884,0.101,0.00695,0.0055,0.00906,0.00027,0.00022,0.00035,0.221,0.191,0.264,0.0086,0.0075,0.01,25.36,25.3,25.38,0.931,0.921,0.941,0.97,0.97,0.97,0.903,0.893,0.912,30.52,26.29,36.54,29.6,25.5,35.45,0,0,0,0,0,0,0.164,0,0.159,0.32,0.68,0.32,42.5
975621600000,2000,12,2000,3,31,0.674,0.158,0.516,32204.8,61.83,61.83,43.29,2,1,1.2258064516129032,251.8,210.2,341.4,192.8,151.2,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.239,0.173,0.281,192.8,151.2,282.4,990,990,990,964.7,964.5,965.1,25.3,24.9,25.5,0.115,0.101,0.147,0.013,0.0086,0.0323,0.00051,0.00034,0.0013,0.293,0.238,0.377,0.012,0.0094,0.015,25.03,24.58,25.28,0.943,0.922,0.958,0.974,0.97,0.98,0.918,0.894,0.939,38.08,25.53,51.12,37.05,24.77,48.2,0,0,0,0,0,0,0.24,0,0.158,0.23,0.77,0.23,47.8
978300000000,2001,1,2000,4,31,1.5,0.256,1.24,72555.9,126.8,126.8,97.52,3,2,2.4516129032258065,558.7,355.4,736.5,463.2,282.4,95.48,73,120,9.168e-15,0,5.684e-14,0.172,0.147,0.205,463.2,282.4,616.5,990,990,990,966.1,965.2,966.8,23.9,23.2,24.8,0.224,0.149,0.306,0.122,0.0323,0.213,0.0051,0.0013,0.0092,0.545,0.314,0.739,0.023,0.013,0.032,23.36,22.42,24.51,0.951,0.936,0.958,0.976,0.97,0.98,0.928,0.908,0.939,41.42,31.77,52.67,40.19,30.82,48.2,0,0,0,0,0,0,0.542,0,0.26,0.17,0.83,0.17,48.4
980978400000,2001,2,2000,5,28,2.68,0.349,2.15,110568,192.8,192.8,164.5,4,3,3.607142857142857,1110,748.3,1700,965.6,611.3,144.1,137,162,75.05,-1.137e-13,438.2,0.137,0.0953,0.183,890.6,611.3,1100,990,990,990,968.2,966.9,970.1,21.8,19.9,23.1,0.585,0.305,0.914,0.432,0.209,0.648,0.02,0.0091,0.033,1.28,0.732,1.86,0.06,0.032,0.094,20.53,18.01,22.37,0.955,0.951,0.957,0.98,0.977,0.98,0.935,0.931,0.938,46.74,40.35,51.94,45.58,39.41,48.2,0,0,0,0,0,0,0.914,0,0.53,0.13,0.8,0.2,41.3
983397600000,2001,3,2000,6,31,6.36,0.539,2.95,119677,179,179,160.9,4,4,4,2375,1758,2897,2173,1519,201.1,183,239,1073,418.5,1614,0.088,0.0632,0.136,1100,1100,1100,990,990,990,972,970.3,973.3,18,16.7,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.1,0.095,0.11,16.14,14.86,17.81,0.945,0.94,0.951,0.977,0.971,0.98,0.923,0.913,0.932,41.15,37.68,45.66,40.21,36.59,44.75,0,0,0,0,0,0,0.894,0,3.41,0.085,0.46,0.54,18.8
986076000000,2001,4,2000,7,30,8.01,0.63,2.85,101743,148.2,148.2,141.3,4,4,4,3088,2833,3223,2845,2538,243,217,295,1745,1438,1906,0.079,0.0673,0.104,1100,1100,1100,990,990,990,973.7,973.1,974,16.3,16,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.4,14.09,15.02,0.937,0.936,0.941,0.97,0.97,0.972,0.909,0.907,0.915,36.41,35.56,38.11,35.33,34.49,37.04,0,0,0,0,0,0,0.785,0,5.16,0.079,0.36,0.64,12.7
988668000000,2001,5,2000,8,31,5.71,0.739,2.95,125027,187.3,187.3,168,4,4,4,2132,1523,2789,1856,1247,276,276,276,756,147.4,1413,0.134,0.099,0.181,1100,1100,1100,990,990,990,971.3,969.6,973,18.7,17,20.4,0.922,0.879,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.83,1.87,0.1,0.089,0.11,16.8,15.12,18.61,0.947,0.941,0.952,0.978,0.973,0.98,0.927,0.916,0.933,42.93,38.4,47.79,42.01,37.34,46.83,0,0,0,0,0,0,0.934,0,2.76,0.13,0.52,0.48,21.9
991346400000,2001,6,2000,9,30,2.79,0.544,2.19,114025,192.8,192.8,158.4,4,3,3.533333333333333,1076,813.1,1495,866.4,603.1,210,210,210,21.7,-1.137e-13,184.7,0.202,0.14,0.258,844.7,603.1,1100,990,990,990,968.1,967.2,969.5,21.9,20.5,22.8,0.534,0.313,0.892,0.383,0.204,0.648,0.018,0.0089,0.032,1.18,0.731,1.84,0.054,0.032,0.09,20.73,18.69,22.12,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,45.89,39.37,51.31,44.82,38.37,48.2,0,0,0,0,0,0,0.88,0,0.6,0.19,0.78,0.22,40.9
