datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
993938400000,2001,7,2000,10,31,1.79,0.573,1.22,70225.4,125.6,125.6,94.39,3,2,2.3225806451612905,669,543.2,804.5,455.3,316.2,213.8,186,227,0,-5.684e-14,5.684e-14,0.327,0.231,0.418,455.3,316.2,618.5,990,990,990,966.6,966,967.1,23.4,22.9,24,0.235,0.175,0.317,0.119,0.0482,0.214,0.0051,0.002,0.0094,0.561,0.38,0.752,0.024,0.016,0.033,22.87,22.13,23.58,0.953,0.943,0.958,0.977,0.97,0.98,0.93,0.915,0.938,41.91,34.49,51.54,40.82,33.45,48.2,0,0,0,0,0,0,0.524,0,0.57,0.32,0.68,0.32,39.2
996616800000,2001,8,2000,11,31,1.19,0.493,0.693,41488.5,75.16,75.16,55.76,2,1,1.6129032258064515,442.8,370.1,536.4,258.8,186.1,184,184,184,-9.168e-16,-2.842e-14,5.684e-14,0.421,0.343,0.497,258.8,186.1,352.4,990,990,990,965.6,965.3,966,24.4,24,24.7,0.152,0.126,0.185,0.0277,0.0116,0.0653,0.0011,0.00047,0.0027,0.351,0.264,0.431,0.014,0.011,0.018,24.06,23.56,24.42,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.94,26.2,52.68,36.74,25.41,48.2,0,0,0,0,0,0,0.31,0,0.497,0.41,0.58,0.42,34.9
999295200000,2001,9,2000,12,30,0.795,0.358,0.437,27050.2,48.2,48.2,37.57,1,1,1,306.8,260.7,364.9,168.8,122.7,138,138,138,-9.474e-16,-2.842e-14,2.842e-14,0.454,0.378,0.529,168.8,122.7,226.9,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.116,0.0997,0.136,0.0101,0.00618,0.015,0.0004,0.00024,0.00061,0.296,0.214,0.4,0.012,0.0085,0.016,24.76,24.38,25.04,0.944,0.927,0.959,0.974,0.97,0.98,0.92,0.9,0.939,38.7,27.96,52,37.57,27.12,48.2,0,0,0,0,0,0,0.209,0,0.358,0.45,0.55,0.45,34
1001887200000,2001,10,2001,1,31,0.638,0.271,0.366,22727.5,33.49,33.49,30.55,1,1,1,238,225.5,259.9,136.8,128.5,101.2,97,110,1.834e-15,-2.842e-14,2.842e-14,0.425,0.404,0.453,136.8,128.5,149.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0968,0.106,0.00738,0.00667,0.00849,0.00029,0.00026,0.00034,0.235,0.219,0.26,0.0093,0.0086,0.01,25.14,25,25.23,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,31.49,29.56,34.52,30.55,28.67,33.49,0,0,0,0,0,0,0.17,0,0.272,0.42,0.57,0.43,35.6
1004565600000,2001,11,2001,2,30,0.626,0.241,0.385,23987.1,37.63,37.63,33.32,1,1,1,241.7,226.3,260.2,148.7,133.3,93,93,93,0,-2.842e-14,2.842e-14,0.386,0.357,0.411,148.7,133.3,167.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.0981,0.11,0.00839,0.00708,0.00996,0.00033,0.00028,0.00039,0.255,0.228,0.288,0.01,0.0089,0.011,25.1,24.97,25.21,0.938,0.932,0.944,0.97,0.97,0.973,0.91,0.904,0.919,34.33,30.72,38.67,33.32,29.8,37.63,0,0,0,0,0,0,0.185,0,0.241,0.38,0.62,0.38,38.3
1007157600000,2001,12,2001,3,31,0.704,0.174,0.531,33627.2,48.2,48.2,45.2,1,1,1,262.9,256.6,271.9,198.1,179.6,64.81,59,77,-9.168e-16,-2.842e-14,2.842e-14,0.247,0.217,0.3,198.1,179.6,212.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.113,0.122,0.0126,0.011,0.0139,0.0005,0.00044,0.00055,0.34,0.309,0.366,0.013,0.012,0.015,24.91,24.85,24.96,0.954,0.948,0.957,0.98,0.98,0.98,0.935,0.929,0.938,46.15,41.71,49.66,45.2,40.86,48.2,0,0,0,0,0,0,0.251,0,0.173,0.25,0.75,0.25,47.8
1009836000000,2002,1,2001,4,31,0.812,0.196,0.617,37813.6,60.63,60.63,50.82,2,1,1.4516129032258065,303.2,269.2,350.7,230.2,196.2,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.243,0.208,0.271,230.2,196.2,277.7,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.13,0.118,0.147,0.0171,0.0124,0.0301,0.00068,0.00049,0.0012,0.323,0.242,0.392,0.013,0.0096,0.016,24.75,24.54,24.89,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.69,25.72,52.66,38.21,24.95,48.2,0,0,0,0,0,0,0.282,0,0.195,0.24,0.76,0.24,46.6
1012514400000,2002,2,2001,5,28,1.09,0.206,0.887,53042,104.8,104.8,78.93,3,2,2.0714285714285716,451.6,354.8,586.4,366.6,269.8,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.193,0.145,0.24,366.6,269.8,501.4,990,990,990,965.6,965.2,966.2,24.4,23.8,24.8,0.18,0.145,0.235,0.072,0.0264,0.136,0.003,0.0011,0.0057,0.434,0.296,0.607,0.018,0.012,0.025,23.94,23.22,24.53,0.947,0.934,0.958,0.974,0.97,0.98,0.923,0.906,0.939,39.39,30.3,51.9,38.23,29.39,48.2,0,0,0,0,0,0,0.439,0,0.203,0.19,0.81,0.19,48.7
1014933600000,2002,3,2001,6,31,1.77,0.287,1.48,85212.6,124.5,124.5,114.5,3,3,3,659.1,595.4,708.6,552.1,488.4,107,107,107,-3.667e-15,-5.684e-14,0,0.163,0.151,0.18,552.1,488.4,601.6,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.269,0.233,0.297,0.17,0.13,0.203,0.0072,0.0055,0.0087,0.629,0.524,0.713,0.027,0.022,0.031,22.83,22.55,23.2,0.951,0.945,0.954,0.975,0.97,0.98,0.927,0.917,0.935,39.17,35,42.33,38.18,33.95,41.49,0,0,0,0,0,0,0.636,0,0.29,0.16,0.84,0.16,48.1
1017612000000,2002,4,2001,7,30,2.23,0.324,1.91,104978,163.7,163.7,145.8,4,3,3.5,861.8,712.7,967.9,736.8,587.7,125,125,125,0,0,0,0.147,0.129,0.175,736.8,587.7,842.9,990,990,990,967.3,966.8,967.8,22.7,22.2,23.2,0.395,0.293,0.48,0.287,0.194,0.347,0.013,0.0083,0.016,0.91,0.694,1.05,0.04,0.03,0.047,21.74,21.17,22.55,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.928,0.938,43.07,39.34,52.33,41.97,38.34,48.2,0,0,0,0,0,0,0.81,0,0.32,0.15,0.86,0.14,47.1
1020204000000,2002,5,2001,8,31,2.12,0.394,1.73,95611.6,144.6,144.6,128.5,3,2,2.903225806451613,791.3,599.5,909.9,644.3,452.5,147,147,147,-1.834e-15,-5.684e-14,5.684e-14,0.189,0.162,0.245,644.3,452.5,762.9,990,990,990,967.1,966.3,967.5,22.9,22.5,23.7,0.33,0.217,0.407,0.232,0.113,0.308,0.01,0.0048,0.014,0.804,0.535,0.999,0.035,0.023,0.044,22.13,21.46,23.12,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.97,35,51.58,44.39,33.95,48.2,0,0,0,0,0,0,0.714,0,0.39,0.19,0.82,0.18,45.1
1022882400000,2002,6,2001,9,30,1.19,0.308,0.88,52673.6,96.4,96.4,73.16,2,2,2,458.6,362.7,586.7,339.6,243.7,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.265,0.203,0.328,339.6,243.7,467.7,990,990,990,965.7,965.2,966.2,24.3,23.8,24.8,0.175,0.141,0.224,0.0594,0.0165,0.12,0.0025,0.00066,0.005,0.406,0.264,0.601,0.017,0.011,0.025,23.93,23.16,24.52,0.945,0.928,0.958,0.974,0.97,0.98,0.92,0.9,0.939,37.6,27.18,50.82,36.58,26.37,48.2,0,0,0,0,0,0,0.406,0,0.31,0.26,0.74,0.26,44.3
1025474400000,2002,7,2001,10,31,0.796,0.289,0.507,31344.2,54.14,54.14,42.13,2,1,1.1612903225806452,297.1,250.3,357.5,189.1,142.3,108,108,108,1.834e-15,-2.842e-14,2.842e-14,0.368,0.302,0.431,189.1,142.3,249.5,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.12,0.104,0.142,0.0118,0.00785,0.017,0.00047,0.00031,0.00068,0.304,0.246,0.393,0.012,0.0097,0.016,24.8,24.54,25.05,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.06,25.59,51.86,37.95,24.83,48.2,0,0,0,0,0,0,0.234,0,0.289,0.36,0.64,0.36,39.4
1028152800000,2002,8,2001,11,31,0.568,0.249,0.319,13947,34.71,34.71,18.75,1,1,1,212.1,184.4,247.9,119.1,91.45,93,93,93,-9.168e-16,-1.421e-14,1.421e-14,0.442,0.375,0.504,119.1,91.45,154.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0938,0.084,0.106,0.00587,0.00352,0.00892,0.00023,0.00014,0.00035,0.203,0.154,0.267,0.008,0.006,0.011,25.3,25.05,25.42,0.6,0,0.941,0.626,0,0.97,0.582,0,0.912,19.33,0,35.78,18.75,0,34.71,0,11,0,0,0.355,0,0.104,0.355,0.249,0.44,0.56,0.44,24.6
1030831200000,2002,9,2001,12,30,0.404,0.187,0.218,13324.7,24.63,24.63,18.51,1,1,1,156,135.8,183.1,83.95,63.78,72,72,72,1.895e-15,-1.421e-14,1.421e-14,0.465,0.393,0.53,83.95,63.78,111.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0793,0.0722,0.0889,0.00289,0.00117,0.00519,0.00011,0.000046,0.0002,0.138,0.102,0.187,0.0054,0.004,0.0073,25.38,25.37,25.4,0.919,0.879,0.94,0.963,0.96,0.97,0.885,0.843,0.902,19.2,13.96,25.4,18.51,13.4,24.63,0,0,0,0,0,0,0.103,0,0.186,0.46,0.54,0.46,33
1033423200000,2002,10,2002,1,31,0.342,0.139,0.202,12369.9,19.23,19.23,16.63,1,1,1,127.5,115.8,138.8,75.51,63.82,52,52,52,-6.876e-16,-1.421e-14,1.421e-14,0.409,0.375,0.449,75.51,63.82,86.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0708,0.0768,0.00217,0.00117,0.00313,0.000085,0.000046,0.00012,0.12,0.101,0.14,0.0047,0.0039,0.0055,25.38,25.36,25.4,0.92,0.879,0.94,0.961,0.96,0.963,0.883,0.844,0.903,17.31,13.97,19.97,16.63,13.41,19.23,0,0,0,0,0,0,0.0924,0,0.14,0.41,0.59,0.41,36.2
1036101600000,2002,11,2002,2,30,0.329,0.13,0.2,12358,18.02,18.02,17.16,1,1,1,127,117.2,130.9,77.02,67.19,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.394,0.382,0.427,77.02,67.19,80.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0708,0.0743,0.0023,0.00146,0.00262,0.00009,0.000057,0.0001,0.122,0.105,0.129,0.0048,0.0041,0.005,25.38,25.37,25.39,0.932,0.898,0.94,0.96,0.96,0.96,0.895,0.862,0.902,17.88,15.02,18.76,17.16,14.42,18.02,0,0,0,0,0,0,0.0954,0,0.129,0.4,0.61,0.39,37.6
1038693600000,2002,12,2002,3,31,0.428,0.158,0.27,16616.6,30.05,30.05,22.33,1,1,1,159.7,128.9,192.7,100.7,69.95,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.375,0.306,0.458,100.7,69.95,133.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0827,0.0719,0.0944,0.00431,0.0017,0.00711,0.00017,0.000067,0.00028,0.166,0.11,0.224,0.0065,0.0043,0.0088,25.36,25.35,25.39,0.921,0.911,0.937,0.967,0.96,0.97,0.89,0.876,0.904,23.09,15.9,30.98,22.33,15.26,30.05,0,0,0,0,0,0,0.124,0,0.158,0.37,0.63,0.37,38.8
1041372000000,2003,1,2002,4,31,0.71,0.196,0.514,31691.4,66.35,66.35,42.6,2,1,1.3225806451612903,264.9,192.9,377.2,191.9,119.9,73,73,73,-2.292e-15,-2.842e-14,2.842e-14,0.291,0.194,0.378,191.9,119.9,304.2,990,990,990,964.7,964.4,965.3,25.3,24.7,25.6,0.117,0.0913,0.156,0.0151,0.00594,0.0426,0.0006,0.00023,0.0017,0.274,0.202,0.383,0.011,0.0079,0.015,24.98,24.37,25.39,0.937,0.924,0.959,0.972,0.97,0.98,0.911,0.896,0.939,34.04,26.25,51.55,33.03,25.46,48.2,0,0,0,0,0,0,0.237,0,0.196,0.28,0.72,0.28,44.6
1044050400000,2003,2,2002,5,28,1.17,0.206,0.964,57311.7,110.1,110.1,85.29,3,2,2.1785714285714284,483.5,383.5,612.9,398.5,298.5,85,85,85,0,-5.684e-14,5.684e-14,0.18,0.139,0.222,398.5,298.5,527.9,990,990,990,965.8,965.3,966.4,24.2,23.6,24.7,0.192,0.155,0.25,0.0875,0.0399,0.154,0.0036,0.0016,0.0065,0.471,0.339,0.612,0.019,0.014,0.026,23.75,23.06,24.34,0.949,0.94,0.958,0.975,0.97,0.98,0.925,0.912,0.939,40.71,33.5,52.15,39.49,32.49,48.2,0,0,0,0,0,0,0.474,0,0.206,0.18,0.82,0.18,49
1046469600000,2003,3,2002,6,31,2,0.287,1.71,97340,141.2,141.2,130.8,3,3,3,745.8,625.8,804.5,638.8,518.8,107,107,107,0,0,0,0.144,0.133,0.171,638.8,518.8,697.5,990,990,990,966.9,966.4,967.1,23.1,22.9,23.6,0.318,0.25,0.351,0.228,0.148,0.267,0.0099,0.0063,0.012,0.776,0.573,0.875,0.034,0.024,0.038,22.34,22.01,23.02,0.955,0.948,0.957,0.979,0.97,0.98,0.935,0.92,0.938,44.54,37.02,48.02,43.61,35.91,47.06,0,0,0,0,0,0,0.727,0,0.29,0.14,0.85,0.15,48.7
1049148000000,2003,4,2002,7,30,3.23,0.344,2.44,121721,192.8,192.8,169.1,4,3,3.7,1247,813.1,1761,1114,688.1,132.7,125,148,172.2,-1.137e-13,512.9,0.114,0.0836,0.154,942.1,688.1,1100,990,990,990,968.6,967.2,970.3,21.4,19.7,22.8,0.663,0.351,0.926,0.481,0.261,0.648,0.023,0.011,0.033,1.42,0.863,1.87,0.068,0.038,0.095,19.94,17.8,21.98,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.97,39.52,51.41,45.83,38.53,48.2,0,0,0,0,0,0,0.939,0,0.79,0.11,0.76,0.24,37.7
1051740000000,2003,5,2002,8,31,3.57,0.514,2.67,131315,192.8,192.8,176.5,4,3,3.870967741935484,1332,918.9,1747,1140,726.9,192,192,192,142.6,-1.137e-13,455.4,0.151,0.11,0.209,997.8,726.9,1100,990,990,990,968.9,967.6,970.3,21.1,19.7,22.4,0.723,0.382,0.923,0.524,0.287,0.648,0.025,0.013,0.033,1.53,0.938,1.87,0.073,0.042,0.095,19.52,17.84,21.49,0.953,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.79,39.63,51.68,45.68,38.65,48.2,0,0,0,0,0,0,0.981,0,0.9,0.14,0.75,0.25,36.8
1054418400000,2003,6,2002,9,30,1.93,0.381,1.55,87245.4,153.8,153.8,121.2,4,2,2.8333333333333335,746.1,606.4,903.3,599.1,445.4,147,119,161,3.79e-15,-5.684e-14,5.684e-14,0.202,0.132,0.266,599.1,445.4,784.3,990,990,990,966.9,966.3,967.5,23.1,22.5,23.7,0.303,0.216,0.423,0.202,0.109,0.319,0.0088,0.0046,0.014,0.735,0.548,1.01,0.032,0.023,0.045,22.38,21.54,23.11,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.6,35.36,52.43,43.17,34.3,48.2,0,0,0,0,0,0,0.673,0,0.38,0.2,0.8,0.2,45.2
1057010400000,2003,7,2002,10,31,1.33,0.454,0.874,51798.3,96.4,96.4,69.62,2,1,1.935483870967742,495.7,414.1,597.9,326.2,228.1,169.5,135,186,-1.834e-15,-5.684e-14,5.684e-14,0.35,0.226,0.449,326.2,228.1,462.9,990,990,990,965.8,965.5,966.3,24.2,23.7,24.5,0.174,0.14,0.223,0.0538,0.0151,0.117,0.0022,0.00062,0.005,0.4,0.261,0.596,0.017,0.011,0.025,23.77,23.11,24.24,0.944,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.53,25.99,52.43,36.37,25.21,48.2,0,0,0,0,0,0,0.387,0,0.456,0.34,0.66,0.34,38.9
1059688800000,2003,8,2002,11,31,0.926,0.415,0.511,31333.1,54.59,54.59,42.11,2,1,1.1612903225806452,345.9,295.2,408.9,190.9,140.2,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.452,0.379,0.525,190.9,140.2,253.9,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.124,0.107,0.147,0.012,0.00767,0.0189,0.00048,0.00031,0.00077,0.31,0.246,0.404,0.012,0.0098,0.016,24.56,24.28,24.87,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.939,39.03,25.85,52.13,37.89,25.07,48.2,0,0,0,0,0,0,0.234,0,0.415,0.45,0.55,0.45,33.8
1062367200000,2003,9,2002,12,30,0.642,0.306,0.337,20762.6,39.07,39.07,28.84,1,1,1,247.8,214.3,291.6,129.8,96.26,118,118,118,-1.421e-15,-2.842e-14,2.842e-14,0.48,0.405,0.551,129.8,96.26,173.6,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.099,0.0872,0.114,0.00679,0.00393,0.0105,0.00027,0.00015,0.00042,0.224,0.164,0.302,0.0088,0.0064,0.012,25.11,24.83,25.35,0.929,0.911,0.947,0.97,0.967,0.976,0.901,0.883,0.924,29.72,21.89,40.03,28.84,21.17,39.07,0,0,0,0,0,0,0.16,0,0.305,0.48,0.52,0.48,32.3
1064959200000,2003,10,2003,1,31,0.527,0.196,0.332,20632.7,31.32,31.32,27.73,1,1,1,196.9,181.7,212.3,123.9,108.7,73,73,73,0,-1.421e-14,1.421e-14,0.371,0.344,0.402,123.9,108.7,139.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0927,0.0873,0.0981,0.00628,0.00499,0.00759,0.00025,0.0002,0.0003,0.209,0.182,0.236,0.0082,0.0071,0.0093,25.37,25.29,25.39,0.927,0.917,0.934,0.97,0.97,0.97,0.899,0.889,0.906,28.59,24.81,32.29,27.73,24.07,31.32,0,0,0,0,0,0,0.154,0,0.195,0.37,0.63,0.37,39.2
1067637600000,2003,11,2003,2,30,0.498,0.159,0.339,21108,35.63,35.63,29.32,1,1,1,192,179.8,207.4,130.7,112.8,61.33,50,67,1.895e-15,-1.421e-14,1.421e-14,0.322,0.241,0.373,130.7,112.8,157.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0877,0.101,0.00686,0.00534,0.00913,0.00027,0.00021,0.00036,0.219,0.188,0.265,0.0086,0.0073,0.01,25.36,25.29,25.37,0.929,0.92,0.941,0.97,0.97,0.97,0.902,0.892,0.913,30.22,25.82,36.73,29.32,25.04,35.63,0,0,0,0,0,0,0.163,0,0.159,0.32,0.68,0.32,42.4
1070229600000,2003,12,2003,3,31,0.601,0.158,0.443,27925.5,42.46,42.46,37.53,1,1,1,224.3,202.2,244.9,165.3,143.2,59,59,59,0,0,0,0.264,0.241,0.292,165.3,143.2,185.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.106,0.0977,0.113,0.0098,0.00792,0.0115,0.00039,0.00031,0.00046,0.281,0.242,0.318,0.011,0.0094,0.013,25.17,25.01,25.35,0.943,0.936,0.95,0.974,0.97,0.98,0.919,0.908,0.931,38.51,33.31,43.33,37.53,32.31,42.46,0,0,0,0,0,0,0.209,0,0.158,0.26,0.74,0.26,46.5
1072908000000,2004,1,2003,4,31,0.924,0.196,0.728,44593.5,92.08,92.08,59.94,2,1,1.6451612903225807,345,250.1,496.7,272,177.1,73,73,73,-4.584e-15,-2.842e-14,2.842e-14,0.222,0.147,0.292,272,177.1,423.7,990,990,990,965.1,964.7,965.8,24.9,24.2,25.3,0.145,0.111,0.198,0.0357,0.0108,0.099,0.0015,0.00043,0.0041,0.353,0.241,0.526,0.014,0.0096,0.022,24.52,23.64,25,0.945,0.922,0.958,0.975,0.97,0.98,0.922,0.895,0.939,38.7,25.65,50.98,37.72,24.88,48.2,0,0,0,0,0,0,0.333,0,0.196,0.21,0.79,0.21,48.3
1075586400000,2004,2,2003,5,29,1.92,0.246,1.67,93328.5,171.5,171.5,134.1,4,2,3.1724137931034484,766.2,512.3,994.7,668.1,427.3,98.1,85,105,-3.92e-15,-5.684e-14,5.684e-14,0.131,0.106,0.166,668.1,427.3,889.7,990,990,990,967,965.9,967.9,23,22.1,24.1,0.344,0.201,0.512,0.243,0.101,0.37,0.011,0.0042,0.017,0.815,0.517,1.12,0.036,0.022,0.051,22.22,21,23.56,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,43.9,35.06,51.89,42.65,34,48.2,0,0,0,0,0,0,0.745,0,0.25,0.13,0.87,0.13,48.6
1078092000000,2004,3,2003,6,31,4.7,0.443,2.85,130271,192.8,192.8,175.1,4,4,4,1756,1012,3281,1590,883.1,165.6,129,183,525,-1.137e-13,1998,0.102,0.0558,0.137,1065,883.1,1100,990,990,990,970.2,967.9,974.2,19.8,15.8,22.1,0.82,0.515,0.926,0.592,0.366,0.648,0.03,0.017,0.041,1.7,1.12,1.87,0.087,0.051,0.12,18.14,13.97,20.94,0.95,0.935,0.956,0.978,0.97,0.98,0.929,0.907,0.937,44.83,35.22,50.41,43.77,34.16,48.2,0,0,0,0,0,0,0.973,0,1.85,0.094,0.61,0.39,27.7
1080770400000,2004,4,2003,7,30,9.79,0.697,2.85,90314.7,133.9,133.9,125.4,4,4,4,3777,3402,3987,3508,3120,269,217,295,2408,2020,2648,0.0713,0.0547,0.0864,1100,1100,1100,990,990,990,975.2,974.4,975.7,14.8,14.3,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.92,12.47,13.71,0.928,0.924,0.933,0.97,0.97,0.97,0.9,0.897,0.905,32.33,31.09,34.52,31.36,30.16,33.48,0,0,0,0,0,0,0.697,0,6.94,0.071,0.29,0.71,9.23
1083362400000,2004,5,2003,8,31,6.5,0.86,2.95,118853,184.8,184.8,159.7,4,4,4,2427,1588,3360,2106,1267,321,321,321,1006,166.9,1939,0.139,0.0955,0.202,1100,1100,1100,990,990,990,972.1,969.8,974.3,17.9,15.7,20.2,0.926,0.919,0.926,0.648,0.648,0.648,0.036,0.032,0.041,1.87,1.87,1.87,0.11,0.092,0.12,16.05,13.8,18.36,0.944,0.934,0.952,0.976,0.97,0.98,0.922,0.906,0.933,40.9,34.76,47.14,39.94,33.72,46.19,0,0,0,0,0,0,0.887,0,3.55,0.13,0.45,0.55,18.3
1086040800000,2004,6,2003,9,30,2.73,0.544,2.1,109914,192.8,192.8,152.7,4,3,3.466666666666667,1051,760,1546,841.5,550,210,210,210,29.4,-1.137e-13,235.9,0.21,0.136,0.276,812.1,550,1100,990,990,990,968,966.9,969.6,22,20.4,23.1,0.515,0.283,0.911,0.364,0.168,0.648,0.017,0.0073,0.032,1.13,0.641,1.86,0.052,0.028,0.091,20.87,18.51,22.42,0.954,0.951,0.957,0.979,0.972,0.98,0.934,0.924,0.938,44.92,38.32,51.31,43.87,37.26,48.2,0,0,0,0,0,0,0.848,0,0.63,0.2,0.77,0.23,40.3
1088632800000,2004,7,2003,10,31,1.6,0.537,1.06,61774.8,114.3,114.3,83.03,3,2,2.193548387096774,597.5,483.6,746.1,397,256.6,200.5,186,227,7.335e-15,-5.684e-14,5.684e-14,0.345,0.249,0.469,397,256.6,560.1,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.206,0.154,0.284,0.0875,0.0201,0.175,0.0037,0.00083,0.0076,0.481,0.29,0.654,0.02,0.012,0.028,23.25,22.46,23.93,0.948,0.932,0.958,0.975,0.97,0.98,0.924,0.904,0.939,39.17,28.05,52.06,38.02,27.21,48.2,0,0,0,0,0,0,0.461,0,0.54,0.34,0.66,0.34,38.6
1091311200000,2004,8,2003,11,31,1.07,0.44,0.629,37908.8,62.79,62.79,50.95,2,1,1.5483870967741935,399.2,337.9,477.9,234.8,182.8,164.4,155,184,-9.168e-16,-2.842e-14,2.842e-14,0.413,0.37,0.459,234.8,182.8,293.9,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.141,0.122,0.164,0.0182,0.0113,0.0377,0.00074,0.00045,0.0016,0.323,0.257,0.409,0.013,0.01,0.017,24.29,23.91,24.59,0.942,0.925,0.959,0.975,0.97,0.98,0.918,0.897,0.939,36.93,25.97,52.68,35.76,25.19,48.2,0,0,0,0,0,0,0.283,0,0.441,0.41,0.59,0.41,35.4
1093989600000,2004,9,2003,12,30,0.731,0.306,0.425,26488.9,48.2,48.2,36.79,1,1,1,282.1,246.5,333.8,164.1,128.5,118,118,118,0,-2.842e-14,2.842e-14,0.422,0.354,0.479,164.1,128.5,215.8,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.111,0.0985,0.129,0.0097,0.00667,0.0141,0.00039,0.00026,0.00057,0.285,0.221,0.377,0.011,0.0087,0.015,24.88,24.55,25.1,0.943,0.93,0.957,0.974,0.97,0.98,0.918,0.902,0.938,37.77,29.43,49.74,36.79,28.55,48.2,0,0,0,0,0,0,0.204,0,0.306,0.42,0.58,0.42,36.2
1096581600000,2004,10,2004,1,31,0.587,0.26,0.327,17979.6,32.91,32.91,24.17,1,1,1,219,200.9,244.1,122,103.9,97,97,97,-4.584e-16,-1.421e-14,1.421e-14,0.444,0.397,0.483,122,103.9,147.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0945,0.0881,0.103,0.00612,0.00458,0.00825,0.00024,0.00018,0.00033,0.208,0.175,0.253,0.0082,0.0069,0.01,25.28,25.08,25.42,0.807,0,0.938,0.845,0,0.97,0.783,0,0.91,24.91,0,33.93,24.17,0,32.91,0,4,0,0,0.129,0,0.134,0.129,0.26,0.44,0.56,0.44,30.6
1099260000000,2004,11,2004,2,30,0.518,0.196,0.321,14365.2,31.36,31.36,19.95,1,1,1,199.7,196.5,206.3,124,104.8,75.67,67,93,-1.895e-15,-1.421e-14,1.421e-14,0.379,0.325,0.47,124,104.8,139.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0881,0.0971,0.00629,0.00466,0.00759,0.00025,0.00018,0.0003,0.209,0.177,0.235,0.0082,0.0069,0.0092,25.38,25.33,25.42,0.621,0,0.934,0.647,0,0.97,0.602,0,0.906,20.57,0,32.33,19.95,0,31.36,0,10,0,0,0.333,0,0.111,0.333,0.197,0.38,0.62,0.38,27.7
1101852000000,2004,12,2004,3,31,0.595,0.158,0.437,27534.1,43.34,43.34,37.01,1,1,1,222.3,200.6,248.7,163.3,141.6,59,59,59,0,0,0,0.266,0.237,0.294,163.3,141.6,189.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.105,0.0971,0.114,0.00963,0.00779,0.0119,0.00038,0.0003,0.00047,0.277,0.239,0.325,0.011,0.0093,0.013,25.19,24.98,25.36,0.943,0.935,0.951,0.973,0.97,0.98,0.917,0.907,0.932,38.04,32.92,44.22,37.01,31.94,43.34,0,0,0,0,0,0,0.206,0,0.158,0.27,0.73,0.27,46.3
1104530400000,2005,1,2004,4,31,0.867,0.196,0.671,41212.7,74.2,74.2,55.39,2,1,1.5483870967741935,323.7,251.2,413.6,250.7,178.2,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.232,0.177,0.291,250.7,178.2,340.6,990,990,990,965,964.7,965.5,25,24.5,25.3,0.137,0.112,0.169,0.0268,0.0109,0.0598,0.0011,0.00043,0.0024,0.336,0.248,0.401,0.013,0.0099,0.016,24.63,24.14,24.99,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.88,26.38,52.42,37.78,25.58,48.2,0,0,0,0,0,0,0.308,0,0.196,0.23,0.77,0.23,47.5
1107208800000,2005,2,2004,5,28,1.24,0.206,1.04,61115.1,103.6,103.6,90.95,3,2,2.2857142857142856,513.3,421,579.8,428.3,336,85,85,85,4.06e-15,-5.684e-14,5.684e-14,0.168,0.147,0.202,428.3,336,494.8,990,990,990,965.9,965.5,966.2,24.1,23.8,24.5,0.203,0.169,0.231,0.101,0.0576,0.133,0.0042,0.0023,0.0056,0.504,0.395,0.62,0.021,0.016,0.026,23.59,23.22,24.11,0.951,0.945,0.958,0.976,0.97,0.98,0.928,0.916,0.939,41.97,34.93,52.6,40.58,33.88,48.2,0,0,0,0,0,0,0.505,0,0.2,0.17,0.84,0.16,49.3
1109628000000,2005,3,2004,6,31,1.45,0.287,1.17,69373.3,108.3,108.3,93.24,3,2,2.064516129032258,543.1,515.3,628.8,436.1,408.3,107,107,107,-1.467e-14,-5.684e-14,5.684e-14,0.197,0.17,0.208,436.1,408.3,521.8,990,990,990,966,965.9,966.4,24,23.6,24.1,0.208,0.197,0.251,0.105,0.0917,0.15,0.0044,0.0038,0.0063,0.543,0.507,0.629,0.023,0.021,0.026,23.41,23.01,23.57,0.956,0.947,0.958,0.979,0.97,0.98,0.936,0.918,0.939,46.67,35.97,52.54,45.48,34.89,48.2,0,0,0,0,0,0,0.518,0,0.28,0.2,0.81,0.19,47.8
1112306400000,2005,4,2004,7,30,2.46,0.324,2.13,114731,186.3,186.3,159.3,4,3,3.6333333333333333,948.2,649.3,1119,823.2,524.3,125,125,125,3.79e-15,-1.137e-13,1.137e-13,0.136,0.112,0.193,823.2,524.3,994.3,990,990,990,967.7,966.5,968.3,22.3,21.7,23.5,0.474,0.257,0.629,0.33,0.151,0.42,0.015,0.0064,0.019,1.05,0.587,1.33,0.047,0.025,0.061,21.29,20.4,22.92,0.955,0.949,0.957,0.979,0.97,0.98,0.935,0.92,0.938,44.85,37.26,51.52,43.82,36.15,48.2,0,0,0,0,0,0,0.885,0,0.33,0.13,0.87,0.13,46.6
1114898400000,2005,5,2004,8,31,1.92,0.394,1.53,86377.1,159.2,159.2,116.1,4,2,2.7096774193548385,718.2,518,967.9,571.2,371.1,147,147,147,7.335e-15,-5.684e-14,5.684e-14,0.212,0.152,0.284,571.2,371.1,820.9,990,990,990,966.8,965.9,967.8,23.2,22.2,24.1,0.29,0.187,0.46,0.187,0.0741,0.336,0.0081,0.0031,0.015,0.704,0.454,1.03,0.031,0.019,0.046,22.53,21.21,23.61,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.47,35.51,52.29,43.17,34.44,48.2,0,0,0,0,0,0,0.645,0,0.39,0.21,0.8,0.2,45
1117576800000,2005,6,2004,9,30,1.06,0.308,0.753,45262.5,84.35,84.35,62.86,2,1,1.8666666666666667,409.5,334.3,508.5,290.5,215.3,119,119,119,1.895e-15,-2.842e-14,2.842e-14,0.295,0.234,0.356,290.5,215.3,389.5,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.157,0.131,0.192,0.0382,0.0141,0.0828,0.0016,0.00056,0.0034,0.354,0.25,0.481,0.014,0.01,0.02,24.21,23.63,24.6,0.942,0.923,0.959,0.973,0.97,0.98,0.916,0.896,0.94,35.83,25.75,52.35,34.65,24.97,48.2,0,0,0,0,0,0,0.349,0,0.307,0.29,0.71,0.29,42.7
1120168800000,2005,7,2004,10,31,0.762,0.289,0.473,29502.3,48.2,48.2,39.65,1,1,1,284.5,247.1,330.2,176.5,139.1,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.382,0.327,0.437,176.5,139.1,222.2,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.116,0.103,0.132,0.0108,0.00757,0.0146,0.00043,0.0003,0.00059,0.307,0.24,0.389,0.012,0.0095,0.016,24.85,24.56,25.08,0.947,0.935,0.959,0.975,0.97,0.98,0.924,0.907,0.939,40.75,31.96,51.3,39.65,31,48.2,0,0,0,0,0,0,0.22,0,0.289,0.38,0.62,0.38,38.7
1122847200000,2005,8,2004,11,31,0.561,0.249,0.312,12460.2,33.85,33.85,16.75,1,1,1,209.4,182.8,244.1,116.4,89.81,93,93,93,1.375e-15,-1.421e-14,1.421e-14,0.448,0.381,0.509,116.4,89.81,151.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0928,0.0835,0.105,0.00564,0.00338,0.00859,0.00022,0.00013,0.00034,0.198,0.151,0.26,0.0078,0.0059,0.01,25.32,25.08,25.42,0.54,0,0.939,0.563,0,0.97,0.523,0,0.911,17.27,0,34.9,16.75,0,33.85,0,13,0,0,0.419,0,0.093,0.419,0.249,0.44,0.56,0.44,22.2
1125525600000,2005,9,2004,12,30,0.391,0.187,0.204,10896.9,23.98,23.98,15.13,1,1,1,150.8,130.9,180.3,78.85,58.86,72,72,72,2.368e-16,-1.421e-14,1.421e-14,0.482,0.399,0.55,78.85,58.86,108.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0775,0.0708,0.0879,0.00245,0.000753,0.00496,0.000096,0.00003,0.00019,0.129,0.0935,0.182,0.0051,0.0037,0.0071,25.38,25.37,25.41,0.764,0,0.94,0.802,0,0.97,0.736,0,0.902,15.71,0,24.72,15.13,0,23.98,0,5,0,0,0.167,0,0.0841,0.167,0.187,0.48,0.52,0.48,27.9
1128117600000,2005,10,2005,1,31,0.306,0.139,0.167,4404.64,17.24,17.24,5.92,1,1,1,114.2,103.8,128.9,62.17,51.79,52,52,52,-9.168e-16,-1.421e-14,7.105e-15,0.457,0.403,0.501,62.17,51.79,76.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0733,0.00103,0.000152,0.00229,0.000041,0.000006,0.00009,0.0985,0.0834,0.122,0.0039,0.0033,0.0048,25.4,25.38,25.42,0.353,0,0.94,0.372,0,0.96,0.339,0,0.902,6.167,0,17.96,5.92,0,17.24,0,19,0,0,0.613,0,0.0329,0.613,0.139,0.45,0.55,0.45,14.4
1130796000000,2005,11,2005,2,30,0.357,0.13,0.227,13003.5,25.55,25.55,18.06,1,1,1,137.7,104.1,165,87.67,54.06,50,50,50,-2.605e-15,-1.421e-14,1.421e-14,0.369,0.303,0.48,87.67,54.06,115,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0708,0.0864,0.0032,0.000345,0.00553,0.00013,0.000014,0.00022,0.141,0.0867,0.19,0.0055,0.0034,0.0074,25.36,25.34,25.41,0.825,0,0.937,0.869,0,0.97,0.797,0,0.899,18.71,0,26.34,18.06,0,25.55,0,3,0,0,0.1,0,0.1,0.1,0.13,0.36,0.64,0.36,36.4
1133388000000,2005,12,2005,3,31,0.486,0.158,0.328,20323.2,32.25,32.25,27.32,1,1,1,181.3,163.9,201.9,122.3,105,59,59,59,-1.375e-15,-1.421e-14,1.421e-14,0.327,0.292,0.36,122.3,105,142.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0842,0.0976,0.00614,0.00467,0.0079,0.00024,0.00018,0.00031,0.204,0.173,0.241,0.008,0.0068,0.0094,25.36,25.35,25.36,0.925,0.914,0.936,0.97,0.97,0.97,0.898,0.887,0.908,28.16,23.86,33.25,27.32,23.14,32.25,0,0,0,0,0,0,0.152,0,0.158,0.33,0.67,0.33,41.8
1136066400000,2006,1,2005,4,31,0.788,0.196,0.592,36435.8,80.29,80.29,48.97,2,1,1.4193548387096775,294.2,205,440.1,221.2,132,73,73,73,-3.667e-15,-2.842e-14,2.842e-14,0.263,0.166,0.356,221.2,132,367.1,990,990,990,964.9,964.4,965.6,25.1,24.4,25.6,0.127,0.0955,0.179,0.0225,0.00697,0.0723,0.00091,0.00027,0.003,0.307,0.223,0.441,0.012,0.0087,0.018,24.81,23.98,25.35,0.941,0.923,0.958,0.973,0.97,0.98,0.916,0.896,0.939,36.42,26.03,51.36,35.38,25.25,48.2,0,0,0,0,0,0,0.272,0,0.196,0.25,0.75,0.25,46.2
1138744800000,2006,2,2005,5,28,1.48,0.206,1.28,74101.1,144.6,144.6,110.3,3,2,2.607142857142857,612.5,451.9,806.2,527.5,366.9,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.143,0.105,0.188,527.5,366.9,721.2,990,990,990,966.3,965.6,967.1,23.7,22.9,24.4,0.253,0.179,0.36,0.16,0.0722,0.283,0.0068,0.003,0.012,0.63,0.442,0.909,0.027,0.018,0.04,23.04,21.97,23.92,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.81,35.17,51.9,42.67,34.11,48.2,0,0,0,0,0,0,0.613,0,0.2,0.14,0.86,0.14,50.1
1141164000000,2006,3,2005,6,31,3.39,0.346,2.72,134895,192.8,192.8,181.3,4,3,3.903225806451613,1265,829.4,1604,1136,700.4,129,129,129,121,-1.137e-13,375.3,0.106,0.0804,0.156,1015,700.4,1100,990,990,990,968.7,967.2,969.8,21.3,20.2,22.8,0.728,0.356,0.909,0.545,0.269,0.648,0.026,0.012,0.032,1.56,0.883,1.86,0.074,0.039,0.092,19.72,18.32,21.9,0.954,0.952,0.957,0.98,0.975,0.98,0.934,0.929,0.938,47.66,39.42,50.83,46.48,38.43,48.2,0,0,0,0,0,0,1.01,0,0.67,0.1,0.8,0.2,39.8
1143842400000,2006,4,2005,7,30,4.33,0.384,2.85,131072,186,186,182,4,4,4,1669,1552,1720,1521,1404,148,148,148,421.4,304.3,472.4,0.0887,0.086,0.0953,1100,1100,1100,990,990,990,970,969.7,970.2,20,19.8,20.3,0.921,0.911,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.095,18.1,17.93,18.49,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.44,45.99,47.46,45.51,45.07,46.51,0,0,0,0,0,0,1.01,0,1.48,0.089,0.66,0.34,30.3
1146434400000,2006,5,2005,8,31,3.03,0.471,2.45,125612,192.8,192.8,168.8,4,3,3.7419354838709675,1132,827.5,1530,956.1,680.5,176,147,192,41.54,-1.137e-13,237.8,0.158,0.126,0.193,914.6,680.5,1100,990,990,990,968.3,967.2,969.6,21.7,20.4,22.8,0.595,0.347,0.904,0.439,0.256,0.648,0.02,0.011,0.032,1.3,0.851,1.85,0.061,0.037,0.091,20.41,18.57,21.94,0.954,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.46,39.53,52.02,45.27,38.55,48.2,0,0,0,0,0,0,0.938,0,0.58,0.16,0.81,0.19,41.5
1149112800000,2006,6,2005,9,30,1.78,0.381,1.4,80248.1,141.2,141.2,111.5,3,2,2.6,688.1,562.1,818.4,541.1,401.1,147,119,161,7.579e-15,-5.684e-14,5.684e-14,0.219,0.145,0.286,541.1,401.1,699.4,990,990,990,966.7,966.1,967.2,23.3,22.8,23.9,0.27,0.2,0.355,0.167,0.0883,0.268,0.0072,0.0037,0.012,0.662,0.501,0.881,0.028,0.021,0.039,22.69,21.95,23.37,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.59,35.4,52.48,43.35,34.33,48.2,0,0,0,0,0,0,0.619,0,0.38,0.21,0.79,0.21,45.1
1151704800000,2006,7,2005,10,31,1.25,0.41,0.837,50129.3,90.16,90.16,67.38,2,1,1.7741935483870968,465.6,393.4,554.7,312.5,207.4,153.1,135,186,-3.667e-15,-5.684e-14,5.684e-14,0.337,0.243,0.473,312.5,207.4,419.7,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.168,0.133,0.204,0.0495,0.0134,0.0971,0.002,0.00054,0.0041,0.404,0.261,0.527,0.017,0.011,0.022,23.9,23.38,24.26,0.948,0.925,0.958,0.975,0.97,0.98,0.925,0.897,0.939,40.29,25.96,52.37,39.08,25.18,48.2,0,0,0,0,0,0,0.374,0,0.413,0.33,0.67,0.33,40.1
1154383200000,2006,8,2005,11,31,0.889,0.415,0.474,29184.4,50.02,50.02,39.23,2,1,1.032258064516129,331.9,286.4,388.2,176.9,131.4,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.471,0.399,0.541,176.9,131.4,233.2,990,990,990,965.1,964.8,965.3,24.9,24.7,25.2,0.12,0.103,0.139,0.0108,0.00692,0.0156,0.00043,0.00028,0.00063,0.307,0.23,0.404,0.012,0.0092,0.016,24.63,24.28,24.92,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.939,39.58,25.78,52.13,38.42,25.01,48.2,0,0,0,0,0,0,0.218,0,0.415,0.47,0.53,0.47,32.8
1157061600000,2006,9,2005,12,30,0.629,0.259,0.37,22966.1,37.18,37.18,31.9,1,1,1,242.7,212.6,284,142.7,121.6,100,91,118,4.737e-16,-2.842e-14,2.842e-14,0.411,0.362,0.464,142.7,121.6,166,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.102,0.094,0.112,0.00788,0.00609,0.00986,0.00031,0.00024,0.00039,0.245,0.207,0.288,0.0097,0.0081,0.011,25.11,24.88,25.32,0.936,0.926,0.944,0.97,0.97,0.972,0.908,0.898,0.918,32.88,27.97,38.24,31.9,27.13,37.18,0,0,0,0,0,0,0.177,0,0.259,0.41,0.59,0.41,36.5
1159653600000,2006,10,2006,1,31,0.513,0.196,0.318,19680,30.94,30.94,26.45,1,1,1,191.7,173.8,210.7,118.7,100.8,73,73,73,0,-1.421e-14,1.421e-14,0.382,0.346,0.42,118.7,100.8,137.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.0845,0.0975,0.00584,0.00432,0.00745,0.00023,0.00017,0.00029,0.199,0.167,0.233,0.0078,0.0066,0.0091,25.37,25.3,25.39,0.923,0.911,0.934,0.97,0.969,0.97,0.895,0.883,0.906,27.27,22.86,31.9,26.45,22.15,30.94,0,0,0,0,0,0,0.147,0,0.195,0.38,0.62,0.38,38.4
1162332000000,2006,11,2006,2,30,0.494,0.159,0.335,20884.6,34.14,34.14,29.01,1,1,1,190.6,176.5,200.9,129.3,109.5,61.33,50,67,-1.421e-15,-1.421e-14,1.421e-14,0.323,0.249,0.38,129.3,109.5,150.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0865,0.099,0.00674,0.00506,0.00857,0.00026,0.0002,0.00033,0.217,0.182,0.254,0.0085,0.0071,0.0099,25.36,25.34,25.38,0.929,0.917,0.939,0.97,0.97,0.97,0.901,0.89,0.911,29.9,25,35.19,29.01,24.25,34.14,0,0,0,0,0,0,0.161,0,0.159,0.32,0.68,0.32,42.3
1164924000000,2006,12,2006,3,31,0.591,0.158,0.433,27294.3,46.13,46.13,36.69,1,1,1,220.8,190.2,260.7,161.8,131.2,59,59,59,0,0,0,0.269,0.226,0.31,161.8,131.2,201.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.104,0.0935,0.118,0.0095,0.0069,0.0129,0.00037,0.00027,0.00051,0.275,0.22,0.346,0.011,0.0086,0.014,25.19,24.91,25.36,0.942,0.931,0.955,0.974,0.97,0.98,0.917,0.903,0.936,37.66,30.38,47.07,36.69,29.47,46.13,0,0,0,0,0,0,0.204,0,0.158,0.27,0.73,0.27,46.2
1167602400000,2007,1,2006,4,31,1.33,0.213,1.12,65682.6,144.3,144.3,88.28,3,1,2.2580645161290325,496.3,266.5,804.5,417,193.5,79.39,73,91,-9.168e-16,-2.842e-14,0,0.176,0.113,0.274,417,193.5,713.5,990,990,990,965.8,964.8,967.1,24.2,22.9,25.2,0.208,0.117,0.356,0.106,0.0122,0.278,0.0045,0.00048,0.012,0.504,0.241,0.898,0.021,0.0096,0.039,23.69,21.98,24.9,0.948,0.922,0.958,0.976,0.97,0.98,0.925,0.895,0.939,40.21,25.62,50.67,39.17,24.85,48.2,0,0,0,0,0,0,0.49,0,0.21,0.16,0.84,0.16,49.4
1170280800000,2007,2,2006,5,28,3.65,0.37,2.45,116219,192.8,192.8,172.9,4,3,3.857142857142857,1507,827.5,2300,1354,690.5,153.1,137,162,340.6,0,1038,0.11,0.0704,0.166,1014,690.5,1100,990,990,990,969.5,967.2,971.8,20.5,18.2,22.8,0.76,0.35,0.926,0.551,0.262,0.648,0.027,0.012,0.036,1.6,0.866,1.87,0.079,0.038,0.1,18.93,16.3,21.92,0.952,0.946,0.957,0.98,0.977,0.98,0.933,0.926,0.938,46.05,40.35,51.71,44.94,39.41,48.2,0,0,0,0,0,0,0.961,0,1.2,0.1,0.67,0.33,31.8
1172700000000,2007,3,2006,6,31,6.9,0.587,2.95,115500,162.2,162.2,155.2,4,4,4,2577,2326,2901,2358,2087,219.1,183,239,1258,987.1,1618,0.086,0.0631,0.103,1100,1100,1100,990,990,990,972.5,971.9,973.3,17.5,16.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.63,14.85,16.24,0.943,0.94,0.946,0.976,0.971,0.979,0.92,0.913,0.926,39.78,37.66,41.42,38.81,36.56,40.55,0,0,0,0,0,0,0.862,0,3.95,0.085,0.43,0.57,16.7
1175378400000,2007,4,2006,7,30,7.15,0.562,2.85,108121,154.4,154.4,150.2,4,4,4,2760,2608,2917,2543,2391,217,217,217,1443,1291,1600,0.0787,0.0744,0.0832,1100,1100,1100,990,990,990,972.9,972.6,973.3,17.1,16.7,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.19,14.81,15.56,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.912,0.92,38.58,37.55,39.57,37.54,36.45,38.59,0,0,0,0,0,0,0.834,0,4.3,0.079,0.4,0.6,15.1
1177970400000,2007,5,2006,8,31,5.47,0.739,2.95,127010,189.4,189.4,170.7,4,4,4,2042,1469,2581,1766,1193,276,276,276,665.9,93.47,1205,0.14,0.107,0.188,1100,1100,1100,990,990,990,971.1,969.4,972.5,18.9,17.5,20.6,0.919,0.856,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.87,1.8,1.87,0.099,0.088,0.11,17.04,15.62,18.81,0.948,0.943,0.952,0.979,0.975,0.98,0.928,0.92,0.933,43.59,39.75,48.31,42.68,38.78,47.34,0,0,0,0,0,0,0.948,0,2.52,0.14,0.54,0.46,23.2
1180648800000,2007,6,2006,9,30,2.66,0.544,2.09,110200,192.8,192.8,153.1,4,3,3.466666666666667,1027,788.7,1441,816.8,578.7,210,210,210,10.74,-1.137e-13,131.3,0.212,0.146,0.266,806.1,578.7,1100,990,990,990,967.9,967.1,969.3,22.1,20.7,22.9,0.493,0.299,0.866,0.35,0.188,0.648,0.016,0.0082,0.031,1.09,0.69,1.81,0.05,0.03,0.088,20.98,18.89,22.26,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,45.15,39.26,51.18,44.11,38.26,48.2,0,0,0,0,0,0,0.85,0,0.57,0.2,0.79,0.21,41.4
1183240800000,2007,7,2006,10,31,1.72,0.573,1.15,66306.1,121.4,121.4,89.12,3,2,2.3225806451612905,641.4,522.1,781.6,427.7,295.1,213.8,186,227,5.501e-15,-5.684e-14,5.684e-14,0.341,0.238,0.435,427.7,295.1,595.6,990,990,990,966.5,965.9,967,23.5,23,24.1,0.222,0.168,0.304,0.104,0.0383,0.199,0.0045,0.0016,0.0087,0.517,0.348,0.714,0.022,0.014,0.031,23.03,22.26,23.7,0.95,0.94,0.958,0.975,0.97,0.98,0.926,0.912,0.939,39.48,32.24,48.5,38.49,31.28,47.53,0,0,0,0,0,0,0.495,0,0.57,0.33,0.67,0.33,38.6
1185919200000,2007,8,2006,11,31,1.15,0.493,0.656,39408.6,70.48,70.48,52.97,2,1,1.5483870967741935,428.9,360,514.8,244.9,176,184,184,184,0,-2.842e-14,2.842e-14,0.434,0.357,0.511,244.9,176,330.8,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.147,0.123,0.177,0.0233,0.0107,0.0551,0.00096,0.00043,0.0023,0.34,0.26,0.41,0.014,0.011,0.017,24.13,23.69,24.49,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.68,25.85,52.08,36.57,25.08,48.2,0,0,0,0,0,0,0.294,0,0.494,0.43,0.57,0.43,34.3
1188597600000,2007,9,2006,12,30,0.782,0.358,0.424,26295.4,48.2,48.2,36.52,1,1,1,301.6,258.3,356.4,163.6,120.3,138,138,138,-2.842e-15,-2.842e-14,2.842e-14,0.462,0.387,0.534,163.6,120.3,218.4,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.0988,0.133,0.00965,0.00597,0.0143,0.00039,0.00024,0.00058,0.287,0.21,0.385,0.011,0.0083,0.016,24.79,24.43,25.06,0.943,0.926,0.958,0.974,0.97,0.98,0.918,0.898,0.939,37.51,27.37,50.14,36.52,26.55,48.2,0,0,0,0,0,0,0.203,0,0.358,0.46,0.54,0.46,33.6
1191189600000,2007,10,2007,1,31,0.623,0.26,0.363,22515.6,35.58,35.58,30.26,1,1,1,232.5,213.7,255.8,135.5,116.7,97,97,97,1.375e-15,-1.421e-14,1.421e-14,0.419,0.379,0.454,135.5,116.7,158.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0992,0.0926,0.107,0.00727,0.00567,0.00925,0.00029,0.00022,0.00037,0.232,0.198,0.274,0.0091,0.0078,0.011,25.17,25,25.32,0.932,0.923,0.942,0.97,0.97,0.97,0.905,0.895,0.914,31.2,26.74,36.68,30.26,25.94,35.58,0,0,0,0,0,0,0.168,0,0.26,0.42,0.58,0.42,36.1
1193868000000,2007,11,2007,2,30,0.568,0.219,0.35,21774.8,34.74,34.74,30.24,1,1,1,219.3,214.8,225.7,134.9,122.6,84.33,67,93,-1.421e-15,-1.421e-14,1.421e-14,0.385,0.303,0.431,134.9,122.6,154.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0943,0.102,0.00722,0.00617,0.00885,0.00028,0.00024,0.00035,0.23,0.209,0.262,0.009,0.0082,0.01,25.25,25.21,25.3,0.932,0.927,0.94,0.97,0.97,0.97,0.904,0.899,0.912,31.18,28.2,35.81,30.24,27.35,34.74,0,0,0,0,0,0,0.168,0,0.218,0.39,0.62,0.38,38.3
1196460000000,2007,12,2007,3,31,0.689,0.158,0.531,33158.1,53.83,53.83,44.57,2,1,1.1612903225806452,257.1,215.6,304.8,198.1,156.6,59,59,59,0,-2.842e-14,2.842e-14,0.232,0.194,0.274,198.1,156.6,245.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.117,0.102,0.134,0.0126,0.00906,0.0166,0.0005,0.00036,0.00066,0.314,0.238,0.383,0.012,0.0094,0.015,24.97,24.79,25.24,0.947,0.922,0.959,0.977,0.97,0.98,0.925,0.894,0.94,41.6,25.53,51.87,40.4,24.77,48.2,0,0,0,0,0,0,0.248,0,0.158,0.23,0.77,0.23,48.1
1199138400000,2008,1,2007,4,31,1.36,0.213,1.15,66941.7,144.6,144.6,89.98,3,2,2.3225806451612905,509.5,309.4,862.8,430.1,236.4,79.39,73,91,-1.834e-15,-5.684e-14,2.842e-14,0.169,0.105,0.236,430.1,236.4,771.8,990,990,990,965.9,964.9,967.4,24.1,22.6,25.1,0.215,0.132,0.401,0.112,0.0158,0.313,0.0048,0.00063,0.014,0.512,0.25,0.999,0.022,0.01,0.044,23.63,21.65,24.8,0.946,0.925,0.958,0.975,0.97,0.98,0.922,0.897,0.939,39.24,26.59,52.57,37.95,25.8,48.2,0,0,0,0,0,0,0.5,0,0.21,0.16,0.85,0.15,49.2
1201816800000,2008,2,2007,5,29,3.89,0.384,2.59,121580,192.8,192.8,174.7,4,3,3.9310344827586206,1553,890.1,2240,1400,753.1,153.4,137,162,367.7,-1.137e-13,978.5,0.106,0.0723,0.154,1032,753.1,1100,990,990,990,969.6,967.5,971.7,20.4,18.3,22.5,0.78,0.395,0.926,0.562,0.304,0.648,0.028,0.013,0.035,1.63,0.979,1.87,0.081,0.043,0.1,18.74,16.45,21.56,0.952,0.946,0.957,0.98,0.977,0.98,0.932,0.927,0.938,45.64,40.44,52.29,44.5,39.51,48.2,0,0,0,0,0,0,0.97,0,1.3,0.099,0.67,0.33,31.3
1204322400000,2008,3,2007,6,31,5.78,0.587,2.95,123947,170.7,170.7,166.6,4,4,4,2159,1997,2278,1940,1814,219.1,183,239,839.9,714.3,938.5,0.101,0.0866,0.113,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.64,16.36,17.03,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.5,41.73,43.56,41.65,40.89,42.69,0,0,0,0,0,0,0.926,0,2.83,0.1,0.51,0.49,21.4
1207000800000,2008,4,2007,7,30,4.48,0.443,2.85,129585,192.8,192.8,180,4,4,4,1728,1313,1994,1557,1165,171,148,217,457.3,65.12,676.8,0.0988,0.0787,0.114,1100,1100,1100,990,990,990,970.2,968.9,971.1,19.8,18.9,21.1,0.911,0.823,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.77,1.87,0.094,0.084,0.099,17.92,17.05,19.35,0.95,0.948,0.953,0.98,0.98,0.98,0.931,0.929,0.934,45.94,43.59,49.74,44.99,42.72,48.2,0,0,0,0,0,0,1,0,1.63,0.099,0.64,0.36,28.9
1209592800000,2008,5,2007,8,31,2.55,0.433,2.11,113855,192.8,192.8,153,4,3,3.4838709677419355,951,762.5,1269,789.5,615.5,161.5,147,192,-3.667e-15,-1.137e-13,1.137e-13,0.171,0.147,0.193,789.5,615.5,1077,990,990,990,967.7,966.9,968.7,22.3,21.3,23.1,0.447,0.31,0.763,0.321,0.212,0.596,0.014,0.0092,0.028,1.02,0.741,1.65,0.046,0.032,0.078,21.32,19.6,22.31,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.21,39.39,51.67,44.12,38.39,48.2,0,0,0,0,0,0,0.85,0,0.44,0.17,0.83,0.17,44.6
1212271200000,2008,6,2007,9,30,1.6,0.345,1.26,72931.8,129.5,129.5,101.3,3,2,2.533333333333333,618.8,508.8,750.2,485.8,347.8,133,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.221,0.159,0.316,485.8,347.8,631.2,990,990,990,966.4,965.9,966.9,23.6,23.1,24.1,0.24,0.181,0.316,0.134,0.0631,0.223,0.0057,0.0026,0.0096,0.578,0.421,0.766,0.025,0.017,0.033,23.06,22.33,23.69,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.938,41.63,35.16,52.32,40.4,34.11,48.2,0,0,0,0,0,0,0.563,0,0.34,0.22,0.79,0.21,45.6
1214863200000,2008,7,2007,10,31,1.14,0.362,0.779,46637.4,79.32,79.32,62.68,2,1,1.967741935483871,426,363.6,502.5,291,228.6,135,135,135,0,-2.842e-14,2.842e-14,0.32,0.269,0.371,291,228.6,367.5,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.159,0.137,0.186,0.0373,0.0152,0.0724,0.0015,0.00061,0.003,0.34,0.253,0.449,0.014,0.01,0.019,24.15,23.69,24.51,0.939,0.924,0.958,0.971,0.97,0.98,0.912,0.896,0.939,33.17,25.77,52.37,32.12,25,48.2,0,0,0,0,0,0,0.348,0,0.361,0.32,0.68,0.32,40.9
1217541600000,2008,8,2007,11,31,0.828,0.308,0.52,32142,53.06,53.06,43.2,2,1,1.1290322580645162,309,268.1,360,194,153.1,115,115,115,-1.834e-15,-2.842e-14,2.842e-14,0.375,0.319,0.429,194,153.1,245,990,990,990,965,964.8,965.2,25,24.8,25.2,0.122,0.108,0.14,0.0122,0.00877,0.0166,0.00049,0.00035,0.00067,0.318,0.251,0.4,0.013,0.01,0.016,24.73,24.48,24.96,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,41.09,25.95,52.61,39.87,25.17,48.2,0,0,0,0,0,0,0.24,0,0.308,0.37,0.63,0.37,38.8
1220220000000,2008,9,2007,12,30,0.587,0.236,0.351,19521.4,39.51,39.51,27.11,1,1,1,226.5,196.5,265.7,135.5,105.5,91,91,91,1.895e-15,-1.421e-14,2.842e-14,0.405,0.343,0.463,135.5,105.5,174.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0989,0.0883,0.113,0.00727,0.00472,0.0106,0.00029,0.00018,0.00042,0.232,0.178,0.302,0.0091,0.007,0.012,25.21,24.94,25.42,0.809,0,0.947,0.841,0,0.977,0.785,0,0.925,27.93,0,40.44,27.11,0,39.51,0,4,0,0,0.133,0,0.151,0.133,0.236,0.4,0.6,0.4,33.3
1222812000000,2008,10,2008,1,31,0.481,0.196,0.285,17527.2,27.32,27.32,23.56,1,1,1,179.5,165,195.1,106.5,92.04,73,73,73,-1.834e-15,-1.421e-14,1.421e-14,0.407,0.374,0.442,106.5,92.04,122.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0865,0.0814,0.092,0.0048,0.00357,0.00613,0.00019,0.00014,0.00024,0.178,0.152,0.206,0.0069,0.0059,0.008,25.38,25.38,25.38,0.917,0.911,0.926,0.969,0.965,0.97,0.889,0.883,0.899,24.3,21.07,28.16,23.56,20.34,27.32,0,0,0,0,0,0,0.131,0,0.196,0.41,0.59,0.41,36.4
1225490400000,2008,11,2008,2,30,0.524,0.159,0.365,22829.2,36.31,36.31,31.71,1,1,1,202.2,164.8,227.9,140.9,114.8,61.33,50,67,4.737e-16,-1.421e-14,1.421e-14,0.303,0.254,0.337,140.9,114.8,160.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0969,0.0863,0.105,0.00773,0.00551,0.00943,0.0003,0.00022,0.00037,0.237,0.189,0.274,0.0093,0.0074,0.011,25.3,25.16,25.38,0.935,0.921,0.942,0.97,0.97,0.97,0.907,0.894,0.914,32.69,26.28,37.41,31.71,25.49,36.31,0,0,0,0,0,0,0.176,0,0.159,0.3,0.7,0.3,43.6
1228082400000,2008,12,2008,3,31,0.666,0.158,0.508,31918.2,48.2,48.2,42.9,1,1,1,248.5,224.4,284.5,189.5,165.4,59,59,59,-3.667e-15,-2.842e-14,2.842e-14,0.239,0.207,0.263,189.5,165.4,225.5,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.114,0.106,0.127,0.0119,0.00981,0.0149,0.00047,0.00039,0.00059,0.324,0.281,0.389,0.013,0.011,0.015,25,24.77,25.17,0.951,0.944,0.959,0.978,0.973,0.98,0.93,0.918,0.94,44.17,38.52,52.56,42.9,37.48,48.2,0,0,0,0,0,0,0.238,0,0.158,0.24,0.76,0.24,47.9
1230760800000,2009,1,2008,4,31,0.954,0.196,0.759,45963.5,77.28,77.28,61.78,2,1,1.8709677419354838,356.2,289.2,427,283.2,216.2,73,73,73,0,-2.842e-14,2.842e-14,0.208,0.171,0.252,283.2,216.2,354,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.149,0.125,0.174,0.0348,0.0141,0.0661,0.0014,0.00056,0.0027,0.337,0.24,0.421,0.014,0.0096,0.017,24.48,24.06,24.86,0.94,0.922,0.959,0.972,0.97,0.98,0.914,0.894,0.94,35.24,25.53,52.36,34,24.76,48.2,0,0,0,0,0,0,0.343,0,0.195,0.21,0.8,0.2,48.2
1233439200000,2009,2,2008,5,28,1.46,0.206,1.26,73303.5,138,138,109.1,3,2,2.607142857142857,605,434.4,759.5,520,349.4,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.145,0.112,0.196,520,349.4,674.5,990,990,990,966.3,965.6,966.9,23.7,23.1,24.4,0.251,0.173,0.333,0.156,0.0639,0.252,0.0066,0.0026,0.011,0.619,0.416,0.831,0.026,0.017,0.036,23.08,22.23,24.03,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.916,0.939,43.03,34.95,51,42.02,33.9,48.2,0,0,0,0,0,0,0.606,0,0.2,0.14,0.86,0.14,50.2
1235858400000,2009,3,2008,6,31,3.07,0.307,2.39,121516,192.8,192.8,163.3,4,3,3.5806451612903225,1145,766.3,1951,1030,659.3,114.8,107,129,139.1,0,722.3,0.108,0.0661,0.14,891.1,659.3,1100,990,990,990,968.3,967,970.9,21.7,19.1,23,0.591,0.33,0.926,0.435,0.241,0.648,0.021,0.01,0.034,1.3,0.81,1.87,0.061,0.035,0.098,20.42,17.18,22.22,0.954,0.949,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.88,39.96,51.76,45.72,39,48.2,0,0,0,0,0,0,0.907,0,0.68,0.1,0.78,0.22,39.6
1238536800000,2009,4,2008,7,30,5.91,0.503,2.85,117632,171.1,171.1,163.4,4,4,4,2279,1987,2443,2085,1770,194,148,217,985.4,669.7,1180,0.0854,0.061,0.109,1100,1100,1100,990,990,990,971.8,971.1,972.2,18.2,17.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.11,16.35,15.96,17.07,0.946,0.945,0.948,0.979,0.977,0.98,0.926,0.924,0.929,41.72,40.66,43.65,40.84,39.74,42.78,0,0,0,0,0,0,0.908,0,3.06,0.085,0.48,0.52,19.9
1241128800000,2009,5,2008,8,31,3.82,0.514,2.75,132541,192.8,192.8,178.1,4,3,3.935483870967742,1428,960.8,1948,1236,768.8,192,192,192,208.7,-1.137e-13,655.8,0.141,0.0986,0.2,1027,768.8,1100,990,990,990,969.3,967.7,970.9,20.7,19.1,22.3,0.768,0.42,0.926,0.553,0.311,0.648,0.027,0.014,0.034,1.61,1.01,1.87,0.078,0.046,0.098,19.14,17.19,21.24,0.953,0.949,0.956,0.98,0.976,0.98,0.933,0.93,0.937,46.44,40.03,52.18,45.31,39.07,48.2,0,0,0,0,0,0,0.99,0,1.07,0.13,0.72,0.28,34.7
1243807200000,2009,6,2008,9,30,2.03,0.417,1.61,90220.2,144.6,144.6,125.3,3,3,3,783.1,655.6,944.2,622.1,494.6,161,161,161,1.895e-15,0,5.684e-14,0.208,0.171,0.246,622.1,494.6,783.2,990,990,990,967,966.5,967.7,23,22.3,23.5,0.318,0.244,0.431,0.216,0.132,0.318,0.0095,0.0056,0.014,0.757,0.541,1.04,0.033,0.023,0.046,22.21,21.29,22.94,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.96,35.07,52.11,41.77,34.02,48.2,0,0,0,0,0,0,0.696,0,0.42,0.21,0.79,0.21,44.4
1246399200000,2009,7,2008,10,31,1.48,0.498,0.983,58076.2,96.4,96.4,78.06,2,2,2,552.9,462.3,649.3,366.9,276.3,186,186,186,-1.284e-14,-5.684e-14,5.684e-14,0.34,0.286,0.402,366.9,276.3,463.3,990,990,990,966.1,965.7,966.5,23.9,23.5,24.3,0.19,0.157,0.229,0.0722,0.0294,0.118,0.003,0.0012,0.005,0.452,0.316,0.602,0.019,0.013,0.026,23.46,22.9,24,0.949,0.936,0.958,0.975,0.97,0.98,0.926,0.908,0.939,40.02,30.43,49.8,39.03,29.52,48.2,0,0,0,0,0,0,0.434,0,0.497,0.34,0.66,0.34,39.2
1249077600000,2009,8,2008,11,31,1.01,0.415,0.593,36034.6,64.66,64.66,48.43,2,1,1.3870967741935485,376.5,316,456,221.5,161,155,155,155,2.036e-31,-2.842e-14,2.842e-14,0.417,0.34,0.491,221.5,161,301,990,990,990,965.3,965,965.7,24.7,24.3,25,0.135,0.114,0.163,0.0174,0.00943,0.0411,0.00071,0.00038,0.0017,0.325,0.258,0.407,0.013,0.01,0.017,24.4,24,24.74,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.51,26.07,52.52,37.35,25.28,48.2,0,0,0,0,0,0,0.269,0,0.417,0.41,0.59,0.41,35.7
1251756000000,2009,9,2008,12,30,0.694,0.306,0.388,24098.8,43.86,43.86,33.47,1,1,1,267.7,233.9,311.9,149.7,116,118,118,118,-2.368e-15,-2.842e-14,2.842e-14,0.444,0.378,0.504,149.7,116,193.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.106,0.0941,0.122,0.00848,0.00561,0.0122,0.00034,0.00022,0.00049,0.259,0.199,0.338,0.01,0.0078,0.014,24.97,24.7,25.2,0.938,0.923,0.953,0.972,0.97,0.98,0.912,0.895,0.934,34.41,26.44,44.76,33.47,25.64,43.86,0,0,0,0,0,0,0.186,0,0.306,0.44,0.56,0.44,34.7
1254348000000,2009,10,2009,1,31,0.561,0.26,0.301,12356,30.42,30.42,16.61,1,1,1,209.4,188.3,233.1,112.4,91.28,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.465,0.416,0.515,112.4,91.28,136.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0911,0.0836,0.0995,0.0053,0.00351,0.00732,0.00021,0.00014,0.00029,0.191,0.153,0.233,0.0075,0.006,0.0092,25.34,25.17,25.43,0.567,0,0.933,0.595,0,0.97,0.55,0,0.905,17.12,0,31.36,16.61,0,30.42,0,12,0,0,0.387,0,0.0923,0.387,0.26,0.46,0.54,0.46,22
