datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1535320800000,2018,8,2017,11,48,7,0.242,0.103,0.138,8346.21,54.54,54.54,49.68,2,1,1.2857142857142858,399.6,384.6,413.1,228.7,212.1,170.9,138,184,-1.218e-14,-2.842e-14,0,0.427,0.353,0.465,228.7,212.1,252.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.14,0.135,0.146,0.0154,0.0138,0.0184,0.00062,0.00056,0.00075,0.359,0.269,0.408,0.015,0.011,0.017,24.25,24.13,24.41,0.95,0.929,0.959,0.977,0.97,0.98,0.928,0.901,0.939,43.68,27.41,51.92,41.99,26.58,48.2,0,0,0,0,0,0,0.276,0,0.104,0.43,0.57,0.43,34.5
1535925600000,2018,9,2017,12,49,7,0.221,0.0835,0.137,8286.5,52.14,52.14,49.32,2,1,1.4285714285714286,364.6,349.9,380,226.6,211.9,138,138,138,-1.218e-14,-2.842e-14,0,0.379,0.363,0.394,226.6,211.9,242,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.131,0.142,0.015,0.0138,0.0163,0.00061,0.00055,0.00066,0.331,0.252,0.399,0.013,0.01,0.016,24.45,24.38,24.5,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,39.98,25.69,51.89,38.4,24.92,48.2,0,0,0,0,0,0,0.274,0,0.084,0.38,0.62,0.38,37.5
1536530400000,2018,9,2017,12,50,7,0.202,0.0835,0.119,7421.58,46.91,46.91,44.18,1,1,1,334.1,322.3,346.3,196.1,184.3,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.413,0.398,0.428,196.1,184.3,208.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.121,0.13,0.0124,0.0114,0.0135,0.0005,0.00046,0.00054,0.345,0.324,0.367,0.014,0.013,0.015,24.58,24.5,24.66,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.08,42.35,47.87,44.18,41.5,46.91,0,0,0,0,0,0,0.245,0,0.083,0.41,0.59,0.41,36.7
1537135200000,2018,9,2017,12,51,7,0.187,0.0835,0.103,6407.11,40.66,40.66,38.14,1,1,1,308.4,299,318.7,170.4,161,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.448,0.433,0.462,170.4,161,180.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.113,0.12,0.0102,0.00944,0.0111,0.00041,0.00038,0.00044,0.299,0.282,0.318,0.012,0.011,0.013,24.76,24.69,24.82,0.946,0.943,0.949,0.974,0.97,0.979,0.921,0.915,0.929,39.14,36.96,41.52,38.14,35.85,40.66,0,0,0,0,0,0,0.212,0,0.084,0.45,0.55,0.45,34.3
1537740000000,2018,9,2017,12,52,7,0.174,0.0835,0.0901,5564.05,35.17,35.17,33.12,1,1,1,287,278,296,149,140,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.481,0.466,0.496,149,140,158,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.106,0.112,0.00841,0.00765,0.00918,0.00033,0.0003,0.00037,0.261,0.245,0.277,0.01,0.0097,0.011,24.89,24.84,24.94,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.14,32.02,36.26,33.12,31.06,35.17,0,0,0,0,0,0,0.184,0,0.0839,0.48,0.52,0.48,32
1538344800000,2018,10,2018,1,1,7,0.162,0.0665,0.0951,5908.22,37.11,37.11,35.17,1,1,1,267.3,259.6,275.5,157.3,149.7,110,110,110,-8.12e-15,-2.842e-14,0,0.412,0.399,0.424,157.3,149.7,165.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.112,0.00912,0.00847,0.00982,0.00036,0.00034,0.00039,0.273,0.259,0.288,0.011,0.01,0.011,24.96,24.91,25,0.941,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.918,36.24,34.46,38.17,35.17,33.42,37.11,0,0,0,0,0,0,0.195,0,0.0669,0.41,0.59,0.41,36.5
1538949600000,2018,10,2018,1,2,7,0.151,0.0665,0.0848,5253.42,32.86,32.86,31.27,1,1,1,250.3,244.1,257.2,140.3,134.1,110,110,110,0,0,0,0.44,0.428,0.451,140.3,134.1,147.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00767,0.00715,0.00826,0.0003,0.00028,0.00033,0.243,0.231,0.255,0.0096,0.0091,0.01,25.06,25.02,25.1,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.24,30.78,33.87,31.27,29.85,32.86,0,0,0,0,0,0,0.174,0,0.0662,0.44,0.56,0.44,34.8
1539554400000,2018,10,2018,1,3,7,0.145,0.0665,0.0783,4842.72,30.1,30.1,28.83,1,1,1,239.5,233.4,245.2,129.5,123.4,110,110,110,0,-1.421e-14,1.421e-14,0.459,0.449,0.471,129.5,123.4,135.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0992,0.0971,0.101,0.00676,0.00624,0.00724,0.00027,0.00025,0.00029,0.223,0.212,0.233,0.0088,0.0084,0.0092,25.14,25.1,25.19,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.72,28.28,31.03,28.83,27.43,30.1,0,0,0,0,0,0,0.16,0,0.0667,0.46,0.54,0.46,33.4
1540159200000,2018,10,2018,1,4,7,0.137,0.0665,0.07,4307.55,26.98,26.98,25.64,1,1,1,225.7,220,231.5,115.7,110,110,110,110,6.09e-15,0,1.421e-14,0.487,0.475,0.5,115.7,110,121.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0944,0.0924,0.0964,0.00559,0.0051,0.00608,0.00022,0.0002,0.00024,0.199,0.188,0.209,0.0078,0.0074,0.0082,25.25,25.2,25.29,0.922,0.918,0.926,0.97,0.97,0.97,0.895,0.891,0.899,26.43,25.05,27.82,25.64,24.3,26.98,0,0,0,0,0,0,0.142,0,0.067,0.49,0.51,0.49,31.4
1540764000000,2018,10,2018,1,5,7,0.13,0.0607,0.0697,4299.17,27.8,27.8,25.59,1,1,1,215.5,213.4,218.1,115.3,104.3,100.3,93,110,-4.06e-15,-1.421e-14,1.421e-14,0.465,0.428,0.513,115.3,104.3,124.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0928,0.0903,0.095,0.00555,0.00461,0.00634,0.00022,0.00018,0.00025,0.196,0.178,0.212,0.0077,0.007,0.0083,25.31,25.28,25.34,0.922,0.914,0.928,0.97,0.97,0.97,0.894,0.887,0.9,26.38,23.68,28.66,25.59,22.97,27.8,0,0,0,0,0,0,0.142,0,0.0603,0.47,0.54,0.46,33.1
1541368800000,2018,11,2018,2,6,7,0.136,0.0562,0.0793,4922.24,30.11,30.11,29.3,1,1,1,224.1,219.4,227.7,131.1,126.5,93,93,93,-2.03e-15,-1.421e-14,0,0.415,0.409,0.424,131.1,126.5,134.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0973,0.0957,0.0986,0.00689,0.0065,0.0072,0.00027,0.00026,0.00028,0.224,0.215,0.23,0.0088,0.0085,0.009,25.23,25.2,25.27,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.21,29.11,31.04,29.3,28.24,30.11,0,0,0,0,0,0,0.163,0,0.0567,0.41,0.58,0.42,36.2
1541973600000,2018,11,2018,2,7,7,0.136,0.0562,0.0794,4926.69,29.86,29.86,29.33,1,1,1,224.2,221.9,226.6,131.2,128.9,93,93,93,0,0,0,0.415,0.41,0.419,131.2,128.9,133.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0974,0.0966,0.0982,0.0069,0.00671,0.0071,0.00027,0.00026,0.00028,0.224,0.22,0.228,0.0088,0.0086,0.009,25.23,25.21,25.25,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.23,29.69,30.78,29.33,28.8,29.86,0,0,0,0,0,0,0.163,0,0.0566,0.41,0.58,0.42,36.2
1542578400000,2018,11,2018,2,8,7,0.135,0.045,0.0896,5597.22,35.73,35.73,33.32,1,1,1,222.5,221.1,225.5,148.1,128.9,74.43,67,93,0,0,0,0.335,0.297,0.419,148.1,128.9,158.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0966,0.104,0.00834,0.00671,0.00922,0.00033,0.00026,0.00036,0.252,0.22,0.269,0.0099,0.0086,0.011,25.21,25.18,25.25,0.938,0.93,0.941,0.97,0.97,0.97,0.909,0.902,0.913,34.35,29.69,36.84,33.32,28.8,35.73,0,0,0,0,0,0,0.185,0,0.0454,0.33,0.66,0.34,41.5
1543183200000,2018,11,2018,2,9,7,0.139,0.0422,0.0971,6086.29,37.18,37.18,36.23,1,1,1,230.5,226.8,233.9,160.6,155,69.86,67,77,0,0,0,0.303,0.289,0.332,160.6,155,164.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.106,0.0094,0.00893,0.00973,0.00037,0.00035,0.00038,0.274,0.265,0.28,0.011,0.01,0.011,25.14,25.13,25.17,0.942,0.94,0.943,0.971,0.97,0.972,0.915,0.912,0.917,37.31,35.95,38.24,36.23,34.87,37.18,0,0,0,0,0,0,0.201,0,0.0419,0.3,0.7,0.3,43.8
1543788000000,2018,12,2018,3,10,7,0.147,0.0466,0.1,6282.06,38.94,38.94,37.39,1,1,1,242.7,235.3,249,165.7,158.3,77,77,77,0,0,0,0.317,0.309,0.327,165.7,158.3,172,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.108,0.105,0.11,0.00983,0.00921,0.0104,0.00039,0.00036,0.00041,0.284,0.271,0.295,0.011,0.011,0.012,25.06,25.01,25.12,0.944,0.941,0.946,0.973,0.97,0.976,0.918,0.913,0.923,38.44,36.71,39.9,37.39,35.61,38.94,0,0,0,0,0,0,0.208,0,0.047,0.32,0.68,0.32,42.7
1544392800000,2018,12,2018,3,11,7,0.147,0.0372,0.11,6966.72,42.77,42.77,41.47,1,1,1,243.4,240.5,247.6,181.8,170.6,61.57,59,77,0,0,0,0.253,0.24,0.311,181.8,170.6,187.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.113,0.0112,0.0103,0.0117,0.00044,0.00041,0.00046,0.311,0.293,0.32,0.012,0.012,0.013,25.03,25,25.05,0.949,0.945,0.951,0.979,0.975,0.98,0.929,0.922,0.932,42.34,39.58,43.65,41.47,38.6,42.77,0,0,0,0,0,0,0.23,0,0.037,0.25,0.75,0.25,47.4
1544997600000,2018,12,2018,3,12,7,0.145,0.0357,0.109,6924.35,41.77,41.77,41.22,1,1,1,239.5,236.9,241.9,180.5,177.9,59,59,59,0,0,0,0.246,0.244,0.249,180.5,177.9,182.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.112,0.0111,0.0109,0.0113,0.00044,0.00043,0.00045,0.308,0.304,0.312,0.012,0.012,0.012,25.05,25.04,25.07,0.948,0.948,0.949,0.98,0.979,0.98,0.929,0.928,0.93,42.06,41.47,42.62,41.22,40.6,41.77,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.8
1545602400000,2018,12,2018,3,13,7,0.149,0.0357,0.113,7179.95,44.1,44.1,42.74,1,1,1,246.1,241.6,252,187.1,182.6,59,59,59,0,0,0,0.24,0.234,0.244,187.1,182.6,193,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.112,0.115,0.0117,0.0113,0.0122,0.00046,0.00044,0.00048,0.32,0.312,0.33,0.013,0.012,0.013,25,24.96,25.04,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,43.61,42.56,45,42.74,41.71,44.1,0,0,0,0,0,0,0.237,0,0.036,0.24,0.76,0.24,48.2
1546207200000,2018,12,2018,3,14,7,0.155,0.0429,0.112,7118.09,44.42,44.42,42.37,1,1,1,256.9,253.1,261.6,185.9,180.1,71,59,73,0,-2.842e-14,2.842e-14,0.276,0.233,0.288,185.9,180.1,194.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.116,0.0116,0.0111,0.0123,0.00046,0.00044,0.00049,0.319,0.309,0.333,0.013,0.012,0.013,24.95,24.93,24.98,0.95,0.948,0.953,0.98,0.98,0.98,0.931,0.929,0.934,43.23,41.84,45.32,42.37,41,44.42,0,0,0,0,0,0,0.235,0,0.043,0.28,0.72,0.28,45.9
1546812000000,2019,1,2018,4,15,7,0.161,0.0442,0.117,7416.96,45.45,45.45,44.15,1,1,1,266.6,263.5,272.2,193.6,190.5,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.274,0.268,0.277,193.6,190.5,199.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.116,0.119,0.0122,0.0119,0.0127,0.00048,0.00047,0.0005,0.333,0.328,0.343,0.013,0.013,0.014,24.9,24.87,24.92,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,45.05,44.3,46.37,44.15,43.41,45.45,0,0,0,0,0,0,0.245,0,0.044,0.27,0.73,0.27,46.1
1547416800000,2019,1,2018,4,16,7,0.17,0.0442,0.126,7962.3,48.2,48.2,47.39,1,1,1,281.6,276.3,288.9,208.6,203.3,73,73,73,1.218e-14,-2.842e-14,2.842e-14,0.259,0.253,0.264,208.6,203.3,215.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.121,0.125,0.0135,0.013,0.0141,0.00054,0.00052,0.00056,0.36,0.351,0.373,0.014,0.014,0.015,24.81,24.77,24.84,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,48.54,47.33,50.23,47.39,46.38,48.2,0,0,0,0,0,0,0.263,0,0.044,0.26,0.74,0.26,46.8
1548021600000,2019,1,2018,4,17,7,0.189,0.0442,0.145,8759.76,56.43,56.43,52.14,2,1,1.8571428571428572,312.1,295.7,331.3,239.1,222.7,73,73,73,-1.218e-14,-2.842e-14,0,0.234,0.22,0.247,239.1,222.7,258.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.128,0.14,0.0166,0.0147,0.0209,0.00066,0.00058,0.00084,0.275,0.241,0.385,0.011,0.0096,0.015,24.76,24.67,24.85,0.931,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.94,30.73,25.69,51.8,29.51,24.92,48.2,0,0,0,0,0,0,0.29,0,0.044,0.23,0.77,0.23,46.3
1548626400000,2019,1,2018,4,18,7,0.228,0.0473,0.181,10932.9,70.42,70.42,65.08,2,2,2,376.8,343.1,409.2,298.7,270.1,78.14,73,85,0,0,0,0.207,0.193,0.22,298.7,270.1,324.2,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.155,0.144,0.164,0.04,0.0265,0.052,0.0016,0.0011,0.0021,0.339,0.295,0.378,0.014,0.012,0.015,24.38,24.18,24.59,0.94,0.934,0.944,0.97,0.97,0.97,0.911,0.906,0.916,33.54,30.4,36.3,32.54,29.49,35.21,0,0,0,0,0,0,0.362,0,0.047,0.21,0.79,0.21,48
1549231200000,2019,2,2018,5,19,7,0.275,0.0514,0.223,13517.6,87.43,87.43,80.46,2,2,2,454.3,421,486.6,369.3,336,85,85,85,0,0,0,0.188,0.175,0.202,369.3,336,401.6,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.18,0.169,0.192,0.0733,0.0576,0.0886,0.003,0.0023,0.0037,0.445,0.395,0.494,0.018,0.016,0.02,23.91,23.72,24.11,0.951,0.946,0.955,0.977,0.971,0.98,0.929,0.919,0.936,41.17,37.58,44.61,40.23,36.48,43.71,0,0,0,0,0,0,0.447,0,0.052,0.19,0.81,0.19,49.2
1549836000000,2019,2,2018,5,20,7,0.326,0.0514,0.275,16091.8,103.3,103.3,95.78,3,2,2.142857142857143,539.4,499.4,578.8,454.4,414.4,85,85,85,-1.624e-14,-5.684e-14,0,0.158,0.147,0.17,454.4,414.4,493.8,990,990,990,966,965.8,966.2,24,23.8,24.2,0.212,0.196,0.23,0.113,0.0946,0.132,0.0047,0.0039,0.0055,0.559,0.513,0.618,0.023,0.021,0.026,23.41,23.23,23.64,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.27,35.51,52.47,45.43,34.45,48.2,0,0,0,0,0,0,0.532,0,0.051,0.16,0.84,0.16,49.4
1550440800000,2019,2,2018,5,21,7,0.387,0.0514,0.335,19398,123.2,123.2,115.5,3,3,3,639.1,596,676.9,554.1,511,85,85,85,0,0,0,0.133,0.126,0.143,554.1,511,591.9,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.265,0.24,0.286,0.171,0.142,0.196,0.0073,0.006,0.0084,0.628,0.555,0.691,0.027,0.023,0.03,22.92,22.7,23.16,0.951,0.947,0.954,0.975,0.97,0.98,0.927,0.919,0.935,39.47,36.65,41.9,38.49,35.55,41.06,0,0,0,0,0,0,0.641,0,0.052,0.13,0.87,0.13,50.1
1551045600000,2019,2,2018,5,22,7,0.425,0.0571,0.368,21170.8,127.8,127.8,126,3,3,3,703,683.8,723.1,608.6,598.8,94.43,85,107,0,0,0,0.134,0.121,0.151,608.6,598.8,617.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.298,0.29,0.305,0.208,0.201,0.213,0.0089,0.0086,0.0092,0.722,0.703,0.737,0.031,0.03,0.032,22.57,22.47,22.66,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.86,42.33,43.46,42.01,41.49,42.59,0,0,0,0,0,0,0.7,0,0.057,0.13,0.87,0.13,49.8
1551650400000,2019,3,2018,6,23,7,0.455,0.0647,0.39,22221.2,135.1,135.1,132.3,3,3,3,752.4,730,768.8,645.4,623,107,107,107,0,0,0,0.142,0.139,0.147,645.4,623,661.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.322,0.309,0.331,0.232,0.217,0.243,0.01,0.0094,0.011,0.787,0.749,0.814,0.034,0.032,0.035,22.3,22.21,22.43,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.99,43.64,45.97,44.09,42.76,45.05,0,0,0,0,0,0,0.735,0,0.065,0.14,0.86,0.14,48.8
1552255200000,2019,3,2018,6,24,7,0.463,0.0647,0.398,22608.1,135.7,135.7,134.6,3,3,3,765.5,754.3,772.1,658.5,647.3,107,107,107,0,0,0,0.14,0.139,0.142,658.5,647.3,665.1,990,990,990,967,966.9,967,23,23,23.1,0.329,0.323,0.333,0.241,0.233,0.245,0.01,0.01,0.011,0.809,0.79,0.82,0.035,0.034,0.036,22.23,22.19,22.29,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.77,45.1,46.17,44.86,44.2,45.24,0,0,0,0,0,0,0.748,0,0.065,0.14,0.86,0.14,48.8
1552860000000,2019,3,2018,6,25,7,0.44,0.0647,0.376,21493.9,132,132,127.9,3,3,3,728,705.4,750.7,621,598.4,107,107,107,0,0,0,0.147,0.143,0.152,621,598.4,643.7,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.308,0.295,0.321,0.216,0.201,0.231,0.0093,0.0086,0.01,0.746,0.707,0.784,0.032,0.03,0.034,22.44,22.31,22.57,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.52,42.13,44.89,42.65,41.29,43.99,0,0,0,0,0,0,0.711,0,0.064,0.15,0.85,0.15,48.8
1553464800000,2019,3,2018,6,26,7,0.418,0.0647,0.353,20316.7,122.7,122.7,120.9,3,3,3,690.5,687,699.1,583.5,580,107,107,107,0,0,0,0.155,0.153,0.156,583.5,580,592.1,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.287,0.285,0.291,0.191,0.188,0.196,0.0082,0.0081,0.0084,0.682,0.677,0.697,0.029,0.029,0.03,22.66,22.61,22.68,0.953,0.953,0.954,0.979,0.978,0.98,0.933,0.932,0.935,41.19,40.97,41.73,40.31,40.08,40.89,0,0,0,0,0,0,0.672,0,0.065,0.15,0.84,0.16,48.6
1554069600000,2019,4,2018,7,27,7,0.427,0.0756,0.351,20141.9,123.3,123.3,119.9,3,3,3,705.6,692.2,722.9,580.6,567.2,125,125,125,0,0,0,0.177,0.173,0.181,580.6,567.2,597.9,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.289,0.282,0.299,0.189,0.18,0.2,0.0081,0.0077,0.0086,0.682,0.659,0.711,0.029,0.028,0.031,22.6,22.5,22.67,0.953,0.952,0.954,0.978,0.976,0.98,0.932,0.929,0.935,40.87,40.02,41.95,39.96,39.06,41.12,0,0,0,0,0,0,0.666,0,0.076,0.18,0.82,0.18,47.2
1554674400000,2019,4,2018,7,28,7,0.447,0.0756,0.372,21224.7,127.4,127.4,126.3,3,3,3,739.5,728.6,745.3,614.5,603.6,125,125,125,0,0,0,0.169,0.168,0.172,614.5,603.6,620.3,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.309,0.302,0.312,0.211,0.204,0.215,0.0091,0.0088,0.0093,0.739,0.721,0.749,0.032,0.031,0.032,22.4,22.37,22.46,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.97,42.31,43.32,42.11,41.46,42.46,0,0,0,0,0,0,0.702,0,0.075,0.17,0.83,0.17,47.5
1555279200000,2019,4,2018,7,29,7,0.448,0.0756,0.373,21286.9,127.7,127.7,126.7,3,3,3,741.6,732.1,746.9,616.6,607.1,125,125,125,0,0,0,0.169,0.167,0.171,616.6,607.1,621.9,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.31,0.305,0.313,0.213,0.207,0.216,0.0092,0.0089,0.0094,0.743,0.727,0.752,0.032,0.031,0.033,22.39,22.36,22.44,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.1,42.53,43.42,42.24,41.68,42.55,0,0,0,0,0,0,0.704,0,0.075,0.17,0.83,0.17,47.5
1555884000000,2019,4,2018,7,30,7,0.428,0.0756,0.352,20195.1,124.3,124.3,120.2,3,3,3,707.3,683.2,728,582.3,558.2,125,125,125,0,0,0,0.177,0.172,0.183,582.3,558.2,603,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.29,0.277,0.302,0.19,0.174,0.204,0.0082,0.0074,0.0088,0.685,0.644,0.72,0.029,0.028,0.031,22.59,22.47,22.72,0.953,0.951,0.954,0.978,0.975,0.98,0.932,0.927,0.935,40.97,39.44,42.28,40.07,38.45,41.43,0,0,0,0,0,0,0.668,0,0.076,0.18,0.82,0.18,47.2
1556488800000,2019,4,2018,7,31,7,0.393,0.0851,0.308,17516.3,113.6,113.6,104.3,3,2,2.7142857142857144,650.2,627.1,674.7,509.4,480.1,140.7,125,147,-8.12e-15,-5.684e-14,0,0.217,0.185,0.234,509.4,480.1,549.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.249,0.233,0.272,0.142,0.126,0.168,0.0061,0.0053,0.0072,0.595,0.538,0.638,0.025,0.023,0.027,22.9,22.77,23,0.95,0.946,0.956,0.974,0.97,0.98,0.925,0.917,0.937,41.2,35.15,52.39,39.35,34.09,48.2,0,0,0,0,0,0,0.579,0,0.085,0.22,0.78,0.22,44.6
1557093600000,2019,5,2018,8,32,7,0.362,0.0889,0.273,15982.8,96.4,96.4,95.14,2,2,2,598.9,576.6,619.8,451.9,429.6,147,147,147,-2.436e-14,-5.684e-14,5.684e-14,0.246,0.237,0.255,451.9,429.6,472.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.218,0.208,0.229,0.112,0.102,0.122,0.0047,0.0043,0.0052,0.578,0.542,0.612,0.024,0.023,0.026,23.13,23.01,23.26,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.06,46.88,51.03,47.57,45.95,48.2,0,0,0,0,0,0,0.529,0,0.089,0.25,0.75,0.25,44.2
1557698400000,2019,5,2018,8,33,7,0.33,0.0889,0.241,14372.5,90.33,90.33,85.55,2,2,2,544.8,521.1,568.6,397.8,374.1,147,147,147,0,-5.684e-14,5.684e-14,0.27,0.259,0.282,397.8,374.1,421.6,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.197,0.188,0.205,0.0868,0.0756,0.098,0.0036,0.0031,0.0041,0.495,0.459,0.53,0.021,0.019,0.022,23.45,23.31,23.6,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.931,0.937,43.66,41.19,46.09,42.78,40.3,45.17,0,0,0,0,0,0,0.475,0,0.089,0.27,0.73,0.27,43.6
1558303200000,2019,5,2018,8,34,7,0.297,0.0889,0.208,12396.2,78.83,78.83,73.79,2,2,2,490.4,468.3,513.1,343.4,321.3,147,147,147,0,0,0,0.3,0.286,0.314,343.4,321.3,366.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.178,0.17,0.186,0.0611,0.0506,0.0718,0.0025,0.0021,0.003,0.413,0.38,0.447,0.017,0.016,0.019,23.78,23.64,23.91,0.947,0.944,0.951,0.972,0.97,0.977,0.921,0.916,0.929,37.94,35.57,40.35,36.89,34.5,39.42,0,0,0,0,0,0,0.41,0,0.089,0.3,0.7,0.3,41.7
1558908000000,2019,5,2018,8,35,7,0.266,0.0841,0.182,10915.2,67.46,67.46,64.97,2,2,2,440.6,421.5,460.9,301.6,287.1,139,119,147,0,0,0,0.315,0.278,0.339,301.6,287.1,313.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.162,0.158,0.167,0.0414,0.0345,0.0472,0.0017,0.0014,0.0019,0.35,0.328,0.369,0.014,0.013,0.015,24.07,23.96,24.15,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,33.49,31.85,34.77,32.49,30.89,33.73,0,0,0,0,0,0,0.361,0,0.084,0.32,0.68,0.32,41
1559512800000,2019,6,2018,9,36,7,0.242,0.072,0.17,10199.2,64.18,64.18,60.71,2,2,2,399.6,384.1,415.8,280.6,265.1,119,119,119,0,0,0,0.298,0.286,0.31,280.6,265.1,296.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.148,0.16,0.0315,0.0241,0.0391,0.0013,0.00098,0.0016,0.317,0.294,0.342,0.013,0.012,0.014,24.29,24.19,24.39,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,31.29,29.57,33.08,30.35,28.68,32.09,0,0,0,0,0,0,0.337,0,0.072,0.3,0.7,0.3,42.1
1560117600000,2019,6,2018,9,37,7,0.221,0.072,0.149,8927.1,56.25,56.25,53.14,2,2,2,364.6,351.5,378.9,245.6,232.5,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.327,0.314,0.339,245.6,232.5,259.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.137,0.147,0.0174,0.0155,0.0217,0.0007,0.00062,0.00088,0.267,0.252,0.286,0.011,0.01,0.012,24.51,24.42,24.59,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.39,25.9,28.99,26.57,25.13,28.12,0,0,0,0,0,0,0.295,0,0.072,0.33,0.67,0.33,40.4
1560722400000,2019,6,2018,9,38,7,0.203,0.072,0.131,8014.28,48.2,48.2,47.7,1,1,1,335.2,323.4,347.4,216.2,204.4,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.355,0.343,0.368,216.2,204.4,228.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.127,0.136,0.0141,0.0131,0.0152,0.00057,0.00053,0.00061,0.38,0.359,0.402,0.015,0.014,0.016,24.54,24.46,24.62,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.82,47.16,52.52,47.7,46.21,48.2,0,0,0,0,0,0,0.265,0,0.072,0.35,0.65,0.35,39.5
1561327200000,2019,6,2018,9,39,7,0.187,0.072,0.115,7238.4,45.43,45.43,43.09,1,1,1,309.5,300.1,319.8,190.5,181.1,119,119,119,-4.06e-15,-2.842e-14,0,0.385,0.372,0.397,190.5,181.1,200.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.126,0.0119,0.0111,0.0128,0.00048,0.00044,0.00051,0.334,0.317,0.352,0.013,0.013,0.014,24.72,24.65,24.78,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,43.97,41.77,46.35,43.09,40.93,45.43,0,0,0,0,0,0,0.239,0,0.072,0.39,0.61,0.39,38.7
1561932000000,2019,7,2018,10,40,7,0.173,0.0653,0.107,6743.2,42.6,42.6,40.14,1,1,1,285.7,276.3,296,177.7,168.3,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.378,0.365,0.391,177.7,168.3,188,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.12,0.0109,0.0101,0.0117,0.00043,0.0004,0.00047,0.31,0.293,0.328,0.012,0.012,0.013,24.85,24.79,24.9,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.92,0.932,41.06,38.84,43.47,40.14,37.82,42.6,0,0,0,0,0,0,0.223,0,0.066,0.38,0.62,0.38,39
1562536800000,2019,7,2018,10,41,7,0.16,0.0653,0.0945,5872.74,37.07,37.07,34.96,1,1,1,264.3,255.3,273.3,156.3,147.3,108,108,108,0,-2.842e-14,2.842e-14,0.409,0.395,0.423,156.3,147.3,165.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.112,0.00904,0.00827,0.0098,0.00036,0.00033,0.00039,0.271,0.255,0.287,0.011,0.01,0.011,24.97,24.92,25.02,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.918,36.02,33.9,38.14,34.96,32.88,37.07,0,0,0,0,0,0,0.194,0,0.0655,0.41,0.59,0.41,36.7
1563141600000,2019,7,2018,10,42,7,0.148,0.0653,0.0831,5146.51,32.32,32.32,30.63,1,1,1,245.4,238.1,252.8,137.4,130.1,108,108,108,0,0,0,0.44,0.427,0.454,137.4,130.1,144.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0994,0.105,0.00743,0.0068,0.00806,0.00029,0.00027,0.00032,0.237,0.224,0.251,0.0094,0.0088,0.0099,25.09,25.04,25.15,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.58,29.85,33.32,30.63,28.96,32.32,0,0,0,0,0,0,0.17,0,0.0649,0.44,0.56,0.44,34.8
1563746400000,2019,7,2018,10,43,7,0.139,0.0653,0.074,4566.52,28.4,28.4,27.18,1,1,1,230.3,224.7,235.6,122.3,116.7,108,108,108,-4.06e-15,-1.421e-14,0,0.469,0.458,0.481,122.3,116.7,127.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0967,0.0947,0.0986,0.00615,0.00567,0.0066,0.00024,0.00022,0.00026,0.21,0.2,0.22,0.0083,0.0079,0.0087,25.21,25.17,25.25,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.02,26.66,29.28,27.18,25.86,28.4,0,0,0,0,0,0,0.151,0,0.065,0.47,0.53,0.47,32.9
1564351200000,2019,7,2018,10,44,7,0.13,0.0601,0.0703,4340.27,27.42,27.42,25.83,1,1,1,215.7,208,222.7,116.3,110.9,99.43,93,108,2.03e-15,0,1.421e-14,0.46,0.431,0.493,116.3,110.9,122.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0936,0.0923,0.0951,0.00564,0.00518,0.0062,0.00022,0.0002,0.00024,0.199,0.19,0.21,0.0078,0.0075,0.0082,25.31,25.27,25.36,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.63,25.28,28.26,25.83,24.52,27.42,0,0,0,0,0,0,0.144,0,0.0597,0.46,0.54,0.46,33.4
1564956000000,2019,8,2018,11,45,7,0.12,0.0562,0.064,1184.9,24.97,24.97,7.053,1,1,1,198.8,192.9,205.5,105.8,99.93,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.468,0.453,0.482,105.8,99.93,112.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.087,0.0915,0.00475,0.00424,0.00531,0.00019,0.00017,0.00021,0.179,0.169,0.191,0.007,0.0066,0.0075,25.41,25.38,25.42,0.262,0,0.92,0.277,0,0.97,0.255,0,0.892,7.271,0,25.75,7.053,0,24.97,0,5,0,0,0.714,0,0.0392,0.714,0.056,0.47,0.53,0.47,9.87
1565560800000,2019,8,2018,11,46,7,0.112,0.0562,0.0558,0,0,0,0,1,1,1,185.3,179.5,191,92.27,86.53,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.502,0.487,0.518,92.27,86.53,98.02,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0843,0.0823,0.0864,0.00359,0.00311,0.00408,0.00014,0.00012,0.00016,0.155,0.145,0.165,0.0061,0.0057,0.0065,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.5,0.5,0.5,0
1566165600000,2019,8,2018,11,47,7,0.105,0.0562,0.049,0,0,0,0,1,1,1,174.1,170,178.2,81.06,76.96,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.534,0.522,0.547,81.06,76.96,85.16,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0804,0.0789,0.0818,0.00264,0.00229,0.00299,0.0001,0.00009,0.00012,0.135,0.128,0.142,0.0053,0.005,0.0056,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.54,0.47,0.53,0
1566770400000,2019,8,2018,11,48,7,0.0995,0.0544,0.0451,470.132,19.59,19.59,2.798,1,1,1,164.5,160.4,168.6,74.49,68.76,90,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.547,0.449,0.575,74.49,68.76,88.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.076,0.0808,0.00208,0.00159,0.00326,0.000082,0.000062,0.00013,0.123,0.113,0.146,0.0048,0.0044,0.0057,25.41,25.37,25.41,0.132,0,0.924,0.138,0,0.964,0.127,0,0.891,2.904,0,20.33,2.798,0,19.59,0,6,0,0,0.857,0,0.0155,0.857,0.0544,0.55,0.45,0.55,4.72
1567375200000,2019,9,2018,12,49,7,0.0917,0.0435,0.0481,2981.82,18.97,18.97,17.75,1,1,1,151.6,145.9,157.4,79.56,73.9,72,72,72,-6.09e-15,-1.421e-14,0,0.475,0.457,0.493,79.56,73.9,85.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0757,0.0798,0.00251,0.00203,0.00301,0.000099,0.00008,0.00012,0.13,0.12,0.141,0.0051,0.0047,0.0055,25.37,25.37,25.38,0.933,0.928,0.939,0.961,0.96,0.962,0.897,0.893,0.901,18.48,17.18,19.71,17.75,16.49,18.97,0,0,0,0,0,0,0.0986,0,0.0436,0.47,0.52,0.48,32.5
1567980000000,2019,9,2018,12,50,7,0.0841,0.0435,0.0405,2101.53,15.89,15.89,12.51,1,1,1,139,134.7,144,67.03,62.69,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.518,0.5,0.535,67.03,62.69,71.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0718,0.0751,0.00145,0.00108,0.00187,0.000057,0.000042,0.000073,0.108,0.1,0.117,0.0042,0.0039,0.0046,25.39,25.38,25.4,0.772,0,0.924,0.823,0,0.96,0.741,0,0.887,13.03,0,16.56,12.51,0,15.89,0,1,0,0,0.143,0,0.0695,0.143,0.0436,0.52,0.48,0.52,25
1568584800000,2019,9,2018,12,51,7,0.0782,0.0435,0.0346,0,0,0,0,1,1,1,129.2,125.1,133.3,57.22,53.12,72,72,72,-4.06e-15,-1.421e-14,7.105e-15,0.557,0.54,0.575,57.22,53.12,61.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.000614,0.000265,0.000962,0.000024,0.00001,0.000038,0.0913,0.0853,0.0975,0.0036,0.0033,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0436,0.56,0.44,0.56,0
1569189600000,2019,9,2018,12,52,7,0.074,0.0435,0.0178,0,0,0,0,1,0,0.5714285714285714,122.4,119.9,124.8,50.38,47.92,72,72,72,20.89,-7.105e-15,49.56,0.588,0.577,0.6,29.49,0,52.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000782,0,0.000241,0.0000031,0,0.0000095,0.0779,0.0708,0.0849,0.0031,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0562,0.59,0.24,0.76,0
1569794400000,2019,9,2018,12,53,7,0.0694,0.0332,0.0322,653.618,13.82,13.82,3.891,1,0,0.8571428571428571,114.8,110.9,119.1,59.91,47.1,54.86,52,72,6.729,-7.105e-15,47.1,0.477,0.444,0.605,53.18,0,65.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000877,0,0.00129,0.000034,0,0.000051,0.0942,0.0708,0.103,0.0037,0.0028,0.004,25.41,25.4,25.43,0.252,0,0.887,0.274,0,0.96,0.242,0,0.851,4.053,0,14.4,3.891,0,13.82,1,4,0,0.143,0.571,0,0.0216,0.714,0.0372,0.48,0.46,0.54,9.42
1570399200000,2019,10,2019,1,1,7,0.0666,0.0314,0.0352,0,0,0,0,1,1,1,110.2,107.9,112.3,58.2,55.89,52,52,52,0,-7.105e-15,7.105e-15,0.472,0.463,0.482,58.2,55.89,60.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000697,0.000501,0.000873,0.000027,0.00002,0.000034,0.0926,0.0893,0.0956,0.0036,0.0035,0.0037,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
1571004000000,2019,10,2019,1,2,7,0.0639,0.0314,0.0282,0,0,0,0,1,0,0.8571428571428571,105.7,101.6,109.8,53.7,49.6,52,52,52,7.086,-7.105e-15,49.6,0.492,0.474,0.512,46.62,0,57.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00032,0,0.000664,0.000013,0,0.000026,0.0848,0.0708,0.092,0.0033,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0357,0.49,0.44,0.56,0
1571608800000,2019,10,2019,1,3,7,0.0602,0.0314,0,0,0,0,0,0,0,0,99.49,98.59,100.8,47.49,46.59,52,52,52,47.49,46.59,48.78,0.523,0.516,0.527,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0602,0.52,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0606,0.0309,0.00875,0,0,0,0,1,0,0.2857142857142857,100.2,99.69,101.1,49.09,47.69,51.14,50,52,34.62,-7.105e-15,49.96,0.51,0.495,0.522,14.47,0,51.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000158,0,0.0000901,6.2e-7,0,0.0000035,0.0739,0.0708,0.0823,0.0029,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05185,0.51,0.14,0.86,0
1572818400000,2019,11,2019,2,5,7,0.0638,0.0302,0.0335,0,0,0,0,1,1,1,105.4,101.3,111.2,55.43,51.33,50,50,50,-1.015e-15,-7.105e-15,7.105e-15,0.475,0.45,0.493,55.43,51.33,61.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000461,0.000113,0.000949,0.000018,0.0000044,0.000037,0.0886,0.0827,0.0969,0.0035,0.0032,0.0038,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.47,0.53,0.47,0
1573423200000,2019,11,2019,2,6,7,0.0708,0.0302,0.0406,1801.46,16.2,16.2,10.72,1,1,1,117.1,112,122.9,67.11,61.99,50,50,50,-2.03e-15,-7.105e-15,0,0.427,0.407,0.446,67.11,61.99,72.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0715,0.00145,0.00102,0.00195,0.000057,0.00004,0.000076,0.105,0.098,0.114,0.0041,0.0038,0.0045,25.39,25.39,25.4,0.649,0,0.929,0.686,0,0.96,0.623,0,0.892,11.17,0,16.87,10.72,0,16.2,0,2,0,0,0.286,0,0.0596,0.286,0.0302,0.43,0.57,0.43,25.4
1574028000000,2019,11,2019,2,7,7,0.0799,0.0302,0.0496,3069.28,19.08,19.08,18.27,1,1,1,132.1,125.4,136.1,82.07,75.39,50,50,50,4.06e-15,0,1.421e-14,0.379,0.367,0.399,82.07,75.39,86.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0724,0.0761,0.00273,0.00216,0.00307,0.00011,0.000085,0.00012,0.131,0.119,0.138,0.0051,0.0047,0.0054,25.37,25.36,25.38,0.931,0.926,0.94,0.961,0.96,0.963,0.895,0.891,0.902,19.01,17.64,19.82,18.27,16.93,19.08,0,0,0,0,0,0,0.101,0,0.0303,0.38,0.62,0.38,38.4
1574632800000,2019,11,2019,2,8,7,0.085,0.031,0.054,3317.57,20.36,20.36,19.75,1,1,1,140.6,135.5,142.6,89.34,83.62,51.29,50,59,0,-1.421e-14,1.421e-14,0.365,0.351,0.414,89.34,83.62,92.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0759,0.0784,0.00334,0.00286,0.0036,0.00013,0.00011,0.00014,0.144,0.135,0.149,0.0056,0.0053,0.0058,25.36,25.35,25.37,0.922,0.919,0.929,0.964,0.962,0.965,0.889,0.887,0.893,20.48,19.32,21.09,19.75,18.58,20.36,0,0,0,0,0,0,0.11,0,0.031,0.36,0.64,0.36,39
1575237600000,2019,12,2019,3,9,7,0.0961,0.0357,0.0604,3701.95,24.25,24.25,22.04,1,1,1,158.9,146.7,168.6,99.87,87.72,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.372,0.35,0.402,99.87,87.72,109.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.0781,0.0859,0.00424,0.00321,0.00507,0.00017,0.00013,0.0002,0.164,0.142,0.181,0.0064,0.0056,0.0071,25.35,25.35,25.36,0.917,0.912,0.924,0.968,0.963,0.97,0.887,0.884,0.89,22.76,20.15,25.01,22.04,19.41,24.25,0,0,0,0,0,0,0.122,0,0.0357,0.37,0.63,0.37,38.5
1575842400000,2019,12,2019,3,10,7,0.102,0.0357,0.0663,4074.96,24.58,24.58,24.26,1,1,1,168.6,166.9,170,109.6,108,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.35,0.347,0.353,109.6,108,111,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0853,0.0863,0.00507,0.00493,0.00518,0.0002,0.00019,0.0002,0.181,0.178,0.184,0.0071,0.007,0.0072,25.36,25.36,25.36,0.918,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.891,25.01,24.6,25.34,24.26,23.86,24.58,0,0,0,0,0,0,0.135,0,0.0357,0.35,0.65,0.35,40
1576447200000,2019,12,2019,3,11,7,0.108,0.0357,0.0721,4464,28.23,28.23,26.57,1,1,1,178.2,173,185,119.2,114,59,59,59,0,-1.421e-14,1.421e-14,0.331,0.319,0.341,119.2,114,126,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0874,0.0916,0.00588,0.00544,0.00646,0.00023,0.00021,0.00025,0.198,0.189,0.211,0.0078,0.0074,0.0082,25.36,25.36,25.36,0.924,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.39,26.09,29.11,26.57,25.31,28.23,0,0,0,0,0,0,0.148,0,0.0359,0.33,0.67,0.33,41.3
1577052000000,2019,12,2019,3,12,7,0.117,0.0357,0.0813,5077.93,33.82,33.82,30.23,1,1,1,193.4,185,208.8,134.4,126,59,59,59,0,0,0,0.306,0.283,0.319,134.4,126,149.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0946,0.0916,0.1,0.00718,0.00646,0.00848,0.00028,0.00025,0.00033,0.226,0.211,0.253,0.0088,0.0082,0.0099,25.35,25.29,25.36,0.932,0.929,0.938,0.97,0.97,0.97,0.904,0.901,0.91,31.16,29.11,34.87,30.23,28.23,33.82,0,0,0,0,0,0,0.168,0,0.0357,0.31,0.69,0.31,43.4
1577656800000,2019,12,2019,3,13,7,0.136,0.0417,0.0945,5918.75,37.26,37.26,35.23,1,1,1,225.3,212.9,238.1,156.3,147.6,69,59,73,0,0,0,0.306,0.274,0.331,156.3,147.6,165.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.107,0.00903,0.00829,0.00978,0.00035,0.00033,0.00039,0.266,0.251,0.282,0.01,0.0099,0.011,25.18,25.09,25.26,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.918,36.3,34.23,38.32,35.23,33.2,37.26,0,0,0,0,0,0,0.196,0,0.0415,0.31,0.69,0.31,43.5
1578261600000,2020,1,2019,4,14,7,0.151,0.0442,0.107,6773.44,42.78,42.78,40.32,1,1,1,250.5,241.1,260.7,177.5,168.1,73,73,73,0,0,0,0.292,0.28,0.303,177.5,168.1,187.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.115,0.0108,0.01,0.0117,0.00043,0.0004,0.00046,0.304,0.288,0.323,0.012,0.011,0.013,25,24.93,25.07,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.92,0.932,41.23,39.02,43.65,40.32,38.01,42.78,0,0,0,0,0,0,0.224,0,0.044,0.29,0.71,0.29,44.9
1578866400000,2020,1,2019,4,15,7,0.169,0.0442,0.125,7802.9,48.2,48.2,46.45,1,1,1,279.1,264.3,296,206.1,191.3,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.262,0.247,0.276,206.1,191.3,223,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.116,0.128,0.0133,0.012,0.0147,0.00053,0.00048,0.00059,0.356,0.329,0.386,0.014,0.013,0.015,24.83,24.73,24.91,0.956,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.94,47.95,44.49,51.86,46.45,43.6,48.2,0,0,0,0,0,0,0.258,0,0.044,0.26,0.74,0.26,46.2
1579471200000,2020,1,2019,4,16,7,0.2,0.0442,0.156,9478.86,63.06,63.06,56.42,2,2,2,331.4,302.9,361.9,258.4,229.8,73,73,73,8.12e-15,0,2.842e-14,0.221,0.202,0.241,258.4,229.8,288.9,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.13,0.151,0.0227,0.0153,0.0354,0.00091,0.00061,0.0014,0.28,0.243,0.324,0.011,0.0097,0.013,24.66,24.47,24.84,0.931,0.923,0.938,0.97,0.97,0.97,0.903,0.895,0.91,29.08,25.84,32.5,28.21,25.07,31.53,0,0,0,0,0,0,0.313,0,0.044,0.22,0.78,0.22,47.4
1580076000000,2020,1,2019,4,17,7,0.252,0.0462,0.206,12458.6,83.17,83.17,74.16,2,2,2,416.5,374.2,466.1,340.1,301.2,76.43,73,85,0,0,0,0.184,0.169,0.195,340.1,301.2,381.1,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.169,0.155,0.185,0.0595,0.0412,0.0789,0.0024,0.0017,0.0032,0.401,0.342,0.463,0.016,0.014,0.019,24.13,23.84,24.39,0.947,0.94,0.953,0.974,0.97,0.98,0.922,0.912,0.933,38.07,33.87,42.43,37.08,32.86,41.59,0,0,0,0,0,0,0.412,0,0.046,0.18,0.82,0.18,49.4
1580680800000,2020,2,2019,5,18,7,0.321,0.0514,0.27,15889.3,104.3,104.3,94.58,3,2,2.142857142857143,530.9,481.7,584,445.9,396.7,85,85,85,1.624e-14,0,5.684e-14,0.161,0.146,0.176,445.9,396.7,498.9,990,990,990,966,965.8,966.2,24,23.8,24.2,0.209,0.19,0.233,0.109,0.0862,0.135,0.0046,0.0036,0.0057,0.546,0.486,0.612,0.023,0.02,0.026,23.46,23.24,23.75,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,46.4,35.86,52.15,44.81,34.78,48.2,0,0,0,0,0,0,0.525,0,0.051,0.16,0.84,0.16,49.5
1581285600000,2020,2,2019,5,19,7,0.412,0.0514,0.361,20743.9,140.2,140.2,123.5,3,3,3,681.7,605,773.1,596.7,520,85,85,85,0,0,0,0.126,0.11,0.14,596.7,520,688.1,990,990,990,966.6,966.3,967,23.4,23,23.7,0.289,0.245,0.341,0.2,0.148,0.261,0.0086,0.0063,0.011,0.7,0.57,0.854,0.03,0.024,0.037,22.67,22.15,23.11,0.953,0.948,0.957,0.977,0.97,0.98,0.931,0.92,0.938,42.11,37.25,47.7,41.16,36.14,46.74,0,0,0,0,0,0,0.686,0,0.051,0.12,0.88,0.12,50.3
1581890400000,2020,2,2019,5,20,7,0.579,0.0566,0.523,27985.9,190.8,190.8,166.6,4,3,3.7142857142857144,957.9,799.6,1130,864.3,714.6,93.57,85,105,-1.624e-14,-1.137e-13,0,0.0979,0.0891,0.106,864.3,714.6,1025,990,990,990,967.7,967.1,968.3,22.3,21.7,22.9,0.49,0.356,0.658,0.363,0.278,0.48,0.016,0.012,0.022,1.11,0.898,1.42,0.05,0.039,0.066,21.19,20.27,22,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.932,0.938,46.35,40.69,51.45,45.09,39.77,48.2,0,0,0,0,0,0,0.925,0,0.056,0.098,0.9,0.1,48.3
1582495200000,2020,2,2019,5,21,7,0.789,0.0702,0.664,32382.5,192.8,192.8,192.8,4,4,4,1305,1188,1383,1189,1083,116.1,105,183,90.88,0,162.3,0.0887,0.0768,0.132,1098,1083,1100,990,990,990,968.9,968.5,969.1,21.1,20.9,21.5,0.806,0.743,0.838,0.643,0.611,0.648,0.03,0.028,0.031,1.75,1.65,1.79,0.083,0.077,0.085,19.39,19.11,19.86,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.936,49.76,49.1,50.45,48.19,48.12,48.2,0,0,0,0,0,0,1.07,0,0.125,0.089,0.84,0.16,41
1583100000000,2020,3,2019,6,22,7,0.864,0.111,0.665,32040.9,192.1,192.1,190.7,4,4,4,1428,1392,1473,1245,1209,183,183,183,145.5,108.8,189.6,0.128,0.124,0.131,1100,1100,1100,990,990,990,969.3,969.1,969.4,20.7,20.6,20.9,0.858,0.842,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.82,0.087,0.086,0.089,18.94,18.78,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.65,48.23,49.01,47.68,47.26,48.03,0,0,0,0,0,0,1.06,0,0.199,0.13,0.77,0.23,37.1
1583704800000,2020,3,2019,6,23,7,0.959,0.111,0.665,31078.3,188.2,188.2,185,4,4,4,1586,1495,1690,1403,1312,183,183,183,302.7,211.7,407.2,0.116,0.108,0.122,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.906,0.887,0.917,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.092,0.089,0.094,18.38,18.04,18.7,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.19,46.27,48.01,46.25,45.35,47.05,0,0,0,0,0,0,1.03,0,0.294,0.12,0.69,0.31,32.4
1584309600000,2020,3,2019,6,24,7,1.14,0.111,0.665,29364.9,179.6,179.6,174.8,4,4,4,1880,1741,2004,1697,1558,183,183,183,597,457.6,721.4,0.0975,0.0913,0.105,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.925,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.41,17.01,17.87,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.59,43.5,45.82,43.7,42.63,44.91,0,0,0,0,0,0,0.971,0,0.475,0.097,0.58,0.42,25.8
1584914400000,2020,3,2019,6,25,7,1.31,0.111,0.665,27934.2,169.5,169.5,166.3,4,4,4,2171,2044,2307,1988,1861,183,183,183,888.2,760.7,1024,0.0844,0.0793,0.0895,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.28,16.92,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.42,41.54,43.25,41.57,40.68,42.38,0,0,0,0,0,0,0.924,0,0.645,0.085,0.51,0.49,21.3
1585519200000,2020,3,2019,6,26,7,1.55,0.125,0.665,26178.2,161.4,161.4,155.8,4,4,4,2556,2356,2773,2349,2173,207.3,183,217,1249,1073,1456,0.0811,0.0758,0.0876,1100,1100,1100,990,990,990,972.4,972,973,17.6,17,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.68,15.16,16.17,0.944,0.942,0.945,0.976,0.973,0.979,0.921,0.916,0.925,39.92,38.5,41.22,38.96,37.45,40.34,0,0,0,0,0,0,0.866,0,0.885,0.081,0.43,0.57,16.9
1586124000000,2020,4,2019,7,27,7,1.84,0.131,0.665,23937.9,147.7,147.7,142.5,4,4,4,3043,2849,3214,2826,2632,217,217,217,1726,1532,1897,0.0714,0.0675,0.0762,1100,1100,1100,990,990,990,973.6,973.1,974,16.4,16,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.51,14.11,14.98,0.938,0.936,0.941,0.97,0.97,0.972,0.91,0.908,0.914,36.71,35.61,38,35.62,34.54,36.93,0,0,0,0,0,0,0.792,0,1.175,0.071,0.36,0.64,13
1586728800000,2020,4,2019,7,28,7,2.01,0.131,0.665,22786.3,137.1,137.1,135.6,4,4,4,3326,3260,3377,3109,3043,217,217,217,2009,1943,2060,0.0653,0.0643,0.0666,1100,1100,1100,990,990,990,974.3,974.1,974.4,15.7,15.6,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.87,13.77,14.01,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,34.96,34.66,35.34,33.91,33.62,34.28,0,0,0,0,0,0,0.754,0,1.345,0.065,0.33,0.67,11.3
1587333600000,2020,4,2019,7,29,7,2.04,0.172,0.665,22580.3,135.5,135.5,134.4,4,4,4,3380,3331,3406,3097,3036,283.9,217,295,1997,1936,2072,0.084,0.064,0.0886,1100,1100,1100,990,990,990,974.4,974.3,974.4,15.6,15.6,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.76,13.7,13.86,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,34.64,34.49,34.93,33.6,33.46,33.88,0,0,0,0,0,0,0.747,0,1.375,0.084,0.33,0.67,11.1
1587938400000,2020,4,2019,7,30,7,1.91,0.185,0.665,23462.5,143.6,143.6,139.7,4,4,4,3155,2997,3302,2849,2676,306.1,295,321,1749,1576,1907,0.0972,0.0894,0.107,1100,1100,1100,990,990,990,973.9,973.5,974.2,16.1,15.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.25,13.93,14.62,0.937,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.911,35.99,35.1,37.01,34.91,34.05,35.9,0,0,0,0,0,0,0.776,0,1.245,0.097,0.35,0.65,12.3
1588543200000,2020,5,2019,8,31,7,1.69,0.194,0.665,25089.1,153.6,153.6,149.3,4,4,4,2790,2636,2945,2469,2315,321,321,321,1369,1215,1524,0.115,0.109,0.122,1100,1100,1100,990,990,990,973,972.6,973.4,17,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.12,14.75,15.49,0.941,0.939,0.943,0.973,0.97,0.975,0.916,0.912,0.919,38.39,37.36,39.4,37.33,36.25,38.4,0,0,0,0,0,0,0.83,0,1.025,0.11,0.39,0.61,14.8
1589148000000,2020,5,2019,8,32,7,1.47,0.194,0.665,26732.1,163,163,159.1,4,4,4,2437,2296,2585,2116,1975,321,321,321,1016,875.2,1164,0.132,0.124,0.14,1100,1100,1100,990,990,990,972.2,971.8,972.5,17.8,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.61,16.31,0.945,0.943,0.946,0.978,0.975,0.979,0.924,0.92,0.927,40.69,39.73,41.61,39.78,38.75,40.76,0,0,0,0,0,0,0.884,0,0.805,0.13,0.45,0.55,18.2
1589752800000,2020,5,2019,8,33,7,1.25,0.179,0.665,28378.5,173.5,173.5,168.9,4,4,4,2074,1916,2248,1779,1640,295.3,276,321,678.7,540.1,826.9,0.142,0.133,0.151,1100,1100,1100,990,990,990,971.3,970.8,971.7,18.7,18.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.86,16.43,17.3,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.09,41.92,44.27,42.23,41.09,43.38,0,0,0,0,0,0,0.938,0,0.585,0.14,0.53,0.47,22.7
1590357600000,2020,5,2019,8,34,7,1.05,0.167,0.665,30154.1,183.5,183.5,179.5,4,4,4,1744,1627,1871,1468,1351,276,276,276,367.7,251.2,494.8,0.159,0.148,0.17,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.86,17.44,18.24,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.79,44.67,46.81,44.87,43.77,45.88,0,0,0,0,0,0,0.997,0,0.385,0.16,0.63,0.37,28.7
1590962400000,2020,6,2019,9,35,7,0.904,0.127,0.665,31616.4,191.5,191.5,188.2,4,4,4,1495,1407,1591,1285,1197,210,210,210,184.8,97.14,281.2,0.141,0.132,0.149,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.888,0.852,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.089,0.086,0.092,18.7,18.36,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.01,47.12,48.85,47.05,46.18,47.87,0,0,0,0,0,0,1.05,0,0.239,0.14,0.74,0.26,35
1591567200000,2020,6,2019,9,36,7,0.748,0.127,0.615,31049.7,192.8,192.8,184.8,4,4,4,1236,1125,1367,1026,914.7,210,210,210,9.06,-1.137e-13,57.32,0.171,0.154,0.187,1017,914.7,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.698,0.563,0.835,0.502,0.382,0.648,0.024,0.018,0.031,1.48,1.2,1.78,0.069,0.055,0.085,19.88,19.16,20.51,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.24,43.93,49.74,46.2,43.05,48.2,0,0,0,0,0,0,1.03,0,0.133,0.17,0.82,0.18,41.5
1592172000000,2020,6,2019,9,37,7,0.616,0.127,0.489,25857.6,167.8,167.8,153.9,4,3,3.5714285714285716,1018,948.9,1095,807.8,738.9,210,210,210,0,0,0,0.207,0.192,0.221,807.8,738.9,885,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.465,0.402,0.536,0.33,0.295,0.367,0.015,0.013,0.017,1.05,0.971,1.14,0.047,0.044,0.052,21.01,20.66,21.33,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.11,39.57,51.56,43.64,38.59,48.2,0,0,0,0,0,0,0.855,0,0.127,0.21,0.79,0.21,42
1592776800000,2020,6,2019,9,38,7,0.536,0.127,0.409,22660,142.4,142.4,134.9,3,3,3,886.7,842.8,932.6,676.7,632.8,210,210,210,0,0,0,0.237,0.225,0.249,676.7,632.8,722.6,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.356,0.33,0.387,0.253,0.224,0.284,0.011,0.0098,0.013,0.856,0.781,0.938,0.038,0.034,0.042,21.7,21.43,21.95,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.88,43.37,48.43,44.96,42.5,47.46,0,0,0,0,0,0,0.749,0,0.127,0.24,0.76,0.24,42.3
1593381600000,2020,6,2019,9,39,7,0.483,0.117,0.367,20708.8,126.2,126.2,123.3,3,3,3,799.4,775.3,829.4,606.6,589.3,192.9,186,210,0,0,0,0.241,0.23,0.257,606.6,589.3,621.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.312,0.301,0.322,0.206,0.195,0.216,0.009,0.0085,0.0095,0.733,0.703,0.758,0.032,0.031,0.033,22.17,22.02,22.3,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.933,0.936,41.95,40.95,42.93,41.09,40.05,42.07,0,0,0,0,0,0,0.685,0,0.116,0.24,0.76,0.24,42.9
1593986400000,2020,7,2019,10,40,7,0.444,0.12,0.324,18314.5,118.9,118.9,109,3,2,2.7142857142857144,733.4,699.9,768.8,535.6,472.9,197.7,186,227,0,0,0,0.271,0.242,0.324,535.6,472.9,582.8,990,990,990,966.8,966.7,967,23.2,23,23.3,0.272,0.241,0.297,0.16,0.122,0.19,0.0069,0.0052,0.0083,0.646,0.612,0.692,0.028,0.026,0.03,22.52,22.33,22.68,0.953,0.949,0.957,0.976,0.971,0.98,0.93,0.922,0.938,42.39,37.55,51.24,40.93,36.45,48.2,0,0,0,0,0,0,0.606,0,0.12,0.27,0.73,0.27,41.2
1594591200000,2020,7,2019,10,41,7,0.398,0.137,0.261,15265.5,96.4,96.4,90.87,2,2,2,658.7,629.6,689.2,431.7,402.6,227,227,227,-1.624e-14,-5.684e-14,0,0.345,0.329,0.361,431.7,402.6,462.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.219,0.206,0.235,0.103,0.089,0.117,0.0044,0.0038,0.005,0.555,0.509,0.606,0.024,0.022,0.026,22.91,22.74,23.07,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.38,43.5,49.33,45.43,42.63,48.2,0,0,0,0,0,0,0.505,0,0.137,0.34,0.66,0.34,38.4
1595196000000,2020,7,2019,10,42,7,0.36,0.137,0.223,13093.5,83.44,83.44,77.94,2,2,2,595.2,570.3,620.6,368.2,343.3,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.382,0.366,0.398,368.2,343.3,393.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.194,0.185,0.203,0.0728,0.061,0.0848,0.0031,0.0026,0.0036,0.457,0.42,0.496,0.019,0.018,0.021,23.27,23.12,23.41,0.951,0.948,0.954,0.976,0.97,0.98,0.928,0.919,0.935,39.93,37.35,42.57,38.97,36.24,41.72,0,0,0,0,0,0,0.433,0,0.137,0.38,0.62,0.38,36.4
1595800800000,2020,7,2019,10,43,7,0.327,0.13,0.197,11605.9,72.96,72.96,69.08,2,2,2,540.7,518,562.3,325.9,306.4,214.7,184,227,0,-5.684e-14,5.684e-14,0.397,0.349,0.426,325.9,306.4,342.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.178,0.172,0.182,0.0528,0.0436,0.0607,0.0022,0.0018,0.0025,0.393,0.365,0.416,0.016,0.015,0.017,23.57,23.46,23.67,0.945,0.942,0.947,0.97,0.97,0.971,0.917,0.914,0.92,35.61,33.45,37.58,34.54,32.44,36.48,0,0,0,0,0,0,0.384,0,0.13,0.4,0.6,0.4,35.5
1596405600000,2020,8,2019,11,44,7,0.296,0.111,0.185,10963.9,69.74,69.74,65.26,2,2,2,489.7,469.6,511.2,305.7,285.6,184,184,184,0,0,0,0.376,0.36,0.392,305.7,285.6,327.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.161,0.176,0.0433,0.0338,0.0534,0.0018,0.0014,0.0022,0.361,0.331,0.393,0.015,0.014,0.016,23.84,23.71,23.96,0.942,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.917,33.64,31.47,35.95,32.63,30.53,34.87,0,0,0,0,0,0,0.363,0,0.111,0.38,0.63,0.37,37
1597010400000,2020,8,2019,11,45,7,0.269,0.111,0.158,9371.71,59.71,59.71,55.78,2,2,2,445,427.3,463.4,261,243.3,184,184,184,-4.06e-15,-2.842e-14,0,0.414,0.397,0.431,261,243.3,279.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.146,0.159,0.0226,0.0164,0.0309,0.00093,0.00067,0.0013,0.294,0.27,0.321,0.012,0.011,0.013,24.1,23.99,24.21,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.75,26.79,30.78,27.89,25.98,29.86,0,0,0,0,0,0,0.31,0,0.111,0.41,0.59,0.41,34.8
1597615200000,2020,8,2019,11,46,7,0.246,0.111,0.135,8138.98,50.94,50.94,48.45,2,1,1.2857142857142858,407.1,392,422.6,223.1,208,184,184,184,0,-2.842e-14,2.842e-14,0.452,0.435,0.469,223.1,208,238.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.134,0.145,0.0147,0.0134,0.016,0.0006,0.00055,0.00065,0.352,0.259,0.407,0.014,0.011,0.017,24.22,24.14,24.27,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.897,0.939,42.8,25.67,51.75,41.25,24.9,48.2,0,0,0,0,0,0,0.269,0,0.111,0.45,0.55,0.45,33.1
