datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0514,0.0189,0.0325,2023.1,28.98,28.98,28.1,1,1,1,198.4,195,202.1,125.4,122,73,73,73,-4.737e-15,-1.421e-14,0,0.368,0.361,0.374,125.4,122,129.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.092,0.0945,0.00641,0.00612,0.00672,0.00025,0.00024,0.00026,0.211,0.205,0.218,0.0083,0.008,0.0085,25.38,25.37,25.39,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.97,28.13,29.88,28.1,27.29,28.98,0,0,0,0,0,0,0.156,0,0.0189,0.37,0.63,0.37,39.4
726098400000,1993,1,1992,4,14,7,0.133,0.0442,0.0884,5526.01,35.53,35.53,32.89,1,1,1,219.2,206.8,230.8,146.2,133.8,73,73,73,0,0,0,0.333,0.316,0.353,146.2,133.8,157.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0962,0.105,0.00818,0.00712,0.00916,0.00032,0.00028,0.00036,0.249,0.226,0.269,0.0098,0.0089,0.011,25.24,25.15,25.33,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,33.91,30.97,36.63,32.89,30.04,35.53,0,0,0,0,0,0,0.183,0,0.0446,0.33,0.66,0.34,41.5
726703200000,1993,1,1992,4,15,7,0.148,0.0442,0.104,6563.49,41.86,41.86,39.07,1,1,1,245.4,234.4,256.8,172.4,161.4,73,73,73,0,0,0,0.298,0.284,0.311,172.4,161.4,183.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.106,0.114,0.0104,0.00947,0.0114,0.00041,0.00037,0.00045,0.295,0.276,0.316,0.012,0.011,0.012,25.04,24.96,25.12,0.946,0.942,0.95,0.976,0.971,0.98,0.923,0.915,0.931,40.03,37.46,42.72,39.07,36.36,41.86,0,0,0,0,0,0,0.217,0,0.044,0.3,0.7,0.3,44.3
727308000000,1993,1,1992,4,16,7,0.171,0.0442,0.127,7890.28,50.9,50.9,46.97,2,1,1.1428571428571428,283,260.9,306.3,210,187.9,73,73,73,0,-2.842e-14,2.842e-14,0.259,0.238,0.28,210,187.9,233.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.123,0.115,0.131,0.0136,0.0117,0.0156,0.00054,0.00046,0.00062,0.34,0.247,0.387,0.014,0.0098,0.015,24.83,24.73,24.93,0.951,0.924,0.959,0.979,0.97,0.98,0.931,0.896,0.94,44.84,26.24,52.03,43.33,25.45,48.2,0,0,0,0,0,0,0.261,0,0.044,0.26,0.74,0.26,46.1
727912800000,1993,1,1992,4,17,7,0.206,0.0442,0.162,9834,63.39,63.39,58.54,2,2,2,341.1,315.9,363.4,268.1,242.9,73,73,73,0,0,0,0.214,0.201,0.231,268.1,242.9,290.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.135,0.151,0.0259,0.0164,0.0361,0.001,0.00066,0.0015,0.293,0.257,0.326,0.012,0.01,0.013,24.6,24.46,24.76,0.933,0.927,0.938,0.97,0.97,0.97,0.905,0.899,0.91,30.17,27.34,32.68,29.27,26.52,31.69,0,0,0,0,0,0,0.325,0,0.044,0.21,0.79,0.21,47.7
728517600000,1993,2,1992,5,18,7,0.245,0.0514,0.194,11723.5,78.51,78.51,69.78,2,2,2,405.8,373,445.2,320.8,288,85,85,85,0,0,0,0.21,0.191,0.228,320.8,288,360.2,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.163,0.152,0.177,0.0504,0.0349,0.069,0.0021,0.0014,0.0028,0.373,0.323,0.432,0.015,0.013,0.018,24.21,23.96,24.41,0.944,0.938,0.95,0.971,0.97,0.976,0.916,0.91,0.927,35.92,32.33,40.2,34.89,31.36,39.26,0,0,0,0,0,0,0.388,0,0.051,0.21,0.79,0.21,47.9
729122400000,1993,2,1992,5,19,7,0.314,0.0514,0.263,15558.8,104.3,104.3,92.61,3,2,2.142857142857143,519.2,461.9,583.8,434.2,376.9,85,85,85,8.12e-15,0,5.684e-14,0.165,0.146,0.184,434.2,376.9,498.8,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.205,0.183,0.233,0.104,0.0769,0.134,0.0043,0.0032,0.0057,0.528,0.457,0.605,0.022,0.019,0.025,23.54,23.24,23.86,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.21,35.85,51.79,43.82,34.77,48.2,0,0,0,0,0,0,0.515,0,0.051,0.16,0.84,0.16,49.6
729727200000,1993,2,1992,5,20,7,0.418,0.0514,0.367,21069,139.8,139.8,125.4,3,3,3,691.8,609.3,770.6,606.8,524.3,85,85,85,0,0,0,0.124,0.11,0.14,606.8,524.3,685.6,990,990,990,966.7,966.3,967,23.3,23,23.7,0.295,0.248,0.339,0.206,0.151,0.259,0.0089,0.0064,0.011,0.717,0.577,0.849,0.031,0.024,0.037,22.62,22.17,23.09,0.954,0.949,0.957,0.978,0.971,0.98,0.933,0.921,0.938,42.75,37.53,47.55,41.8,36.44,46.6,0,0,0,0,0,0,0.697,0,0.051,0.12,0.88,0.12,50.4
730332000000,1993,2,1992,5,21,7,0.533,0.0514,0.481,26212.5,174.3,174.3,156,4,3,3.5714285714285716,880.5,789.6,988.8,795.5,704.6,85,85,85,0,0,0,0.0971,0.086,0.108,795.5,704.6,903.8,990,990,990,967.4,967.1,967.9,22.6,22.1,22.9,0.423,0.35,0.52,0.322,0.272,0.376,0.014,0.012,0.017,0.991,0.881,1.14,0.044,0.038,0.052,21.59,21,22.06,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.53,39.86,51.51,44.15,38.89,48.2,0,0,0,0,0,0,0.867,0,0.052,0.096,0.9,0.1,49.2
730936800000,1993,3,1992,6,22,7,0.683,0.078,0.605,31126,192.8,192.8,185.3,4,4,4,1130,1026,1221,1001,897.2,129,129,129,-1.624e-14,-1.137e-13,0,0.115,0.106,0.126,1001,897.2,1092,990,990,990,968.3,968,968.6,21.7,21.4,22,0.645,0.527,0.769,0.474,0.373,0.631,0.022,0.017,0.029,1.39,1.15,1.7,0.064,0.052,0.079,20.3,19.71,20.87,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.5,43.86,50.36,46.32,42.99,48.2,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,45.6
731541600000,1993,3,1992,6,23,7,0.803,0.0967,0.665,32345.8,192.8,192.8,192.5,4,4,4,1328,1247,1409,1168,1118,159.9,129,183,68.37,18.2,125.9,0.12,0.0992,0.138,1100,1100,1100,990,990,990,968.9,968.7,969.2,21.1,20.8,21.3,0.818,0.788,0.85,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.74,1.8,0.084,0.081,0.086,19.3,19.01,19.59,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.62,48.84,50.39,48.13,47.86,48.2,0,0,0,0,0,0,1.07,0,0.138,0.12,0.83,0.17,40.3
732146400000,1993,3,1992,6,24,7,0.931,0.111,0.665,31359.3,190.6,190.6,186.7,4,4,4,1539,1431,1675,1356,1248,183,183,183,256.5,147.6,392.5,0.119,0.109,0.128,1100,1100,1100,990,990,990,969.6,969.3,970.1,20.4,19.9,20.7,0.893,0.859,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.093,18.55,18.08,18.93,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.62,46.4,48.63,46.67,45.47,47.66,0,0,0,0,0,0,1.04,0,0.266,0.12,0.71,0.29,33.7
732751200000,1993,3,1992,6,25,7,1.18,0.111,0.665,28981.5,179.7,179.7,172.5,4,4,4,1958,1739,2176,1775,1556,183,183,183,674.8,456.2,893.3,0.094,0.0841,0.105,1100,1100,1100,990,990,990,970.9,970.3,971.5,19.1,18.5,19.7,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.2,16.6,17.87,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.01,42.39,45.84,43.13,41.54,44.92,0,0,0,0,0,0,0.958,0,0.515,0.094,0.56,0.44,24.6
733356000000,1993,3,1992,6,26,7,1.43,0.122,0.665,27045.2,164.4,164.4,161,4,4,4,2370,2246,2480,2168,2063,202.4,183,217,1068,963.3,1163,0.0853,0.0783,0.0913,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.13,15.87,16.43,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41.13,40.42,41.93,40.25,39.49,41.1,0,0,0,0,0,0,0.894,0,0.765,0.085,0.47,0.53,18.9
733960800000,1993,4,1992,7,27,7,1.61,0.131,0.665,25655.5,156.8,156.8,152.7,4,4,4,2668,2522,2827,2451,2305,217,217,217,1351,1205,1510,0.0815,0.0768,0.0861,1100,1100,1100,990,990,990,972.7,972.4,973.1,17.3,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.41,15.03,15.77,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.922,39.19,38.15,40.14,38.18,37.08,39.19,0,0,0,0,0,0,0.848,0,0.945,0.081,0.41,0.59,15.9
734565600000,1993,4,1992,7,28,7,1.88,0.131,0.665,23641.7,146.4,146.4,140.7,4,4,4,3114,2895,3304,2897,2678,217,217,217,1797,1578,1987,0.0698,0.0657,0.075,1100,1100,1100,990,990,990,973.8,973.3,974.2,16.2,15.8,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.35,13.92,14.87,0.937,0.935,0.94,0.97,0.97,0.971,0.909,0.906,0.913,36.26,35.09,37.69,35.18,34.03,36.6,0,0,0,0,0,0,0.782,0,1.215,0.07,0.35,0.65,12.6
735170400000,1993,4,1992,7,29,7,2.05,0.165,0.665,22534.8,135.5,135.5,134.1,4,4,4,3392,3333,3425,3120,3088,272.7,217,295,2020,1988,2045,0.0803,0.0645,0.0872,1100,1100,1100,990,990,990,974.4,974.3,974.5,15.6,15.5,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.73,13.66,13.86,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.57,34.38,34.92,33.53,33.35,33.87,0,0,0,0,0,0,0.745,0,1.385,0.08,0.32,0.68,11
735775200000,1993,4,1992,7,30,7,2.05,0.183,0.665,22568.9,135.6,135.6,134.3,4,4,4,3383,3329,3421,3081,3008,302.4,295,321,1981,1908,2026,0.0894,0.0862,0.0964,1100,1100,1100,990,990,990,974.4,974.3,974.5,15.6,15.5,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.75,13.67,13.87,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,34.62,34.4,34.94,33.58,33.37,33.89,0,0,0,0,0,0,0.746,0,1.385,0.089,0.32,0.68,11
736380000000,1993,5,1992,8,31,7,1.93,0.194,0.665,23342.2,142.2,142.2,138.9,4,4,4,3183,3053,3300,2862,2732,321,321,321,1762,1632,1879,0.101,0.0973,0.105,1100,1100,1100,990,990,990,973.9,973.6,974.2,16.1,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.18,13.93,14.49,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.81,35.11,36.64,34.74,34.06,35.54,0,0,0,0,0,0,0.772,0,1.265,0.1,0.34,0.66,12.1
736984800000,1993,5,1992,8,32,7,1.73,0.194,0.665,24763.9,151.5,151.5,147.4,4,4,4,2859,2712,3008,2538,2391,321,321,321,1438,1291,1587,0.112,0.107,0.118,1100,1100,1100,990,990,990,973.2,972.8,973.5,16.8,16.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.95,14.59,15.31,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.91,0.917,37.93,36.94,38.9,36.85,35.83,37.87,0,0,0,0,0,0,0.819,0,1.065,0.11,0.38,0.62,14.3
737589600000,1993,5,1992,8,33,7,1.54,0.194,0.665,26245.6,159.7,159.7,156.2,4,4,4,2541,2415,2669,2220,2094,321,321,321,1120,993.9,1248,0.126,0.12,0.133,1100,1100,1100,990,990,990,972.4,972.1,972.7,17.6,17.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.72,15.41,16.02,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.918,0.924,40.01,39.18,40.84,39.06,38.17,39.94,0,0,0,0,0,0,0.868,0,0.875,0.13,0.43,0.57,17
738194400000,1993,5,1992,8,34,7,1.35,0.194,0.665,27670.9,168.8,168.8,164.7,4,4,4,2231,2071,2373,1910,1750,321,321,321,809.7,650,952.3,0.144,0.135,0.155,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.12,16.85,0.946,0.945,0.948,0.98,0.978,0.98,0.927,0.925,0.929,42.04,41.11,43.07,41.18,40.22,42.21,0,0,0,0,0,0,0.915,0,0.685,0.14,0.49,0.51,20.5
738799200000,1993,5,1992,8,35,7,1.14,0.161,0.665,29357.1,179.2,179.2,174.7,4,4,4,1882,1753,2017,1615,1496,266.1,257,321,515.4,395.7,614,0.141,0.13,0.159,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.41,16.98,17.82,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.58,43.42,45.7,43.69,42.55,44.79,0,0,0,0,0,0,0.971,0,0.475,0.14,0.58,0.42,25.8
739404000000,1993,6,1992,9,36,7,0.973,0.155,0.665,30926.5,187.5,187.5,184.1,4,4,4,1610,1512,1716,1353,1255,257,257,257,252.6,155.5,358.6,0.16,0.15,0.17,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.916,0.899,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.095,18.3,17.94,18.63,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.96,46.03,47.83,46.02,45.11,46.87,0,0,0,0,0,0,1.02,0,0.308,0.16,0.68,0.32,31.8
740008800000,1993,6,1992,9,37,7,0.837,0.155,0.652,31786.9,192.8,192.8,189.2,4,4,4,1383,1259,1484,1126,1002,257,257,257,48.38,-1.137e-13,126.9,0.186,0.173,0.204,1078,1002,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.815,0.684,0.881,0.598,0.427,0.648,0.029,0.02,0.032,1.71,1.39,1.83,0.082,0.065,0.089,19.18,18.74,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.28,46.66,49.27,47.3,45.73,48.2,0,0,0,0,0,0,1.05,0,0.185,0.19,0.78,0.22,38
740613600000,1993,6,1992,9,38,7,0.68,0.155,0.524,27275.1,177.9,177.9,162.4,4,3,3.857142857142857,1124,1042,1221,866.8,784.5,257,257,257,-1.624e-14,-1.137e-13,1.137e-13,0.229,0.21,0.247,866.8,784.5,964.3,990,990,990,968.3,968,968.6,21.7,21.4,22,0.53,0.454,0.629,0.359,0.319,0.406,0.017,0.015,0.019,1.14,1.02,1.3,0.052,0.047,0.061,20.57,20.1,20.91,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.53,39.4,51.28,42.31,38.4,48.2,0,0,0,0,0,0,0.902,0,0.156,0.23,0.77,0.23,40.1
741218400000,1993,6,1992,9,39,7,0.581,0.145,0.436,23650.1,144.6,144.6,140.8,3,3,3,960.1,909,1019,720.3,682,239.9,227,257,0,0,0,0.25,0.237,0.264,720.3,682,761.6,990,990,990,967.7,967.5,968,22.3,22,22.5,0.392,0.36,0.433,0.282,0.257,0.308,0.013,0.011,0.014,0.94,0.866,1.02,0.042,0.039,0.046,21.32,21.02,21.6,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.01,46.06,50.06,46.92,45.14,48.2,0,0,0,0,0,0,0.782,0,0.145,0.25,0.75,0.25,40.7
741823200000,1993,7,1992,10,40,7,0.516,0.137,0.379,21167.9,132.9,132.9,126,3,3,3,853.9,821.2,893.6,626.9,594.2,227,227,227,0,0,0,0.266,0.254,0.276,626.9,594.2,666.6,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.328,0.31,0.351,0.22,0.198,0.246,0.0097,0.0087,0.011,0.773,0.718,0.839,0.034,0.031,0.037,21.91,21.69,22.1,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.937,42.87,40.94,45.19,42,40.04,44.28,0,0,0,0,0,0,0.7,0,0.137,0.27,0.73,0.27,41
742428000000,1993,7,1992,10,41,7,0.477,0.137,0.34,19119.1,118.4,118.4,113.8,3,3,3,789.2,768.7,812.3,562.2,541.7,227,227,227,0,0,0,0.288,0.279,0.295,562.2,541.7,585.3,990,990,990,967.1,967,967.1,22.9,22.9,23,0.291,0.28,0.305,0.177,0.163,0.192,0.0077,0.0071,0.0084,0.664,0.629,0.703,0.029,0.027,0.031,22.28,22.15,22.4,0.951,0.95,0.953,0.974,0.971,0.977,0.926,0.922,0.931,38.95,37.67,40.39,37.93,36.58,39.46,0,0,0,0,0,0,0.632,0,0.137,0.29,0.71,0.29,40.1
743032800000,1993,7,1992,10,42,7,0.438,0.137,0.3,16841.4,107.6,107.6,100.2,3,2,2.4285714285714284,723.7,691.3,757.5,496.7,464.3,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.314,0.3,0.328,496.7,464.3,530.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.254,0.236,0.273,0.135,0.118,0.155,0.0058,0.0051,0.0067,0.617,0.57,0.664,0.027,0.025,0.029,22.59,22.46,22.72,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.65,35.45,52.4,42.6,34.39,48.2,0,0,0,0,0,0,0.557,0,0.138,0.31,0.68,0.32,38.5
743637600000,1993,7,1992,10,43,7,0.395,0.135,0.26,15229.4,95.24,95.24,90.65,2,2,2,653.4,625.9,681.2,430,408,223.4,202,227,1.624e-14,-5.684e-14,5.684e-14,0.342,0.323,0.358,430,408,454.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.217,0.208,0.23,0.102,0.0916,0.113,0.0043,0.0039,0.0048,0.552,0.517,0.593,0.023,0.022,0.025,22.93,22.78,23.06,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.25,44.03,48.59,45.33,43.15,47.62,0,0,0,0,0,0,0.504,0,0.135,0.34,0.66,0.34,38.6
744242400000,1993,8,1992,11,44,7,0.357,0.122,0.235,13886.8,88.06,88.06,82.66,2,2,2,590.5,565,616.9,388.5,363,202,202,202,8.12e-15,-5.684e-14,5.684e-14,0.342,0.327,0.358,388.5,363,414.9,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.2,0.191,0.209,0.0824,0.0703,0.0948,0.0035,0.0029,0.004,0.487,0.449,0.527,0.021,0.019,0.022,23.26,23.11,23.41,0.953,0.95,0.956,0.979,0.975,0.98,0.933,0.927,0.937,42.23,39.59,44.93,41.33,38.61,44.03,0,0,0,0,0,0,0.459,0,0.122,0.34,0.66,0.34,38.9
744847200000,1993,8,1992,11,45,7,0.324,0.122,0.202,11904.7,75.46,75.46,70.86,2,2,2,535.6,514.4,557,333.6,312.4,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.378,0.363,0.393,333.6,312.4,355,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.173,0.188,0.0565,0.0464,0.0666,0.0024,0.0019,0.0028,0.405,0.373,0.437,0.017,0.015,0.018,23.58,23.46,23.71,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.915,0.924,36.5,34.25,38.76,35.43,33.22,37.73,0,0,0,0,0,0,0.394,0,0.122,0.38,0.62,0.38,36.7
745452000000,1993,8,1992,11,46,7,0.296,0.122,0.174,10276.1,65.02,65.02,61.17,2,2,2,489.2,470.9,507.5,287.2,268.9,202,202,202,0,0,0,0.413,0.398,0.429,287.2,268.9,305.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.164,0.158,0.171,0.0346,0.0259,0.0432,0.0014,0.0011,0.0018,0.335,0.308,0.363,0.014,0.013,0.015,23.86,23.75,23.97,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.53,29.53,33.52,30.58,28.65,32.51,0,0,0,0,0,0,0.34,0,0.122,0.41,0.59,0.41,34.7
746056800000,1993,8,1992,11,47,7,0.272,0.122,0.15,8843.86,56.07,56.07,52.64,2,1,1.8571428571428572,450,434.5,465.2,248,232.5,202,202,202,4.06e-15,-2.842e-14,2.842e-14,0.449,0.434,0.465,248,232.5,263.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.151,0.145,0.156,0.0182,0.0155,0.0232,0.00075,0.00063,0.00095,0.301,0.266,0.417,0.012,0.011,0.017,24.07,24.01,24.16,0.934,0.926,0.957,0.971,0.97,0.98,0.907,0.898,0.937,31.07,26.07,52.42,29.76,25.29,48.2,0,0,0,0,0,0,0.292,0,0.122,0.45,0.55,0.45,32.5
746661600000,1993,8,1992,11,48,7,0.25,0.0945,0.156,9307.25,60.79,60.79,55.4,2,1,1.7142857142857142,413.7,397.6,429.3,257.4,222.7,156.3,138,202,-4.06e-15,-2.842e-14,0,0.377,0.329,0.476,257.4,222.7,282,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.149,0.142,0.156,0.0233,0.0147,0.0321,0.00095,0.0006,0.0013,0.332,0.287,0.408,0.014,0.012,0.017,24.21,24.06,24.32,0.941,0.932,0.958,0.973,0.97,0.98,0.916,0.904,0.939,36,28.86,51.39,34.59,27.99,48.2,0,0,0,0,0,0,0.308,0,0.094,0.38,0.62,0.38,37.2
747266400000,1993,9,1992,12,49,7,0.228,0.0835,0.145,8627.7,54.87,54.87,51.36,2,1,1.7142857142857142,377.3,362.9,392.4,239.3,224.9,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.366,0.352,0.38,239.3,224.9,254.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.136,0.146,0.0163,0.0149,0.0191,0.00066,0.0006,0.00077,0.305,0.255,0.405,0.012,0.01,0.016,24.41,24.36,24.48,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.25,25.99,52.53,32.56,25.21,48.2,0,0,0,0,0,0,0.285,0,0.083,0.37,0.64,0.36,37.8
747871200000,1993,9,1992,12,50,7,0.21,0.0835,0.126,7852.31,48.2,48.2,46.74,1,1,1,347,334.7,359.3,209,196.7,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.398,0.384,0.412,209,196.7,221.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.126,0.134,0.0135,0.0125,0.0146,0.00054,0.0005,0.00059,0.368,0.346,0.39,0.015,0.014,0.016,24.5,24.41,24.58,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.02,45.23,50.78,46.74,44.33,48.2,0,0,0,0,0,0,0.26,0,0.084,0.4,0.6,0.4,37.4
748476000000,1993,9,1992,12,51,7,0.194,0.0835,0.111,6934.13,43.52,43.52,41.27,1,1,1,321.4,313.1,331.2,183.4,175.1,138,138,138,0,-2.842e-14,2.842e-14,0.43,0.417,0.441,183.4,175.1,193.2,990,990,990,965,965,965.1,25,24.9,25,0.121,0.118,0.125,0.0113,0.0106,0.0122,0.00045,0.00042,0.00049,0.323,0.308,0.34,0.013,0.012,0.014,24.67,24.6,24.73,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.16,40.23,44.41,41.27,39.28,43.52,0,0,0,0,0,0,0.229,0,0.083,0.43,0.57,0.43,35.7
749080800000,1993,9,1992,12,52,7,0.183,0.0762,0.107,6651.65,42.98,42.98,39.59,1,1,1,302.1,293.7,310.1,176.1,164.2,126,110,138,4.06e-15,-2.842e-14,2.842e-14,0.417,0.367,0.457,176.1,164.2,189.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.12,0.0107,0.00971,0.0119,0.00043,0.00039,0.00047,0.308,0.288,0.331,0.012,0.011,0.013,24.78,24.75,24.8,0.947,0.944,0.952,0.976,0.971,0.98,0.925,0.917,0.933,40.56,37.69,43.86,39.59,36.6,42.98,0,0,0,0,0,0,0.22,0,0.076,0.42,0.58,0.42,36.3
749685600000,1993,10,1993,1,1,7,0.171,0.0665,0.104,6501.53,40.89,40.89,38.7,1,1,1,281.9,273.8,290.7,171.9,163.8,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.39,0.378,0.402,171.9,163.8,180.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0104,0.00967,0.0111,0.00041,0.00038,0.00044,0.299,0.285,0.315,0.012,0.011,0.013,24.87,24.82,24.92,0.946,0.944,0.949,0.975,0.971,0.98,0.923,0.916,0.93,39.67,37.76,41.74,38.7,36.67,40.89,0,0,0,0,0,0,0.215,0,0.067,0.39,0.61,0.39,38
750290400000,1993,10,1993,1,2,7,0.16,0.0665,0.0931,5777.49,36.07,36.07,34.39,1,1,1,263.9,258.2,271.3,153.9,148.2,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.417,0.405,0.426,153.9,148.2,161.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.00883,0.00834,0.00946,0.00035,0.00033,0.00038,0.267,0.257,0.28,0.011,0.01,0.011,24.98,24.93,25.01,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.914,35.45,34.11,37.18,34.39,33.08,36.07,0,0,0,0,0,0,0.191,0,0.0669,0.42,0.58,0.42,36.1
750895200000,1993,10,1993,1,3,7,0.15,0.0665,0.0838,5184.5,32.52,32.52,30.86,1,1,1,248.5,242,255.7,138.5,132,110,110,110,0,0,0,0.443,0.43,0.454,138.5,132,145.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.1,0.105,0.00752,0.00697,0.00814,0.0003,0.00028,0.00032,0.239,0.228,0.252,0.0095,0.009,0.01,25.07,25.02,25.12,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.81,30.3,33.52,30.86,29.39,32.52,0,0,0,0,0,0,0.171,0,0.0662,0.44,0.56,0.44,34.6
751500000000,1993,10,1993,1,4,7,0.142,0.0665,0.0757,4677.77,28.96,28.96,27.84,1,1,1,235.2,229.7,240.1,125.2,119.7,110,110,110,-6.09e-15,-1.421e-14,0,0.468,0.458,0.479,125.2,119.7,130.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0977,0.0958,0.0995,0.0064,0.00593,0.00681,0.00025,0.00023,0.00027,0.216,0.206,0.224,0.0085,0.0081,0.0088,25.17,25.13,25.22,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,28.71,27.39,29.86,27.84,26.57,28.96,0,0,0,0,0,0,0.155,0,0.0663,0.47,0.53,0.47,32.9
752104800000,1993,11,1993,2,5,7,0.14,0.0562,0.0843,5236.33,33.51,33.51,31.17,1,1,1,232.3,227.8,242.6,139.3,134.8,93,93,93,0,0,0,0.401,0.383,0.408,139.3,134.8,149.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0986,0.104,0.00759,0.00721,0.00846,0.0003,0.00028,0.00033,0.238,0.23,0.257,0.0094,0.0091,0.01,25.17,25.09,25.2,0.934,0.933,0.939,0.97,0.97,0.97,0.906,0.905,0.911,32.13,31.07,34.55,31.17,30.14,33.51,0,0,0,0,0,0,0.173,0,0.0557,0.4,0.6,0.4,37.4
752709600000,1993,11,1993,2,6,7,0.149,0.0562,0.0923,5743.02,34.56,34.56,34.18,1,1,1,245.5,243.4,247.2,152.5,150.4,93,93,93,0,0,0,0.379,0.376,0.382,152.5,150.4,154.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.105,0.00872,0.00853,0.00886,0.00034,0.00034,0.00035,0.262,0.258,0.265,0.01,0.01,0.01,25.06,25.05,25.08,0.94,0.939,0.94,0.97,0.97,0.97,0.912,0.911,0.912,35.24,34.74,35.63,34.18,33.7,34.56,0,0,0,0,0,0,0.19,0,0.0567,0.38,0.62,0.38,38.5
753314400000,1993,11,1993,2,7,7,0.152,0.0562,0.0959,5974.01,36.32,36.32,35.56,1,1,1,251.6,244.8,254.9,158.6,151.8,93,93,93,0,0,0,0.37,0.365,0.38,158.6,151.8,161.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.108,0.00923,0.00865,0.00951,0.00036,0.00034,0.00038,0.273,0.261,0.279,0.011,0.01,0.011,25.02,25,25.07,0.942,0.94,0.943,0.97,0.97,0.97,0.914,0.911,0.915,36.65,35.06,37.42,35.56,34.01,36.32,0,0,0,0,0,0,0.198,0,0.0561,0.37,0.63,0.37,39.3
753919200000,1993,11,1993,2,8,7,0.155,0.0562,0.0991,6186.68,38.9,38.9,36.83,1,1,1,256.9,251.1,265.3,163.9,158.1,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.362,0.351,0.37,163.9,158.1,172.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.112,0.00968,0.00919,0.0104,0.00038,0.00036,0.00041,0.282,0.272,0.297,0.011,0.011,0.012,24.99,24.94,25.02,0.943,0.942,0.946,0.972,0.97,0.976,0.917,0.913,0.923,37.89,36.52,39.87,36.83,35.43,38.9,0,0,0,0,0,0,0.205,0,0.0559,0.36,0.64,0.36,39.9
754524000000,1993,11,1993,2,9,7,0.161,0.0493,0.112,7039.92,44.46,44.46,41.9,1,1,1,266,262,272.1,184.4,171.7,81.57,77,93,4.06e-15,-2.842e-14,2.842e-14,0.307,0.283,0.351,184.4,171.7,195.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.115,0.112,0.118,0.0114,0.0103,0.0123,0.00045,0.00041,0.00049,0.318,0.296,0.336,0.013,0.012,0.013,24.92,24.88,24.94,0.95,0.946,0.953,0.979,0.975,0.98,0.93,0.923,0.934,42.81,39.74,45.37,41.9,38.76,44.46,0,0,0,0,0,0,0.233,0,0.049,0.31,0.7,0.3,43.7
755128800000,1993,12,1993,3,10,7,0.173,0.0466,0.126,7886.5,48.2,48.2,46.94,1,1,1,285.3,274.6,298.6,208.3,197.6,77,77,77,-8.12e-15,-2.842e-14,0,0.27,0.258,0.28,208.3,197.6,221.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.119,0.128,0.0135,0.0125,0.0146,0.00053,0.0005,0.00058,0.36,0.341,0.384,0.014,0.014,0.015,24.8,24.72,24.86,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.44,45.95,51.51,46.94,45.03,48.2,0,0,0,0,0,0,0.261,0,0.047,0.27,0.73,0.27,45.6
755733600000,1993,12,1993,3,11,7,0.182,0.0466,0.135,8097.6,48.2,48.2,48.2,1,1,1,301,298.4,304.1,224,221.4,77,77,77,4.06e-15,0,2.842e-14,0.256,0.253,0.258,224,221.4,227.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.128,0.127,0.129,0.0148,0.0146,0.0151,0.00059,0.00058,0.0006,0.388,0.383,0.394,0.015,0.015,0.016,24.71,24.69,24.72,0.959,0.959,0.959,0.98,0.98,0.98,0.94,0.939,0.94,52.04,51.45,52.73,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.047,0.26,0.74,0.26,44.5
756338400000,1993,12,1993,3,12,7,0.188,0.0372,0.151,9171.83,58,58,54.59,2,1,1.8571428571428572,311.4,301.4,323.8,249.8,224.4,61.57,59,77,-4.06e-15,-2.842e-14,0,0.198,0.182,0.255,249.8,224.4,264.8,990,990,990,965,964.9,965,25,25,25.1,0.136,0.128,0.141,0.0189,0.0148,0.024,0.00075,0.00059,0.00096,0.287,0.257,0.389,0.011,0.01,0.015,24.76,24.7,24.83,0.934,0.927,0.959,0.971,0.97,0.98,0.907,0.9,0.94,32.04,27.58,52.14,30.74,26.75,48.2,0,0,0,0,0,0,0.303,0,0.037,0.2,0.8,0.2,48.8
756943200000,1993,12,1993,3,13,7,0.203,0.0381,0.165,10014.8,61.03,61.03,59.61,2,2,2,335.4,326.8,342.1,272.4,266.1,63,59,73,0,0,0,0.188,0.175,0.215,272.4,266.1,278.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.144,0.142,0.146,0.0276,0.0246,0.0306,0.0011,0.00099,0.0012,0.298,0.29,0.307,0.012,0.012,0.012,24.63,24.6,24.68,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,30.73,29.96,31.46,29.81,29.06,30.51,0,0,0,0,0,0,0.331,0,0.038,0.19,0.81,0.19,49.3
757548000000,1994,1,1993,4,14,7,0.219,0.0442,0.175,10591.1,67.54,67.54,63.04,2,2,2,361.9,342.4,382.9,288.9,269.4,73,73,73,0,0,0,0.202,0.191,0.213,288.9,269.4,309.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.144,0.158,0.0354,0.0262,0.0452,0.0014,0.0011,0.0018,0.324,0.295,0.355,0.013,0.012,0.014,24.47,24.33,24.59,0.938,0.933,0.942,0.97,0.97,0.97,0.91,0.905,0.914,32.5,30.33,34.82,31.52,29.42,33.77,0,0,0,0,0,0,0.35,0,0.044,0.2,0.8,0.2,48.4
758152800000,1994,1,1993,4,15,7,0.257,0.0442,0.213,12925.8,86.48,86.48,76.94,2,2,2,425.6,388.6,469,352.6,315.6,73,73,73,0,0,0,0.172,0.156,0.188,352.6,315.6,396,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.173,0.16,0.189,0.0654,0.048,0.0859,0.0027,0.0019,0.0035,0.419,0.364,0.484,0.017,0.015,0.02,24.07,23.81,24.29,0.948,0.943,0.954,0.975,0.97,0.98,0.924,0.914,0.935,39.45,35.44,44.12,38.47,34.38,43.24,0,0,0,0,0,0,0.427,0,0.044,0.17,0.83,0.17,50.3
758757600000,1994,1,1993,4,16,7,0.328,0.0488,0.279,16352.7,106.1,106.1,97.34,3,2,2.2857142857142856,542.3,485.7,600,461.6,412.7,80.71,73,91,-8.12e-15,-5.684e-14,5.684e-14,0.149,0.135,0.162,461.6,412.7,509,990,990,990,966,965.8,966.3,24,23.7,24.2,0.215,0.195,0.24,0.117,0.0938,0.141,0.0049,0.0039,0.0059,0.554,0.509,0.6,0.023,0.021,0.025,23.41,23.15,23.71,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.36,35.26,51.38,43.7,34.2,48.2,0,0,0,0,0,0,0.541,0,0.049,0.15,0.85,0.15,49.9
759362400000,1994,1,1993,4,17,7,0.412,0.055,0.357,20541.7,133.8,133.8,122.3,3,3,3,681.2,615.5,743,590.2,524.5,91,91,91,0,0,0,0.134,0.122,0.148,590.2,524.5,652,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.286,0.249,0.321,0.195,0.151,0.237,0.0084,0.0064,0.01,0.69,0.579,0.794,0.03,0.024,0.034,22.69,22.33,23.06,0.953,0.949,0.956,0.977,0.971,0.98,0.932,0.921,0.937,41.7,37.51,45.53,40.76,36.41,44.62,0,0,0,0,0,0,0.679,0,0.055,0.13,0.87,0.13,49.9
759967200000,1994,1,1993,4,18,7,0.487,0.0789,0.408,22979.3,143.9,143.9,136.8,3,3,3,805.7,761.8,855.8,675.2,639,130.4,91,137,0,0,0,0.162,0.119,0.177,675.2,639,718.8,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.341,0.321,0.366,0.252,0.228,0.281,0.011,0.0099,0.012,0.839,0.779,0.913,0.037,0.034,0.04,22.04,21.76,22.23,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.52,44.36,48.93,45.59,43.47,47.95,0,0,0,0,0,0,0.76,0,0.079,0.16,0.84,0.16,47.2
760572000000,1994,2,1993,5,19,7,0.559,0.0829,0.476,25607.3,163.1,163.1,152.4,4,3,3.5714285714285716,924.3,874.3,979,787.3,737.3,137,137,137,0,0,0,0.148,0.14,0.157,787.3,737.3,842,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.426,0.38,0.476,0.32,0.294,0.347,0.014,0.013,0.016,0.99,0.947,1.05,0.044,0.042,0.047,21.41,21.13,21.65,0.955,0.952,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.89,39.27,51.54,43.27,38.27,48.2,0,0,0,0,0,0,0.847,0,0.083,0.15,0.85,0.15,45.8
761176800000,1994,2,1993,5,20,7,0.644,0.0829,0.561,29580.6,188.1,188.1,176.1,4,4,4,1064,996.2,1148,927.3,859.2,137,137,137,4.872e-14,0,1.137e-13,0.129,0.119,0.138,927.3,859.2,1011,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.557,0.492,0.649,0.391,0.355,0.448,0.018,0.016,0.021,1.2,1.08,1.38,0.055,0.049,0.064,20.7,20.25,21.04,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.92,42.3,47.98,44.02,41.45,47.02,0,0,0,0,0,0,0.978,0,0.083,0.13,0.87,0.13,45.9
761781600000,1994,2,1993,5,21,7,0.795,0.0829,0.661,32344.9,192.8,192.8,192.5,4,4,4,1314,1190,1403,1177,1053,137,137,137,83.98,0,165.8,0.105,0.0977,0.115,1093,1053,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.804,0.71,0.849,0.633,0.542,0.648,0.03,0.025,0.031,1.74,1.54,1.8,0.082,0.072,0.086,19.37,19.03,19.96,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.936,49.51,48.9,50.49,48.13,47.92,48.2,0,0,0,0,0,0,1.07,0,0.134,0.1,0.83,0.17,40.7
762386400000,1994,2,1993,5,22,7,0.861,0.107,0.665,32068.3,191.3,191.3,190.9,4,4,4,1424,1412,1443,1248,1232,176.4,137,183,147.5,132.1,175,0.124,0.097,0.129,1100,1100,1100,990,990,990,969.2,969.2,969.3,20.8,20.7,20.8,0.856,0.852,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.8,1.81,0.087,0.087,0.088,18.96,18.89,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.69,48.51,48.81,47.72,47.54,47.83,0,0,0,0,0,0,1.06,0,0.196,0.12,0.77,0.23,37.2
762991200000,1994,3,1993,6,23,7,0.909,0.111,0.665,31572.4,189.8,189.8,187.9,4,4,4,1503,1452,1561,1320,1269,183,183,183,219.7,169.4,277.6,0.122,0.117,0.126,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.888,0.868,0.905,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.85,0.09,0.088,0.091,18.67,18.47,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.94,47.41,48.42,46.98,46.46,47.45,0,0,0,0,0,0,1.04,0,0.244,0.12,0.73,0.27,34.7
763596000000,1994,3,1993,6,24,7,1.01,0.111,0.665,30561.7,185,185,181.9,4,4,4,1674,1583,1756,1491,1400,183,183,183,391.5,300.3,473.1,0.109,0.104,0.116,1100,1100,1100,990,990,990,970,969.8,970.3,20,19.7,20.2,0.916,0.909,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.09,17.82,18.39,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.41,45.68,47.2,45.48,44.77,46.26,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
764200800000,1994,3,1993,6,25,7,1.06,0.111,0.665,30091.6,180.2,180.2,179.1,4,4,4,1755,1726,1770,1572,1543,183,183,183,472.1,442.7,486.7,0.104,0.103,0.106,1100,1100,1100,990,990,990,970.3,970.2,970.4,19.7,19.6,19.8,0.922,0.92,0.923,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.82,17.77,17.92,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.69,45.56,45.96,44.78,44.65,45.04,0,0,0,0,0,0,0.995,0,0.395,0.1,0.63,0.37,28.4
764805600000,1994,3,1993,6,26,7,0.998,0.102,0.665,30697.5,184.8,184.8,182.7,4,4,4,1651,1590,1709,1483,1442,168,148,183,382.5,341.8,425.9,0.102,0.0908,0.111,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.916,0.914,0.918,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.16,17.97,18.36,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.61,46.11,47.13,45.68,45.19,46.19,0,0,0,0,0,0,1.02,0,0.333,0.1,0.67,0.33,30.8
765410400000,1994,4,1993,7,27,7,0.907,0.0895,0.665,31568.6,190.4,190.4,187.9,4,4,4,1500,1434,1567,1352,1286,148,148,148,252,185.7,319.1,0.0987,0.0944,0.103,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.899,0.873,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.092,18.67,18.44,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.94,47.33,48.57,46.98,46.38,47.6,0,0,0,0,0,0,1.04,0,0.242,0.099,0.73,0.27,34.8
766015200000,1994,4,1993,7,28,7,0.785,0.0895,0.657,32276.6,192.8,192.8,192.1,4,4,4,1298,1182,1412,1150,1034,148,148,148,63.59,0,164,0.114,0.105,0.125,1086,1034,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.802,0.698,0.864,0.617,0.499,0.648,0.029,0.023,0.031,1.72,1.48,1.81,0.081,0.069,0.087,19.45,18.99,20.05,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.37,48.52,50.29,48.03,47.55,48.2,0,0,0,0,0,0,1.07,0,0.128,0.11,0.84,0.16,41.1
766620000000,1994,4,1993,7,29,7,0.65,0.0816,0.568,29895.9,186.6,186.6,178,4,4,4,1074,1009,1151,939.4,883.6,134.9,125,148,0,-1.137e-13,1.137e-13,0.125,0.117,0.136,939.4,883.6,1003,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.574,0.517,0.653,0.394,0.367,0.43,0.018,0.017,0.02,1.23,1.12,1.36,0.056,0.051,0.063,20.64,20.26,20.95,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.4,43.35,47.61,44.49,42.48,46.65,0,0,0,0,0,0,0.989,0,0.082,0.13,0.87,0.13,46
767224800000,1994,4,1993,7,30,7,0.564,0.0775,0.487,26193.1,166.5,166.5,155.9,4,3,3.7142857142857144,933,884.9,986.3,804.9,737.9,128.1,125,147,0,0,0,0.138,0.127,0.166,804.9,737.9,861.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.445,0.384,0.496,0.328,0.294,0.356,0.015,0.013,0.016,1.01,0.953,1.09,0.045,0.042,0.049,21.36,21.07,21.61,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,43.85,39.67,52.05,42.42,38.69,48.2,0,0,0,0,0,0,0.866,0,0.077,0.14,0.86,0.14,46.4
767829600000,1994,5,1993,8,31,7,0.505,0.0889,0.416,23259.8,144.3,144.3,138.5,3,3,3,834.7,805.5,870.1,687.7,658.5,147,147,147,0,0,0,0.176,0.169,0.182,687.7,658.5,723.1,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.351,0.334,0.371,0.26,0.241,0.284,0.011,0.011,0.013,0.863,0.814,0.923,0.038,0.036,0.041,21.9,21.7,22.06,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.09,45.42,49.07,46.15,44.52,48.09,0,0,0,0,0,0,0.769,0,0.089,0.18,0.82,0.18,46.1
768434400000,1994,5,1993,8,32,7,0.469,0.0889,0.38,21562.7,132.1,132.1,128.3,3,3,3,775.8,753.1,797.3,628.8,606.1,147,147,147,0,0,0,0.189,0.184,0.195,628.8,606.1,650.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.317,0.304,0.33,0.221,0.206,0.235,0.0096,0.0089,0.01,0.764,0.726,0.8,0.033,0.031,0.035,22.23,22.11,22.36,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.66,42.29,44.94,42.78,41.44,44.04,0,0,0,0,0,0,0.713,0,0.089,0.19,0.81,0.19,46
769039200000,1994,5,1993,8,33,7,0.435,0.0889,0.346,19748.3,122.6,122.6,117.5,3,3,3,718.6,693.2,743.5,571.6,546.2,147,147,147,0,0,0,0.205,0.198,0.212,571.6,546.2,596.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.285,0.27,0.299,0.183,0.166,0.199,0.0079,0.0071,0.0086,0.667,0.625,0.709,0.029,0.027,0.031,22.56,22.42,22.7,0.952,0.95,0.954,0.976,0.973,0.98,0.93,0.925,0.935,40.13,38.53,41.7,39.18,37.48,40.86,0,0,0,0,0,0,0.653,0,0.089,0.2,0.8,0.2,45.4
769644000000,1994,5,1993,8,34,7,0.399,0.0889,0.31,17657.7,110.7,110.7,105.1,3,2,2.857142857142857,659.3,633.9,684.7,512.3,486.9,147,147,147,8.12e-15,0,5.684e-14,0.223,0.215,0.232,512.3,486.9,537.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.251,0.237,0.266,0.144,0.129,0.16,0.0061,0.0055,0.0069,0.584,0.54,0.637,0.025,0.023,0.027,22.88,22.75,22.99,0.949,0.946,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.85,35.21,52.33,37.33,34.15,48.2,0,0,0,0,0,0,0.584,0,0.089,0.22,0.78,0.22,44.3
770248800000,1994,5,1993,8,35,7,0.365,0.0768,0.288,16330.3,102,102,97.2,3,2,2.142857142857143,602.7,580.5,625.4,475.7,461.6,127,119,147,-8.12e-15,-5.684e-14,5.684e-14,0.21,0.195,0.238,475.7,461.6,490.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.229,0.22,0.237,0.124,0.117,0.131,0.0052,0.0049,0.0055,0.6,0.53,0.629,0.025,0.022,0.027,23.09,22.98,23.2,0.955,0.945,0.957,0.979,0.97,0.98,0.935,0.917,0.938,48.93,35.06,52.29,46.17,34.01,48.2,0,0,0,0,0,0,0.54,0,0.077,0.21,0.79,0.21,44.7
770853600000,1994,6,1993,9,36,7,0.334,0.072,0.262,15627.8,96.4,96.4,93.02,2,2,2,552.3,532.7,573.2,433.3,413.7,119,119,119,1.624e-14,-5.684e-14,5.684e-14,0.216,0.208,0.223,433.3,413.7,454.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.201,0.216,0.104,0.0943,0.113,0.0043,0.0039,0.0048,0.547,0.517,0.578,0.023,0.022,0.024,23.37,23.24,23.49,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.52,45.54,49.58,46.51,44.63,48.2,0,0,0,0,0,0,0.517,0,0.072,0.22,0.78,0.22,46.8
771458400000,1994,6,1993,9,37,7,0.307,0.072,0.235,14134.9,88,88,84.14,2,2,2,507.6,489.2,526.4,388.6,370.2,119,119,119,0,-5.684e-14,5.684e-14,0.234,0.226,0.243,388.6,370.2,407.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.186,0.199,0.0824,0.0737,0.0913,0.0034,0.003,0.0038,0.479,0.452,0.508,0.02,0.019,0.021,23.64,23.52,23.75,0.953,0.951,0.955,0.98,0.978,0.98,0.934,0.93,0.936,42.94,41,44.9,42.07,40.11,44,0,0,0,0,0,0,0.467,0,0.072,0.23,0.77,0.23,46
772063200000,1994,6,1993,9,38,7,0.283,0.072,0.211,12646,78.92,78.92,75.27,2,2,2,467.3,451.8,483.5,348.3,332.8,119,119,119,0,0,0,0.255,0.246,0.263,348.3,332.8,364.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.172,0.184,0.0634,0.0561,0.071,0.0026,0.0023,0.0029,0.419,0.396,0.443,0.017,0.016,0.018,23.88,23.78,23.97,0.948,0.946,0.95,0.973,0.97,0.977,0.923,0.917,0.928,38.67,37,40.39,37.64,35.89,39.46,0,0,0,0,0,0,0.418,0,0.072,0.25,0.75,0.25,44.7
772668000000,1994,6,1993,9,39,7,0.261,0.0691,0.192,11516.9,70.68,70.68,68.55,2,2,2,431.4,417,446.6,317.2,309,114.3,108,119,0,0,0,0.265,0.253,0.276,317.2,309,327.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.163,0.171,0.0487,0.0449,0.0536,0.002,0.0018,0.0022,0.372,0.359,0.388,0.015,0.015,0.016,24.09,24,24.16,0.943,0.942,0.945,0.97,0.97,0.97,0.915,0.914,0.917,35.34,34.49,36.43,34.28,33.46,35.34,0,0,0,0,0,0,0.381,0,0.069,0.26,0.74,0.26,44.1
773272800000,1994,7,1993,10,40,7,0.241,0.0653,0.176,10600.2,65.94,65.94,63.1,2,2,2,399.1,386.7,412.4,291.1,278.7,108,108,108,0,0,0,0.271,0.262,0.279,291.1,278.7,304.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.152,0.161,0.0364,0.0305,0.0427,0.0015,0.0012,0.0017,0.332,0.313,0.352,0.013,0.013,0.014,24.27,24.19,24.35,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,32.52,31.14,33.99,31.55,30.21,32.97,0,0,0,0,0,0,0.351,0,0.065,0.27,0.73,0.27,44
773877600000,1994,7,1993,10,41,7,0.224,0.0653,0.159,9565.78,59.54,59.54,56.94,2,2,2,370.5,359.1,382.6,262.5,251.1,108,108,108,0,0,0,0.292,0.282,0.301,262.5,251.1,274.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.142,0.15,0.0229,0.0175,0.0286,0.00093,0.00071,0.0012,0.289,0.272,0.307,0.012,0.011,0.012,24.46,24.38,24.53,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.35,28.08,30.69,28.47,27.24,29.77,0,0,0,0,0,0,0.316,0,0.065,0.29,0.71,0.29,42.7
774482400000,1994,7,1993,10,42,7,0.209,0.0653,0.143,8604.36,53.69,53.69,51.22,2,1,1.8571428571428572,345,335.3,355.5,237,227.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.313,0.304,0.322,237,227.3,247.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.134,0.141,0.0159,0.0151,0.0168,0.00064,0.0006,0.00068,0.277,0.247,0.398,0.011,0.0099,0.016,24.6,24.53,24.66,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.34,25.64,52.41,29.05,24.87,48.2,0,0,0,0,0,0,0.285,0,0.066,0.31,0.68,0.32,41.2
775087200000,1994,7,1993,10,43,7,0.195,0.0653,0.13,8040.19,48.2,48.2,47.86,1,1,1,323.2,314.2,332.3,215.2,206.2,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.334,0.325,0.344,215.2,206.2,224.3,990,990,990,965,965,965.1,25,24.9,25,0.129,0.126,0.133,0.014,0.0133,0.0148,0.00056,0.00053,0.00059,0.377,0.36,0.393,0.015,0.014,0.016,24.61,24.55,24.67,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.73,47.69,51.77,47.86,46.73,48.2,0,0,0,0,0,0,0.266,0,0.065,0.33,0.67,0.33,41.2
775692000000,1994,8,1993,11,44,7,0.181,0.0562,0.125,7863.37,48.2,48.2,46.81,1,1,1,299.8,290.4,310.1,206.8,197.4,93,93,93,-8.12e-15,-2.842e-14,0,0.31,0.3,0.32,206.8,197.4,217.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.121,0.128,0.0133,0.0125,0.0142,0.00053,0.0005,0.00057,0.36,0.343,0.378,0.014,0.014,0.015,24.74,24.67,24.8,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.97,45.8,50.31,46.81,44.88,48.2,0,0,0,0,0,0,0.26,0,0.056,0.31,0.69,0.31,43.4
776296800000,1994,8,1993,11,45,7,0.168,0.0562,0.112,7073.25,44.18,44.18,42.1,1,1,1,278.5,269.9,287.4,185.5,176.9,93,93,93,1.218e-14,-2.842e-14,2.842e-14,0.334,0.324,0.345,185.5,176.9,194.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.114,0.12,0.0115,0.0108,0.0123,0.00046,0.00043,0.00049,0.322,0.306,0.338,0.013,0.012,0.013,24.86,24.81,24.91,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,42.98,40.96,45.09,42.1,40.06,44.18,0,0,0,0,0,0,0.234,0,0.056,0.33,0.67,0.33,42.1
776901600000,1994,8,1993,11,46,7,0.157,0.0562,0.101,6318.55,39.44,39.44,37.61,1,1,1,260.1,252.7,267.5,167.1,159.7,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.358,0.348,0.368,167.1,159.7,174.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.108,0.113,0.00995,0.00932,0.0106,0.00039,0.00037,0.00042,0.289,0.276,0.302,0.011,0.011,0.012,24.97,24.93,25.01,0.944,0.942,0.947,0.973,0.97,0.977,0.919,0.914,0.925,38.64,36.91,40.38,37.61,35.8,39.44,0,0,0,0,0,0,0.209,0,0.056,0.36,0.64,0.36,40.2
777506400000,1994,8,1993,11,47,7,0.148,0.0562,0.0919,5720.3,35.24,35.24,34.05,1,1,1,245,239.3,250.2,152,146.3,93,93,93,0,0,0,0.38,0.372,0.389,152,146.3,157.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.107,0.00867,0.00819,0.00912,0.00034,0.00032,0.00036,0.262,0.252,0.271,0.01,0.0099,0.011,25.07,25.03,25.11,0.94,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.1,33.78,36.33,34.05,32.76,35.24,0,0,0,0,0,0,0.189,0,0.0561,0.38,0.62,0.38,38.7
778111200000,1994,8,1993,11,48,7,0.139,0.049,0.09,5613.83,35.71,35.71,33.42,1,1,1,229.8,221,237.4,148.8,140.6,81,72,93,0,0,0,0.352,0.312,0.398,148.8,140.6,158.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.101,0.106,0.0084,0.0077,0.00923,0.00033,0.0003,0.00036,0.255,0.241,0.271,0.01,0.0095,0.011,25.17,25.13,25.22,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.45,32.43,36.81,33.42,31.45,35.71,0,0,0,0,0,0,0.186,0,0.049,0.35,0.65,0.35,40.4
778716000000,1994,9,1993,12,49,7,0.127,0.0435,0.0831,5188.82,32.85,32.85,30.89,1,1,1,209.4,201.6,218,137.4,129.6,72,72,72,0,0,0,0.344,0.33,0.357,137.4,129.6,146,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0981,0.0954,0.101,0.00743,0.00676,0.00816,0.00029,0.00026,0.00032,0.234,0.22,0.249,0.0091,0.0086,0.0098,25.31,25.24,25.37,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.84,29.99,33.86,30.89,29.09,32.85,0,0,0,0,0,0,0.172,0,0.0439,0.34,0.65,0.35,40.9
779320800000,1994,9,1993,12,50,7,0.117,0.0435,0.0734,4554.46,28.52,28.52,27.11,1,1,1,193.3,187.6,199.1,121.3,115.6,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.373,0.362,0.384,121.3,115.6,127.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0905,0.0945,0.00606,0.00558,0.00655,0.00024,0.00022,0.00026,0.205,0.195,0.215,0.008,0.0076,0.0084,25.38,25.38,25.38,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.95,26.53,29.4,27.11,25.73,28.52,0,0,0,0,0,0,0.151,0,0.0436,0.37,0.63,0.37,38.9
779925600000,1994,9,1993,12,51,7,0.109,0.0435,0.0653,4015.92,25.27,25.27,23.9,1,1,1,180,174.8,185.7,108,102.8,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.4,0.388,0.412,108,102.8,113.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0878,0.0859,0.0898,0.00493,0.00449,0.00542,0.00019,0.00018,0.00021,0.181,0.172,0.191,0.0071,0.0067,0.0075,25.38,25.38,25.38,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.885,0.893,24.64,23.34,26.05,23.9,22.64,25.27,0,0,0,0,0,0,0.133,0,0.0437,0.4,0.6,0.4,36.8
780530400000,1994,9,1993,12,52,7,0.103,0.0401,0.0625,3833.04,25.71,25.71,22.82,1,1,1,169.7,166.8,173.4,103.4,95.93,66.29,52,72,0,-1.421e-14,1.421e-14,0.39,0.31,0.429,103.4,95.93,115.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0851,0.0835,0.0869,0.00454,0.0039,0.00558,0.00018,0.00015,0.00022,0.172,0.159,0.191,0.0067,0.0062,0.0075,25.37,25.34,25.38,0.915,0.911,0.922,0.969,0.967,0.97,0.887,0.882,0.894,23.55,21.85,26.5,22.82,21.13,25.71,0,0,0,0,0,0,0.127,0,0.0405,0.39,0.61,0.39,37.2
781135200000,1994,10,1994,1,1,7,0.0989,0.0314,0.0675,4152.69,25.31,25.31,24.72,1,1,1,163.6,161.1,166,111.6,109.1,52,52,52,0,-1.421e-14,1.421e-14,0.318,0.313,0.323,111.6,109.1,114,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0846,0.0864,0.00523,0.00502,0.00544,0.0002,0.0002,0.00021,0.184,0.179,0.188,0.0072,0.007,0.0074,25.34,25.34,25.34,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.89,0.893,25.48,24.87,26.09,24.72,24.13,25.31,0,0,0,0,0,0,0.137,0,0.0314,0.32,0.68,0.32,42
781740000000,1994,10,1994,1,2,7,0.0963,0.0314,0.0648,3974.75,23.93,23.93,23.66,1,1,1,159.1,157.8,160.3,107.1,105.8,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.327,0.324,0.33,107.1,105.8,108.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0835,0.0843,0.00486,0.00474,0.00495,0.00019,0.00019,0.00019,0.176,0.174,0.178,0.0069,0.0068,0.007,25.34,25.34,25.34,0.916,0.915,0.917,0.97,0.97,0.97,0.888,0.888,0.889,24.39,24.06,24.67,23.66,23.34,23.93,0,0,0,0,0,0,0.131,0,0.0315,0.33,0.67,0.33,41.3
782344800000,1994,10,1994,1,3,7,0.0949,0.0314,0.0635,3885.34,23.6,23.6,23.13,1,1,1,156.9,155.3,158.9,104.9,103.3,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.331,0.327,0.335,104.9,103.3,106.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0826,0.0839,0.00467,0.00453,0.00484,0.00018,0.00018,0.00019,0.172,0.169,0.176,0.0067,0.0066,0.0069,25.34,25.34,25.34,0.914,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.888,23.84,23.46,24.33,23.13,22.75,23.6,0,0,0,0,0,0,0.128,0,0.0314,0.33,0.67,0.33,40.9
782949600000,1994,10,1994,1,4,7,0.0925,0.0314,0.061,3724.29,23.02,23.02,22.17,1,1,1,152.9,150.7,156.4,100.9,98.71,52,52,52,0,-1.421e-14,1.421e-14,0.34,0.332,0.345,100.9,98.71,104.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.081,0.083,0.00433,0.00414,0.00463,0.00017,0.00016,0.00018,0.165,0.161,0.171,0.0065,0.0063,0.0067,25.34,25.34,25.34,0.912,0.911,0.914,0.969,0.968,0.97,0.884,0.883,0.887,22.88,22.38,23.73,22.17,21.66,23.02,0,0,0,0,0,0,0.123,0,0.0315,0.34,0.66,0.34,40.3
783554400000,1994,10,1994,1,5,7,0.0919,0.0304,0.0615,3753.59,22.71,22.71,22.34,1,1,1,151.9,150.2,153.2,101.6,98.16,50.29,50,52,-4.06e-15,-1.421e-14,1.421e-14,0.331,0.326,0.346,101.6,98.16,103.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0808,0.0822,0.00439,0.00409,0.00452,0.00017,0.00016,0.00018,0.166,0.16,0.168,0.0065,0.0063,0.0066,25.34,25.34,25.34,0.913,0.912,0.913,0.969,0.968,0.97,0.885,0.883,0.886,23.05,22.27,23.41,22.34,21.55,22.71,0,0,0,0,0,0,0.124,0,0.0304,0.33,0.67,0.33,40.8
784159200000,1994,11,1994,2,6,7,0.0928,0.0302,0.0626,3825.79,23.03,23.03,22.77,1,1,1,153.4,152.6,154.5,103.4,102.6,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.326,0.324,0.328,103.4,102.6,104.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.082,0.0827,0.00454,0.00447,0.00464,0.00018,0.00018,0.00018,0.169,0.167,0.171,0.0066,0.0066,0.0067,25.34,25.34,25.34,0.913,0.913,0.914,0.97,0.97,0.97,0.886,0.885,0.887,23.48,23.28,23.74,22.77,22.58,23.03,0,0,0,0,0,0,0.127,0,0.0302,0.33,0.67,0.33,41.2
784764000000,1994,11,1994,2,7,7,0.0916,0.0302,0.0614,3744.16,22.64,22.64,22.29,1,1,1,151.4,150.2,152.9,101.4,100.2,50,50,50,-6.09e-15,-1.421e-14,0,0.33,0.327,0.333,101.4,100.2,102.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0811,0.0821,0.00437,0.00426,0.0045,0.00017,0.00017,0.00018,0.165,0.163,0.168,0.0065,0.0064,0.0066,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.969,0.97,0.884,0.883,0.886,22.99,22.67,23.34,22.29,21.97,22.64,0,0,0,0,0,0,0.124,0,0.0302,0.33,0.67,0.33,40.9
785368800000,1994,11,1994,2,8,7,0.0945,0.0302,0.0643,3941.57,24.14,24.14,23.46,1,1,1,156.3,154.8,159.2,106.3,104.8,50,50,50,2.03e-15,0,1.421e-14,0.32,0.314,0.323,106.3,104.8,109.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0828,0.0843,0.00479,0.00466,0.00503,0.00019,0.00018,0.0002,0.174,0.171,0.179,0.0068,0.0067,0.007,25.34,25.34,25.34,0.915,0.914,0.917,0.97,0.97,0.97,0.888,0.887,0.89,24.19,23.81,24.89,23.46,23.1,24.14,0,0,0,0,0,0,0.13,0,0.0302,0.32,0.68,0.32,41.7
785973600000,1994,11,1994,2,9,7,0.105,0.0334,0.0719,4451.48,27.34,27.34,26.5,1,1,1,174,163.3,181.3,118.9,113.3,55.14,50,59,0,-1.421e-14,1.421e-14,0.316,0.292,0.337,118.9,113.3,122.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0885,0.0857,0.0904,0.00586,0.00538,0.00615,0.00023,0.00021,0.00024,0.197,0.187,0.204,0.0077,0.0073,0.008,25.35,25.34,25.36,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.893,0.899,27.32,25.91,28.19,26.5,25.13,27.34,0,0,0,0,0,0,0.147,0,0.0331,0.32,0.68,0.32,42.4
786578400000,1994,12,1994,3,10,7,0.107,0.0357,0.0715,4427.26,27.14,27.14,26.35,1,1,1,177.3,174.8,180.5,118.3,115.8,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.333,0.327,0.338,118.3,115.8,121.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.088,0.0901,0.0058,0.00559,0.00608,0.00023,0.00022,0.00024,0.197,0.192,0.203,0.0077,0.0075,0.0079,25.36,25.36,25.36,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.17,26.54,27.98,26.35,25.75,27.14,0,0,0,0,0,0,0.146,0,0.0355,0.33,0.67,0.33,41.4
787183200000,1994,12,1994,3,11,7,0.107,0.0357,0.0712,4406.5,26.88,26.88,26.23,1,1,1,176.8,174.2,179.4,117.8,115.2,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.334,0.329,0.339,117.8,115.2,120.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0887,0.0878,0.0897,0.00576,0.00554,0.00599,0.00023,0.00022,0.00023,0.196,0.191,0.201,0.0077,0.0075,0.0079,25.36,25.36,25.36,0.923,0.922,0.925,0.97,0.97,0.97,0.896,0.894,0.897,27.04,26.4,27.71,26.23,25.61,26.88,0,0,0,0,0,0,0.146,0,0.0358,0.33,0.67,0.33,41.2
