datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787788000000,1994,12,1994,3,12,7,0.109,0.0357,0.0736,4566.84,29.37,29.37,27.18,1,1,1,180.7,173.4,189.8,121.7,114.4,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.327,0.311,0.34,121.7,114.4,130.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0876,0.0933,0.00609,0.00547,0.00687,0.00024,0.00021,0.00027,0.203,0.19,0.219,0.0079,0.0074,0.0086,25.36,25.36,25.36,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.893,0.903,28.02,26.2,30.28,27.18,25.41,29.37,0,0,0,0,0,0,0.151,0,0.0354,0.33,0.68,0.32,41.9
788392800000,1994,12,1994,3,13,7,0.12,0.0369,0.0832,5205.85,32.85,32.85,30.99,1,1,1,198.6,192.8,206.5,137.6,133.5,61,59,73,0,0,0,0.307,0.288,0.354,137.6,133.5,145.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0944,0.0986,0.00745,0.0071,0.00812,0.00029,0.00028,0.00032,0.232,0.225,0.246,0.0091,0.0088,0.0096,25.35,25.33,25.36,0.933,0.932,0.937,0.97,0.97,0.97,0.905,0.904,0.909,31.95,30.91,33.87,30.99,29.98,32.85,0,0,0,0,0,0,0.172,0,0.0368,0.31,0.69,0.31,43.4
788997600000,1995,1,1994,4,14,7,0.122,0.0442,0.0781,4870.25,30.23,30.23,28.99,1,1,1,202.2,196.4,207.6,129.2,123.4,73,73,73,-2.03e-15,-1.421e-14,0,0.361,0.352,0.372,129.2,123.4,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0925,0.0964,0.00673,0.00624,0.00719,0.00026,0.00024,0.00028,0.218,0.208,0.228,0.0085,0.0081,0.0089,25.36,25.33,25.39,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.89,28.48,31.16,28.99,27.62,30.23,0,0,0,0,0,0,0.161,0,0.0439,0.36,0.64,0.36,39.9
789602400000,1995,1,1994,4,15,7,0.122,0.0442,0.0782,4870.07,30.48,30.48,28.99,1,1,1,202.2,194.5,208.7,129.2,121.5,73,73,73,2.03e-15,0,1.421e-14,0.361,0.35,0.375,129.2,121.5,135.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0946,0.0918,0.0968,0.00673,0.00607,0.00728,0.00026,0.00024,0.00029,0.218,0.204,0.23,0.0085,0.008,0.009,25.36,25.32,25.38,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.89,28,31.42,28.99,27.16,30.48,0,0,0,0,0,0,0.161,0,0.0438,0.36,0.64,0.36,39.9
790207200000,1995,1,1994,4,16,7,0.13,0.0442,0.0862,5382.26,33.05,33.05,32.04,1,1,1,215.5,212.2,219.9,142.5,139.2,73,73,73,0,0,0,0.339,0.332,0.344,142.5,139.2,146.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0992,0.0981,0.101,0.00786,0.00758,0.00824,0.00031,0.0003,0.00032,0.242,0.236,0.25,0.0095,0.0093,0.0098,25.27,25.23,25.29,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.03,32.26,34.07,32.04,31.29,33.05,0,0,0,0,0,0,0.178,0,0.0438,0.34,0.66,0.34,41.4
790812000000,1995,1,1994,4,17,7,0.135,0.0442,0.0908,5678.35,34.55,34.55,33.8,1,1,1,223.2,220.7,226.4,150.2,147.7,73,73,73,0,0,0,0.327,0.322,0.331,150.2,147.7,153.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.103,0.00851,0.00831,0.00879,0.00033,0.00033,0.00035,0.256,0.251,0.262,0.01,0.0099,0.01,25.21,25.18,25.22,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.85,34.27,35.61,33.8,33.24,34.55,0,0,0,0,0,0,0.188,0,0.0442,0.33,0.67,0.33,42.1
791416800000,1995,1,1994,4,18,7,0.139,0.0493,0.0896,5591.45,34.73,34.73,33.28,1,1,1,229.8,225.3,236.3,148.2,141.4,81.57,73,85,0,0,0,0.355,0.321,0.375,148.2,141.4,154.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.0999,0.103,0.00835,0.00777,0.00886,0.00033,0.00031,0.00035,0.253,0.241,0.263,0.0099,0.0095,0.01,25.17,25.12,25.2,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,34.31,32.7,35.81,33.28,31.72,34.73,0,0,0,0,0,0,0.185,0,0.0494,0.35,0.64,0.36,40.2
792021600000,1995,2,1994,5,19,7,0.148,0.0514,0.0969,6050.76,37.47,37.47,36.02,1,1,1,245.3,239.3,251.3,160.3,154.3,85,85,85,0,0,0,0.347,0.338,0.355,160.3,154.3,166.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.109,0.00937,0.00887,0.00989,0.00037,0.00035,0.00039,0.275,0.264,0.286,0.011,0.01,0.011,25.05,25.01,25.1,0.942,0.94,0.944,0.971,0.97,0.973,0.915,0.912,0.918,37.1,35.71,38.52,36.02,34.64,37.47,0,0,0,0,0,0,0.2,0,0.0511,0.35,0.65,0.35,40.9
792626400000,1995,2,1994,5,20,7,0.155,0.0514,0.104,6527.39,39.59,39.59,38.85,1,1,1,256.9,253.8,259.8,171.9,168.8,85,85,85,-4.06e-15,-2.842e-14,0,0.331,0.327,0.335,171.9,168.8,174.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.11,0.112,0.0104,0.0101,0.0106,0.00041,0.0004,0.00042,0.296,0.29,0.301,0.012,0.011,0.012,24.98,24.96,24.99,0.946,0.945,0.947,0.976,0.974,0.977,0.923,0.92,0.925,39.82,39.1,40.51,38.85,38.08,39.59,0,0,0,0,0,0,0.216,0,0.051,0.33,0.67,0.33,42.1
793231200000,1995,2,1994,5,21,7,0.174,0.0514,0.122,7631.34,50.11,50.11,45.42,2,1,1.1428571428571428,287.1,265,315.3,202.1,180,85,85,85,-8.12e-15,-2.842e-14,2.842e-14,0.297,0.27,0.321,202.1,180,230.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.121,0.114,0.131,0.0129,0.0111,0.0153,0.00051,0.00044,0.00061,0.327,0.245,0.38,0.013,0.0098,0.015,24.82,24.7,24.93,0.949,0.923,0.958,0.979,0.97,0.98,0.929,0.895,0.939,42.98,25.83,50.85,41.85,25.06,48.2,0,0,0,0,0,0,0.252,0,0.052,0.3,0.7,0.3,43.9
793836000000,1995,2,1994,5,22,7,0.218,0.0609,0.157,9473.33,63.23,63.23,56.39,2,2,2,360.4,325.4,398.7,259.7,240.3,100.7,85,107,-4.06e-15,-2.842e-14,0,0.279,0.253,0.308,259.7,240.3,291.7,990,990,990,965.2,965,965.4,24.8,24.6,25,0.144,0.135,0.156,0.0226,0.0162,0.0367,0.00091,0.00065,0.0015,0.284,0.256,0.332,0.011,0.01,0.014,24.51,24.27,24.72,0.931,0.926,0.939,0.97,0.97,0.97,0.903,0.898,0.911,29.07,26.86,32.59,28.19,26.05,31.62,0,0,0,0,0,0,0.313,0,0.061,0.28,0.72,0.28,43.5
794440800000,1995,3,1994,6,23,7,0.278,0.0647,0.213,12844.4,86.89,86.89,76.46,2,2,2,459.7,413.2,507.8,352.7,306.2,107,107,107,0,0,0,0.234,0.211,0.259,352.7,306.2,400.8,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.178,0.161,0.195,0.0655,0.0435,0.0882,0.0027,0.0018,0.0037,0.424,0.354,0.496,0.017,0.014,0.021,23.91,23.62,24.19,0.948,0.942,0.955,0.975,0.97,0.98,0.924,0.913,0.936,39.21,34.19,44.33,38.23,33.17,43.44,0,0,0,0,0,0,0.425,0,0.065,0.23,0.77,0.23,46.2
795045600000,1995,3,1994,6,24,7,0.342,0.0647,0.277,16107.1,102.3,102.3,95.88,3,2,2.142857142857143,564.8,524,597.8,457.8,416.9,107,107,107,1.624e-14,-5.684e-14,5.684e-14,0.19,0.179,0.204,457.8,416.9,490.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.217,0.2,0.234,0.115,0.0958,0.131,0.0048,0.004,0.0055,0.568,0.52,0.625,0.024,0.022,0.026,23.29,23.12,23.52,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.4,35.16,52.33,45.5,34.1,48.2,0,0,0,0,0,0,0.533,0,0.065,0.19,0.81,0.19,47.1
795650400000,1995,3,1994,6,25,7,0.377,0.0647,0.312,18008.9,109.5,109.5,107.2,3,3,3,622.9,603.5,634.4,515.9,496.5,107,107,107,0,0,0,0.172,0.169,0.177,515.9,496.5,527.4,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.248,0.237,0.255,0.146,0.133,0.153,0.0062,0.0056,0.0065,0.568,0.536,0.588,0.024,0.023,0.025,23.04,22.97,23.15,0.948,0.946,0.949,0.97,0.97,0.971,0.92,0.917,0.921,36.83,35.54,37.59,35.73,34.47,36.49,0,0,0,0,0,0,0.596,0,0.065,0.17,0.83,0.17,47.8
796255200000,1995,3,1994,6,26,7,0.38,0.0678,0.312,18018.6,109.7,109.7,107.3,3,3,3,628.8,615.3,635.2,516.6,490.3,112.1,107,125,8.12e-15,0,5.684e-14,0.179,0.168,0.203,516.6,490.3,528.2,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.25,0.238,0.255,0.146,0.13,0.154,0.0062,0.0055,0.0065,0.571,0.532,0.589,0.024,0.022,0.025,23.01,22.97,23.11,0.948,0.945,0.949,0.97,0.97,0.971,0.92,0.917,0.921,36.84,35.01,37.64,35.75,33.96,36.55,0,0,0,0,0,0,0.596,0,0.068,0.18,0.82,0.18,47.4
796860000000,1995,4,1994,7,27,7,0.357,0.0756,0.282,16195.2,96.4,96.4,96.4,2,2,2,590.7,578.4,608.4,465.7,453.4,125,125,125,2.436e-14,0,5.684e-14,0.211,0.205,0.216,465.7,453.4,483.4,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.224,0.217,0.234,0.119,0.113,0.127,0.005,0.0047,0.0054,0.6,0.579,0.63,0.025,0.024,0.027,23.14,23.04,23.22,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.58,49.45,52.21,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.075,0.21,0.79,0.21,45.4
797464800000,1995,4,1994,7,28,7,0.349,0.0756,0.273,16190.2,96.4,96.4,96.37,2,2,2,577,574.8,581.4,452,449.8,125,125,125,0,-5.684e-14,5.684e-14,0.217,0.215,0.217,452,449.8,456.4,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.216,0.215,0.219,0.112,0.111,0.114,0.0047,0.0047,0.0048,0.576,0.573,0.584,0.024,0.024,0.025,23.23,23.2,23.24,0.958,0.958,0.958,0.98,0.98,0.98,0.939,0.939,0.939,49.32,49.12,49.72,48.19,48.14,48.2,0,0,0,0,0,0,0.535,0,0.076,0.22,0.78,0.22,46.4
798069600000,1995,4,1994,7,29,7,0.353,0.0756,0.278,16188.3,96.4,96.4,96.36,2,2,2,583.9,574,588.2,458.9,449,125,125,125,8.12e-15,-5.684e-14,5.684e-14,0.214,0.213,0.218,458.9,449,463.2,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.22,0.215,0.223,0.116,0.111,0.118,0.0049,0.0047,0.005,0.588,0.571,0.596,0.025,0.024,0.025,23.18,23.16,23.25,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.95,49.04,50.35,48.18,48.06,48.2,0,0,0,0,0,0,0.535,0,0.075,0.21,0.79,0.21,45.9
798674400000,1995,4,1994,7,30,7,0.329,0.0756,0.253,15129.3,94.98,94.98,90.06,2,2,2,543.4,516.8,568.2,418.4,391.8,125,125,125,1.624e-14,0,5.684e-14,0.23,0.22,0.242,418.4,391.8,443.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.204,0.194,0.212,0.0965,0.0839,0.108,0.004,0.0035,0.0045,0.525,0.485,0.562,0.022,0.02,0.024,23.43,23.28,23.59,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.95,43.23,48.46,45.03,42.37,47.49,0,0,0,0,0,0,0.5,0,0.076,0.23,0.77,0.23,46
799279200000,1995,5,1994,8,31,7,0.291,0.0889,0.202,12040.4,77.52,77.52,71.67,2,2,2,480.6,454.8,507.3,333.6,307.8,147,147,147,0,0,0,0.306,0.29,0.323,333.6,307.8,360.3,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.174,0.165,0.184,0.0565,0.0443,0.069,0.0023,0.0018,0.0029,0.398,0.359,0.438,0.016,0.015,0.018,23.84,23.68,23.99,0.946,0.942,0.95,0.971,0.97,0.975,0.919,0.914,0.927,36.88,34.11,39.73,35.83,33.09,38.76,0,0,0,0,0,0,0.398,0,0.089,0.31,0.69,0.31,41.4
799884000000,1995,5,1994,8,32,7,0.255,0.0889,0.166,9944.47,64.4,64.4,59.19,2,2,2,422,399.3,446.3,275,252.3,147,147,147,0,0,0,0.349,0.329,0.368,275,252.3,299.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.153,0.145,0.162,0.0288,0.0181,0.0403,0.0012,0.00073,0.0017,0.31,0.276,0.347,0.013,0.011,0.014,24.19,24.04,24.33,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.902,0.912,30.51,27.99,33.19,29.6,27.15,32.2,0,0,0,0,0,0,0.329,0,0.089,0.35,0.65,0.35,39
800488800000,1995,5,1994,8,33,7,0.225,0.0889,0.136,8261.22,52.69,52.69,49.17,2,1,1.4285714285714286,372.5,353.6,391.9,225.5,206.6,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.395,0.375,0.416,225.5,206.6,244.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.129,0.143,0.0149,0.0133,0.0166,0.0006,0.00054,0.00067,0.329,0.252,0.398,0.013,0.01,0.016,24.41,24.34,24.47,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.59,25.61,51.6,38.21,24.84,48.2,0,0,0,0,0,0,0.273,0,0.089,0.4,0.6,0.4,36.7
801093600000,1995,5,1994,8,34,7,0.201,0.0889,0.112,7005.42,45.18,45.18,41.7,1,1,1,332.7,317.2,347.9,185.7,170.2,147,147,147,8.12e-15,-2.842e-14,2.842e-14,0.442,0.423,0.463,185.7,170.2,200.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.116,0.127,0.0115,0.0102,0.0128,0.00046,0.00041,0.00052,0.327,0.299,0.354,0.013,0.012,0.014,24.61,24.51,24.71,0.951,0.946,0.955,0.979,0.974,0.98,0.93,0.921,0.936,42.61,39.02,46.1,41.7,38.01,45.18,0,0,0,0,0,0,0.232,0,0.089,0.44,0.56,0.44,34.9
801698400000,1995,5,1994,8,35,7,0.182,0.0792,0.102,6371.63,40.97,40.97,37.93,1,1,1,300.3,288.5,312.6,169.3,157.4,131,119,147,-8.12e-15,-2.842e-14,2.842e-14,0.435,0.396,0.483,169.3,157.4,181.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.119,0.0101,0.00913,0.0112,0.0004,0.00036,0.00044,0.296,0.276,0.317,0.012,0.011,0.013,24.8,24.75,24.85,0.945,0.942,0.949,0.974,0.97,0.98,0.921,0.914,0.93,38.93,36.05,41.81,37.93,34.97,40.97,0,0,0,0,0,0,0.211,0,0.08,0.44,0.56,0.44,35
802303200000,1995,6,1994,9,36,7,0.167,0.072,0.0946,5866.29,37.16,37.16,34.92,1,1,1,275.4,266.4,285,156.4,147.4,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.432,0.418,0.447,156.4,147.4,166,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.114,0.00904,0.00828,0.00986,0.00036,0.00033,0.00039,0.273,0.257,0.29,0.011,0.01,0.012,24.93,24.87,24.98,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.918,35.98,33.87,38.22,34.92,32.85,37.16,0,0,0,0,0,0,0.194,0,0.0724,0.43,0.57,0.43,35.1
802908000000,1995,6,1994,9,37,7,0.154,0.072,0.082,5064.58,32.16,32.16,30.15,1,1,1,254.6,246.4,263.4,135.6,127.4,119,119,119,8.12e-15,0,2.842e-14,0.468,0.452,0.483,135.6,127.4,144.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0999,0.106,0.00727,0.00658,0.00802,0.00029,0.00026,0.00032,0.236,0.221,0.251,0.0093,0.0087,0.01,25.05,25,25.1,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.08,29.16,33.15,30.15,28.29,32.16,0,0,0,0,0,0,0.167,0,0.072,0.47,0.53,0.47,32.9
803512800000,1995,6,1994,9,38,7,0.143,0.072,0.0712,4376.38,27.73,27.73,26.05,1,1,1,236.7,230.3,243.9,117.7,111.3,119,119,119,-2.03e-15,-1.421e-14,1.421e-14,0.503,0.488,0.517,117.7,111.3,125,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0965,0.0942,0.099,0.00576,0.00521,0.00637,0.00023,0.0002,0.00025,0.204,0.192,0.217,0.008,0.0076,0.0085,25.18,25.12,25.23,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.892,0.901,26.86,25.31,28.59,26.05,24.55,27.73,0,0,0,0,0,0,0.145,0,0.0718,0.5,0.5,0.5,30.6
804117600000,1995,6,1994,9,39,7,0.135,0.0701,0.0645,3945.36,24.5,24.5,23.48,1,1,1,222.5,215.8,228.4,106.6,101.7,115.9,108,119,0,-1.421e-14,1.421e-14,0.521,0.494,0.539,106.6,101.7,110.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0922,0.0908,0.0935,0.00481,0.0044,0.00517,0.00019,0.00017,0.0002,0.183,0.175,0.19,0.0072,0.0069,0.0074,25.28,25.24,25.32,0.916,0.912,0.919,0.97,0.97,0.97,0.888,0.885,0.891,24.21,23.03,25.25,23.48,22.33,24.5,0,0,0,0,0,0,0.13,0,0.0705,0.52,0.48,0.52,29.2
804722400000,1995,7,1994,10,40,7,0.126,0.0653,0.0609,2710.38,23.48,23.48,16.13,1,1,1,208.7,202.9,214.4,100.7,94.93,108,108,108,-6.09e-15,-1.421e-14,0,0.518,0.504,0.532,100.7,94.93,106.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.087,0.0911,0.00431,0.00382,0.0048,0.00017,0.00015,0.00019,0.172,0.162,0.182,0.0067,0.0063,0.0071,25.38,25.33,25.42,0.652,0,0.916,0.692,0,0.97,0.632,0,0.888,16.64,0,24.2,16.13,0,23.48,0,2,0,0,0.286,0,0.0896,0.286,0.0651,0.52,0.48,0.52,21.5
805327200000,1995,7,1994,10,41,7,0.118,0.0653,0.0529,0,0,0,0,1,1,1,195.5,190.6,201,87.51,82.63,108,108,108,6.09e-15,0,1.421e-14,0.553,0.537,0.567,87.51,82.63,93.02,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0844,0.0827,0.0864,0.00319,0.00277,0.00366,0.00012,0.00011,0.00014,0.148,0.14,0.158,0.0058,0.0055,0.0062,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0651,0.55,0.45,0.55,0
805932000000,1995,7,1994,10,42,7,0.112,0.0653,0.0467,0,0,0,0,1,1,1,185.2,181.1,189.3,77.16,73.06,108,108,108,-8.121e-15,-1.421e-14,0,0.583,0.571,0.596,77.16,73.06,81.26,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0808,0.0793,0.0822,0.00231,0.00196,0.00266,0.00009,0.000077,0.0001,0.13,0.122,0.137,0.0051,0.0048,0.0054,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0653,0.58,0.42,0.58,0
806536800000,1995,7,1994,10,43,7,0.106,0.0653,0.0409,0,0,0,0,1,1,1,175.6,171.5,179.7,67.59,63.49,108,108,108,3.045e-15,0,1.421e-14,0.615,0.601,0.63,67.59,63.49,71.69,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0774,0.0759,0.0788,0.0015,0.00115,0.00184,0.000059,0.000045,0.000072,0.113,0.105,0.12,0.0044,0.0041,0.0047,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0651,0.62,0.39,0.61,0
807141600000,1995,7,1994,10,44,7,0.1,0.0575,0.0424,0,0,0,0,1,1,1,165.3,160.3,170.1,70.17,62.12,95.14,93,108,-3.045e-15,-1.421e-14,7.105e-15,0.575,0.551,0.635,70.17,62.12,75.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0755,0.0785,0.00171,0.00103,0.00219,0.000067,0.00004,0.000086,0.116,0.103,0.125,0.0045,0.004,0.0049,25.41,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0576,0.57,0.42,0.58,0
807746400000,1995,8,1994,11,45,7,0.0936,0.0562,0.0374,0,0,0,0,1,1,1,154.8,150.7,158.9,61.81,57.71,93,93,93,-4.06e-15,-1.421e-14,7.105e-15,0.601,0.585,0.617,61.81,57.71,65.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0721,0.075,0.001,0.000655,0.00135,0.000039,0.000026,0.000053,0.101,0.0932,0.108,0.0039,0.0037,0.0042,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.6,0.4,0.6,0
808351200000,1995,8,1994,11,46,7,0.0885,0.0562,0.0323,0,0,0,0,1,1,1,146.3,143.9,149.3,53.33,50.87,93,93,93,1.015e-15,-7.105e-15,1.421e-14,0.636,0.623,0.646,53.33,50.87,56.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0717,0.000283,0.0000739,0.000539,0.000011,0.0000029,0.000021,0.0858,0.0821,0.0907,0.0034,0.0032,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.64,0.36,0.64,0
808956000000,1995,8,1994,11,47,7,0.085,0.0562,0.00432,0,0,0,0,1,0,0.14285714285714285,140.6,138.1,143.1,47.59,45.13,93,93,93,40.44,1.421e-14,49.23,0.661,0.65,0.673,7.15,0,50.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,6.07e-7,0,0.00000425,2.4e-8,0,1.7e-7,0.0723,0.0708,0.0809,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.08068,0.66,0.051,0.95,0
809560800000,1995,8,1994,11,48,7,0.0808,0.0508,0.0151,0,0,0,0,1,0,0.42857142857142855,133.5,127.5,137.3,49.52,41.85,84,72,93,24.62,-1.421e-14,44.31,0.628,0.542,0.69,24.9,0,60.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.000295,0,0.000929,0.000012,0,0.000036,0.0801,0.0708,0.0968,0.0031,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0657,0.63,0.19,0.81,0
810165600000,1995,9,1994,12,49,7,0.0728,0.0435,0.0135,0,0,0,0,1,0,0.42857142857142855,120.4,115.2,126.1,48.43,43.16,72,72,72,26.07,-7.105e-15,48.35,0.598,0.571,0.625,22.36,0,54.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000795,0,0.000349,0.0000031,0,0.000014,0.0765,0.0708,0.0867,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0593,0.6,0.19,0.81,0
810770400000,1995,9,1994,12,50,7,0.0664,0.0435,0,0,0,0,0,0,0,0,109.8,106.7,113.8,37.85,34.68,72,72,72,37.85,34.68,41.79,0.656,0.633,0.675,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0664,0.66,0,1,0
811375200000,1995,9,1994,12,51,7,0.0632,0.0435,0,0,0,0,0,0,0,0,104.5,102.6,105.9,32.49,30.58,72,72,72,32.49,30.58,33.86,0.689,0.68,0.702,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0632,0.69,0,1,0
811980000000,1995,9,1994,12,52,7,0.0601,0.0418,0,0,0,0,0,0,0,0,99.3,96.84,101.8,30.16,25.66,69.14,52,72,30.16,25.66,44.84,0.696,0.537,0.737,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0601,0.7,0,1,0
812584800000,1995,10,1995,1,1,7,0.0566,0.0314,0,0,0,0,0,0,0,0,93.64,91.64,96.02,41.64,39.64,52,52,52,41.64,39.64,44.02,0.556,0.542,0.567,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0566,0.55,0,1,0
813189600000,1995,10,1995,1,2,7,0.0538,0.0314,0,0,0,0,0,0,0,0,88.91,86.45,91.37,36.91,34.45,52,52,52,36.91,34.45,39.37,0.585,0.569,0.602,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0538,0.58,0,1,0
813794400000,1995,10,1995,1,3,7,0.0513,0.0314,0,0,0,0,0,0,0,0,84.88,84.26,85.63,32.88,32.26,52,52,52,32.88,32.26,33.63,0.612,0.607,0.617,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0513,0.61,0,1,0
814399200000,1995,10,1995,1,4,7,0.0542,0.0314,0,0,0,0,0,0,0,0,89.53,87.54,90.28,37.53,35.54,52,52,52,37.53,35.54,38.28,0.581,0.576,0.594,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0542,0.58,0,1,0
815004000000,1995,10,1995,1,5,7,0.0573,0.0306,0,0,0,0,0,0,0,0,94.81,91.64,96.56,44.23,39.64,50.57,50,52,44.23,39.64,46.56,0.534,0.518,0.567,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0573,0.53,0,1,0
815608800000,1995,11,1995,2,6,7,0.0576,0.0302,0,0,0,0,0,0,0,0,95.31,94.65,95.74,45.31,44.65,50,50,50,45.31,44.65,45.74,0.525,0.522,0.528,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0576,0.52,0,1,0
816213600000,1995,11,1995,2,7,7,0.0631,0.0302,0.0286,0,0,0,0,1,0,0.8571428571428571,104.3,99.3,111.9,54.34,49.3,50,50,50,7.043,-7.105e-15,49.3,0.48,0.447,0.504,47.3,0,61.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000377,0,0.00101,0.000015,0,0.00004,0.0858,0.0708,0.0979,0.0034,0.0028,0.0038,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0345,0.48,0.45,0.55,0
816818400000,1995,11,1995,2,8,7,0.0722,0.0302,0.042,2539.96,16.08,16.08,15.12,1,1,1,119.5,116,122.5,69.45,65.98,50,50,50,0,0,0,0.419,0.408,0.431,69.45,65.98,72.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0714,0.00165,0.00136,0.00192,0.000065,0.000053,0.000075,0.109,0.104,0.114,0.0043,0.0041,0.0045,25.39,25.39,25.4,0.91,0.891,0.927,0.96,0.96,0.96,0.874,0.855,0.89,15.75,14.64,16.75,15.12,14.06,16.08,0,0,0,0,0,0,0.084,0,0.0302,0.42,0.58,0.42,35.2
817423200000,1995,11,1995,2,9,7,0.0784,0.0326,0.0458,2831.96,17.88,17.88,16.86,1,1,1,129.6,121.2,139.2,75.72,71.17,53.86,50,59,2.03e-15,0,1.421e-14,0.415,0.386,0.45,75.72,71.17,80.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0709,0.0755,0.00219,0.0018,0.00257,0.000086,0.000071,0.0001,0.12,0.111,0.129,0.0047,0.0044,0.0051,25.38,25.37,25.39,0.932,0.92,0.939,0.96,0.96,0.96,0.894,0.883,0.901,17.56,16.3,18.63,16.86,15.65,17.88,0,0,0,0,0,0,0.0936,0,0.0326,0.42,0.58,0.42,36.1
818028000000,1995,12,1995,3,10,7,0.0869,0.0357,0.0513,3159.82,19.5,19.5,18.81,1,1,1,143.8,140,147.2,84.75,81.04,59,59,59,0,-1.421e-14,1.421e-14,0.411,0.401,0.421,84.75,81.04,88.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0758,0.0783,0.00295,0.00264,0.00324,0.00012,0.0001,0.00013,0.137,0.13,0.143,0.0054,0.0051,0.0056,25.36,25.36,25.37,0.927,0.923,0.932,0.962,0.96,0.964,0.892,0.89,0.895,19.55,18.79,20.24,18.81,18.05,19.5,0,0,0,0,0,0,0.104,0,0.0356,0.41,0.59,0.41,36.4
818632800000,1995,12,1995,3,11,7,0.0861,0.0357,0.0504,3110.5,19.17,19.17,18.51,1,1,1,142.3,138.1,145.5,83.31,79.13,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.415,0.405,0.427,83.31,79.13,86.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0751,0.0777,0.00283,0.00248,0.0031,0.00011,0.000097,0.00012,0.134,0.127,0.14,0.0053,0.005,0.0055,25.37,25.36,25.37,0.929,0.925,0.935,0.961,0.96,0.963,0.893,0.891,0.897,19.26,18.4,19.91,18.51,17.67,19.17,0,0,0,0,0,0,0.103,0,0.0357,0.41,0.59,0.41,36.1
819237600000,1995,12,1995,3,12,7,0.0883,0.0357,0.0526,3237.61,19.73,19.73,19.27,1,1,1,146,143.9,148.2,87.02,84.87,59,59,59,0,-1.421e-14,1.421e-14,0.404,0.398,0.41,87.02,84.87,89.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0771,0.0787,0.00315,0.00296,0.00334,0.00012,0.00012,0.00013,0.141,0.137,0.145,0.0055,0.0054,0.0057,25.36,25.36,25.36,0.925,0.922,0.927,0.963,0.962,0.964,0.891,0.889,0.892,20.01,19.57,20.46,19.27,18.83,19.73,0,0,0,0,0,0,0.107,0,0.0357,0.4,0.6,0.4,36.7
819842400000,1995,12,1995,3,13,7,0.0885,0.0357,0.0528,3246.97,20,20,19.33,1,1,1,146.3,143.9,149.6,87.29,84.87,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.403,0.394,0.41,87.29,84.87,90.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0771,0.0792,0.00317,0.00296,0.00345,0.00012,0.00012,0.00014,0.141,0.137,0.147,0.0055,0.0054,0.0058,25.36,25.35,25.36,0.924,0.921,0.927,0.963,0.962,0.965,0.89,0.888,0.892,20.07,19.57,20.74,19.33,18.83,20,0,0,0,0,0,0,0.107,0,0.0357,0.4,0.6,0.4,36.7
820447200000,1996,1,1995,4,14,7,0.0919,0.0442,0.0478,2963.65,19.14,19.14,17.64,1,1,1,152,147.2,159.2,79.03,74.15,73,73,73,2.03e-15,0,1.421e-14,0.481,0.459,0.496,79.03,74.15,86.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0751,0.0794,0.00247,0.00205,0.00308,0.000097,0.000081,0.00012,0.128,0.12,0.141,0.005,0.0047,0.0055,25.38,25.38,25.38,0.934,0.927,0.94,0.961,0.96,0.963,0.897,0.892,0.902,18.36,17.27,19.88,17.64,16.58,19.14,0,0,0,0,0,0,0.098,0,0.0441,0.48,0.52,0.48,32.2
821052000000,1996,1,1995,4,15,7,0.105,0.0442,0.0609,3741.88,25.69,25.69,22.27,1,1,1,173.7,162.2,188.4,100.7,89.19,73,73,73,0,-1.421e-14,1.421e-14,0.421,0.387,0.45,100.7,89.19,115.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0804,0.0897,0.00431,0.00333,0.00556,0.00017,0.00013,0.00022,0.167,0.147,0.194,0.0065,0.0057,0.0076,25.38,25.38,25.38,0.918,0.911,0.923,0.968,0.964,0.97,0.888,0.883,0.894,23.01,20.5,26.48,22.27,19.76,25.69,0,0,0,0,0,0,0.124,0,0.0441,0.42,0.58,0.42,35.6
821656800000,1996,1,1995,4,16,7,0.123,0.0442,0.0786,4896.02,30.04,30.04,29.14,1,1,1,202.9,193.1,206.8,129.9,120.1,73,73,73,0,0,0,0.36,0.353,0.378,129.9,120.1,133.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0913,0.0962,0.00679,0.00596,0.00712,0.00027,0.00023,0.00028,0.219,0.202,0.226,0.0086,0.0079,0.0089,25.35,25.33,25.39,0.93,0.925,0.932,0.97,0.97,0.97,0.902,0.897,0.904,30.04,27.65,30.97,29.14,26.82,30.04,0,0,0,0,0,0,0.162,0,0.0444,0.36,0.64,0.36,39.8
822261600000,1996,1,1995,4,17,7,0.135,0.0442,0.0909,5682.74,37.71,37.71,33.83,1,1,1,223.2,209.8,239.8,150.2,136.8,73,73,73,0,0,0,0.328,0.304,0.348,150.2,136.8,166.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0972,0.108,0.00852,0.00738,0.00993,0.00033,0.00029,0.00039,0.256,0.232,0.286,0.01,0.0091,0.011,25.2,25.08,25.31,0.938,0.933,0.944,0.97,0.97,0.973,0.911,0.905,0.919,34.85,31.68,38.74,33.83,30.73,37.71,0,0,0,0,0,0,0.188,0,0.0441,0.33,0.67,0.33,42.1
822866400000,1996,1,1995,4,18,7,0.166,0.0483,0.117,7412.47,48.2,48.2,44.12,1,1,1,274,248.3,298.6,194.1,175.3,79.86,73,85,0,-2.842e-14,2.842e-14,0.292,0.275,0.311,194.1,175.3,213.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.111,0.125,0.0123,0.0107,0.0139,0.00049,0.00042,0.00055,0.335,0.301,0.37,0.013,0.012,0.015,24.87,24.74,25.01,0.952,0.947,0.957,0.98,0.978,0.98,0.933,0.926,0.938,45.1,40.72,49.61,44.12,39.8,48.2,0,0,0,0,0,0,0.245,0,0.049,0.29,0.7,0.3,44.7
823471200000,1996,2,1995,5,19,7,0.191,0.0514,0.14,8406.85,52.55,52.55,50.04,2,1,1.5714285714285714,315.7,303.8,326.3,230.7,218.8,85,85,85,-8.12e-15,-2.842e-14,2.842e-14,0.269,0.261,0.28,230.7,218.8,241.3,990,990,990,965,964.9,965,25,25,25.1,0.131,0.127,0.135,0.0154,0.0144,0.0163,0.00061,0.00057,0.00065,0.31,0.244,0.395,0.012,0.0098,0.016,24.71,24.64,24.78,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.36,25.8,52.74,35.35,25.03,48.2,0,0,0,0,0,0,0.278,0,0.051,0.27,0.73,0.27,44
824076000000,1996,2,1995,5,20,7,0.202,0.0514,0.15,9104,56.1,56.1,54.19,2,2,2,333.7,327.4,342.4,248.7,242.3,85,85,85,8.12e-15,-2.842e-14,2.842e-14,0.255,0.248,0.26,248.7,242.3,257.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.138,0.136,0.141,0.0176,0.0163,0.0205,0.00071,0.00065,0.00082,0.266,0.258,0.278,0.011,0.01,0.011,24.67,24.61,24.71,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,27.93,27.21,28.92,27.1,26.4,28.05,0,0,0,0,0,0,0.301,0,0.052,0.25,0.74,0.26,45.1
824680800000,1996,2,1995,5,21,7,0.216,0.0514,0.165,9983.07,64.07,64.07,59.42,2,2,2,357.8,342.7,379.3,272.8,257.7,85,85,85,0,0,0,0.238,0.224,0.248,272.8,257.7,294.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.141,0.154,0.0278,0.0206,0.0379,0.0011,0.00083,0.0015,0.301,0.278,0.333,0.012,0.011,0.013,24.51,24.37,24.61,0.934,0.931,0.939,0.97,0.97,0.97,0.906,0.903,0.911,30.63,28.95,33.03,29.71,28.08,32.04,0,0,0,0,0,0,0.33,0,0.051,0.24,0.76,0.24,46.2
825285600000,1996,2,1995,5,22,7,0.261,0.0571,0.204,12322.5,80.1,80.1,73.35,2,2,2,432.3,390.5,475.8,337.8,305.5,94.43,85,107,0,0,0,0.218,0.197,0.239,337.8,305.5,368.8,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.171,0.158,0.183,0.0585,0.0432,0.0731,0.0024,0.0018,0.003,0.4,0.35,0.448,0.016,0.014,0.018,24.06,23.81,24.3,0.946,0.941,0.951,0.973,0.97,0.978,0.92,0.913,0.93,37.71,34.26,40.95,36.67,33.23,40.05,0,0,0,0,0,0,0.407,0,0.057,0.22,0.78,0.22,47.2
825890400000,1996,3,1995,6,23,7,0.325,0.0647,0.261,15409.2,96.4,96.4,91.72,2,2,2,537.8,490.9,583.3,430.8,383.9,107,107,107,-8.12e-15,-5.684e-14,0,0.2,0.183,0.218,430.8,383.9,476.3,990,990,990,966,965.8,966.2,24,23.8,24.2,0.206,0.189,0.226,0.102,0.0802,0.124,0.0043,0.0033,0.0052,0.542,0.47,0.613,0.023,0.019,0.026,23.44,23.16,23.72,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.31,42.55,51.73,45.86,41.69,48.2,0,0,0,0,0,0,0.51,0,0.064,0.2,0.8,0.2,47.4
826495200000,1996,3,1995,6,24,7,0.387,0.0647,0.322,18601.9,121,121,110.7,3,3,3,640.1,596.7,690.7,533.1,489.7,107,107,107,-8.12e-15,-5.684e-14,0,0.168,0.155,0.179,533.1,489.7,583.7,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.258,0.233,0.287,0.157,0.13,0.191,0.0067,0.0055,0.0082,0.598,0.526,0.683,0.025,0.022,0.029,22.94,22.65,23.19,0.949,0.945,0.953,0.973,0.97,0.979,0.923,0.917,0.933,37.93,35.08,41.21,36.91,34.03,40.33,0,0,0,0,0,0,0.615,0,0.065,0.17,0.83,0.17,48.1
827100000000,1996,3,1995,6,25,7,0.464,0.0647,0.4,22652.4,143.6,143.6,134.8,3,3,3,767.6,710.7,819.4,660.6,603.7,107,107,107,0,0,0,0.14,0.131,0.151,660.6,603.7,712.4,990,990,990,967,966.7,967.2,23,22.8,23.3,0.33,0.298,0.36,0.242,0.204,0.277,0.011,0.0088,0.012,0.812,0.716,0.9,0.035,0.031,0.039,22.22,21.92,22.54,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.86,42.46,48.86,44.95,41.61,47.88,0,0,0,0,0,0,0.749,0,0.064,0.14,0.86,0.14,48.8
827704800000,1996,3,1995,6,26,7,0.539,0.0647,0.474,25668.9,163.2,163.2,152.8,4,3,3.5714285714285716,890.7,836.1,943.2,783.7,729.1,107,107,107,0,0,0,0.12,0.113,0.128,783.7,729.1,836.2,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.418,0.369,0.466,0.318,0.288,0.344,0.014,0.013,0.015,0.979,0.928,1.03,0.043,0.041,0.046,21.56,21.29,21.83,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,44.98,39.56,51.72,43.36,38.57,48.2,0,0,0,0,0,0,0.849,0,0.065,0.12,0.88,0.12,47.6
828309600000,1996,4,1995,7,27,7,0.589,0.0756,0.513,27628.8,165.8,165.8,164.5,4,4,4,973.2,955,981.4,848.2,830,125,125,125,0,0,0,0.128,0.127,0.131,848.2,830,856.4,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.484,0.468,0.492,0.35,0.341,0.354,0.016,0.015,0.016,1.06,1.03,1.08,0.048,0.046,0.049,21.14,21.1,21.25,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.935,41.96,41.25,42.29,41.11,40.37,41.44,0,0,0,0,0,0,0.914,0,0.076,0.13,0.87,0.13,46.9
828914400000,1996,4,1995,7,28,7,0.584,0.0756,0.508,27415.8,165,165,163.2,4,4,4,965.3,947.9,976.6,840.3,822.9,125,125,125,0,0,0,0.13,0.128,0.132,840.3,822.9,851.6,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.477,0.461,0.488,0.346,0.337,0.351,0.016,0.015,0.016,1.05,1.02,1.07,0.047,0.046,0.048,21.19,21.13,21.29,0.954,0.954,0.954,0.979,0.978,0.98,0.935,0.933,0.935,41.65,40.97,42.1,40.8,40.07,41.26,0,0,0,0,0,0,0.907,0,0.076,0.13,0.87,0.13,46.9
829519200000,1996,4,1995,7,29,7,0.548,0.0756,0.472,25401,159.1,159.1,151.2,4,3,3.5714285714285716,905.3,866,940.9,780.3,741,125,125,125,0,0,0,0.138,0.133,0.144,780.3,741,815.9,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.422,0.386,0.455,0.316,0.296,0.334,0.014,0.013,0.015,0.98,0.947,1.01,0.044,0.042,0.045,21.5,21.33,21.68,0.955,0.952,0.957,0.978,0.975,0.98,0.933,0.928,0.938,44.72,39.3,51.82,42.96,38.3,48.2,0,0,0,0,0,0,0.84,0,0.076,0.14,0.86,0.14,46.4
830124000000,1996,4,1995,7,30,7,0.492,0.0756,0.417,23365.4,144.6,144.6,139.1,3,3,3,813.8,779.7,851.8,688.8,654.7,125,125,125,0,0,0,0.154,0.147,0.16,688.8,654.7,726.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.351,0.332,0.373,0.261,0.238,0.286,0.011,0.01,0.013,0.865,0.807,0.929,0.038,0.035,0.041,21.98,21.76,22.17,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.35,45.39,49.48,46.36,44.48,48.2,0,0,0,0,0,0,0.773,0,0.075,0.15,0.85,0.15,47.5
830728800000,1996,4,1995,7,31,7,0.439,0.0851,0.354,20208.7,132,132,120.3,3,3,3,726.6,681.2,771.7,585.9,534.2,140.7,125,147,0,0,0,0.195,0.162,0.216,585.9,534.2,646.7,990,990,990,966.8,966.6,967,23.2,23,23.4,0.293,0.264,0.327,0.192,0.158,0.233,0.0083,0.0068,0.01,0.691,0.604,0.793,0.03,0.026,0.034,22.5,22.22,22.77,0.953,0.949,0.956,0.977,0.971,0.98,0.931,0.922,0.937,41.05,37.75,44.91,40.1,36.67,44.01,0,0,0,0,0,0,0.668,0,0.085,0.19,0.81,0.19,46
831333600000,1996,5,1995,8,32,7,0.38,0.0889,0.291,16756.3,107.3,107.3,99.74,3,2,2.4285714285714284,628.6,591.8,667.8,481.6,444.8,147,147,147,0,-5.684e-14,5.684e-14,0.234,0.22,0.248,481.6,444.8,520.8,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.234,0.213,0.256,0.127,0.109,0.149,0.0054,0.0046,0.0064,0.58,0.537,0.627,0.025,0.023,0.027,23.01,22.85,23.17,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.03,35.08,51.8,42.39,34.03,48.2,0,0,0,0,0,0,0.554,0,0.089,0.23,0.77,0.23,44.1
831938400000,1996,5,1995,8,33,7,0.332,0.0889,0.243,14502.8,92.57,92.57,86.33,2,2,2,548.8,519.3,580,401.8,372.3,147,147,147,-2.436e-14,-5.684e-14,0,0.268,0.253,0.283,401.8,372.3,433,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.198,0.188,0.209,0.0886,0.0747,0.103,0.0037,0.0031,0.0043,0.501,0.456,0.547,0.021,0.019,0.023,23.43,23.24,23.61,0.955,0.951,0.957,0.98,0.978,0.98,0.935,0.931,0.938,44.05,41,47.23,43.16,40.11,46.28,0,0,0,0,0,0,0.48,0,0.089,0.27,0.73,0.27,43.7
832543200000,1996,5,1995,8,34,7,0.294,0.0889,0.205,12241.5,78.19,78.19,72.87,2,2,2,486.2,463.2,510.3,339.2,316.2,147,147,147,0,0,0,0.303,0.288,0.317,339.2,316.2,363.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.176,0.168,0.185,0.0591,0.0483,0.0705,0.0024,0.002,0.0029,0.407,0.372,0.443,0.017,0.015,0.018,23.81,23.66,23.94,0.947,0.943,0.95,0.972,0.97,0.976,0.92,0.915,0.928,37.48,35.03,40.05,36.43,33.97,39.1,0,0,0,0,0,0,0.405,0,0.089,0.3,0.7,0.3,41.6
833148000000,1996,5,1995,8,35,7,0.264,0.0841,0.18,10771.9,66.52,66.52,64.12,2,2,2,436.6,417.6,456.4,297.6,283.2,139,119,147,0,0,0,0.318,0.281,0.342,297.6,283.2,309.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.161,0.156,0.166,0.0395,0.0327,0.045,0.0016,0.0013,0.0019,0.344,0.323,0.362,0.014,0.013,0.015,24.09,23.98,24.18,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,33.05,31.41,34.29,32.06,30.47,33.26,0,0,0,0,0,0,0.356,0,0.084,0.32,0.68,0.32,40.8
833752800000,1996,6,1995,9,36,7,0.24,0.072,0.168,10076.5,63.33,63.33,59.98,2,2,2,396.3,381.2,411.8,277.3,262.2,119,119,119,0,0,0,0.3,0.289,0.312,277.3,262.2,292.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.153,0.147,0.158,0.0299,0.0228,0.0372,0.0012,0.00092,0.0015,0.312,0.29,0.336,0.013,0.012,0.014,24.31,24.21,24.4,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,30.92,29.25,32.65,29.99,28.37,31.67,0,0,0,0,0,0,0.333,0,0.072,0.3,0.7,0.3,42
834357600000,1996,6,1995,9,37,7,0.22,0.072,0.148,8894.33,55.75,55.75,52.94,2,2,2,363.7,351.4,376.6,244.7,232.4,119,119,119,0,-2.842e-14,2.842e-14,0.327,0.316,0.339,244.7,232.4,257.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.137,0.146,0.0171,0.0155,0.0206,0.00069,0.00062,0.00083,0.266,0.252,0.283,0.011,0.01,0.011,24.52,24.43,24.59,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.29,25.89,28.74,26.47,25.11,27.88,0,0,0,0,0,0,0.294,0,0.072,0.33,0.67,0.33,40.4
834962400000,1996,6,1995,9,38,7,0.203,0.072,0.131,8035.71,48.2,48.2,47.83,1,1,1,335.8,324.9,347.3,216.8,205.9,119,119,119,0,-2.842e-14,2.842e-14,0.355,0.343,0.366,216.8,205.9,228.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.128,0.136,0.0142,0.0133,0.0152,0.00057,0.00053,0.00061,0.381,0.361,0.401,0.015,0.014,0.016,24.54,24.46,24.61,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.95,47.5,52.5,47.83,46.55,48.2,0,0,0,0,0,0,0.266,0,0.072,0.35,0.65,0.35,39.6
835567200000,1996,6,1995,9,39,7,0.189,0.072,0.117,7362.59,45.76,45.76,43.82,1,1,1,312.8,303.8,321.3,193.8,184.8,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.381,0.37,0.392,193.8,184.8,202.3,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.126,0.0122,0.0115,0.0129,0.00049,0.00046,0.00052,0.34,0.324,0.355,0.014,0.013,0.014,24.7,24.64,24.76,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.72,42.64,46.7,43.82,41.79,45.76,0,0,0,0,0,0,0.243,0,0.072,0.38,0.62,0.38,39
836172000000,1996,7,1995,10,40,7,0.176,0.0653,0.111,6988.73,43.71,43.71,41.6,1,1,1,291.8,282.8,300.8,183.8,174.8,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.37,0.359,0.382,183.8,174.8,192.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.122,0.0114,0.0106,0.0121,0.00045,0.00042,0.00048,0.32,0.304,0.337,0.013,0.012,0.013,24.81,24.76,24.86,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.48,40.36,44.6,41.6,39.42,43.71,0,0,0,0,0,0,0.231,0,0.065,0.37,0.63,0.37,39.7
836776800000,1996,7,1995,10,41,7,0.165,0.0653,0.0997,6214.66,38.81,38.81,36.99,1,1,1,272.9,265.6,280.3,164.9,157.6,108,108,108,8.12e-15,0,2.842e-14,0.396,0.385,0.407,164.9,157.6,172.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.114,0.00977,0.00914,0.0104,0.00039,0.00036,0.00041,0.287,0.273,0.3,0.011,0.011,0.012,24.92,24.88,24.96,0.944,0.942,0.946,0.972,0.97,0.976,0.918,0.913,0.923,38.05,36.32,39.78,36.99,35.23,38.81,0,0,0,0,0,0,0.206,0,0.0653,0.4,0.6,0.4,37.7
837381600000,1996,7,1995,10,42,7,0.155,0.0653,0.09,5583.32,34.67,34.67,33.23,1,1,1,256.8,251.1,263.1,148.8,143.1,108,108,108,0,-2.842e-14,2.842e-14,0.421,0.411,0.43,148.8,143.1,155.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.108,0.0084,0.00791,0.00893,0.00033,0.00031,0.00035,0.258,0.248,0.269,0.01,0.0098,0.011,25.01,24.98,25.05,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.26,32.9,35.74,33.23,31.92,34.67,0,0,0,0,0,0,0.185,0,0.065,0.42,0.58,0.42,36
837986400000,1996,7,1995,10,43,7,0.147,0.0653,0.0819,5068.8,31.48,31.48,30.17,1,1,1,243.4,237.7,249.1,135.4,129.7,108,108,108,0,0,0,0.444,0.433,0.454,135.4,129.7,141.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0993,0.103,0.00726,0.00677,0.00775,0.00029,0.00027,0.00031,0.234,0.224,0.244,0.0092,0.0088,0.0096,25.11,25.06,25.15,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.1,29.76,32.45,30.17,28.87,31.48,0,0,0,0,0,0,0.168,0,0.0651,0.44,0.56,0.44,34.5
838591200000,1996,7,1995,10,44,7,0.138,0.0601,0.0782,4843.93,30.39,30.39,28.83,1,1,1,228.7,220.4,235.7,129.2,123.9,99.43,93,108,2.03e-15,-1.421e-14,1.421e-14,0.434,0.406,0.466,129.2,123.9,135.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0981,0.0967,0.0997,0.00674,0.00628,0.0073,0.00026,0.00025,0.00029,0.222,0.213,0.233,0.0087,0.0084,0.0092,25.21,25.17,25.26,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.72,28.41,31.33,28.83,27.56,30.39,0,0,0,0,0,0,0.16,0,0.0598,0.44,0.57,0.43,35.1
839196000000,1996,8,1995,11,45,7,0.127,0.0562,0.0705,3775.81,27.77,27.77,22.48,1,1,1,209.6,202.1,217.4,116.6,109.1,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.444,0.428,0.46,116.6,109.1,124.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0929,0.0903,0.0957,0.00566,0.00502,0.00633,0.00022,0.0002,0.00025,0.198,0.185,0.212,0.0078,0.0072,0.0083,25.34,25.28,25.4,0.791,0,0.928,0.831,0,0.97,0.768,0,0.9,23.17,0,28.63,22.48,0,27.77,0,1,0,0,0.143,0,0.125,0.143,0.0565,0.44,0.56,0.44,29.7
839800800000,1996,8,1995,11,46,7,0.118,0.0562,0.0617,0,0,0,0,1,1,1,195,189.3,200.7,102,96.26,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.477,0.463,0.491,102,96.26,107.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0857,0.0898,0.00442,0.00393,0.00491,0.00017,0.00015,0.00019,0.172,0.162,0.183,0.0067,0.0063,0.0071,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.48,0.52,0.48,0
840405600000,1996,8,1995,11,47,7,0.11,0.0562,0.0541,0,0,0,0,1,1,1,182.4,178.1,187.3,89.39,85.05,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.51,0.496,0.522,89.39,85.05,94.35,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0833,0.0818,0.0851,0.00335,0.00298,0.00377,0.00013,0.00012,0.00015,0.15,0.142,0.159,0.0059,0.0056,0.0062,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.51,0.49,0.51,0
841010400000,1996,8,1995,11,48,7,0.104,0.0544,0.0499,509.851,21.24,21.24,3.035,1,1,1,172.6,168.5,176.7,82.58,76.85,90,72,93,0,-1.421e-14,1.421e-14,0.521,0.427,0.548,82.58,76.85,96.48,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0806,0.0789,0.0837,0.00277,0.00228,0.00395,0.00011,0.000089,0.00015,0.137,0.127,0.16,0.0054,0.005,0.0063,25.41,25.38,25.41,0.131,0,0.915,0.138,0,0.967,0.126,0,0.885,3.138,0,21.96,3.035,0,21.24,0,6,0,0,0.857,0,0.0169,0.857,0.0541,0.52,0.48,0.52,4.9
841615200000,1996,9,1995,12,49,7,0.096,0.0435,0.0525,3234.76,20.63,20.63,19.25,1,1,1,158.8,152.9,165.5,86.79,80.89,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.454,0.435,0.471,86.79,80.89,93.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0782,0.0826,0.00313,0.00263,0.00369,0.00012,0.0001,0.00014,0.143,0.133,0.155,0.0056,0.0052,0.0061,25.37,25.37,25.38,0.926,0.918,0.933,0.963,0.96,0.966,0.892,0.887,0.896,19.99,18.77,21.36,19.25,18.03,20.63,0,0,0,0,0,0,0.107,0,0.0435,0.45,0.55,0.45,33.7
842220000000,1996,9,1995,12,50,7,0.088,0.0435,0.0444,2732.1,17.64,17.64,16.26,1,1,1,145.5,140.6,151,73.47,68.59,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.495,0.477,0.512,73.47,68.59,78.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0739,0.0775,0.002,0.00158,0.00246,0.000078,0.000062,0.000097,0.119,0.111,0.129,0.0047,0.0043,0.0051,25.38,25.37,25.39,0.926,0.905,0.94,0.96,0.96,0.96,0.889,0.869,0.902,16.94,15.46,18.37,16.26,14.84,17.64,0,0,0,0,0,0,0.0903,0,0.0436,0.49,0.5,0.5,31
842824800000,1996,9,1995,12,51,7,0.0817,0.0435,0.0382,1326.12,14.43,14.43,7.894,1,1,1,135.1,131,139.2,63.12,59.02,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.533,0.517,0.55,63.12,59.02,67.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0734,0.00112,0.000767,0.00146,0.000044,0.00003,0.000057,0.101,0.0938,0.108,0.004,0.0037,0.0042,25.4,25.39,25.41,0.506,0,0.898,0.549,0,0.96,0.486,0,0.862,8.222,0,15.03,7.894,0,14.43,0,3,0,0,0.429,0,0.0439,0.429,0.0435,0.53,0.47,0.53,16.2
843429600000,1996,9,1995,12,52,7,0.0769,0.0435,0.0334,0,0,0,0,1,1,1,127.2,124.7,129.7,55.19,52.73,72,72,72,1.015e-15,-7.105e-15,7.105e-15,0.566,0.555,0.577,55.19,52.73,57.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000441,0.000232,0.00065,0.000017,0.0000091,0.000025,0.0883,0.0847,0.0918,0.0035,0.0033,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.57,0.43,0.57,0
844034400000,1996,9,1995,12,53,7,0.0735,0.0332,0.0403,2162.3,15.62,15.62,12.87,1,1,1,121.5,119.5,123.9,66.67,51.91,54.86,52,72,0,0,0,0.451,0.422,0.581,66.67,51.91,71.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.00142,0.000162,0.00179,0.000056,0.0000064,0.00007,0.105,0.0836,0.111,0.0041,0.0033,0.0044,25.4,25.39,25.42,0.779,0,0.919,0.823,0,0.96,0.748,0,0.883,13.41,0,16.27,12.87,0,15.62,0,1,0,0,0.143,0,0.0715,0.143,0.0332,0.45,0.55,0.45,29.4
844639200000,1996,10,1996,1,1,7,0.0712,0.0314,0.0398,2349.52,14.44,14.44,13.99,1,1,1,117.7,116,119.3,65.74,63.98,52,52,52,1.015e-15,0,7.105e-15,0.442,0.436,0.448,65.74,63.98,67.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00134,0.00119,0.00147,0.000052,0.000047,0.000058,0.103,0.101,0.106,0.0041,0.004,0.0041,25.4,25.39,25.4,0.89,0.88,0.898,0.96,0.96,0.96,0.854,0.845,0.862,14.57,14.02,15.04,13.99,13.46,14.44,0,0,0,0,0,0,0.0777,0,0.0314,0.44,0.56,0.44,33
845244000000,1996,10,1996,1,2,7,0.0688,0.0314,0.0373,640.328,13.38,13.38,3.811,1,1,1,113.7,111.3,115.7,61.71,59.33,52,52,52,2.03e-15,-7.105e-15,7.105e-15,0.457,0.449,0.467,61.71,59.33,63.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000996,0.000793,0.00117,0.000039,0.000031,0.000046,0.0976,0.0942,0.1,0.0038,0.0037,0.0039,25.4,25.4,25.41,0.251,0,0.878,0.274,0,0.96,0.241,0,0.843,3.97,0,13.94,3.811,0,13.38,0,5,0,0,0.714,0,0.0212,0.714,0.0315,0.46,0.54,0.46,9.31
845848800000,1996,10,1996,1,3,7,0.0674,0.0314,0.0359,0,0,0,0,1,1,1,111.4,110.5,112.2,59.41,58.51,52,52,52,0,-7.105e-15,7.105e-15,0.467,0.464,0.471,59.41,58.51,60.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0008,0.000723,0.000863,0.000031,0.000028,0.000034,0.0943,0.093,0.0954,0.0037,0.0036,0.0037,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.47,0.53,0.47,0
846453600000,1996,10,1996,1,4,7,0.0678,0.0309,0.0369,657.137,13.98,13.98,3.912,1,1,1,112.1,110.2,115.7,60.93,58.24,51.14,50,52,0,-7.105e-15,7.105e-15,0.457,0.432,0.472,60.93,58.24,65.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000929,0.0007,0.00134,0.000036,0.000027,0.000052,0.0965,0.0926,0.103,0.0038,0.0036,0.0041,25.4,25.4,25.41,0.253,0,0.89,0.274,0,0.96,0.243,0,0.854,4.075,0,14.56,3.912,0,13.98,0,5,0,0,0.714,0,0.0217,0.714,0.0309,0.46,0.54,0.46,9.69
847058400000,1996,11,1996,2,5,7,0.0722,0.0302,0.042,2539.71,16.08,16.08,15.12,1,1,1,119.5,117.1,122.5,69.45,67.07,50,50,50,0,0,0,0.419,0.408,0.427,69.45,67.07,72.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0714,0.00165,0.00145,0.00192,0.000065,0.000057,0.000075,0.109,0.105,0.114,0.0043,0.0041,0.0045,25.39,25.39,25.39,0.91,0.897,0.927,0.96,0.96,0.96,0.874,0.861,0.89,15.75,14.98,16.75,15.12,14.39,16.08,0,0,0,0,0,0,0.084,0,0.0302,0.42,0.58,0.42,35.2
847663200000,1996,11,1996,2,6,7,0.0791,0.0302,0.0488,3024.39,19.5,19.5,18,1,1,1,130.7,126.1,138.1,80.74,76.1,50,50,50,0,-1.421e-14,1.421e-14,0.383,0.362,0.397,80.74,76.1,88.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0726,0.0769,0.00261,0.00222,0.00324,0.0001,0.000087,0.00013,0.128,0.12,0.142,0.005,0.0047,0.0056,25.37,25.36,25.38,0.933,0.923,0.939,0.961,0.96,0.964,0.896,0.89,0.901,18.74,17.79,20.24,18,17.07,19.5,0,0,0,0,0,0,0.1,0,0.0303,0.38,0.62,0.38,38.2
848268000000,1996,11,1996,2,7,7,0.086,0.0302,0.0558,3415.41,20.79,20.79,20.33,1,1,1,142.2,140.3,144.4,92.19,90.31,50,50,50,0,-1.421e-14,1.421e-14,0.352,0.346,0.356,92.19,90.31,94.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0776,0.0791,0.00359,0.00343,0.00378,0.00014,0.00013,0.00015,0.149,0.145,0.153,0.0058,0.0057,0.006,25.35,25.35,25.35,0.919,0.916,0.921,0.965,0.964,0.966,0.887,0.886,0.888,21.06,20.68,21.51,20.33,19.95,20.79,0,0,0,0,0,0,0.113,0,0.0302,0.35,0.65,0.35,39.7
848872800000,1996,11,1996,2,8,7,0.0922,0.031,0.0612,3742.85,23.42,23.42,22.28,1,1,1,152.5,145.2,156.2,101.2,94.99,51.29,50,59,2.03e-15,-1.421e-14,1.421e-14,0.336,0.32,0.383,101.2,94.99,106.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0794,0.0832,0.00435,0.00382,0.00477,0.00017,0.00015,0.00019,0.165,0.154,0.174,0.0065,0.0061,0.0068,25.34,25.34,25.35,0.915,0.913,0.916,0.969,0.967,0.97,0.886,0.883,0.888,23,21.63,24.15,22.28,20.91,23.42,0,0,0,0,0,0,0.124,0,0.031,0.34,0.66,0.34,40.6
849477600000,1996,12,1996,3,9,7,0.0954,0.0357,0.0598,3647.3,22.32,22.32,21.71,1,1,1,157.8,154.8,160.6,98.82,95.81,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.374,0.367,0.381,98.82,95.81,101.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.081,0.083,0.00415,0.00389,0.00438,0.00016,0.00015,0.00017,0.162,0.157,0.167,0.0064,0.0061,0.0065,25.35,25.35,25.35,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.883,0.885,22.42,21.8,23.03,21.71,21.08,22.32,0,0,0,0,0,0,0.121,0,0.0356,0.37,0.63,0.37,38.2
850082400000,1996,12,1996,3,10,7,0.0989,0.0357,0.0632,3868.65,23.77,23.77,23.03,1,1,1,163.5,158.9,166.6,104.5,99.91,59,59,59,4.06e-15,0,1.421e-14,0.361,0.354,0.371,104.5,99.91,107.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0824,0.0851,0.00463,0.00424,0.00489,0.00018,0.00017,0.00019,0.172,0.164,0.178,0.0067,0.0064,0.007,25.35,25.35,25.36,0.914,0.911,0.916,0.97,0.969,0.97,0.886,0.882,0.889,23.75,22.63,24.5,23.03,21.92,23.77,0,0,0,0,0,0,0.128,0,0.0357,0.36,0.64,0.36,39.1
850687200000,1996,12,1996,3,11,7,0.103,0.0357,0.0673,4142.05,26.88,26.88,24.66,1,1,1,170.2,164.7,179.4,111.2,105.7,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.347,0.329,0.358,111.2,105.7,120.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0845,0.0897,0.00521,0.00473,0.00599,0.0002,0.00019,0.00023,0.184,0.174,0.201,0.0072,0.0068,0.0079,25.36,25.35,25.36,0.919,0.915,0.925,0.97,0.97,0.97,0.891,0.887,0.897,25.42,24.03,27.71,24.66,23.31,26.88,0,0,0,0,0,0,0.137,0,0.0357,0.35,0.65,0.35,40.2
