datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
913586400000,1998,12,1998,3,11,7,0.127,0.0357,0.0916,5746.23,35.6,35.6,34.2,1,1,1,210.5,205.1,216.6,151.5,146.1,59,59,59,0,0,0,0.28,0.272,0.288,151.5,146.1,157.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0987,0.103,0.00863,0.00817,0.00915,0.00034,0.00032,0.00036,0.256,0.247,0.267,0.01,0.0096,0.01,25.28,25.23,25.32,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.26,34,36.7,34.2,32.98,35.6,0,0,0,0,0,0,0.19,0,0.0354,0.28,0.72,0.28,45.2
914191200000,1998,12,1998,3,12,7,0.142,0.0357,0.106,6726.34,45.22,45.22,40.04,1,1,1,235,216.9,256.8,176,157.9,59,59,59,0,0,0,0.252,0.23,0.272,176,157.9,197.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.103,0.117,0.0107,0.00917,0.0126,0.00042,0.00036,0.0005,0.3,0.268,0.339,0.012,0.01,0.013,25.09,24.93,25.23,0.947,0.941,0.954,0.976,0.97,0.98,0.924,0.913,0.935,41,36.77,46.14,40.04,35.66,45.22,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.4
914796000000,1998,12,1998,3,13,7,0.174,0.0393,0.134,8232.79,52.73,52.73,49,2,1,1.2857142857142858,287,264.7,314.5,222,205.7,65,59,73,4.06e-15,-2.842e-14,2.842e-14,0.226,0.207,0.248,222,205.7,241.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.12,0.134,0.0146,0.0132,0.0163,0.00058,0.00052,0.00065,0.338,0.245,0.389,0.013,0.0098,0.015,24.81,24.74,24.89,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.6,26.02,52.59,41.63,25.24,48.2,0,0,0,0,0,0,0.272,0,0.04,0.23,0.77,0.23,47.3
915400800000,1999,1,1998,4,14,7,0.213,0.0442,0.168,10211.4,68.18,68.18,60.78,2,2,2,351.4,322.4,385.9,278.4,249.4,73,73,73,4.06e-15,0,2.842e-14,0.208,0.189,0.226,278.4,249.4,312.9,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.137,0.159,0.0305,0.017,0.0467,0.0012,0.00068,0.0019,0.308,0.265,0.36,0.012,0.011,0.015,24.53,24.31,24.72,0.935,0.929,0.942,0.97,0.97,0.97,0.907,0.901,0.914,31.33,28.09,35.14,30.39,27.25,34.09,0,0,0,0,0,0,0.338,0,0.045,0.21,0.79,0.21,47.9
916005600000,1999,1,1998,4,15,7,0.271,0.0442,0.227,13734.7,92.17,92.17,81.75,2,2,2,447.9,400.9,497.1,374.9,327.9,73,73,73,0,0,0,0.164,0.147,0.182,374.9,327.9,424.1,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.181,0.165,0.199,0.0759,0.0538,0.0992,0.0031,0.0022,0.0041,0.453,0.382,0.527,0.019,0.016,0.022,23.93,23.64,24.21,0.951,0.945,0.957,0.977,0.97,0.98,0.929,0.916,0.937,41.83,36.78,47.03,40.88,35.68,46.09,0,0,0,0,0,0,0.454,0,0.044,0.16,0.84,0.16,50.7
916610400000,1999,1,1998,4,16,7,0.332,0.0504,0.281,16327.2,103.7,103.7,97.19,3,2,2.142857142857143,548.6,509.5,587.1,465.4,436.5,83.29,73,91,0,-5.684e-14,5.684e-14,0.151,0.136,0.166,465.4,436.5,496.1,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.216,0.203,0.233,0.119,0.105,0.133,0.005,0.0044,0.0056,0.575,0.532,0.621,0.024,0.022,0.026,23.36,23.19,23.56,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.36,35.63,52.53,46.12,34.56,48.2,0,0,0,0,0,0,0.54,0,0.051,0.15,0.85,0.15,49.2
917215200000,1999,1,1998,4,17,7,0.387,0.055,0.332,19211.1,123.3,123.3,114.4,3,3,3,640.4,601.1,684.2,549.4,510.1,91,91,91,-8.12e-15,-5.684e-14,0,0.142,0.133,0.151,549.4,510.1,593.2,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.263,0.241,0.288,0.168,0.142,0.197,0.0071,0.006,0.0084,0.621,0.555,0.695,0.026,0.023,0.03,22.92,22.67,23.14,0.951,0.947,0.954,0.974,0.97,0.98,0.926,0.919,0.935,39.12,36.55,41.93,38.12,35.45,41.09,0,0,0,0,0,0,0.635,0,0.055,0.14,0.86,0.14,49.6
917820000000,1999,2,1998,5,18,7,0.479,0.0635,0.415,23254.6,154,154,138.4,4,3,3.142857142857143,791.4,708,887.1,686.4,603,105,105,105,0,0,0,0.133,0.118,0.148,686.4,603,782.1,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.346,0.296,0.414,0.259,0.204,0.318,0.011,0.0088,0.014,0.843,0.714,0.952,0.037,0.031,0.042,22.09,21.61,22.55,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.44,39.48,50.55,44.31,38.49,48.2,0,0,0,0,0,0,0.769,0,0.064,0.13,0.87,0.13,48.5
918424800000,1999,2,1998,5,19,7,0.635,0.0746,0.56,29608.6,188.1,188.1,176.2,4,4,4,1049,929.4,1148,926,824.4,123.3,105,137,4.872e-14,0,1.137e-13,0.117,0.103,0.129,926,824.4,1011,990,990,990,968,967.6,968.4,22,21.6,22.4,0.553,0.453,0.649,0.39,0.338,0.448,0.018,0.015,0.021,1.2,1.01,1.38,0.055,0.045,0.064,20.76,20.25,21.37,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,44.97,41.21,47.98,44.06,40.32,47.02,0,0,0,0,0,0,0.979,0,0.075,0.12,0.88,0.12,46.6
919029600000,1999,2,1998,5,20,7,0.729,0.085,0.644,32311.1,192.8,192.8,192.3,4,4,4,1206,1168,1241,1065,1031,140.6,137,162,0,0,0,0.116,0.111,0.13,1065,1031,1096,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.73,0.677,0.773,0.57,0.492,0.638,0.027,0.023,0.03,1.59,1.46,1.71,0.074,0.067,0.08,19.86,19.66,20.12,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.51,48.56,50.39,48.08,47.59,48.2,0,0,0,0,0,0,1.07,0,0.085,0.12,0.88,0.12,44.3
919634400000,1999,2,1998,5,21,7,0.778,0.098,0.664,32390.4,192.8,192.8,192.8,4,4,4,1287,1250,1327,1125,1088,162,162,162,26.75,0,64.79,0.126,0.122,0.13,1098,1088,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.8,0.775,0.819,0.643,0.621,0.648,0.03,0.029,0.031,1.74,1.69,1.77,0.082,0.079,0.084,19.46,19.31,19.62,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.94,49.63,50.17,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.114,0.13,0.85,0.15,41.6
920239200000,1999,3,1998,6,22,7,0.848,0.111,0.665,32173,192.8,192.8,191.5,4,4,4,1402,1342,1452,1219,1159,183,183,183,118.7,58.82,169.4,0.131,0.126,0.136,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.846,0.821,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.82,0.086,0.084,0.088,19.04,18.85,19.26,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.91,48.42,49.5,47.88,47.45,48.2,0,0,0,0,0,0,1.06,0,0.183,0.13,0.78,0.22,37.9
920844000000,1999,3,1998,6,23,7,0.897,0.111,0.665,31689.1,189.2,189.2,188.6,4,4,4,1484,1468,1500,1301,1285,183,183,183,200.9,185.1,216.8,0.123,0.122,0.125,1100,1100,1100,990,990,990,969.4,969.4,969.5,20.6,20.5,20.6,0.881,0.874,0.89,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.82,1.84,0.089,0.088,0.09,18.74,18.68,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.12,47.96,48.27,47.16,47,47.31,0,0,0,0,0,0,1.05,0,0.232,0.12,0.74,0.26,35.3
921448800000,1999,3,1998,6,24,7,0.969,0.111,0.665,30977.7,187.4,187.4,184.4,4,4,4,1603,1516,1732,1420,1333,183,183,183,319.6,232.7,449.4,0.115,0.106,0.121,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.908,0.898,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.095,18.33,17.9,18.62,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.04,45.9,47.81,46.1,44.98,46.85,0,0,0,0,0,0,1.02,0,0.304,0.11,0.69,0.31,32
922053600000,1999,3,1998,6,25,7,1.26,0.111,0.665,28386.9,177.6,177.6,169,4,4,4,2082,1797,2373,1899,1614,183,183,183,799,514,1090,0.0887,0.0771,0.102,1100,1100,1100,990,990,990,971.3,970.4,972,18.7,18,19.6,0.926,0.925,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.87,16.12,17.68,0.948,0.945,0.95,0.98,0.978,0.98,0.928,0.925,0.931,43.12,41.11,45.32,42.24,40.22,44.41,0,0,0,0,0,0,0.939,0,0.595,0.088,0.53,0.47,22.5
922658400000,1999,3,1998,6,26,7,1.61,0.122,0.665,25648.2,158.7,158.7,152.7,4,4,4,2670,2453,2875,2467,2270,202.4,183,217,1367,1170,1558,0.0757,0.0702,0.0812,1100,1100,1100,990,990,990,972.7,972.2,973.2,17.3,16.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.41,14.91,15.93,0.943,0.94,0.945,0.974,0.971,0.977,0.918,0.914,0.923,39.17,37.83,40.59,38.17,36.74,39.67,0,0,0,0,0,0,0.848,0,0.945,0.076,0.41,0.59,15.9
923263200000,1999,4,1998,7,27,7,1.9,0.131,0.665,23512.3,145.1,145.1,140,4,4,4,3144,2943,3321,2927,2726,217,217,217,1827,1626,2004,0.0691,0.0653,0.0737,1100,1100,1100,990,990,990,973.8,973.4,974.2,16.2,15.8,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.28,13.89,14.75,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.912,36.07,34.99,37.37,34.99,33.94,36.26,0,0,0,0,0,0,0.778,0,1.235,0.069,0.35,0.65,12.4
923868000000,1999,4,1998,7,28,7,2.06,0.131,0.665,22475.8,135.1,135.1,133.8,4,4,4,3408,3350,3438,3191,3133,217,217,217,2091,2033,2121,0.0637,0.0631,0.0648,1100,1100,1100,990,990,990,974.4,974.3,974.5,15.6,15.5,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.7,13.64,13.82,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.48,34.31,34.82,33.45,33.28,33.77,0,0,0,0,0,0,0.743,0,1.395,0.064,0.32,0.68,10.9
924472800000,1999,4,1998,7,29,7,2.04,0.165,0.665,22632.2,136.5,136.5,134.7,4,4,4,3367,3287,3430,3094,2992,272.7,217,295,1994,1892,2113,0.0811,0.0633,0.0897,1100,1100,1100,990,990,990,974.3,974.2,974.5,15.7,15.5,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.79,13.65,13.96,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.72,34.36,35.18,33.68,33.32,34.13,0,0,0,0,0,0,0.748,0,1.375,0.081,0.33,0.67,11.1
925077600000,1999,4,1998,7,30,7,1.88,0.183,0.665,23677.7,144.9,144.9,140.9,4,4,4,3103,2947,3250,2800,2626,302.4,295,321,1700,1526,1855,0.0977,0.0908,0.109,1100,1100,1100,990,990,990,973.8,973.4,974.1,16.2,15.9,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.37,14.04,14.74,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.912,36.32,35.4,37.34,35.23,34.34,36.24,0,0,0,0,0,0,0.783,0,1.215,0.097,0.35,0.65,12.6
925682400000,1999,5,1998,8,31,7,1.67,0.194,0.665,25240.4,153.9,153.9,150.2,4,4,4,2757,2626,2895,2436,2305,321,321,321,1336,1205,1474,0.116,0.111,0.122,1100,1100,1100,990,990,990,972.9,972.6,973.3,17.1,16.7,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.2,14.87,15.51,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.913,0.919,38.6,37.69,39.46,37.56,36.6,38.47,0,0,0,0,0,0,0.835,0,1.005,0.12,0.4,0.6,15.1
926287200000,1999,5,1998,8,32,7,1.49,0.194,0.665,26639.1,162,162,158.6,4,4,4,2457,2332,2584,2136,2011,321,321,321,1036,911,1163,0.131,0.124,0.138,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.62,16.22,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.56,39.74,41.38,39.64,38.76,40.51,0,0,0,0,0,0,0.881,0,0.825,0.13,0.45,0.55,17.9
926892000000,1999,5,1998,8,33,7,1.29,0.182,0.665,28130.9,171.9,171.9,167.4,4,4,4,2127,1964,2291,1826,1688,301.7,276,321,725.5,587.9,869.9,0.142,0.133,0.151,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.72,16.32,17.14,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.93,42.72,41.65,43.85,41.86,40.79,42.97,0,0,0,0,0,0,0.93,0,0.625,0.14,0.52,0.48,21.8
927496800000,1999,5,1998,8,34,7,1.08,0.167,0.665,29903.2,182.2,182.2,178,4,4,4,1787,1665,1918,1511,1389,276,276,276,411,289.5,542.2,0.155,0.144,0.166,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.72,17.29,18.11,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.41,44.25,46.48,44.5,43.37,45.55,0,0,0,0,0,0,0.989,0,0.415,0.15,0.62,0.38,27.7
928101600000,1999,5,1998,8,35,7,0.923,0.133,0.665,31431.3,190.6,190.6,187.1,4,4,4,1525,1431,1629,1306,1221,219.4,210,276,206,120.6,283.1,0.144,0.132,0.169,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.896,0.862,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.093,18.59,18.24,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.73,46.8,48.62,46.77,45.86,47.65,0,0,0,0,0,0,1.04,0,0.258,0.14,0.72,0.28,34.1
928706400000,1999,6,1998,9,36,7,0.767,0.127,0.628,31398.6,192.8,192.8,186.9,4,4,4,1268,1145,1403,1058,935.4,210,210,210,19.96,-1.137e-13,92.76,0.166,0.15,0.183,1038,935.4,1100,990,990,990,968.7,968.4,969.2,21.3,20.8,21.6,0.73,0.582,0.85,0.531,0.392,0.648,0.025,0.018,0.031,1.55,1.23,1.8,0.073,0.057,0.086,19.71,19.03,20.41,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.77,44.71,49.69,46.72,43.81,48.2,0,0,0,0,0,0,1.04,0,0.139,0.17,0.82,0.18,40.9
929311200000,1999,6,1998,9,37,7,0.627,0.127,0.5,26387.2,170.8,170.8,157.1,4,3,3.7142857142857144,1037,966.9,1115,827,756.9,210,210,210,1.624e-14,-1.137e-13,1.137e-13,0.203,0.188,0.217,827,756.9,905.4,990,990,990,968,967.8,968.3,22,21.7,22.2,0.482,0.418,0.554,0.339,0.305,0.377,0.015,0.014,0.017,1.07,0.998,1.18,0.049,0.045,0.054,20.92,20.56,21.23,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.1,39.43,51.38,42.71,38.43,48.2,0,0,0,0,0,0,0.873,0,0.127,0.2,0.8,0.2,42.1
929916000000,1999,6,1998,9,38,7,0.544,0.127,0.417,22992.9,144.4,144.4,136.9,3,3,3,898.7,853.8,945.6,688.7,643.8,210,210,210,0,0,0,0.234,0.222,0.246,688.7,643.8,735.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.364,0.336,0.399,0.261,0.231,0.292,0.012,0.01,0.013,0.877,0.799,0.965,0.039,0.035,0.043,21.63,21.35,21.89,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.55,44.01,49.12,45.62,43.13,48.14,0,0,0,0,0,0,0.76,0,0.127,0.23,0.77,0.23,42.3
930520800000,1999,6,1998,9,39,7,0.489,0.119,0.37,20852.3,127,127,124.1,3,3,3,807.9,782.4,840,611.7,596.4,196.3,186,210,0,0,0,0.243,0.231,0.258,611.7,596.4,630,990,990,990,967.1,967,967.3,22.9,22.7,23,0.315,0.305,0.328,0.21,0.199,0.222,0.0092,0.0087,0.0098,0.743,0.715,0.776,0.032,0.031,0.034,22.13,21.96,22.26,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.23,41.39,43.21,41.37,40.52,42.34,0,0,0,0,0,0,0.69,0,0.119,0.24,0.76,0.24,42.6
931125600000,1999,7,1998,10,40,7,0.45,0.116,0.334,18907.5,120.3,120.3,112.5,3,2,2.857142857142857,744.8,710.2,776,553,483.2,191.9,186,227,-8.12e-15,-5.684e-14,0,0.259,0.24,0.32,553,483.2,590,990,990,990,966.9,966.7,967,23.1,23,23.3,0.281,0.247,0.301,0.171,0.127,0.195,0.0074,0.0055,0.0085,0.659,0.613,0.704,0.028,0.026,0.031,22.46,22.29,22.62,0.952,0.95,0.956,0.975,0.971,0.98,0.929,0.922,0.937,41.1,37.6,51.25,39.81,36.5,48.2,0,0,0,0,0,0,0.625,0,0.116,0.26,0.74,0.26,42
931730400000,1999,7,1998,10,41,7,0.406,0.137,0.269,15607.9,96.4,96.4,92.9,2,2,2,671.1,642.6,700,444.1,415.6,227,227,227,-2.436e-14,-5.684e-14,0,0.338,0.324,0.353,444.1,415.6,473,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.225,0.21,0.241,0.109,0.0952,0.122,0.0046,0.004,0.0052,0.576,0.529,0.625,0.025,0.022,0.027,22.84,22.67,23,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.59,44.8,50.32,46.45,43.91,48.2,0,0,0,0,0,0,0.516,0,0.137,0.34,0.66,0.34,38.4
932335200000,1999,7,1998,10,42,7,0.367,0.137,0.23,13506.6,85.93,85.93,80.4,2,2,2,606.6,581.1,633,379.6,354.1,227,227,227,0,-5.684e-14,5.684e-14,0.375,0.359,0.391,379.6,354.1,406.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.198,0.189,0.207,0.0782,0.0661,0.0907,0.0033,0.0028,0.0038,0.475,0.436,0.514,0.02,0.018,0.022,23.2,23.05,23.35,0.952,0.949,0.955,0.977,0.973,0.98,0.931,0.923,0.936,41.12,38.48,43.84,40.2,37.43,42.96,0,0,0,0,0,0,0.447,0,0.137,0.37,0.63,0.37,36.8
932940000000,1999,7,1998,10,43,7,0.333,0.134,0.2,11739.9,73.61,73.61,69.88,2,2,2,551,529.4,573.2,330.2,309.3,220.9,184,227,-1.624e-14,-5.684e-14,0,0.401,0.348,0.423,330.2,309.3,346.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.18,0.173,0.186,0.0548,0.045,0.0624,0.0023,0.0019,0.0026,0.4,0.369,0.424,0.017,0.015,0.018,23.52,23.4,23.62,0.946,0.942,0.948,0.97,0.97,0.971,0.918,0.914,0.921,36.01,33.75,37.89,34.94,32.74,36.8,0,0,0,0,0,0,0.388,0,0.133,0.4,0.6,0.4,35.3
933544800000,1999,8,1998,11,44,7,0.302,0.111,0.191,11307.5,71.75,71.75,67.31,2,2,2,499.5,478.3,520.9,315.5,294.3,184,184,184,8.12e-15,0,5.684e-14,0.369,0.353,0.385,315.5,294.3,336.9,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.172,0.164,0.18,0.0479,0.0379,0.058,0.002,0.0016,0.0024,0.375,0.343,0.407,0.016,0.014,0.017,23.78,23.65,23.9,0.943,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,34.69,32.41,36.98,33.65,31.44,35.87,0,0,0,0,0,0,0.374,0,0.111,0.37,0.63,0.37,37.4
934149600000,1999,8,1998,11,45,7,0.275,0.111,0.163,9701.73,61.66,61.66,57.75,2,2,2,454.1,436.4,472.5,270.1,252.4,184,184,184,0,0,0,0.406,0.389,0.422,270.1,252.4,288.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.15,0.162,0.0265,0.0182,0.0352,0.0011,0.00074,0.0014,0.307,0.281,0.335,0.013,0.011,0.014,24.05,23.94,24.16,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.77,27.82,31.79,28.87,26.99,30.83,0,0,0,0,0,0,0.321,0,0.112,0.4,0.59,0.41,35.3
934754400000,1999,8,1998,11,46,7,0.252,0.111,0.141,8358.34,52.97,52.97,49.75,2,1,1.4285714285714286,416.4,401.7,431.8,232.4,217.7,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.442,0.426,0.458,232.4,217.7,247.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.137,0.148,0.0155,0.0143,0.0168,0.00063,0.00058,0.00069,0.344,0.263,0.414,0.014,0.011,0.017,24.18,24.11,24.24,0.945,0.926,0.958,0.976,0.97,0.98,0.922,0.898,0.939,40.6,26.12,52.55,38.65,25.34,48.2,0,0,0,0,0,0,0.276,0,0.111,0.44,0.56,0.44,33.2
935359200000,1999,8,1998,11,47,7,0.232,0.111,0.121,7505.14,47.49,47.49,44.67,1,1,1,384.2,371.9,397.1,200.2,187.9,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.479,0.463,0.495,200.2,187.9,213.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.131,0.127,0.136,0.0128,0.0117,0.0139,0.00052,0.00047,0.00056,0.357,0.335,0.38,0.014,0.014,0.015,24.32,24.23,24.41,0.955,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.59,42.79,48.46,44.67,41.94,47.49,0,0,0,0,0,0,0.248,0,0.111,0.48,0.52,0.48,32.3
935964000000,1999,8,1998,11,48,7,0.214,0.0914,0.123,7622.36,48.2,48.2,45.37,1,1,1,354.6,341.6,367.8,203.4,179.7,151.1,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.425,0.384,0.506,203.4,179.7,221.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.129,0.124,0.135,0.013,0.011,0.0146,0.00053,0.00044,0.00059,0.36,0.32,0.391,0.014,0.013,0.016,24.47,24.41,24.53,0.955,0.949,0.958,0.98,0.978,0.98,0.935,0.928,0.939,46.62,40.91,50.84,45.37,40.01,48.2,0,0,0,0,0,0,0.252,0,0.091,0.43,0.57,0.43,35.6
936568800000,1999,9,1998,12,49,7,0.197,0.0835,0.113,7086.97,44.95,44.95,42.18,1,1,1,325.4,313.9,337.5,187.4,175.9,138,138,138,0,-2.842e-14,2.842e-14,0.424,0.409,0.44,187.4,175.9,199.5,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.127,0.0117,0.0107,0.0127,0.00047,0.00043,0.00051,0.33,0.309,0.351,0.013,0.012,0.014,24.64,24.56,24.72,0.951,0.948,0.955,0.979,0.977,0.98,0.931,0.926,0.936,43.07,40.42,45.87,42.18,39.49,44.95,0,0,0,0,0,0,0.234,0,0.084,0.42,0.57,0.43,36
937173600000,1999,9,1998,12,50,7,0.182,0.0835,0.0985,6100.01,38.61,38.61,36.31,1,1,1,300.8,291.8,310.4,162.8,153.8,138,138,138,-8.12e-15,-2.842e-14,0,0.459,0.445,0.473,162.8,153.8,172.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.111,0.117,0.00959,0.00882,0.0104,0.00038,0.00035,0.00042,0.286,0.27,0.303,0.011,0.011,0.012,24.81,24.75,24.86,0.943,0.941,0.946,0.972,0.97,0.975,0.917,0.912,0.923,37.37,35.27,39.59,36.31,34.22,38.61,0,0,0,0,0,0,0.202,0,0.0835,0.46,0.54,0.46,33.5
937778400000,1999,9,1998,12,51,7,0.169,0.0835,0.0858,5290.15,33.54,33.54,31.49,1,1,1,279.8,271.3,288.8,141.8,133.3,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.493,0.478,0.509,141.8,133.3,150.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.106,0.103,0.11,0.00781,0.00708,0.00857,0.00031,0.00028,0.00034,0.248,0.233,0.264,0.0099,0.0092,0.011,24.93,24.88,24.98,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,32.46,30.45,34.57,31.49,29.53,33.54,0,0,0,0,0,0,0.175,0,0.0832,0.49,0.51,0.49,31.3
938383200000,1999,9,1998,12,52,7,0.158,0.0762,0.0819,5055.19,33.27,33.27,30.09,1,1,1,261.4,254.1,268.8,135.4,123.5,126,110,138,-6.09e-15,-2.842e-14,2.842e-14,0.481,0.425,0.528,135.4,123.5,149,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0999,0.106,0.00726,0.00624,0.00841,0.00029,0.00025,0.00033,0.236,0.215,0.258,0.0093,0.0085,0.01,25.02,25,25.04,0.933,0.928,0.939,0.97,0.97,0.97,0.905,0.9,0.911,31.02,28.13,34.3,30.09,27.28,33.27,0,0,0,0,0,0,0.167,0,0.0761,0.48,0.52,0.48,32
938988000000,1999,10,1999,1,1,7,0.15,0.0665,0.0834,5162.14,32.07,32.07,30.73,1,1,1,247.9,240.7,253.8,137.9,130.7,110,110,110,0,0,0,0.444,0.433,0.457,137.9,130.7,143.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0996,0.104,0.00747,0.00686,0.00797,0.0003,0.00027,0.00032,0.238,0.225,0.249,0.0094,0.0089,0.0098,25.08,25.04,25.13,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.908,31.68,29.98,33.07,30.73,29.08,32.07,0,0,0,0,0,0,0.171,0,0.0666,0.44,0.56,0.44,34.4
939592800000,1999,10,1999,1,2,7,0.141,0.0587,0.0822,5102.3,31.57,31.57,30.37,1,1,1,232.9,227.3,238.2,135.9,130.3,97,97,97,0,0,0,0.417,0.407,0.427,135.9,130.3,141.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0994,0.0974,0.101,0.0073,0.00682,0.00775,0.00029,0.00027,0.00031,0.233,0.223,0.242,0.0092,0.0088,0.0095,25.17,25.13,25.21,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.31,29.98,32.55,30.37,29.08,31.57,0,0,0,0,0,0,0.169,0,0.0588,0.42,0.58,0.42,36.2
940197600000,1999,10,1999,1,3,7,0.133,0.0587,0.0742,4589.65,28.65,28.65,27.32,1,1,1,219.6,213.9,225.3,122.6,116.9,97,97,97,0,-1.421e-14,1.421e-14,0.442,0.43,0.454,122.6,116.9,128.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0947,0.0927,0.0967,0.00617,0.00568,0.00666,0.00024,0.00022,0.00026,0.209,0.199,0.219,0.0082,0.0078,0.0086,25.27,25.23,25.32,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.16,26.78,29.53,27.32,25.98,28.65,0,0,0,0,0,0,0.152,0,0.0588,0.44,0.56,0.44,34.5
940802400000,1999,10,1999,1,4,7,0.126,0.0587,0.0677,4167.1,25.53,25.53,24.8,1,1,1,208.9,205.4,212,111.9,108.4,97,97,97,0,-1.421e-14,1.421e-14,0.464,0.458,0.472,111.9,108.4,115,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0909,0.0897,0.092,0.00526,0.00496,0.00552,0.00021,0.00019,0.00022,0.19,0.183,0.195,0.0074,0.0072,0.0076,25.36,25.33,25.38,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.889,0.894,25.57,24.73,26.32,24.8,23.99,25.53,0,0,0,0,0,0,0.138,0,0.0583,0.47,0.54,0.46,33.1
941407200000,1999,11,1999,2,5,7,0.125,0.0562,0.0693,4274.36,25.78,25.78,25.44,1,1,1,207.5,204.6,208.9,114.5,111.6,93,93,93,-2.03e-15,-1.421e-14,0,0.448,0.445,0.455,114.5,111.6,116,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.0904,0.092,0.00548,0.00523,0.00561,0.00021,0.0002,0.00022,0.194,0.189,0.197,0.0076,0.0074,0.0077,25.36,25.35,25.38,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.894,26.23,25.52,26.58,25.44,24.75,25.78,0,0,0,0,0,0,0.141,0,0.0557,0.45,0.55,0.45,34.2
942012000000,1999,11,1999,2,6,7,0.13,0.0473,0.0826,5147.89,34.16,34.16,30.64,1,1,1,214.7,208.7,218.5,136.6,115.7,78.14,67,93,2.03e-15,-1.421e-14,1.421e-14,0.365,0.307,0.446,136.6,115.7,151.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0975,0.0919,0.101,0.00736,0.00558,0.00863,0.00029,0.00022,0.00034,0.232,0.196,0.257,0.0091,0.0077,0.01,25.28,25.23,25.35,0.932,0.922,0.939,0.97,0.97,0.97,0.904,0.894,0.911,31.59,26.51,35.21,30.64,25.72,34.16,0,0,0,0,0,0,0.17,0,0.0474,0.36,0.64,0.36,39.6
942616800000,1999,11,1999,2,7,7,0.129,0.0405,0.0887,5548.82,33.97,33.97,33.03,1,1,1,213.6,211.1,217.7,146.6,144.1,67,67,67,0,0,0,0.314,0.308,0.317,146.6,144.1,150.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0996,0.0988,0.101,0.00821,0.008,0.00856,0.00032,0.00031,0.00034,0.248,0.244,0.256,0.0097,0.0096,0.01,25.27,25.24,25.29,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,34.05,33.47,35.02,33.03,32.46,33.97,0,0,0,0,0,0,0.183,0,0.0403,0.31,0.69,0.31,43
943221600000,1999,11,1999,2,8,7,0.128,0.0405,0.0877,5486.84,34.16,34.16,32.66,1,1,1,212,207,218.5,145,140,67,67,67,0,0,0,0.316,0.307,0.324,145,140,151.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0991,0.0973,0.101,0.00807,0.00765,0.00863,0.00032,0.0003,0.00034,0.245,0.236,0.257,0.0096,0.0093,0.01,25.28,25.23,25.32,0.937,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.67,32.5,35.21,32.66,31.52,34.16,0,0,0,0,0,0,0.181,0,0.0403,0.32,0.69,0.31,42.9
943826400000,1999,11,1999,2,9,7,0.134,0.0371,0.0972,6101.67,37.31,37.31,36.32,1,1,1,222,219.3,223.7,160.7,154.5,61.29,59,67,0,0,0,0.276,0.264,0.302,160.7,154.5,164.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.102,0.105,0.00941,0.00889,0.00975,0.00037,0.00035,0.00038,0.273,0.262,0.28,0.011,0.01,0.011,25.2,25.18,25.21,0.942,0.94,0.943,0.971,0.97,0.973,0.915,0.912,0.917,37.4,35.92,38.37,36.32,34.84,37.31,0,0,0,0,0,0,0.202,0,0.0368,0.28,0.73,0.27,45.5
944431200000,1999,12,1999,3,10,7,0.134,0.0357,0.0986,6197.36,38.33,38.33,36.89,1,1,1,222,218.2,227.8,163,159.2,59,59,59,0,0,0,0.266,0.259,0.27,163,159.2,168.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.107,0.0096,0.00929,0.0101,0.00038,0.00036,0.0004,0.277,0.27,0.287,0.011,0.011,0.011,25.19,25.15,25.22,0.943,0.942,0.945,0.972,0.97,0.975,0.916,0.913,0.921,37.96,37.08,39.33,36.89,35.97,38.33,0,0,0,0,0,0,0.205,0,0.0354,0.27,0.74,0.26,46.2
945036000000,1999,12,1999,3,11,7,0.14,0.0357,0.104,6572.56,39.82,39.82,39.12,1,1,1,231,227.5,233.8,172,168.5,59,59,59,0,0,0,0.255,0.252,0.259,172,168.5,174.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.0104,0.0101,0.0106,0.00041,0.0004,0.00042,0.293,0.287,0.298,0.012,0.011,0.012,25.12,25.1,25.15,0.946,0.945,0.947,0.976,0.974,0.978,0.923,0.92,0.925,40.08,39.26,40.73,39.12,38.26,39.82,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.9
945640800000,1999,12,1999,3,12,7,0.142,0.0357,0.107,6747.68,40.71,40.71,40.16,1,1,1,235.2,232.2,237.4,176.2,173.2,59,59,59,0,0,0,0.251,0.249,0.254,176.2,173.2,178.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.11,0.0107,0.0105,0.0109,0.00042,0.00041,0.00043,0.3,0.295,0.304,0.012,0.012,0.012,25.09,25.07,25.11,0.947,0.946,0.948,0.978,0.977,0.979,0.926,0.924,0.928,41.06,40.35,41.57,40.16,39.41,40.71,0,0,0,0,0,0,0.223,0,0.035,0.25,0.75,0.25,47.5
946245600000,1999,12,1999,3,13,7,0.141,0.0381,0.103,6480.45,40.09,40.09,38.57,1,1,1,232.9,231.1,234.9,169.9,158.1,63,59,73,0,0,0,0.271,0.251,0.316,169.9,158.1,175.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.105,0.109,0.0102,0.00919,0.0107,0.0004,0.00036,0.00042,0.29,0.27,0.3,0.011,0.011,0.012,25.11,25.09,25.14,0.945,0.941,0.947,0.975,0.97,0.978,0.922,0.913,0.926,39.55,36.7,40.99,38.57,35.6,40.09,0,0,0,0,0,0,0.214,0,0.038,0.27,0.73,0.27,46
946850400000,2000,1,1999,4,14,7,0.151,0.0442,0.107,6741.37,43.13,43.13,40.13,1,1,1,249.7,236,262.3,176.7,163,73,73,73,0,-2.842e-14,2.842e-14,0.293,0.278,0.309,176.7,163,189.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.106,0.116,0.0108,0.00961,0.0118,0.00043,0.00038,0.00047,0.303,0.279,0.326,0.012,0.011,0.013,25.01,24.93,25.11,0.947,0.943,0.951,0.977,0.971,0.98,0.926,0.916,0.932,41.06,37.85,44.01,40.13,36.76,43.13,0,0,0,0,0,0,0.223,0,0.044,0.29,0.71,0.29,44.6
947455200000,2000,1,1999,4,15,7,0.161,0.0442,0.116,7371.27,45.23,45.23,43.88,1,1,1,265.5,262,271.3,192.5,189,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.275,0.269,0.279,192.5,189,198.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.116,0.119,0.0121,0.0118,0.0126,0.00048,0.00047,0.0005,0.331,0.325,0.342,0.013,0.013,0.014,24.91,24.87,24.93,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,44.77,43.95,46.15,43.88,43.07,45.23,0,0,0,0,0,0,0.244,0,0.045,0.27,0.72,0.28,45.8
948060000000,2000,1,1999,4,16,7,0.175,0.0442,0.131,8105.25,50.59,50.59,48.25,2,1,1.2857142857142858,289.4,274.9,304.9,216.4,201.8,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.253,0.239,0.266,216.4,201.8,231.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.12,0.131,0.0141,0.0129,0.0155,0.00056,0.00051,0.00062,0.33,0.24,0.382,0.013,0.0096,0.015,24.81,24.74,24.86,0.947,0.922,0.959,0.977,0.97,0.98,0.925,0.894,0.939,42.47,25.55,51.4,41.09,24.78,48.2,0,0,0,0,0,0,0.268,0,0.044,0.25,0.75,0.25,46.3
948664800000,2000,1,1999,4,17,7,0.2,0.0442,0.156,9466.14,61.44,61.44,56.35,2,2,2,331,308.5,354.4,258,235.5,73,73,73,0,-2.842e-14,2.842e-14,0.221,0.206,0.237,258,235.5,281.4,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.132,0.148,0.0221,0.0158,0.0318,0.00089,0.00063,0.0013,0.279,0.249,0.313,0.011,0.0099,0.013,24.67,24.52,24.81,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.897,0.908,29.04,26.49,31.67,28.17,25.69,30.72,0,0,0,0,0,0,0.313,0,0.044,0.22,0.78,0.22,47.3
949269600000,2000,1,1999,4,18,7,0.233,0.0504,0.183,11060.1,71.61,71.61,65.83,2,2,2,385.8,360.2,414.9,302.5,284.2,83.29,73,85,0,0,0,0.216,0.203,0.23,302.5,284.2,329.9,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.157,0.15,0.166,0.0418,0.0331,0.0547,0.0017,0.0013,0.0022,0.345,0.318,0.386,0.014,0.013,0.016,24.33,24.15,24.48,0.94,0.937,0.945,0.97,0.97,0.97,0.912,0.909,0.917,33.94,31.9,36.91,32.92,30.94,35.81,0,0,0,0,0,0,0.366,0,0.05,0.22,0.79,0.21,47.5
949874400000,2000,2,1999,5,19,7,0.283,0.0514,0.232,14004.6,91.63,91.63,83.36,2,2,2,468,429.3,507.5,383,344.3,85,85,85,0,0,0,0.182,0.167,0.198,383,344.3,422.5,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.185,0.172,0.199,0.0798,0.0615,0.0984,0.0033,0.0025,0.0041,0.466,0.408,0.525,0.019,0.017,0.022,23.83,23.59,24.06,0.952,0.947,0.956,0.978,0.973,0.98,0.932,0.922,0.937,42.61,38.49,46.75,41.68,37.44,45.82,0,0,0,0,0,0,0.463,0,0.051,0.18,0.82,0.18,49.5
950479200000,2000,2,1999,5,20,7,0.338,0.0514,0.287,16701,106.1,106.1,99.41,3,2,2.4285714285714284,559.3,520.9,593.1,474.3,435.9,85,85,85,0,-5.684e-14,5.684e-14,0.152,0.143,0.163,474.3,435.9,508.1,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.221,0.204,0.239,0.123,0.105,0.14,0.0052,0.0044,0.0059,0.559,0.516,0.608,0.023,0.022,0.025,23.32,23.18,23.51,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,43.98,35.01,51.94,42.27,33.96,48.2,0,0,0,0,0,0,0.552,0,0.051,0.15,0.85,0.15,49.4
951084000000,2000,2,1999,5,21,7,0.381,0.0514,0.329,19060.6,117,117,113.5,3,3,3,629.4,602.7,646.5,544.4,517.7,85,85,85,0,0,0,0.135,0.131,0.141,544.4,517.7,561.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.259,0.244,0.269,0.165,0.147,0.176,0.007,0.0062,0.0075,0.611,0.566,0.64,0.026,0.024,0.027,22.97,22.87,23.12,0.95,0.948,0.952,0.974,0.97,0.976,0.925,0.92,0.929,38.84,37.1,39.95,37.82,35.99,38.99,0,0,0,0,0,0,0.63,0,0.052,0.13,0.86,0.14,50
951688800000,2000,2,1999,5,22,7,0.408,0.0609,0.347,20036.6,122.6,122.6,119.3,3,3,3,675.3,652.2,698.7,574.6,560.5,100.7,85,107,0,0,0,0.149,0.129,0.16,574.6,560.5,591.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.28,0.272,0.291,0.185,0.175,0.196,0.0079,0.0075,0.0084,0.666,0.644,0.696,0.028,0.027,0.03,22.73,22.61,22.84,0.953,0.951,0.954,0.977,0.975,0.98,0.931,0.928,0.934,40.67,39.73,41.71,39.76,38.75,40.86,0,0,0,0,0,0,0.663,0,0.061,0.15,0.85,0.15,49.1
952293600000,2000,3,1999,6,23,7,0.45,0.0647,0.385,21971.2,138,138,130.8,3,3,3,744.2,708.2,785.2,637.2,601.2,107,107,107,0,0,0,0.144,0.136,0.151,637.2,601.2,678.2,990,990,990,966.9,966.7,967,23.1,23,23.3,0.317,0.297,0.34,0.227,0.203,0.254,0.0098,0.0087,0.011,0.773,0.712,0.842,0.033,0.031,0.037,22.35,22.12,22.55,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.48,42.31,46.93,43.59,41.46,45.99,0,0,0,0,0,0,0.727,0,0.065,0.14,0.86,0.14,48.8
952898400000,2000,3,1999,6,24,7,0.575,0.0647,0.511,27257.9,192.8,192.8,162.2,4,3,3.5714285714285716,951.3,805.5,1162,844.3,698.5,107,107,107,0,0,0,0.114,0.0921,0.133,844.3,698.5,1055,990,990,990,967.7,967.1,968.4,22.3,21.6,22.9,0.481,0.352,0.706,0.36,0.268,0.547,0.016,0.012,0.025,1.1,0.876,1.54,0.05,0.038,0.071,21.22,20.05,22,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,47.14,40.92,51.83,45.69,40.02,48.2,0,0,0,0,0,0,0.901,0,0.064,0.11,0.89,0.11,47.4
953503200000,2000,3,1999,6,25,7,0.981,0.0761,0.665,30808.5,192.8,192.8,183.4,4,4,4,1622,1285,1992,1496,1178,125.9,107,129,396.4,78.19,763.3,0.0787,0.0648,0.0912,1100,1100,1100,990,990,990,969.9,968.8,971.1,20.1,18.9,21.2,0.891,0.805,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.84,1.75,1.87,0.092,0.083,0.099,18.28,17.05,19.45,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,46.9,43.6,50.03,45.85,42.73,48.2,0,0,0,0,0,0,1.02,0,0.316,0.078,0.68,0.32,31.4
954108000000,2000,3,1999,6,26,7,1.49,0.0932,0.665,26572.1,166.9,166.9,158.2,4,4,4,2470,2147,2740,2316,2018,154.1,129,217,1216,918.1,1423,0.0619,0.0501,0.0817,1100,1100,1100,990,990,990,972.2,971.5,972.9,17.8,17.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.24,16.67,0.944,0.942,0.947,0.977,0.973,0.98,0.923,0.917,0.928,40.48,38.72,42.58,39.54,37.68,41.73,0,0,0,0,0,0,0.879,0,0.825,0.063,0.45,0.55,17.8
954712800000,2000,4,1999,7,27,7,1.8,0.131,0.665,24213.3,148.6,148.6,144.1,4,4,4,2980,2815,3106,2763,2598,217,217,217,1663,1498,1789,0.0729,0.0699,0.0771,1100,1100,1100,990,990,990,973.5,973.1,973.8,16.5,16.2,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.66,14.36,15.06,0.939,0.937,0.941,0.971,0.97,0.972,0.911,0.909,0.915,37.12,36.29,38.22,36.03,35.2,37.16,0,0,0,0,0,0,0.801,0,1.135,0.073,0.37,0.63,13.5
955317600000,2000,4,1999,7,28,7,1.91,0.131,0.665,23413.1,140.3,140.3,139.4,4,4,4,3162,3126,3180,2945,2909,217,217,217,1845,1809,1863,0.0686,0.0682,0.0694,1100,1100,1100,990,990,990,973.9,973.8,973.9,16.1,16.1,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.22,14.18,14.31,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,35.92,35.81,36.15,34.84,34.74,35.07,0,0,0,0,0,0,0.774,0,1.245,0.069,0.35,0.65,12.3
955922400000,2000,4,1999,7,29,7,1.88,0.151,0.665,23670.3,142.9,142.9,140.9,4,4,4,3102,3024,3163,2851,2729,250.4,217,295,1751,1629,1846,0.0809,0.0686,0.0976,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.37,14.22,14.55,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.31,35.91,36.83,35.22,34.83,35.73,0,0,0,0,0,0,0.783,0,1.215,0.08,0.35,0.65,12.6
956527200000,2000,4,1999,7,30,7,1.75,0.178,0.665,24607.3,149.6,149.6,146.5,4,4,4,2893,2779,2996,2598,2484,295,295,295,1498,1384,1601,0.102,0.0985,0.106,1100,1100,1100,990,990,990,973.3,973,973.5,16.7,16.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.87,14.62,15.14,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.911,0.916,37.71,37.02,38.46,36.62,35.91,37.41,0,0,0,0,0,0,0.814,0,1.085,0.1,0.38,0.62,14.1
957132000000,2000,5,1999,8,31,7,1.58,0.167,0.665,25938.6,157.9,157.9,154.4,4,4,4,2607,2480,2736,2331,2204,276,276,276,1231,1104,1360,0.106,0.101,0.111,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.56,15.25,15.87,0.943,0.942,0.944,0.975,0.973,0.977,0.92,0.917,0.923,39.58,38.74,40.42,38.6,37.71,39.49,0,0,0,0,0,0,0.858,0,0.915,0.11,0.42,0.58,16.4
957736800000,2000,5,1999,8,32,7,1.4,0.167,0.665,27329.2,166.5,166.5,162.7,4,4,4,2307,2162,2438,2031,1886,276,276,276,931.4,785.7,1062,0.12,0.113,0.128,1100,1100,1100,990,990,990,971.8,971.5,972.2,18.2,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.28,15.97,16.64,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.54,40.69,42.48,40.67,39.78,41.63,0,0,0,0,0,0,0.904,0,0.735,0.12,0.48,0.52,19.5
958341600000,2000,5,1999,8,33,7,1.19,0.167,0.665,28923,176.7,176.7,172.2,4,4,4,1962,1824,2107,1686,1548,276,276,276,586.2,448.4,731.1,0.141,0.131,0.151,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.17,16.77,17.59,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.92,42.84,45.07,43.04,41.98,44.17,0,0,0,0,0,0,0.956,0,0.525,0.14,0.56,0.44,24.3
958946400000,2000,5,1999,8,34,7,1.01,0.167,0.665,30547.3,185.6,185.6,181.8,4,4,4,1676,1567,1787,1400,1291,276,276,276,300.1,191.1,410.7,0.165,0.154,0.176,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.918,0.906,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.094,0.091,0.096,18.08,17.71,18.44,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.38,45.4,47.35,45.46,44.5,46.4,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.2
959551200000,2000,5,1999,8,35,7,0.877,0.144,0.665,31893.4,192.8,192.8,189.8,4,4,4,1450,1351,1538,1212,1141,238.3,210,276,112.1,40.87,162.1,0.164,0.145,0.186,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.861,0.828,0.886,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.83,0.088,0.085,0.09,18.87,18.56,19.22,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.46,47.65,49.4,47.46,46.69,48.2,0,0,0,0,0,0,1.05,0,0.212,0.16,0.76,0.24,36.4
960156000000,2000,6,1999,9,36,7,0.722,0.127,0.595,30415,192.8,192.8,181,4,4,4,1194,1097,1306,984,886.6,210,210,210,0,-1.137e-13,1.137e-13,0.177,0.161,0.192,984,886.6,1096,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.651,0.537,0.805,0.456,0.368,0.639,0.021,0.017,0.03,1.38,1.15,1.74,0.064,0.053,0.082,20.11,19.4,20.65,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.26,42.85,49.69,45.26,42,48.2,0,0,0,0,0,0,1.01,0,0.127,0.18,0.82,0.18,42.1
960760800000,2000,6,1999,9,37,7,0.609,0.127,0.482,25425.5,164.3,164.3,151.3,4,3,3.4285714285714284,1007,947.9,1073,796.5,737.9,210,210,210,0,0,0,0.209,0.196,0.222,796.5,737.9,862.7,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.455,0.401,0.515,0.324,0.294,0.357,0.015,0.013,0.016,1.04,0.969,1.11,0.047,0.043,0.051,21.06,20.77,21.34,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.49,40.05,52.16,44.72,39.09,48.2,0,0,0,0,0,0,0.841,0,0.127,0.21,0.79,0.21,41.7
961365600000,2000,6,1999,9,38,7,0.536,0.127,0.409,22651.3,142.2,142.2,134.8,3,3,3,886.3,845.8,931.6,676.3,635.8,210,210,210,0,0,0,0.237,0.225,0.248,676.3,635.8,721.6,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.355,0.332,0.386,0.253,0.226,0.283,0.011,0.0099,0.013,0.855,0.786,0.936,0.038,0.035,0.042,21.7,21.44,21.93,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.86,43.55,48.38,44.94,42.68,47.41,0,0,0,0,0,0,0.749,0,0.127,0.24,0.76,0.24,42.3
961970400000,2000,6,1999,9,39,7,0.49,0.123,0.367,20665.7,126.4,126.4,123,3,3,3,809.7,785.2,836.1,606.5,590.5,203.1,186,210,0,0,0,0.251,0.235,0.262,606.5,590.5,626.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.314,0.306,0.326,0.206,0.195,0.219,0.009,0.0085,0.0096,0.735,0.71,0.77,0.032,0.031,0.034,22.13,21.99,22.24,0.954,0.953,0.955,0.979,0.978,0.98,0.935,0.932,0.936,41.86,40.84,42.98,41,39.93,42.12,0,0,0,0,0,0,0.683,0,0.123,0.25,0.75,0.25,42.2
962575200000,2000,7,1999,10,40,7,0.454,0.112,0.342,19368.6,120.8,120.8,115.3,3,3,3,750.9,718.4,778.5,564.9,532.4,186,186,186,0,0,0,0.248,0.239,0.259,564.9,532.4,592.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.287,0.268,0.302,0.178,0.157,0.197,0.0077,0.0067,0.0086,0.662,0.607,0.708,0.029,0.026,0.031,22.43,22.28,22.62,0.952,0.949,0.954,0.975,0.97,0.978,0.928,0.921,0.933,39.42,37.37,41.15,38.43,36.26,40.26,0,0,0,0,0,0,0.64,0,0.112,0.25,0.75,0.25,42.7
963180000000,2000,7,1999,10,41,7,0.41,0.134,0.276,15996.6,106.9,106.9,95.22,3,2,2.142857142857143,677.7,648.6,708.2,456.6,421.6,221.1,186,227,0,-5.684e-14,5.684e-14,0.327,0.263,0.35,456.6,421.6,522.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.231,0.213,0.263,0.115,0.098,0.15,0.0049,0.0042,0.0064,0.58,0.538,0.621,0.025,0.023,0.027,22.81,22.68,22.97,0.956,0.948,0.958,0.979,0.97,0.98,0.935,0.92,0.939,46.17,36.72,50.1,45.06,35.62,48.2,0,0,0,0,0,0,0.529,0,0.134,0.33,0.67,0.33,39
963784800000,2000,7,1999,10,42,7,0.371,0.137,0.234,13756.9,87.11,87.11,81.89,2,2,2,613.6,588.8,639.1,386.6,361.8,227,227,227,-3.248e-14,-5.684e-14,0,0.37,0.355,0.386,386.6,361.8,412.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.2,0.191,0.209,0.0815,0.0697,0.0935,0.0034,0.0029,0.004,0.485,0.448,0.523,0.021,0.019,0.022,23.16,23.02,23.3,0.953,0.95,0.956,0.978,0.974,0.98,0.932,0.926,0.936,41.84,39.27,44.45,40.94,38.27,43.56,0,0,0,0,0,0,0.455,0,0.137,0.37,0.63,0.37,37.1
964389600000,2000,7,1999,10,43,7,0.338,0.137,0.201,11803.8,74.8,74.8,70.26,2,2,2,559.4,538.2,580.8,332.4,311.2,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.406,0.391,0.422,332.4,311.2,353.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.181,0.174,0.189,0.0559,0.0459,0.066,0.0023,0.0019,0.0028,0.404,0.372,0.436,0.017,0.016,0.018,23.48,23.35,23.61,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.2,33.96,38.45,35.13,32.94,37.4,0,0,0,0,0,0,0.39,0,0.137,0.41,0.59,0.41,34.9
964994400000,2000,7,1999,10,44,7,0.309,0.115,0.194,11490.1,72.51,72.51,68.39,2,2,2,511.2,492,531.3,321.1,304.3,190.1,184,227,0,-5.684e-14,5.684e-14,0.372,0.351,0.427,321.1,304.3,340.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.169,0.181,0.0505,0.0426,0.0597,0.0021,0.0018,0.0025,0.384,0.362,0.413,0.016,0.015,0.017,23.72,23.63,23.82,0.944,0.942,0.947,0.97,0.97,0.97,0.916,0.913,0.919,35.25,33.23,37.36,34.2,32.23,36.25,0,0,0,0,0,0,0.38,0,0.115,0.37,0.63,0.37,37.2
965599200000,2000,8,1999,11,45,7,0.283,0.111,0.172,10201.7,64.45,64.45,60.72,2,2,2,468.1,451.8,485.7,284.1,267.8,184,184,184,0,0,0,0.393,0.379,0.407,284.1,267.8,301.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.167,0.0331,0.0254,0.0414,0.0014,0.001,0.0017,0.328,0.304,0.355,0.014,0.012,0.015,23.97,23.86,24.06,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.3,29.51,33.22,30.36,28.62,32.22,0,0,0,0,0,0,0.337,0,0.111,0.39,0.61,0.39,36
966204000000,2000,8,1999,11,46,7,0.261,0.111,0.15,8845.52,56.13,56.13,52.65,2,1,1.8571428571428572,431.4,417,446.6,247.4,233,184,184,184,0,-2.842e-14,2.842e-14,0.427,0.412,0.441,247.4,233,262.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.143,0.153,0.018,0.0156,0.0229,0.00074,0.00063,0.00094,0.298,0.263,0.415,0.012,0.011,0.017,24.16,24.09,24.24,0.933,0.926,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.12,26.15,52.71,29.77,25.37,48.2,0,0,0,0,0,0,0.293,0,0.111,0.43,0.57,0.43,33.9
966808800000,2000,8,1999,11,47,7,0.242,0.111,0.131,7964.03,48.2,48.2,47.4,1,1,1,400,387.8,412.4,216,203.8,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.46,0.446,0.474,216,203.8,228.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.133,0.141,0.0141,0.0131,0.0152,0.00057,0.00053,0.00062,0.385,0.363,0.407,0.016,0.015,0.017,24.22,24.14,24.3,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.1,46.4,51.79,47.4,45.47,48.2,0,0,0,0,0,0,0.263,0,0.111,0.46,0.54,0.46,32.9
967413600000,2000,8,1999,11,48,7,0.224,0.0994,0.125,7620.02,48.2,48.2,45.36,1,1,1,370.9,356.9,383.7,206.6,187.9,164.3,138,184,4.06e-15,-2.842e-14,2.842e-14,0.442,0.376,0.495,206.6,187.9,229.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.132,0.127,0.137,0.0133,0.0117,0.0152,0.00054,0.00047,0.00062,0.366,0.335,0.405,0.015,0.014,0.016,24.38,24.33,24.43,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.939,47.2,42.79,52.48,45.36,41.94,48.2,0,0,0,0,0,0,0.252,0,0.099,0.44,0.56,0.44,34
968018400000,2000,9,1999,12,49,7,0.204,0.0835,0.121,7540.25,48.09,48.09,44.88,1,1,1,337.3,324.3,351.7,199.3,186.3,138,138,138,0,-2.842e-14,2.842e-14,0.409,0.392,0.425,199.3,186.3,213.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.122,0.132,0.0127,0.0116,0.0139,0.00051,0.00046,0.00056,0.351,0.328,0.377,0.014,0.013,0.015,24.56,24.46,24.65,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.8,42.83,49.07,44.88,41.97,48.09,0,0,0,0,0,0,0.249,0,0.083,0.41,0.59,0.41,37
968623200000,2000,9,1999,12,50,7,0.187,0.0835,0.103,6412.5,41.04,41.04,38.17,1,1,1,308.6,298.4,320.2,170.6,160.4,138,138,138,-4.06e-15,-2.842e-14,0,0.448,0.431,0.463,170.6,160.4,182.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.113,0.121,0.0102,0.00938,0.0112,0.00041,0.00037,0.00045,0.3,0.281,0.32,0.012,0.011,0.013,24.76,24.68,24.83,0.946,0.943,0.949,0.974,0.97,0.98,0.922,0.914,0.93,39.17,36.8,41.88,38.17,35.7,41.04,0,0,0,0,0,0,0.212,0,0.084,0.45,0.55,0.45,34.3
969228000000,2000,9,1999,12,51,7,0.173,0.0835,0.09,5556.58,35.02,35.02,33.07,1,1,1,286.8,277.9,295.4,148.8,139.8,138,138,138,8.12e-15,0,2.842e-14,0.481,0.467,0.497,148.8,139.8,157.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.106,0.112,0.0084,0.00764,0.00912,0.00033,0.0003,0.00036,0.261,0.245,0.276,0.01,0.0097,0.011,24.89,24.84,24.94,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.913,34.1,31.99,36.1,33.07,31.03,35.02,0,0,0,0,0,0,0.184,0,0.083,0.48,0.52,0.48,32.1
969832800000,2000,9,1999,12,52,7,0.161,0.081,0.0799,4917.88,33.02,33.02,29.27,1,1,1,266.1,257.9,274.9,132.1,122.3,134,110,138,0,-2.842e-14,2.842e-14,0.503,0.427,0.53,132.1,122.3,147.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.103,0.0995,0.106,0.00697,0.00615,0.00832,0.00028,0.00024,0.00033,0.23,0.213,0.256,0.0091,0.0084,0.01,25.01,24.96,25.05,0.932,0.927,0.938,0.97,0.97,0.97,0.904,0.899,0.91,30.18,27.86,34.04,29.27,27.03,33.02,0,0,0,0,0,0,0.163,0,0.0811,0.5,0.5,0.5,30.5
970437600000,2000,10,2000,1,1,7,0.15,0.0665,0.0839,5194.89,32.45,32.45,30.92,1,1,1,248.8,242.8,255.4,138.8,132.8,110,110,110,0,0,0,0.442,0.431,0.453,138.8,132.8,145.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.00754,0.00704,0.00811,0.0003,0.00028,0.00032,0.24,0.229,0.252,0.0095,0.009,0.01,25.07,25.03,25.11,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.88,30.49,33.45,30.92,29.58,32.45,0,0,0,0,0,0,0.172,0,0.0661,0.44,0.56,0.44,34.6
971042400000,2000,10,2000,1,2,7,0.142,0.0609,0.0815,5054.57,31.32,31.32,30.09,1,1,1,235.5,230,240.9,134.8,129,100.7,97,110,0,0,0,0.427,0.409,0.46,134.8,129,140.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0984,0.101,0.00721,0.00672,0.00766,0.00028,0.00026,0.0003,0.231,0.222,0.24,0.0091,0.0088,0.0095,25.16,25.13,25.19,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.02,29.6,32.29,30.09,28.71,31.32,0,0,0,0,0,0,0.167,0,0.0605,0.43,0.57,0.43,35.6
971647200000,2000,10,2000,1,3,7,0.134,0.0587,0.0758,4696.03,29.27,29.27,27.95,1,1,1,222.3,216.6,228.1,125.3,119.6,97,97,97,0,-1.421e-14,1.421e-14,0.436,0.425,0.448,125.3,119.6,131.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0936,0.0977,0.0064,0.00592,0.00689,0.00025,0.00023,0.00027,0.214,0.203,0.224,0.0084,0.008,0.0088,25.25,25.21,25.3,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.82,27.44,30.17,27.95,26.62,29.27,0,0,0,0,0,0,0.155,0,0.0582,0.44,0.57,0.43,35
972252000000,2000,10,2000,1,4,7,0.129,0.0587,0.07,4321.03,26.3,26.3,25.72,1,1,1,212.8,210.9,215.2,115.8,113.9,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.456,0.451,0.46,115.8,113.9,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0923,0.0916,0.0931,0.00559,0.00543,0.0058,0.00022,0.00021,0.00023,0.197,0.193,0.201,0.0077,0.0076,0.0079,25.33,25.31,25.34,0.922,0.921,0.924,0.97,0.97,0.97,0.894,0.893,0.896,26.52,26.05,27.11,25.72,25.27,26.3,0,0,0,0,0,0,0.143,0,0.059,0.46,0.54,0.46,33.5
972856800000,2000,10,2000,1,5,7,0.128,0.0569,0.0706,4360.93,26.94,26.94,25.96,1,1,1,210.9,207.3,213.9,116.7,111.1,94.14,93,97,2.03e-15,0,1.421e-14,0.447,0.435,0.466,116.7,111.1,120.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0924,0.0906,0.0937,0.00567,0.0052,0.00602,0.00022,0.0002,0.00024,0.198,0.188,0.205,0.0078,0.0074,0.0081,25.34,25.31,25.36,0.923,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.898,26.76,25.39,27.77,25.96,24.63,26.94,0,0,0,0,0,0,0.144,0,0.0574,0.44,0.55,0.45,34.1
973461600000,2000,11,2000,2,6,7,0.132,0.0562,0.0756,4685.31,28.4,28.4,27.89,1,1,1,217.9,214.1,220.2,124.9,121.1,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.427,0.422,0.434,124.9,121.1,127.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0952,0.0938,0.0959,0.00637,0.00605,0.00656,0.00025,0.00024,0.00026,0.213,0.206,0.217,0.0083,0.0081,0.0085,25.28,25.26,25.31,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.902,28.75,27.84,29.28,27.89,27,28.4,0,0,0,0,0,0,0.155,0,0.0564,0.43,0.57,0.43,35.5
974066400000,2000,11,2000,2,7,7,0.133,0.0562,0.0765,4744.09,28.9,28.9,28.24,1,1,1,219.5,215.5,222.3,126.5,122.5,93,93,93,0,-1.421e-14,1.421e-14,0.424,0.418,0.432,126.5,122.5,129.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0943,0.0967,0.0065,0.00616,0.00674,0.00026,0.00024,0.00026,0.215,0.208,0.221,0.0085,0.0082,0.0087,25.27,25.25,25.3,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,29.11,28.17,29.79,28.24,27.33,28.9,0,0,0,0,0,0,0.157,0,0.0565,0.42,0.58,0.42,35.7
974671200000,2000,11,2000,2,8,7,0.128,0.0428,0.0853,5327.23,32.9,32.9,31.71,1,1,1,211.7,210.3,213.6,141,120.6,70.71,67,93,0,0,0,0.334,0.314,0.435,141,120.6,146.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0981,0.0936,0.0994,0.00773,0.006,0.00816,0.0003,0.00024,0.00032,0.239,0.205,0.247,0.0093,0.008,0.0097,25.29,25.27,25.31,0.935,0.925,0.937,0.97,0.97,0.97,0.907,0.898,0.909,32.69,27.71,33.92,31.71,26.88,32.9,0,0,0,0,0,0,0.176,0,0.0427,0.33,0.67,0.33,41.6
975276000000,2000,11,2000,2,9,7,0.138,0.0384,0.0992,6244.92,40.3,40.3,37.17,1,1,1,227.7,218.8,235.7,164.1,151.8,63.57,59,67,0,0,0,0.28,0.25,0.306,164.1,151.8,176.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.101,0.11,0.0097,0.00865,0.0108,0.00038,0.00034,0.00042,0.279,0.258,0.301,0.011,0.01,0.012,25.15,25.08,25.23,0.943,0.939,0.947,0.973,0.97,0.979,0.918,0.911,0.927,38.18,35.28,41.18,37.17,34.22,40.3,0,0,0,0,0,0,0.207,0,0.0388,0.28,0.72,0.28,45.3
