datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1038175200000,2002,11,2002,2,8,7,0.0961,0.031,0.0651,3993.36,24.28,24.28,23.77,1,1,1,158.9,157.8,159.7,107.6,100.2,51.29,50,59,-4.06e-15,-1.421e-14,1.421e-14,0.323,0.313,0.371,107.6,100.2,109.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0825,0.0845,0.0049,0.00427,0.00508,0.00019,0.00017,0.0002,0.177,0.165,0.18,0.0069,0.0064,0.0071,25.34,25.34,25.35,0.916,0.911,0.918,0.97,0.969,0.97,0.889,0.883,0.89,24.51,22.69,25.03,23.77,21.98,24.28,0,0,0,0,0,0,0.132,0,0.031,0.32,0.68,0.32,41.6
1038780000000,2002,12,2002,3,9,7,0.098,0.0357,0.0623,3812.05,25.08,25.08,22.69,1,1,1,162,156.7,172,103,97.72,59,59,59,0,-1.421e-14,1.421e-14,0.365,0.343,0.376,103,97.72,113,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0817,0.0871,0.0045,0.00406,0.00536,0.00018,0.00016,0.00021,0.17,0.16,0.188,0.0066,0.0063,0.0073,25.35,25.35,25.36,0.914,0.911,0.92,0.969,0.968,0.97,0.886,0.883,0.892,23.42,22.19,25.86,22.69,21.47,25.08,0,0,0,0,0,0,0.126,0,0.0357,0.36,0.64,0.36,38.9
1039384800000,2002,12,2002,3,10,7,0.109,0.0357,0.0732,4542.37,27.61,27.61,27.04,1,1,1,180.1,176.1,182.4,121.1,117.1,59,59,59,-8.121e-15,-1.421e-14,0,0.328,0.323,0.335,121.1,117.1,123.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0885,0.0907,0.00604,0.00571,0.00624,0.00024,0.00022,0.00024,0.202,0.195,0.206,0.0079,0.0076,0.0081,25.36,25.36,25.36,0.926,0.923,0.927,0.97,0.97,0.97,0.898,0.895,0.9,27.87,26.88,28.46,27.04,26.08,27.61,0,0,0,0,0,0,0.15,0,0.0358,0.33,0.67,0.33,41.7
1039989600000,2002,12,2002,3,11,7,0.116,0.0357,0.0804,5019.01,31.26,31.26,29.88,1,1,1,191.9,183.5,197.7,132.9,124.5,59,59,59,0,-1.421e-14,1.421e-14,0.307,0.298,0.321,132.9,124.5,138.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0911,0.0961,0.00705,0.00633,0.00754,0.00028,0.00025,0.00029,0.223,0.208,0.233,0.0087,0.0081,0.0091,25.36,25.36,25.36,0.932,0.928,0.934,0.97,0.97,0.97,0.904,0.9,0.906,30.8,28.74,32.23,29.88,27.88,31.26,0,0,0,0,0,0,0.166,0,0.0356,0.31,0.69,0.31,43.3
1040594400000,2002,12,2002,3,12,7,0.126,0.0357,0.0906,5682.49,35.97,35.97,33.82,1,1,1,208.8,199.7,218.2,149.8,140.7,59,59,59,0,0,0,0.283,0.27,0.296,149.8,140.7,159.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0968,0.103,0.00849,0.00771,0.00929,0.00033,0.0003,0.00036,0.253,0.237,0.27,0.0099,0.0093,0.011,25.29,25.22,25.36,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.87,32.7,37.08,33.82,31.72,35.97,0,0,0,0,0,0,0.188,0,0.0354,0.28,0.72,0.28,45.1
1041199200000,2002,12,2002,3,13,7,0.136,0.0417,0.0942,5901.57,36.91,36.91,35.13,1,1,1,224.8,221.3,228.6,155.8,149.9,69,59,73,0,0,0,0.307,0.266,0.328,155.8,149.9,163.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.105,0.00899,0.00849,0.00961,0.00035,0.00033,0.00038,0.265,0.255,0.277,0.01,0.01,0.011,25.19,25.16,25.21,0.941,0.939,0.943,0.97,0.97,0.972,0.913,0.911,0.916,36.2,34.78,37.98,35.13,33.74,36.91,0,0,0,0,0,0,0.195,0,0.0418,0.31,0.69,0.31,43.4
1041804000000,2003,1,2002,4,14,7,0.146,0.0442,0.102,6400.34,42.44,42.44,38.1,1,1,1,241.4,229.7,259.3,168.4,156.7,73,73,73,0,0,0,0.303,0.282,0.318,168.4,156.7,186.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.104,0.115,0.0101,0.00907,0.0116,0.0004,0.00036,0.00046,0.288,0.267,0.32,0.011,0.011,0.013,25.07,24.94,25.15,0.945,0.941,0.95,0.974,0.97,0.98,0.92,0.913,0.931,39.11,36.38,43.3,38.1,35.29,42.44,0,0,0,0,0,0,0.212,0,0.044,0.3,0.7,0.3,43.8
1042408800000,2003,1,2002,4,15,7,0.178,0.0442,0.134,8257.24,55.22,55.22,49.15,2,1,1.4285714285714286,293.9,267.2,325.7,221,194.2,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.249,0.224,0.273,221,194.2,252.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.117,0.138,0.0147,0.0123,0.0183,0.00058,0.00049,0.00073,0.313,0.241,0.378,0.012,0.0096,0.015,24.81,24.7,24.9,0.943,0.922,0.958,0.976,0.97,0.98,0.92,0.895,0.939,39.03,25.64,50.83,37.9,24.87,48.2,0,0,0,0,0,0,0.273,0,0.044,0.25,0.75,0.25,46.4
1043013600000,2003,1,2002,4,16,7,0.222,0.0442,0.177,10750,69.85,69.85,63.99,2,2,2,366.3,335.3,393.8,293.3,262.3,73,73,73,0,0,0,0.2,0.185,0.218,293.3,262.3,320.8,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.142,0.162,0.0375,0.0228,0.0504,0.0015,0.00091,0.002,0.33,0.284,0.372,0.013,0.011,0.015,24.44,24.26,24.64,0.938,0.932,0.944,0.97,0.97,0.97,0.91,0.904,0.915,32.98,29.53,36.01,31.99,28.65,34.93,0,0,0,0,0,0,0.355,0,0.045,0.2,0.8,0.2,48.4
1043618400000,2003,1,2002,4,17,7,0.256,0.0462,0.21,12683.5,77.82,77.82,75.5,2,2,2,422.9,401.7,442.2,346.4,328.7,76.43,73,85,0,0,0,0.181,0.17,0.196,346.4,328.7,357.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.165,0.176,0.0625,0.0542,0.0676,0.0026,0.0022,0.0028,0.41,0.384,0.427,0.017,0.016,0.018,24.09,23.98,24.21,0.948,0.945,0.949,0.973,0.97,0.976,0.923,0.917,0.926,38.77,36.87,39.88,37.75,35.76,38.91,0,0,0,0,0,0,0.419,0,0.046,0.18,0.82,0.18,49.5
1044223200000,2003,2,2002,5,18,7,0.276,0.0514,0.224,13589.4,83.95,83.95,80.89,2,2,2,455.8,446.8,469.8,370.8,361.8,85,85,85,0,0,0,0.187,0.181,0.19,370.8,361.8,384.8,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.181,0.178,0.186,0.074,0.0698,0.0806,0.003,0.0029,0.0033,0.448,0.434,0.469,0.018,0.018,0.019,23.9,23.82,23.95,0.951,0.95,0.953,0.978,0.977,0.98,0.931,0.928,0.934,41.33,40.38,42.83,40.44,39.44,41.97,0,0,0,0,0,0,0.449,0,0.052,0.19,0.81,0.19,49.2
1044828000000,2003,2,2002,5,19,7,0.302,0.0514,0.251,15113.5,96.04,96.04,89.96,2,2,2,499.3,474.5,529.7,414.3,389.5,85,85,85,8.12e-15,0,5.684e-14,0.17,0.16,0.179,414.3,389.5,444.7,990,990,990,965.8,965.7,966,24.2,24,24.3,0.196,0.187,0.207,0.0946,0.0828,0.109,0.0039,0.0034,0.0045,0.513,0.476,0.559,0.021,0.02,0.023,23.64,23.46,23.79,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.9,43.32,49,44.98,42.46,48.02,0,0,0,0,0,0,0.5,0,0.051,0.17,0.83,0.17,50
1045432800000,2003,2,2002,5,20,7,0.348,0.0514,0.297,17123.3,110.2,110.2,101.9,3,2,2.5714285714285716,576,542.5,613.6,491,457.5,85,85,85,0,-5.684e-14,5.684e-14,0.148,0.139,0.157,491,457.5,528.6,990,990,990,966.2,966,966.4,23.8,23.6,24,0.229,0.211,0.25,0.132,0.115,0.154,0.0055,0.0048,0.0065,0.57,0.518,0.613,0.024,0.022,0.026,23.24,23.06,23.38,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.917,0.938,42.79,35.08,52.19,40.86,34.03,48.2,0,0,0,0,0,0,0.566,0,0.051,0.15,0.85,0.15,49.2
1046037600000,2003,2,2002,5,21,7,0.406,0.0552,0.351,20253.1,127.4,127.4,120.6,3,3,3,671.6,625.4,724.9,580.3,540.4,91.29,85,107,0,0,0,0.136,0.124,0.152,580.3,540.4,617.9,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.281,0.257,0.306,0.189,0.162,0.214,0.0081,0.0069,0.0092,0.673,0.605,0.74,0.029,0.026,0.032,22.74,22.46,22.99,0.953,0.95,0.955,0.978,0.973,0.98,0.932,0.924,0.936,41.1,38.59,43.33,40.18,37.55,42.46,0,0,0,0,0,0,0.67,0,0.055,0.14,0.86,0.14,49.9
1046642400000,2003,3,2002,6,22,7,0.48,0.0647,0.415,23349.6,144.6,144.6,139,3,3,3,793.8,746,840,686.8,639,107,107,107,0,0,0,0.135,0.127,0.143,686.8,639,733,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.345,0.318,0.372,0.26,0.228,0.291,0.011,0.0099,0.013,0.857,0.776,0.935,0.037,0.034,0.041,22.07,21.81,22.34,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.39,44.61,50,46.33,43.71,48.2,0,0,0,0,0,0,0.772,0,0.065,0.13,0.86,0.14,48.6
1047247200000,2003,3,2002,6,23,7,0.534,0.0761,0.458,24292.8,144.6,144.6,144.6,3,3,3,882.8,853.8,904.5,756.9,734.9,125.9,107,129,0,0,0,0.143,0.125,0.149,756.9,734.9,775.5,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.398,0.379,0.416,0.305,0.292,0.314,0.014,0.013,0.014,0.984,0.944,1.02,0.044,0.042,0.045,21.58,21.46,21.72,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.09,49.88,52.03,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.14,0.86,0.14,45.5
1047852000000,2003,3,2002,6,24,7,0.564,0.0723,0.491,26464.5,165.5,165.5,157.5,4,3,3.857142857142857,931.9,906.8,957.4,812.3,777.8,119.6,107,129,0,0,0,0.128,0.112,0.142,812.3,777.8,850.4,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.447,0.418,0.479,0.332,0.315,0.351,0.015,0.014,0.016,1.01,0.95,1.06,0.045,0.042,0.048,21.36,21.21,21.5,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.928,0.937,42.45,39.38,52.15,41.1,38.39,48.2,0,0,0,0,0,0,0.875,0,0.073,0.13,0.87,0.13,46.9
1048456800000,2003,3,2002,6,25,7,0.601,0.0647,0.536,28722.7,176.3,176.3,171,4,4,4,993.5,964.5,1029,886.5,857.5,107,107,107,0,0,0,0.108,0.104,0.111,886.5,857.5,921.8,990,990,990,967.9,967.8,968,22.1,22,22.2,0.512,0.486,0.544,0.368,0.354,0.385,0.017,0.016,0.017,1.12,1.07,1.18,0.051,0.048,0.054,21.01,20.83,21.17,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.61,42.49,44.98,42.74,41.64,44.08,0,0,0,0,0,0,0.95,0,0.065,0.11,0.89,0.11,47.8
1049061600000,2003,3,2002,6,26,7,0.663,0.074,0.588,30779.5,189.8,189.8,183.2,4,4,4,1095,1047,1148,973,939.7,122.4,107,125,1.624e-14,-1.137e-13,1.137e-13,0.112,0.102,0.117,973,939.7,1023,990,990,990,968.2,968,968.4,21.8,21.6,22,0.604,0.561,0.671,0.417,0.394,0.475,0.019,0.018,0.022,1.29,1.21,1.43,0.059,0.055,0.066,20.51,20.2,20.74,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.74,45.52,48.42,45.8,44.61,47.45,0,0,0,0,0,0,1.02,0,0.075,0.11,0.89,0.11,46.4
1049666400000,2003,4,2002,7,27,7,0.804,0.0756,0.659,32177.1,192.8,192.8,191.5,4,4,4,1329,1173,1503,1204,1048,125,125,125,113.9,0,277.9,0.0947,0.0832,0.107,1090,1048,1100,990,990,990,968.9,968.4,969.5,21.1,20.5,21.6,0.818,0.708,0.904,0.626,0.531,0.648,0.03,0.025,0.032,1.74,1.53,1.85,0.083,0.071,0.09,19.32,18.65,20.03,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.23,47.9,50.27,47.88,46.94,48.2,0,0,0,0,0,0,1.06,0,0.145,0.094,0.82,0.18,40
1050271200000,2003,4,2002,7,28,7,1.19,0.0756,0.665,29009.1,185.2,185.2,172.7,4,4,4,1970,1577,2426,1845,1452,125,125,125,745.3,351.8,1201,0.0649,0.0515,0.0793,1100,1100,1100,990,990,990,970.9,969.7,972.1,19.1,17.9,20.3,0.923,0.91,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.86,1.87,0.098,0.092,0.1,17.22,16,18.41,0.949,0.945,0.952,0.98,0.978,0.98,0.929,0.924,0.933,44.07,40.77,47.25,43.17,39.86,46.31,0,0,0,0,0,0,0.959,0,0.525,0.064,0.56,0.44,24.4
1050876000000,2003,4,2002,7,29,7,1.78,0.0895,0.665,24372,155.3,155.3,145.1,4,4,4,2950,2576,3242,2802,2428,148,148,148,1702,1328,1994,0.0505,0.0457,0.0575,1100,1100,1100,990,990,990,973.4,972.5,974.1,16.6,15.9,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.74,14.05,15.64,0.939,0.935,0.944,0.972,0.97,0.976,0.912,0.907,0.92,37.33,35.45,39.79,36.27,34.38,38.82,0,0,0,0,0,0,0.806,0,1.115,0.05,0.37,0.63,13.7
1051480800000,2003,4,2002,7,30,7,2.01,0.149,0.665,22822.5,136.5,136.5,135.8,4,4,4,3316,3287,3333,3070,2983,246.9,148,321,1970,1883,2081,0.0744,0.0445,0.0972,1100,1100,1100,990,990,990,974.2,974.2,974.3,15.8,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.89,13.86,13.96,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,35.01,34.92,35.18,33.96,33.87,34.13,0,0,0,0,0,0,0.755,0,1.345,0.074,0.33,0.67,11.4
1052085600000,2003,5,2002,8,31,7,1.92,0.194,0.665,23388.9,142.4,142.4,139.2,4,4,4,3172,3044,3283,2851,2723,321,321,321,1751,1623,1862,0.101,0.0978,0.105,1100,1100,1100,990,990,990,973.9,973.6,974.2,16.1,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.21,13.96,14.5,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.88,35.21,36.69,34.8,34.15,35.59,0,0,0,0,0,0,0.773,0,1.255,0.1,0.35,0.65,12.2
1052690400000,2003,5,2002,8,32,7,1.71,0.194,0.665,24875,152.4,152.4,148.1,4,4,4,2836,2681,2992,2515,2360,321,321,321,1415,1260,1571,0.113,0.107,0.12,1100,1100,1100,990,990,990,973.1,972.7,973.5,16.9,16.5,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.01,14.63,15.38,0.941,0.939,0.943,0.972,0.97,0.974,0.914,0.911,0.918,38.08,37.05,39.1,37.02,35.94,38.09,0,0,0,0,0,0,0.823,0,1.045,0.11,0.39,0.61,14.5
1053295200000,2003,5,2002,8,33,7,1.5,0.194,0.665,26516.3,161.6,161.6,157.8,4,4,4,2483,2347,2630,2162,2026,321,321,321,1062,926,1209,0.129,0.122,0.137,1100,1100,1100,990,990,990,972.3,971.9,972.6,17.7,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.86,15.5,16.19,0.944,0.943,0.946,0.977,0.975,0.979,0.923,0.919,0.925,40.39,39.43,41.28,39.46,38.44,40.41,0,0,0,0,0,0,0.877,0,0.835,0.13,0.44,0.56,17.7
1053900000000,2003,5,2002,8,34,7,1.3,0.189,0.665,28055.6,171.4,171.4,167,4,4,4,2144,1978,2306,1832,1710,311.9,257,321,732,610.5,884.8,0.146,0.13,0.158,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.68,16.29,17.1,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.61,41.55,43.73,41.75,40.69,42.85,0,0,0,0,0,0,0.928,0,0.635,0.15,0.51,0.49,21.6
1054504800000,2003,6,2002,9,35,7,1.08,0.155,0.665,29860.9,181.9,181.9,177.7,4,4,4,1794,1672,1925,1537,1415,257,257,257,436.8,315.1,568.2,0.144,0.133,0.154,1100,1100,1100,990,990,990,970.4,970,970.9,19.6,19.1,20,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.69,17.27,18.09,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.34,44.19,46.41,44.44,43.3,45.48,0,0,0,0,0,0,0.987,0,0.415,0.14,0.62,0.38,27.6
1055109600000,2003,6,2002,9,36,7,0.926,0.155,0.665,31394.3,190.4,190.4,186.9,4,4,4,1532,1437,1636,1275,1180,257,257,257,174.8,79.83,278.7,0.168,0.157,0.179,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.897,0.861,0.92,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.87,0.09,0.087,0.093,18.57,18.21,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.67,46.73,48.57,46.72,45.8,47.6,0,0,0,0,0,0,1.04,0,0.261,0.17,0.72,0.28,33.9
1055714400000,2003,6,2002,9,37,7,0.771,0.155,0.61,30642.1,192.8,192.8,182.4,4,4,4,1275,1151,1409,1018,893.9,257,257,257,9.143,-1.137e-13,51.92,0.202,0.182,0.223,1009,893.9,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.703,0.554,0.849,0.496,0.372,0.648,0.023,0.017,0.031,1.48,1.17,1.8,0.07,0.054,0.086,19.76,19.01,20.46,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.54,42.8,49.23,45.6,41.94,48.2,0,0,0,0,0,0,1.01,0,0.161,0.2,0.79,0.21,39.7
1056319200000,2003,6,2002,9,38,7,0.627,0.155,0.472,25017.5,162.2,162.2,148.9,4,3,3.4285714285714284,1037,966.9,1115,780,709.9,257,257,257,1.624e-14,-1.137e-13,1.137e-13,0.248,0.23,0.266,780,709.9,858.4,990,990,990,968,967.8,968.3,22,21.7,22.2,0.45,0.385,0.521,0.315,0.275,0.354,0.014,0.012,0.016,1.02,0.923,1.11,0.046,0.041,0.051,20.97,20.63,21.31,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.937,45.29,39.08,50.87,44.02,38.07,48.2,0,0,0,0,0,0,0.827,0,0.155,0.25,0.75,0.25,39.9
1056924000000,2003,6,2002,9,39,7,0.544,0.14,0.404,22312.7,138.7,138.7,132.8,3,3,3,898.7,853.8,945.6,667.4,626.8,231.3,227,257,0,0,0,0.258,0.244,0.272,667.4,626.8,702.4,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.352,0.328,0.371,0.247,0.22,0.27,0.011,0.0097,0.012,0.842,0.772,0.9,0.037,0.034,0.04,21.66,21.44,21.91,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.17,42.88,47.18,44.27,42.02,46.23,0,0,0,0,0,0,0.738,0,0.14,0.26,0.74,0.26,41
1057528800000,2003,7,2002,10,40,7,0.488,0.137,0.35,19678.5,123.7,123.7,117.1,3,3,3,806.2,779.7,840,579.2,552.7,227,227,227,0,0,0,0.282,0.27,0.291,579.2,552.7,613,990,990,990,967.1,967,967.3,22.9,22.7,23,0.301,0.286,0.32,0.188,0.17,0.21,0.0082,0.0074,0.0093,0.692,0.648,0.749,0.03,0.028,0.033,22.18,21.99,22.33,0.953,0.951,0.955,0.976,0.973,0.98,0.93,0.925,0.935,40,38.37,42.06,39.04,37.31,41.22,0,0,0,0,0,0,0.651,0,0.138,0.28,0.72,0.28,40.3
1058133600000,2003,7,2002,10,41,7,0.449,0.137,0.311,17443.8,110.7,110.7,103.8,3,2,2.7142857142857144,741.7,707.4,773.7,514.7,480.4,227,227,227,-8.12e-15,-5.684e-14,0,0.306,0.293,0.321,514.7,480.4,546.7,990,990,990,966.9,966.7,967,23.1,23,23.3,0.264,0.245,0.283,0.146,0.126,0.166,0.0063,0.0054,0.0072,0.615,0.564,0.657,0.027,0.024,0.028,22.52,22.37,22.63,0.951,0.947,0.957,0.973,0.97,0.98,0.925,0.918,0.937,40.92,35.22,52.03,39.2,34.17,48.2,0,0,0,0,0,0,0.577,0,0.138,0.31,0.69,0.31,38.9
1058738400000,2003,7,2002,10,42,7,0.404,0.137,0.266,15502.4,96.4,96.4,92.28,2,2,2,667.2,638.2,697.3,440.2,411.2,227,227,227,-2.436e-14,-5.684e-14,0,0.341,0.326,0.356,440.2,411.2,470.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.223,0.209,0.239,0.107,0.0931,0.121,0.0046,0.004,0.0052,0.569,0.522,0.62,0.024,0.022,0.027,22.86,22.69,23.02,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.21,44.36,50.07,46.14,43.48,48.2,0,0,0,0,0,0,0.513,0,0.138,0.34,0.66,0.34,38.4
1059343200000,2003,7,2002,10,43,7,0.365,0.126,0.239,14123.2,87.75,87.75,84.07,2,2,2,604,578.4,629.2,395.5,377.3,208.6,184,227,-1.624e-14,-5.684e-14,5.684e-14,0.345,0.309,0.376,395.5,377.3,411.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.202,0.197,0.206,0.0857,0.0771,0.0934,0.0036,0.0033,0.0039,0.497,0.471,0.52,0.021,0.02,0.022,23.19,23.07,23.3,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.931,0.936,42.9,40.89,44.77,42.03,39.99,43.88,0,0,0,0,0,0,0.467,0,0.126,0.35,0.65,0.35,38.7
1059948000000,2003,8,2002,11,44,7,0.33,0.111,0.219,12982,82.55,82.55,77.27,2,2,2,545.9,523.4,569.9,361.9,339.4,184,184,184,-2.436e-14,-5.684e-14,0,0.338,0.323,0.352,361.9,339.4,385.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.18,0.197,0.0698,0.0592,0.0811,0.0029,0.0025,0.0034,0.445,0.411,0.481,0.019,0.017,0.02,23.5,23.35,23.63,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.919,0.934,39.62,37.25,42.12,38.64,36.13,41.28,0,0,0,0,0,0,0.429,0,0.111,0.34,0.66,0.34,39.3
1060552800000,2003,8,2002,11,45,7,0.3,0.111,0.189,11206.9,70.73,70.73,66.71,2,2,2,496.6,477.7,516,312.6,293.7,184,184,184,0,0,0,0.371,0.357,0.385,312.6,293.7,332,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.171,0.164,0.178,0.0465,0.0376,0.0557,0.0019,0.0016,0.0023,0.371,0.343,0.4,0.015,0.014,0.017,23.79,23.68,23.91,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.911,0.917,34.39,32.36,36.46,33.35,31.38,35.37,0,0,0,0,0,0,0.371,0,0.111,0.37,0.63,0.37,37.4
1061157600000,2003,8,2002,11,46,7,0.275,0.111,0.164,9729.8,61.43,61.43,57.92,2,2,2,454.9,439.2,471.4,270.9,255.2,184,184,184,0,0,0,0.405,0.39,0.419,270.9,255.2,287.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.151,0.162,0.0269,0.0194,0.0347,0.0011,0.0008,0.0014,0.308,0.285,0.333,0.013,0.012,0.014,24.04,23.95,24.14,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,29.85,28.12,31.67,28.96,27.28,30.72,0,0,0,0,0,0,0.322,0,0.111,0.4,0.6,0.4,35.4
1061762400000,2003,8,2002,11,47,7,0.254,0.111,0.142,8439.57,53.45,53.45,50.24,2,1,1.5714285714285714,419.2,405,434,235.2,221,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.439,0.424,0.454,235.2,221,250,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.149,0.0157,0.0145,0.017,0.00064,0.00059,0.0007,0.326,0.26,0.411,0.013,0.011,0.017,24.19,24.13,24.25,0.94,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.939,37.19,25.84,52.17,35.45,25.07,48.2,0,0,0,0,0,0,0.279,0,0.112,0.44,0.56,0.44,33.2
1062367200000,2003,9,2002,12,48,7,0.232,0.0835,0.149,8865.76,56.56,56.56,52.77,2,1,1.8571428571428572,383.8,368.1,400.4,245.7,230.1,138,138,138,0,-2.842e-14,2.842e-14,0.36,0.345,0.375,245.7,230.1,262.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.138,0.149,0.0177,0.0153,0.0228,0.00072,0.00062,0.00093,0.291,0.256,0.406,0.012,0.01,0.016,24.39,24.31,24.48,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.939,31.17,26.12,52.65,29.83,25.33,48.2,0,0,0,0,0,0,0.293,0,0.083,0.36,0.64,0.36,38.2
1062972000000,2003,9,2002,12,49,7,0.212,0.0835,0.129,7933.66,48.2,48.2,47.22,1,1,1,350.6,338.3,363.4,212.6,200.3,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.394,0.38,0.408,212.6,200.3,225.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.131,0.127,0.136,0.0138,0.0128,0.0149,0.00056,0.00051,0.0006,0.375,0.353,0.398,0.015,0.014,0.016,24.47,24.39,24.56,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.82,46.05,51.69,47.22,45.13,48.2,0,0,0,0,0,0,0.262,0,0.083,0.39,0.61,0.39,37.4
1063576800000,2003,9,2002,12,50,7,0.195,0.0835,0.112,6995.7,44.21,44.21,41.64,1,1,1,323.1,312.3,334.2,185,174.3,138,138,138,0,-2.842e-14,2.842e-14,0.427,0.413,0.442,185,174.3,196.2,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.126,0.0115,0.0106,0.0124,0.00046,0.00042,0.0005,0.325,0.306,0.345,0.013,0.012,0.014,24.66,24.58,24.73,0.95,0.947,0.954,0.979,0.976,0.98,0.93,0.924,0.935,42.53,40.04,45.11,41.64,39.08,44.21,0,0,0,0,0,0,0.231,0,0.083,0.43,0.57,0.43,35.9
1064181600000,2003,9,2002,12,51,7,0.182,0.0835,0.0985,6100.05,38.48,38.48,36.31,1,1,1,300.8,291.8,309.9,162.8,153.8,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.459,0.445,0.473,162.8,153.8,171.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.111,0.117,0.00959,0.00882,0.0104,0.00038,0.00035,0.00041,0.286,0.27,0.302,0.011,0.011,0.012,24.81,24.75,24.86,0.943,0.941,0.946,0.972,0.97,0.975,0.917,0.912,0.922,37.37,35.27,39.47,36.31,34.22,38.48,0,0,0,0,0,0,0.202,0,0.0835,0.46,0.54,0.46,33.5
1064786400000,2003,9,2002,12,52,7,0.17,0.0714,0.0983,6115.7,38.91,38.91,36.4,1,1,1,280.5,272.9,288.8,162.5,147.8,118,110,138,0,-2.842e-14,2.842e-14,0.42,0.389,0.483,162.5,147.8,172.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00957,0.00831,0.0104,0.00038,0.00033,0.00041,0.283,0.259,0.301,0.011,0.01,0.012,24.89,24.87,24.93,0.943,0.938,0.946,0.972,0.97,0.976,0.917,0.91,0.923,37.43,33.86,39.88,36.4,32.85,38.91,0,0,0,0,0,0,0.202,0,0.0717,0.42,0.58,0.42,36
1065391200000,2003,10,2003,1,1,7,0.16,0.0665,0.0932,5788,35.88,35.88,34.45,1,1,1,264.2,258.4,270.5,154.2,148.4,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.416,0.407,0.426,154.2,148.4,160.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.00886,0.00837,0.00939,0.00035,0.00033,0.00037,0.267,0.257,0.279,0.011,0.01,0.011,24.98,24.94,25.01,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.52,34.17,36.99,34.45,33.14,35.88,0,0,0,0,0,0,0.191,0,0.0668,0.42,0.58,0.42,36.2
1065996000000,2003,10,2003,1,2,7,0.153,0.0665,0.0868,5377.79,32.7,32.7,32.01,1,1,1,253.5,250.8,256.5,143.5,140.8,110,110,110,-4.06e-15,-2.842e-14,0,0.434,0.429,0.439,143.5,140.8,146.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.105,0.00795,0.00772,0.00821,0.00031,0.00031,0.00032,0.248,0.243,0.254,0.0098,0.0096,0.01,25.04,25.02,25.05,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,33,32.35,33.72,32.01,31.38,32.7,0,0,0,0,0,0,0.178,0,0.0662,0.43,0.57,0.43,35.1
1066600800000,2003,10,2003,1,3,7,0.152,0.0665,0.0857,5307.29,32.45,32.45,31.59,1,1,1,251.7,245.3,255.4,141.7,135.3,110,110,110,0,0,0,0.437,0.431,0.448,141.7,135.3,145.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.105,0.00779,0.00725,0.00811,0.00031,0.00029,0.00032,0.245,0.234,0.252,0.0097,0.0092,0.01,25.05,25.03,25.09,0.936,0.933,0.937,0.97,0.97,0.97,0.908,0.905,0.909,32.57,31.07,33.45,31.59,30.14,32.45,0,0,0,0,0,0,0.176,0,0.0663,0.44,0.56,0.44,34.9
1067205600000,2003,10,2003,1,4,7,0.142,0.0636,0.0787,4869.67,30.77,30.77,28.99,1,1,1,235.2,230.3,242.8,130.1,121.9,105.1,93,110,-2.03e-15,-1.421e-14,0,0.447,0.403,0.474,130.1,121.9,137.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0987,0.0966,0.1,0.00681,0.00611,0.00744,0.00027,0.00024,0.00029,0.224,0.21,0.235,0.0088,0.0083,0.0093,25.16,25.11,25.2,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,29.88,27.92,31.72,28.99,27.08,30.77,0,0,0,0,0,0,0.161,0,0.0633,0.45,0.55,0.45,34.3
1067810400000,2003,11,2003,2,5,7,0.14,0.0562,0.0839,5212.19,31.58,31.58,31.02,1,1,1,231.7,229.5,234.1,138.7,136.5,93,93,93,0,0,0,0.401,0.397,0.405,138.7,136.5,141.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0992,0.101,0.00754,0.00735,0.00774,0.0003,0.00029,0.0003,0.237,0.233,0.242,0.0093,0.0092,0.0095,25.17,25.15,25.19,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.98,31.46,32.55,31.02,30.52,31.58,0,0,0,0,0,0,0.172,0,0.0561,0.4,0.6,0.4,37.2
1068415200000,2003,11,2003,2,6,7,0.141,0.0562,0.0844,5246.74,32.2,32.2,31.23,1,1,1,232.6,227.3,236.8,139.6,134.3,93,93,93,0,0,0,0.4,0.393,0.409,139.6,134.3,143.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0984,0.102,0.00761,0.00716,0.00798,0.0003,0.00028,0.00031,0.239,0.229,0.246,0.0094,0.009,0.0097,25.17,25.13,25.21,0.935,0.932,0.936,0.97,0.97,0.97,0.907,0.904,0.908,32.2,30.95,33.2,31.23,30.02,32.2,0,0,0,0,0,0,0.174,0,0.0566,0.4,0.6,0.4,37.2
1069020000000,2003,11,2003,2,7,7,0.143,0.0562,0.0869,5403.99,33.01,33.01,32.17,1,1,1,236.7,232.7,240.4,143.7,139.7,93,93,93,0,0,0,0.393,0.387,0.4,143.7,139.7,147.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.1,0.103,0.00796,0.00763,0.00828,0.00031,0.0003,0.00033,0.246,0.239,0.253,0.0097,0.0094,0.01,25.13,25.1,25.16,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,33.16,32.23,34.03,32.17,31.27,33.01,0,0,0,0,0,0,0.179,0,0.0561,0.39,0.61,0.39,37.8
1069624800000,2003,11,2003,2,8,7,0.148,0.0562,0.0922,5740.14,34.5,34.5,34.17,1,1,1,245.5,242.8,247,152.5,149.8,93,93,93,0,0,0,0.379,0.377,0.383,152.5,149.8,154,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.105,0.00871,0.00849,0.00884,0.00034,0.00033,0.00035,0.262,0.257,0.265,0.01,0.01,0.01,25.07,25.05,25.09,0.94,0.939,0.94,0.97,0.97,0.97,0.912,0.911,0.912,35.22,34.61,35.57,34.17,33.58,34.5,0,0,0,0,0,0,0.19,0,0.0558,0.38,0.62,0.38,38.8
1070229600000,2003,12,2003,3,9,7,0.148,0.0466,0.101,6339.2,38.91,38.91,37.73,1,1,1,244.1,238.2,248.9,167.1,161.2,77,77,77,0,0,0,0.315,0.309,0.323,167.1,161.2,171.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.108,0.106,0.11,0.00995,0.00945,0.0104,0.00039,0.00037,0.00041,0.286,0.276,0.295,0.011,0.011,0.012,25.05,25.01,25.09,0.944,0.942,0.946,0.973,0.97,0.976,0.919,0.915,0.923,38.76,37.39,39.87,37.73,36.28,38.91,0,0,0,0,0,0,0.21,0,0.047,0.31,0.68,0.32,42.8
1070834400000,2003,12,2003,3,10,7,0.15,0.0403,0.11,6926.29,45.28,45.28,41.23,1,1,1,248,238.5,257.1,181.3,161.5,66.71,59,77,0,0,0,0.27,0.23,0.323,181.3,161.5,198.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.106,0.117,0.0112,0.00948,0.0126,0.00044,0.00037,0.0005,0.311,0.276,0.34,0.012,0.011,0.013,25,24.93,25.09,0.949,0.943,0.954,0.977,0.971,0.98,0.927,0.915,0.935,42.2,37.45,46.2,41.23,36.35,45.28,0,0,0,0,0,0,0.229,0,0.04,0.27,0.73,0.27,46.2
1071439200000,2003,12,2003,3,11,7,0.159,0.0357,0.124,7853.54,47.71,47.71,46.75,1,1,1,263.5,260.1,267.7,204.5,201.1,59,59,59,-8.12e-15,-2.842e-14,0,0.224,0.22,0.227,204.5,201.1,208.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.118,0.121,0.0131,0.0128,0.0135,0.00052,0.00051,0.00053,0.351,0.345,0.359,0.014,0.014,0.014,24.9,24.87,24.91,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.7,46.91,48.69,46.75,45.98,47.71,0,0,0,0,0,0,0.26,0,0.035,0.22,0.78,0.22,49.4
1072044000000,2003,12,2003,3,12,7,0.167,0.0357,0.131,8093.36,48.2,48.2,48.17,1,1,1,275.8,269.1,280.6,216.8,210.1,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.214,0.21,0.219,216.8,210.1,221.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.121,0.125,0.0142,0.0136,0.0146,0.00056,0.00054,0.00058,0.373,0.361,0.382,0.015,0.014,0.015,24.82,24.8,24.86,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.937,0.939,50.55,49,51.66,48.17,48.02,48.2,0,0,0,0,0,0,0.268,0,0.036,0.21,0.78,0.22,48.5
1072648800000,2003,12,2003,3,13,7,0.174,0.0405,0.133,8097.6,48.2,48.2,48.2,1,1,1,287.7,280.6,295.1,220.7,214.7,67,59,73,0,-2.842e-14,2.842e-14,0.233,0.209,0.254,220.7,214.7,223.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.125,0.127,0.0145,0.014,0.0147,0.00058,0.00056,0.00059,0.381,0.371,0.385,0.015,0.015,0.015,24.77,24.74,24.8,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,51.38,49.95,52.1,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.041,0.23,0.76,0.24,46.5
1073253600000,2004,1,2003,4,14,7,0.189,0.0442,0.145,8741.79,56.94,56.94,52.03,2,1,1.7142857142857142,312.2,295.4,333.6,239.2,222.3,73,73,73,0,-2.842e-14,2.842e-14,0.234,0.219,0.247,239.2,222.3,260.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.127,0.141,0.0168,0.0146,0.022,0.00067,0.00058,0.00088,0.297,0.244,0.39,0.012,0.0097,0.016,24.74,24.65,24.84,0.937,0.923,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.6,25.99,52.4,32.9,25.21,48.2,0,0,0,0,0,0,0.289,0,0.044,0.23,0.77,0.23,46.3
1073858400000,2004,1,2003,4,15,7,0.225,0.0442,0.181,10938.1,70.61,70.61,65.11,2,2,2,371.5,344.3,397.4,298.5,271.3,73,73,73,0,0,0,0.197,0.184,0.212,298.5,271.3,324.4,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.154,0.145,0.163,0.0399,0.0271,0.0521,0.0016,0.0011,0.0021,0.338,0.297,0.377,0.014,0.012,0.015,24.4,24.24,24.58,0.94,0.934,0.944,0.97,0.97,0.97,0.911,0.906,0.916,33.56,30.54,36.39,32.55,29.62,35.3,0,0,0,0,0,0,0.362,0,0.044,0.2,0.8,0.2,48.6
1074463200000,2004,1,2003,4,16,7,0.266,0.0442,0.222,13446.9,86.42,86.42,80.04,2,2,2,439.5,408.6,468.7,366.5,335.6,73,73,73,0,0,0,0.167,0.156,0.179,366.5,335.6,395.7,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.178,0.167,0.189,0.072,0.0574,0.0858,0.0029,0.0023,0.0035,0.44,0.394,0.484,0.018,0.016,0.02,23.98,23.81,24.17,0.95,0.946,0.954,0.977,0.971,0.98,0.929,0.918,0.935,40.96,37.62,44.09,40.02,36.52,43.21,0,0,0,0,0,0,0.445,0,0.044,0.17,0.83,0.17,50.6
1075068000000,2004,1,2003,4,17,7,0.311,0.0452,0.266,15735.9,96.4,96.4,93.67,2,2,2,514.5,477.7,555.9,439.8,404.7,74.71,73,85,8.12e-15,-5.684e-14,5.684e-14,0.145,0.135,0.153,439.8,404.7,470.9,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.204,0.192,0.217,0.107,0.09,0.121,0.0044,0.0037,0.0051,0.55,0.498,0.599,0.023,0.021,0.025,23.53,23.3,23.75,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.54,45.03,51.46,46.83,44.13,48.2,0,0,0,0,0,0,0.52,0,0.045,0.15,0.86,0.14,50.6
1075672800000,2004,2,2003,5,18,7,0.369,0.0514,0.317,18388.2,117.9,117.9,109.5,3,3,3,609.5,571,650.8,524.5,486,85,85,85,-8.12e-15,-5.684e-14,0,0.14,0.131,0.149,524.5,486,565.8,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.248,0.226,0.271,0.152,0.128,0.179,0.0064,0.0054,0.0076,0.578,0.516,0.647,0.024,0.022,0.028,23.09,22.85,23.32,0.948,0.945,0.952,0.972,0.97,0.977,0.922,0.916,0.93,37.53,34.99,40.23,36.48,33.94,39.29,0,0,0,0,0,0,0.608,0,0.052,0.14,0.86,0.14,49.8
1076277600000,2004,2,2003,5,19,7,0.439,0.06,0.379,21687.6,138.1,138.1,129.1,3,3,3,726.2,667.5,783.8,626.9,582.5,99.29,85,105,0,0,0,0.136,0.124,0.149,626.9,582.5,678.8,990,990,990,966.8,966.6,967,23.2,23,23.4,0.309,0.281,0.339,0.22,0.19,0.254,0.0095,0.0081,0.011,0.753,0.676,0.841,0.032,0.029,0.037,22.44,22.12,22.75,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,43.92,41.3,46.99,43.03,40.43,46.05,0,0,0,0,0,0,0.717,0,0.06,0.14,0.86,0.14,49.4
1076882400000,2004,2,2003,5,20,7,0.517,0.0635,0.453,24741.6,157.4,157.4,147.3,4,3,3.2857142857142856,854.3,800.5,906.8,749.3,695.5,105,105,105,0,0,0,0.123,0.116,0.131,749.3,695.5,801.8,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.387,0.348,0.432,0.299,0.266,0.327,0.013,0.012,0.015,0.94,0.87,0.995,0.041,0.038,0.044,21.74,21.5,22.03,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.07,39.66,51.85,45.37,38.68,48.2,0,0,0,0,0,0,0.818,0,0.064,0.12,0.88,0.12,47.9
1077487200000,2004,2,2003,5,21,7,0.583,0.0635,0.52,28036,174.4,174.4,166.9,4,4,4,964.7,922.5,1014,859.7,817.5,105,105,105,0,0,0,0.109,0.104,0.114,859.7,817.5,908.6,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.485,0.446,0.53,0.355,0.335,0.379,0.016,0.015,0.017,1.07,0.999,1.16,0.048,0.045,0.052,21.17,20.9,21.41,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,42.59,40.93,44.49,41.72,40.03,43.6,0,0,0,0,0,0,0.927,0,0.063,0.11,0.89,0.11,48.1
1078092000000,2004,3,2003,6,22,7,0.682,0.078,0.602,31006,192.8,192.8,184.6,4,4,4,1127,1036,1244,998.3,907.4,129,129,129,2.186,-1.137e-13,15.3,0.115,0.104,0.124,996.1,907.4,1100,990,990,990,968.3,968,968.7,21.7,21.3,22,0.64,0.537,0.787,0.469,0.378,0.648,0.022,0.017,0.03,1.38,1.16,1.73,0.064,0.053,0.081,20.32,19.6,20.82,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.33,44.26,50.42,46.14,43.38,48.2,0,0,0,0,0,0,1.03,0,0.08,0.11,0.88,0.12,45.5
1078696800000,2004,3,2003,6,23,7,0.864,0.0967,0.665,31949.4,192.8,192.8,190.2,4,4,4,1428,1294,1548,1268,1165,159.9,129,183,168.3,65.05,264.7,0.111,0.092,0.128,1100,1100,1100,990,990,990,969.3,968.8,969.6,20.7,20.4,21.2,0.86,0.808,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.083,0.091,18.94,18.51,19.42,0.953,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.934,48.65,47.52,49.94,47.54,46.57,48.2,0,0,0,0,0,0,1.06,0,0.199,0.11,0.77,0.23,37
1079301600000,2004,3,2003,6,24,7,1.11,0.111,0.665,29678.1,184.6,184.6,176.7,4,4,4,1832,1596,2151,1649,1413,183,183,183,549.2,313.4,867.7,0.101,0.0851,0.115,1100,1100,1100,990,990,990,970.5,969.8,971.5,19.5,18.5,20.2,0.921,0.91,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.096,0.092,0.1,17.59,16.66,18.35,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.928,0.933,45.07,42.55,47.09,44.16,41.7,46.15,0,0,0,0,0,0,0.981,0,0.445,0.1,0.6,0.4,26.7
1079906400000,2004,3,2003,6,25,7,1.69,0.111,0.665,25083.2,162.9,162.9,149.3,4,4,4,2799,2302,3350,2616,2119,183,183,183,1516,1019,2067,0.0664,0.0546,0.0795,1100,1100,1100,990,990,990,973,971.8,974.3,17,15.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,15.1,13.82,16.3,0.941,0.934,0.946,0.974,0.97,0.979,0.916,0.906,0.926,38.33,34.82,41.57,37.33,33.77,40.72,0,0,0,0,0,0,0.829,0,1.025,0.066,0.39,0.61,14.8
1080511200000,2004,3,2003,6,26,7,2.45,0.149,0.665,20110.1,131.2,131.2,119.7,4,4,4,4051,3523,4489,3804,3340,247,183,295,2704,2240,3094,0.0603,0.0469,0.0721,1100,1100,1100,990,990,990,975.7,974.7,976.6,14.3,13.4,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.042,0.048,1.87,1.87,1.87,0.13,0.12,0.14,12.39,11.55,13.46,0.923,0.916,0.932,0.97,0.97,0.97,0.895,0.888,0.904,30.85,28.52,33.82,29.93,27.66,32.8,0,0,0,0,0,0,0.665,0,1.785,0.061,0.27,0.73,8.21
1081116000000,2004,4,2003,7,27,7,2.86,0.178,0.665,17596.1,108.9,108.9,104.7,4,4,4,4723,4576,4814,4428,4281,295,295,295,3328,3181,3419,0.0625,0.0613,0.0645,1100,1100,1100,990,990,990,977,976.7,977.2,13,12.8,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.12,10.96,11.39,0.911,0.908,0.914,0.97,0.97,0.97,0.884,0.881,0.887,27.33,26.84,28.08,26.18,25.44,27.24,0,0,0,0,0,0,0.582,0,2.195,0.062,0.23,0.77,6.15
1081720800000,2004,4,2003,7,28,7,2.91,0.178,0.665,17081.3,102.9,102.9,101.7,4,4,4,4817,4782,4833,4522,4487,295,295,295,3422,3387,3438,0.0612,0.061,0.0617,1100,1100,1100,990,990,990,977.2,977.1,977.2,12.8,12.8,12.9,0.926,0.926,0.926,0.648,0.648,0.648,0.051,0.05,0.051,1.87,1.87,1.87,0.15,0.15,0.15,10.95,10.92,11.01,0.908,0.907,0.91,0.97,0.97,0.97,0.881,0.88,0.883,26.82,26.72,27.04,25.42,25.27,25.74,0,0,0,0,0,0,0.565,0,2.245,0.061,0.23,0.77,5.87
1082325600000,2004,4,2003,7,29,7,2.82,0.208,0.665,17884,109.1,109.1,106.5,4,4,4,4669,4567,4759,4325,4203,344.3,295,364,3225,3103,3364,0.0738,0.062,0.0797,1100,1100,1100,990,990,990,976.9,976.7,977.1,13.1,12.9,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.22,11.06,11.41,0.912,0.911,0.914,0.97,0.97,0.97,0.885,0.883,0.887,27.61,27.15,28.13,26.61,25.92,27.28,0,0,0,0,0,0,0.591,0,2.155,0.074,0.24,0.76,6.34
1082930400000,2004,4,2003,7,30,7,2.63,0.216,0.665,19066.6,117.4,117.4,113.5,4,4,4,4346,4148,4516,3989,3808,357.1,340,364,2889,2708,3052,0.0822,0.0805,0.0848,1100,1100,1100,990,990,990,976.3,976,976.6,13.7,13.4,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.81,11.5,12.17,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.894,29.25,28.38,30.26,28.37,27.53,29.35,0,0,0,0,0,0,0.631,0,1.965,0.082,0.25,0.75,7.25
1083535200000,2004,5,2003,8,31,7,2.33,0.206,0.665,20801,128.8,128.8,123.8,4,4,4,3850,3629,4073,3510,3289,340,340,340,2410,2189,2633,0.0884,0.0835,0.0937,1100,1100,1100,990,990,990,975.4,974.9,975.8,14.6,14.2,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.77,12.31,13.23,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,31.91,30.64,33.2,30.95,29.72,32.2,0,0,0,0,0,0,0.688,0,1.665,0.088,0.29,0.71,8.93
1084140000000,2004,5,2003,8,32,7,2.03,0.206,0.665,22691.4,140.2,140.2,135.1,4,4,4,3352,3130,3557,3012,2790,340,340,340,1912,1690,2117,0.102,0.0956,0.109,1100,1100,1100,990,990,990,974.3,973.8,974.7,15.7,15.3,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.82,13.39,14.3,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,34.81,33.62,36.12,33.77,32.61,35.04,0,0,0,0,0,0,0.75,0,1.365,0.1,0.33,0.67,11.2
1084744800000,2004,5,2003,8,33,7,1.71,0.201,0.665,24898.6,154,154,148.2,4,4,4,2831,2622,3053,2499,2301,331.9,321,340,1399,1201,1613,0.117,0.111,0.122,1100,1100,1100,990,990,990,973.1,972.6,973.6,16.9,16.4,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.11,15.02,14.49,15.52,0.941,0.938,0.943,0.972,0.97,0.975,0.915,0.91,0.919,38.11,36.64,39.48,37.05,35.54,38.49,0,0,0,0,0,0,0.823,0,1.045,0.12,0.39,0.61,14.6
1085349600000,2004,5,2003,8,34,7,1.44,0.194,0.665,27013.7,165.9,165.9,160.8,4,4,4,2376,2187,2556,2055,1866,321,321,321,954.9,766.3,1135,0.136,0.126,0.147,1100,1100,1100,990,990,990,972,971.6,972.4,18,17.6,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.12,15.68,16.57,0.945,0.944,0.947,0.978,0.976,0.98,0.925,0.921,0.928,41.09,39.92,42.32,40.2,38.95,41.47,0,0,0,0,0,0,0.893,0,0.775,0.13,0.46,0.54,18.8
1085954400000,2004,5,2003,8,35,7,1.16,0.161,0.665,29152.3,179.2,179.2,173.5,4,4,4,1922,1753,2111,1656,1496,266.1,257,321,555.9,395.7,689.7,0.139,0.126,0.152,1100,1100,1100,990,990,990,970.8,970.3,971.4,19.2,18.6,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.3,16.76,17.82,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.27,42.81,45.7,43.38,41.96,44.79,0,0,0,0,0,0,0.964,0,0.495,0.14,0.57,0.43,25.1
1086559200000,2004,6,2003,9,36,7,0.949,0.155,0.665,31167.9,189.9,189.9,185.5,4,4,4,1570,1449,1702,1313,1192,257,257,257,212.9,92.32,345.2,0.164,0.151,0.177,1100,1100,1100,990,990,990,969.7,969.3,970.1,20.3,19.9,20.7,0.905,0.866,0.925,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.81,1.87,0.091,0.088,0.094,18.44,17.99,18.86,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.33,46.15,48.45,46.38,45.23,47.48,0,0,0,0,0,0,1.03,0,0.284,0.16,0.7,0.3,32.8
1087164000000,2004,6,2003,9,37,7,0.764,0.155,0.602,30310.4,192.8,192.8,180.4,4,4,4,1263,1118,1415,1006,861.1,257,257,257,10.9,-1.137e-13,58.1,0.205,0.182,0.23,995.3,861.1,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.689,0.524,0.852,0.485,0.356,0.648,0.023,0.016,0.031,1.45,1.11,1.8,0.068,0.051,0.087,19.82,18.99,20.62,0.954,0.952,0.955,0.98,0.979,0.98,0.935,0.933,0.936,46.03,41.52,49.17,45.1,40.66,48.19,0,0,0,0,0,0,1,0,0.162,0.2,0.79,0.21,39.7
1087768800000,2004,6,2003,9,38,7,0.603,0.155,0.448,23908.5,156.8,156.8,142.3,4,3,3.142857142857143,997.8,924.8,1083,740.8,667.8,257,257,257,0,0,0,0.258,0.237,0.278,740.8,667.8,826.3,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.415,0.356,0.492,0.292,0.247,0.339,0.013,0.011,0.016,0.969,0.846,1.07,0.044,0.038,0.049,21.16,20.79,21.55,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.937,47.02,40.14,51.69,45.57,39.19,48.2,0,0,0,0,0,0,0.791,0,0.155,0.26,0.74,0.26,39.6
1088373600000,2004,6,2003,9,39,7,0.517,0.131,0.386,21550.3,133.8,133.8,128.3,3,3,3,854.6,812.3,904.5,638.2,609,216.4,186,257,0,0,0,0.252,0.218,0.297,638.2,609,665.8,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.333,0.322,0.345,0.227,0.208,0.246,0.01,0.0092,0.011,0.79,0.747,0.832,0.035,0.033,0.037,21.89,21.67,22.09,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.935,0.937,43.63,41.58,45.51,42.76,40.73,44.6,0,0,0,0,0,0,0.713,0,0.131,0.25,0.75,0.25,41.7
1088978400000,2004,7,2003,10,40,7,0.465,0.116,0.349,19768.6,124.9,124.9,117.7,3,3,3,769.3,735,800.5,577.5,508,191.9,186,227,-8.12e-15,-5.684e-14,0,0.25,0.232,0.309,577.5,508,614.5,990,990,990,967,966.8,967.1,23,22.9,23.2,0.295,0.261,0.315,0.187,0.14,0.211,0.0081,0.0061,0.0092,0.684,0.572,0.745,0.03,0.025,0.033,22.34,22.15,22.59,0.952,0.947,0.955,0.977,0.97,0.98,0.93,0.919,0.936,40.15,35.52,42.49,39.22,34.46,41.64,0,0,0,0,0,0,0.654,0,0.116,0.25,0.75,0.25,42.5
1089583200000,2004,7,2003,10,41,7,0.416,0.137,0.279,15913,96.4,96.4,94.72,2,2,2,688.6,656,722.2,461.6,429,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.33,0.314,0.346,461.6,429,495.2,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.234,0.216,0.253,0.117,0.101,0.133,0.005,0.0043,0.0057,0.605,0.549,0.663,0.026,0.023,0.029,22.74,22.55,22.93,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.24,46.14,52.35,47.36,45.22,48.2,0,0,0,0,0,0,0.526,0,0.137,0.33,0.67,0.33,38.3
1090188000000,2004,7,2003,10,42,7,0.374,0.137,0.237,13925.9,88.46,88.46,82.89,2,2,2,618.5,592.3,645.9,391.5,365.3,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.367,0.351,0.383,391.5,365.3,418.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.202,0.193,0.212,0.0838,0.0714,0.0967,0.0035,0.003,0.0041,0.493,0.453,0.534,0.021,0.019,0.023,23.13,22.98,23.28,0.953,0.951,0.956,0.979,0.975,0.98,0.933,0.927,0.937,42.34,39.64,45.13,41.45,38.66,44.23,0,0,0,0,0,0,0.461,0,0.137,0.37,0.63,0.37,37.2
1090792800000,2004,7,2003,10,43,7,0.339,0.134,0.206,12082.3,75.62,75.62,71.92,2,2,2,560.7,538.4,583.8,339.8,318.8,220.9,184,227,3.248e-14,-5.684e-14,5.684e-14,0.394,0.342,0.416,339.8,318.8,356.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.183,0.176,0.19,0.0594,0.0495,0.0674,0.0025,0.0021,0.0028,0.415,0.383,0.44,0.017,0.016,0.019,23.46,23.33,23.56,0.947,0.944,0.95,0.971,0.97,0.974,0.92,0.916,0.924,37.02,34.77,38.84,35.96,33.72,37.81,0,0,0,0,0,0,0.4,0,0.133,0.4,0.61,0.39,35.6
1091397600000,2004,8,2003,11,44,7,0.307,0.111,0.196,11605.8,73.73,73.73,69.08,2,2,2,508,486.8,530,324,302.8,184,184,184,1.624e-14,0,5.684e-14,0.362,0.347,0.378,324,302.8,346,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.167,0.183,0.0519,0.0419,0.0623,0.0022,0.0017,0.0026,0.388,0.356,0.421,0.016,0.015,0.018,23.73,23.59,23.85,0.945,0.941,0.948,0.97,0.97,0.972,0.916,0.913,0.921,35.6,33.34,37.94,34.54,32.34,36.86,0,0,0,0,0,0,0.384,0,0.111,0.36,0.64,0.36,37.8
1092002400000,2004,8,2003,11,45,7,0.28,0.111,0.169,10004.9,63.47,63.47,59.55,2,2,2,462.6,444.9,481,278.6,260.9,184,184,184,0,0,0,0.398,0.383,0.414,278.6,260.9,297,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.165,0.0305,0.0222,0.0392,0.0013,0.00091,0.0016,0.32,0.293,0.348,0.013,0.012,0.014,24,23.89,24.1,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.7,28.75,32.71,29.78,27.89,31.73,0,0,0,0,0,0,0.331,0,0.111,0.4,0.6,0.4,35.7
1092607200000,2004,8,2003,11,46,7,0.257,0.111,0.146,8617.9,54.8,54.8,51.3,2,1,1.7142857142857142,424.9,410.2,440.3,240.9,226.2,184,184,184,0,-2.842e-14,2.842e-14,0.433,0.418,0.449,240.9,226.2,256.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.14,0.151,0.0166,0.015,0.02,0.00068,0.00061,0.00082,0.311,0.261,0.412,0.013,0.011,0.017,24.18,24.12,24.25,0.937,0.925,0.958,0.973,0.97,0.98,0.911,0.897,0.939,34.15,25.9,52.28,32.53,25.13,48.2,0,0,0,0,0,0,0.285,0,0.111,0.43,0.57,0.43,33.5
1093212000000,2004,8,2003,11,47,7,0.238,0.111,0.127,7805.17,48.2,48.2,46.46,1,1,1,393.2,380.9,405.6,209.2,196.9,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.468,0.454,0.483,209.2,196.9,221.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.13,0.139,0.0135,0.0125,0.0146,0.00055,0.00051,0.00059,0.373,0.351,0.395,0.015,0.014,0.016,24.26,24.18,24.34,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.59,44.86,50.34,46.46,43.96,48.2,0,0,0,0,0,0,0.258,0,0.111,0.47,0.53,0.47,32.8
1093816800000,2004,8,2003,11,48,7,0.219,0.0914,0.128,7805.03,48.2,48.2,46.46,1,1,1,362.6,347.9,376.8,211.4,188.7,151.1,138,184,4.06e-15,-2.842e-14,2.842e-14,0.416,0.375,0.494,211.4,188.7,229.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.132,0.127,0.137,0.0137,0.0118,0.0153,0.00055,0.00048,0.00062,0.374,0.336,0.405,0.015,0.014,0.016,24.41,24.36,24.49,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.41,42.98,52.53,46.46,42.12,48.2,0,0,0,0,0,0,0.258,0,0.091,0.42,0.58,0.42,35.6
1094421600000,2004,9,2003,12,49,7,0.2,0.0835,0.117,7296.83,46.22,46.22,43.43,1,1,1,330.8,318.6,343.2,192.8,180.6,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.417,0.402,0.433,192.8,180.6,205.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.12,0.129,0.0121,0.0111,0.0132,0.00049,0.00044,0.00053,0.339,0.318,0.362,0.014,0.013,0.015,24.61,24.52,24.69,0.953,0.949,0.956,0.98,0.979,0.98,0.933,0.929,0.937,44.32,41.5,47.17,43.43,40.64,46.22,0,0,0,0,0,0,0.241,0,0.083,0.42,0.58,0.42,36.5
1095026400000,2004,9,2003,12,50,7,0.184,0.0835,0.101,6258.25,39.76,39.76,37.25,1,1,1,304.8,295.4,315,166.8,157.3,138,138,138,8.12e-15,0,2.842e-14,0.453,0.438,0.467,166.8,157.3,177,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.119,0.00993,0.00912,0.0108,0.0004,0.00036,0.00043,0.293,0.276,0.311,0.012,0.011,0.012,24.78,24.71,24.84,0.945,0.942,0.948,0.973,0.97,0.977,0.919,0.913,0.927,38.29,36.1,40.67,37.25,35.02,39.76,0,0,0,0,0,0,0.207,0,0.083,0.45,0.55,0.45,34
1095631200000,2004,9,2003,12,51,7,0.172,0.0835,0.0882,5441.53,34.34,34.34,32.39,1,1,1,283.8,274.9,292.4,145.8,136.8,138,138,138,1.218e-14,0,2.842e-14,0.486,0.472,0.502,145.8,136.8,154.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.111,0.00814,0.00738,0.00887,0.00032,0.00029,0.00035,0.255,0.239,0.271,0.01,0.0095,0.011,24.91,24.86,24.96,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.39,31.28,35.4,32.39,30.35,34.34,0,0,0,0,0,0,0.18,0,0.0838,0.49,0.51,0.49,31.6
1096236000000,2004,9,2003,12,52,7,0.162,0.0762,0.0854,5278.57,34.7,34.7,31.42,1,1,1,267.3,260.4,272.4,141.3,129.7,126,110,138,0,-2.842e-14,2.842e-14,0.471,0.415,0.515,141.3,129.7,155.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00776,0.00678,0.00895,0.00031,0.00027,0.00035,0.246,0.227,0.269,0.0097,0.009,0.011,24.98,24.97,25,0.935,0.931,0.941,0.97,0.97,0.97,0.907,0.903,0.913,32.39,29.61,35.78,31.42,28.72,34.7,0,0,0,0,0,0,0.175,0,0.0766,0.47,0.53,0.47,32.6
1096840800000,2004,10,2004,1,1,7,0.152,0.0665,0.0856,5304.32,33.02,33.02,31.57,1,1,1,251.6,245.9,257.9,141.6,135.9,110,110,110,0,0,0,0.437,0.427,0.447,141.6,135.9,147.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00779,0.0073,0.00832,0.00031,0.00029,0.00033,0.245,0.235,0.256,0.0097,0.0093,0.01,25.05,25.01,25.09,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,32.55,31.2,34.04,31.57,30.26,33.02,0,0,0,0,0,0,0.175,0,0.0664,0.44,0.56,0.44,34.9
1097445600000,2004,10,2004,1,2,7,0.146,0.0587,0.0878,5456.81,33.07,33.07,32.48,1,1,1,242.2,238.5,244.8,145.2,141.5,97,97,97,0,0,0,0.401,0.396,0.407,145.2,141.5,147.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.104,0.00809,0.00778,0.00831,0.00032,0.00031,0.00033,0.249,0.243,0.254,0.0098,0.0096,0.01,25.1,25.08,25.13,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.49,32.61,34.09,32.48,31.63,33.07,0,0,0,0,0,0,0.18,0,0.0582,0.4,0.6,0.4,37.4
1098050400000,2004,10,2004,1,3,7,0.139,0.0632,0.0761,4704.51,31.2,31.2,28,1,1,1,230.3,224.5,236.6,125.8,114.5,104.4,97,110,0,-1.421e-14,1.421e-14,0.454,0.41,0.49,125.8,114.5,139.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.097,0.094,0.101,0.00645,0.00549,0.00761,0.00025,0.00022,0.0003,0.216,0.197,0.239,0.0085,0.0077,0.0094,25.2,25.14,25.26,0.928,0.922,0.935,0.97,0.97,0.97,0.9,0.894,0.907,28.87,26.14,32.16,28,25.36,31.2,0,0,0,0,0,0,0.156,0,0.0629,0.45,0.55,0.45,33.8
1098655200000,2004,10,2004,1,4,7,0.134,0.0665,0.0677,4156.18,25.17,25.17,24.74,1,1,1,221.9,219.9,223.7,111.9,109.9,110,110,110,2.03e-15,-1.421e-14,1.421e-14,0.496,0.492,0.5,111.9,109.9,113.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.093,0.0923,0.0937,0.00526,0.00509,0.00542,0.00021,0.0002,0.00021,0.192,0.188,0.195,0.0075,0.0074,0.0077,25.28,25.26,25.29,0.92,0.918,0.921,0.97,0.97,0.97,0.892,0.891,0.893,25.5,25.03,25.94,24.74,24.28,25.17,0,0,0,0,0,0,0.137,0,0.0663,0.5,0.51,0.49,31
1099260000000,2004,11,2004,2,5,7,0.131,0.0562,0.075,4649.1,28.15,28.15,27.67,1,1,1,217,214.7,219.1,124,121.7,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.429,0.425,0.433,124,121.7,126.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.094,0.0956,0.00629,0.00609,0.00647,0.00025,0.00024,0.00025,0.211,0.207,0.215,0.0083,0.0081,0.0084,25.29,25.27,25.3,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.53,27.97,29.02,27.67,27.13,28.15,0,0,0,0,0,0,0.154,0,0.056,0.43,0.57,0.43,35.5
1099864800000,2004,11,2004,2,6,7,0.13,0.0562,0.0735,4552.13,27.52,27.52,27.1,1,1,1,214.5,212.8,216.3,121.5,119.8,93,93,93,0,-1.421e-14,1.421e-14,0.434,0.43,0.437,121.5,119.8,123.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.094,0.0933,0.0946,0.00608,0.00593,0.00623,0.00024,0.00023,0.00024,0.207,0.203,0.21,0.0081,0.008,0.0082,25.31,25.29,25.32,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.9,27.93,27.51,28.37,27.1,26.68,27.52,0,0,0,0,0,0,0.151,0,0.0565,0.43,0.57,0.43,35
