datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1349647200000,2012,10,2012,1,2,7,0.102,0.0314,0.0707,4371.39,26.77,26.77,26.02,1,1,1,168.9,166.8,172,116.9,114.8,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.308,0.302,0.312,116.9,114.8,120,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0874,0.0866,0.0885,0.00569,0.00551,0.00595,0.00022,0.00022,0.00023,0.193,0.19,0.199,0.0076,0.0074,0.0078,25.34,25.34,25.35,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.894,0.897,26.82,26.3,27.6,26.02,25.51,26.77,0,0,0,0,0,0,0.145,0,0.0313,0.31,0.69,0.31,42.9
1350252000000,2012,10,2012,1,3,7,0.101,0.0314,0.0691,4264.96,26.3,26.3,25.39,1,1,1,166.3,163.3,170.1,114.3,111.3,52,52,52,0,-1.421e-14,1.421e-14,0.313,0.306,0.318,114.3,111.3,118.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0865,0.0854,0.0878,0.00547,0.00521,0.00579,0.00021,0.0002,0.00023,0.189,0.183,0.196,0.0074,0.0072,0.0077,25.34,25.34,25.34,0.921,0.919,0.924,0.97,0.97,0.97,0.893,0.891,0.896,26.17,25.41,27.12,25.39,24.65,26.3,0,0,0,0,0,0,0.141,0,0.0319,0.31,0.68,0.32,42.2
1350856800000,2012,10,2012,1,4,7,0.1,0.0314,0.0687,4237.92,25.57,25.57,25.23,1,1,1,165.7,163.3,167.1,113.7,111.3,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.314,0.311,0.318,113.7,111.3,115.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0854,0.0867,0.00541,0.00521,0.00553,0.00021,0.0002,0.00022,0.188,0.183,0.19,0.0073,0.0072,0.0074,25.34,25.34,25.34,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.894,26.01,25.41,26.37,25.23,24.65,25.57,0,0,0,0,0,0,0.14,0,0.0313,0.31,0.69,0.31,42.4
1351461600000,2012,10,2012,1,5,7,0.0977,0.0308,0.067,4118.21,25.46,25.46,24.51,1,1,1,161.6,157.5,164.7,110.7,105.5,50.86,50,52,4.06e-15,-1.421e-14,1.421e-14,0.315,0.304,0.33,110.7,105.5,114.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0834,0.0862,0.00516,0.00472,0.0055,0.0002,0.00019,0.00022,0.182,0.173,0.189,0.0071,0.0068,0.0074,25.34,25.34,25.34,0.918,0.915,0.921,0.97,0.97,0.97,0.891,0.887,0.894,25.27,24,26.25,24.51,23.28,25.46,0,0,0,0,0,0,0.136,0,0.0307,0.32,0.69,0.31,42.2
1352066400000,2012,11,2012,2,6,7,0.0997,0.0302,0.0695,4287.17,26.99,26.99,25.52,1,1,1,164.9,161.4,170.9,114.9,111.4,50,50,50,-2.03e-15,-1.421e-14,0,0.303,0.293,0.31,114.9,111.4,120.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.0851,0.0884,0.00552,0.00522,0.00603,0.00022,0.0002,0.00024,0.189,0.183,0.2,0.0074,0.0072,0.0078,25.34,25.34,25.34,0.921,0.919,0.926,0.97,0.97,0.97,0.894,0.891,0.898,26.31,25.43,27.82,25.52,24.67,26.99,0,0,0,0,0,0,0.142,0,0.0302,0.3,0.7,0.3,43
1352671200000,2012,11,2012,2,7,7,0.103,0.0302,0.0729,4517.88,27.72,27.72,26.89,1,1,1,170.5,168.2,173.9,120.5,118.2,50,50,50,0,-1.421e-14,1.421e-14,0.293,0.287,0.297,120.5,118.2,124,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0883,0.0875,0.0895,0.006,0.0058,0.00629,0.00023,0.00023,0.00025,0.2,0.195,0.206,0.0078,0.0077,0.008,25.34,25.34,25.34,0.925,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.72,27.14,28.58,26.89,26.32,27.72,0,0,0,0,0,0,0.149,0,0.0301,0.29,0.71,0.29,43.9
1353276000000,2012,11,2012,2,8,7,0.106,0.0302,0.0757,4703.59,29.48,29.48,28,1,1,1,175.1,172.8,181.3,125.1,122.8,50,50,50,-4.06e-15,-1.421e-14,0,0.286,0.276,0.289,125.1,122.8,131.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0891,0.0921,0.00639,0.00619,0.00691,0.00025,0.00024,0.00027,0.208,0.204,0.219,0.0081,0.008,0.0086,25.34,25.34,25.34,0.928,0.927,0.931,0.97,0.97,0.97,0.9,0.899,0.903,28.86,28.3,30.39,28,27.45,29.48,0,0,0,0,0,0,0.156,0,0.0303,0.28,0.71,0.29,44.4
1353880800000,2012,11,2012,2,9,7,0.118,0.0318,0.0861,5396.72,33.73,33.73,32.12,1,1,1,195,185.4,202.9,142.4,135.4,52.57,50,59,0,0,0,0.269,0.251,0.291,142.4,135.4,149.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0936,0.0984,0.00786,0.00726,0.00842,0.00031,0.00028,0.00033,0.239,0.226,0.251,0.0093,0.0088,0.0098,25.34,25.34,25.35,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,33.12,31.39,34.77,32.12,30.45,33.73,0,0,0,0,0,0,0.178,0,0.0319,0.27,0.73,0.27,45.7
1354485600000,2012,12,2012,3,10,7,0.127,0.0357,0.0912,5717.77,35.04,35.04,34.03,1,1,1,209.7,203.2,214.1,150.7,144.2,59,59,59,0,0,0,0.281,0.276,0.29,150.7,144.2,155.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0981,0.102,0.00856,0.00801,0.00894,0.00034,0.00031,0.00035,0.255,0.243,0.263,0.01,0.0095,0.01,25.29,25.25,25.34,0.939,0.936,0.94,0.97,0.97,0.97,0.911,0.908,0.912,35.09,33.55,36.12,34.03,32.54,35.04,0,0,0,0,0,0,0.189,0,0.0358,0.28,0.72,0.28,45
1355090400000,2012,12,2012,3,11,7,0.134,0.0357,0.0985,6189.83,38.26,38.26,36.84,1,1,1,221.8,217.2,227.5,162.8,158.2,59,59,59,0,0,0,0.266,0.259,0.272,162.8,158.2,168.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.107,0.00959,0.00919,0.0101,0.00038,0.00036,0.0004,0.277,0.268,0.287,0.011,0.011,0.011,25.19,25.15,25.23,0.943,0.941,0.945,0.972,0.97,0.974,0.916,0.913,0.92,37.92,36.83,39.26,36.84,35.72,38.26,0,0,0,0,0,0,0.205,0,0.0355,0.27,0.74,0.26,46.2
1355695200000,2012,12,2012,3,12,7,0.145,0.0357,0.109,6892.75,44.07,44.07,41.03,1,1,1,238.9,228.9,251.9,179.9,169.9,59,59,59,0,0,0,0.247,0.234,0.258,179.9,169.9,192.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.107,0.115,0.011,0.0102,0.0121,0.00044,0.0004,0.00048,0.307,0.289,0.33,0.012,0.011,0.013,25.06,24.96,25.14,0.948,0.945,0.952,0.978,0.975,0.98,0.928,0.921,0.933,41.94,39.58,44.97,41.03,38.6,44.07,0,0,0,0,0,0,0.228,0,0.036,0.25,0.75,0.25,47.5
1356300000000,2012,12,2012,3,13,7,0.165,0.0357,0.13,8050.49,52.21,52.21,47.92,2,1,1.2857142857142858,273.2,253.8,297.5,214.2,194.8,59,59,59,1.624e-14,0,2.842e-14,0.216,0.198,0.232,214.2,194.8,238.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.123,0.116,0.131,0.014,0.0123,0.016,0.00055,0.00049,0.00064,0.323,0.24,0.381,0.013,0.0096,0.015,24.88,24.8,24.95,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.939,41.91,25.8,51.53,40.61,25.03,48.2,0,0,0,0,0,0,0.266,0,0.035,0.22,0.79,0.21,48.8
1356904800000,2012,12,2012,3,14,7,0.204,0.0429,0.161,9756.51,65.4,65.4,58.07,2,2,2,336.8,308.2,372.7,265.8,243.1,71,59,73,-4.06e-15,-2.842e-14,0,0.211,0.191,0.231,265.8,243.1,299.7,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.143,0.135,0.155,0.025,0.0164,0.0405,0.001,0.00066,0.0016,0.289,0.258,0.34,0.012,0.01,0.014,24.63,24.4,24.8,0.933,0.927,0.94,0.97,0.97,0.97,0.905,0.899,0.912,29.94,27.37,33.71,29.04,26.55,32.7,0,0,0,0,0,0,0.323,0,0.043,0.21,0.79,0.21,47.8
1357509600000,2013,1,2012,4,15,7,0.263,0.0442,0.219,13265.1,89.87,89.87,78.96,2,2,2,434.9,385,485.7,361.9,312,73,73,73,0,0,0,0.169,0.15,0.19,361.9,312,412.7,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.177,0.159,0.195,0.0698,0.0463,0.0938,0.0029,0.0019,0.0039,0.433,0.358,0.509,0.018,0.015,0.021,24.01,23.71,24.32,0.95,0.942,0.956,0.976,0.97,0.98,0.927,0.914,0.937,40.45,35.05,45.85,39.48,34,44.93,0,0,0,0,0,0,0.439,0,0.044,0.17,0.83,0.17,50.4
1358114400000,2013,1,2012,4,16,7,0.342,0.0442,0.298,17401.6,117.6,117.6,103.6,3,2,2.5714285714285716,565.3,502.4,636.3,492.3,429.4,73,73,73,0,0,0,0.13,0.115,0.145,492.3,429.4,563.3,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.23,0.2,0.268,0.134,0.102,0.177,0.0056,0.0042,0.0075,0.571,0.52,0.642,0.024,0.022,0.027,23.29,22.91,23.6,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.72,35.33,51.43,41.34,34.27,48.2,0,0,0,0,0,0,0.575,0,0.044,0.13,0.87,0.13,50.9
1358719200000,2013,1,2012,4,17,7,0.448,0.0726,0.375,21380.1,139.7,139.7,127.3,3,3,3,740.9,664.5,810.6,620.9,544.5,120,120,120,0,0,0,0.163,0.148,0.181,620.9,544.5,690.6,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.308,0.265,0.348,0.216,0.165,0.262,0.0093,0.007,0.011,0.746,0.617,0.864,0.032,0.026,0.038,22.39,21.99,22.82,0.955,0.95,0.957,0.979,0.973,0.98,0.934,0.925,0.938,43.34,38.61,47.52,42.42,37.57,46.57,0,0,0,0,0,0,0.707,0,0.073,0.16,0.84,0.16,47.7
1359324000000,2013,1,2012,4,18,7,0.551,0.0835,0.468,25134.1,159.6,159.6,149.6,4,3,3.4285714285714284,911.4,834.2,988.8,773.4,714.2,138,120,162,0,0,0,0.151,0.132,0.173,773.4,714.2,826.8,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.416,0.361,0.47,0.312,0.278,0.339,0.014,0.012,0.015,0.978,0.903,1.03,0.044,0.04,0.047,21.48,21.11,21.86,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.93,0.938,46.1,39.74,51.69,44.28,38.77,48.2,0,0,0,0,0,0,0.831,0,0.083,0.15,0.85,0.15,45.6
1359928800000,2013,2,2012,5,19,7,0.645,0.098,0.547,28887.2,176.2,176.2,171.9,4,4,4,1066,1016,1094,903.9,854.1,162,162,162,0,-1.137e-13,1.137e-13,0.152,0.148,0.159,903.9,854.1,931.9,990,990,990,968.1,968,968.2,21.9,21.8,22,0.541,0.495,0.567,0.376,0.352,0.39,0.017,0.016,0.018,1.16,1.08,1.21,0.053,0.049,0.056,20.73,20.59,20.97,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.86,41.91,44.95,42.99,41.07,44.05,0,0,0,0,0,0,0.955,0,0.098,0.15,0.85,0.15,44.8
1360533600000,2013,2,2012,5,20,7,0.657,0.098,0.559,29391.3,175.8,175.8,174.9,4,4,4,1086,1081,1091,923.6,918.6,162,162,162,3.248e-14,-1.137e-13,1.137e-13,0.149,0.148,0.15,923.6,918.6,929.3,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.559,0.554,0.564,0.386,0.384,0.389,0.018,0.018,0.018,1.2,1.19,1.21,0.055,0.054,0.055,20.63,20.6,20.66,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.63,44.44,44.84,43.74,43.55,43.95,0,0,0,0,0,0,0.972,0,0.098,0.15,0.85,0.15,44.7
1361138400000,2013,2,2012,5,21,7,0.681,0.098,0.583,30353.9,186.9,186.9,180.7,4,4,4,1125,1094,1170,963.3,931.9,162,162,162,0,-1.137e-13,1.137e-13,0.144,0.138,0.148,963.3,931.9,1008,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.6,0.567,0.658,0.407,0.39,0.442,0.019,0.018,0.02,1.28,1.21,1.38,0.059,0.056,0.064,20.43,20.18,20.59,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.09,44.95,47.67,45.17,44.05,46.72,0,0,0,0,0,0,1,0,0.098,0.14,0.86,0.14,44.6
1361743200000,2013,2,2012,5,22,7,0.762,0.103,0.652,32269.3,192.8,192.8,192.1,4,4,4,1260,1190,1336,1089,1028,171,162,183,11.24,0,52.8,0.136,0.129,0.143,1078,1028,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.766,0.687,0.819,0.597,0.486,0.648,0.028,0.023,0.031,1.66,1.46,1.77,0.078,0.068,0.084,19.62,19.28,20.04,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.45,48.25,50.09,48.02,47.29,48.2,0,0,0,0,0,0,1.07,0,0.11,0.14,0.86,0.14,42.3
1362348000000,2013,3,2012,6,23,7,0.857,0.111,0.665,32104.2,192.8,192.8,191.1,4,4,4,1417,1363,1456,1234,1180,183,183,183,134,80,172.6,0.129,0.126,0.134,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.853,0.83,0.869,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.82,0.087,0.085,0.088,18.98,18.84,19.18,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.76,48.39,49.29,47.77,47.42,48.2,0,0,0,0,0,0,1.06,0,0.192,0.13,0.78,0.22,37.5
1362952800000,2013,3,2012,6,24,7,0.924,0.111,0.665,31416.8,189.1,189.1,187,4,4,4,1528,1471,1606,1345,1288,183,183,183,245.3,188.3,323.1,0.12,0.114,0.124,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.895,0.876,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.58,18.31,18.78,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.71,47.01,48.24,46.75,46.07,47.28,0,0,0,0,0,0,1.04,0,0.259,0.12,0.72,0.28,34
1363557600000,2013,3,2012,6,25,7,1.14,0.111,0.665,29405.1,182.8,182.8,175,4,4,4,1882,1649,2180,1699,1466,183,183,183,599.3,365.9,897,0.098,0.0839,0.111,1100,1100,1100,990,990,990,970.7,970,971.5,19.3,18.5,20,0.923,0.914,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.44,16.59,18.17,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.932,44.65,42.36,46.63,43.76,41.52,45.7,0,0,0,0,0,0,0.972,0,0.475,0.097,0.58,0.42,25.8
1364162400000,2013,3,2012,6,26,7,1.56,0.111,0.665,26043.5,162.9,162.9,155,4,4,4,2585,2302,2843,2402,2119,183,183,183,1302,1019,1560,0.0711,0.0644,0.0795,1100,1100,1100,990,990,990,972.5,971.8,973.1,17.5,16.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.61,14.99,16.3,0.943,0.941,0.946,0.975,0.972,0.979,0.92,0.914,0.926,39.73,38.04,41.57,38.76,36.97,40.72,0,0,0,0,0,0,0.861,0,0.895,0.071,0.43,0.57,16.7
1364767200000,2013,4,2012,7,27,7,1.84,0.131,0.665,23900.6,146,146,142.3,4,4,4,3049,2911,3138,2832,2694,217,217,217,1732,1594,1821,0.0712,0.0691,0.0745,1100,1100,1100,990,990,990,973.6,973.3,973.8,16.4,16.2,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.49,14.28,14.83,0.938,0.937,0.94,0.97,0.97,0.971,0.91,0.909,0.913,36.66,36.07,37.59,35.57,34.99,36.49,0,0,0,0,0,0,0.79,0,1.175,0.071,0.36,0.64,13
1365372000000,2013,4,2012,7,28,7,1.87,0.131,0.665,23688,142.8,142.8,141,4,4,4,3098,3028,3143,2881,2811,217,217,217,1781,1711,1826,0.0701,0.0691,0.0717,1100,1100,1100,990,990,990,973.7,973.6,973.9,16.3,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.38,14.27,14.54,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,36.34,36.04,36.8,35.25,34.96,35.7,0,0,0,0,0,0,0.783,0,1.205,0.07,0.36,0.64,12.7
1365976800000,2013,4,2012,7,29,7,1.75,0.131,0.665,24631.4,150,150,146.6,4,4,4,2888,2767,3000,2671,2550,217,217,217,1571,1450,1683,0.0752,0.0723,0.0784,1100,1100,1100,990,990,990,973.2,973,973.5,16.8,16.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.88,14.61,15.17,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.911,0.916,37.74,36.99,38.54,36.65,35.88,37.49,0,0,0,0,0,0,0.815,0,1.085,0.075,0.38,0.62,14.1
1366581600000,2013,4,2012,7,30,7,1.57,0.131,0.665,25998,158.5,158.5,154.8,4,4,4,2594,2461,2724,2377,2244,217,217,217,1277,1144,1407,0.0837,0.0797,0.0882,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.59,15.28,15.91,0.943,0.942,0.945,0.975,0.973,0.977,0.92,0.917,0.923,39.67,38.82,40.54,38.69,37.79,39.62,0,0,0,0,0,0,0.86,0,0.905,0.083,0.42,0.58,16.6
1367186400000,2013,4,2012,7,31,7,1.38,0.157,0.665,27440.5,167.6,167.6,163.3,4,4,4,2283,2122,2419,2023,1846,259.1,217,276,923.4,745.6,1102,0.114,0.0897,0.13,1100,1100,1100,990,990,990,971.8,971.4,972.1,18.2,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.34,16.02,16.73,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.7,40.82,42.74,40.83,39.91,41.89,0,0,0,0,0,0,0.907,0,0.715,0.11,0.48,0.52,19.9
1367791200000,2013,5,2012,8,32,7,1.16,0.152,0.665,29180,178.5,178.5,173.7,4,4,4,1915,1773,2067,1663,1581,252,192,276,562.6,481.1,691.4,0.131,0.106,0.148,1100,1100,1100,990,990,990,970.8,970.4,971.3,19.2,18.7,19.6,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.31,16.86,17.76,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.931,44.31,43.1,45.53,43.42,42.23,44.62,0,0,0,0,0,0,0.965,0,0.495,0.13,0.57,0.43,25.2
1368396000000,2013,5,2012,8,33,7,0.98,0.116,0.665,30876,187.6,187.6,183.8,4,4,4,1620,1512,1729,1428,1320,192,192,192,327.9,220.5,437.1,0.119,0.111,0.127,1100,1100,1100,990,990,990,969.9,969.5,970.2,20.1,19.8,20.5,0.912,0.893,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.095,18.27,17.91,18.63,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.88,45.92,47.85,45.95,45,46.89,0,0,0,0,0,0,1.02,0,0.315,0.12,0.68,0.32,31.5
1369000800000,2013,5,2012,8,34,7,0.831,0.116,0.661,32131.3,192.8,192.8,191.3,4,4,4,1375,1247,1478,1183,1055,192,192,192,89.08,0,185.6,0.14,0.13,0.154,1093,1055,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.824,0.731,0.875,0.633,0.547,0.648,0.03,0.026,0.031,1.76,1.57,1.82,0.084,0.074,0.089,19.16,18.77,19.75,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.95,48.19,49.97,47.81,47.23,48.2,0,0,0,0,0,0,1.06,0,0.17,0.14,0.8,0.2,38.7
1369605600000,2013,5,2012,8,35,7,0.669,0.111,0.558,29238.5,186.4,186.4,174,4,4,4,1106,1021,1204,923.1,860.1,183.1,161,192,-1.624e-14,-1.137e-13,1.137e-13,0.165,0.154,0.179,923.1,860.1,1012,990,990,990,968.2,968,968.5,21.8,21.5,22,0.565,0.501,0.668,0.389,0.355,0.45,0.018,0.016,0.021,1.21,1.09,1.4,0.056,0.049,0.065,20.56,20.06,20.94,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.4,42.16,47.54,43.51,41.31,46.59,0,0,0,0,0,0,0.967,0,0.111,0.17,0.83,0.17,43.7
1370210400000,2013,6,2012,9,36,7,0.569,0.0974,0.472,25243.6,161.5,161.5,150.3,4,3,3.4285714285714284,941.3,891.4,998.6,780.3,730.4,161,161,161,0,0,0,0.172,0.161,0.181,780.3,730.4,837.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.428,0.382,0.48,0.316,0.289,0.344,0.014,0.013,0.016,0.997,0.942,1.05,0.045,0.042,0.047,21.34,21.06,21.59,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.2,39.52,51.82,44.45,38.53,48.2,0,0,0,0,0,0,0.835,0,0.097,0.17,0.83,0.17,44.4
1370815200000,2013,6,2012,9,37,7,0.505,0.0974,0.408,22817.8,142.6,142.6,135.8,3,3,3,835.4,797.3,876.4,674.4,636.3,161,161,161,0,0,0,0.193,0.184,0.202,674.4,636.3,715.4,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.346,0.324,0.369,0.251,0.226,0.279,0.011,0.0099,0.012,0.844,0.779,0.913,0.037,0.034,0.04,21.91,21.68,22.13,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.2,43.99,48.51,45.27,43.11,47.54,0,0,0,0,0,0,0.755,0,0.097,0.19,0.81,0.19,45.2
1371420000000,2013,6,2012,9,38,7,0.463,0.0974,0.365,20737.8,128,128,123.4,3,3,3,764.8,733.7,789.6,603.8,572.7,161,161,161,0,0,0,0.211,0.204,0.219,603.8,572.7,628.6,990,990,990,967,966.8,967.1,23,22.9,23.2,0.306,0.288,0.32,0.204,0.184,0.221,0.0089,0.0079,0.0096,0.725,0.672,0.766,0.031,0.029,0.033,22.32,22.18,22.49,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.03,40.1,43.53,41.15,39.15,42.66,0,0,0,0,0,0,0.686,0,0.098,0.21,0.79,0.21,44.8
1372024800000,2013,6,2012,9,39,7,0.417,0.0974,0.32,18265.3,115.1,115.1,108.7,3,3,3,689.9,658.5,721.9,528.9,497.5,161,161,161,0,0,0,0.234,0.223,0.245,528.9,497.5,560.9,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.263,0.246,0.282,0.154,0.134,0.176,0.0066,0.0057,0.0076,0.598,0.546,0.652,0.026,0.023,0.028,22.74,22.56,22.92,0.949,0.946,0.951,0.971,0.97,0.975,0.922,0.918,0.927,37.31,35.26,39.36,36.24,34.2,38.36,0,0,0,0,0,0,0.604,0,0.097,0.23,0.77,0.23,43.8
1372629600000,2013,7,2012,10,40,7,0.376,0.112,0.263,15477.2,96.4,96.4,92.13,2,2,2,621.4,594.8,649.5,435.4,408.8,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.3,0.286,0.313,435.4,408.8,463.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.215,0.204,0.229,0.104,0.0919,0.118,0.0044,0.0039,0.005,0.556,0.515,0.602,0.024,0.022,0.026,23.06,22.9,23.21,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.09,44.44,49.82,46.06,43.56,48.2,0,0,0,0,0,0,0.512,0,0.113,0.3,0.7,0.3,41.2
1373234400000,2013,7,2012,10,41,7,0.34,0.112,0.228,13504.2,85.44,85.44,80.38,2,2,2,562.3,539.8,586.3,376.3,353.8,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.331,0.317,0.345,376.3,353.8,400.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.193,0.185,0.201,0.0766,0.066,0.0879,0.0032,0.0028,0.0037,0.466,0.432,0.502,0.02,0.018,0.021,23.4,23.26,23.54,0.952,0.949,0.955,0.978,0.973,0.98,0.931,0.924,0.936,41.11,38.76,43.59,40.19,37.72,42.72,0,0,0,0,0,0,0.447,0,0.112,0.33,0.67,0.33,39.7
1373839200000,2013,7,2012,10,42,7,0.31,0.112,0.197,11677.8,73.8,73.8,69.51,2,2,2,512.2,493.1,532.4,326.2,307.1,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.363,0.349,0.377,326.2,307.1,346.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.182,0.0529,0.0439,0.0625,0.0022,0.0018,0.0026,0.391,0.362,0.421,0.016,0.015,0.018,23.7,23.58,23.82,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.921,35.82,33.78,37.98,34.76,32.77,36.9,0,0,0,0,0,0,0.386,0,0.113,0.36,0.64,0.36,37.7
1374444000000,2013,7,2012,10,43,7,0.284,0.112,0.171,10152,64.23,64.23,60.43,2,2,2,468.8,452.3,486.8,282.8,266.3,186,186,186,0,0,0,0.397,0.382,0.411,282.8,266.3,300.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.154,0.166,0.0325,0.0247,0.041,0.0013,0.001,0.0017,0.326,0.301,0.353,0.013,0.012,0.015,23.96,23.86,24.06,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.15,29.34,33.11,30.21,28.46,32.12,0,0,0,0,0,0,0.336,0,0.113,0.39,0.6,0.4,35.7
1375048800000,2013,7,2012,10,44,7,0.26,0.102,0.159,9443.75,59.19,59.19,56.21,2,2,2,430.4,413.2,447.1,262.1,250.7,168.3,155,186,8.12e-15,0,2.842e-14,0.39,0.36,0.426,262.1,250.7,275.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.151,0.148,0.154,0.0227,0.0173,0.029,0.00093,0.00071,0.0012,0.293,0.277,0.312,0.012,0.011,0.013,24.17,24.09,24.25,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,28.98,27.62,30.51,28.11,26.8,29.6,0,0,0,0,0,0,0.312,0,0.101,0.39,0.61,0.39,36.3
1375653600000,2013,8,2012,11,45,7,0.237,0.0937,0.144,8563.48,54.27,54.27,50.97,2,1,1.7142857142857142,392.6,377.9,407.5,237.6,222.9,155,155,155,0,-2.842e-14,2.842e-14,0.395,0.38,0.41,237.6,222.9,252.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.136,0.146,0.0161,0.0147,0.0182,0.00065,0.00059,0.00074,0.303,0.254,0.402,0.012,0.01,0.016,24.33,24.28,24.41,0.936,0.924,0.958,0.973,0.97,0.98,0.911,0.896,0.939,33.88,25.68,51.94,32.37,24.91,48.2,0,0,0,0,0,0,0.283,0,0.093,0.4,0.61,0.39,36.1
1376258400000,2013,8,2012,11,46,7,0.218,0.0937,0.125,7744.84,48.2,48.2,46.1,1,1,1,360.9,348.7,373.3,205.9,193.7,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.43,0.415,0.445,205.9,193.7,218.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.125,0.134,0.0133,0.0122,0.0143,0.00053,0.00049,0.00058,0.363,0.342,0.386,0.015,0.014,0.016,24.43,24.35,24.52,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.15,44.37,49.92,46.1,43.49,48.2,0,0,0,0,0,0,0.256,0,0.093,0.43,0.57,0.43,35.5
1376863200000,2013,8,2012,11,47,7,0.202,0.0937,0.108,6708.49,42.56,42.56,39.93,1,1,1,333.4,322.7,344.6,178.4,167.7,155,155,155,8.12e-15,0,2.842e-14,0.465,0.45,0.48,178.4,167.7,189.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.116,0.124,0.0109,0.01,0.0119,0.00044,0.0004,0.00048,0.314,0.295,0.334,0.013,0.012,0.013,24.62,24.54,24.69,0.948,0.945,0.952,0.977,0.973,0.98,0.927,0.919,0.933,40.86,38.38,43.43,39.93,37.32,42.56,0,0,0,0,0,0,0.222,0,0.094,0.46,0.53,0.47,33.2
1377468000000,2013,8,2012,11,48,7,0.187,0.0905,0.0969,5988.68,41.15,41.15,35.65,1,1,1,309.9,300,319.1,160.2,149.1,149.7,118,155,0,-2.842e-14,2.842e-14,0.483,0.393,0.51,160.2,149.1,182,990,990,990,964.9,964.9,965,25.1,25,25.1,0.113,0.11,0.117,0.00936,0.00842,0.0112,0.00037,0.00034,0.00045,0.281,0.262,0.317,0.011,0.01,0.013,24.77,24.72,24.82,0.943,0.939,0.949,0.972,0.97,0.98,0.916,0.911,0.93,36.68,34.08,41.99,35.65,33.06,41.15,0,0,0,0,0,0,0.198,0,0.0901,0.48,0.52,0.48,32
1378072800000,2013,9,2012,12,49,7,0.172,0.0714,0.1,6235.82,40,40,37.12,1,1,1,283.6,271.8,295.4,165.6,153.8,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.416,0.4,0.434,165.6,153.8,177.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.107,0.116,0.00983,0.00883,0.0108,0.00039,0.00035,0.00043,0.288,0.266,0.309,0.011,0.011,0.012,24.88,24.81,24.95,0.944,0.94,0.948,0.973,0.97,0.978,0.919,0.912,0.927,38.15,35.4,40.9,37.12,34.33,40,0,0,0,0,0,0,0.206,0,0.072,0.42,0.58,0.42,36.3
1378677600000,2013,9,2012,12,50,7,0.157,0.0714,0.0854,5281.47,33.53,33.53,31.44,1,1,1,259.2,250.2,268.3,141.2,132.2,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.456,0.44,0.472,141.2,132.2,150.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0998,0.106,0.00775,0.00699,0.00852,0.00031,0.00028,0.00034,0.244,0.228,0.26,0.0097,0.009,0.01,25.02,24.97,25.07,0.936,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.41,30.3,34.56,31.44,29.39,33.53,0,0,0,0,0,0,0.175,0,0.0716,0.45,0.54,0.46,33.6
1379282400000,2013,9,2012,12,51,7,0.145,0.0714,0.0732,4504.24,28.71,28.71,26.81,1,1,1,239,231.4,247.2,121,113.4,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.494,0.477,0.51,121,113.4,129.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0959,0.0932,0.0988,0.00603,0.00539,0.00673,0.00024,0.00021,0.00027,0.208,0.194,0.222,0.0082,0.0076,0.0088,25.16,25.09,25.22,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.893,0.903,27.64,25.82,29.59,26.81,25.05,28.71,0,0,0,0,0,0,0.149,0,0.0718,0.49,0.5,0.5,31.1
1379887200000,2013,9,2012,12,52,7,0.134,0.0714,0.063,3851.29,24.47,24.47,22.92,1,1,1,222.2,216.3,228.9,104.2,98.33,118,118,118,4.06e-15,-1.421e-14,1.421e-14,0.531,0.515,0.545,104.2,98.33,110.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.09,0.0879,0.0923,0.00461,0.00411,0.00518,0.00018,0.00016,0.0002,0.178,0.167,0.19,0.007,0.0066,0.0075,25.29,25.24,25.33,0.915,0.911,0.919,0.969,0.968,0.97,0.887,0.883,0.892,23.64,22.29,25.23,22.92,21.58,24.47,0,0,0,0,0,0,0.127,0,0.071,0.53,0.47,0.53,28.7
1380492000000,2013,9,2012,12,53,7,0.127,0.048,0.0786,4896.43,31.36,31.36,29.15,1,1,1,209.5,205.1,214.4,130,96.42,79.43,73,118,-2.03e-15,-1.421e-14,0,0.379,0.344,0.55,130,96.42,139.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0954,0.0872,0.0982,0.0068,0.00395,0.00761,0.00027,0.00015,0.0003,0.22,0.164,0.237,0.0086,0.0064,0.0093,25.32,25.29,25.35,0.93,0.915,0.934,0.97,0.967,0.97,0.902,0.884,0.906,30.06,21.92,32.33,29.15,21.2,31.36,0,0,0,0,0,0,0.162,0,0.0484,0.38,0.62,0.38,38.6
1381096800000,2013,10,2013,1,1,7,0.121,0.0442,0.0766,4771.65,29.35,29.35,28.4,1,1,1,199.7,195.6,203.8,126.7,122.5,73,73,73,0,-1.421e-14,1.421e-14,0.366,0.358,0.373,126.7,122.5,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0922,0.0951,0.00652,0.00617,0.00686,0.00025,0.00024,0.00027,0.214,0.206,0.221,0.0083,0.0081,0.0086,25.38,25.36,25.39,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.28,28.27,30.26,28.4,27.42,29.35,0,0,0,0,0,0,0.158,0,0.0444,0.37,0.63,0.37,39.4
1381701600000,2013,10,2013,1,2,7,0.115,0.0442,0.0709,4389.28,27.09,27.09,26.13,1,1,1,190.2,187.1,194.2,117.2,114.1,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.384,0.376,0.39,117.2,114.1,121.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0892,0.0917,0.00572,0.00545,0.00605,0.00022,0.00021,0.00024,0.197,0.191,0.204,0.0077,0.0075,0.008,25.38,25.38,25.38,0.923,0.921,0.926,0.97,0.97,0.97,0.895,0.893,0.898,26.93,26.14,27.93,26.13,25.36,27.09,0,0,0,0,0,0,0.145,0,0.0441,0.38,0.62,0.38,38.2
1382306400000,2013,10,2013,1,3,7,0.114,0.0442,0.0698,4317.47,26.42,26.42,25.7,1,1,1,188.5,185.4,191.4,115.5,112.4,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.387,0.381,0.394,115.5,112.4,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0886,0.0907,0.00557,0.00531,0.00582,0.00022,0.00021,0.00023,0.194,0.188,0.199,0.0076,0.0074,0.0078,25.38,25.38,25.38,0.922,0.919,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.49,25.73,27.24,25.7,24.96,26.42,0,0,0,0,0,0,0.143,0,0.0442,0.39,0.61,0.39,37.9
1382911200000,2013,10,2013,1,4,7,0.113,0.0426,0.0703,4346.95,27.61,27.61,25.87,1,1,1,186.6,183.2,190.3,116.2,111.6,70.43,67,73,8.121e-15,0,1.421e-14,0.377,0.352,0.395,116.2,111.6,123.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0883,0.0914,0.00563,0.00524,0.00623,0.00022,0.0002,0.00024,0.195,0.187,0.207,0.0076,0.0073,0.0081,25.38,25.37,25.38,0.922,0.919,0.927,0.97,0.97,0.97,0.894,0.891,0.899,26.67,25.53,28.46,25.87,24.76,27.61,0,0,0,0,0,0,0.144,0,0.0427,0.38,0.62,0.38,38.5
1383516000000,2013,11,2013,2,5,7,0.119,0.0405,0.0781,4867.45,29.76,29.76,28.97,1,1,1,196.1,191.2,199.4,129.1,124.2,67,67,67,-2.03e-15,-1.421e-14,0,0.342,0.336,0.35,129.1,124.2,132.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0917,0.0946,0.00672,0.0063,0.007,0.00026,0.00025,0.00027,0.217,0.208,0.223,0.0085,0.0081,0.0087,25.38,25.37,25.38,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.87,28.67,30.68,28.97,27.81,29.76,0,0,0,0,0,0,0.161,0,0.0409,0.34,0.66,0.34,40.9
1384120800000,2013,11,2013,2,6,7,0.117,0.0405,0.0762,4744.5,28.79,28.79,28.24,1,1,1,193,190.3,195.3,126,123.3,67,67,67,6.09e-15,0,1.421e-14,0.347,0.343,0.352,126,123.3,128.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0914,0.0932,0.00646,0.00623,0.00665,0.00025,0.00024,0.00026,0.211,0.207,0.215,0.0083,0.0081,0.0084,25.37,25.37,25.38,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,29.11,28.46,29.68,28.24,27.61,28.79,0,0,0,0,0,0,0.157,0,0.0408,0.35,0.65,0.35,40.6
1384725600000,2013,11,2013,2,7,7,0.122,0.0346,0.087,5452.52,35.92,35.92,32.46,1,1,1,201.1,193.9,208.7,143.8,126.9,57.29,50,67,0,0,0,0.286,0.24,0.346,143.8,126.9,158.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0974,0.0927,0.102,0.00798,0.00654,0.00924,0.00031,0.00026,0.00036,0.242,0.213,0.268,0.0095,0.0083,0.01,25.34,25.28,25.38,0.936,0.929,0.941,0.97,0.97,0.97,0.908,0.901,0.913,33.46,29.35,37.03,32.46,28.47,35.92,0,0,0,0,0,0,0.18,0,0.035,0.28,0.71,0.29,44.7
1385330400000,2013,11,2013,2,8,7,0.127,0.031,0.0963,6054.56,36.65,36.65,36.04,1,1,1,210.5,207.3,213.9,159.2,154.9,51.29,50,59,0,0,0,0.244,0.236,0.276,159.2,154.9,161.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.101,0.103,0.00928,0.00891,0.00949,0.00036,0.00035,0.00037,0.269,0.262,0.273,0.011,0.01,0.011,25.27,25.25,25.29,0.941,0.94,0.942,0.97,0.97,0.971,0.914,0.912,0.915,37.14,36.06,37.73,36.04,34.98,36.65,0,0,0,0,0,0,0.2,0,0.0307,0.24,0.76,0.24,47.7
1385935200000,2013,12,2013,3,9,7,0.137,0.0357,0.102,6415.81,40.78,40.78,38.19,1,1,1,227.2,217.4,237.7,168.2,158.4,59,59,59,0,0,0,0.26,0.248,0.271,168.2,158.4,178.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.103,0.11,0.01,0.00922,0.0109,0.0004,0.00036,0.00043,0.286,0.269,0.305,0.011,0.011,0.012,25.15,25.07,25.23,0.944,0.941,0.948,0.974,0.97,0.98,0.92,0.913,0.928,39.19,36.89,41.63,38.19,35.79,40.78,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.8
1386540000000,2013,12,2013,3,10,7,0.157,0.0357,0.121,7671.13,48.2,48.2,45.66,1,1,1,258.9,243.9,270.7,199.9,184.9,59,59,59,4.06e-15,0,2.842e-14,0.228,0.218,0.242,199.9,184.9,211.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.112,0.122,0.0127,0.0115,0.0137,0.0005,0.00045,0.00055,0.343,0.316,0.364,0.014,0.012,0.014,24.92,24.85,25.02,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,46.62,43.11,49.38,45.66,42.25,48.2,0,0,0,0,0,0,0.254,0,0.036,0.23,0.77,0.23,48.9
1387144800000,2013,12,2013,3,11,7,0.176,0.0357,0.141,8547.85,53.87,53.87,50.88,2,1,1.7142857142857142,291.4,276.5,304.9,232.4,217.5,59,59,59,0,-2.842e-14,2.842e-14,0.202,0.193,0.213,232.4,217.5,245.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.124,0.134,0.0155,0.0142,0.0167,0.00062,0.00057,0.00066,0.286,0.238,0.383,0.011,0.0095,0.015,24.85,24.79,24.92,0.935,0.922,0.959,0.973,0.97,0.98,0.909,0.894,0.94,33.77,25.55,51.79,32.33,24.78,48.2,0,0,0,0,0,0,0.283,0,0.035,0.2,0.8,0.2,48.6
1387749600000,2013,12,2013,3,12,7,0.201,0.0357,0.166,10067.2,65.12,65.12,59.92,2,2,2,332.7,311.2,356.6,273.7,252.2,59,59,59,-4.06e-15,-2.842e-14,0,0.178,0.165,0.19,273.7,252.2,297.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.136,0.152,0.0282,0.018,0.0395,0.0011,0.00072,0.0016,0.299,0.267,0.335,0.012,0.011,0.014,24.64,24.48,24.78,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.902,0.911,30.89,28.49,33.57,29.96,27.63,32.56,0,0,0,0,0,0,0.333,0,0.035,0.18,0.83,0.17,50.1
1388354400000,2013,12,2013,3,13,7,0.247,0.0417,0.206,12467.4,81.64,81.64,74.21,2,2,2,408.9,368.4,446,339.9,309.4,69,59,73,0,0,0,0.169,0.155,0.184,339.9,309.4,373,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.168,0.156,0.181,0.0595,0.045,0.0751,0.0024,0.0018,0.0031,0.4,0.353,0.45,0.016,0.014,0.018,24.16,23.94,24.41,0.947,0.942,0.951,0.973,0.97,0.98,0.921,0.913,0.932,38.12,34.86,41.67,37.11,33.81,40.82,0,0,0,0,0,0,0.412,0,0.041,0.17,0.83,0.17,50.5
1388959200000,2014,1,2013,4,14,7,0.302,0.0473,0.255,15361.8,96.4,96.4,91.44,2,2,2,499.8,457.2,541.5,421.6,384.2,78.14,73,91,1.624e-14,0,5.684e-14,0.156,0.142,0.173,421.6,384.2,450.4,990,990,990,965.8,965.7,966,24.2,24,24.3,0.198,0.185,0.21,0.098,0.0804,0.112,0.0041,0.0033,0.0047,0.523,0.467,0.568,0.022,0.019,0.024,23.63,23.4,23.88,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.7,42.87,49.52,45.72,42.01,48.2,0,0,0,0,0,0,0.508,0,0.047,0.16,0.84,0.16,50.9
1389564000000,2014,1,2013,4,15,7,0.368,0.055,0.312,17972.5,119.2,119.2,107,3,2,2.7142857142857144,607.7,557.6,664.2,516.7,466.6,91,91,91,8.12e-15,-5.684e-14,5.684e-14,0.15,0.137,0.163,516.7,466.6,573.2,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.245,0.216,0.277,0.148,0.119,0.184,0.0062,0.005,0.0078,0.598,0.535,0.661,0.025,0.023,0.028,23.08,22.78,23.3,0.951,0.946,0.957,0.975,0.97,0.98,0.927,0.918,0.938,41.98,35.77,52.33,40.25,34.7,48.2,0,0,0,0,0,0,0.594,0,0.056,0.15,0.85,0.15,48.8
1390168800000,2014,1,2013,4,16,7,0.45,0.0701,0.38,21646.6,138,138,128.8,3,3,3,743.7,685.8,800.5,627.8,583.6,115.9,91,120,0,0,0,0.156,0.133,0.171,627.8,583.6,680.5,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.312,0.287,0.342,0.22,0.191,0.256,0.0095,0.0082,0.011,0.757,0.683,0.847,0.033,0.029,0.037,22.37,22.05,22.66,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.933,0.938,43.84,41.1,46.95,42.95,40.21,46.01,0,0,0,0,0,0,0.716,0,0.07,0.16,0.84,0.16,48.1
1390773600000,2014,1,2013,4,17,7,0.551,0.0798,0.472,25604.9,163.9,163.9,152.4,4,3,3.5714285714285716,911.9,823.1,1014,779.9,703.1,132,120,162,0,0,0,0.144,0.128,0.166,779.9,703.1,851.6,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.421,0.355,0.493,0.315,0.271,0.351,0.014,0.012,0.016,0.976,0.885,1.07,0.043,0.039,0.049,21.48,20.98,21.92,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,44.49,39.56,51.02,43.23,38.57,48.2,0,0,0,0,0,0,0.847,0,0.079,0.14,0.86,0.14,46.5
1391378400000,2014,2,2013,5,18,7,0.681,0.098,0.583,30349.2,186.9,186.9,180.6,4,4,4,1126,1052,1170,963.6,889.9,162,162,162,1.624e-14,-1.137e-13,1.137e-13,0.144,0.138,0.154,963.6,889.9,1008,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.603,0.528,0.658,0.407,0.37,0.442,0.019,0.017,0.02,1.28,1.14,1.38,0.059,0.052,0.064,20.43,20.18,20.8,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.08,43.33,47.67,45.16,42.47,46.72,0,0,0,0,0,0,1,0,0.098,0.14,0.86,0.14,44.6
1391983200000,2014,2,2013,5,19,7,0.729,0.098,0.631,32056.7,192.8,192.8,190.8,4,4,4,1205,1179,1224,1043,1017,162,162,162,0,0,0,0.134,0.132,0.137,1043,1017,1062,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.709,0.67,0.737,0.52,0.461,0.563,0.024,0.021,0.026,1.52,1.41,1.59,0.071,0.066,0.074,19.94,19.8,20.12,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.68,47.92,49.23,47.7,46.96,48.2,0,0,0,0,0,0,1.06,0,0.098,0.13,0.87,0.13,44
1392588000000,2014,2,2013,5,20,7,0.734,0.098,0.636,32206.4,192.8,192.8,191.7,4,4,4,1214,1193,1227,1052,1031,162,162,162,0,0,0,0.134,0.132,0.136,1052,1031,1065,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.721,0.691,0.741,0.539,0.492,0.569,0.025,0.023,0.027,1.55,1.47,1.6,0.072,0.068,0.075,19.88,19.78,20.02,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.93,48.34,49.31,47.93,47.37,48.2,0,0,0,0,0,0,1.07,0,0.098,0.13,0.87,0.13,43.9
1393192800000,2014,2,2013,5,21,7,0.695,0.102,0.594,30760.6,187.9,187.9,183.1,4,4,4,1150,1129,1179,981.8,946,168,162,183,3.248e-14,0,1.137e-13,0.146,0.137,0.162,981.8,946,1017,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.623,0.582,0.67,0.419,0.397,0.461,0.019,0.018,0.021,1.32,1.24,1.41,0.061,0.057,0.066,20.31,20.12,20.45,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.71,45.32,47.92,45.77,44.41,46.96,0,0,0,0,0,0,1.02,0,0.101,0.15,0.85,0.15,44.3
1393797600000,2014,3,2013,6,22,7,0.717,0.111,0.606,31025.7,192.8,192.8,184.7,4,4,4,1186,1132,1273,1003,948.7,183,183,183,3.248e-14,0,1.137e-13,0.155,0.144,0.162,1003,948.7,1090,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.656,0.585,0.783,0.463,0.398,0.626,0.022,0.018,0.029,1.4,1.25,1.71,0.065,0.057,0.08,20.12,19.53,20.44,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.2,45.42,49.81,46.17,44.51,48.2,0,0,0,0,0,0,1.03,0,0.111,0.15,0.85,0.15,43.3
1394402400000,2014,3,2013,6,23,7,0.867,0.111,0.665,31956.8,192.8,192.8,190.2,4,4,4,1433,1318,1535,1250,1135,183,183,183,150.2,34.82,251.9,0.128,0.119,0.139,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.86,0.811,0.901,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.083,0.091,18.92,18.55,19.34,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.61,47.63,49.73,47.55,46.68,48.2,0,0,0,0,0,0,1.06,0,0.202,0.13,0.77,0.23,36.9
1395007200000,2014,3,2013,6,24,7,1.04,0.111,0.665,30304.5,185.5,185.5,180.4,4,4,4,1718,1570,1894,1535,1387,183,183,183,435.4,287.3,610.7,0.107,0.0966,0.117,1100,1100,1100,990,990,990,970.2,969.7,970.8,19.8,19.2,20.3,0.918,0.907,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.094,0.091,0.097,17.94,17.37,18.43,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.02,44.46,47.32,45.1,43.58,46.37,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1395612000000,2014,3,2013,6,25,7,1.34,0.111,0.665,27731.8,171.8,171.8,165.1,4,4,4,2217,1967,2438,2034,1784,183,183,183,933.6,684.5,1155,0.083,0.0751,0.093,1100,1100,1100,990,990,990,971.6,971,972.2,18.4,17.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.11,16.51,15.97,17.13,0.947,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,42.14,40.69,43.82,41.27,39.78,42.94,0,0,0,0,0,0,0.917,0,0.675,0.083,0.5,0.5,20.7
1396216800000,2014,3,2013,6,26,7,1.61,0.128,0.665,25715.5,157.3,157.3,153.1,4,4,4,2655,2503,2775,2443,2320,212.1,183,217,1343,1220,1458,0.0799,0.0731,0.0848,1100,1100,1100,990,990,990,972.7,972.3,973,17.3,17,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.15,15.81,0.943,0.942,0.944,0.974,0.973,0.977,0.919,0.916,0.922,39.27,38.48,40.27,38.27,37.44,39.33,0,0,0,0,0,0,0.85,0,0.945,0.08,0.41,0.59,16
1396821600000,2014,4,2013,7,27,7,1.72,0.131,0.665,24829.1,149,149,147.8,4,4,4,2846,2803,2883,2629,2586,217,217,217,1529,1486,1566,0.0763,0.0753,0.0774,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.98,14.89,15.09,0.941,0.94,0.941,0.972,0.971,0.972,0.914,0.913,0.915,38.02,37.77,38.3,36.95,36.69,37.24,0,0,0,0,0,0,0.821,0,1.055,0.076,0.39,0.61,14.4
1397426400000,2014,4,2013,7,28,7,1.78,0.131,0.665,24389.6,146.4,146.4,145.2,4,4,4,2939,2895,3000,2722,2678,217,217,217,1622,1578,1683,0.0738,0.0723,0.075,1100,1100,1100,990,990,990,973.4,973.3,973.5,16.6,16.5,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.76,14.61,14.87,0.94,0.939,0.94,0.97,0.97,0.971,0.912,0.911,0.913,37.4,36.99,37.69,36.29,35.88,36.6,0,0,0,0,0,0,0.807,0,1.115,0.074,0.37,0.63,13.7
1398031200000,2014,4,2013,7,29,7,1.88,0.131,0.665,23620.5,142.8,142.8,140.6,4,4,4,3114,3028,3200,2897,2811,217,217,217,1797,1711,1883,0.0697,0.0678,0.0717,1100,1100,1100,990,990,990,973.8,973.6,974,16.2,16,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.34,14.14,14.54,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.24,35.69,36.8,35.15,34.62,35.7,0,0,0,0,0,0,0.781,0,1.215,0.07,0.35,0.65,12.6
1398636000000,2014,4,2013,7,30,7,1.96,0.167,0.665,23120.1,138.6,138.6,137.6,4,4,4,3238,3196,3262,2962,2875,276.4,217,321,1862,1775,1945,0.0853,0.0665,0.1,1100,1100,1100,990,990,990,974.1,974,974.1,15.9,15.9,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.06,14.01,14.15,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.47,35.33,35.71,34.4,34.27,34.64,0,0,0,0,0,0,0.765,0,1.295,0.085,0.34,0.66,11.8
1399240800000,2014,5,2013,8,31,7,1.84,0.194,0.665,23954.7,146.1,146.1,142.6,4,4,4,3037,2907,3159,2716,2586,321,321,321,1616,1486,1738,0.106,0.102,0.11,1100,1100,1100,990,990,990,973.6,973.3,973.9,16.4,16.1,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.52,14.23,14.84,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.913,36.74,35.93,37.61,35.65,34.85,36.52,0,0,0,0,0,0,0.792,0,1.175,0.11,0.36,0.64,13
1399845600000,2014,5,2013,8,32,7,1.65,0.194,0.665,25356.1,154.5,154.5,150.9,4,4,4,2732,2603,2863,2411,2282,321,321,321,1311,1182,1442,0.117,0.112,0.123,1100,1100,1100,990,990,990,972.9,972.6,973.2,17.1,16.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.26,14.94,15.57,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.914,0.92,38.76,37.91,39.61,37.73,36.83,38.63,0,0,0,0,0,0,0.838,0,0.985,0.12,0.4,0.6,15.4
1400450400000,2014,5,2013,8,33,7,1.47,0.194,0.665,26745.6,162.7,162.7,159.2,4,4,4,2434,2310,2560,2113,1989,321,321,321,1013,888.5,1139,0.132,0.125,0.139,1100,1100,1100,990,990,990,972.1,971.8,972.5,17.9,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.98,15.67,16.28,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.71,39.89,41.52,39.8,38.92,40.66,0,0,0,0,0,0,0.884,0,0.805,0.13,0.45,0.55,18.2
1401055200000,2014,5,2013,8,34,7,1.27,0.189,0.665,28289.4,173.1,173.1,168.4,4,4,4,2093,1929,2269,1781,1661,311.9,257,321,681.3,560.6,847.5,0.149,0.133,0.162,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.81,16.38,17.26,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.96,41.79,44.16,42.1,40.95,43.27,0,0,0,0,0,0,0.935,0,0.605,0.15,0.52,0.48,22.3
1401660000000,2014,6,2013,9,35,7,1.06,0.155,0.665,30096.9,183.3,183.3,179.1,4,4,4,1753,1632,1883,1496,1375,257,257,257,396,275.4,526.2,0.147,0.136,0.157,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.83,17.4,18.22,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.7,44.56,46.76,44.79,43.67,45.82,0,0,0,0,0,0,0.995,0,0.395,0.15,0.63,0.37,28.4
1402264800000,2014,6,2013,9,36,7,0.903,0.155,0.665,31629.4,191.8,191.8,188.3,4,4,4,1494,1400,1596,1237,1143,257,257,257,136.6,42.68,239.3,0.172,0.161,0.184,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.885,0.845,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.7,18.34,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.03,47.07,48.93,47.07,46.13,47.95,0,0,0,0,0,0,1.05,0,0.238,0.17,0.74,0.26,35
1402869600000,2014,6,2013,9,37,7,0.737,0.155,0.582,29659.2,192.8,192.8,176.5,4,4,4,1219,1102,1354,961.9,844.9,257,257,257,1.624e-14,-1.137e-13,1.137e-13,0.212,0.19,0.233,961.9,844.9,1097,990,990,990,968.6,968.2,969,21.4,21,21.8,0.64,0.509,0.823,0.441,0.348,0.641,0.021,0.016,0.031,1.35,1.08,1.76,0.063,0.05,0.084,20.07,19.22,20.7,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.933,0.936,45.06,40.88,49.27,44.14,39.98,48.2,0,0,0,0,0,0,0.981,0,0.155,0.21,0.79,0.21,40.2
1403474400000,2014,6,2013,9,38,7,0.605,0.155,0.45,23992.5,155,155,142.8,4,3,3.142857142857143,1000,934,1073,743.3,677,257,257,257,-1.624e-14,-1.137e-13,0,0.257,0.24,0.275,743.3,677,815.7,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.417,0.361,0.482,0.294,0.253,0.334,0.013,0.011,0.015,0.974,0.862,1.07,0.044,0.039,0.049,21.14,20.84,21.5,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.937,47.18,39.72,51.41,45.76,38.74,48.2,0,0,0,0,0,0,0.793,0,0.155,0.26,0.74,0.26,39.7
1404079200000,2014,6,2013,9,39,7,0.528,0.14,0.388,21586,134.3,134.3,128.5,3,3,3,873.1,830.5,918,641.8,603.5,231.3,227,257,0,0,0,0.265,0.252,0.28,641.8,603.5,675.3,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.337,0.315,0.356,0.23,0.204,0.252,0.01,0.009,0.011,0.798,0.733,0.854,0.035,0.032,0.038,21.81,21.59,22.05,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.937,43.71,41.5,45.69,42.83,40.63,44.78,0,0,0,0,0,0,0.714,0,0.14,0.27,0.73,0.27,40.9
1404684000000,2014,7,2013,10,40,7,0.475,0.137,0.338,19005.9,119.4,119.4,113.1,3,3,3,785.8,755.8,817.6,558.8,528.8,227,227,227,0,0,0,0.289,0.278,0.3,558.8,528.8,590.6,990,990,990,967,966.9,967.2,23,22.8,23.1,0.29,0.273,0.308,0.174,0.154,0.196,0.0076,0.0067,0.0086,0.658,0.607,0.711,0.029,0.026,0.031,22.3,22.12,22.47,0.951,0.949,0.953,0.973,0.97,0.978,0.926,0.921,0.932,38.74,36.86,40.72,37.71,35.76,39.8,0,0,0,0,0,0,0.629,0,0.137,0.29,0.71,0.29,40
1405288800000,2014,7,2013,10,41,7,0.429,0.137,0.292,16511.6,105,105,98.28,3,2,2.2857142857142856,709.9,677.4,743.5,482.9,450.4,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.32,0.305,0.335,482.9,450.4,516.5,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.246,0.228,0.266,0.128,0.112,0.146,0.0055,0.0048,0.0063,0.61,0.568,0.66,0.026,0.024,0.028,22.65,22.54,22.8,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.06,35.35,52.2,44.19,34.29,48.2,0,0,0,0,0,0,0.546,0,0.137,0.32,0.68,0.32,38.5
1405893600000,2014,7,2013,10,42,7,0.386,0.137,0.249,14591.6,92.49,92.49,86.85,2,2,2,638,609.8,666.7,411,382.8,227,227,227,-2.436e-14,-5.684e-14,5.684e-14,0.356,0.34,0.372,411,382.8,439.7,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.209,0.199,0.222,0.093,0.0797,0.107,0.0039,0.0034,0.0045,0.522,0.479,0.568,0.022,0.02,0.024,23.03,22.87,23.18,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.32,41.46,47.19,43.43,40.59,46.25,0,0,0,0,0,0,0.483,0,0.137,0.35,0.65,0.35,37.8
1406498400000,2014,7,2013,10,43,7,0.349,0.126,0.222,13137.4,82.28,82.28,78.2,2,2,2,576.4,551,601.9,367.9,349.4,208.6,184,227,8.12e-15,-5.684e-14,5.684e-14,0.361,0.324,0.394,367.9,349.4,384.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.192,0.187,0.196,0.0726,0.0639,0.0805,0.0031,0.0027,0.0034,0.456,0.429,0.479,0.019,0.018,0.02,23.35,23.22,23.47,0.951,0.949,0.953,0.976,0.972,0.98,0.928,0.922,0.934,40.05,38,41.98,39.1,36.92,41.14,0,0,0,0,0,0,0.434,0,0.127,0.36,0.64,0.36,37.6
1407103200000,2014,8,2013,11,44,7,0.314,0.111,0.203,12012.8,76.53,76.53,71.5,2,2,2,519.4,497.1,542.5,335.4,313.1,184,184,184,-2.436e-14,-5.684e-14,0,0.355,0.339,0.37,335.4,313.1,358.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.179,0.171,0.187,0.0573,0.0468,0.0682,0.0024,0.0019,0.0028,0.405,0.372,0.44,0.017,0.015,0.018,23.66,23.52,23.79,0.946,0.943,0.95,0.971,0.97,0.974,0.919,0.915,0.925,36.81,34.45,39.27,35.75,33.41,38.26,0,0,0,0,0,0,0.397,0,0.111,0.35,0.65,0.35,38.3
1407708000000,2014,8,2013,11,45,7,0.284,0.111,0.173,10280.7,65.3,65.3,61.19,2,2,2,470.4,451.5,489.8,286.4,267.5,184,184,184,0,0,0,0.392,0.376,0.408,286.4,267.5,305.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.155,0.169,0.0342,0.0253,0.0433,0.0014,0.001,0.0018,0.332,0.303,0.361,0.014,0.012,0.015,23.95,23.84,24.06,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.54,29.48,33.66,30.6,28.59,32.65,0,0,0,0,0,0,0.34,0,0.111,0.39,0.61,0.39,36.2
1408312800000,2014,8,2013,11,46,7,0.26,0.111,0.148,8782.55,55.96,55.96,52.28,2,1,1.8571428571428572,429.2,413.5,445.7,245.2,229.5,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.429,0.413,0.445,245.2,229.5,261.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.142,0.153,0.0176,0.0153,0.0225,0.00072,0.00062,0.00092,0.295,0.26,0.409,0.012,0.011,0.017,24.17,24.1,24.26,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.938,30.83,25.81,52,29.58,25.04,48.2,0,0,0,0,0,0,0.29,0,0.112,0.43,0.57,0.43,33.8
1408917600000,2014,8,2013,11,47,7,0.238,0.111,0.127,7790.62,48.2,48.2,46.37,1,1,1,393.5,379.3,408.3,209.5,195.3,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.468,0.451,0.485,209.5,195.3,224.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.13,0.14,0.0136,0.0124,0.0148,0.00055,0.0005,0.0006,0.373,0.348,0.4,0.015,0.014,0.016,24.26,24.16,24.36,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,47.66,44.48,50.94,46.37,43.59,48.2,0,0,0,0,0,0,0.258,0,0.111,0.47,0.53,0.47,32.7
1409522400000,2014,9,2013,12,48,7,0.217,0.0835,0.133,8090.71,50.97,50.97,48.16,2,1,1.1428571428571428,358.1,342.9,374.6,220.1,204.9,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.386,0.368,0.402,220.1,204.9,236.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.14,0.0145,0.0132,0.0159,0.00058,0.00053,0.00064,0.365,0.258,0.406,0.015,0.01,0.016,24.44,24.35,24.52,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.51,26.27,52.7,44.52,25.48,48.2,0,0,0,0,0,0,0.268,0,0.084,0.38,0.61,0.39,37.3
1410127200000,2014,9,2013,12,49,7,0.197,0.0835,0.113,7087.94,45.13,45.13,42.19,1,1,1,325.4,313.1,338.3,187.4,175.1,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.424,0.408,0.441,187.4,175.1,200.3,990,990,990,965,965,965.1,25,24.9,25,0.123,0.118,0.127,0.0117,0.0106,0.0128,0.00047,0.00042,0.00051,0.33,0.308,0.353,0.013,0.012,0.014,24.64,24.56,24.73,0.951,0.947,0.955,0.979,0.977,0.98,0.931,0.925,0.936,43.08,40.23,46.05,42.19,39.28,45.13,0,0,0,0,0,0,0.234,0,0.084,0.42,0.57,0.43,36
1410732000000,2014,9,2013,12,50,7,0.18,0.0835,0.0967,5986.11,38.28,38.28,35.63,1,1,1,297.9,287.1,309,159.9,149.2,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.464,0.447,0.481,159.9,149.2,171,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.109,0.117,0.00934,0.00843,0.0103,0.00037,0.00034,0.00041,0.28,0.261,0.3,0.011,0.01,0.012,24.83,24.75,24.89,0.942,0.939,0.946,0.971,0.97,0.974,0.915,0.911,0.922,36.69,34.19,39.28,35.63,33.16,38.28,0,0,0,0,0,0,0.198,0,0.0833,0.46,0.54,0.46,33.3
1411336800000,2014,9,2013,12,51,7,0.166,0.0835,0.0829,5105.74,32.35,32.35,30.39,1,1,1,275,266.1,283.6,137,128.1,138,138,138,1.218e-14,0,2.842e-14,0.502,0.487,0.519,137,128.1,145.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.102,0.108,0.0074,0.00664,0.00813,0.00029,0.00026,0.00032,0.24,0.224,0.255,0.0095,0.0089,0.01,24.96,24.91,25.01,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.909,31.33,29.23,33.35,30.39,28.35,32.35,0,0,0,0,0,0,0.169,0,0.0831,0.5,0.5,0.5,30.8
