datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1474236000000,2016,9,2015,12,51,7,0.158,0.0714,0.0869,5377.75,34.02,34.02,32.01,1,1,1,261.7,253.5,270.5,143.7,135.5,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.451,0.436,0.465,143.7,135.5,152.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00796,0.00727,0.00871,0.00032,0.00029,0.00035,0.248,0.234,0.264,0.0098,0.0092,0.01,25,24.95,25.05,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33,31.07,35.08,32.01,30.14,34.02,0,0,0,0,0,0,0.178,0,0.0711,0.45,0.55,0.45,34
1474840800000,2016,9,2015,12,52,7,0.148,0.0677,0.0798,4934.72,31.7,31.7,29.37,1,1,1,244,238.5,251.1,132,123.2,112,97,118,0,-1.421e-14,1.421e-14,0.459,0.406,0.489,132,123.2,141.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0993,0.0967,0.101,0.00697,0.00622,0.0078,0.00028,0.00025,0.00031,0.227,0.212,0.243,0.009,0.0084,0.0096,25.11,25.07,25.14,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.907,30.28,28.18,32.68,29.37,27.33,31.7,0,0,0,0,0,0,0.163,0,0.0682,0.46,0.54,0.46,33.3
1475445600000,2016,10,2016,1,1,7,0.139,0.0587,0.0807,5006.76,31.45,31.45,29.8,1,1,1,230.4,225.6,237.7,133.4,128.6,97,97,97,0,0,0,0.421,0.408,0.43,133.4,128.6,140.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0985,0.0968,0.101,0.00709,0.00668,0.00771,0.00028,0.00026,0.0003,0.228,0.22,0.241,0.009,0.0086,0.0095,25.19,25.13,25.23,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.72,29.6,32.42,29.8,28.71,31.45,0,0,0,0,0,0,0.166,0,0.0583,0.42,0.58,0.42,36
1476050400000,2016,10,2016,1,2,7,0.131,0.0587,0.072,4448.42,28.27,28.27,26.48,1,1,1,216,209.5,223.7,119,112.5,97,97,97,1.015e-14,0,1.421e-14,0.449,0.434,0.463,119,112.5,126.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.0911,0.0961,0.00587,0.00531,0.00652,0.00023,0.00021,0.00026,0.202,0.191,0.216,0.0079,0.0075,0.0085,25.3,25.24,25.35,0.924,0.92,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.3,25.72,29.15,26.48,24.95,28.27,0,0,0,0,0,0,0.147,0,0.059,0.45,0.55,0.45,34
1476655200000,2016,10,2016,1,3,7,0.122,0.0587,0.0634,1731.89,24.5,24.5,10.31,1,1,1,201.8,196.1,207.6,104.8,99.1,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.481,0.467,0.495,104.8,99.1,110.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0864,0.0904,0.00466,0.00417,0.00515,0.00018,0.00016,0.0002,0.177,0.167,0.187,0.0069,0.0065,0.0073,25.41,25.37,25.43,0.393,0,0.918,0.416,0,0.97,0.381,0,0.891,10.63,0,25.26,10.31,0,24.5,0,4,0,0,0.571,0,0.0573,0.571,0.0586,0.48,0.52,0.48,14.2
1477260000000,2016,10,2016,1,4,7,0.115,0.0587,0.0561,0,0,0,0,1,1,1,189.8,186,194.2,92.77,88.98,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.511,0.5,0.522,92.77,88.98,97.18,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0842,0.0828,0.0857,0.00364,0.00331,0.00401,0.00014,0.00013,0.00016,0.156,0.149,0.163,0.0061,0.0058,0.0064,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0589,0.51,0.49,0.51,0
1477864800000,2016,10,2016,1,5,7,0.116,0.0431,0.0726,4047.65,30.39,30.39,24.09,1,1,1,191.4,184.6,202.1,120.1,87.61,71.29,67,97,2.03e-15,-1.421e-14,1.421e-14,0.374,0.332,0.525,120.1,87.61,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0823,0.0956,0.00596,0.0032,0.00723,0.00023,0.00013,0.00028,0.201,0.146,0.228,0.0079,0.0057,0.0089,25.38,25.36,25.42,0.795,0,0.932,0.831,0,0.97,0.771,0,0.904,24.84,0,31.33,24.09,0,30.39,0,1,0,0,0.143,0,0.134,0.143,0.0434,0.37,0.63,0.37,34.9
1478469600000,2016,11,2016,2,6,7,0.126,0.0405,0.085,5316.88,33.22,33.22,31.65,1,1,1,207.6,201,214.4,140.6,134,67,67,67,0,0,0,0.323,0.312,0.333,140.6,134,147.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0975,0.0952,0.0999,0.0077,0.00714,0.00828,0.0003,0.00028,0.00032,0.237,0.226,0.25,0.0093,0.0088,0.0098,25.32,25.26,25.37,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.909,32.63,31.08,34.25,31.65,30.14,33.22,0,0,0,0,0,0,0.176,0,0.041,0.32,0.67,0.33,42.2
1479074400000,2016,11,2016,2,7,7,0.127,0.0405,0.0865,5411.67,33.15,33.15,32.21,1,1,1,210,206.5,214.1,143,139.5,67,67,67,0,0,0,0.319,0.313,0.324,143,139.5,147.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0984,0.0971,0.0998,0.00791,0.00761,0.00826,0.00031,0.0003,0.00032,0.242,0.236,0.249,0.0095,0.0092,0.0098,25.3,25.27,25.33,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.21,32.37,34.18,32.21,31.4,33.15,0,0,0,0,0,0,0.179,0,0.0405,0.32,0.68,0.32,42.6
1479679200000,2016,11,2016,2,8,7,0.133,0.0405,0.0921,5767.64,35.15,35.15,34.33,1,1,1,219.3,215,222.9,152.3,148,67,67,67,0,0,0,0.306,0.301,0.312,152.3,148,155.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.103,0.0087,0.00833,0.009,0.00034,0.00033,0.00035,0.258,0.251,0.265,0.01,0.0098,0.01,25.23,25.2,25.26,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.912,35.39,34.37,36.23,34.33,33.34,35.15,0,0,0,0,0,0,0.191,0,0.0409,0.3,0.69,0.31,43.4
1480284000000,2016,11,2016,2,9,7,0.132,0.0378,0.0941,5902.66,36.37,36.37,35.13,1,1,1,218.1,216.9,219.9,155.7,149.9,62.43,59,67,0,0,0,0.286,0.268,0.309,155.7,149.9,160.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.104,0.00898,0.00849,0.00943,0.00035,0.00033,0.00037,0.264,0.254,0.273,0.01,0.01,0.011,25.23,25.21,25.24,0.94,0.939,0.942,0.97,0.97,0.971,0.912,0.91,0.914,36.22,34.83,37.47,35.13,33.78,36.37,0,0,0,0,0,0,0.195,0,0.0379,0.29,0.71,0.29,44.7
1480888800000,2016,12,2016,3,10,7,0.132,0.0357,0.0968,6079.28,37.85,37.85,36.19,1,1,1,219.1,215.8,225.9,160.1,156.8,59,59,59,0,0,0,0.269,0.261,0.273,160.1,156.8,166.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.103,0.106,0.00936,0.00908,0.00994,0.00037,0.00036,0.00039,0.272,0.266,0.284,0.011,0.01,0.011,25.21,25.16,25.24,0.942,0.941,0.944,0.971,0.97,0.974,0.914,0.913,0.919,37.28,36.51,38.88,36.19,35.41,37.85,0,0,0,0,0,0,0.201,0,0.0352,0.27,0.73,0.27,46.1
1481493600000,2016,12,2016,3,11,7,0.143,0.0357,0.108,6816.72,42.81,42.81,40.58,1,1,1,237,228.4,246.4,178,169.4,59,59,59,0,0,0,0.249,0.239,0.258,178,169.4,187.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.113,0.0109,0.0101,0.0117,0.00043,0.0004,0.00046,0.304,0.288,0.321,0.012,0.011,0.013,25.07,25,25.14,0.948,0.945,0.951,0.978,0.975,0.98,0.927,0.921,0.932,41.48,39.45,43.68,40.58,38.46,42.81,0,0,0,0,0,0,0.225,0,0.035,0.25,0.76,0.24,47.7
1482098400000,2016,12,2016,3,12,7,0.157,0.0357,0.121,7703.74,47.9,47.9,45.86,1,1,1,259.6,250.5,268.6,200.6,191.5,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.227,0.22,0.236,200.6,191.5,209.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.115,0.121,0.0128,0.012,0.0136,0.00051,0.00048,0.00054,0.344,0.328,0.36,0.014,0.013,0.014,24.92,24.87,24.97,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.79,44.65,48.88,45.86,43.75,47.9,0,0,0,0,0,0,0.255,0,0.036,0.23,0.77,0.23,49.1
1482703200000,2016,12,2016,3,13,7,0.168,0.0369,0.131,8084.7,48.2,48.2,48.12,1,1,1,277,267.7,289.6,216,208.7,61,59,73,4.06e-15,-2.842e-14,2.842e-14,0.22,0.209,0.252,216,208.7,223.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.121,0.126,0.0141,0.0135,0.0147,0.00056,0.00053,0.00058,0.372,0.359,0.385,0.015,0.014,0.015,24.82,24.77,24.87,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.35,48.69,52.04,48.12,47.71,48.2,0,0,0,0,0,0,0.267,0,0.037,0.22,0.78,0.22,48.1
1483308000000,2017,1,2016,4,14,7,0.191,0.0442,0.147,8901.29,57.41,57.41,52.98,2,1,1.8571428571428572,316,296.4,335.8,243,223.4,73,73,73,-4.06e-15,-2.842e-14,0,0.231,0.217,0.246,243,223.4,262.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.128,0.142,0.0173,0.0147,0.0231,0.00069,0.00059,0.00092,0.28,0.243,0.387,0.011,0.0097,0.015,24.74,24.64,24.84,0.932,0.923,0.959,0.971,0.97,0.98,0.906,0.895,0.94,31.19,25.89,51.96,29.93,25.11,48.2,0,0,0,0,0,0,0.294,0,0.044,0.23,0.77,0.23,46.6
1483912800000,2017,1,2016,4,15,7,0.228,0.0442,0.183,11113.2,73.86,73.86,66.15,2,2,2,376.4,345.9,412.1,303.4,272.9,73,73,73,0,0,0,0.195,0.177,0.211,303.4,272.9,339.1,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.156,0.145,0.169,0.0422,0.0278,0.0591,0.0017,0.0011,0.0024,0.345,0.3,0.399,0.014,0.012,0.016,24.37,24.15,24.57,0.94,0.934,0.947,0.97,0.97,0.972,0.912,0.906,0.92,34.09,30.72,38,33.07,29.8,36.93,0,0,0,0,0,0,0.367,0,0.045,0.19,0.8,0.2,48.7
1484517600000,2017,1,2016,4,16,7,0.274,0.0442,0.229,13922.7,88.65,88.65,82.87,2,2,2,452.3,422.2,479.6,379.3,349.2,73,73,73,0,0,0,0.162,0.152,0.173,379.3,349.2,406.6,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.183,0.172,0.192,0.0781,0.0638,0.0909,0.0032,0.0026,0.0038,0.459,0.414,0.5,0.019,0.017,0.021,23.91,23.74,24.09,0.952,0.948,0.955,0.979,0.974,0.98,0.932,0.924,0.936,42.34,39.11,45.23,41.44,38.09,44.33,0,0,0,0,0,0,0.46,0,0.045,0.16,0.84,0.16,50.8
1485122400000,2017,1,2016,4,17,7,0.307,0.0442,0.263,15783.1,96.4,96.4,93.95,2,2,2,507.4,488.7,525.9,434.4,415.7,73,73,73,0,0,0,0.144,0.139,0.149,434.4,415.7,452.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.202,0.196,0.209,0.104,0.0952,0.113,0.0043,0.0039,0.0047,0.542,0.514,0.57,0.022,0.021,0.024,23.57,23.46,23.69,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.06,46.16,49.92,46.97,45.23,48.2,0,0,0,0,0,0,0.522,0,0.044,0.14,0.86,0.14,51.4
1485727200000,2017,1,2016,4,18,7,0.338,0.0493,0.288,16569.1,105,105,98.63,3,2,2.2857142857142856,558.4,530.5,587.4,476.9,457.5,81.57,73,85,-8.12e-15,-5.684e-14,0,0.146,0.136,0.155,476.9,457.5,502.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.221,0.21,0.235,0.124,0.115,0.137,0.0052,0.0048,0.0057,0.577,0.527,0.62,0.024,0.022,0.026,23.31,23.22,23.44,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.938,46.85,35.52,52.59,44.35,34.46,48.2,0,0,0,0,0,0,0.548,0,0.05,0.15,0.85,0.15,49
1486332000000,2017,2,2016,5,19,7,0.376,0.0514,0.324,18785.7,116.9,116.9,111.8,3,3,3,621.4,594.2,646.2,536.4,509.2,85,85,85,0,0,0,0.137,0.132,0.143,536.4,509.2,561.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.255,0.239,0.269,0.159,0.141,0.176,0.0067,0.0059,0.0075,0.598,0.552,0.64,0.025,0.023,0.027,23.02,22.88,23.17,0.95,0.947,0.952,0.973,0.97,0.976,0.924,0.919,0.929,38.32,36.54,39.93,37.27,35.44,38.97,0,0,0,0,0,0,0.621,0,0.052,0.14,0.86,0.14,50
1486936800000,2017,2,2016,5,20,7,0.417,0.0514,0.366,21073.6,134.1,134.1,125.4,3,3,3,690.1,655.2,737.8,605.1,570.2,85,85,85,0,0,0,0.123,0.115,0.13,605.1,570.2,652.8,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.294,0.274,0.321,0.205,0.182,0.237,0.0088,0.0077,0.01,0.714,0.655,0.794,0.031,0.028,0.034,22.63,22.35,22.82,0.954,0.952,0.956,0.979,0.977,0.98,0.934,0.93,0.937,42.7,40.51,45.63,41.81,39.59,44.71,0,0,0,0,0,0,0.697,0,0.051,0.12,0.88,0.12,50.5
1487541600000,2017,2,2016,5,21,7,0.5,0.0618,0.438,24144.3,157.8,157.8,143.7,4,3,3.142857142857143,826,760.5,909,723.9,672.2,102.1,85,105,0,0,0,0.124,0.112,0.135,723.9,672.2,804,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.37,0.334,0.434,0.283,0.25,0.328,0.012,0.011,0.015,0.907,0.83,1,0.04,0.036,0.044,21.89,21.49,22.23,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.931,0.938,47.58,40.39,52.07,46.03,39.45,48.2,0,0,0,0,0,0,0.798,0,0.062,0.12,0.88,0.12,48.3
1488146400000,2017,2,2016,5,22,7,0.661,0.0739,0.584,30274,192.8,192.8,180.2,4,4,4,1094,947.9,1268,971.4,842.9,122.1,105,129,5.511,0,38.58,0.112,0.102,0.125,965.9,842.9,1100,990,990,990,968.2,967.7,968.7,21.8,21.3,22.3,0.61,0.47,0.797,0.452,0.347,0.648,0.021,0.016,0.03,1.33,1.04,1.74,0.061,0.047,0.082,20.49,19.51,21.26,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,46.2,41.94,50.2,45.05,41.1,48.2,0,0,0,0,0,0,1,0,0.077,0.11,0.88,0.12,45.8
1488751200000,2017,3,2016,6,23,7,0.9,0.0874,0.665,31639.8,192.8,192.8,188.3,4,4,4,1489,1342,1646,1344,1213,144.4,129,183,244.1,112.8,362.6,0.0966,0.0844,0.116,1100,1100,1100,990,990,990,969.4,969,970,20.6,20,21,0.88,0.828,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.86,0.089,0.084,0.093,18.72,18.18,19.25,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.932,0.934,48.09,46.66,49.48,47.08,45.73,48.2,0,0,0,0,0,0,1.05,0,0.235,0.097,0.74,0.26,35.2
1489356000000,2017,3,2016,6,24,7,1.23,0.111,0.665,28624.1,180.5,180.5,170.4,4,4,4,2038,1716,2396,1855,1533,183,183,183,755.2,432.6,1113,0.0911,0.0764,0.107,1100,1100,1100,990,990,990,971.1,970.2,972.1,18.9,17.9,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.099,0.094,0.1,17,16.07,17.95,0.948,0.945,0.951,0.98,0.978,0.98,0.929,0.925,0.932,43.48,40.97,46.05,42.6,40.07,45.13,0,0,0,0,0,0,0.947,0,0.565,0.09,0.54,0.46,23.3
1489960800000,2017,3,2016,6,25,7,1.81,0.111,0.665,24258.2,157,157,144.4,4,4,4,2985,2514,3468,2802,2331,183,183,183,1702,1231,2185,0.0621,0.0528,0.0728,1100,1100,1100,990,990,990,973.5,972.3,974.6,16.5,15.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.042,1.87,1.87,1.87,0.11,0.11,0.12,14.67,13.57,15.78,0.939,0.932,0.944,0.972,0.97,0.976,0.912,0.904,0.922,37.14,34.14,40.19,36.1,33.11,39.25,0,0,0,0,0,0,0.802,0,1.145,0.061,0.37,0.63,13.4
1490565600000,2017,3,2016,6,26,7,2.39,0.13,0.665,20438.6,129.3,129.3,121.7,4,4,4,3951,3608,4210,3736,3425,215,183,295,2636,2325,2815,0.0541,0.0449,0.071,1100,1100,1100,990,990,990,975.6,974.8,976.1,14.4,13.9,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.047,1.87,1.87,1.87,0.13,0.12,0.13,12.57,12.06,13.28,0.925,0.921,0.931,0.97,0.97,0.97,0.897,0.893,0.903,31.36,29.94,33.32,30.41,29.04,32.32,0,0,0,0,0,0,0.676,0,1.725,0.054,0.28,0.72,8.55
1491170400000,2017,4,2016,7,27,7,2.61,0.178,0.665,19189.9,115.4,115.4,114.2,4,4,4,4309,4251,4340,4014,3956,295,295,295,2914,2856,2945,0.0685,0.068,0.0694,1100,1100,1100,990,990,990,976.2,976.1,976.3,13.8,13.7,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.047,1.87,1.87,1.87,0.14,0.14,0.14,11.88,11.82,11.99,0.919,0.918,0.92,0.97,0.97,0.97,0.891,0.891,0.892,29.44,29.28,29.74,28.56,28.4,28.85,0,0,0,0,0,0,0.635,0,1.945,0.068,0.25,0.75,7.35
1491775200000,2017,4,2016,7,28,7,2.62,0.178,0.665,19119.3,114.6,114.6,113.8,4,4,4,4330,4291,4349,4035,3996,295,295,295,2935,2896,2954,0.0681,0.0678,0.0688,1100,1100,1100,990,990,990,976.3,976.2,976.3,13.7,13.7,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.047,1.87,1.87,1.87,0.14,0.14,0.14,11.84,11.81,11.91,0.918,0.918,0.919,0.97,0.97,0.97,0.891,0.891,0.892,29.33,29.23,29.53,28.45,28.36,28.65,0,0,0,0,0,0,0.632,0,1.955,0.068,0.25,0.75,7.3
1492380000000,2017,4,2016,7,29,7,2.5,0.178,0.665,19778.7,120.5,120.5,117.7,4,4,4,4132,3994,4260,3837,3699,295,295,295,2737,2599,2865,0.0714,0.0693,0.0739,1100,1100,1100,990,990,990,975.9,975.7,976.2,14.1,13.8,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.2,11.97,12.46,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,30.34,29.69,31.05,29.43,28.8,30.12,0,0,0,0,0,0,0.654,0,1.835,0.071,0.27,0.73,7.91
1492984800000,2017,4,2016,7,30,7,2.3,0.178,0.665,20982.6,128.1,128.1,124.9,4,4,4,3802,3659,3945,3507,3364,295,295,295,2407,2264,2550,0.0776,0.0748,0.0806,1100,1100,1100,990,990,990,975.3,975,975.6,14.7,14.4,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.87,12.56,13.17,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,32.19,31.34,33.03,31.22,30.4,32.04,0,0,0,0,0,0,0.694,0,1.635,0.077,0.29,0.71,9.12
1493589600000,2017,5,2016,8,31,7,2.13,0.194,0.665,22060.6,133.4,133.4,131.3,4,4,4,3518,3425,3621,3197,3104,321,321,321,2097,2004,2200,0.0913,0.0887,0.0937,1100,1100,1100,990,990,990,974.7,974.5,974.9,15.3,15.1,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.47,13.25,13.66,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.903,0.905,33.84,33.25,34.38,32.83,32.25,33.35,0,0,0,0,0,0,0.73,0,1.465,0.091,0.31,0.69,10.4
1494194400000,2017,5,2016,8,32,7,2.02,0.194,0.665,22727.4,136.7,136.7,135.3,4,4,4,3342,3279,3404,3021,2958,321,321,321,1921,1858,1983,0.0961,0.0943,0.0979,1100,1100,1100,990,990,990,974.3,974.2,974.4,15.7,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.84,13.71,13.97,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.87,34.5,35.23,33.82,33.47,34.17,0,0,0,0,0,0,0.752,0,1.355,0.096,0.33,0.67,11.3
1494799200000,2017,5,2016,8,33,7,1.89,0.194,0.665,23572.1,143.6,143.6,140.3,4,4,4,3127,2996,3250,2806,2675,321,321,321,1706,1575,1829,0.103,0.0988,0.107,1100,1100,1100,990,990,990,973.8,973.5,974.1,16.2,15.9,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.31,14.04,14.62,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.16,35.4,37.02,35.08,34.34,35.91,0,0,0,0,0,0,0.779,0,1.225,0.1,0.35,0.65,12.5
1495404000000,2017,5,2016,8,34,7,1.69,0.194,0.665,25096.9,153.6,153.6,149.4,4,4,4,2788,2634,2943,2467,2313,321,321,321,1367,1213,1522,0.115,0.109,0.122,1100,1100,1100,990,990,990,973,972.6,973.4,17,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.12,14.75,15.5,0.941,0.939,0.943,0.973,0.97,0.975,0.916,0.912,0.919,38.4,37.37,39.41,37.35,36.26,38.41,0,0,0,0,0,0,0.83,0,1.025,0.11,0.39,0.61,14.9
1496008800000,2017,5,2016,8,35,7,1.48,0.184,0.665,26714.7,162.7,162.7,159,4,4,4,2441,2310,2584,2136,2017,305,293,321,1036,916.5,1163,0.125,0.12,0.129,1100,1100,1100,990,990,990,972.2,971.8,972.5,17.8,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.62,16.28,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.67,39.74,41.52,39.75,38.76,40.66,0,0,0,0,0,0,0.883,0,0.815,0.12,0.45,0.55,18.1
1496613600000,2017,6,2016,9,36,7,1.27,0.174,0.665,28289.4,173.1,173.1,168.4,4,4,4,2093,1929,2269,1805,1672,287.9,257,293,705.3,571.7,875.5,0.138,0.129,0.148,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.81,16.38,17.26,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.96,41.79,44.16,42.1,40.95,43.27,0,0,0,0,0,0,0.935,0,0.605,0.14,0.52,0.48,22.3
1497218400000,2017,6,2016,9,37,7,1.06,0.155,0.665,30096.9,183.3,183.3,179.1,4,4,4,1753,1632,1883,1496,1375,257,257,257,396,275.4,526.2,0.147,0.136,0.157,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.83,17.4,18.22,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.7,44.56,46.76,44.79,43.67,45.82,0,0,0,0,0,0,0.995,0,0.395,0.15,0.63,0.37,28.4
1497823200000,2017,6,2016,9,38,7,0.905,0.155,0.665,31612.4,191.6,191.6,188.2,4,4,4,1496,1406,1596,1239,1149,257,257,257,139.3,48.84,239.3,0.172,0.161,0.183,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.886,0.848,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.69,18.34,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48,47.07,48.87,47.04,46.13,47.89,0,0,0,0,0,0,1.05,0,0.24,0.17,0.73,0.27,34.9
1498428000000,2017,6,2016,9,39,7,0.744,0.15,0.593,30147.3,192.8,192.8,179.4,4,4,4,1230,1113,1366,981.9,885.7,248.4,227,257,1.29,0,9.03,0.202,0.188,0.217,980.6,885.7,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.659,0.539,0.831,0.455,0.368,0.648,0.021,0.017,0.031,1.38,1.15,1.78,0.065,0.053,0.085,19.99,19.17,20.6,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.79,42.7,49.26,44.86,41.84,48.2,0,0,0,0,0,0,0.997,0,0.151,0.2,0.8,0.2,40.5
1499032800000,2017,7,2016,10,40,7,0.611,0.137,0.474,25169.3,162.7,162.7,149.8,4,3,3.4285714285714284,1010,943.2,1083,783.2,716.2,227,227,227,0,0,0,0.225,0.21,0.241,783.2,716.2,856.3,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.445,0.384,0.512,0.317,0.279,0.353,0.014,0.013,0.016,1.02,0.928,1.1,0.046,0.042,0.05,21.06,20.74,21.4,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,45.71,39.45,51.37,44.29,38.46,48.2,0,0,0,0,0,0,0.832,0,0.137,0.22,0.78,0.22,41.2
1499637600000,2017,7,2016,10,41,7,0.533,0.137,0.396,21964.4,138.3,138.3,130.7,3,3,3,881.5,838.1,927.1,654.5,611.1,227,227,227,0,0,0,0.258,0.245,0.271,654.5,611.1,700.1,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.344,0.319,0.37,0.238,0.209,0.269,0.011,0.0092,0.012,0.819,0.746,0.896,0.036,0.033,0.04,21.75,21.5,22,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.47,41.95,47.05,43.58,41.11,46.11,0,0,0,0,0,0,0.726,0,0.137,0.26,0.74,0.26,41.2
1500242400000,2017,7,2016,10,42,7,0.484,0.145,0.339,19021.7,120.8,120.8,113.2,3,3,3,799.8,777.2,824.9,560.4,521.2,239.4,227,256,0,0,0,0.3,0.275,0.329,560.4,521.2,597.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.292,0.273,0.312,0.175,0.149,0.2,0.0077,0.0065,0.0088,0.662,0.599,0.724,0.029,0.026,0.032,22.24,22.08,22.39,0.951,0.948,0.954,0.974,0.97,0.979,0.926,0.92,0.933,38.75,36.18,41.16,37.74,35.09,40.28,0,0,0,0,0,0,0.629,0,0.145,0.3,0.7,0.3,39.3
1500847200000,2017,7,2016,10,43,7,0.446,0.155,0.292,16444.6,104,104,97.88,3,2,2.2857142857142856,738.2,705.2,770.3,482.2,449.2,256,256,256,0,-5.684e-14,5.684e-14,0.347,0.332,0.363,482.2,449.2,514.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.251,0.232,0.269,0.127,0.111,0.145,0.0055,0.0048,0.0063,0.613,0.574,0.665,0.026,0.025,0.029,22.53,22.43,22.69,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.76,35.23,51.93,44.03,34.17,48.2,0,0,0,0,0,0,0.544,0,0.154,0.35,0.65,0.35,36.9
1501452000000,2017,7,2016,10,44,7,0.401,0.127,0.274,15827.1,96.4,96.4,94.21,2,2,2,662.3,631.7,694.6,452.6,429.7,209.7,202,256,0,-5.684e-14,5.684e-14,0.316,0.295,0.369,452.6,429.7,481.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.229,0.215,0.245,0.113,0.102,0.126,0.0048,0.0043,0.0054,0.59,0.549,0.639,0.025,0.023,0.027,22.86,22.73,23.02,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.56,46.41,51.36,47.1,45.48,48.2,0,0,0,0,0,0,0.523,0,0.127,0.32,0.68,0.32,39.5
1502056800000,2017,8,2016,11,45,7,0.36,0.122,0.238,14041,89.09,89.09,83.58,2,2,2,594.9,569.1,622.1,392.9,367.1,202,202,202,-1.624e-14,-5.684e-14,5.684e-14,0.34,0.325,0.355,392.9,367.1,420.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.202,0.193,0.211,0.0844,0.0723,0.0973,0.0036,0.003,0.0041,0.494,0.455,0.535,0.021,0.019,0.023,23.23,23.08,23.38,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.68,40.02,45.45,41.79,39.06,44.54,0,0,0,0,0,0,0.464,0,0.122,0.34,0.66,0.34,39
1502661600000,2017,8,2016,11,46,7,0.326,0.122,0.204,12026.5,76.37,76.37,71.59,2,2,2,539,517.4,561.1,337,315.4,202,202,202,8.12e-15,0,5.684e-14,0.375,0.36,0.39,337,315.4,359.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.174,0.19,0.0581,0.0479,0.0685,0.0024,0.002,0.0029,0.41,0.378,0.443,0.017,0.016,0.019,23.56,23.43,23.69,0.947,0.943,0.95,0.971,0.97,0.974,0.919,0.915,0.925,36.86,34.57,39.19,35.79,33.53,38.18,0,0,0,0,0,0,0.398,0,0.122,0.37,0.63,0.37,36.9
1503266400000,2017,8,2016,11,47,7,0.298,0.122,0.176,10382.5,65.65,65.65,61.8,2,2,2,492.2,473.9,510.6,290.2,271.9,202,202,202,0,0,0,0.411,0.396,0.426,290.2,271.9,308.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.159,0.172,0.036,0.0273,0.0446,0.0015,0.0011,0.0019,0.34,0.312,0.367,0.014,0.013,0.015,23.85,23.74,23.95,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,31.86,29.86,33.84,30.9,28.96,32.82,0,0,0,0,0,0,0.343,0,0.122,0.41,0.59,0.41,34.8
1503871200000,2017,8,2016,11,48,7,0.273,0.108,0.165,9812.84,64.5,64.5,58.41,2,2,2,450.9,432.6,468.2,272.9,250,178,146,202,-4.06e-15,-2.842e-14,0,0.394,0.328,0.447,272.9,250,299.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.157,0.151,0.164,0.0278,0.017,0.0405,0.0011,0.0007,0.0017,0.312,0.28,0.349,0.013,0.011,0.014,24.06,23.99,24.12,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.902,0.913,30.11,27.47,33.25,29.2,26.64,32.25,0,0,0,0,0,0,0.324,0,0.108,0.4,0.6,0.4,35.9
1504476000000,2017,9,2016,12,49,7,0.247,0.0883,0.159,9498.28,60.34,60.34,56.54,2,2,2,408.6,392.4,426.3,262.6,246.4,146,146,146,4.06e-15,0,2.842e-14,0.358,0.342,0.372,262.6,246.4,280.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.15,0.145,0.157,0.0232,0.0167,0.0313,0.00094,0.00068,0.0013,0.293,0.27,0.32,0.012,0.011,0.013,24.27,24.16,24.37,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,29.14,27.34,31.1,28.27,26.52,30.17,0,0,0,0,0,0,0.314,0,0.088,0.36,0.64,0.36,38.5
1505080800000,2017,9,2016,12,50,7,0.225,0.0883,0.137,8235.05,51.89,51.89,49.02,2,1,1.2857142857142858,372.4,358.2,387.2,226.4,212.2,146,146,146,0,-2.842e-14,2.842e-14,0.392,0.377,0.408,226.4,212.2,241.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.138,0.133,0.143,0.015,0.0138,0.0163,0.00061,0.00056,0.00066,0.355,0.259,0.409,0.014,0.01,0.017,24.38,24.31,24.43,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.78,26.16,52.7,41.69,25.37,48.2,0,0,0,0,0,0,0.272,0,0.088,0.39,0.61,0.39,36.6
1505685600000,2017,9,2016,12,51,7,0.207,0.0855,0.122,7603.28,46.91,46.91,45.26,1,1,1,342.5,330.6,354.7,201,192.6,141.4,138,146,-8.12e-15,-2.842e-14,0,0.413,0.403,0.421,201,192.6,208.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.128,0.124,0.131,0.0128,0.0121,0.0135,0.00052,0.00049,0.00054,0.355,0.339,0.369,0.014,0.014,0.015,24.53,24.46,24.61,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.18,44.29,47.87,45.26,43.4,46.91,0,0,0,0,0,0,0.251,0,0.085,0.41,0.59,0.41,36.7
1506290400000,2017,9,2016,12,52,7,0.191,0.081,0.11,6902.6,44.61,44.61,41.09,1,1,1,316.6,306.8,327.1,182.6,171.3,134,110,138,-4.06e-15,-2.842e-14,2.842e-14,0.423,0.358,0.446,182.6,171.3,196.8,990,990,990,965,964.9,965,25,25,25.1,0.12,0.117,0.123,0.0113,0.0103,0.0125,0.00045,0.00041,0.0005,0.321,0.301,0.344,0.013,0.012,0.014,24.7,24.63,24.75,0.95,0.946,0.954,0.978,0.975,0.98,0.929,0.922,0.935,41.99,39.34,45.52,41.09,38.34,44.61,0,0,0,0,0,0,0.228,0,0.081,0.42,0.58,0.42,36.1
1506895200000,2017,10,2017,1,1,7,0.18,0.0665,0.113,7115,43.92,43.92,42.35,1,1,1,297,291.8,303.8,187,181.8,110,110,110,0,-2.842e-14,2.842e-14,0.37,0.362,0.377,187,181.8,193.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.118,0.122,0.0116,0.0112,0.0122,0.00046,0.00045,0.00049,0.326,0.317,0.338,0.013,0.013,0.013,24.79,24.74,24.82,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.22,42,44.82,42.35,41.16,43.92,0,0,0,0,0,0,0.235,0,0.067,0.37,0.63,0.37,39.5
1507500000000,2017,10,2017,1,2,7,0.173,0.0665,0.106,6643.06,41.34,41.34,39.54,1,1,1,285.3,277.9,292.6,175.3,167.8,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.386,0.376,0.396,175.3,167.8,182.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.113,0.118,0.0107,0.01,0.0113,0.00042,0.0004,0.00045,0.305,0.292,0.318,0.012,0.012,0.013,24.85,24.81,24.9,0.947,0.945,0.949,0.977,0.973,0.98,0.925,0.92,0.93,40.47,38.72,42.19,39.54,37.69,41.34,0,0,0,0,0,0,0.22,0,0.067,0.38,0.61,0.39,38.4
1508104800000,2017,10,2017,1,3,7,0.162,0.0665,0.0959,5957.58,37.08,37.08,35.46,1,1,1,268.6,261.7,275.4,158.6,151.7,110,110,110,1.218e-14,0,2.842e-14,0.41,0.399,0.42,158.6,151.7,165.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.00923,0.00865,0.00981,0.00037,0.00034,0.00039,0.275,0.263,0.287,0.011,0.01,0.011,24.95,24.91,24.99,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.912,0.918,36.54,34.94,38.14,35.46,33.89,37.08,0,0,0,0,0,0,0.197,0,0.0661,0.41,0.59,0.41,36.8
1508709600000,2017,10,2017,1,4,7,0.153,0.0665,0.0868,5377.92,33.33,33.33,32.01,1,1,1,253.5,250,259.3,143.5,140,110,110,110,0,0,0,0.434,0.424,0.44,143.5,140,149.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.106,0.00795,0.00765,0.00844,0.00031,0.0003,0.00033,0.248,0.242,0.259,0.0098,0.0096,0.01,25.04,25,25.06,0.936,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.911,33,32.16,34.36,32.01,31.19,33.33,0,0,0,0,0,0,0.178,0,0.0662,0.43,0.57,0.43,35.1
1509314400000,2017,10,2017,1,5,7,0.151,0.0648,0.0863,5350.78,33.01,33.01,31.85,1,1,1,249.9,247.5,253.8,142.7,138.3,107.1,106,110,0,0,0,0.429,0.418,0.443,142.7,138.3,147.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.105,0.00788,0.00751,0.00831,0.00031,0.0003,0.00033,0.247,0.239,0.256,0.0098,0.0094,0.01,25.06,25.03,25.07,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.83,31.77,34.04,31.85,30.82,33.01,0,0,0,0,0,0,0.177,0,0.0647,0.43,0.57,0.43,35.4
1509919200000,2017,11,2017,2,6,7,0.153,0.0619,0.0912,5667.7,37.4,37.4,33.74,1,1,1,253,247.8,259.3,150.8,141.8,102.3,93,106,0,0,0,0.405,0.359,0.428,150.8,141.8,166.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.103,0.11,0.00856,0.0078,0.00988,0.00034,0.00031,0.00039,0.26,0.245,0.287,0.01,0.0097,0.011,25.03,24.98,25.07,0.939,0.936,0.944,0.971,0.97,0.973,0.911,0.908,0.918,34.75,32.61,38.45,33.74,31.64,37.4,0,0,0,0,0,0,0.187,0,0.0618,0.4,0.6,0.4,37
1510524000000,2017,11,2017,2,7,7,0.154,0.0562,0.0975,6077.83,37.06,37.06,36.18,1,1,1,254.3,250.2,257.9,161.3,157.2,93,93,93,0,0,0,0.366,0.361,0.372,161.3,157.2,164.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.107,0.109,0.00946,0.00912,0.00977,0.00037,0.00036,0.00039,0.278,0.27,0.284,0.011,0.011,0.011,25.01,24.98,25.03,0.943,0.941,0.944,0.971,0.97,0.972,0.915,0.913,0.917,37.28,36.33,38.13,36.18,35.24,37.06,0,0,0,0,0,0,0.201,0,0.0565,0.36,0.63,0.37,39.5
1511128800000,2017,11,2017,2,8,7,0.153,0.0562,0.0965,6014.16,37.67,37.67,35.8,1,1,1,252.5,245.3,260.4,159.5,152.3,93,93,93,0,-2.842e-14,2.842e-14,0.368,0.357,0.379,159.5,152.3,167.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00931,0.0087,0.00997,0.00037,0.00034,0.00039,0.274,0.262,0.289,0.011,0.01,0.011,25.02,24.97,25.07,0.942,0.94,0.945,0.971,0.97,0.973,0.915,0.912,0.919,36.87,35.19,38.71,35.8,34.13,37.67,0,0,0,0,0,0,0.199,0,0.0565,0.37,0.63,0.37,39.3
1511733600000,2017,11,2017,2,9,7,0.153,0.0521,0.101,6299.56,39.25,39.25,37.5,1,1,1,252.5,249.1,258.4,166.4,157.5,86.14,77,93,-4.06e-15,-2.842e-14,0,0.341,0.308,0.371,166.4,157.5,173.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.107,0.11,0.00989,0.00914,0.0105,0.00039,0.00036,0.00041,0.286,0.271,0.297,0.011,0.011,0.012,25,24.98,25.03,0.944,0.941,0.946,0.973,0.97,0.976,0.919,0.913,0.924,38.53,36.4,40.19,37.5,35.3,39.25,0,0,0,0,0,0,0.208,0,0.052,0.34,0.66,0.34,41.2
1512338400000,2017,12,2017,3,10,7,0.159,0.0466,0.112,7095.1,44.53,44.53,42.23,1,1,1,262.6,251.6,272.4,185.6,174.6,77,77,77,-4.06e-15,-2.842e-14,0,0.293,0.283,0.306,185.6,174.6,195.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.115,0.111,0.118,0.0115,0.0106,0.0124,0.00046,0.00042,0.00049,0.319,0.3,0.337,0.013,0.012,0.013,24.93,24.87,24.99,0.95,0.947,0.953,0.98,0.977,0.98,0.931,0.925,0.934,43.11,40.52,45.43,42.23,39.59,44.53,0,0,0,0,0,0,0.235,0,0.047,0.29,0.7,0.3,44.6
1512943200000,2017,12,2017,3,11,7,0.17,0.0466,0.123,7796.15,48.2,48.2,46.41,1,1,1,280.7,275.4,289.1,203.7,198.4,77,77,77,8.12e-15,-2.842e-14,2.842e-14,0.274,0.266,0.28,203.7,198.4,212.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.119,0.124,0.0131,0.0126,0.0138,0.00052,0.0005,0.00055,0.352,0.342,0.367,0.014,0.014,0.015,24.83,24.78,24.86,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.37,46.14,49.31,46.41,45.22,48.2,0,0,0,0,0,0,0.258,0,0.047,0.27,0.72,0.28,45.9
1513548000000,2017,12,2017,3,12,7,0.185,0.0403,0.145,8786.56,57.29,57.29,52.3,2,1,1.5714285714285714,306.3,293.7,320.5,239.6,216.7,66.71,59,77,-8.12e-15,-2.842e-14,0,0.219,0.184,0.262,239.6,216.7,261.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.133,0.126,0.139,0.0169,0.0142,0.0224,0.00068,0.00056,0.0009,0.318,0.261,0.393,0.013,0.01,0.016,24.75,24.69,24.81,0.942,0.928,0.959,0.974,0.97,0.98,0.918,0.901,0.94,38.43,27.96,52.61,36.48,27.12,48.2,0,0,0,0,0,0,0.291,0,0.04,0.22,0.78,0.22,47.5
1514152800000,2017,12,2017,3,13,7,0.214,0.0357,0.178,10808.5,69.95,69.95,64.34,2,2,2,353.1,328.4,379.3,294.1,269.4,59,59,59,0,0,0,0.168,0.156,0.18,294.1,269.4,320.3,990,990,990,965.2,965,965.3,24.8,24.7,25,0.151,0.142,0.16,0.0378,0.0262,0.0502,0.0015,0.001,0.002,0.33,0.293,0.369,0.013,0.012,0.015,24.5,24.33,24.66,0.939,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.915,33.16,30.42,36.06,32.17,29.5,34.97,0,0,0,0,0,0,0.357,0,0.036,0.17,0.83,0.17,50.5
1514757600000,2018,1,2017,4,14,7,0.256,0.0442,0.212,12829.1,82.76,82.76,76.36,2,2,2,422.9,390.5,451.2,349.9,317.5,73,73,73,0,0,0,0.173,0.162,0.187,349.9,317.5,378.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.161,0.182,0.0641,0.0489,0.0775,0.0026,0.002,0.0032,0.415,0.367,0.458,0.017,0.015,0.019,24.08,23.91,24.28,0.948,0.943,0.952,0.975,0.97,0.98,0.924,0.915,0.933,39.17,35.65,42.23,38.18,34.58,41.38,0,0,0,0,0,0,0.424,0,0.044,0.17,0.83,0.17,50.1
1515362400000,2018,1,2017,4,15,7,0.298,0.0504,0.247,14929.6,92.78,92.78,88.87,2,2,2,492,460.2,519.9,408.7,387.2,83.29,73,91,0,0,0,0.169,0.151,0.184,408.7,387.2,428.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.186,0.202,0.0919,0.0818,0.101,0.0038,0.0034,0.0042,0.504,0.471,0.535,0.021,0.019,0.022,23.68,23.53,23.86,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.34,43.19,47.34,44.43,42.33,46.39,0,0,0,0,0,0,0.494,0,0.051,0.17,0.83,0.17,50.1
1515967200000,2018,1,2017,4,16,7,0.334,0.055,0.279,16142.5,96.4,96.4,96.09,2,2,2,551.9,528.3,568.8,460.9,437.3,91,91,91,1.624e-14,-5.684e-14,5.684e-14,0.165,0.16,0.172,460.9,437.3,477.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.214,0.205,0.222,0.117,0.105,0.125,0.0049,0.0044,0.0052,0.585,0.548,0.612,0.024,0.023,0.026,23.33,23.23,23.47,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.46,48.2,52.03,48.04,47.23,48.2,0,0,0,0,0,0,0.534,0,0.055,0.16,0.84,0.16,48.3
1516572000000,2018,1,2017,4,17,7,0.356,0.055,0.301,17359.9,106.5,106.5,103.3,3,2,2.857142857142857,589,575.1,601.9,498,484.1,91,91,91,3.248e-14,0,5.684e-14,0.155,0.151,0.158,498,484.1,510.9,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.234,0.226,0.241,0.135,0.127,0.142,0.0057,0.0054,0.006,0.551,0.522,0.623,0.023,0.022,0.026,23.2,23.14,23.26,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.917,0.937,38.29,35.21,52.6,36.74,34.15,48.2,0,0,0,0,0,0,0.574,0,0.055,0.15,0.85,0.15,48.8
1517176800000,2018,1,2017,4,18,7,0.376,0.0599,0.317,18284.3,111.5,111.5,108.8,3,3,3,622.3,605.4,642.1,523.3,514.4,99,91,105,0,0,0,0.159,0.148,0.169,523.3,514.4,537.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.25,0.243,0.258,0.151,0.145,0.16,0.0064,0.0061,0.0068,0.578,0.562,0.602,0.024,0.024,0.026,23.03,22.93,23.12,0.949,0.948,0.95,0.971,0.97,0.972,0.921,0.919,0.923,37.38,36.84,38.23,36.28,35.74,37.17,0,0,0,0,0,0,0.605,0,0.059,0.16,0.84,0.16,48.6
1517781600000,2018,2,2017,5,19,7,0.418,0.0635,0.355,20395.3,129.4,129.4,121.4,3,3,3,691.5,652.2,733.7,586.5,547.2,105,105,105,0,0,0,0.152,0.143,0.161,586.5,547.2,628.7,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.287,0.264,0.31,0.193,0.167,0.221,0.0083,0.0071,0.0095,0.686,0.619,0.757,0.029,0.026,0.033,22.65,22.41,22.87,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.925,0.936,41.38,38.89,44,40.47,37.86,43.12,0,0,0,0,0,0,0.674,0,0.063,0.15,0.85,0.15,48.8
1518386400000,2018,2,2017,5,20,7,0.486,0.0635,0.423,23460.6,144.6,144.6,139.6,3,3,3,804.2,748.2,876.4,699.2,643.2,105,105,105,0,0,0,0.131,0.12,0.14,699.2,643.2,771.4,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.353,0.319,0.404,0.268,0.231,0.312,0.012,0.01,0.014,0.877,0.781,1,0.038,0.034,0.044,22.01,21.59,22.33,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.09,44.88,52.07,46.55,43.98,48.2,0,0,0,0,0,0,0.776,0,0.063,0.13,0.87,0.13,48.3
1518991200000,2018,2,2017,5,21,7,0.654,0.0773,0.573,29782.4,192.8,192.8,177.3,4,4,4,1081,913.5,1282,953.3,808.5,127.9,105,137,6.464,0,45.25,0.119,0.107,0.136,946.8,808.5,1100,990,990,990,968.1,967.6,968.8,21.9,21.2,22.4,0.591,0.438,0.798,0.439,0.33,0.648,0.02,0.015,0.031,1.29,0.984,1.75,0.059,0.044,0.082,20.57,19.47,21.46,0.955,0.954,0.956,0.98,0.977,0.98,0.935,0.932,0.936,45.43,40.57,50.07,44.32,39.64,48.2,0,0,0,0,0,0,0.985,0,0.081,0.12,0.88,0.12,45.5
1519596000000,2018,2,2017,5,22,7,0.909,0.0988,0.665,31576.4,192.8,192.8,188,4,4,4,1502,1363,1636,1339,1226,163.3,137,183,239.1,126,352.7,0.108,0.0941,0.122,1100,1100,1100,990,990,990,969.5,969,969.9,20.5,20.1,21,0.882,0.832,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.093,18.68,18.22,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.96,46.75,49.29,46.99,45.81,48.2,0,0,0,0,0,0,1.04,0,0.244,0.11,0.73,0.27,34.7
1520200800000,2018,3,2017,6,23,7,1.08,0.111,0.665,29900.9,181.8,181.8,178,4,4,4,1788,1679,1904,1605,1496,183,183,183,504.8,395.8,621.2,0.103,0.0961,0.109,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.096,0.093,0.098,17.71,17.34,18.07,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.4,44.37,46.37,44.5,43.49,45.45,0,0,0,0,0,0,0.989,0,0.415,0.1,0.62,0.38,27.7
1520805600000,2018,3,2017,6,24,7,1.26,0.111,0.665,28292.4,172.4,172.4,168.4,4,4,4,2091,1950,2239,1908,1767,183,183,183,807.8,666.8,955.9,0.0877,0.0817,0.0939,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.81,16.45,17.19,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.96,41.98,43.97,42.1,41.14,43.09,0,0,0,0,0,0,0.936,0,0.595,0.088,0.53,0.47,22.5
1521410400000,2018,3,2017,6,25,7,1.45,0.111,0.665,26897.5,163.3,163.3,160.1,4,4,4,2402,2287,2514,2219,2104,183,183,183,1119,1004,1231,0.0763,0.0728,0.08,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.78,16.33,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.922,0.927,40.93,40.19,41.67,40.03,39.25,40.82,0,0,0,0,0,0,0.889,0,0.785,0.077,0.46,0.54,18.6
1522015200000,2018,3,2017,6,26,7,1.61,0.114,0.665,25669,156,156,152.8,4,4,4,2665,2549,2807,2477,2366,187.9,183,217,1377,1266,1490,0.0705,0.0666,0.0773,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.08,15.7,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.2,38.28,39.97,38.2,37.22,39,0,0,0,0,0,0,0.849,0,0.945,0.071,0.41,0.59,15.9
1522620000000,2018,4,2017,7,27,7,1.87,0.131,0.665,23756.4,147.2,147.2,141.4,4,4,4,3088,2867,3325,2871,2650,217,217,217,1771,1550,2008,0.0704,0.0653,0.0757,1100,1100,1100,990,990,990,973.7,973.2,974.2,16.3,15.8,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.41,13.88,14.93,0.937,0.934,0.941,0.97,0.97,0.971,0.91,0.906,0.914,36.43,34.96,37.88,35.35,33.92,36.8,0,0,0,0,0,0,0.786,0,1.205,0.07,0.36,0.64,12.7
1523224800000,2018,4,2017,7,28,7,2.19,0.131,0.665,21697.3,134.1,134.1,129.2,4,4,4,3614,3396,3815,3397,3179,217,217,217,2297,2079,2498,0.0601,0.0569,0.0639,1100,1100,1100,990,990,990,974.9,974.4,975.3,15.1,14.7,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.26,12.84,13.73,0.93,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,33.29,32.12,34.55,32.29,31.15,33.51,0,0,0,0,0,0,0.718,0,1.525,0.06,0.3,0.7,9.91
1523829600000,2018,4,2017,7,29,7,2.42,0.145,0.665,20250.7,123.3,123.3,120.5,4,4,4,3996,3871,4108,3756,3654,239.3,217,295,2656,2554,2721,0.0598,0.0537,0.0724,1100,1100,1100,990,990,990,975.7,975.4,975.9,14.3,14.1,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.46,12.25,12.72,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.895,0.899,31.07,30.46,31.78,30.13,29.55,30.83,0,0,0,0,0,0,0.67,0,1.755,0.06,0.27,0.73,8.37
1524434400000,2018,4,2017,7,30,7,2.55,0.178,0.665,19510.9,117.6,117.6,116.1,4,4,4,4212,4139,4273,3917,3844,295,295,295,2817,2744,2878,0.07,0.069,0.0713,1100,1100,1100,990,990,990,976.1,975.9,976.2,13.9,13.8,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.06,11.95,12.19,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.892,0.894,29.93,29.62,30.3,29.03,28.73,29.4,0,0,0,0,0,0,0.645,0,1.885,0.07,0.26,0.74,7.65
1525039200000,2018,4,2017,7,31,7,2.6,0.202,0.665,19211.3,114.7,114.7,114.4,4,4,4,4302,4286,4318,3969,3946,333.6,295,340,2869,2846,2891,0.0775,0.0688,0.0793,1100,1100,1100,990,990,990,976.2,976.2,976.3,13.8,13.7,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.047,1.87,1.87,1.87,0.14,0.14,0.14,11.89,11.86,11.92,0.919,0.919,0.919,0.97,0.97,0.97,0.891,0.891,0.892,29.47,29.39,29.55,28.59,28.51,28.67,0,0,0,0,0,0,0.635,0,1.935,0.078,0.26,0.74,7.39
1525644000000,2018,5,2017,8,32,7,2.51,0.206,0.665,19742.6,120.4,120.4,117.5,4,4,4,4143,3998,4264,3803,3658,340,340,340,2703,2558,2824,0.0821,0.0797,0.085,1100,1100,1100,990,990,990,975.9,975.7,976.2,14.1,13.8,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.18,11.96,12.45,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,30.29,29.67,31.03,29.38,28.78,30.1,0,0,0,0,0,0,0.653,0,1.845,0.082,0.26,0.74,7.87
1526248800000,2018,5,2017,8,33,7,2.28,0.206,0.665,21097.6,129.4,129.4,125.6,4,4,4,3772,3604,3941,3432,3264,340,340,340,2332,2164,2501,0.0902,0.0863,0.0944,1100,1100,1100,990,990,990,975.2,974.8,975.6,14.8,14.4,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.93,12.57,13.29,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,32.37,31.37,33.35,31.4,30.42,32.35,0,0,0,0,0,0,0.698,0,1.615,0.09,0.29,0.71,9.25
1526853600000,2018,5,2017,8,34,7,2.04,0.206,0.665,22590.1,138.8,138.8,134.5,4,4,4,3378,3188,3548,3038,2848,340,340,340,1938,1748,2108,0.101,0.0958,0.107,1100,1100,1100,990,990,990,974.4,974,974.7,15.6,15.3,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.76,13.4,14.17,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,34.66,33.67,35.76,33.62,32.66,34.69,0,0,0,0,0,0,0.747,0,1.375,0.1,0.33,0.67,11.1
1527458400000,2018,5,2017,8,35,7,1.76,0.193,0.665,24547.9,151.4,151.4,146.1,4,4,4,2907,2716,3110,2587,2423,319.9,293,340,1487,1323,1670,0.11,0.103,0.117,1100,1100,1100,990,990,990,973.3,972.8,973.8,16.7,16.2,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.84,14.35,15.3,0.94,0.937,0.942,0.971,0.97,0.974,0.913,0.909,0.917,37.61,36.26,38.87,36.53,35.17,37.84,0,0,0,0,0,0,0.812,0,1.095,0.11,0.38,0.62,13.9
1528063200000,2018,6,2017,9,36,7,1.51,0.177,0.665,26482.3,161.9,161.9,157.6,4,4,4,2491,2336,2657,2198,2043,293,293,293,1098,942.7,1264,0.118,0.11,0.125,1100,1100,1100,990,990,990,972.3,971.9,972.7,17.7,17.3,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.44,16.22,0.944,0.943,0.946,0.977,0.974,0.979,0.922,0.919,0.926,40.34,39.25,41.35,39.41,38.25,40.48,0,0,0,0,0,0,0.876,0,0.845,0.12,0.44,0.56,17.5
1528668000000,2018,6,2017,9,37,7,1.27,0.177,0.665,28247.1,173.2,173.2,168.1,4,4,4,2103,1925,2287,1810,1632,293,293,293,710.1,532.2,894.1,0.14,0.128,0.152,1100,1100,1100,990,990,990,971.3,970.9,971.8,18.7,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.79,16.33,17.27,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.89,41.67,44.19,42.03,40.82,43.3,0,0,0,0,0,0,0.934,0,0.605,0.14,0.52,0.48,22.2
1529272800000,2018,6,2017,9,38,7,1.05,0.177,0.665,30199.6,184.1,184.1,179.8,4,4,4,1735,1609,1873,1442,1316,293,293,293,342.2,216.4,479.8,0.169,0.156,0.182,1100,1100,1100,990,990,990,970.2,969.8,970.7,19.8,19.3,20.2,0.924,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.88,17.44,18.3,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.86,44.65,46.96,44.94,43.76,46.02,0,0,0,0,0,0,0.999,0,0.385,0.17,0.63,0.37,28.8
1529877600000,2018,6,2017,9,39,7,0.889,0.174,0.665,31777.8,192.8,192.8,189.2,4,4,4,1470,1366,1574,1182,1110,287.7,256,293,82.05,10.03,180.6,0.196,0.186,0.208,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.872,0.832,0.915,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.092,18.79,18.42,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.26,47.27,49.26,47.29,46.32,48.2,0,0,0,0,0,0,1.05,0,0.224,0.2,0.75,0.25,35.7
1530482400000,2018,7,2017,10,40,7,0.714,0.155,0.56,28831.8,188.6,188.6,171.6,4,4,4,1181,1073,1309,925.2,816.7,256,256,256,1.624e-14,-1.137e-13,1.137e-13,0.218,0.196,0.239,925.2,816.7,1053,990,990,990,968.5,968.1,968.9,21.5,21.1,21.9,0.596,0.483,0.758,0.401,0.334,0.542,0.019,0.015,0.026,1.25,1.04,1.59,0.058,0.047,0.075,20.28,19.54,20.84,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,43.82,39.76,48.12,42.9,38.79,47.15,0,0,0,0,0,0,0.953,0,0.154,0.22,0.78,0.22,40.4
1531087200000,2018,7,2017,10,41,7,0.592,0.155,0.437,23442.7,144.6,144.6,139.5,3,3,3,978.2,918,1044,722.2,662,256,256,256,-1.624e-14,-1.137e-13,0,0.262,0.245,0.279,722.2,662,788.1,990,990,990,967.8,967.6,968,22.2,22,22.4,0.399,0.353,0.457,0.282,0.243,0.32,0.013,0.011,0.015,0.947,0.836,1.07,0.043,0.037,0.049,21.25,20.89,21.59,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.94,44.67,51.47,46.51,43.77,48.2,0,0,0,0,0,0,0.775,0,0.155,0.26,0.74,0.26,39.6
1531692000000,2018,7,2017,10,42,7,0.519,0.155,0.365,20299.7,128.7,128.7,120.8,3,3,3,858.8,817.6,902.3,602.8,561.6,256,256,256,0,0,0,0.298,0.284,0.313,602.8,561.6,646.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.319,0.296,0.344,0.204,0.176,0.233,0.009,0.0077,0.01,0.736,0.667,0.81,0.033,0.029,0.036,21.93,21.68,22.16,0.954,0.951,0.955,0.978,0.973,0.98,0.932,0.926,0.936,41.19,38.71,43.77,40.28,37.67,42.89,0,0,0,0,0,0,0.671,0,0.154,0.3,0.7,0.3,39.1
1532296800000,2018,7,2017,10,43,7,0.475,0.155,0.32,17960.7,111.3,111.3,106.9,3,3,3,785.9,764.9,808.9,529.9,508.9,256,256,256,0,0,0,0.326,0.316,0.335,529.9,508.9,552.9,990,990,990,967,967,967.1,23,22.9,23,0.278,0.266,0.291,0.155,0.141,0.17,0.0068,0.0061,0.0074,0.614,0.578,0.652,0.027,0.025,0.029,22.34,22.21,22.46,0.949,0.947,0.951,0.97,0.97,0.972,0.921,0.919,0.924,36.72,35.39,38.17,35.64,34.32,37.1,0,0,0,0,0,0,0.594,0,0.155,0.33,0.67,0.33,37.8
1532901600000,2018,7,2017,10,44,7,0.434,0.132,0.302,16821.7,107.4,107.4,100.1,3,2,2.4285714285714284,716.9,682,752,499.4,480,217.4,202,256,1.624e-14,0,5.684e-14,0.303,0.277,0.346,499.4,480,527,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.256,0.244,0.27,0.136,0.126,0.153,0.0059,0.0054,0.0066,0.622,0.562,0.669,0.027,0.024,0.029,22.61,22.42,22.74,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.937,45,35.35,52.21,42.56,34.29,48.2,0,0,0,0,0,0,0.556,0,0.132,0.3,0.7,0.3,38.8
1533506400000,2018,8,2017,11,45,7,0.388,0.122,0.266,15545.5,96.4,96.4,92.53,2,2,2,641.8,612.8,671.9,439.8,410.8,202,202,202,0,-5.684e-14,5.684e-14,0.315,0.301,0.33,439.8,410.8,469.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.222,0.208,0.238,0.107,0.0929,0.121,0.0045,0.0039,0.0052,0.567,0.521,0.618,0.024,0.022,0.026,22.97,22.79,23.13,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.38,44.52,50.26,46.27,43.63,48.2,0,0,0,0,0,0,0.514,0,0.122,0.31,0.69,0.31,40.1
1534111200000,2018,8,2017,11,46,7,0.35,0.122,0.228,13497.4,85.46,85.46,80.34,2,2,2,579.5,556.2,603.8,377.5,354.2,202,202,202,-1.624e-14,-5.684e-14,5.684e-14,0.349,0.335,0.363,377.5,354.2,401.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.196,0.188,0.205,0.0772,0.0662,0.0886,0.0032,0.0028,0.0037,0.471,0.436,0.507,0.02,0.018,0.021,23.32,23.18,23.46,0.952,0.949,0.955,0.978,0.973,0.98,0.931,0.924,0.936,41.09,38.68,43.6,40.17,37.64,42.73,0,0,0,0,0,0,0.446,0,0.122,0.35,0.65,0.35,38.6
1534716000000,2018,8,2017,11,47,7,0.319,0.122,0.197,11611.5,73.64,73.64,69.12,2,2,2,527.3,507.3,548.8,325.3,305.3,202,202,202,0,-5.684e-14,5.684e-14,0.383,0.368,0.398,325.3,305.3,346.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.178,0.171,0.185,0.0525,0.0431,0.0627,0.0022,0.0018,0.0026,0.392,0.362,0.425,0.016,0.015,0.018,23.63,23.51,23.75,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.921,35.62,33.49,37.9,34.56,32.48,36.82,0,0,0,0,0,0,0.384,0,0.122,0.38,0.62,0.38,36.4
1535320800000,2018,8,2017,11,48,7,0.292,0.112,0.179,10642.6,69.82,69.82,63.35,2,2,2,482.7,463.8,501,296.7,274.9,186,146,202,0,0,0,0.385,0.31,0.424,296.7,274.9,325.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.173,0.039,0.0288,0.0525,0.0016,0.0012,0.0022,0.348,0.317,0.387,0.014,0.013,0.016,23.88,23.79,23.94,0.94,0.936,0.945,0.97,0.97,0.97,0.912,0.907,0.916,32.65,30.19,35.99,31.67,29.28,34.91,0,0,0,0,0,0,0.352,0,0.113,0.38,0.61,0.39,36.4
1535925600000,2018,9,2017,12,49,7,0.266,0.0883,0.177,10606.5,66.85,66.85,63.13,2,2,2,439.4,423.1,457,293.4,277.1,146,146,146,0,0,0,0.333,0.32,0.345,293.4,277.1,311,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.161,0.156,0.168,0.0375,0.0298,0.0458,0.0015,0.0012,0.0019,0.339,0.315,0.366,0.014,0.013,0.015,24.08,23.98,24.18,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,32.54,30.74,34.46,31.57,29.82,33.43,0,0,0,0,0,0,0.351,0,0.089,0.33,0.67,0.33,39.9
1536530400000,2018,9,2017,12,50,7,0.244,0.0883,0.156,9324.77,58.52,58.52,55.5,2,2,2,403.8,391.1,417.9,257.8,245.1,146,146,146,0,-2.842e-14,2.842e-14,0.362,0.349,0.373,257.8,245.1,271.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.149,0.144,0.154,0.021,0.0166,0.0273,0.00086,0.00067,0.0011,0.286,0.269,0.307,0.012,0.011,0.013,24.3,24.21,24.38,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,28.61,27.18,30.16,27.75,26.37,29.26,0,0,0,0,0,0,0.308,0,0.088,0.36,0.64,0.36,38.2
