datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1599429600000,2020,9,2019,12,49,7,0.225,0.0835,0.142,8473.55,53.75,53.75,50.44,2,1,1.5714285714285714,372.2,357.1,387.2,234.2,219.2,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.371,0.356,0.386,234.2,219.2,249.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.134,0.144,0.0157,0.0144,0.0169,0.00063,0.00058,0.00069,0.32,0.255,0.404,0.013,0.01,0.016,24.42,24.36,24.48,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.36,25.99,52.42,35.55,25.21,48.2,0,0,0,0,0,0,0.28,0,0.083,0.37,0.63,0.37,37.7
1600034400000,2020,9,2019,12,50,7,0.206,0.0835,0.122,7646.22,48.2,48.2,45.51,1,1,1,340.1,327.9,352.5,202.1,189.9,138,138,138,8.12e-15,0,2.842e-14,0.406,0.391,0.421,202.1,189.9,214.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.128,0.123,0.132,0.0129,0.0119,0.014,0.00052,0.00048,0.00056,0.356,0.334,0.378,0.014,0.013,0.015,24.54,24.46,24.63,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.45,43.65,49.25,45.51,42.78,48.2,0,0,0,0,0,0,0.253,0,0.084,0.41,0.59,0.41,37.1
1600639200000,2020,9,2019,12,51,7,0.189,0.0835,0.106,6605.09,41.85,41.85,39.32,1,1,1,313.3,303.6,323.8,175.3,165.6,138,138,138,0,-2.842e-14,2.842e-14,0.441,0.426,0.455,175.3,165.6,185.8,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.122,0.0106,0.00982,0.0115,0.00043,0.00039,0.00046,0.308,0.291,0.327,0.012,0.012,0.013,24.73,24.65,24.79,0.947,0.944,0.951,0.976,0.972,0.98,0.925,0.918,0.932,40.26,38.01,42.7,39.32,36.94,41.85,0,0,0,0,0,0,0.218,0,0.083,0.44,0.56,0.44,34.9
1601244000000,2020,9,2019,12,52,7,0.176,0.0738,0.102,6372.19,40.96,40.96,37.93,1,1,1,291,282,300.6,169,156,122,110,138,0,-2.842e-14,2.842e-14,0.419,0.378,0.469,169,156,181,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.117,0.0101,0.00901,0.0111,0.0004,0.00036,0.00044,0.295,0.274,0.315,0.012,0.011,0.013,24.84,24.81,24.87,0.945,0.941,0.949,0.974,0.97,0.98,0.921,0.913,0.93,38.92,35.78,41.8,37.93,34.71,40.96,0,0,0,0,0,0,0.211,0,0.074,0.42,0.58,0.42,36.2
1601848800000,2020,10,2020,1,1,7,0.164,0.0665,0.0972,6043.5,37.96,37.96,35.97,1,1,1,270.7,263.1,278.9,160.7,153.1,110,110,110,0,-2.842e-14,2.842e-14,0.406,0.394,0.418,160.7,153.1,168.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.113,0.00941,0.00876,0.0101,0.00037,0.00035,0.0004,0.279,0.265,0.294,0.011,0.011,0.012,24.94,24.89,24.98,0.943,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.92,37.05,35.26,38.98,35.97,34.21,37.96,0,0,0,0,0,0,0.2,0,0.0668,0.41,0.59,0.41,36.9
1602453600000,2020,10,2020,1,2,7,0.154,0.0665,0.0876,5427.9,33.65,33.65,32.31,1,1,1,254.8,248.6,260.6,144.8,138.6,110,110,110,4.06e-15,0,2.842e-14,0.432,0.422,0.442,144.8,138.6,150.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.107,0.00806,0.00753,0.00855,0.00032,0.0003,0.00034,0.251,0.24,0.261,0.0099,0.0095,0.01,25.03,25,25.07,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.31,31.84,34.69,32.31,30.88,33.65,0,0,0,0,0,0,0.179,0,0.0664,0.43,0.57,0.43,35.2
1603058400000,2020,10,2020,1,3,7,0.145,0.0665,0.0782,4833.62,30.33,30.33,28.77,1,1,1,239.3,232.5,246.1,129.3,122.5,110,110,110,0,-1.421e-14,1.421e-14,0.46,0.447,0.473,129.3,122.5,136.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0992,0.0968,0.102,0.00674,0.00616,0.00732,0.00027,0.00024,0.00029,0.223,0.211,0.235,0.0088,0.0083,0.0093,25.14,25.09,25.19,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.66,28.05,31.26,28.77,27.21,30.33,0,0,0,0,0,0,0.16,0,0.0668,0.46,0.54,0.46,33.3
1603663200000,2020,10,2020,1,4,7,0.137,0.0651,0.0716,4411.05,28.78,28.78,26.26,1,1,1,225.9,221.8,231.1,118.3,112.6,107.6,93,110,4.06e-15,0,1.421e-14,0.476,0.419,0.494,118.3,112.6,128.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0949,0.0933,0.0965,0.00581,0.00532,0.0067,0.00023,0.00021,0.00026,0.203,0.193,0.22,0.008,0.0076,0.0086,25.24,25.21,25.27,0.924,0.92,0.93,0.97,0.97,0.97,0.896,0.893,0.902,27.07,25.68,29.67,26.26,24.91,28.78,0,0,0,0,0,0,0.146,0,0.0654,0.48,0.52,0.48,32.2
1604268000000,2020,11,2020,2,5,7,0.137,0.0562,0.0805,5001.52,30.77,30.77,29.77,1,1,1,226.2,221,230.6,133.2,128,93,93,93,-2.03e-15,-1.421e-14,0,0.411,0.403,0.421,133.2,128,137.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0981,0.0962,0.0996,0.00707,0.00663,0.00744,0.00028,0.00026,0.00029,0.227,0.218,0.235,0.0089,0.0086,0.0093,25.22,25.18,25.26,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.69,29.47,31.72,29.77,28.59,30.77,0,0,0,0,0,0,0.165,0,0.0565,0.41,0.59,0.41,36.5
1604872800000,2020,11,2020,2,6,7,0.142,0.0562,0.0854,5311.19,33.51,33.51,31.61,1,1,1,234.3,227.5,242.6,141.3,134.5,93,93,93,0,0,0,0.397,0.383,0.409,141.3,134.5,149.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0985,0.104,0.00776,0.00719,0.00846,0.00031,0.00028,0.00033,0.242,0.23,0.257,0.0095,0.009,0.01,25.15,25.09,25.2,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.905,0.911,32.59,31.01,34.55,31.61,30.08,33.51,0,0,0,0,0,0,0.176,0,0.0566,0.4,0.6,0.4,37.4
1605477600000,2020,11,2020,2,7,7,0.15,0.0562,0.0938,5840.55,35.36,35.36,34.77,1,1,1,248.1,242.8,250.8,155.1,149.8,93,93,93,0,0,0,0.375,0.371,0.383,155.1,149.8,157.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.107,0.00894,0.00849,0.00916,0.00035,0.00033,0.00036,0.267,0.257,0.271,0.011,0.01,0.011,25.04,25.03,25.09,0.941,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.913,35.84,34.61,36.46,34.77,33.58,35.36,0,0,0,0,0,0,0.193,0,0.0562,0.37,0.63,0.37,38.9
1606082400000,2020,11,2020,2,8,7,0.156,0.0562,0.0998,6228.61,38.7,38.7,37.08,1,1,1,257.9,253.5,264.5,164.9,160.5,93,93,93,-4.06e-15,-2.842e-14,0,0.361,0.352,0.367,164.9,160.5,171.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.108,0.112,0.00977,0.00939,0.0103,0.00039,0.00037,0.00041,0.284,0.276,0.296,0.011,0.011,0.012,24.98,24.95,25.01,0.944,0.942,0.946,0.972,0.97,0.975,0.917,0.914,0.922,38.14,37.1,39.67,37.08,35.99,38.7,0,0,0,0,0,0,0.206,0,0.0562,0.36,0.64,0.36,39.9
1606687200000,2020,11,2020,2,9,7,0.168,0.048,0.12,7581.39,48.2,48.2,45.13,1,1,1,278.2,265.3,293.2,198.9,172.3,79.29,77,93,-8.12e-15,-2.842e-14,2.842e-14,0.286,0.263,0.351,198.9,172.3,216.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.112,0.126,0.0127,0.0104,0.0141,0.0005,0.00041,0.00056,0.343,0.297,0.374,0.014,0.012,0.015,24.84,24.75,24.94,0.954,0.946,0.958,0.979,0.976,0.98,0.934,0.923,0.939,46.23,39.87,50.25,45.13,38.9,48.2,0,0,0,0,0,0,0.251,0,0.048,0.29,0.71,0.29,45.1
1607292000000,2020,12,2020,3,10,7,0.194,0.0466,0.147,8920.73,57.74,57.74,53.1,2,1,1.8571428571428572,320.7,300.6,341.6,243.7,223.6,77,77,77,8.12e-15,0,2.842e-14,0.24,0.225,0.256,243.7,223.6,264.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.128,0.143,0.0177,0.0148,0.0239,0.00071,0.00059,0.00096,0.282,0.244,0.387,0.011,0.0097,0.015,24.71,24.6,24.82,0.932,0.923,0.959,0.971,0.97,0.98,0.906,0.895,0.94,31.24,25.88,51.95,29.99,25.11,48.2,0,0,0,0,0,0,0.295,0,0.047,0.24,0.76,0.24,46
1607896800000,2020,12,2020,3,11,7,0.231,0.0466,0.184,11141.7,73.57,73.57,66.32,2,2,2,381.4,351.1,415.1,304.4,274.1,77,77,77,0,0,0,0.202,0.185,0.219,304.4,274.1,338.1,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.157,0.146,0.169,0.0427,0.0284,0.0586,0.0017,0.0011,0.0024,0.347,0.302,0.398,0.014,0.012,0.016,24.35,24.13,24.54,0.941,0.935,0.946,0.97,0.97,0.971,0.913,0.907,0.919,34.18,30.83,37.87,33.16,29.91,36.79,0,0,0,0,0,0,0.368,0,0.047,0.2,0.8,0.2,48.2
1608501600000,2020,12,2020,3,12,7,0.293,0.0629,0.23,13822.4,94.84,94.84,82.28,2,2,2,483.9,427.4,544.5,379.9,323.4,104,104,104,8.12e-15,0,5.684e-14,0.216,0.191,0.243,379.9,323.4,440.5,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.186,0.166,0.208,0.0783,0.0517,0.107,0.0032,0.0021,0.0045,0.464,0.379,0.554,0.019,0.015,0.023,23.76,23.4,24.1,0.952,0.944,0.958,0.977,0.97,0.98,0.93,0.916,0.938,42.1,36.09,48.39,41.14,35,47.42,0,0,0,0,0,0,0.457,0,0.063,0.21,0.78,0.22,47.2
1609106400000,2020,12,2020,3,13,7,0.381,0.072,0.309,17716.1,115.2,115.2,105.5,3,2,2.7142857142857144,630.5,566.6,697.9,511.5,462.6,119,104,139,0,0,0,0.188,0.165,0.213,511.5,462.6,558.9,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.247,0.216,0.278,0.144,0.117,0.174,0.0061,0.0049,0.0075,0.594,0.544,0.646,0.025,0.023,0.028,22.99,22.66,23.26,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.918,0.938,41.43,35.96,52.39,39.74,34.88,48.2,0,0,0,0,0,0,0.586,0,0.072,0.19,0.81,0.19,46.5
1609711200000,2021,1,2020,4,14,7,0.464,0.0841,0.38,21545.3,135.7,135.7,128.2,3,3,3,766.6,718.9,808.9,627.6,579.9,139,139,139,0,0,0,0.182,0.172,0.193,627.6,579.9,669.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.317,0.29,0.341,0.22,0.188,0.248,0.0096,0.0081,0.011,0.762,0.681,0.833,0.033,0.029,0.036,22.27,22.03,22.54,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,43.64,40.72,46.16,42.75,39.81,45.24,0,0,0,0,0,0,0.712,0,0.084,0.18,0.82,0.18,46.4
1610316000000,2021,1,2020,4,15,7,0.531,0.0841,0.447,24282.2,154.2,154.2,144.5,4,3,3.142857142857143,878,824.9,929.4,739,685.9,139,139,139,0,0,0,0.159,0.15,0.169,739,685.9,790.4,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.388,0.35,0.432,0.293,0.259,0.322,0.013,0.011,0.014,0.943,0.86,1.02,0.042,0.038,0.045,21.65,21.42,21.94,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.09,39.55,51.88,46.34,38.56,48.2,0,0,0,0,0,0,0.803,0,0.084,0.16,0.84,0.16,45.7
1610920800000,2021,1,2020,4,16,7,0.613,0.0841,0.529,28217,179.1,179.1,168,4,4,4,1013,950.3,1086,874.4,811.3,139,139,139,0,-1.137e-13,1.137e-13,0.137,0.128,0.146,874.4,811.3,946.9,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.509,0.452,0.576,0.362,0.332,0.397,0.016,0.015,0.018,1.11,1,1.24,0.05,0.045,0.057,20.96,20.59,21.3,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.88,40.4,45.68,41.99,39.46,44.77,0,0,0,0,0,0,0.933,0,0.084,0.14,0.86,0.14,46
1611525600000,2021,1,2020,4,17,7,0.725,0.0841,0.637,31990.4,192.8,192.8,190.4,4,4,4,1199,1115,1273,1060,976.4,139,139,139,6.92,0,34.44,0.116,0.109,0.125,1053,976.4,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.719,0.604,0.799,0.548,0.412,0.648,0.026,0.019,0.031,1.56,1.29,1.75,0.073,0.059,0.082,19.92,19.49,20.45,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,49.05,46.78,50.34,47.6,45.84,48.2,0,0,0,0,0,0,1.06,0,0.088,0.12,0.88,0.12,44.1
1612130400000,2021,2,2020,5,18,7,0.797,0.119,0.663,32390.4,192.8,192.8,192.8,4,4,4,1318,1282,1354,1121,1085,197,197,197,23.46,0,56.9,0.15,0.146,0.154,1097,1085,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.814,0.787,0.832,0.641,0.615,0.648,0.03,0.029,0.031,1.75,1.7,1.78,0.083,0.08,0.085,19.35,19.21,19.51,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.61,49.37,49.83,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.134,0.15,0.83,0.17,40.6
1612735200000,2021,2,2020,5,19,7,0.856,0.107,0.665,32108.1,192.8,192.8,191.1,4,4,4,1416,1369,1468,1239,1172,177,162,197,139.2,72.08,206.1,0.125,0.11,0.144,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.858,0.839,0.879,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.83,0.087,0.085,0.089,18.98,18.79,19.15,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.76,48.26,49.22,47.78,47.29,48.2,0,0,0,0,0,0,1.06,0,0.191,0.13,0.78,0.22,37.5
1613340000000,2021,2,2020,5,20,7,0.998,0.098,0.665,30706,188.1,188.1,182.8,4,4,4,1650,1497,1828,1488,1335,162,162,162,388.4,234.6,565.8,0.0985,0.0886,0.108,1100,1100,1100,990,990,990,970,969.5,970.5,20,19.5,20.5,0.909,0.891,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.096,18.17,17.58,18.69,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.63,45.05,47.99,45.69,44.15,47.03,0,0,0,0,0,0,1.02,0,0.333,0.098,0.67,0.33,30.8
1613944800000,2021,2,2020,5,21,7,1.28,0.098,0.665,28225.7,174.3,174.3,168,4,4,4,2110,1894,2306,1948,1732,162,162,162,848.3,631.7,1044,0.0771,0.0703,0.0855,1100,1100,1100,990,990,990,971.3,970.8,971.8,18.7,18.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.78,16.29,17.37,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.86,41.55,44.46,42,40.69,43.58,0,0,0,0,0,0,0.933,0,0.615,0.077,0.52,0.48,22.1
1614549600000,2021,3,2020,6,22,7,1.42,0.145,0.665,27115.4,162,162,161.4,4,4,4,2355,2332,2366,2116,2093,239,239,239,1016,993,1027,0.101,0.101,0.102,1100,1100,1100,990,990,990,972,971.9,972,18,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.17,16.14,16.22,0.946,0.945,0.946,0.979,0.979,0.979,0.925,0.925,0.926,41.23,41.16,41.38,40.35,40.28,40.51,0,0,0,0,0,0,0.897,0,0.755,0.1,0.47,0.53,19.1
1615154400000,2021,3,2020,6,23,7,1.41,0.145,0.665,27207.5,162.6,162.6,161.9,4,4,4,2335,2313,2351,2096,2074,239,239,239,996.2,974.3,1012,0.102,0.102,0.103,1100,1100,1100,990,990,990,971.9,971.9,971.9,18.1,18.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.22,16.18,16.27,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.925,0.926,41.36,41.26,41.5,40.49,40.38,40.64,0,0,0,0,0,0,0.9,0,0.745,0.1,0.47,0.53,19.3
1615759200000,2021,3,2020,6,24,7,1.39,0.14,0.665,27413.6,163.5,163.5,163.2,4,4,4,2291,2280,2302,2060,2044,231,183,239,959.9,944.4,996.7,0.101,0.0803,0.105,1100,1100,1100,990,990,990,971.8,971.8,971.8,18.2,18.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.3,16.35,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.65,41.57,41.72,40.79,40.72,40.87,0,0,0,0,0,0,0.907,0,0.725,0.1,0.48,0.52,19.7
1616364000000,2021,3,2020,6,25,7,1.4,0.111,0.665,27336.5,163.6,163.6,162.7,4,4,4,2307,2276,2366,2124,2093,183,183,183,1024,993,1083,0.0793,0.0774,0.0804,1100,1100,1100,990,990,990,971.8,971.8,972,18.2,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.14,16.36,0.946,0.945,0.946,0.979,0.979,0.98,0.926,0.925,0.927,41.54,41.16,41.74,40.68,40.28,40.9,0,0,0,0,0,0,0.904,0,0.735,0.079,0.48,0.52,19.5
1616968800000,2021,3,2020,6,26,7,1.53,0.122,0.665,26332.9,160.2,160.2,156.7,4,4,4,2523,2400,2646,2320,2217,202.4,183,217,1220,1117,1329,0.0802,0.0737,0.0859,1100,1100,1100,990,990,990,972.4,972.1,972.7,17.6,17.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.76,15.47,16.06,0.944,0.943,0.945,0.976,0.975,0.978,0.922,0.919,0.924,40.14,39.33,40.94,39.19,38.33,40.04,0,0,0,0,0,0,0.871,0,0.865,0.08,0.43,0.57,17.2
1617573600000,2021,4,2020,7,27,7,1.72,0.131,0.665,24869.8,152.1,152.1,148,4,4,4,2837,2689,2992,2620,2472,217,217,217,1520,1372,1675,0.0766,0.0725,0.0807,1100,1100,1100,990,990,990,973.1,972.8,973.5,16.9,16.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.01,14.63,15.36,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.911,0.918,38.08,37.05,39.05,37.01,35.94,38.03,0,0,0,0,0,0,0.822,0,1.055,0.076,0.39,0.61,14.5
1618178400000,2021,4,2020,7,28,7,1.92,0.131,0.665,23351.7,142.4,142.4,139,4,4,4,3181,3044,3291,2964,2827,217,217,217,1864,1727,1974,0.0683,0.0659,0.0713,1100,1100,1100,990,990,990,973.9,973.6,974.2,16.1,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.19,13.95,14.5,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.82,35.16,36.69,34.75,34.1,35.59,0,0,0,0,0,0,0.772,0,1.255,0.068,0.35,0.65,12.2
1618783200000,2021,4,2020,7,29,7,2,0.165,0.665,22872.2,136.9,136.9,136.1,4,4,4,3303,3271,3321,3031,2976,272.7,217,295,1931,1876,1999,0.0826,0.0654,0.0902,1100,1100,1100,990,990,990,974.2,974.1,974.2,15.8,15.8,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.92,13.89,13.99,0.935,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,35.09,34.99,35.28,34.04,33.94,34.22,0,0,0,0,0,0,0.756,0,1.335,0.083,0.33,0.67,11.4
1619388000000,2021,4,2020,7,30,7,1.91,0.183,0.665,23450.5,141.7,141.7,139.6,4,4,4,3155,3069,3242,2853,2748,302.4,295,321,1753,1648,1847,0.0961,0.091,0.105,1100,1100,1100,990,990,990,973.9,973.7,974.1,16.1,15.9,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.24,14.05,14.45,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.98,35.45,36.53,34.9,34.38,35.44,0,0,0,0,0,0,0.775,0,1.245,0.096,0.35,0.65,12.3
1619992800000,2021,5,2020,8,31,7,1.77,0.194,0.665,24419.2,148.2,148.2,145.4,4,4,4,2934,2831,3032,2613,2510,321,321,321,1513,1410,1611,0.109,0.106,0.113,1100,1100,1100,990,990,990,973.4,973.1,973.6,16.6,16.4,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.77,14.53,15.02,0.94,0.938,0.941,0.971,0.97,0.972,0.912,0.91,0.915,37.43,36.78,38.12,36.34,35.67,37.05,0,0,0,0,0,0,0.808,0,1.105,0.11,0.38,0.62,13.8
1620597600000,2021,5,2020,8,32,7,1.63,0.194,0.665,25557.6,155.1,155.1,152.1,4,4,4,2689,2584,2795,2368,2263,321,321,321,1268,1163,1374,0.119,0.115,0.124,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.36,15.11,15.62,0.942,0.941,0.943,0.974,0.972,0.975,0.918,0.916,0.92,39.05,38.35,39.74,38.03,37.3,38.76,0,0,0,0,0,0,0.845,0,0.965,0.12,0.41,0.59,15.7
1621202400000,2021,5,2020,8,33,7,1.48,0.194,0.665,26678.3,161.3,161.3,158.8,4,4,4,2449,2358,2549,2128,2037,321,321,321,1028,937.3,1128,0.131,0.126,0.136,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.7,16.16,0.945,0.944,0.945,0.977,0.976,0.979,0.923,0.921,0.925,40.62,39.97,41.21,39.7,39,40.33,0,0,0,0,0,0,0.882,0,0.815,0.13,0.45,0.55,18
1621807200000,2021,5,2020,8,34,7,1.33,0.194,0.665,27793.1,168.9,168.9,165.4,4,4,4,2204,2067,2324,1883,1746,321,321,321,782.6,646.4,903.5,0.146,0.138,0.155,1100,1100,1100,990,990,990,971.6,971.3,971.9,18.4,18.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.53,16.24,16.86,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.21,41.43,43.1,41.36,40.56,42.23,0,0,0,0,0,0,0.919,0,0.665,0.15,0.5,0.5,20.9
1622412000000,2021,5,2020,8,35,7,1.15,0.161,0.665,29258.2,178.1,178.1,174.2,4,4,4,1899,1783,2021,1633,1526,266.1,257,321,532.6,426.3,617.5,0.14,0.13,0.159,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.36,16.98,17.73,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.43,43.4,45.43,43.54,42.53,44.53,0,0,0,0,0,0,0.968,0,0.485,0.14,0.58,0.42,25.4
1623016800000,2021,6,2020,9,36,7,0.991,0.155,0.665,30753.9,186.4,186.4,183.1,4,4,4,1639,1541,1746,1382,1284,257,257,257,282.1,184.3,388.9,0.157,0.147,0.167,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.92,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.2,17.85,18.52,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.7,45.76,47.55,45.76,44.85,46.6,0,0,0,0,0,0,1.02,0,0.326,0.16,0.67,0.33,31
1623621600000,2021,6,2020,9,37,7,0.858,0.155,0.66,31896.6,192.8,192.8,189.9,4,4,4,1419,1303,1512,1162,1046,257,257,257,70.59,0,155.5,0.182,0.17,0.197,1092,1046,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.846,0.748,0.899,0.63,0.526,0.648,0.03,0.025,0.032,1.77,1.56,1.85,0.085,0.074,0.09,19,18.63,19.58,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.45,47.83,49.27,47.47,46.87,48.2,0,0,0,0,0,0,1.05,0,0.198,0.18,0.77,0.23,37.2
1624226400000,2021,6,2020,9,38,7,0.698,0.155,0.543,28173.3,182.9,182.9,167.7,4,4,4,1154,1060,1259,897.1,802.6,257,257,257,0,-1.137e-13,1.137e-13,0.223,0.204,0.243,897.1,802.6,1002,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.563,0.47,0.684,0.374,0.327,0.427,0.017,0.015,0.02,1.18,1.01,1.39,0.055,0.046,0.065,20.43,19.9,20.9,0.954,0.953,0.955,0.979,0.974,0.98,0.934,0.928,0.936,42.84,39.19,46.66,41.92,38.18,45.73,0,0,0,0,0,0,0.932,0,0.155,0.22,0.78,0.22,40.4
1624831200000,2021,6,2020,9,39,7,0.589,0.145,0.444,23905.3,144.6,144.6,142.3,3,3,3,974.2,920.2,1036,734.4,693.2,239.9,227,257,1.624e-14,0,1.137e-13,0.246,0.234,0.259,734.4,693.2,779.4,990,990,990,967.8,967.6,968,22.2,22,22.4,0.404,0.366,0.449,0.291,0.264,0.316,0.013,0.012,0.014,0.967,0.884,1.05,0.044,0.039,0.048,21.24,20.93,21.53,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.76,46.68,51.01,47.43,45.74,48.2,0,0,0,0,0,0,0.791,0,0.145,0.25,0.75,0.25,40.6
1625436000000,2021,7,2020,10,40,7,0.521,0.137,0.384,21381.5,134.7,134.7,127.3,3,3,3,861.3,823.1,904.5,634.3,596.1,227,227,227,0,0,0,0.264,0.251,0.276,634.3,596.1,677.5,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.332,0.311,0.357,0.225,0.199,0.254,0.0099,0.0087,0.011,0.785,0.721,0.858,0.035,0.032,0.038,21.87,21.62,22.09,0.955,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.937,43.3,41.05,45.81,42.42,40.16,44.9,0,0,0,0,0,0,0.707,0,0.137,0.26,0.74,0.26,41
1626040800000,2021,7,2020,10,41,7,0.478,0.137,0.341,19168.2,118.7,118.7,114.1,3,3,3,790.7,770,814.1,563.7,543,227,227,227,0,0,0,0.287,0.279,0.295,563.7,543,587.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.292,0.281,0.306,0.178,0.164,0.193,0.0077,0.0071,0.0085,0.666,0.631,0.705,0.029,0.027,0.031,22.27,22.14,22.39,0.952,0.95,0.953,0.974,0.971,0.977,0.927,0.923,0.931,39.05,37.76,40.5,38.03,36.67,39.57,0,0,0,0,0,0,0.634,0,0.137,0.29,0.71,0.29,40.1
1626645600000,2021,7,2020,10,42,7,0.439,0.137,0.301,16872,108,108,100.4,3,2,2.4285714285714284,725.4,692.7,759.9,498.4,465.7,227,227,227,0,-5.684e-14,5.684e-14,0.313,0.299,0.328,498.4,465.7,532.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.255,0.237,0.275,0.136,0.119,0.157,0.0059,0.0051,0.0068,0.62,0.574,0.667,0.027,0.025,0.029,22.58,22.45,22.72,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.919,0.938,44.78,35.61,52.57,42.66,34.55,48.2,0,0,0,0,0,0,0.558,0,0.138,0.31,0.69,0.31,38.4
1627250400000,2021,7,2020,10,43,7,0.395,0.135,0.259,15194.5,95.38,95.38,90.44,2,2,2,652.3,624,682,428.9,406.1,223.4,202,227,1.624e-14,-5.684e-14,5.684e-14,0.343,0.324,0.359,428.9,406.1,455,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.217,0.207,0.231,0.101,0.0907,0.114,0.0043,0.0038,0.0049,0.55,0.514,0.594,0.023,0.022,0.025,22.94,22.78,23.07,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,46.14,43.84,48.67,45.22,42.96,47.69,0,0,0,0,0,0,0.502,0,0.136,0.34,0.66,0.34,38.5
1627855200000,2021,8,2020,11,44,7,0.354,0.122,0.232,13726.9,87.36,87.36,81.71,2,2,2,586,559.8,613.4,384,357.8,202,202,202,8.12e-15,-5.684e-14,5.684e-14,0.345,0.329,0.361,384,357.8,411.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.199,0.189,0.208,0.0802,0.0679,0.0932,0.0034,0.0028,0.0039,0.481,0.441,0.522,0.02,0.018,0.022,23.28,23.12,23.44,0.953,0.95,0.956,0.978,0.974,0.98,0.932,0.925,0.936,41.76,39.05,44.57,40.85,38.03,43.68,0,0,0,0,0,0,0.454,0,0.122,0.34,0.66,0.34,38.8
1628460000000,2021,8,2020,11,45,7,0.32,0.122,0.198,11657.6,74.19,74.19,69.39,2,2,2,528.6,506.4,551.3,326.6,304.4,202,202,202,0,-5.684e-14,5.684e-14,0.382,0.366,0.399,326.6,304.4,349.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.178,0.171,0.186,0.0532,0.0427,0.0639,0.0022,0.0018,0.0027,0.394,0.361,0.428,0.016,0.015,0.018,23.63,23.49,23.76,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.913,0.922,35.76,33.4,38.16,34.7,32.4,37.1,0,0,0,0,0,0,0.386,0,0.122,0.38,0.62,0.38,36.4
1629064800000,2021,8,2020,11,46,7,0.291,0.119,0.172,10165.5,63.37,63.37,60.51,2,2,2,480.7,461.9,499.6,283.8,272.5,196.9,184,202,0,0,0,0.409,0.393,0.426,283.8,272.5,297.6,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.163,0.159,0.168,0.033,0.0276,0.0395,0.0014,0.0011,0.0016,0.33,0.313,0.351,0.014,0.013,0.015,23.91,23.8,24,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,31.19,29.92,32.67,30.25,29.02,31.69,0,0,0,0,0,0,0.336,0,0.119,0.41,0.59,0.41,34.9
1629669600000,2021,8,2020,11,47,7,0.266,0.111,0.155,9192.99,58.18,58.18,54.72,2,2,2,440,424.4,456.1,256,240.4,184,184,184,4.06e-15,0,2.842e-14,0.418,0.403,0.434,256,240.4,272.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.157,0.0206,0.0162,0.0275,0.00084,0.00066,0.0011,0.287,0.266,0.31,0.012,0.011,0.013,24.13,24.04,24.22,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.21,26.46,29.99,27.36,25.67,29.09,0,0,0,0,0,0,0.304,0,0.111,0.42,0.58,0.42,34.6
1630274400000,2021,8,2020,11,48,7,0.243,0.0914,0.152,9049,58.27,58.27,53.86,2,1,1.8571428571428572,402.2,384.8,419.2,251.1,230,151.1,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.375,0.338,0.444,251.1,230,270.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.146,0.142,0.152,0.0196,0.0153,0.0266,0.0008,0.00062,0.0011,0.3,0.261,0.41,0.012,0.011,0.017,24.29,24.13,24.41,0.934,0.925,0.957,0.971,0.97,0.98,0.908,0.897,0.938,31.66,25.87,52.11,30.37,25.1,48.2,0,0,0,0,0,0,0.299,0,0.091,0.38,0.63,0.37,37.2
1630879200000,2021,9,2020,12,49,7,0.221,0.0835,0.137,8289.83,52.18,52.18,49.34,2,1,1.4285714285714286,364.8,350,380.1,226.8,212,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.379,0.363,0.394,226.8,212,242.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.131,0.142,0.015,0.0138,0.0163,0.00061,0.00055,0.00066,0.332,0.253,0.4,0.013,0.01,0.016,24.44,24.38,24.5,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.01,25.71,51.92,38.41,24.94,48.2,0,0,0,0,0,0,0.274,0,0.084,0.38,0.62,0.38,37.5
1631484000000,2021,9,2020,12,50,7,0.202,0.0835,0.118,7401,46.7,46.7,44.05,1,1,1,333.6,321.3,345.4,195.6,183.3,138,138,138,-1.218e-14,-2.842e-14,0,0.414,0.4,0.429,195.6,183.3,207.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.13,0.0124,0.0113,0.0134,0.0005,0.00045,0.00054,0.344,0.322,0.365,0.014,0.013,0.015,24.59,24.51,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.95,42.13,47.66,44.05,41.29,46.7,0,0,0,0,0,0,0.245,0,0.084,0.41,0.58,0.42,36.6
1632088800000,2021,9,2020,12,51,7,0.186,0.0835,0.102,6337.53,40.3,40.3,37.72,1,1,1,306.7,297,317.2,168.7,159,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.45,0.435,0.465,168.7,159,179.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.0101,0.00926,0.011,0.0004,0.00037,0.00044,0.296,0.279,0.315,0.012,0.011,0.013,24.77,24.7,24.83,0.945,0.942,0.949,0.974,0.97,0.979,0.92,0.914,0.928,38.74,36.48,41.18,37.72,35.39,40.3,0,0,0,0,0,0,0.21,0,0.084,0.45,0.55,0.45,34.1
1632693600000,2021,9,2020,12,52,7,0.174,0.0762,0.0974,6055.14,39.66,39.66,36.04,1,1,1,287.1,282,294,161.1,147,126,110,138,-4.06e-15,-2.842e-14,2.842e-14,0.438,0.385,0.484,161.1,147,175.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.116,0.00944,0.00824,0.0107,0.00038,0.00033,0.00042,0.281,0.257,0.306,0.011,0.01,0.012,24.87,24.85,24.9,0.943,0.938,0.947,0.973,0.97,0.977,0.917,0.91,0.926,37.05,33.67,40.58,36.04,32.66,39.66,0,0,0,0,0,0,0.2,0,0.0766,0.44,0.56,0.44,34.8
1633298400000,2021,10,2021,1,1,7,0.169,0.0665,0.102,6398.52,39.59,39.59,38.09,1,1,1,279.5,271.8,285.5,169.5,161.8,110,110,110,1.218e-14,-2.842e-14,2.842e-14,0.394,0.385,0.405,169.5,161.8,175.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.115,0.0102,0.00951,0.0107,0.0004,0.00038,0.00042,0.295,0.281,0.306,0.012,0.011,0.012,24.89,24.85,24.93,0.945,0.943,0.947,0.974,0.97,0.977,0.921,0.915,0.926,39.1,37.31,40.52,38.09,36.2,39.59,0,0,0,0,0,0,0.212,0,0.067,0.39,0.6,0.4,37.9
1633903200000,2021,10,2021,1,2,7,0.157,0.0665,0.0907,5628.8,35.51,35.51,33.5,1,1,1,260,252.4,268.8,150,142.4,110,110,110,-4.06e-15,-2.842e-14,0,0.423,0.409,0.436,150,142.4,158.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.11,0.0085,0.00786,0.00925,0.00034,0.00031,0.00037,0.26,0.246,0.276,0.01,0.0097,0.011,25,24.95,25.04,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.54,32.74,36.61,33.5,31.76,35.51,0,0,0,0,0,0,0.186,0,0.0663,0.42,0.58,0.42,35.9
1634508000000,2021,10,2021,1,3,7,0.149,0.0665,0.0823,5090.05,31.32,31.32,30.3,1,1,1,246,242.3,250.5,136,132.3,110,110,110,0,0,0,0.447,0.439,0.454,136,132.3,140.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.1,0.103,0.00731,0.007,0.00769,0.00029,0.00028,0.0003,0.235,0.228,0.243,0.0093,0.009,0.0096,25.09,25.05,25.12,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.23,30.37,32.29,30.3,29.46,31.32,0,0,0,0,0,0,0.168,0,0.0667,0.45,0.55,0.45,34.2
1635112800000,2021,10,2021,1,4,7,0.148,0.0665,0.0815,5043.8,30.51,30.51,30.02,1,1,1,244.8,243.1,247,134.8,133.1,110,110,110,0,0,0,0.449,0.445,0.452,134.8,133.1,137,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.101,0.102,0.00721,0.00707,0.00739,0.00028,0.00028,0.00029,0.233,0.23,0.237,0.0092,0.0091,0.0093,25.1,25.08,25.11,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,30.95,30.56,31.45,30.02,29.64,30.51,0,0,0,0,0,0,0.167,0,0.0665,0.45,0.55,0.45,34.1
1635717600000,2021,11,2021,2,5,7,0.15,0.0641,0.0859,5322.7,32.89,32.89,31.68,1,1,1,248,240.7,253.2,142,134.7,106,106,106,0,0,0,0.428,0.419,0.44,142,134.7,147.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.105,0.00782,0.0072,0.00827,0.00031,0.00028,0.00033,0.245,0.232,0.255,0.0097,0.0092,0.01,25.07,25.03,25.12,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,32.66,30.95,33.91,31.68,30.02,32.89,0,0,0,0,0,0,0.176,0,0.0641,0.43,0.57,0.43,35.5
1636322400000,2021,11,2021,2,6,7,0.147,0.0596,0.0876,5440.77,34.99,34.99,32.39,1,1,1,243.4,239.6,249.1,144.8,134.9,98.57,93,106,0,0,0,0.405,0.373,0.44,144.8,134.9,156.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.106,0.00806,0.00722,0.00902,0.00032,0.00028,0.00036,0.249,0.233,0.268,0.0098,0.0092,0.011,25.09,25.04,25.12,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.39,31.01,36.08,32.39,30.08,34.99,0,0,0,0,0,0,0.18,0,0.0594,0.41,0.6,0.4,37
1636927200000,2021,11,2021,2,7,7,0.15,0.0562,0.0942,5867.36,35.68,35.68,34.92,1,1,1,248.8,245.9,252.2,155.8,152.9,93,93,93,0,0,0,0.374,0.369,0.378,155.8,152.9,159.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.009,0.00874,0.00928,0.00036,0.00035,0.00037,0.268,0.263,0.274,0.011,0.01,0.011,25.04,25.02,25.06,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36,35.31,36.78,34.92,34.25,35.68,0,0,0,0,0,0,0.194,0,0.0558,0.37,0.63,0.37,39.1
1637532000000,2021,11,2021,2,8,7,0.151,0.0562,0.0946,5886.62,35.74,35.74,35.04,1,1,1,249.3,246.7,252.4,156.3,153.7,93,93,93,0,0,0,0.373,0.368,0.377,156.3,153.7,159.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.00904,0.00881,0.0093,0.00036,0.00035,0.00037,0.269,0.264,0.274,0.011,0.01,0.011,25.04,25.02,25.06,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.12,35.5,36.84,35.04,34.44,35.74,0,0,0,0,0,0,0.195,0,0.0564,0.37,0.63,0.37,39
1638136800000,2021,11,2021,2,9,7,0.15,0.0493,0.101,6301.3,38.64,38.64,37.51,1,1,1,247.8,246.7,250.5,166.2,155.6,81.57,77,93,0,0,0,0.329,0.311,0.374,166.2,155.6,170.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.11,0.00988,0.00898,0.0103,0.00039,0.00035,0.00041,0.285,0.268,0.293,0.011,0.011,0.012,25.03,25.02,25.04,0.944,0.941,0.945,0.973,0.97,0.975,0.919,0.913,0.922,38.53,35.95,39.62,37.51,34.87,38.64,0,0,0,0,0,0,0.208,0,0.049,0.33,0.67,0.33,42
1638741600000,2021,12,2021,3,10,7,0.156,0.0435,0.113,7136.06,46.97,46.97,42.48,1,1,1,258.4,249.7,264.5,186.5,172.7,71.86,59,77,-4.06e-15,-2.842e-14,2.842e-14,0.278,0.223,0.308,186.5,172.7,205.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.11,0.12,0.0116,0.0104,0.0132,0.00046,0.00041,0.00052,0.32,0.296,0.353,0.013,0.012,0.014,24.95,24.89,25.01,0.95,0.946,0.956,0.979,0.976,0.98,0.931,0.924,0.937,43.37,40.07,47.93,42.48,39.11,46.97,0,0,0,0,0,0,0.236,0,0.043,0.28,0.72,0.28,45.7
1639346400000,2021,12,2021,3,11,7,0.166,0.0357,0.13,8099.8,49.63,49.63,48.21,2,1,1.1428571428571428,274.8,266.4,286.1,215.8,207.4,59,59,59,-1.218e-14,-2.842e-14,2.842e-14,0.215,0.206,0.221,215.8,207.4,227.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.12,0.127,0.0141,0.0134,0.0151,0.00056,0.00053,0.0006,0.349,0.238,0.384,0.014,0.0095,0.015,24.85,24.79,24.92,0.952,0.922,0.959,0.979,0.97,0.98,0.932,0.894,0.94,46.41,25.58,51.97,44.67,24.81,48.2,0,0,0,0,0,0,0.268,0,0.036,0.22,0.78,0.22,48.8
1639951200000,2021,12,2021,3,12,7,0.18,0.0357,0.144,8780.36,53.75,53.75,52.26,2,2,2,297.8,288.5,304.4,238.8,229.5,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.198,0.194,0.204,238.8,229.5,245.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.131,0.128,0.134,0.016,0.0153,0.0166,0.00064,0.00061,0.00066,0.251,0.241,0.259,0.01,0.0096,0.01,24.86,24.82,24.91,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,26.94,25.87,27.7,26.13,25.09,26.87,0,0,0,0,0,0,0.29,0,0.036,0.2,0.8,0.2,48.8
1640556000000,2021,12,2021,3,13,7,0.191,0.0381,0.153,9279.76,57.05,57.05,55.24,2,2,2,315.3,305.7,327.1,252.3,246.7,63,59,73,4.06e-15,-2.842e-14,2.842e-14,0.2,0.185,0.226,252.3,246.7,260.4,990,990,990,965,964.9,965,25,25,25.1,0.137,0.134,0.139,0.0184,0.0167,0.0219,0.00074,0.00067,0.00088,0.268,0.26,0.279,0.011,0.01,0.011,24.76,24.69,24.81,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,28.47,27.86,29.41,27.62,27.03,28.52,0,0,0,0,0,0,0.307,0,0.038,0.2,0.8,0.2,48.6
1641160800000,2022,1,2021,4,14,7,0.217,0.0442,0.173,10475.8,67.83,67.83,62.36,2,2,2,358.7,334.5,384.2,285.7,261.5,73,73,73,0,0,0,0.204,0.19,0.218,285.7,261.5,311.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.141,0.159,0.0339,0.0224,0.0459,0.0014,0.0009,0.0019,0.319,0.283,0.357,0.013,0.011,0.014,24.49,24.32,24.65,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.914,32.14,29.44,34.97,31.18,28.56,33.92,0,0,0,0,0,0,0.346,0,0.044,0.2,0.8,0.2,48.3
1641765600000,2022,1,2021,4,15,7,0.247,0.0442,0.203,12268.6,74.68,74.68,73.03,2,2,2,408.3,392.7,415.7,335.3,319.7,73,73,73,0,0,0,0.179,0.176,0.186,335.3,319.7,342.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.167,0.162,0.17,0.0573,0.0499,0.0607,0.0023,0.002,0.0025,0.393,0.37,0.404,0.016,0.015,0.016,24.17,24.13,24.27,0.946,0.943,0.947,0.971,0.97,0.973,0.919,0.915,0.921,37.59,35.89,38.39,36.51,34.81,37.34,0,0,0,0,0,0,0.406,0,0.044,0.18,0.82,0.18,49.7
1642370400000,2022,1,2021,4,16,7,0.26,0.0442,0.216,13085.3,80.76,80.76,77.89,2,2,2,429.7,415.9,442.2,356.7,342.9,73,73,73,0,0,0,0.17,0.165,0.176,356.7,342.9,369.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.175,0.17,0.179,0.0673,0.0609,0.0733,0.0028,0.0025,0.003,0.425,0.405,0.444,0.017,0.017,0.018,24.04,23.97,24.12,0.949,0.947,0.951,0.976,0.973,0.979,0.926,0.921,0.931,39.91,38.42,41.26,38.94,37.37,40.38,0,0,0,0,0,0,0.433,0,0.044,0.17,0.83,0.17,50.3
1642975200000,2022,1,2021,4,17,7,0.287,0.0442,0.243,14697.8,94.14,94.14,87.49,2,2,2,474.2,446.8,507,401.2,373.8,73,73,73,0,0,0,0.154,0.144,0.163,401.2,373.8,434,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.191,0.181,0.202,0.0884,0.0755,0.104,0.0036,0.0031,0.0043,0.492,0.451,0.541,0.02,0.018,0.022,23.77,23.58,23.94,0.955,0.952,0.957,0.98,0.98,0.98,0.935,0.932,0.938,44.64,41.76,48.03,43.74,40.91,47.07,0,0,0,0,0,0,0.486,0,0.044,0.15,0.85,0.15,51.2
1643580000000,2022,1,2021,4,18,7,0.331,0.0504,0.281,16328.5,103.1,103.1,97.19,3,2,2.142857142857143,548,517.1,577.3,464.7,442.2,83.29,73,85,-1.624e-14,-5.684e-14,0,0.152,0.141,0.161,464.7,442.2,492.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.216,0.206,0.23,0.118,0.108,0.131,0.0049,0.0045,0.0055,0.574,0.525,0.621,0.024,0.022,0.026,23.36,23.22,23.52,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.32,35.41,52.64,46.14,34.35,48.2,0,0,0,0,0,0,0.54,0,0.05,0.15,0.85,0.15,49.3
1644184800000,2022,2,2021,5,19,7,0.367,0.0514,0.316,18308.4,113.9,113.9,109,3,3,3,607.3,585.7,631.7,522.3,500.7,85,85,85,0,0,0,0.14,0.135,0.145,522.3,500.7,546.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.247,0.234,0.26,0.15,0.135,0.166,0.0063,0.0057,0.007,0.574,0.538,0.615,0.024,0.023,0.026,23.1,22.96,23.23,0.948,0.946,0.95,0.971,0.97,0.974,0.921,0.918,0.926,37.4,35.98,39,36.33,34.9,37.98,0,0,0,0,0,0,0.605,0,0.051,0.14,0.86,0.14,49.9
1644789600000,2022,2,2021,5,20,7,0.416,0.0514,0.365,21002.5,134.9,134.9,125,3,3,3,688.2,641.8,741.9,603.2,556.8,85,85,85,0,0,0,0.124,0.115,0.132,603.2,556.8,656.9,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.293,0.266,0.323,0.204,0.173,0.24,0.0087,0.0073,0.01,0.71,0.632,0.801,0.03,0.027,0.035,22.64,22.33,22.9,0.954,0.951,0.957,0.979,0.975,0.98,0.934,0.928,0.937,42.57,39.65,45.87,41.67,38.67,44.96,0,0,0,0,0,0,0.695,0,0.051,0.12,0.88,0.12,50.5
1645394400000,2022,2,2021,5,21,7,0.511,0.0514,0.46,25327.3,168.9,168.9,150.8,4,3,3.4285714285714284,844.8,765.1,952.6,759.8,680.1,85,85,85,0,0,0,0.101,0.0892,0.111,759.8,680.1,867.6,990,990,990,967.3,967,967.7,22.7,22.3,23,0.394,0.336,0.487,0.303,0.255,0.359,0.013,0.011,0.016,0.942,0.84,1.08,0.041,0.036,0.048,21.78,21.21,22.2,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.72,39.68,51.1,44.47,38.7,48.2,0,0,0,0,0,0,0.838,0,0.051,0.1,0.9,0.1,49.6
1645999200000,2022,2,2021,5,22,7,0.652,0.0742,0.578,30343.4,190.9,190.9,180.6,4,4,4,1078,988.8,1162,955.7,892.1,122.7,85,129,0,0,0,0.113,0.086,0.126,955.7,892.1,1033,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.585,0.52,0.682,0.411,0.371,0.497,0.019,0.017,0.023,1.26,1.14,1.47,0.058,0.052,0.068,20.59,20.12,21,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.08,43.66,48.69,45.15,42.79,47.71,0,0,0,0,0,0,1,0,0.074,0.11,0.89,0.11,46.5
1646604000000,2022,3,2021,6,23,7,0.775,0.092,0.662,32390.4,192.8,192.8,192.8,4,4,4,1281,1193,1357,1129,1064,152.1,129,183,34.95,0,73.93,0.118,0.1,0.139,1094,1064,1100,990,990,990,968.8,968.5,969,21.2,21,21.5,0.794,0.728,0.828,0.635,0.567,0.648,0.03,0.026,0.031,1.73,1.59,1.78,0.081,0.074,0.085,19.49,19.2,19.91,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.86,49.35,50.44,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.113,0.12,0.85,0.15,41.8
1647208800000,2022,3,2021,6,24,7,0.853,0.111,0.665,32151,192.6,192.6,191.4,4,4,4,1411,1378,1440,1228,1195,183,183,183,128.2,95.22,156.9,0.13,0.127,0.133,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.85,0.837,0.863,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.81,0.086,0.085,0.087,19,18.9,19.12,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.82,48.54,49.14,47.84,47.57,48.16,0,0,0,0,0,0,1.06,0,0.188,0.13,0.78,0.22,37.7
1647813600000,2022,3,2021,6,25,7,0.94,0.078,0.665,31266,189.6,189.6,186.1,4,4,4,1554,1456,1682,1425,1327,129,129,129,325.1,226.6,453.1,0.0832,0.0767,0.0886,1100,1100,1100,990,990,990,969.7,969.3,970.1,20.3,19.9,20.7,0.899,0.876,0.915,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.86,0.091,0.088,0.094,18.49,18.06,18.84,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.48,46.35,48.37,46.53,45.42,47.41,0,0,0,0,0,0,1.03,0,0.275,0.083,0.71,0.29,33.3
1648418400000,2022,3,2021,6,26,7,1.15,0.0829,0.665,29267.1,179.9,179.9,174.2,4,4,4,1900,1732,2067,1763,1603,137.1,129,148,662.8,503.4,819.4,0.0722,0.0679,0.0755,1100,1100,1100,990,990,990,970.8,970.2,971.3,19.2,18.7,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.094,0.1,17.36,16.86,17.9,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.44,43.1,45.9,43.55,42.23,44.98,0,0,0,0,0,0,0.968,0,0.485,0.072,0.58,0.42,25.4
1649023200000,2022,4,2021,7,27,7,1.36,0.0895,0.665,27557.1,167.6,167.6,164,4,4,4,2257,2122,2388,2109,1974,148,148,148,1009,873.6,1140,0.0657,0.062,0.0698,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.09,16.73,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.87,41.01,42.74,41.01,40.12,41.89,0,0,0,0,0,0,0.911,0,0.695,0.066,0.49,0.51,20.3
1649628000000,2022,4,2021,7,28,7,1.57,0.131,0.665,25976.9,158.9,158.9,154.6,4,4,4,2599,2445,2748,2382,2228,217,217,217,1282,1128,1431,0.0836,0.079,0.0887,1100,1100,1100,990,990,990,972.5,972.2,972.9,17.5,17.1,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.22,15.95,0.943,0.942,0.945,0.975,0.973,0.977,0.92,0.917,0.923,39.64,38.66,40.64,38.66,37.63,39.73,0,0,0,0,0,0,0.859,0,0.905,0.083,0.42,0.58,16.5
1650232800000,2022,4,2021,7,29,7,1.77,0.131,0.665,24468.9,149.3,149.3,145.6,4,4,4,2923,2791,3057,2706,2574,217,217,217,1606,1474,1740,0.0743,0.071,0.0777,1100,1100,1100,990,990,990,973.3,973,973.7,16.7,16.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.8,14.48,15.12,0.94,0.938,0.941,0.971,0.97,0.973,0.912,0.91,0.916,37.5,36.61,38.38,36.41,35.51,37.33,0,0,0,0,0,0,0.809,0,1.105,0.074,0.38,0.62,13.8
1650837600000,2022,4,2021,7,30,7,1.96,0.14,0.665,23090.2,140.9,140.9,137.4,4,4,4,3247,3102,3367,3015,2885,231.9,217,321,1915,1785,2020,0.0713,0.065,0.0953,1100,1100,1100,990,990,990,974.1,973.8,974.3,15.9,15.7,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.04,13.79,14.37,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.42,34.72,36.31,34.36,33.68,35.22,0,0,0,0,0,0,0.764,0,1.295,0.071,0.34,0.66,11.8
1651442400000,2022,5,2021,8,31,7,2.06,0.194,0.665,22509.9,134.2,134.2,134,4,4,4,3399,3388,3409,3078,3067,321,321,321,1978,1967,1988,0.0945,0.0942,0.0948,1100,1100,1100,990,990,990,974.4,974.4,974.4,15.6,15.6,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.7,13.74,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,34.53,34.48,34.6,33.5,33.44,33.56,0,0,0,0,0,0,0.744,0,1.395,0.094,0.32,0.68,10.9
1652047200000,2022,5,2021,8,32,7,1.97,0.194,0.665,23066.8,140.7,140.7,137.3,4,4,4,3253,3110,3367,2932,2789,321,321,321,1832,1689,1946,0.0986,0.0953,0.103,1100,1100,1100,990,990,990,974.1,973.8,974.3,15.9,15.7,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.03,13.79,14.35,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.39,34.72,36.26,34.33,33.68,35.17,0,0,0,0,0,0,0.763,0,1.305,0.098,0.34,0.66,11.7
1652652000000,2022,5,2021,8,33,7,1.75,0.194,0.665,24617.4,151,151,146.5,4,4,4,2892,2728,3057,2571,2407,321,321,321,1471,1307,1636,0.111,0.105,0.118,1100,1100,1100,990,990,990,973.3,972.9,973.7,16.7,16.3,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.87,14.48,15.27,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.917,37.71,36.61,38.79,36.63,35.51,37.76,0,0,0,0,0,0,0.814,0,1.085,0.11,0.38,0.62,14.1
1653256800000,2022,5,2021,8,34,7,1.53,0.194,0.665,26316.7,160.8,160.8,156.6,4,4,4,2526,2377,2677,2205,2056,321,321,321,1105,956.1,1256,0.127,0.12,0.135,1100,1100,1100,990,990,990,972.4,972,972.7,17.6,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.76,15.39,16.12,0.944,0.943,0.945,0.976,0.974,0.978,0.922,0.918,0.925,40.11,39.13,41.09,39.16,38.11,40.2,0,0,0,0,0,0,0.87,0,0.865,0.13,0.43,0.57,17.2
1653861600000,2022,5,2021,8,35,7,1.31,0.166,0.665,27974.7,170.9,170.9,166.5,4,4,4,2162,1992,2328,1886,1735,275.3,257,321,786.4,635.3,907.2,0.127,0.116,0.141,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.64,16.23,17.05,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.49,41.4,43.6,41.63,40.54,42.73,0,0,0,0,0,0,0.925,0,0.645,0.13,0.51,0.49,21.4
1654466400000,2022,6,2021,9,36,7,1.09,0.155,0.665,29832,182.2,182.2,177.6,4,4,4,1799,1665,1939,1542,1408,257,257,257,441.8,308.5,582.2,0.143,0.133,0.154,1100,1100,1100,990,990,990,970.4,970,970.9,19.6,19.1,20,0.926,0.922,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.68,17.22,18.11,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.3,44.07,46.47,44.39,43.18,45.54,0,0,0,0,0,0,0.987,0,0.425,0.14,0.61,0.39,27.4
1655071200000,2022,6,2021,9,37,7,0.922,0.155,0.665,31444.5,190.9,190.9,187.2,4,4,4,1524,1424,1629,1267,1167,257,257,257,166.7,67.4,272.1,0.169,0.158,0.18,1100,1100,1100,990,990,990,969.6,969.2,969.9,20.4,20.1,20.8,0.894,0.856,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.087,0.093,18.6,18.23,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.75,46.79,48.69,46.79,45.85,47.72,0,0,0,0,0,0,1.04,0,0.257,0.17,0.72,0.28,34.1
1655676000000,2022,6,2021,9,38,7,0.76,0.155,0.601,30352.2,192.2,192.2,180.7,4,4,4,1257,1134,1397,999.8,877.4,257,257,257,5.657,-1.137e-13,39.6,0.206,0.184,0.227,994.1,877.4,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.682,0.539,0.844,0.477,0.364,0.648,0.022,0.017,0.031,1.43,1.14,1.79,0.067,0.053,0.086,19.86,19.06,20.54,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.09,42.16,49.04,45.17,41.32,48.06,0,0,0,0,0,0,1,0,0.159,0.2,0.79,0.21,39.9
1656280800000,2022,6,2021,9,39,7,0.621,0.148,0.473,24895.3,160.4,160.4,148.2,4,3,3.2857142857142856,1027,957.4,1105,782.7,730.4,244.1,227,257,-1.624e-14,-1.137e-13,1.137e-13,0.238,0.227,0.251,782.7,730.4,847.6,990,990,990,968,967.7,968.2,22,21.8,22.3,0.449,0.397,0.511,0.317,0.289,0.349,0.014,0.013,0.016,1.03,0.957,1.09,0.047,0.043,0.05,20.99,20.68,21.31,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.45,39.82,51.55,45.64,38.85,48.2,0,0,0,0,0,0,0.823,0,0.148,0.24,0.76,0.24,40.1
1656885600000,2022,7,2021,10,40,7,0.538,0.137,0.401,22204.8,139.8,139.8,132.2,3,3,3,890,845.8,936.3,663,618.8,227,227,227,0,0,0,0.255,0.242,0.268,663,618.8,709.3,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.349,0.324,0.377,0.244,0.214,0.275,0.011,0.0094,0.012,0.834,0.759,0.914,0.037,0.033,0.041,21.71,21.44,21.96,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.96,42.41,47.55,44.06,41.56,46.6,0,0,0,0,0,0,0.734,0,0.137,0.25,0.75,0.25,41.3
1657490400000,2022,7,2021,10,41,7,0.484,0.137,0.346,19468.9,122.3,122.3,115.9,3,3,3,799.8,774.8,832.3,572.8,547.8,227,227,227,0,0,0,0.284,0.273,0.293,572.8,547.8,605.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.298,0.283,0.316,0.184,0.167,0.205,0.008,0.0073,0.009,0.681,0.639,0.736,0.03,0.028,0.032,22.22,22.03,22.36,0.952,0.95,0.954,0.975,0.972,0.979,0.928,0.924,0.935,39.61,38.06,41.61,38.63,36.99,40.75,0,0,0,0,0,0,0.644,0,0.138,0.28,0.71,0.29,40.2
1658095200000,2022,7,2021,10,42,7,0.443,0.137,0.306,17137,109.7,109.7,102,3,2,2.5714285714285716,732.8,699.2,768.7,505.8,472.2,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.31,0.295,0.325,505.8,472.2,541.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.259,0.24,0.28,0.14,0.122,0.163,0.0061,0.0052,0.0071,0.616,0.568,0.66,0.027,0.024,0.028,22.55,22.4,22.68,0.952,0.947,0.957,0.974,0.97,0.98,0.928,0.918,0.938,42.8,35.35,52.2,40.89,34.29,48.2,0,0,0,0,0,0,0.567,0,0.137,0.31,0.69,0.31,38.7
1658700000000,2022,7,2021,10,43,7,0.398,0.137,0.261,15259.9,96.4,96.4,90.83,2,2,2,658.4,629.5,688.6,431.4,402.5,227,227,227,-2.436e-14,-5.684e-14,0,0.345,0.33,0.361,431.4,402.5,461.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.218,0.206,0.234,0.103,0.089,0.117,0.0044,0.0038,0.005,0.555,0.509,0.605,0.024,0.022,0.026,22.91,22.74,23.07,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.36,43.48,49.27,45.42,42.61,48.2,0,0,0,0,0,0,0.505,0,0.137,0.34,0.66,0.34,38.3
1659304800000,2022,8,2021,11,44,7,0.358,0.122,0.236,13960.6,88.76,88.76,83.1,2,2,2,592.6,566.3,620.5,390.6,364.3,202,202,202,8.12e-15,-5.684e-14,5.684e-14,0.341,0.326,0.357,390.6,364.3,418.5,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.201,0.192,0.211,0.0834,0.071,0.0965,0.0035,0.003,0.0041,0.49,0.451,0.532,0.021,0.019,0.023,23.25,23.09,23.4,0.953,0.95,0.956,0.979,0.975,0.98,0.933,0.927,0.937,42.44,39.73,45.29,41.55,38.76,44.38,0,0,0,0,0,0,0.462,0,0.122,0.34,0.66,0.34,39
1659909600000,2022,8,2021,11,45,7,0.323,0.122,0.201,11873.4,75.64,75.64,70.67,2,2,2,534.7,512.5,557.9,332.7,310.5,202,202,202,1.624e-14,0,5.684e-14,0.378,0.362,0.394,332.7,310.5,355.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.173,0.189,0.056,0.0455,0.067,0.0023,0.0019,0.0028,0.404,0.37,0.438,0.017,0.015,0.018,23.59,23.45,23.72,0.946,0.943,0.949,0.971,0.97,0.974,0.918,0.914,0.924,36.4,34.04,38.85,35.34,33.02,37.82,0,0,0,0,0,0,0.393,0,0.122,0.38,0.62,0.38,36.8
1660514400000,2022,8,2021,11,46,7,0.294,0.121,0.173,10265.9,64.63,64.63,61.11,2,2,2,486.2,467.4,505.6,286.8,271.6,199.4,184,202,0,0,0,0.41,0.394,0.426,286.8,271.6,303.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.164,0.159,0.17,0.0344,0.0272,0.0423,0.0014,0.0011,0.0018,0.334,0.312,0.36,0.014,0.013,0.015,23.88,23.76,23.97,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,31.5,29.83,33.31,30.55,28.94,32.31,0,0,0,0,0,0,0.339,0,0.121,0.41,0.59,0.41,34.9
1661119200000,2022,8,2021,11,47,7,0.269,0.111,0.158,9356.86,59.22,59.22,55.7,2,2,2,444.5,428.8,461.1,260.5,244.8,184,184,184,4.06e-15,0,2.842e-14,0.414,0.399,0.429,260.5,244.8,277.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.147,0.158,0.0223,0.0166,0.0298,0.00091,0.00068,0.0012,0.293,0.271,0.318,0.012,0.011,0.013,24.11,24.01,24.2,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.71,26.96,30.53,27.85,26.15,29.61,0,0,0,0,0,0,0.309,0,0.111,0.41,0.59,0.41,34.8
1661724000000,2022,8,2021,11,48,7,0.246,0.0954,0.151,8975.84,58.09,58.09,53.43,2,1,1.8571428571428572,407,389.1,423.6,249.3,229.2,157.7,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.387,0.339,0.445,249.3,229.2,269.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.146,0.141,0.151,0.0192,0.0152,0.0262,0.00078,0.00062,0.0011,0.298,0.26,0.409,0.012,0.011,0.017,24.27,24.13,24.38,0.934,0.925,0.958,0.971,0.97,0.98,0.907,0.897,0.939,31.41,25.78,51.95,30.16,25.01,48.2,0,0,0,0,0,0,0.297,0,0.095,0.39,0.61,0.39,36.5
1662328800000,2022,9,2021,12,49,7,0.223,0.0835,0.139,8359.18,52.9,52.9,49.76,2,1,1.4285714285714286,368.4,353.3,383.4,230.4,215.3,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.375,0.36,0.391,230.4,215.3,245.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.132,0.143,0.0153,0.0141,0.0166,0.00062,0.00057,0.00067,0.337,0.257,0.406,0.014,0.01,0.016,24.42,24.35,24.48,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.63,26.15,52.7,38.65,25.36,48.2,0,0,0,0,0,0,0.276,0,0.084,0.37,0.62,0.38,37.5
1662933600000,2022,9,2021,12,50,7,0.203,0.0835,0.12,7504.06,47.43,47.43,44.67,1,1,1,336.3,324.1,348.7,198.3,186.1,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.411,0.396,0.426,198.3,186.1,210.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.131,0.0126,0.0116,0.0137,0.00051,0.00046,0.00055,0.349,0.327,0.371,0.014,0.013,0.015,24.57,24.49,24.65,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.58,42.76,48.39,44.67,41.91,47.43,0,0,0,0,0,0,0.248,0,0.083,0.41,0.59,0.41,37
1663538400000,2022,9,2021,12,51,7,0.187,0.0835,0.103,6423.86,40.97,40.97,38.24,1,1,1,308.8,298.1,320,170.8,160.1,138,138,138,-8.12e-15,-2.842e-14,0,0.447,0.431,0.463,170.8,160.1,182,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.113,0.121,0.0103,0.00936,0.0112,0.00041,0.00037,0.00045,0.3,0.281,0.32,0.012,0.011,0.013,24.76,24.68,24.83,0.946,0.943,0.949,0.975,0.97,0.98,0.922,0.914,0.93,39.23,36.74,41.81,38.24,35.64,40.97,0,0,0,0,0,0,0.212,0,0.084,0.45,0.55,0.45,34.4
1664143200000,2022,9,2021,12,52,7,0.173,0.0786,0.0947,5869.68,38.37,38.37,34.94,1,1,1,286.6,277.6,295.6,156.6,145.6,130,110,138,0,-2.842e-14,2.842e-14,0.453,0.392,0.487,156.6,145.6,170.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00906,0.00813,0.0103,0.00036,0.00032,0.00041,0.274,0.255,0.297,0.011,0.01,0.012,24.88,24.84,24.91,0.941,0.938,0.946,0.971,0.97,0.975,0.914,0.909,0.922,35.97,33.35,39.36,34.94,32.35,38.37,0,0,0,0,0,0,0.194,0,0.0783,0.45,0.55,0.45,33.9
1664748000000,2022,10,2022,1,1,7,0.162,0.0665,0.0954,5926.11,37.01,37.01,35.27,1,1,1,267.7,260.4,275.1,157.7,150.3,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.411,0.4,0.423,157.7,150.3,165.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.00916,0.00853,0.00979,0.00036,0.00034,0.00039,0.274,0.261,0.287,0.011,0.01,0.011,24.96,24.91,25,0.942,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.917,36.35,34.62,38.08,35.27,33.58,37.01,0,0,0,0,0,0,0.196,0,0.0666,0.41,0.59,0.41,36.6
1665352800000,2022,10,2022,1,2,7,0.152,0.0665,0.0852,5277.43,33.02,33.02,31.41,1,1,1,250.9,244.8,257.9,140.9,134.8,110,110,110,0,0,0,0.439,0.427,0.449,140.9,134.8,147.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.106,0.00773,0.00721,0.00832,0.00031,0.00028,0.00033,0.244,0.233,0.256,0.0096,0.0092,0.01,25.06,25.01,25.1,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.38,30.94,34.04,31.41,30.01,33.02,0,0,0,0,0,0,0.175,0,0.0668,0.44,0.56,0.44,34.7
1665957600000,2022,10,2022,1,3,7,0.144,0.0665,0.0772,4771.02,29.58,29.58,28.4,1,1,1,237.7,233,242.8,127.7,123,110,110,110,2.03e-15,-1.421e-14,1.421e-14,0.463,0.453,0.472,127.7,123,132.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0986,0.0969,0.1,0.0066,0.00621,0.00704,0.00026,0.00024,0.00028,0.22,0.212,0.229,0.0087,0.0083,0.009,25.15,25.11,25.19,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.28,28.18,30.49,28.4,27.34,29.58,0,0,0,0,0,0,0.158,0,0.0668,0.46,0.54,0.46,33.1
1666562400000,2022,10,2022,1,4,7,0.139,0.0665,0.0723,4454.59,27.14,27.14,26.52,1,1,1,229.5,226.4,232.2,119.5,116.5,110,110,110,0,-1.421e-14,1.421e-14,0.479,0.474,0.486,119.5,116.5,122.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0957,0.0946,0.0967,0.00591,0.00565,0.00614,0.00023,0.00022,0.00024,0.205,0.2,0.21,0.0081,0.0079,0.0083,25.22,25.2,25.24,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.34,26.6,27.98,26.52,25.8,27.14,0,0,0,0,0,0,0.147,0,0.0667,0.48,0.52,0.48,32
1667167200000,2022,10,2022,1,5,7,0.141,0.0577,0.0831,5159.36,33.33,33.33,30.71,1,1,1,232.8,227.3,241.8,137.4,118.1,95.43,93,110,0,0,0,0.41,0.385,0.482,137.4,118.1,148.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0999,0.0952,0.104,0.00743,0.00579,0.00839,0.00029,0.00023,0.00033,0.235,0.203,0.255,0.0093,0.008,0.01,25.17,25.09,25.23,0.933,0.924,0.938,0.97,0.97,0.97,0.905,0.896,0.91,31.66,27,34.36,30.71,26.19,33.33,0,0,0,0,0,0,0.171,0,0.0579,0.41,0.59,0.41,36.6
1667772000000,2022,11,2022,2,6,7,0.153,0.0562,0.0969,6043.07,38.01,38.01,35.97,1,1,1,253.2,246.4,261.7,160.2,153.4,93,93,93,0,-2.842e-14,2.842e-14,0.367,0.355,0.377,160.2,153.4,168.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.00937,0.00879,0.0101,0.00037,0.00035,0.0004,0.276,0.264,0.291,0.011,0.01,0.012,25.01,24.96,25.06,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.92,37.04,35.44,39.03,35.97,34.38,38.01,0,0,0,0,0,0,0.2,0,0.0561,0.37,0.63,0.37,39.5
1668376800000,2022,11,2022,2,7,7,0.158,0.0562,0.101,6344.42,38.97,38.97,37.76,1,1,1,260.7,253.2,265.6,167.7,160.2,93,93,93,8.12e-15,0,2.842e-14,0.357,0.35,0.367,167.7,160.2,172.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.108,0.112,0.01,0.00937,0.0104,0.0004,0.00037,0.00041,0.289,0.276,0.298,0.011,0.011,0.012,24.97,24.94,25.01,0.945,0.942,0.946,0.973,0.97,0.976,0.92,0.914,0.923,38.79,37.04,39.93,37.76,35.93,38.97,0,0,0,0,0,0,0.21,0,0.057,0.36,0.64,0.36,40.2
1668981600000,2022,11,2022,2,8,7,0.16,0.0562,0.104,6515.13,42.04,42.04,38.78,1,1,1,264.8,252.4,278.1,171.8,159.4,93,93,93,-1.218e-14,-2.842e-14,0,0.352,0.334,0.368,171.8,159.4,185.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.107,0.116,0.0104,0.0093,0.0115,0.00041,0.00037,0.00046,0.296,0.274,0.32,0.012,0.011,0.013,24.94,24.87,25.02,0.946,0.942,0.95,0.975,0.97,0.98,0.922,0.914,0.931,39.76,36.84,42.9,38.78,35.74,42.04,0,0,0,0,0,0,0.215,0,0.056,0.35,0.65,0.35,40.7
1669586400000,2022,11,2022,2,9,7,0.173,0.06,0.113,7144.85,43.62,43.62,42.53,1,1,1,286.7,280.6,292.1,187.4,182.9,99.29,93,104,4.06e-15,-2.842e-14,2.842e-14,0.346,0.326,0.363,187.4,182.9,192,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.117,0.119,0.0117,0.0113,0.0121,0.00046,0.00045,0.00048,0.325,0.317,0.333,0.013,0.013,0.013,24.83,24.81,24.85,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,43.4,42.29,44.51,42.53,41.45,43.62,0,0,0,0,0,0,0.236,0,0.06,0.35,0.65,0.35,41.3
1670191200000,2022,12,2022,3,10,7,0.194,0.0629,0.131,8032.83,52.38,52.38,47.81,2,1,1.2857142857142858,320,295.1,345.4,216,191.1,104,104,104,-4.06e-15,-2.842e-14,2.842e-14,0.326,0.301,0.352,216,191.1,241.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.12,0.137,0.0141,0.012,0.0163,0.00056,0.00048,0.00065,0.331,0.25,0.392,0.013,0.01,0.016,24.67,24.57,24.79,0.947,0.924,0.959,0.977,0.97,0.98,0.925,0.896,0.94,41.88,26.03,51.85,40.47,25.25,48.2,0,0,0,0,0,0,0.266,0,0.063,0.32,0.68,0.32,41.4
1670796000000,2022,12,2022,3,11,7,0.228,0.0629,0.166,9979.74,65.09,65.09,59.4,2,2,2,377.7,353.9,404.2,273.7,249.9,104,104,104,0,0,0,0.276,0.257,0.294,273.7,249.9,300.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.14,0.158,0.0282,0.017,0.0407,0.0011,0.00068,0.0017,0.304,0.268,0.344,0.012,0.011,0.014,24.41,24.24,24.56,0.935,0.929,0.941,0.97,0.97,0.97,0.907,0.902,0.912,30.62,27.97,33.55,29.7,27.13,32.55,0,0,0,0,0,0,0.33,0,0.062,0.28,0.73,0.27,43.8
1671400800000,2022,12,2022,3,12,7,0.267,0.0629,0.204,12268.8,79.16,79.16,73.03,2,2,2,441,415.4,468.4,337,311.4,104,104,104,0,0,0,0.236,0.222,0.25,337,311.4,364.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.162,0.181,0.0581,0.046,0.071,0.0024,0.0019,0.0029,0.399,0.361,0.44,0.016,0.015,0.018,24.02,23.85,24.17,0.946,0.942,0.95,0.972,0.97,0.977,0.92,0.914,0.929,37.55,34.78,40.51,36.51,33.73,39.58,0,0,0,0,0,0,0.406,0,0.063,0.24,0.76,0.24,46
1672005600000,2022,12,2022,3,13,6,0.261,0.0539,0.207,12442.1,93.76,93.76,86.4,2,2,2,502.6,475.3,539,398.6,371.3,104,104,104,0,0,0,0.207,0.193,0.219,398.6,371.3,435,990,990,990,965.9,965.7,966,24.1,24,24.3,0.193,0.183,0.206,0.0871,0.0742,0.104,0.0036,0.0031,0.0044,0.491,0.451,0.546,0.02,0.019,0.023,23.65,23.43,23.81,0.954,0.951,0.957,0.98,0.979,0.98,0.935,0.931,0.938,44.09,41.24,47.84,43.2,40.36,46.88,0,0,0,0,0,0,0.48,0,0.054,0.21,0.79,0.21,47.7