datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0465,0.0189,0.0275,1689.96,24.37,24.37,23.47,1,1,1,179.2,175.9,183,106.2,102.9,73,73,73,4.737e-15,0,1.421e-14,0.407,0.399,0.415,106.2,102.9,110,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.0852,0.0878,0.00478,0.00449,0.0051,0.00019,0.00018,0.0002,0.177,0.171,0.184,0.0069,0.0067,0.0072,25.38,25.38,25.38,0.915,0.913,0.918,0.97,0.97,0.97,0.888,0.885,0.89,24.2,23.37,25.12,23.47,22.66,24.37,0,0,0,0,0,0,0.13,0,0.019,0.41,0.59,0.41,36.3
726098400000,1993,1,1992,4,14,7,0.121,0.0442,0.0764,4756.02,31.04,31.04,28.31,1,1,1,199.4,187.6,211.1,126.4,114.6,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.367,0.346,0.389,126.4,114.6,138.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0935,0.0894,0.0977,0.00649,0.00549,0.00749,0.00025,0.00021,0.00029,0.213,0.192,0.234,0.0083,0.0075,0.0092,25.36,25.3,25.39,0.928,0.921,0.934,0.97,0.97,0.97,0.9,0.893,0.906,29.19,26.28,32,28.31,25.49,31.04,0,0,0,0,0,0,0.157,0,0.0446,0.37,0.63,0.37,39.3
726703200000,1993,1,1992,4,15,7,0.138,0.0442,0.0939,5880.83,38.65,38.65,35,1,1,1,228.3,214.7,243.7,155.3,141.7,73,73,73,0,0,0,0.32,0.3,0.34,155.3,141.7,170.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.104,0.0989,0.109,0.00895,0.00779,0.0103,0.00035,0.00031,0.0004,0.265,0.241,0.292,0.01,0.0094,0.012,25.17,25.05,25.27,0.94,0.935,0.945,0.971,0.97,0.975,0.913,0.907,0.922,36.04,32.84,39.63,35,31.86,38.65,0,0,0,0,0,0,0.194,0,0.0441,0.32,0.68,0.32,42.6
727308000000,1993,1,1992,4,16,7,0.167,0.0442,0.123,7649.19,50.66,50.66,45.53,2,1,1.1428571428571428,275.6,248.3,305.2,202.5,175.3,73,73,73,4.06e-15,0,2.842e-14,0.266,0.239,0.294,202.5,175.3,232.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.111,0.131,0.013,0.0107,0.0155,0.00051,0.00042,0.00062,0.327,0.246,0.381,0.013,0.0098,0.015,24.87,24.74,25.01,0.949,0.924,0.958,0.978,0.97,0.98,0.928,0.896,0.939,43.12,26.11,51.27,41.91,25.33,48.2,0,0,0,0,0,0,0.253,0,0.044,0.26,0.74,0.26,45.8
727912800000,1993,1,1992,4,17,7,0.211,0.0442,0.167,10140.2,67.02,67.02,60.36,2,2,2,349.5,317,380.4,276.5,244,73,73,73,-8.12e-15,-2.842e-14,0,0.21,0.192,0.23,276.5,244,307.4,990,990,990,965.1,965,965.3,24.9,24.7,25,0.147,0.135,0.157,0.0298,0.0165,0.0441,0.0012,0.00066,0.0018,0.305,0.259,0.352,0.012,0.01,0.014,24.55,24.35,24.76,0.935,0.927,0.941,0.97,0.97,0.97,0.907,0.9,0.913,31.11,27.46,34.55,30.18,26.64,33.51,0,0,0,0,0,0,0.335,0,0.044,0.21,0.79,0.21,48.1
728517600000,1993,2,1992,5,18,7,0.264,0.0514,0.213,12857.4,88.01,88.01,76.53,2,2,2,436.6,392.1,489.5,351.6,307.1,85,85,85,0,0,0,0.196,0.174,0.217,351.6,307.1,404.5,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.174,0.158,0.193,0.065,0.044,0.0899,0.0027,0.0018,0.0037,0.419,0.352,0.498,0.017,0.014,0.021,24.02,23.7,24.29,0.948,0.941,0.955,0.974,0.97,0.98,0.924,0.913,0.936,39.25,34.44,44.9,38.27,33.41,44.01,0,0,0,0,0,0,0.425,0,0.051,0.19,0.81,0.19,48.7
729122400000,1993,2,1992,5,19,7,0.357,0.0514,0.306,17770.7,123.1,123.1,105.8,3,2,2.5714285714285716,590.5,511.6,676.3,505.5,426.6,85,85,85,8.12e-15,0,5.684e-14,0.145,0.126,0.166,505.5,426.6,591.3,990,990,990,966.2,965.9,966.6,23.8,23.4,24.1,0.239,0.201,0.286,0.143,0.1,0.196,0.006,0.0042,0.0084,0.595,0.531,0.69,0.025,0.022,0.03,23.16,22.7,23.57,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,43.51,36.09,52.02,42.05,35,48.2,0,0,0,0,0,0,0.588,0,0.051,0.14,0.86,0.14,49.8
729727200000,1993,2,1992,5,20,7,0.483,0.0531,0.43,23805.6,154.3,154.3,141.7,4,3,3.142857142857143,799,709.9,889.2,711.2,624.9,87.86,85,105,0,0,0,0.11,0.0991,0.12,711.2,624.9,784.2,990,990,990,967.1,966.7,967.5,22.9,22.5,23.3,0.358,0.305,0.416,0.275,0.218,0.319,0.012,0.0094,0.014,0.882,0.747,0.999,0.039,0.032,0.044,22.02,21.6,22.51,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47,39.57,52.34,45.4,38.58,48.2,0,0,0,0,0,0,0.787,0,0.053,0.11,0.89,0.11,49.3
730332000000,1993,2,1992,5,21,7,0.615,0.0635,0.552,29353.3,189.4,189.4,174.7,4,4,4,1017,918,1118,912.3,813,105,105,105,-1.624e-14,-1.137e-13,0,0.104,0.0939,0.114,912.3,813,1013,990,990,990,967.9,967.6,968.3,22.1,21.7,22.4,0.535,0.442,0.64,0.384,0.332,0.452,0.017,0.015,0.021,1.17,0.992,1.38,0.053,0.044,0.063,20.89,20.35,21.44,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.932,0.937,44.59,40.75,48.31,43.68,39.84,47.35,0,0,0,0,0,0,0.971,0,0.063,0.1,0.9,0.1,47.7
730936800000,1993,3,1992,6,22,7,0.738,0.111,0.627,31656.7,192.8,192.8,188.4,4,4,4,1220,1148,1285,1037,965.2,183,183,183,0.3129,0,2.19,0.15,0.142,0.159,1036,965.2,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.704,0.6,0.798,0.516,0.406,0.648,0.024,0.019,0.031,1.51,1.27,1.75,0.07,0.059,0.082,19.9,19.46,20.36,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.25,46.03,50.04,47.11,45.11,48.2,0,0,0,0,0,0,1.05,0,0.111,0.15,0.85,0.15,42.9
731541600000,1993,3,1992,6,23,7,0.815,0.111,0.665,32362.9,192.8,192.8,192.6,4,4,4,1347,1300,1397,1164,1117,183,183,183,63.75,16.97,113.6,0.136,0.131,0.141,1100,1100,1100,990,990,990,969,968.8,969.2,21,20.8,21.2,0.823,0.804,0.844,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.79,0.084,0.083,0.086,19.24,19.06,19.41,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.45,48.96,49.9,48.16,47.98,48.2,0,0,0,0,0,0,1.07,0,0.15,0.14,0.82,0.18,39.7
732146400000,1993,3,1992,6,24,7,0.898,0.111,0.665,31689.2,191.3,191.3,188.6,4,4,4,1484,1412,1570,1301,1229,183,183,183,201.3,129,287.3,0.124,0.117,0.13,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.88,0.851,0.907,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.85,0.089,0.086,0.091,18.74,18.43,19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.12,47.32,48.81,47.16,46.37,47.83,0,0,0,0,0,0,1.05,0,0.233,0.12,0.74,0.26,35.3
732751200000,1993,3,1992,6,25,7,1.05,0.111,0.665,30159.2,184,184,179.5,4,4,4,1743,1613,1876,1560,1430,183,183,183,460.4,329.7,593.3,0.105,0.0975,0.113,1100,1100,1100,990,990,990,970.3,969.8,970.7,19.7,19.3,20.2,0.92,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.86,17.43,18.29,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.8,44.62,46.95,44.88,43.73,46.01,0,0,0,0,0,0,0.997,0,0.385,0.11,0.63,0.37,28.7
733356000000,1993,3,1992,6,26,7,1.21,0.122,0.665,28685.3,173.6,173.6,170.7,4,4,4,2004,1915,2085,1802,1732,202.4,183,217,701.8,631.7,768.4,0.101,0.0925,0.108,1100,1100,1100,990,990,990,971.1,970.8,971.3,18.9,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.03,16.82,17.3,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.56,42.98,44.28,42.69,42.12,43.4,0,0,0,0,0,0,0.949,0,0.545,0.1,0.55,0.45,23.7
733960800000,1993,4,1992,7,27,7,1.34,0.131,0.665,27751.3,167.6,167.6,165.2,4,4,4,2214,2118,2302,1997,1901,217,217,217,896.9,801,985,0.098,0.0943,0.102,1100,1100,1100,990,990,990,971.6,971.4,971.8,18.4,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.3,16.74,0.947,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.14,41.57,42.77,41.3,40.72,41.91,0,0,0,0,0,0,0.918,0,0.675,0.098,0.5,0.5,20.7
734565600000,1993,4,1992,7,28,7,1.46,0.131,0.665,26810.5,162.1,162.1,159.6,4,4,4,2421,2328,2495,2204,2111,217,217,217,1104,1011,1178,0.0897,0.087,0.0932,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.83,16.23,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.8,40.32,41.4,39.9,39.38,40.54,0,0,0,0,0,0,0.887,0,0.795,0.09,0.46,0.54,18.4
735170400000,1993,4,1992,7,29,7,1.51,0.131,0.665,26421.8,157.8,157.8,157.3,4,4,4,2504,2483,2514,2287,2266,217,217,217,1187,1166,1197,0.0867,0.0863,0.0874,1100,1100,1100,990,990,990,972.3,972.3,972.3,17.7,17.7,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.81,15.78,15.86,0.944,0.944,0.944,0.977,0.976,0.977,0.922,0.922,0.923,40.26,40.19,40.39,39.32,39.25,39.46,0,0,0,0,0,0,0.874,0,0.845,0.087,0.44,0.56,17.5
735775200000,1993,4,1992,7,30,7,1.46,0.141,0.665,26851.7,161.7,161.7,159.8,4,4,4,2412,2343,2472,2178,2067,233.9,217,276,1078,967.2,1155,0.0971,0.0878,0.118,1100,1100,1100,990,990,990,972.1,971.9,972.2,17.9,17.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.89,16.2,0.945,0.945,0.946,0.978,0.977,0.979,0.924,0.923,0.926,40.86,40.47,41.31,39.96,39.54,40.43,0,0,0,0,0,0,0.888,0,0.795,0.097,0.46,0.54,18.4
736380000000,1993,5,1992,8,31,7,1.34,0.167,0.665,27731,168,168,165.1,4,4,4,2218,2103,2317,1942,1827,276,276,276,842.2,727.5,941,0.124,0.119,0.131,1100,1100,1100,990,990,990,971.6,971.3,971.9,18.4,18.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.5,16.26,16.78,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.12,41.48,42.86,41.27,40.61,42,0,0,0,0,0,0,0.917,0,0.675,0.12,0.5,0.5,20.7
736984800000,1993,5,1992,8,32,7,1.18,0.167,0.665,28994.9,176.4,176.4,172.6,4,4,4,1947,1831,2064,1671,1555,276,276,276,570.8,455.3,687.8,0.142,0.134,0.151,1100,1100,1100,990,990,990,970.9,970.6,971.3,19.1,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.21,16.87,17.57,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.03,43.12,45.01,43.15,42.26,44.11,0,0,0,0,0,0,0.959,0,0.515,0.14,0.56,0.44,24.6
737589600000,1993,5,1992,8,33,7,1.02,0.167,0.665,30453.8,184.5,184.5,181.3,4,4,4,1692,1600,1794,1416,1324,276,276,276,316.1,223.6,417.5,0.163,0.154,0.173,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.03,17.69,18.33,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.24,45.34,47.05,45.32,44.44,46.11,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
738194400000,1993,5,1992,8,34,7,0.898,0.167,0.665,31716.7,192,192,188.8,4,4,4,1484,1400,1570,1208,1124,276,276,276,108.4,23.68,194.3,0.186,0.176,0.197,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.864,0.827,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.81,1.78,1.86,0.088,0.085,0.091,18.75,18.43,19.06,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.16,47.32,48.98,47.2,46.37,48,0,0,0,0,0,0,1.05,0,0.233,0.19,0.74,0.26,35.3
738799200000,1993,5,1992,8,35,7,0.749,0.107,0.637,31878.7,192.8,192.8,189.8,4,4,4,1239,1134,1360,1062,973.4,177.4,161,276,9.05,0,53.84,0.143,0.122,0.203,1053,973.4,1100,990,990,990,968.7,968.3,969,21.3,21,21.7,0.73,0.607,0.815,0.548,0.41,0.648,0.026,0.019,0.031,1.57,1.29,1.76,0.074,0.059,0.084,19.78,19.27,20.39,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.67,46.49,50.17,47.44,45.56,48.2,0,0,0,0,0,0,1.05,0,0.112,0.14,0.85,0.15,42.6
739404000000,1993,6,1992,9,36,7,0.627,0.0974,0.53,28140.7,177.9,177.9,167.5,4,4,4,1037,976.6,1105,875.8,815.6,161,161,161,-1.624e-14,-1.137e-13,1.137e-13,0.156,0.146,0.165,875.8,815.6,943.6,990,990,990,968,967.8,968.2,22,21.8,22.2,0.515,0.46,0.577,0.363,0.334,0.396,0.017,0.015,0.018,1.12,1.01,1.23,0.051,0.046,0.057,20.87,20.54,21.18,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.76,40.38,45.39,41.88,39.45,44.48,0,0,0,0,0,0,0.931,0,0.097,0.16,0.85,0.15,44.9
740008800000,1993,6,1992,9,37,7,0.552,0.0974,0.454,24422.5,155,155,145.4,4,3,3.142857142857143,912,866,959.8,751,705,161,161,161,0,0,0,0.177,0.168,0.186,751,705,798.8,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.402,0.364,0.445,0.3,0.272,0.326,0.013,0.012,0.015,0.968,0.895,1.04,0.043,0.04,0.046,21.48,21.28,21.74,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,48.52,39.72,52.06,46.61,38.74,48.2,0,0,0,0,0,0,0.808,0,0.098,0.18,0.82,0.18,44.2
740613600000,1993,6,1992,9,38,7,0.5,0.0974,0.403,22595.8,139.3,139.3,134.5,3,3,3,827.4,800.5,855.8,666.4,639.5,161,161,161,0,0,0,0.195,0.188,0.201,666.4,639.5,694.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.342,0.326,0.358,0.246,0.228,0.265,0.011,0.01,0.012,0.83,0.785,0.878,0.036,0.034,0.039,21.96,21.8,22.11,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.75,44.18,47.37,44.83,43.3,46.42,0,0,0,0,0,0,0.747,0,0.097,0.19,0.81,0.19,45.2
741218400000,1993,6,1992,9,39,7,0.465,0.106,0.359,20355.7,128.5,128.5,121.2,3,3,3,769.4,741.3,792.6,594.2,555.3,175.3,161,186,0,0,0,0.228,0.203,0.251,594.2,555.3,631.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.302,0.281,0.322,0.198,0.172,0.223,0.0086,0.0074,0.0097,0.71,0.646,0.771,0.031,0.028,0.034,22.31,22.16,22.49,0.953,0.951,0.955,0.978,0.973,0.98,0.932,0.926,0.936,41.31,38.82,43.71,40.39,37.8,42.84,0,0,0,0,0,0,0.673,0,0.106,0.23,0.77,0.23,43.8
741823200000,1993,7,1992,10,40,7,0.422,0.116,0.306,17361.9,111,111,103.3,3,2,2.7142857142857144,697.9,667.8,729.6,506,440.8,191.9,186,227,-8.12e-15,-5.684e-14,5.684e-14,0.276,0.255,0.34,506,440.8,543.6,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.254,0.222,0.275,0.141,0.107,0.164,0.006,0.0046,0.0071,0.595,0.554,0.649,0.026,0.024,0.028,22.71,22.56,22.86,0.951,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.938,40.45,35.33,52.33,38.95,34.27,48.2,0,0,0,0,0,0,0.574,0,0.116,0.27,0.73,0.27,41.1
742428000000,1993,7,1992,10,41,7,0.382,0.137,0.245,14370.9,90.86,90.86,85.54,2,2,2,631.4,605.7,658.2,404.4,378.7,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.36,0.345,0.375,404.4,378.7,431.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.207,0.197,0.217,0.0899,0.0778,0.103,0.0038,0.0033,0.0044,0.512,0.473,0.553,0.022,0.02,0.024,23.06,22.91,23.2,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.938,43.65,41.03,46.35,42.77,40.14,45.43,0,0,0,0,0,0,0.475,0,0.137,0.36,0.64,0.36,37.6
743032800000,1993,7,1992,10,42,7,0.347,0.137,0.21,12343.6,78.4,78.4,73.47,2,2,2,574.5,552.4,597.2,347.5,325.4,227,227,227,-8.12e-15,-5.684e-14,0,0.395,0.38,0.411,347.5,325.4,370.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.186,0.179,0.194,0.063,0.0526,0.0737,0.0026,0.0022,0.0031,0.427,0.393,0.461,0.018,0.016,0.019,23.39,23.25,23.52,0.948,0.945,0.951,0.972,0.97,0.976,0.922,0.917,0.929,37.79,35.46,40.15,36.74,34.4,39.2,0,0,0,0,0,0,0.408,0,0.137,0.39,0.61,0.39,35.6
743637600000,1993,7,1992,10,43,7,0.318,0.134,0.185,10868.6,68.7,68.7,64.69,2,2,2,526,506.2,545.5,305.1,286.6,220.9,184,227,-8.12e-15,-5.684e-14,5.684e-14,0.42,0.364,0.442,305.1,286.6,322.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.171,0.165,0.176,0.043,0.0343,0.0511,0.0018,0.0014,0.0021,0.362,0.335,0.385,0.015,0.014,0.016,23.67,23.56,23.75,0.942,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.35,31.31,35.41,32.35,30.37,34.35,0,0,0,0,0,0,0.359,0,0.133,0.42,0.58,0.42,34.2
744242400000,1993,8,1992,11,44,7,0.29,0.111,0.179,10620.2,67.28,67.28,63.22,2,2,2,479.9,461.1,499.3,295.9,277.1,184,184,184,0,0,0,0.384,0.368,0.399,295.9,277.1,315.3,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.165,0.158,0.172,0.0387,0.0298,0.0478,0.0016,0.0012,0.002,0.346,0.318,0.375,0.014,0.013,0.016,23.89,23.78,24.01,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.59,30.53,34.68,31.61,29.61,33.64,0,0,0,0,0,0,0.351,0,0.111,0.38,0.62,0.38,36.6
744847200000,1993,8,1992,11,45,7,0.266,0.111,0.154,9163.27,58,58,54.54,2,2,2,439.2,423.6,455.3,255.2,239.6,184,184,184,8.12e-15,0,2.842e-14,0.419,0.404,0.434,255.2,239.6,271.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.151,0.145,0.156,0.0203,0.0161,0.0271,0.00083,0.00066,0.0011,0.286,0.265,0.309,0.012,0.011,0.013,24.14,24.04,24.23,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.12,26.37,29.9,27.27,25.58,29,0,0,0,0,0,0,0.303,0,0.112,0.42,0.58,0.42,34.4
745452000000,1993,8,1992,11,46,7,0.244,0.111,0.133,8057.31,50.01,50.01,47.96,2,1,1.1428571428571428,404.1,391.1,418.4,220.1,207.1,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.456,0.44,0.471,220.1,207.1,234.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.138,0.134,0.143,0.0145,0.0134,0.0157,0.00059,0.00054,0.00064,0.37,0.26,0.409,0.015,0.011,0.017,24.21,24.13,24.28,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.1,25.78,51.95,44.39,25.01,48.2,0,0,0,0,0,0,0.266,0,0.111,0.45,0.55,0.45,33
746056800000,1993,8,1992,11,47,7,0.227,0.111,0.115,7147.92,45.29,45.29,42.55,1,1,1,374.7,362.9,387,190.7,178.9,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.491,0.476,0.507,190.7,178.9,203,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.124,0.132,0.012,0.011,0.013,0.00048,0.00044,0.00053,0.34,0.319,0.362,0.014,0.013,0.015,24.39,24.3,24.47,0.952,0.949,0.955,0.98,0.978,0.98,0.933,0.928,0.936,43.43,40.73,46.22,42.55,39.81,45.29,0,0,0,0,0,0,0.236,0,0.112,0.49,0.51,0.49,31.5
746661600000,1993,8,1992,11,48,7,0.21,0.0914,0.118,7375.32,48.2,48.2,43.9,1,1,1,346.8,333.1,359.3,195.7,171.8,151.1,138,184,-1.218e-14,-2.842e-14,2.842e-14,0.435,0.392,0.517,195.7,171.8,214.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.121,0.132,0.0124,0.0104,0.014,0.0005,0.00042,0.00056,0.346,0.306,0.378,0.014,0.012,0.015,24.52,24.46,24.59,0.953,0.947,0.957,0.979,0.974,0.98,0.933,0.922,0.938,44.86,39.09,49.19,43.9,38.08,48.2,0,0,0,0,0,0,0.244,0,0.092,0.44,0.56,0.44,35.1
747266400000,1993,9,1992,12,49,7,0.192,0.0835,0.109,6772.37,43.15,43.15,40.31,1,1,1,317.5,306,329.5,179.5,168,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.435,0.419,0.451,179.5,168,191.5,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.124,0.011,0.01,0.012,0.00044,0.0004,0.00048,0.315,0.295,0.337,0.013,0.012,0.014,24.7,24.62,24.77,0.949,0.945,0.952,0.978,0.973,0.98,0.927,0.919,0.933,41.23,38.58,44.03,40.31,37.54,43.15,0,0,0,0,0,0,0.224,0,0.083,0.43,0.57,0.43,35.3
747871200000,1993,9,1992,12,50,7,0.177,0.0835,0.0937,5790.31,36.67,36.67,34.47,1,1,1,292.9,283.9,302.5,154.9,145.9,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.471,0.456,0.486,154.9,145.9,164.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.114,0.00892,0.00815,0.00973,0.00035,0.00032,0.00039,0.272,0.255,0.289,0.011,0.01,0.012,24.86,24.8,24.91,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.917,35.53,33.41,37.75,34.47,32.41,36.67,0,0,0,0,0,0,0.191,0,0.0833,0.47,0.53,0.47,32.7
748476000000,1993,9,1992,12,51,7,0.166,0.0835,0.0821,5057.52,31.72,31.72,30.1,1,1,1,273.8,268.8,280.9,135.8,130.8,138,138,138,0,-2.842e-14,2.842e-14,0.504,0.491,0.513,135.8,130.8,142.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.104,0.103,0.107,0.00729,0.00687,0.00789,0.00029,0.00027,0.00031,0.237,0.229,0.25,0.0094,0.0091,0.0099,24.97,24.93,25,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.04,29.87,32.7,30.1,28.97,31.72,0,0,0,0,0,0,0.167,0,0.0839,0.5,0.49,0.51,30.5
749080800000,1993,9,1992,12,52,7,0.158,0.0762,0.0819,5057.05,33.46,33.46,30.1,1,1,1,261.5,254.9,266.9,135.5,124.3,126,110,138,6.09e-15,-1.421e-14,2.842e-14,0.481,0.423,0.526,135.5,124.3,149.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00727,0.00631,0.00848,0.00029,0.00025,0.00034,0.236,0.217,0.26,0.0093,0.0086,0.01,25.02,25,25.03,0.933,0.928,0.939,0.97,0.97,0.97,0.905,0.901,0.911,31.03,28.33,34.5,30.1,27.48,33.46,0,0,0,0,0,0,0.167,0,0.0761,0.48,0.52,0.48,32
749685600000,1993,10,1993,1,1,7,0.148,0.0665,0.0812,5020.31,31.63,31.63,29.88,1,1,1,244.2,236.6,251.9,134.2,126.6,110,110,110,0,0,0,0.451,0.437,0.465,134.2,126.6,141.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0982,0.104,0.00716,0.00651,0.00781,0.00028,0.00026,0.00031,0.232,0.218,0.245,0.0091,0.0086,0.0097,25.1,25.05,25.16,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,30.81,29.02,32.61,29.88,28.15,31.63,0,0,0,0,0,0,0.166,0,0.0668,0.45,0.55,0.45,33.9
750290400000,1993,10,1993,1,2,7,0.138,0.0587,0.0794,4927.59,30.64,30.64,29.33,1,1,1,228.4,224.3,234.1,131.4,127.3,97,97,97,-2.03e-15,-1.421e-14,0,0.425,0.414,0.433,131.4,127.3,137.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0978,0.0963,0.0998,0.00692,0.00657,0.0074,0.00027,0.00026,0.00029,0.225,0.217,0.235,0.0088,0.0085,0.0092,25.21,25.16,25.24,0.931,0.93,0.934,0.97,0.97,0.97,0.903,0.902,0.906,30.24,29.28,31.58,29.33,28.4,30.64,0,0,0,0,0,0,0.163,0,0.0586,0.43,0.58,0.42,35.7
750895200000,1993,10,1993,1,3,7,0.131,0.0587,0.072,4447.25,27.71,27.71,26.47,1,1,1,216,210.3,221.3,119,113.3,97,97,97,-6.09e-15,-1.421e-14,0,0.449,0.438,0.461,119,113.3,124.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.0914,0.0953,0.00586,0.00538,0.00631,0.00023,0.00021,0.00025,0.202,0.192,0.212,0.0079,0.0075,0.0083,25.3,25.26,25.35,0.924,0.92,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.29,25.92,28.57,26.47,25.14,27.71,0,0,0,0,0,0,0.147,0,0.059,0.45,0.55,0.45,33.9
751500000000,1993,10,1993,1,4,7,0.123,0.0587,0.0647,2321.45,24.69,24.69,13.82,1,1,1,204,199.7,208.4,107,102.7,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.476,0.465,0.486,107,102.7,111.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0876,0.0907,0.00484,0.00448,0.00522,0.00019,0.00017,0.0002,0.181,0.173,0.189,0.0071,0.0068,0.0074,25.39,25.36,25.43,0.524,0,0.919,0.554,0,0.97,0.508,0,0.891,14.25,0,25.46,13.82,0,24.69,0,3,0,0,0.429,0,0.0768,0.429,0.0583,0.48,0.53,0.47,18.9
752104800000,1993,11,1993,2,5,7,0.124,0.0562,0.0673,1868.69,27.13,27.13,11.12,1,1,1,204.3,199.4,214.7,111.3,106.4,93,93,93,0,-1.421e-14,1.421e-14,0.456,0.433,0.466,111.3,106.4,121.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0886,0.094,0.00521,0.00479,0.00609,0.0002,0.00019,0.00024,0.188,0.18,0.207,0.0074,0.007,0.0081,25.39,25.3,25.42,0.395,0,0.926,0.416,0,0.97,0.384,0,0.898,11.47,0,27.97,11.12,0,27.13,0,4,0,0,0.571,0,0.0618,0.571,0.0567,0.45,0.54,0.46,15.1
752709600000,1993,11,1993,2,6,7,0.132,0.0562,0.076,4714.63,28.46,28.46,28.06,1,1,1,218.7,217.2,220.4,125.7,124.2,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.425,0.422,0.428,125.7,124.2,127.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0949,0.096,0.00643,0.0063,0.00658,0.00025,0.00025,0.00026,0.214,0.211,0.217,0.0084,0.0083,0.0085,25.27,25.26,25.29,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,28.93,28.57,29.34,28.06,27.71,28.46,0,0,0,0,0,0,0.156,0,0.056,0.43,0.58,0.42,35.7
753314400000,1993,11,1993,2,7,7,0.137,0.054,0.0833,5182.74,36.01,36.01,30.85,1,1,1,227.1,219.1,230.8,137.8,126.1,89.29,67,93,0,0,0,0.393,0.296,0.425,137.8,126.1,159.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0992,0.0956,0.104,0.00746,0.00647,0.00933,0.00029,0.00025,0.00037,0.235,0.215,0.272,0.0092,0.0084,0.011,25.2,25.17,25.27,0.934,0.929,0.942,0.97,0.97,0.97,0.906,0.901,0.914,31.8,29.02,37.13,30.85,28.15,36.01,0,0,0,0,0,0,0.171,0,0.0537,0.39,0.61,0.39,37.8
753919200000,1993,11,1993,2,8,7,0.14,0.0405,0.0996,6253.47,39.05,39.05,37.22,1,1,1,231.6,226.4,239,164.6,159.4,67,67,67,0,0,0,0.289,0.28,0.296,164.6,159.4,172,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.109,0.00974,0.0093,0.0104,0.00038,0.00037,0.00041,0.281,0.271,0.294,0.011,0.011,0.012,25.13,25.07,25.17,0.943,0.942,0.946,0.972,0.97,0.976,0.917,0.913,0.923,38.28,37.07,40.01,37.22,35.95,39.05,0,0,0,0,0,0,0.207,0,0.0404,0.29,0.71,0.29,44.7
754524000000,1993,11,1993,2,9,7,0.144,0.0448,0.0989,6201.35,39.25,39.25,36.91,1,1,1,237.7,233.6,242,163.6,156.6,74.14,67,77,0,0,0,0.312,0.279,0.33,163.6,156.6,172.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.105,0.109,0.00965,0.00906,0.0104,0.00038,0.00036,0.00041,0.28,0.267,0.295,0.011,0.011,0.012,25.09,25.07,25.13,0.943,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.924,37.96,36.31,40.2,36.91,35.22,39.25,0,0,0,0,0,0,0.205,0,0.0451,0.31,0.69,0.31,43.1
755128800000,1993,12,1993,3,10,7,0.152,0.0435,0.109,6867.52,46.66,46.66,40.88,1,1,1,251.9,243.4,263.1,180,166.4,71.86,59,77,-4.06e-15,-2.842e-14,0,0.286,0.224,0.316,180,166.4,204.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.108,0.119,0.0111,0.00989,0.0131,0.00044,0.00039,0.00052,0.309,0.285,0.35,0.012,0.011,0.014,24.99,24.9,25.05,0.948,0.944,0.955,0.977,0.973,0.98,0.926,0.919,0.936,41.84,38.6,47.61,40.88,37.56,46.66,0,0,0,0,0,0,0.227,0,0.043,0.29,0.72,0.28,45.2
755733600000,1993,12,1993,3,11,7,0.159,0.0357,0.123,7814.57,47.53,47.53,46.52,1,1,1,262.5,257.9,266.9,203.5,198.9,59,59,59,8.12e-15,-2.842e-14,2.842e-14,0.225,0.221,0.229,203.5,198.9,207.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.117,0.121,0.013,0.0127,0.0134,0.00052,0.0005,0.00053,0.349,0.341,0.357,0.014,0.013,0.014,24.9,24.88,24.93,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.46,46.4,48.5,46.52,45.47,47.53,0,0,0,0,0,0,0.258,0,0.036,0.22,0.77,0.23,49.1
756338400000,1993,12,1993,3,12,7,0.162,0.0357,0.127,7952.6,48.2,48.2,47.34,1,1,1,268.4,260.4,279.5,209.4,201.3,59,59,59,8.12e-15,-2.842e-14,2.842e-14,0.22,0.211,0.227,209.4,201.3,220.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.118,0.125,0.0136,0.0129,0.0145,0.00054,0.00051,0.00058,0.36,0.345,0.38,0.014,0.014,0.015,24.87,24.8,24.91,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.85,46.98,51.4,47.34,46.04,48.2,0,0,0,0,0,0,0.263,0,0.035,0.22,0.78,0.22,49.1
756943200000,1993,12,1993,3,13,7,0.176,0.0381,0.137,8317.23,51.1,51.1,49.51,2,1,1.5714285714285714,290.2,282.5,295.6,227.2,220.7,63,59,73,-4.06e-15,-2.842e-14,0,0.217,0.202,0.249,227.2,220.7,233.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.126,0.13,0.0151,0.0145,0.0156,0.0006,0.00058,0.00062,0.303,0.238,0.385,0.012,0.0094,0.015,24.84,24.73,24.92,0.938,0.922,0.959,0.974,0.97,0.98,0.914,0.894,0.94,37.04,25.52,52.1,35.08,24.75,48.2,0,0,0,0,0,0,0.275,0,0.039,0.22,0.78,0.22,47.3
757548000000,1994,1,1993,4,14,7,0.19,0.0442,0.146,8860.1,57.29,57.29,52.74,2,1,1.8571428571428572,314.9,296.4,335.3,241.9,223.4,73,73,73,8.12e-15,0,2.842e-14,0.232,0.218,0.246,241.9,223.4,262.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.128,0.142,0.0173,0.0147,0.0228,0.00069,0.00059,0.00091,0.279,0.24,0.387,0.011,0.0096,0.015,24.75,24.64,24.86,0.932,0.922,0.959,0.971,0.97,0.98,0.905,0.895,0.94,31.06,25.58,51.96,29.81,24.81,48.2,0,0,0,0,0,0,0.293,0,0.044,0.23,0.77,0.23,46.6
758152800000,1994,1,1993,4,15,7,0.227,0.0442,0.183,11106.6,75.5,75.5,66.11,2,2,2,376.1,339.9,419.2,303.1,266.9,73,73,73,0,0,0,0.195,0.174,0.215,303.1,266.9,346.2,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.156,0.143,0.171,0.0421,0.025,0.0624,0.0017,0.001,0.0025,0.345,0.291,0.41,0.014,0.012,0.017,24.38,24.1,24.61,0.94,0.933,0.948,0.97,0.97,0.973,0.912,0.905,0.922,34.06,30.05,38.78,33.06,29.15,37.75,0,0,0,0,0,0,0.367,0,0.044,0.19,0.81,0.19,48.9
758757600000,1994,1,1993,4,16,7,0.301,0.0442,0.257,15310.6,102.7,102.7,91.13,3,2,2.142857142857143,497.6,437,562.2,424.6,364,73,73,73,-1.624e-14,-5.684e-14,0,0.148,0.13,0.167,424.6,364,489.2,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.199,0.177,0.226,0.0994,0.0708,0.13,0.0041,0.0029,0.0054,0.512,0.436,0.593,0.021,0.018,0.025,23.65,23.35,24,0.953,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.37,35.29,51.33,43.12,34.23,48.2,0,0,0,0,0,0,0.506,0,0.044,0.15,0.85,0.15,50.9
759362400000,1994,1,1993,4,17,7,0.401,0.0442,0.357,20579.4,137.1,137.1,122.5,3,3,3,662.8,582.2,740.8,589.8,509.2,73,73,73,8.12e-15,0,5.684e-14,0.111,0.0985,0.125,589.8,509.2,667.8,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.283,0.237,0.328,0.195,0.141,0.247,0.0083,0.0059,0.011,0.686,0.55,0.818,0.029,0.023,0.035,22.76,22.32,23.23,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.919,0.938,41.78,36.62,46.63,40.83,35.52,45.7,0,0,0,0,0,0,0.681,0,0.044,0.11,0.89,0.11,51.3
759967200000,1994,1,1993,4,18,7,0.501,0.0773,0.423,23465.1,144.6,144.6,139.7,3,3,3,828,766.8,902.3,700.1,644.1,127.9,73,137,0,0,0,0.154,0.0952,0.175,700.1,644.1,765.3,990,990,990,967.2,967,967.5,22.8,22.5,23,0.357,0.324,0.406,0.268,0.231,0.309,0.012,0.01,0.014,0.882,0.787,0.999,0.039,0.034,0.044,21.91,21.49,22.19,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.94,44.66,51.43,46.56,43.76,48.2,0,0,0,0,0,0,0.776,0,0.078,0.15,0.84,0.16,46.8
760572000000,1994,2,1993,5,19,7,0.607,0.0893,0.518,27691.6,173.4,173.4,164.8,4,4,4,1004,931.6,1075,855.9,794.6,147.7,137,162,-3.248e-14,-1.137e-13,0,0.147,0.137,0.157,855.9,794.6,913.4,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.492,0.433,0.55,0.353,0.324,0.381,0.016,0.014,0.017,1.08,0.967,1.18,0.049,0.043,0.054,21.03,20.68,21.41,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.93,0.936,42.09,39.75,44.24,41.21,38.77,43.36,0,0,0,0,0,0,0.916,0,0.089,0.15,0.85,0.15,45.6
761176800000,1994,2,1993,5,20,7,0.701,0.098,0.603,31056.5,192.8,192.8,184.9,4,4,4,1159,1094,1233,997.4,931.9,162,162,162,0,-1.137e-13,1.137e-13,0.14,0.131,0.148,997.4,931.9,1071,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.646,0.567,0.749,0.456,0.39,0.582,0.021,0.018,0.027,1.38,1.21,1.63,0.064,0.056,0.076,20.22,19.74,20.59,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.2,44.95,49.47,46.21,44.05,48.2,0,0,0,0,0,0,1.03,0,0.098,0.14,0.86,0.14,44.3
761781600000,1994,2,1993,5,21,7,0.82,0.098,0.665,32298.8,192.8,192.8,192.3,4,4,4,1356,1265,1415,1194,1103,162,162,162,93.72,2.66,153.1,0.119,0.114,0.128,1100,1100,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.832,0.793,0.857,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.74,1.8,0.085,0.082,0.087,19.2,18.99,19.53,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.35,48.77,50.23,48.06,47.79,48.2,0,0,0,0,0,0,1.07,0,0.155,0.12,0.81,0.19,39.4
762386400000,1994,2,1993,5,22,7,0.854,0.109,0.665,32146.4,191.6,191.6,191.3,4,4,4,1412,1406,1418,1232,1223,180,162,183,131.6,122.8,156.2,0.128,0.114,0.13,1100,1100,1100,990,990,990,969.2,969.2,969.2,20.8,20.8,20.8,0.851,0.848,0.858,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.8,1.81,0.086,0.086,0.087,19,18.97,19.02,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.81,48.74,48.87,47.84,47.76,47.89,0,0,0,0,0,0,1.06,0,0.189,0.13,0.78,0.22,37.6
762991200000,1994,3,1993,6,23,7,0.87,0.111,0.665,31975.8,191.2,191.2,190.3,4,4,4,1439,1415,1471,1256,1232,183,183,183,155.7,132.1,188.3,0.127,0.124,0.129,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.862,0.852,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.82,0.087,0.087,0.088,18.9,18.78,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.55,48.24,48.78,47.58,47.28,47.8,0,0,0,0,0,0,1.06,0,0.205,0.13,0.76,0.24,36.8
763596000000,1994,3,1993,6,24,7,0.933,0.111,0.665,31330,188.5,188.5,186.5,4,4,4,1542,1487,1590,1359,1304,183,183,183,259.4,204.1,306.8,0.119,0.115,0.123,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.9,0.882,0.909,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.092,18.53,18.37,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.57,47.15,48.09,46.62,46.2,47.13,0,0,0,0,0,0,1.04,0,0.268,0.12,0.71,0.29,33.6
764200800000,1994,3,1993,6,25,7,0.951,0.111,0.665,31146.3,186.5,186.5,185.4,4,4,4,1573,1541,1593,1390,1358,183,183,183,290.2,258.3,310.1,0.116,0.115,0.119,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.907,0.902,0.909,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.091,0.092,18.42,18.36,18.53,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.29,47.12,47.58,46.35,46.18,46.63,0,0,0,0,0,0,1.03,0,0.286,0.12,0.7,0.3,32.8
764805600000,1994,3,1993,6,26,7,0.893,0.102,0.665,31728.4,190.7,190.7,188.9,4,4,4,1476,1424,1525,1308,1276,168,148,183,208,176.4,242.3,0.114,0.101,0.124,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.884,0.869,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.82,1.85,0.089,0.088,0.09,18.76,18.59,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.18,47.72,48.66,47.21,46.77,47.68,0,0,0,0,0,0,1.05,0,0.228,0.11,0.74,0.26,35.5
765410400000,1994,4,1993,7,27,7,0.786,0.0895,0.659,32331.9,192.8,192.8,192.5,4,4,4,1299,1196,1403,1151,1048,148,148,148,61.37,0,154.8,0.115,0.106,0.124,1090,1048,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.806,0.718,0.86,0.624,0.53,0.648,0.03,0.025,0.031,1.73,1.54,1.81,0.082,0.072,0.087,19.43,19.02,19.95,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.49,48.87,50.26,48.11,47.89,48.2,0,0,0,0,0,0,1.07,0,0.127,0.11,0.84,0.16,41.1
766015200000,1994,4,1993,7,28,7,0.658,0.0895,0.568,29813.7,188.3,188.3,177.5,4,4,4,1088,1016,1165,939.5,868.1,148,148,148,1.624e-14,0,1.137e-13,0.136,0.127,0.146,939.5,868.1,1017,990,990,990,968.2,968,968.4,21.8,21.6,22,0.581,0.51,0.673,0.398,0.359,0.461,0.018,0.016,0.021,1.24,1.1,1.42,0.057,0.05,0.066,20.59,20.16,20.94,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.27,42.56,48.02,44.37,41.71,47.06,0,0,0,0,0,0,0.986,0,0.09,0.14,0.86,0.14,45.3
766620000000,1994,4,1993,7,29,7,0.57,0.0816,0.489,26266.5,163.3,163.3,156.3,4,3,3.857142857142857,943.1,900.1,993.7,808.3,775.1,134.9,125,148,0,0,0,0.143,0.133,0.155,808.3,775.1,845.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.451,0.418,0.49,0.33,0.314,0.348,0.015,0.014,0.016,1.01,0.963,1.07,0.045,0.043,0.048,21.32,21.06,21.48,0.954,0.953,0.956,0.978,0.975,0.98,0.932,0.929,0.937,42.15,39.67,52.05,40.81,38.69,48.2,0,0,0,0,0,0,0.869,0,0.081,0.14,0.86,0.14,46.1
767224800000,1994,4,1993,7,30,7,0.51,0.0775,0.433,23826.6,144.6,144.6,141.8,3,3,3,843.5,807.2,884.9,715.3,660.2,128.1,125,147,0,0,0,0.152,0.141,0.182,715.3,660.2,759.9,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.369,0.335,0.404,0.279,0.242,0.307,0.012,0.011,0.014,0.912,0.817,0.993,0.04,0.036,0.044,21.81,21.57,22.05,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.79,45.52,51.25,47.28,44.61,48.2,0,0,0,0,0,0,0.788,0,0.077,0.15,0.85,0.15,46.7
767829600000,1994,5,1993,8,31,7,0.47,0.0889,0.381,21578.5,132.4,132.4,128.4,3,3,3,776.3,750.6,798.9,629.3,603.6,147,147,147,0,0,0,0.19,0.184,0.196,629.3,603.6,651.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.318,0.303,0.331,0.221,0.204,0.236,0.0096,0.0088,0.01,0.765,0.721,0.803,0.033,0.031,0.035,22.23,22.1,22.38,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.69,42.14,45.04,42.81,41.3,44.14,0,0,0,0,0,0,0.714,0,0.089,0.19,0.81,0.19,45.9
768434400000,1994,5,1993,8,32,7,0.427,0.0889,0.338,19330.9,121.6,121.6,115.1,3,3,3,706.3,676,738.9,559.3,529,147,147,147,0,0,0,0.208,0.199,0.217,559.3,529,591.9,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.278,0.261,0.296,0.175,0.154,0.196,0.0075,0.0066,0.0085,0.647,0.596,0.702,0.028,0.025,0.03,22.63,22.44,22.8,0.951,0.949,0.954,0.975,0.97,0.979,0.927,0.921,0.934,39.35,37.42,41.41,38.35,36.31,40.55,0,0,0,0,0,0,0.639,0,0.089,0.21,0.79,0.21,45.3
769039200000,1994,5,1993,8,33,7,0.387,0.0889,0.298,16963.7,107.1,107.1,101,3,2,2.5714285714285716,639.6,613.9,666.4,492.6,466.9,147,147,147,-1.624e-14,-5.684e-14,5.684e-14,0.23,0.221,0.239,492.6,466.9,519.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.24,0.225,0.255,0.132,0.119,0.148,0.0056,0.005,0.0063,0.582,0.534,0.632,0.025,0.023,0.027,22.96,22.85,23.04,0.951,0.945,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.47,34.97,52.05,40.54,33.93,48.2,0,0,0,0,0,0,0.561,0,0.089,0.23,0.77,0.23,43.8
769644000000,1994,5,1993,8,34,7,0.352,0.0889,0.263,15599.9,96.4,96.4,92.86,2,2,2,582.3,560,605.4,435.3,413,147,147,147,-2.436e-14,-5.684e-14,5.684e-14,0.253,0.243,0.262,435.3,413,458.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.21,0.202,0.221,0.104,0.094,0.115,0.0044,0.0039,0.0049,0.551,0.517,0.588,0.023,0.022,0.025,23.23,23.09,23.36,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.45,45.22,49.7,46.43,44.32,48.2,0,0,0,0,0,0,0.516,0,0.089,0.25,0.75,0.25,44.3
770248800000,1994,5,1993,8,35,7,0.322,0.0768,0.245,14705.4,90.4,90.4,87.53,2,2,2,532.8,513.8,552.7,405.8,394.8,127,119,147,8.12e-15,-5.684e-14,5.684e-14,0.238,0.221,0.27,405.8,394.8,419.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.194,0.203,0.0905,0.0854,0.097,0.0038,0.0035,0.004,0.505,0.489,0.526,0.021,0.02,0.022,23.5,23.41,23.6,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.66,43.6,46.12,43.77,42.73,45.2,0,0,0,0,0,0,0.486,0,0.077,0.24,0.76,0.24,45.7
770853600000,1994,6,1993,9,36,7,0.297,0.072,0.225,13517,84.16,84.16,80.46,2,2,2,490.5,474.2,507.5,371.5,355.2,119,119,119,0,0,0,0.243,0.234,0.251,371.5,355.2,388.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.18,0.192,0.0743,0.0666,0.0824,0.0031,0.0027,0.0034,0.454,0.429,0.479,0.019,0.018,0.02,23.74,23.64,23.84,0.951,0.949,0.953,0.978,0.975,0.98,0.93,0.925,0.934,41.13,39.4,42.94,40.23,38.41,42.08,0,0,0,0,0,0,0.447,0,0.072,0.24,0.76,0.24,45.5
771458400000,1994,6,1993,9,37,7,0.274,0.072,0.202,12127.6,75.65,75.65,72.19,2,2,2,453.4,437.8,469,334.4,318.8,119,119,119,0,0,0,0.263,0.254,0.272,334.4,318.8,350,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.173,0.167,0.178,0.0568,0.0495,0.0642,0.0023,0.002,0.0026,0.398,0.375,0.421,0.016,0.015,0.017,23.96,23.87,24.06,0.946,0.944,0.948,0.971,0.97,0.974,0.919,0.915,0.923,37.17,35.49,38.85,36.09,34.42,37.82,0,0,0,0,0,0,0.401,0,0.072,0.26,0.74,0.26,44.3
772063200000,1994,6,1993,9,38,7,0.254,0.072,0.182,10918.3,67.87,67.87,64.99,2,2,2,419.6,406.9,433.2,300.6,287.9,119,119,119,0,0,0,0.284,0.275,0.292,300.6,287.9,314.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.157,0.166,0.0409,0.0349,0.0473,0.0017,0.0014,0.0019,0.347,0.328,0.368,0.014,0.013,0.015,24.16,24.08,24.24,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,33.5,32.1,34.98,32.49,31.14,33.93,0,0,0,0,0,0,0.361,0,0.072,0.28,0.72,0.28,43
772668000000,1994,6,1993,9,39,7,0.236,0.0691,0.167,10048.6,61.39,61.39,59.81,2,2,2,390.5,378.2,402.8,276.2,270.2,114.3,108,119,0,0,0,0.292,0.279,0.305,276.2,270.2,283.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.152,0.149,0.155,0.0294,0.0265,0.033,0.0012,0.0011,0.0013,0.31,0.3,0.322,0.013,0.012,0.013,24.34,24.27,24.41,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,30.83,30.2,31.64,29.91,29.3,30.69,0,0,0,0,0,0,0.332,0,0.069,0.29,0.71,0.29,42.6
773272800000,1994,7,1993,10,40,7,0.219,0.0653,0.154,9277.49,57.71,57.71,55.22,2,2,2,362.6,351.7,374.1,254.6,243.7,108,108,108,8.12e-15,0,2.842e-14,0.298,0.289,0.307,254.6,243.7,266.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.14,0.147,0.0197,0.0165,0.0246,0.00079,0.00066,0.00099,0.277,0.263,0.294,0.011,0.011,0.012,24.51,24.44,24.58,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,28.47,27.24,29.75,27.61,26.42,28.86,0,0,0,0,0,0,0.307,0,0.065,0.3,0.7,0.3,42.4
773877600000,1994,7,1993,10,41,7,0.205,0.0653,0.139,8359.67,52.05,52.05,49.76,2,1,1.5714285714285714,338.6,329.5,348.1,230.6,221.5,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.319,0.31,0.328,230.6,221.5,240.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.132,0.138,0.0153,0.0146,0.0162,0.00062,0.00058,0.00065,0.313,0.248,0.399,0.013,0.01,0.016,24.59,24.52,24.66,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.21,25.74,52.47,35.21,24.97,48.2,0,0,0,0,0,0,0.276,0,0.066,0.32,0.68,0.32,40.8
774482400000,1994,7,1993,10,42,7,0.192,0.0653,0.127,7928.88,48.2,48.2,47.2,1,1,1,317.5,308.5,326.5,209.5,200.5,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.34,0.331,0.35,209.5,200.5,218.5,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.131,0.0136,0.0128,0.0143,0.00054,0.00051,0.00057,0.366,0.35,0.382,0.015,0.014,0.015,24.65,24.58,24.71,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.43,46.38,50.47,47.2,45.46,48.2,0,0,0,0,0,0,0.262,0,0.065,0.34,0.66,0.34,41.3
775087200000,1994,7,1993,10,43,7,0.18,0.0653,0.115,7236.87,44.77,44.77,43.08,1,1,1,298.1,290.7,305.5,190.1,182.7,108,108,108,0,-2.842e-14,2.842e-14,0.362,0.354,0.372,190.1,182.7,197.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.123,0.0119,0.0113,0.0125,0.00047,0.00045,0.0005,0.332,0.318,0.345,0.013,0.013,0.014,24.77,24.73,24.82,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,43.96,42.22,45.68,43.08,41.38,44.77,0,0,0,0,0,0,0.239,0,0.065,0.36,0.64,0.36,40.2
775692000000,1994,8,1993,11,44,7,0.169,0.0562,0.112,7080.8,44.37,44.37,42.15,1,1,1,278.7,269.6,288.2,185.7,176.7,93,93,93,8.12e-15,-2.842e-14,2.842e-14,0.334,0.323,0.345,185.7,176.7,195.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.121,0.0115,0.0108,0.0123,0.00046,0.00043,0.00049,0.322,0.306,0.339,0.013,0.012,0.013,24.86,24.81,24.92,0.95,0.947,0.953,0.98,0.978,0.98,0.931,0.927,0.934,43.02,40.9,45.28,42.15,39.99,44.37,0,0,0,0,0,0,0.234,0,0.057,0.33,0.66,0.34,41.9
776296800000,1994,8,1993,11,45,7,0.156,0.0562,0.1,6249.8,39.24,39.24,37.2,1,1,1,258.4,250.8,266.6,165.4,157.8,93,93,93,4.06e-15,0,2.842e-14,0.36,0.349,0.371,165.4,157.8,173.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.113,0.00981,0.00916,0.0105,0.00039,0.00036,0.00042,0.286,0.272,0.3,0.011,0.011,0.012,24.98,24.93,25.02,0.944,0.942,0.946,0.973,0.97,0.976,0.918,0.913,0.924,38.25,36.46,40.19,37.2,35.36,39.24,0,0,0,0,0,0,0.207,0,0.056,0.36,0.64,0.36,40.1
776901600000,1994,8,1993,11,46,7,0.146,0.0562,0.0901,5608.57,34.81,34.81,33.38,1,1,1,242,236.3,248.3,149,143.3,93,93,93,0,0,0,0.384,0.375,0.394,149,143.3,155.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.00842,0.00793,0.00895,0.00033,0.00031,0.00035,0.256,0.246,0.268,0.01,0.0097,0.011,25.09,25.04,25.14,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.42,33.07,35.88,33.38,32.08,34.81,0,0,0,0,0,0,0.185,0,0.0559,0.38,0.62,0.38,38.4
777506400000,1994,8,1993,11,47,7,0.138,0.0562,0.082,5095.51,31.64,31.64,30.33,1,1,1,228.6,222.9,234.4,135.6,129.9,93,93,93,0,0,0,0.407,0.397,0.417,135.6,129.9,141.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0996,0.0976,0.102,0.00728,0.00679,0.00777,0.00029,0.00027,0.00031,0.233,0.222,0.243,0.0091,0.0087,0.0096,25.2,25.15,25.24,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.27,29.92,32.62,30.33,29.02,31.64,0,0,0,0,0,0,0.169,0,0.056,0.41,0.59,0.41,36.9
778111200000,1994,8,1993,11,48,7,0.129,0.049,0.0802,4993.51,31.97,31.97,29.72,1,1,1,213.6,205.1,221,132.6,124.2,81,72,93,-2.03e-15,-1.421e-14,0,0.378,0.336,0.428,132.6,124.2,142.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0974,0.0956,0.0998,0.00702,0.0063,0.00783,0.00028,0.00025,0.00031,0.226,0.212,0.242,0.0089,0.0083,0.0095,25.29,25.26,25.34,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.64,28.57,32.96,29.72,27.71,31.97,0,0,0,0,0,0,0.165,0,0.0488,0.38,0.62,0.38,38.7
778716000000,1994,9,1993,12,49,7,0.117,0.0435,0.0737,4577.26,29.21,29.21,27.25,1,1,1,193.9,186.3,202.1,121.9,114.3,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.372,0.356,0.387,121.9,114.3,130.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.09,0.0956,0.00611,0.00546,0.00681,0.00024,0.00021,0.00027,0.206,0.192,0.221,0.008,0.0075,0.0086,25.38,25.37,25.38,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.903,28.09,26.18,30.12,27.25,25.4,29.21,0,0,0,0,0,0,0.151,0,0.0433,0.37,0.63,0.37,39.1
779320800000,1994,9,1993,12,50,7,0.108,0.0435,0.0648,3979.39,25.07,25.07,23.69,1,1,1,179.1,173.4,184.9,107.1,101.4,72,72,72,-6.09e-15,-1.421e-14,0,0.402,0.389,0.415,107.1,101.4,112.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0875,0.0854,0.0895,0.00486,0.00437,0.00535,0.00019,0.00017,0.00021,0.179,0.169,0.19,0.007,0.0066,0.0074,25.38,25.38,25.38,0.916,0.912,0.92,0.97,0.969,0.97,0.888,0.884,0.892,24.42,23.01,25.84,23.69,22.3,25.07,0,0,0,0,0,0,0.132,0,0.0432,0.4,0.6,0.4,36.8
779925600000,1994,9,1993,12,51,7,0.101,0.0435,0.0572,3501.89,21.85,21.85,20.84,1,1,1,166.5,162.2,171.5,94.53,90.19,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.433,0.42,0.444,94.53,90.19,99.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0815,0.0848,0.00378,0.00342,0.00421,0.00015,0.00013,0.00016,0.157,0.149,0.166,0.0061,0.0058,0.0065,25.38,25.38,25.38,0.917,0.911,0.922,0.966,0.965,0.969,0.886,0.883,0.889,21.57,20.69,22.56,20.84,19.96,21.85,0,0,0,0,0,0,0.116,0,0.0438,0.43,0.57,0.43,34.7
780530400000,1994,9,1993,12,52,7,0.095,0.0401,0.0549,3377.77,22.69,22.69,20.11,1,1,1,157.1,154.3,160.8,90.83,83.35,66.29,52,72,2.03e-15,-1.421e-14,1.421e-14,0.421,0.335,0.463,90.83,83.35,103.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0791,0.0825,0.00347,0.00283,0.00451,0.00014,0.00011,0.00018,0.149,0.137,0.169,0.0059,0.0054,0.0066,25.36,25.34,25.37,0.923,0.913,0.93,0.965,0.961,0.97,0.89,0.885,0.894,20.83,19.29,23.39,20.11,18.54,22.69,0,0,0,0,0,0,0.112,0,0.0401,0.42,0.58,0.42,35.6
781135200000,1994,10,1994,1,1,7,0.0922,0.0314,0.0607,3703.39,22.42,22.42,22.04,1,1,1,152.4,150.2,154,100.4,98.16,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.341,0.338,0.346,100.4,98.16,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0808,0.0821,0.00428,0.00409,0.00442,0.00017,0.00016,0.00017,0.164,0.16,0.167,0.0064,0.0063,0.0065,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.885,22.75,22.27,23.12,22.04,21.55,22.42,0,0,0,0,0,0,0.122,0,0.0315,0.34,0.66,0.34,40.2
781740000000,1994,10,1994,1,2,7,0.0898,0.0314,0.0584,3563.85,21.38,21.38,21.21,1,1,1,148.5,147.4,149.3,96.52,95.42,52,52,52,6.09e-15,-1.421e-14,1.421e-14,0.35,0.348,0.353,96.52,95.42,97.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0798,0.0805,0.00395,0.00386,0.00402,0.00016,0.00015,0.00016,0.157,0.155,0.158,0.0062,0.0061,0.0062,25.34,25.34,25.35,0.914,0.914,0.915,0.967,0.967,0.968,0.884,0.884,0.885,21.93,21.71,22.1,21.21,20.99,21.38,0,0,0,0,0,0,0.118,0,0.0314,0.35,0.65,0.35,39.7
782344800000,1994,10,1994,1,3,7,0.0892,0.0314,0.0578,3530.29,21.32,21.32,21.01,1,1,1,147.5,146.1,149.1,95.54,94.06,52,52,52,4.06e-15,0,1.421e-14,0.352,0.349,0.356,95.54,94.06,97.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0793,0.0804,0.00387,0.00375,0.004,0.00015,0.00015,0.00016,0.155,0.153,0.158,0.0061,0.006,0.0062,25.34,25.34,25.35,0.915,0.914,0.917,0.967,0.966,0.967,0.885,0.884,0.886,21.74,21.44,22.04,21.01,20.71,21.32,0,0,0,0,0,0,0.117,0,0.0314,0.35,0.65,0.35,39.6
782949600000,1994,10,1994,1,4,7,0.0869,0.0314,0.0554,3397.63,20.93,20.93,20.22,1,1,1,143.7,141.4,147.2,91.67,89.41,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.362,0.353,0.368,91.67,89.41,95.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0777,0.0797,0.00354,0.00335,0.00384,0.00014,0.00013,0.00015,0.148,0.144,0.154,0.0058,0.0057,0.0061,25.35,25.35,25.36,0.919,0.916,0.922,0.965,0.964,0.967,0.887,0.885,0.889,20.96,20.5,21.66,20.22,19.76,20.93,0,0,0,0,0,0,0.112,0,0.0315,0.36,0.64,0.36,39.1
783554400000,1994,10,1994,1,5,7,0.0867,0.0304,0.0563,3447.15,20.79,20.79,20.52,1,1,1,143.4,141.4,144.4,93.12,89.41,50.29,50,52,-8.121e-15,-1.421e-14,0,0.351,0.346,0.368,93.12,89.41,94.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0777,0.0791,0.00366,0.00335,0.00378,0.00014,0.00013,0.00015,0.151,0.144,0.153,0.0059,0.0057,0.006,25.35,25.35,25.36,0.918,0.916,0.922,0.966,0.964,0.966,0.886,0.886,0.889,21.25,20.5,21.51,20.52,19.76,20.79,0,0,0,0,0,0,0.114,0,0.0304,0.35,0.65,0.35,39.8
784159200000,1994,11,1994,2,6,7,0.0878,0.0302,0.0576,3520.01,21.18,21.18,20.95,1,1,1,145.2,144.4,146.3,95.24,94.42,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.344,0.342,0.346,95.24,94.42,96.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0791,0.0798,0.00385,0.00378,0.00394,0.00015,0.00015,0.00015,0.154,0.153,0.156,0.0061,0.006,0.0061,25.35,25.34,25.35,0.916,0.915,0.916,0.967,0.966,0.967,0.885,0.884,0.886,21.68,21.51,21.9,20.95,20.79,21.18,0,0,0,0,0,0,0.116,0,0.0302,0.34,0.66,0.34,40.1
784764000000,1994,11,1994,2,7,7,0.0866,0.0302,0.0564,3451.61,20.84,20.84,20.55,1,1,1,143.2,142,144.7,93.25,91.96,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.349,0.346,0.352,93.25,91.96,94.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0782,0.0792,0.00368,0.00357,0.0038,0.00014,0.00014,0.00015,0.151,0.148,0.153,0.0059,0.0058,0.006,25.35,25.35,25.35,0.918,0.916,0.919,0.966,0.965,0.966,0.886,0.885,0.887,21.27,21.01,21.57,20.55,20.28,20.84,0,0,0,0,0,0,0.114,0,0.0302,0.35,0.65,0.35,39.9
785368800000,1994,11,1994,2,8,7,0.0893,0.0302,0.059,3600.92,22.03,22.03,21.43,1,1,1,147.6,146.1,150.4,97.58,96.06,50,50,50,2.03e-15,0,1.421e-14,0.339,0.332,0.342,97.58,96.06,100.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0797,0.0812,0.00404,0.00392,0.00429,0.00016,0.00015,0.00017,0.158,0.156,0.164,0.0062,0.0061,0.0064,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.969,0.884,0.883,0.885,22.15,21.84,22.74,21.43,21.12,22.03,0,0,0,0,0,0,0.119,0,0.0303,0.34,0.66,0.34,40.3
785973600000,1994,11,1994,2,9,7,0.1,0.0334,0.0671,4127.74,25.61,25.61,24.57,1,1,1,166.1,154.5,174.2,110.9,104.5,55.14,50,59,4.06e-15,0,1.421e-14,0.332,0.307,0.351,110.9,104.5,115.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0827,0.0878,0.00518,0.00464,0.00554,0.0002,0.00018,0.00022,0.183,0.171,0.191,0.0072,0.0067,0.0075,25.35,25.34,25.36,0.919,0.914,0.922,0.97,0.97,0.97,0.891,0.887,0.894,25.33,23.74,26.4,24.57,23.03,25.61,0,0,0,0,0,0,0.136,0,0.0329,0.33,0.67,0.33,41.3
786578400000,1994,12,1994,3,10,7,0.104,0.0357,0.0678,4179.41,25.55,25.55,24.88,1,1,1,171.2,168.8,173.9,112.2,109.8,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.345,0.339,0.35,112.2,109.8,115,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.0859,0.0877,0.00528,0.00508,0.00552,0.00021,0.0002,0.00022,0.186,0.182,0.191,0.0073,0.0071,0.0075,25.36,25.36,25.36,0.919,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.894,25.65,25.04,26.34,24.88,24.29,25.55,0,0,0,0,0,0,0.138,0,0.0362,0.34,0.65,0.35,40.2
