datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
914796000000,1998,12,1998,3,13,7,0.168,0.0393,0.129,8006.2,50.76,50.76,47.66,2,1,1.1428571428571428,277.7,254.8,305.7,212.7,195.8,65,59,73,-4.06e-15,-2.842e-14,0,0.234,0.214,0.256,212.7,195.8,232.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.123,0.116,0.131,0.0138,0.0124,0.0155,0.00055,0.00049,0.00062,0.344,0.246,0.385,0.014,0.0098,0.015,24.84,24.73,24.95,0.952,0.924,0.959,0.979,0.97,0.98,0.931,0.896,0.94,45.55,26.17,51.76,44.03,25.38,48.2,0,0,0,0,0,0,0.265,0,0.039,0.23,0.77,0.23,47.7
915400800000,1999,1,1998,4,14,7,0.21,0.0442,0.166,10054.3,68.28,68.28,59.85,2,2,2,347.2,315.3,386.3,274.2,242.3,73,73,73,0,0,0,0.211,0.189,0.232,274.2,242.3,313.3,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.134,0.16,0.0288,0.0163,0.0469,0.0012,0.00065,0.0019,0.302,0.257,0.36,0.012,0.01,0.015,24.56,24.31,24.77,0.934,0.927,0.942,0.97,0.97,0.97,0.906,0.899,0.914,30.85,27.27,35.2,29.92,26.45,34.14,0,0,0,0,0,0,0.332,0,0.044,0.21,0.79,0.21,47.9
916005600000,1999,1,1998,4,15,7,0.277,0.0442,0.233,14097.4,96.19,96.19,83.91,2,2,2,458.3,401.9,517.3,385.3,328.9,73,73,73,8.12e-15,0,5.684e-14,0.16,0.141,0.182,385.3,328.9,444.3,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.185,0.165,0.206,0.0809,0.0543,0.109,0.0033,0.0022,0.0045,0.468,0.384,0.557,0.019,0.016,0.023,23.87,23.52,24.21,0.952,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.92,36.89,49.08,41.96,35.79,48.1,0,0,0,0,0,0,0.466,0,0.044,0.16,0.84,0.16,50.9
916610400000,1999,1,1998,4,16,7,0.354,0.0504,0.304,17556.5,114.1,114.1,104.5,3,2,2.7142857142857144,586.1,533.5,639,502.8,460.4,83.29,73,91,-8.12e-15,-5.684e-14,5.684e-14,0.142,0.128,0.155,502.8,460.4,548,990,990,990,966.2,966,966.5,23.8,23.5,24,0.236,0.211,0.262,0.139,0.116,0.167,0.0058,0.0048,0.0071,0.573,0.529,0.619,0.024,0.022,0.026,23.19,22.93,23.42,0.95,0.946,0.957,0.974,0.97,0.98,0.925,0.917,0.938,41.1,35.53,52.2,39.42,34.47,48.2,0,0,0,0,0,0,0.581,0,0.05,0.14,0.86,0.14,49.6
917215200000,1999,1,1998,4,17,7,0.435,0.055,0.38,21741.9,140.6,140.6,129.4,3,3,3,719.2,657.9,782.1,628.2,566.9,91,91,91,0,0,0,0.127,0.116,0.138,628.2,566.9,691.1,990,990,990,966.8,966.5,967,23.2,23,23.5,0.308,0.273,0.344,0.221,0.18,0.263,0.0095,0.0077,0.011,0.754,0.65,0.86,0.032,0.028,0.037,22.47,22.11,22.82,0.955,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.938,44.04,40.25,47.81,43.14,39.31,46.85,0,0,0,0,0,0,0.719,0,0.055,0.13,0.87,0.13,50
917820000000,1999,2,1998,5,18,7,0.581,0.0829,0.498,26727.8,187.7,187.7,159.1,4,3,3.5714285714285716,960.4,808.5,1145,823.4,671.5,137,137,137,-1.624e-14,-1.137e-13,0,0.145,0.12,0.169,823.4,671.5,1008,990,990,990,967.7,967.1,968.4,22.3,21.6,22.9,0.465,0.339,0.644,0.336,0.25,0.44,0.015,0.011,0.02,1.06,0.834,1.37,0.048,0.036,0.063,21.23,20.28,22.03,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.01,40.38,51.05,44.81,39.45,48.2,0,0,0,0,0,0,0.884,0,0.083,0.14,0.86,0.14,46
918424800000,1999,2,1998,5,19,7,0.834,0.0915,0.664,32130.1,192.8,192.8,191.3,4,4,4,1379,1221,1474,1228,1084,151.3,137,162,129.9,0,211.7,0.11,0.101,0.115,1098,1084,1100,990,990,990,969.1,968.6,969.4,20.9,20.6,21.4,0.838,0.755,0.881,0.643,0.611,0.648,0.031,0.029,0.031,1.78,1.66,1.83,0.085,0.078,0.089,19.12,18.77,19.74,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.04,48.21,50.06,47.81,47.24,48.2,0,0,0,0,0,0,1.06,0,0.17,0.11,0.8,0.2,38.5
919029600000,1999,2,1998,5,20,7,0.916,0.098,0.665,31492.3,188.4,188.4,187.5,4,4,4,1515,1489,1534,1353,1327,162,162,162,253.4,227.4,272.1,0.107,0.106,0.109,1100,1100,1100,990,990,990,969.5,969.5,969.6,20.5,20.4,20.5,0.893,0.889,0.896,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.84,1.84,0.09,0.089,0.09,18.62,18.56,18.71,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.82,47.65,48.05,46.86,46.7,47.09,0,0,0,0,0,0,1.04,0,0.251,0.11,0.73,0.27,34.4
919634400000,1999,2,1998,5,21,7,0.936,0.098,0.665,31307.3,186.7,186.7,186.4,4,4,4,1547,1537,1557,1385,1375,162,162,162,284.9,275.3,294.6,0.105,0.104,0.105,1100,1100,1100,990,990,990,969.6,969.6,969.7,20.4,20.3,20.4,0.898,0.897,0.9,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.85,0.091,0.09,0.091,18.52,18.48,18.55,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.54,47.45,47.62,46.59,46.5,46.67,0,0,0,0,0,0,1.04,0,0.271,0.1,0.71,0.29,33.4
920239200000,1999,3,1998,6,22,7,0.965,0.145,0.665,31010.4,185.8,185.8,184.6,4,4,4,1596,1560,1632,1357,1321,239,239,239,256.6,220.8,292.6,0.15,0.146,0.153,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.913,0.909,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.093,18.35,18.23,18.46,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.09,46.78,47.4,46.15,45.84,46.45,0,0,0,0,0,0,1.03,0,0.3,0.15,0.69,0.31,32.1
920844000000,1999,3,1998,6,23,7,0.991,0.125,0.665,30769.9,183.4,183.4,183.2,4,4,4,1638,1632,1645,1431,1402,207,183,239,331.2,302.5,355.2,0.126,0.112,0.146,1100,1100,1100,990,990,990,969.9,969.9,970,20.1,20,20.1,0.914,0.912,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.093,0.093,18.21,18.18,18.23,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.72,46.66,46.78,45.79,45.73,45.85,0,0,0,0,0,0,1.02,0,0.326,0.13,0.67,0.33,31
921448800000,1999,3,1998,6,24,7,1.02,0.111,0.665,30461,183.2,183.2,181.3,4,4,4,1692,1638,1772,1509,1455,183,183,183,409,355.2,489.2,0.108,0.103,0.112,1100,1100,1100,990,990,990,970.1,969.9,970.4,19.9,19.6,20.1,0.917,0.913,0.923,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.03,17.76,18.21,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.25,45.54,46.73,45.33,44.63,45.79,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
922053600000,1999,3,1998,6,25,7,1.22,0.111,0.665,28668.3,177,177,170.6,4,4,4,2019,1817,2245,1836,1634,183,183,183,736.2,533.7,962.4,0.0911,0.0815,0.101,1100,1100,1100,990,990,990,971.1,970.5,971.7,18.9,18.3,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.02,16.43,17.62,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.53,41.94,45.14,42.66,41.1,44.24,0,0,0,0,0,0,0.948,0,0.555,0.091,0.55,0.45,23.5
922658400000,1999,3,1998,6,26,7,1.47,0.122,0.665,26724.8,162.7,162.7,159.1,4,4,4,2439,2309,2552,2236,2126,202.4,183,217,1136,1026,1235,0.0829,0.076,0.0886,1100,1100,1100,990,990,990,972.2,971.8,972.4,17.8,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.69,16.28,0.945,0.944,0.946,0.977,0.976,0.979,0.924,0.921,0.926,40.68,39.95,41.53,39.77,38.98,40.67,0,0,0,0,0,0,0.884,0,0.805,0.083,0.45,0.55,18.2
923263200000,1999,4,1998,7,27,7,1.64,0.131,0.665,25465.7,154.8,154.8,151.6,4,4,4,2709,2594,2806,2492,2377,217,217,217,1392,1277,1489,0.0802,0.0773,0.0836,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.31,15.08,15.59,0.942,0.941,0.943,0.974,0.972,0.975,0.917,0.915,0.92,38.92,38.28,39.67,37.9,37.22,38.69,0,0,0,0,0,0,0.842,0,0.975,0.08,0.41,0.59,15.5
923868000000,1999,4,1998,7,28,7,1.72,0.131,0.665,24829.2,148.3,148.3,147.8,4,4,4,2846,2826,2858,2629,2609,217,217,217,1529,1509,1541,0.0762,0.0759,0.0768,1100,1100,1100,990,990,990,973.1,973.1,973.2,16.9,16.8,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.98,14.95,15.03,0.941,0.941,0.941,0.972,0.972,0.972,0.914,0.914,0.915,38.02,37.94,38.15,36.95,36.86,37.09,0,0,0,0,0,0,0.821,0,1.055,0.076,0.39,0.61,14.4
924472800000,1999,4,1998,7,29,7,1.66,0.131,0.665,25309.5,153.2,153.2,150.7,4,4,4,2742,2649,2822,2525,2432,217,217,217,1425,1332,1505,0.0792,0.0769,0.0819,1100,1100,1100,990,990,990,972.9,972.7,973.1,17.1,16.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.23,15.04,15.46,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.915,0.919,38.7,38.18,39.31,37.66,37.11,38.31,0,0,0,0,0,0,0.837,0,0.995,0.079,0.4,0.6,15.2
925077600000,1999,4,1998,7,30,7,1.51,0.141,0.665,26444.9,160.8,160.8,157.4,4,4,4,2499,2376,2614,2265,2100,233.9,217,276,1165,1000,1297,0.0939,0.083,0.116,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.82,15.54,16.12,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.92,0.925,40.29,39.54,41.09,39.35,38.55,40.2,0,0,0,0,0,0,0.875,0,0.845,0.093,0.44,0.56,17.5
925682400000,1999,5,1998,8,31,7,1.33,0.167,0.665,27816,169.2,169.2,165.6,4,4,4,2198,2056,2335,1922,1780,276,276,276,822.1,679.7,958.8,0.126,0.118,0.134,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.22,16.89,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.25,41.36,43.17,41.39,40.49,42.31,0,0,0,0,0,0,0.92,0,0.665,0.13,0.5,0.5,20.9
926287200000,1999,5,1998,8,32,7,1.14,0.167,0.665,29349.7,178.7,178.7,174.7,4,4,4,1883,1765,2009,1607,1489,276,276,276,506.5,389.4,633.2,0.147,0.137,0.156,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.41,17,17.78,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.57,43.47,45.59,43.68,42.6,44.68,0,0,0,0,0,0,0.971,0,0.475,0.15,0.58,0.42,25.7
926892000000,1999,5,1998,8,33,7,0.981,0.167,0.665,30869.7,187.3,187.3,183.7,4,4,4,1622,1524,1728,1346,1248,276,276,276,245.9,148.5,352.2,0.171,0.16,0.181,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.909,0.88,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.095,18.26,17.91,18.61,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.87,45.93,47.78,45.94,45.01,46.82,0,0,0,0,0,0,1.02,0,0.316,0.17,0.68,0.32,31.5
927496800000,1999,5,1998,8,34,7,0.847,0.167,0.653,31759.9,192.8,192.8,189,4,4,4,1400,1282,1496,1124,1006,276,276,276,44.44,0,119.8,0.198,0.185,0.215,1079,1006,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.806,0.679,0.867,0.602,0.435,0.648,0.029,0.021,0.032,1.7,1.4,1.82,0.082,0.066,0.088,19.13,18.71,19.82,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.23,46.65,49.2,47.26,45.72,48.2,0,0,0,0,0,0,1.05,0,0.194,0.2,0.77,0.23,37.5
928101600000,1999,5,1998,8,35,7,0.688,0.107,0.581,30176.4,190.5,190.5,179.6,4,4,4,1138,1051,1238,960.6,890.2,177.4,161,276,-1.624e-14,-1.137e-13,0,0.155,0.134,0.223,960.6,890.2,1040,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.604,0.528,0.704,0.415,0.37,0.512,0.019,0.017,0.024,1.28,1.14,1.5,0.059,0.052,0.07,20.38,19.97,20.8,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.82,43.35,48.6,44.91,42.49,47.63,0,0,0,0,0,0,0.998,0,0.107,0.16,0.84,0.16,43.9
928706400000,1999,6,1998,9,36,7,0.585,0.0974,0.487,25848.2,166.4,166.4,153.9,4,3,3.5714285714285716,966.4,912.9,1028,805.4,751.9,161,161,161,1.624e-14,0,1.137e-13,0.167,0.157,0.176,805.4,751.9,867.1,990,990,990,967.8,967.6,968,22.2,22,22.4,0.451,0.402,0.507,0.329,0.303,0.359,0.015,0.013,0.016,1.03,0.985,1.1,0.046,0.044,0.05,21.21,20.91,21.46,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.48,39.79,52.15,43.63,38.82,48.2,0,0,0,0,0,0,0.855,0,0.098,0.17,0.83,0.17,44.2
929311200000,1999,6,1998,9,37,7,0.517,0.0974,0.42,23327,144.6,144.6,138.9,3,3,3,854.8,817.2,897.4,693.8,656.2,161,161,161,0,0,0,0.189,0.179,0.197,693.8,656.2,736.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.358,0.336,0.388,0.264,0.239,0.293,0.012,0.01,0.013,0.877,0.813,0.954,0.039,0.036,0.042,21.8,21.56,22.02,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.29,45.17,49.65,46.28,44.26,48.2,0,0,0,0,0,0,0.771,0,0.097,0.19,0.81,0.19,45.1
929916000000,1999,6,1998,9,38,7,0.475,0.0974,0.378,21375.7,131.3,131.3,127.2,3,3,3,785.4,763.7,808.5,624.4,602.7,161,161,161,0,0,0,0.205,0.199,0.211,624.4,602.7,647.5,990,990,990,967,967,967.1,23,22.9,23,0.318,0.305,0.331,0.218,0.204,0.234,0.0095,0.0088,0.01,0.759,0.723,0.798,0.033,0.031,0.035,22.2,22.07,22.32,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.28,41.97,44.65,42.41,41.13,43.76,0,0,0,0,0,0,0.707,0,0.097,0.21,0.8,0.2,45
930520800000,1999,6,1998,9,39,7,0.434,0.106,0.328,18645.7,120.9,120.9,111,3,3,3,716.9,684.1,750.8,541.6,498.1,175.3,161,186,0,0,0,0.245,0.214,0.272,541.6,498.1,589.8,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.272,0.249,0.298,0.163,0.134,0.195,0.007,0.0057,0.0084,0.621,0.55,0.701,0.027,0.024,0.03,22.61,22.4,22.81,0.95,0.946,0.954,0.973,0.97,0.979,0.924,0.918,0.933,38.01,35.14,41.18,37,34.09,40.29,0,0,0,0,0,0,0.617,0,0.106,0.24,0.76,0.24,43
931125600000,1999,7,1998,10,40,7,0.39,0.112,0.277,15958,96.4,96.4,94.99,2,2,2,644.3,616,673.5,458.3,430,186,186,186,1.624e-14,-5.684e-14,5.684e-14,0.289,0.276,0.302,458.3,430,487.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.226,0.212,0.243,0.115,0.102,0.129,0.0049,0.0043,0.0055,0.594,0.546,0.643,0.025,0.023,0.027,22.93,22.76,23.09,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.3,46.58,52.02,47.49,45.65,48.2,0,0,0,0,0,0,0.528,0,0.113,0.29,0.71,0.29,40.9
931730400000,1999,7,1998,10,41,7,0.353,0.112,0.241,14260.3,89.74,89.74,84.88,2,2,2,583.8,560,608.1,397.8,374,186,186,186,0,-5.684e-14,5.684e-14,0.319,0.306,0.332,397.8,374,422.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.2,0.192,0.209,0.0868,0.0755,0.0982,0.0037,0.0032,0.0042,0.498,0.462,0.535,0.021,0.019,0.023,23.28,23.13,23.42,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.931,0.937,43.32,40.87,45.79,42.44,39.96,44.87,0,0,0,0,0,0,0.472,0,0.112,0.32,0.68,0.32,40.4
932335200000,1999,7,1998,10,42,7,0.321,0.13,0.191,11282.3,78.41,78.41,67.16,2,2,2,531.5,510.5,553.1,316.2,283.5,215.3,186,227,8.12e-15,0,5.684e-14,0.406,0.336,0.445,316.2,283.5,367.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.174,0.164,0.189,0.0482,0.0328,0.0723,0.002,0.0014,0.003,0.378,0.33,0.452,0.016,0.014,0.019,23.63,23.46,23.77,0.943,0.937,0.951,0.972,0.97,0.976,0.916,0.909,0.928,34.55,30.98,40.15,33.58,30.05,39.2,0,0,0,0,0,0,0.373,0,0.13,0.4,0.6,0.4,35.1
932940000000,1999,7,1998,10,43,7,0.294,0.134,0.16,9461.54,60.72,60.72,56.32,2,2,2,486.1,468.1,504.7,265.2,246.8,220.9,184,227,-8.12e-15,-2.842e-14,0,0.454,0.393,0.479,265.2,246.8,284.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.157,0.151,0.162,0.0244,0.0167,0.0331,0.001,0.00069,0.0014,0.303,0.277,0.328,0.013,0.011,0.014,23.91,23.81,23.99,0.933,0.929,0.938,0.97,0.97,0.97,0.905,0.901,0.909,29.03,26.98,31.3,28.16,26.17,30.36,0,0,0,0,0,0,0.313,0,0.134,0.46,0.54,0.46,32.2
933544800000,1999,8,1998,11,44,7,0.268,0.111,0.156,9284.48,59.15,59.15,55.26,2,2,2,442.6,424.6,460.7,258.6,240.6,184,184,184,0,0,0,0.416,0.399,0.433,258.6,240.6,276.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.158,0.0218,0.0162,0.0296,0.00089,0.00066,0.0012,0.291,0.267,0.317,0.012,0.011,0.013,24.12,24.01,24.22,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,28.49,26.49,30.49,27.63,25.69,29.58,0,0,0,0,0,0,0.307,0,0.112,0.41,0.58,0.42,34.6
934149600000,1999,8,1998,11,45,7,0.245,0.0988,0.146,8668.22,54.72,54.72,51.6,2,1,1.8571428571428572,404.6,389.9,420,241.3,230.8,163.3,155,184,-4.06e-15,-2.842e-14,2.842e-14,0.403,0.378,0.444,241.3,230.8,254.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.14,0.147,0.0165,0.0154,0.0192,0.00067,0.00063,0.00078,0.287,0.257,0.411,0.012,0.01,0.017,24.29,24.12,24.39,0.932,0.925,0.957,0.971,0.97,0.98,0.905,0.897,0.938,30.51,25.96,52.26,29.24,25.18,48.2,0,0,0,0,0,0,0.287,0,0.099,0.4,0.6,0.4,35.4
934754400000,1999,8,1998,11,46,7,0.226,0.0937,0.132,8015.15,48.2,48.2,47.71,1,1,1,372.9,360.6,385.3,217.9,205.6,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.416,0.402,0.43,217.9,205.6,230.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.13,0.138,0.0143,0.0132,0.0153,0.00058,0.00053,0.00062,0.385,0.363,0.407,0.016,0.015,0.016,24.35,24.27,24.43,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.81,47.1,52.48,47.71,46.16,48.2,0,0,0,0,0,0,0.265,0,0.094,0.41,0.58,0.42,35.5
935359200000,1999,8,1998,11,47,7,0.209,0.0937,0.115,7164.75,45.26,45.26,42.65,1,1,1,345,334.1,356.5,190,179.1,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.45,0.435,0.464,190,179.1,201.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.128,0.0119,0.011,0.0129,0.00048,0.00044,0.00052,0.335,0.316,0.356,0.013,0.013,0.014,24.54,24.46,24.61,0.952,0.949,0.955,0.98,0.978,0.98,0.933,0.928,0.936,43.53,41.01,46.18,42.65,40.12,45.26,0,0,0,0,0,0,0.237,0,0.094,0.45,0.55,0.45,34.3
935964000000,1999,8,1998,11,48,7,0.193,0.0778,0.115,7229.6,46.47,46.47,43.03,1,1,1,319.4,307.6,330.6,190.9,172,128.6,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.402,0.365,0.474,190.9,172,205.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.122,0.118,0.126,0.012,0.0104,0.0132,0.00048,0.00042,0.00053,0.334,0.303,0.359,0.013,0.012,0.014,24.67,24.62,24.73,0.952,0.946,0.956,0.979,0.975,0.98,0.932,0.922,0.937,43.96,39.37,47.42,43.03,38.38,46.47,0,0,0,0,0,0,0.239,0,0.078,0.4,0.6,0.4,37.5
936568800000,1999,9,1998,12,49,7,0.177,0.0714,0.106,6628.7,41.95,41.95,39.46,1,1,1,293.2,283.8,303.5,175.2,165.8,118,118,118,-8.12e-15,-2.842e-14,0,0.403,0.389,0.416,175.2,165.8,185.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.119,0.0106,0.00984,0.0115,0.00042,0.00039,0.00046,0.305,0.288,0.323,0.012,0.011,0.013,24.82,24.76,24.88,0.947,0.944,0.95,0.977,0.972,0.98,0.925,0.918,0.931,40.4,38.19,42.8,39.46,37.13,41.95,0,0,0,0,0,0,0.219,0,0.071,0.4,0.6,0.4,37.5
937173600000,1999,9,1998,12,50,7,0.164,0.0714,0.093,5765.48,36.39,36.39,34.32,1,1,1,271.8,262.8,280.8,153.8,144.8,118,118,118,0,-2.842e-14,2.842e-14,0.434,0.42,0.449,153.8,144.8,162.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.104,0.111,0.00882,0.00805,0.00959,0.00035,0.00032,0.00038,0.266,0.25,0.282,0.011,0.0099,0.011,24.95,24.89,25,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.38,33.25,37.49,34.32,32.26,36.39,0,0,0,0,0,0,0.191,0,0.071,0.44,0.57,0.43,35.2
937778400000,1999,9,1998,12,51,7,0.153,0.0714,0.0816,5039.95,31.69,31.69,30,1,1,1,252.9,245.5,260.3,134.9,127.5,118,118,118,2.03e-15,-2.842e-14,2.842e-14,0.467,0.453,0.481,134.9,127.5,142.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0982,0.103,0.00722,0.00659,0.00784,0.00029,0.00026,0.00031,0.233,0.219,0.246,0.0092,0.0087,0.0097,25.06,25.01,25.11,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.93,29.19,32.67,30,28.32,31.69,0,0,0,0,0,0,0.167,0,0.0714,0.47,0.53,0.47,32.9
938383200000,1999,9,1998,12,52,7,0.144,0.0659,0.0783,4839.15,31.18,31.18,28.8,1,1,1,238.4,232.7,244.2,129.4,120.4,109,97,118,4.06e-15,0,1.421e-14,0.457,0.41,0.495,129.4,120.4,139.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0981,0.0957,0.101,0.00675,0.00598,0.00761,0.00027,0.00024,0.0003,0.222,0.207,0.239,0.0088,0.0081,0.0094,25.15,25.12,25.17,0.93,0.926,0.935,0.97,0.97,0.97,0.902,0.898,0.907,29.7,27.51,32.15,28.8,26.68,31.18,0,0,0,0,0,0,0.16,0,0.0657,0.46,0.54,0.46,33.6
938988000000,1999,10,1999,1,1,7,0.138,0.0587,0.0788,4889.21,30.12,30.12,29.1,1,1,1,227.4,221.5,231.8,130.4,124.5,97,97,97,4.06e-15,0,1.421e-14,0.427,0.418,0.438,130.4,124.5,134.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0974,0.0953,0.099,0.00683,0.00633,0.00721,0.00027,0.00025,0.00028,0.223,0.212,0.231,0.0088,0.0083,0.0091,25.21,25.18,25.26,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,30,28.62,31.06,29.1,27.76,30.12,0,0,0,0,0,0,0.162,0,0.0592,0.43,0.57,0.43,35.4
939592800000,1999,10,1999,1,2,7,0.13,0.0587,0.0711,4389.1,27.31,27.31,26.13,1,1,1,214.5,209.2,219.5,117.5,112.2,97,97,97,-6.09e-15,-1.421e-14,0,0.452,0.442,0.464,117.5,112.2,122.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0929,0.091,0.0947,0.00574,0.00528,0.00617,0.00022,0.00021,0.00024,0.2,0.19,0.209,0.0078,0.0074,0.0082,25.31,25.27,25.35,0.923,0.919,0.927,0.97,0.97,0.97,0.896,0.892,0.899,26.93,25.64,28.15,26.13,24.87,27.31,0,0,0,0,0,0,0.145,0,0.0589,0.45,0.55,0.45,33.8
940197600000,1999,10,1999,1,3,7,0.122,0.0587,0.0634,1729.25,24.42,24.42,10.29,1,1,1,201.9,196.3,207.2,104.9,99.3,97,97,97,6.09e-15,-1.421e-14,1.421e-14,0.481,0.468,0.494,104.9,99.3,110.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0865,0.0903,0.00467,0.00419,0.00512,0.00018,0.00016,0.0002,0.177,0.167,0.187,0.0069,0.0065,0.0073,25.41,25.37,25.43,0.393,0,0.918,0.416,0,0.97,0.381,0,0.89,10.61,0,25.18,10.29,0,24.42,0,4,0,0,0.571,0,0.0572,0.571,0.0586,0.48,0.52,0.48,14.2
940802400000,1999,10,1999,1,4,7,0.116,0.0587,0.0576,0,0,0,0,1,1,1,192.2,188.9,194.9,95.24,91.92,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.505,0.498,0.513,95.24,91.92,97.94,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.085,0.0839,0.086,0.00385,0.00356,0.00407,0.00015,0.00014,0.00016,0.16,0.154,0.165,0.0063,0.006,0.0064,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0584,0.51,0.5,0.5,0
941407200000,1999,11,1999,2,5,7,0.116,0.0405,0.0755,4697.84,28.38,28.38,27.96,1,1,1,191.8,188.7,193.6,124.8,121.7,67,67,67,0,-1.421e-14,1.421e-14,0.349,0.346,0.355,124.8,121.7,126.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0908,0.0926,0.00636,0.00609,0.00651,0.00025,0.00024,0.00025,0.209,0.204,0.212,0.0082,0.008,0.0083,25.37,25.37,25.37,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.83,28.03,29.26,27.96,27.19,28.38,0,0,0,0,0,0,0.155,0,0.0405,0.35,0.65,0.35,40.5
942012000000,1999,11,1999,2,6,7,0.121,0.0405,0.0803,5014.99,30.88,30.88,29.85,1,1,1,199.8,193.3,204.2,132.8,126.3,67,67,67,0,-1.421e-14,1.421e-14,0.335,0.328,0.347,132.8,126.3,137.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0925,0.0963,0.00704,0.00648,0.00741,0.00028,0.00025,0.00029,0.224,0.212,0.231,0.0087,0.0083,0.0091,25.36,25.34,25.38,0.932,0.929,0.933,0.97,0.97,0.97,0.904,0.901,0.905,30.77,29.19,31.83,29.85,28.32,30.88,0,0,0,0,0,0,0.166,0,0.0407,0.33,0.66,0.34,41.4
942616800000,1999,11,1999,2,7,7,0.121,0.0391,0.0818,5114.6,33.32,33.32,30.44,1,1,1,199.9,197.4,203.4,135.3,131.2,64.57,50,67,0,0,0,0.323,0.253,0.338,135.3,131.2,147.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0942,0.0978,0.00725,0.0069,0.00828,0.00028,0.00027,0.00032,0.228,0.221,0.248,0.0089,0.0086,0.0097,25.37,25.35,25.38,0.933,0.931,0.937,0.97,0.97,0.97,0.905,0.903,0.909,31.39,30.4,34.35,30.44,29.49,33.32,0,0,0,0,0,0,0.169,0,0.0392,0.32,0.68,0.32,42.3
943221600000,1999,11,1999,2,8,7,0.12,0.0302,0.0895,5620.12,34.91,34.91,33.45,1,1,1,198,193.3,204.2,148,143.3,50,50,50,0,0,0,0.253,0.245,0.259,148,143.3,154.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.098,0.0963,0.1,0.00833,0.00793,0.00886,0.00033,0.00031,0.00035,0.249,0.24,0.26,0.0097,0.0094,0.01,25.34,25.31,25.35,0.938,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.912,34.49,33.33,35.98,33.45,32.33,34.91,0,0,0,0,0,0,0.186,0,0.0305,0.25,0.75,0.25,46.8
943826400000,1999,11,1999,2,9,7,0.125,0.0341,0.0912,5722.79,35.9,35.9,34.06,1,1,1,207.2,205.1,208.9,150.8,146.1,56.43,50,59,0,0,0,0.272,0.24,0.288,150.8,146.1,158.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.1,0.0987,0.102,0.00857,0.00816,0.00923,0.00034,0.00032,0.00036,0.255,0.247,0.268,0.01,0.0096,0.01,25.3,25.28,25.32,0.939,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.913,35.12,33.98,37.01,34.06,32.96,35.9,0,0,0,0,0,0,0.189,0,0.0338,0.27,0.73,0.27,45.8
944431200000,1999,12,1999,3,10,7,0.126,0.0357,0.0899,5639.99,34.9,34.9,33.57,1,1,1,207.7,204,213.5,148.7,145,59,59,59,0,0,0,0.284,0.276,0.289,148.7,145,154.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0997,0.0983,0.102,0.00839,0.00807,0.00889,0.00033,0.00032,0.00035,0.251,0.245,0.262,0.0098,0.0096,0.01,25.3,25.26,25.33,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.61,33.72,35.98,33.57,32.71,34.9,0,0,0,0,0,0,0.187,0,0.0361,0.28,0.71,0.29,44.8
945036000000,1999,12,1999,3,11,7,0.131,0.0357,0.0953,5980.07,36.28,36.28,35.6,1,1,1,216.6,213.3,219.5,157.6,154.3,59,59,59,0,0,0,0.272,0.269,0.277,157.6,154.3,160.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00914,0.00886,0.0094,0.00036,0.00035,0.00037,0.267,0.261,0.272,0.01,0.01,0.011,25.23,25.21,25.26,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.69,35.92,37.39,35.6,34.84,36.28,0,0,0,0,0,0,0.198,0,0.0357,0.27,0.73,0.27,45.6
945640800000,1999,12,1999,3,12,7,0.133,0.0357,0.0976,6130.11,37.02,37.02,36.49,1,1,1,220.4,217.4,222.6,161.4,158.4,59,59,59,0,0,0,0.268,0.265,0.271,161.4,158.4,163.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00947,0.00921,0.00965,0.00037,0.00036,0.00038,0.274,0.269,0.278,0.011,0.011,0.011,25.2,25.19,25.23,0.942,0.941,0.943,0.971,0.97,0.972,0.915,0.913,0.916,37.58,36.88,38.09,36.49,35.77,37.02,0,0,0,0,0,0,0.203,0,0.0354,0.27,0.73,0.27,46.1
946245600000,1999,12,1999,3,13,7,0.132,0.0381,0.0939,5884.4,36.42,36.42,35.03,1,1,1,218.2,216.3,220.1,155.2,143.3,63,59,73,0,0,0,0.289,0.268,0.338,155.2,143.3,161.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0995,0.104,0.00894,0.00793,0.00944,0.00035,0.00031,0.00037,0.263,0.243,0.273,0.01,0.0095,0.011,25.23,25.21,25.26,0.94,0.936,0.942,0.97,0.97,0.971,0.912,0.908,0.915,36.11,33.21,37.52,35.03,32.22,36.42,0,0,0,0,0,0,0.195,0,0.0381,0.29,0.71,0.29,44.6
946850400000,2000,1,1999,4,14,7,0.143,0.0442,0.0985,6178.14,39.86,39.86,36.77,1,1,1,235.8,221.7,248.5,162.8,148.7,73,73,73,0,0,0,0.31,0.294,0.329,162.8,148.7,175.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.101,0.111,0.00959,0.00839,0.0107,0.00038,0.00033,0.00042,0.278,0.253,0.301,0.011,0.0099,0.012,25.11,25.01,25.22,0.943,0.938,0.947,0.973,0.97,0.978,0.917,0.91,0.926,37.8,34.51,40.77,36.77,33.47,39.86,0,0,0,0,0,0,0.204,0,0.0445,0.31,0.69,0.31,43.2
947455200000,2000,1,1999,4,15,7,0.152,0.0442,0.108,6843.67,42.29,42.29,40.74,1,1,1,252.1,248.3,258.6,179.1,175.3,73,73,73,-4.06e-15,-2.842e-14,0,0.29,0.282,0.294,179.1,175.3,185.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.111,0.114,0.011,0.0106,0.0115,0.00043,0.00042,0.00046,0.307,0.301,0.319,0.012,0.012,0.013,24.98,24.95,25.01,0.948,0.947,0.95,0.979,0.978,0.98,0.928,0.926,0.931,41.61,40.7,43.16,40.74,39.79,42.29,0,0,0,0,0,0,0.226,0,0.044,0.29,0.71,0.29,45
948060000000,2000,1,1999,4,16,7,0.169,0.0442,0.125,7809.94,48.2,48.2,46.49,1,1,1,280.1,263.8,298.3,207.1,190.8,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.261,0.245,0.277,207.1,190.8,225.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.116,0.128,0.0134,0.012,0.0149,0.00053,0.00047,0.00059,0.358,0.328,0.39,0.014,0.013,0.016,24.82,24.72,24.92,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.19,44.39,52.38,46.49,43.5,48.2,0,0,0,0,0,0,0.258,0,0.044,0.26,0.74,0.26,46.2
948664800000,2000,1,1999,4,17,7,0.199,0.0442,0.155,9393.11,62.01,62.01,55.91,2,2,2,329.1,302.9,357.1,256.1,229.9,73,73,73,-8.12e-15,-2.842e-14,0,0.223,0.204,0.241,256.1,229.9,284.1,990,990,990,965,964.9,965.2,25,24.8,25.1,0.139,0.13,0.149,0.0219,0.0153,0.0331,0.00088,0.00061,0.0013,0.277,0.243,0.317,0.011,0.0097,0.013,24.68,24.5,24.84,0.93,0.923,0.937,0.97,0.97,0.97,0.902,0.895,0.909,28.82,25.85,31.97,27.96,25.08,31.01,0,0,0,0,0,0,0.311,0,0.044,0.22,0.78,0.22,47.2
949269600000,2000,1,1999,4,18,7,0.241,0.0504,0.191,11518.7,76.44,76.44,68.56,2,2,2,398.4,365.6,436.1,315.1,291.8,83.29,73,85,0,0,0,0.209,0.195,0.226,315.1,291.8,351.1,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.161,0.152,0.174,0.0477,0.0367,0.0647,0.0019,0.0015,0.0026,0.364,0.329,0.418,0.015,0.013,0.017,24.25,24.02,24.44,0.943,0.939,0.949,0.971,0.97,0.974,0.915,0.91,0.924,35.31,32.75,39.22,34.28,31.76,38.22,0,0,0,0,0,0,0.381,0,0.05,0.21,0.79,0.21,47.8
949874400000,2000,2,1999,5,19,7,0.307,0.0514,0.255,15164.7,96.4,96.4,90.27,2,2,2,507,454.4,560.5,422,369.4,85,85,85,8.12e-15,0,5.684e-14,0.168,0.152,0.187,422,369.4,475.5,990,990,990,965.9,965.6,966.1,24.1,23.9,24.4,0.199,0.18,0.22,0.0982,0.0734,0.123,0.0041,0.003,0.0052,0.525,0.446,0.607,0.022,0.018,0.025,23.59,23.27,23.91,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.938,46.62,41.19,51.88,45.13,40.31,48.2,0,0,0,0,0,0,0.501,0,0.052,0.17,0.83,0.17,49.4
950479200000,2000,2,1999,5,20,7,0.376,0.0514,0.325,18812.4,119.5,119.5,112,3,3,3,621.9,577.2,658.7,536.9,492.2,85,85,85,8.12e-15,0,5.684e-14,0.137,0.129,0.147,536.9,492.2,573.7,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.255,0.23,0.276,0.16,0.131,0.184,0.0068,0.0055,0.0079,0.599,0.525,0.661,0.025,0.022,0.028,23.02,22.8,23.28,0.95,0.945,0.953,0.973,0.97,0.978,0.924,0.917,0.931,38.35,35.41,40.74,37.33,34.35,39.83,0,0,0,0,0,0,0.622,0,0.051,0.14,0.86,0.14,50
951084000000,2000,2,1999,5,21,7,0.415,0.0514,0.364,20998.8,126.4,126.4,125,3,3,3,686.9,667.2,694.5,601.9,582.2,85,85,85,0,0,0,0.124,0.122,0.127,601.9,582.2,609.5,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.292,0.281,0.296,0.203,0.19,0.208,0.0087,0.0081,0.0089,0.708,0.675,0.721,0.03,0.029,0.031,22.64,22.6,22.76,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.933,0.936,42.52,41.28,43,41.66,40.4,42.14,0,0,0,0,0,0,0.694,0,0.051,0.12,0.88,0.12,50.6
951688800000,2000,2,1999,5,22,7,0.428,0.0609,0.368,21121.3,127.6,127.6,125.7,3,3,3,708.5,697,719.4,607.8,598.2,100.7,85,107,0,0,0,0.142,0.121,0.152,607.8,598.2,616.1,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.299,0.295,0.303,0.207,0.201,0.213,0.0089,0.0086,0.0091,0.722,0.707,0.732,0.031,0.03,0.031,22.54,22.49,22.59,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.76,42.12,43.4,41.91,41.28,42.53,0,0,0,0,0,0,0.698,0,0.06,0.14,0.86,0.14,49.3
952293600000,2000,3,1999,6,23,7,0.451,0.0647,0.386,22006.3,135.8,135.8,131,3,3,3,745.2,724.6,772.4,638.2,617.6,107,107,107,0,0,0,0.144,0.139,0.148,638.2,617.6,665.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.318,0.306,0.333,0.227,0.214,0.246,0.0098,0.0092,0.011,0.775,0.74,0.821,0.034,0.032,0.036,22.34,22.19,22.46,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.55,43.31,46.18,43.66,42.44,45.26,0,0,0,0,0,0,0.728,0,0.065,0.14,0.86,0.14,48.8
952898400000,2000,3,1999,6,24,7,0.523,0.0647,0.459,25212.3,169.4,169.4,150.1,4,3,3.4285714285714284,865.2,783.4,983.3,758.2,676.4,107,107,107,0,0,0,0.125,0.109,0.137,758.2,676.4,876.3,990,990,990,967.4,967,967.8,22.6,22.2,23,0.4,0.339,0.503,0.301,0.253,0.363,0.013,0.011,0.016,0.946,0.839,1.1,0.042,0.037,0.05,21.69,21.06,22.13,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.41,39.35,50.61,44.27,38.35,48.2,0,0,0,0,0,0,0.834,0,0.064,0.12,0.88,0.12,48.2
953503200000,2000,3,1999,6,25,7,0.809,0.0761,0.645,31609.2,192.8,192.8,188.1,4,4,4,1338,1056,1596,1213,949.4,125.9,107,129,146.1,0,366.6,0.0953,0.0808,0.113,1066,949.4,1100,990,990,990,969,968.1,969.8,21,20.2,21.9,0.79,0.57,0.909,0.585,0.399,0.648,0.028,0.018,0.032,1.67,1.23,1.86,0.08,0.056,0.092,19.36,18.35,20.69,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.937,48.18,46.03,50.37,47.04,45.11,48.2,0,0,0,0,0,0,1.05,0,0.164,0.094,0.8,0.2,39.1
954108000000,2000,3,1999,6,26,7,1.17,0.0813,0.665,29142.4,181.6,181.6,173.5,4,4,4,1927,1685,2132,1793,1556,134.4,129,148,692.6,455.6,883.6,0.0699,0.064,0.0766,1100,1100,1100,990,990,990,970.8,970.1,971.4,19.2,18.6,19.9,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.098,0.094,0.1,17.29,16.71,18.06,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.25,42.68,46.33,43.37,41.82,45.4,0,0,0,0,0,0,0.964,0,0.505,0.069,0.57,0.43,24.9
954712800000,2000,4,1999,7,27,7,1.36,0.0895,0.665,27566.1,166.1,166.1,164.1,4,4,4,2257,2179,2297,2109,2031,148,148,148,1009,931.1,1049,0.0656,0.0644,0.0679,1100,1100,1100,990,990,990,971.7,971.5,971.8,18.3,18.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.31,16.59,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.927,0.928,41.87,41.6,42.37,41.02,40.75,41.52,0,0,0,0,0,0,0.912,0,0.695,0.066,0.49,0.51,20.3
955317600000,2000,4,1999,7,28,7,1.38,0.125,0.665,27451.9,164.3,164.3,163.4,4,4,4,2283,2249,2301,2075,2032,207.1,148,217,975.4,932.1,1053,0.0908,0.0643,0.0965,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.34,16.3,16.42,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.7,41.58,41.92,40.85,40.72,41.08,0,0,0,0,0,0,0.908,0,0.715,0.091,0.48,0.52,19.9
955922400000,2000,4,1999,7,29,7,1.29,0.113,0.665,28087,169.6,169.6,167.2,4,4,4,2136,2041,2223,1949,1893,187.4,148,217,848.6,793.4,906.2,0.0874,0.0703,0.101,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.7,16.49,16.93,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.65,42.08,43.26,41.8,41.24,42.4,0,0,0,0,0,0,0.929,0,0.625,0.088,0.52,0.48,21.8
956527200000,2000,4,1999,7,30,7,1.16,0.0895,0.665,29189.4,177.3,177.3,173.7,4,4,4,1910,1806,2009,1762,1658,148,148,148,662.2,558.4,761.2,0.0776,0.0737,0.0819,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.32,17,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.32,43.47,45.23,43.44,42.6,44.33,0,0,0,0,0,0,0.965,0,0.495,0.077,0.57,0.43,25.2
957132000000,2000,5,1999,8,31,7,1.02,0.116,0.665,30535.6,184.8,184.8,181.8,4,4,4,1678,1589,1769,1486,1397,192,192,192,386.4,297,476.8,0.114,0.109,0.121,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.918,0.911,0.925,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.07,17.77,18.37,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.37,45.56,47.15,45.44,44.65,46.21,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
957736800000,2000,5,1999,8,32,7,0.892,0.116,0.665,31756.9,192.2,192.2,189,4,4,4,1474,1390,1560,1282,1198,192,192,192,182.2,97.71,267.8,0.13,0.123,0.138,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.874,0.838,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.088,0.086,0.091,18.78,18.47,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.22,47.4,49.04,47.26,46.45,48.06,0,0,0,0,0,0,1.05,0,0.227,0.13,0.75,0.25,35.6
958341600000,2000,5,1999,8,33,7,0.739,0.116,0.619,31271.5,192.8,192.8,186.1,4,4,4,1222,1120,1338,1030,928.1,192,192,192,6.77,0,46.07,0.158,0.143,0.171,1023,928.1,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.691,0.566,0.816,0.507,0.388,0.648,0.024,0.018,0.031,1.48,1.21,1.76,0.069,0.056,0.084,19.92,19.27,20.51,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.65,44.59,49.98,46.53,43.69,48.2,0,0,0,0,0,0,1.03,0,0.12,0.16,0.84,0.16,42.3
958946400000,2000,5,1999,8,34,7,0.619,0.116,0.503,26484,170.4,170.4,157.6,4,3,3.7142857142857144,1023,963.9,1091,831.5,771.9,192,192,192,-3.248e-14,-1.137e-13,0,0.188,0.176,0.199,831.5,771.9,898.6,990,990,990,968,967.8,968.2,22,21.8,22.2,0.477,0.423,0.539,0.341,0.313,0.374,0.016,0.014,0.017,1.07,0.998,1.16,0.048,0.045,0.053,20.97,20.66,21.22,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.48,39.76,52.1,42.85,38.79,48.2,0,0,0,0,0,0,0.876,0,0.116,0.19,0.81,0.19,42.8
959551200000,2000,5,1999,8,35,7,0.545,0.0909,0.454,24460.8,153.2,153.2,145.6,4,3,3.142857142857143,900.9,859.3,947.4,750.6,723.2,150.3,119,192,0,0,0,0.166,0.132,0.21,750.6,723.2,780.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.397,0.378,0.42,0.301,0.284,0.317,0.013,0.013,0.014,0.965,0.93,1,0.043,0.041,0.045,21.53,21.32,21.71,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.64,39.3,51.6,46.71,38.3,48.2,0,0,0,0,0,0,0.809,0,0.091,0.17,0.83,0.17,44.9
960156000000,2000,6,1999,9,36,7,0.497,0.0756,0.421,23558.3,144.6,144.6,140.2,3,3,3,821.5,795.3,849.3,696.5,634.3,125,119,161,0,0,0,0.152,0.14,0.202,696.5,634.3,730.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.354,0.323,0.374,0.266,0.225,0.289,0.012,0.0098,0.013,0.877,0.776,0.934,0.038,0.034,0.041,21.94,21.77,22.14,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,47.78,43.87,49.73,46.74,42.99,48.2,0,0,0,0,0,0,0.779,0,0.076,0.15,0.85,0.15,47.4
960760800000,2000,6,1999,9,37,7,0.462,0.0974,0.364,20697.9,127.7,127.7,123.2,3,3,3,763.5,732.8,787.7,602.5,571.8,161,161,161,0,0,0,0.211,0.204,0.22,602.5,571.8,626.7,990,990,990,967,966.8,967.1,23,22.9,23.2,0.305,0.288,0.319,0.203,0.183,0.22,0.0088,0.0079,0.0096,0.722,0.671,0.763,0.031,0.029,0.033,22.32,22.19,22.5,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.929,0.936,41.95,40.04,43.42,41.07,39.09,42.55,0,0,0,0,0,0,0.684,0,0.098,0.21,0.79,0.21,44.8
961365600000,2000,6,1999,9,38,7,0.418,0.0974,0.32,18297.3,115,115,108.9,3,3,3,690.9,661.4,721.6,529.9,500.4,161,161,161,-8.12e-15,-5.684e-14,0,0.233,0.223,0.243,529.9,500.4,560.6,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.264,0.247,0.281,0.155,0.135,0.175,0.0066,0.0058,0.0076,0.6,0.55,0.652,0.026,0.023,0.028,22.74,22.56,22.9,0.949,0.946,0.951,0.971,0.97,0.975,0.922,0.918,0.927,37.37,35.46,39.34,36.3,34.39,38.34,0,0,0,0,0,0,0.605,0,0.098,0.23,0.77,0.23,43.8
961970400000,2000,6,1999,9,39,7,0.378,0.0929,0.285,16195.2,96.4,96.4,96.4,2,2,2,625.4,599.9,651.9,471.8,455.9,153.6,135,161,8.12e-15,0,5.684e-14,0.245,0.222,0.261,471.8,455.9,490.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.23,0.222,0.242,0.122,0.114,0.131,0.0052,0.0048,0.0056,0.613,0.586,0.646,0.026,0.025,0.028,22.99,22.85,23.1,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.88,49.34,52.56,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.093,0.25,0.75,0.25,42.8
962575200000,2000,7,1999,10,40,7,0.343,0.0816,0.262,15558.7,96.4,96.4,92.61,2,2,2,567.9,545.5,591.4,432.9,410.5,135,135,135,8.12e-15,-5.684e-14,5.684e-14,0.238,0.228,0.247,432.9,410.5,456.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.209,0.201,0.219,0.103,0.0927,0.114,0.0043,0.0039,0.0048,0.547,0.514,0.584,0.023,0.021,0.025,23.3,23.15,23.43,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.31,45.07,49.63,46.31,44.17,48.2,0,0,0,0,0,0,0.515,0,0.081,0.24,0.76,0.24,45.4
963180000000,2000,7,1999,10,41,7,0.313,0.108,0.205,12179.1,86.87,86.87,72.49,2,2,2,518.3,499.3,538.1,339.6,313.3,178.7,135,186,0,-5.684e-14,5.684e-14,0.346,0.251,0.373,339.6,313.3,403.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.179,0.17,0.199,0.0593,0.0469,0.0893,0.0025,0.0019,0.0037,0.41,0.371,0.502,0.017,0.015,0.021,23.66,23.48,23.78,0.947,0.943,0.955,0.972,0.97,0.98,0.92,0.915,0.936,37.3,34.45,44.32,36.25,33.42,43.43,0,0,0,0,0,0,0.403,0,0.108,0.35,0.65,0.35,38.9
963784800000,2000,7,1999,10,42,7,0.288,0.112,0.175,10395.6,65.53,65.53,61.88,2,2,2,475.7,459.6,493,289.7,273.6,186,186,186,0,0,0,0.391,0.377,0.405,289.7,273.6,307,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.162,0.156,0.168,0.0357,0.0281,0.0439,0.0015,0.0012,0.0018,0.336,0.312,0.362,0.014,0.013,0.015,23.92,23.82,24.02,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,31.9,30.14,33.78,30.94,29.24,32.76,0,0,0,0,0,0,0.344,0,0.113,0.39,0.61,0.39,36.1
964389600000,2000,7,1999,10,43,7,0.266,0.112,0.153,9083.88,57.37,57.37,54.07,2,2,2,439.1,424.4,454.4,253.1,238.3,186,186,186,-4.06e-15,-2.842e-14,2.842e-14,0.424,0.409,0.438,253.1,238.3,268.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.144,0.155,0.0196,0.016,0.0257,0.0008,0.00065,0.0011,0.282,0.263,0.304,0.012,0.011,0.012,24.14,24.05,24.23,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,27.87,26.22,29.57,27.04,25.43,28.68,0,0,0,0,0,0,0.3,0,0.113,0.42,0.58,0.42,34.1
964994400000,2000,7,1999,10,44,7,0.245,0.0964,0.149,8862.12,55.9,55.9,52.75,2,2,2,405.2,390.7,419.7,245.8,233.7,159.4,155,186,-4.06e-15,-2.842e-14,2.842e-14,0.393,0.373,0.443,245.8,233.7,260.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.144,0.14,0.149,0.0175,0.0156,0.0217,0.00071,0.00064,0.00089,0.27,0.258,0.289,0.011,0.01,0.012,24.31,24.24,24.39,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.897,0.904,27.19,25.69,28.81,26.38,24.92,27.95,0,0,0,0,0,0,0.293,0,0.096,0.39,0.61,0.39,36.2
965599200000,2000,8,1999,11,45,7,0.226,0.0937,0.133,8035.49,48.2,48.2,47.83,1,1,1,374.2,362,386.1,219.2,207,155,155,155,0,-2.842e-14,2.842e-14,0.414,0.401,0.428,219.2,207,231.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.13,0.139,0.0144,0.0133,0.0154,0.00058,0.00054,0.00062,0.387,0.365,0.408,0.016,0.015,0.017,24.34,24.26,24.42,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,50.11,47.4,52.65,47.83,46.46,48.2,0,0,0,0,0,0,0.266,0,0.093,0.41,0.59,0.41,35.6
966204000000,2000,8,1999,11,46,7,0.21,0.0937,0.116,7250.37,45.55,45.55,43.16,1,1,1,347.2,336.6,357.9,192.2,181.6,155,155,155,0,-2.842e-14,2.842e-14,0.447,0.433,0.461,192.2,181.6,202.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.0121,0.0112,0.013,0.00049,0.00045,0.00052,0.339,0.32,0.358,0.014,0.013,0.014,24.52,24.45,24.6,0.953,0.949,0.955,0.98,0.979,0.98,0.933,0.93,0.936,44.04,41.58,46.48,43.16,40.73,45.55,0,0,0,0,0,0,0.24,0,0.094,0.45,0.55,0.45,34.5
966808800000,2000,8,1999,11,47,7,0.196,0.0937,0.102,6344.47,39.85,39.85,37.76,1,1,1,324.5,315.5,333,169.5,160.5,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.478,0.465,0.491,169.5,160.5,178,990,990,990,965,965,965.1,25,24.9,25,0.117,0.114,0.12,0.0102,0.00939,0.0109,0.00041,0.00038,0.00044,0.298,0.282,0.314,0.012,0.011,0.013,24.68,24.62,24.74,0.946,0.943,0.948,0.974,0.97,0.978,0.921,0.915,0.927,38.79,36.72,40.76,37.76,35.62,39.85,0,0,0,0,0,0,0.21,0,0.094,0.48,0.52,0.48,32.4
967413600000,2000,8,1999,11,48,7,0.183,0.0842,0.0987,6126.67,41.01,41.01,36.47,1,1,1,302.3,290.1,312.5,163.2,148.5,139.1,118,155,-4.06e-15,-2.842e-14,0,0.459,0.394,0.511,163.2,148.5,181.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.113,0.109,0.117,0.00962,0.00837,0.0112,0.00038,0.00033,0.00044,0.285,0.261,0.316,0.011,0.01,0.013,24.8,24.76,24.84,0.944,0.939,0.949,0.973,0.97,0.98,0.918,0.911,0.93,37.46,33.94,41.85,36.47,32.92,41.01,0,0,0,0,0,0,0.203,0,0.0843,0.46,0.54,0.46,33.5
968018400000,2000,9,1999,12,49,7,0.166,0.0714,0.0946,5872.37,37.81,37.81,34.95,1,1,1,274.5,263,286.5,156.5,145,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.43,0.412,0.449,156.5,145,168.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.104,0.113,0.00905,0.00808,0.0101,0.00036,0.00032,0.0004,0.271,0.251,0.293,0.011,0.0099,0.012,24.93,24.86,25,0.941,0.937,0.945,0.971,0.97,0.974,0.914,0.909,0.92,36.01,33.32,38.83,34.95,32.32,37.81,0,0,0,0,0,0,0.194,0,0.0714,0.43,0.57,0.43,35.4
968623200000,2000,9,1999,12,50,7,0.152,0.0714,0.0811,5008.62,31.75,31.75,29.81,1,1,1,252.1,244.7,260.6,134.1,126.7,118,118,118,-2.03e-15,-1.421e-14,0,0.468,0.453,0.482,134.1,126.7,142.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0979,0.103,0.00715,0.00652,0.00787,0.00028,0.00026,0.00031,0.231,0.218,0.246,0.0091,0.0086,0.0098,25.06,25.01,25.11,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.74,29,32.73,29.81,28.13,31.75,0,0,0,0,0,0,0.166,0,0.0709,0.47,0.53,0.47,33
969228000000,2000,9,1999,12,51,7,0.143,0.0714,0.0713,4386.49,27.82,27.82,26.11,1,1,1,235.9,228.6,243.3,117.9,110.6,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.5,0.485,0.516,117.9,110.6,125.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0948,0.0922,0.0974,0.00578,0.00515,0.0064,0.00023,0.0002,0.00025,0.202,0.189,0.216,0.008,0.0074,0.0085,25.18,25.12,25.24,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.891,0.901,26.92,25.15,28.68,26.11,24.4,27.82,0,0,0,0,0,0,0.145,0,0.0717,0.5,0.5,0.5,30.7
969832800000,2000,9,1999,12,52,7,0.133,0.0675,0.0652,3999.27,31.59,31.59,23.81,1,1,1,219.4,213.5,226.1,107.9,97.44,111.6,73,118,4.06e-15,0,1.421e-14,0.508,0.342,0.548,107.9,97.44,140.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0906,0.0876,0.0985,0.00492,0.00403,0.0077,0.00019,0.00016,0.0003,0.184,0.166,0.238,0.0072,0.0065,0.0093,25.3,25.26,25.34,0.917,0.912,0.935,0.969,0.968,0.97,0.889,0.883,0.907,24.56,22.12,32.57,23.81,21.4,31.59,0,0,0,0,0,0,0.132,0,0.0678,0.51,0.49,0.51,30.1
970437600000,2000,10,2000,1,1,7,0.125,0.0442,0.0804,5016.04,31.15,31.15,29.86,1,1,1,206,200.7,211.6,133,127.7,73,73,73,0,0,0,0.355,0.345,0.364,133,127.7,138.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.094,0.0979,0.00705,0.0066,0.00753,0.00028,0.00026,0.0003,0.225,0.215,0.235,0.0088,0.0084,0.0092,25.34,25.3,25.38,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.78,29.54,32.12,29.86,28.65,31.15,0,0,0,0,0,0,0.166,0,0.0446,0.35,0.64,0.36,40.1
971042400000,2000,10,2000,1,2,7,0.118,0.0442,0.0739,4592.98,28.33,28.33,27.34,1,1,1,195.2,191.1,199.3,122.2,118.1,73,73,73,6.09e-15,0,1.421e-14,0.374,0.366,0.382,122.2,118.1,126.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0906,0.0935,0.00614,0.00579,0.00649,0.00024,0.00023,0.00025,0.206,0.198,0.213,0.008,0.0078,0.0083,25.38,25.38,25.39,0.926,0.923,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.18,27.15,29.21,27.34,26.34,28.33,0,0,0,0,0,0,0.152,0,0.0441,0.37,0.63,0.37,38.9
971647200000,2000,10,2000,1,3,7,0.112,0.0442,0.0681,4202.04,26,26,25.01,1,1,1,185.6,181.5,189.7,112.6,108.5,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.393,0.385,0.402,112.6,108.5,116.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0872,0.0901,0.00532,0.00498,0.00567,0.00021,0.00019,0.00022,0.189,0.181,0.196,0.0074,0.0071,0.0077,25.38,25.38,25.38,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.889,0.895,25.79,24.77,26.81,25.01,24.02,26,0,0,0,0,0,0,0.139,0,0.0439,0.39,0.61,0.39,37.5
972252000000,2000,10,2000,1,4,7,0.108,0.0442,0.0635,3891.18,23.69,23.69,23.16,1,1,1,177.9,176.3,180.2,104.9,103.3,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.41,0.405,0.414,104.9,103.3,107.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.0854,0.0868,0.00467,0.00453,0.00486,0.00018,0.00018,0.00019,0.175,0.172,0.179,0.0068,0.0067,0.007,25.38,25.38,25.38,0.914,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.888,23.88,23.48,24.43,23.16,22.78,23.69,0,0,0,0,0,0,0.129,0,0.0445,0.41,0.59,0.41,36
972856800000,2000,10,2000,1,5,7,0.108,0.0416,0.066,4061.43,25.46,25.46,24.18,1,1,1,177.9,174.2,181.5,109.2,101.2,68.71,67,73,-2.03e-15,-1.421e-14,0,0.387,0.369,0.419,109.2,101.2,114.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0846,0.0883,0.00503,0.00435,0.00549,0.0002,0.00017,0.00021,0.182,0.168,0.191,0.0071,0.0066,0.0075,25.37,25.37,25.38,0.917,0.911,0.921,0.97,0.969,0.97,0.89,0.883,0.893,24.93,22.95,26.25,24.18,22.24,25.46,0,0,0,0,0,0,0.134,0,0.042,0.39,0.61,0.39,37.6
973461600000,2000,11,2000,2,6,7,0.114,0.0405,0.0731,4539.55,27.79,27.79,27.02,1,1,1,187.9,182.4,191.1,120.9,115.4,67,67,67,6.09e-15,-1.421e-14,1.421e-14,0.357,0.351,0.367,120.9,115.4,124.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0886,0.0917,0.00603,0.00556,0.0063,0.00024,0.00022,0.00025,0.202,0.192,0.208,0.0079,0.0075,0.0081,25.37,25.37,25.37,0.926,0.922,0.928,0.97,0.97,0.97,0.898,0.894,0.9,27.86,26.45,28.65,27.02,25.66,27.79,0,0,0,0,0,0,0.15,0,0.0409,0.36,0.64,0.36,39.8
974066400000,2000,11,2000,2,7,7,0.115,0.0405,0.0748,4649.65,28.32,28.32,27.68,1,1,1,190.6,187,193.3,123.6,120,67,67,67,0,-1.421e-14,1.421e-14,0.352,0.347,0.358,123.6,120,126.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0902,0.0925,0.00626,0.00595,0.00648,0.00024,0.00023,0.00025,0.207,0.201,0.212,0.0081,0.0078,0.0083,25.37,25.37,25.37,0.927,0.925,0.929,0.97,0.97,0.97,0.9,0.897,0.901,28.53,27.62,29.19,27.68,26.79,28.32,0,0,0,0,0,0,0.154,0,0.0402,0.35,0.65,0.35,40.4
974671200000,2000,11,2000,2,8,7,0.111,0.0317,0.0797,4969.44,30.5,30.5,29.58,1,1,1,184.2,182.9,185.6,131.8,118.6,52.43,50,67,-2.03e-15,-1.421e-14,0,0.284,0.269,0.361,131.8,118.6,135.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0898,0.0936,0.00695,0.00583,0.00728,0.00027,0.00023,0.00028,0.22,0.198,0.227,0.0086,0.0078,0.0089,25.35,25.34,25.37,0.931,0.924,0.933,0.97,0.97,0.97,0.903,0.896,0.905,30.49,27.28,31.45,29.58,26.46,30.5,0,0,0,0,0,0,0.164,0,0.0313,0.29,0.72,0.28,44.8
975276000000,2000,11,2000,2,9,7,0.122,0.0326,0.089,5580.39,34.28,34.28,33.22,1,1,1,201,191.4,209.4,147.1,141.4,53.86,50,59,0,0,0,0.268,0.248,0.286,147.1,141.4,151.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0983,0.0957,0.1,0.00825,0.00777,0.00863,0.00032,0.0003,0.00034,0.248,0.237,0.255,0.0097,0.0093,0.01,25.33,25.29,25.35,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.24,32.86,35.34,33.22,31.87,34.28,0,0,0,0,0,0,0.185,0,0.033,0.27,0.73,0.27,45.7
975880800000,2000,12,2000,3,10,7,0.131,0.0357,0.0953,5985.41,37.63,37.63,35.63,1,1,1,216.6,212.4,225,157.6,153.4,59,59,59,0,0,0,0.272,0.262,0.278,157.6,153.4,166,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.106,0.00915,0.00879,0.00986,0.00036,0.00034,0.00039,0.267,0.26,0.282,0.01,0.01,0.011,25.23,25.17,25.27,0.941,0.94,0.944,0.971,0.97,0.973,0.913,0.911,0.918,36.7,35.73,38.67,35.63,34.65,37.63,0,0,0,0,0,0,0.198,0,0.0357,0.27,0.73,0.27,45.7
976485600000,2000,12,2000,3,11,7,0.138,0.0357,0.102,6429.78,39.87,39.87,38.27,1,1,1,227.6,224.5,234,168.6,165.5,59,59,59,0,0,0,0.259,0.252,0.263,168.6,165.5,175,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.106,0.109,0.0101,0.00981,0.0106,0.0004,0.00039,0.00042,0.287,0.281,0.298,0.011,0.011,0.012,25.15,25.1,25.17,0.945,0.944,0.947,0.974,0.973,0.978,0.92,0.918,0.926,39.27,38.54,40.78,38.27,37.5,39.87,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.6
