datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1101074400000,2004,11,2004,2,8,7,0.122,0.0405,0.0811,5062.6,31.19,31.19,30.13,1,1,1,201,196,205.6,134,129,67,67,67,0,0,0,0.333,0.326,0.342,134,129,138.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0934,0.0968,0.00714,0.00672,0.00753,0.00028,0.00026,0.00029,0.226,0.217,0.234,0.0088,0.0085,0.0092,25.36,25.33,25.38,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,31.07,29.86,32.16,30.13,28.97,31.19,0,0,0,0,0,0,0.167,0,0.0409,0.33,0.66,0.34,41.5
1101679200000,2004,11,2004,2,9,7,0.123,0.0371,0.0857,5365.19,34.03,34.03,31.94,1,1,1,202.9,198.5,209.7,141.7,131.5,61.29,59,67,0,0,0,0.302,0.281,0.338,141.7,131.5,150.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0974,0.0943,0.1,0.00779,0.00693,0.00856,0.0003,0.00027,0.00034,0.239,0.221,0.255,0.0093,0.0086,0.01,25.34,25.29,25.38,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.92,30.47,35.08,31.94,29.55,34.03,0,0,0,0,0,0,0.177,0,0.0373,0.3,0.7,0.3,43.6
1102284000000,2004,12,2004,3,10,7,0.133,0.0357,0.0969,6085.71,37.23,37.23,36.22,1,1,1,219.2,214.9,223.4,160.2,155.9,59,59,59,0,0,0,0.269,0.264,0.275,160.2,155.9,164.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.102,0.105,0.00937,0.009,0.00972,0.00037,0.00035,0.00038,0.272,0.264,0.279,0.011,0.01,0.011,25.21,25.18,25.25,0.942,0.94,0.943,0.971,0.97,0.972,0.914,0.912,0.917,37.32,36.3,38.29,36.22,35.21,37.23,0,0,0,0,0,0,0.201,0,0.0361,0.27,0.73,0.27,45.8
1102888800000,2004,12,2004,3,11,7,0.132,0.0357,0.096,6023.31,36.22,36.22,35.85,1,1,1,217.7,215.7,219.3,158.7,156.7,59,59,59,0,0,0,0.271,0.269,0.274,158.7,156.7,160.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00924,0.00907,0.00937,0.00036,0.00036,0.00037,0.269,0.266,0.272,0.011,0.01,0.011,25.22,25.21,25.24,0.941,0.941,0.942,0.97,0.97,0.97,0.913,0.913,0.914,36.96,36.49,37.33,35.85,35.4,36.22,0,0,0,0,0,0,0.199,0,0.036,0.27,0.73,0.27,45.6
1103493600000,2004,12,2004,3,12,7,0.136,0.0357,0.1,6324.02,39.6,39.6,37.64,1,1,1,225,216.5,232.9,166,157.5,59,59,59,0,0,0,0.262,0.253,0.272,166,157.5,173.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.109,0.00986,0.00914,0.0105,0.00039,0.00036,0.00041,0.282,0.267,0.296,0.011,0.01,0.012,25.17,25.11,25.23,0.944,0.941,0.946,0.973,0.97,0.977,0.919,0.913,0.925,38.67,36.69,40.53,37.64,35.59,39.6,0,0,0,0,0,0,0.209,0,0.036,0.26,0.74,0.26,46.5
1104098400000,2004,12,2004,3,13,7,0.149,0.0381,0.111,7040.56,43.55,43.55,41.91,1,1,1,246.7,235.4,256.7,183.7,176.4,63,59,73,4.06e-15,0,2.842e-14,0.255,0.236,0.29,183.7,176.4,190.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.109,0.114,0.0114,0.0107,0.012,0.00045,0.00042,0.00047,0.314,0.301,0.326,0.012,0.012,0.013,25.01,24.96,25.09,0.949,0.947,0.952,0.98,0.978,0.98,0.93,0.927,0.933,42.78,41.1,44.44,41.91,40.22,43.55,0,0,0,0,0,0,0.233,0,0.038,0.26,0.74,0.26,47.3
1104703200000,2005,1,2004,4,14,7,0.162,0.0442,0.118,7486.55,46.96,46.96,44.56,1,1,1,268.4,259.7,278.9,195.5,186.7,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.272,0.262,0.281,195.5,186.7,205.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.115,0.122,0.0124,0.0116,0.0132,0.00049,0.00046,0.00053,0.337,0.321,0.355,0.013,0.013,0.014,24.89,24.83,24.94,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.47,43.41,47.92,44.56,42.55,46.96,0,0,0,0,0,0,0.248,0,0.044,0.27,0.73,0.27,46.2
1105308000000,2005,1,2004,4,15,7,0.183,0.0442,0.139,8504.79,56.27,56.27,50.62,2,1,1.4285714285714286,303,283,330.6,230,210,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.242,0.221,0.258,230,210,257.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.13,0.123,0.14,0.0157,0.0136,0.0206,0.00063,0.00054,0.00082,0.327,0.251,0.392,0.013,0.01,0.016,24.75,24.67,24.81,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.79,26.64,52.68,39.06,25.84,48.2,0,0,0,0,0,0,0.281,0,0.044,0.24,0.76,0.24,46.5
1105912800000,2005,1,2004,4,16,7,0.225,0.0442,0.181,10956.1,71.11,71.11,65.21,2,2,2,372,342.3,399.7,299,269.3,73,73,73,0,0,0,0.197,0.183,0.213,299,269.3,326.7,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.154,0.144,0.164,0.0401,0.0261,0.0532,0.0016,0.001,0.0022,0.339,0.294,0.381,0.014,0.012,0.015,24.4,24.22,24.59,0.94,0.933,0.945,0.97,0.97,0.97,0.911,0.905,0.916,33.62,30.32,36.65,32.61,29.41,35.55,0,0,0,0,0,0,0.362,0,0.044,0.2,0.8,0.2,48.7
1106517600000,2005,1,2004,4,17,7,0.257,0.0442,0.213,12884,80.25,80.25,76.69,2,2,2,424.4,408.2,439.9,351.4,335.2,73,73,73,0,0,0,0.172,0.166,0.179,351.4,335.2,366.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.173,0.167,0.178,0.0649,0.0572,0.0722,0.0026,0.0023,0.003,0.418,0.393,0.441,0.017,0.016,0.018,24.07,23.98,24.17,0.948,0.946,0.951,0.975,0.971,0.978,0.924,0.918,0.93,39.34,37.58,41.02,38.35,36.48,40.12,0,0,0,0,0,0,0.426,0,0.044,0.17,0.83,0.17,50.1
1107122400000,2005,1,2004,4,18,7,0.286,0.0504,0.236,14269.1,89.21,89.21,84.94,2,2,2,472.8,448.4,495.4,389.5,373,83.29,73,85,0,0,0,0.176,0.163,0.186,389.5,373,410.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.187,0.181,0.195,0.0829,0.075,0.0927,0.0034,0.0031,0.0038,0.476,0.451,0.507,0.02,0.019,0.021,23.8,23.66,23.93,0.954,0.951,0.956,0.98,0.979,0.98,0.934,0.932,0.937,43.34,41.57,45.51,42.47,40.71,44.6,0,0,0,0,0,0,0.472,0,0.05,0.18,0.83,0.17,49.9
1107727200000,2005,2,2004,5,19,7,0.324,0.0514,0.273,16073.7,101.9,101.9,95.68,3,2,2.142857142857143,535.7,503.9,571.2,450.7,418.9,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.159,0.149,0.169,450.7,418.9,486.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.21,0.198,0.226,0.112,0.0967,0.128,0.0047,0.004,0.0054,0.553,0.516,0.602,0.023,0.022,0.025,23.44,23.29,23.61,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.939,46.96,35.01,51.63,45.41,33.96,48.2,0,0,0,0,0,0,0.532,0,0.051,0.16,0.84,0.16,49.6
1108332000000,2005,2,2004,5,20,7,0.377,0.0514,0.325,18838.3,117.7,117.7,112.1,3,3,3,622.7,583.5,650.2,537.7,498.5,85,85,85,0,0,0,0.137,0.131,0.146,537.7,498.5,565.2,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.255,0.233,0.271,0.16,0.134,0.179,0.0068,0.0056,0.0076,0.6,0.534,0.646,0.025,0.022,0.028,23.01,22.85,23.24,0.95,0.946,0.952,0.973,0.97,0.976,0.924,0.918,0.929,38.41,35.83,40.19,37.38,34.75,39.25,0,0,0,0,0,0,0.623,0,0.052,0.14,0.86,0.14,50
1108936800000,2005,2,2004,5,21,7,0.398,0.0514,0.346,20035.4,120,120,119.3,3,3,3,657.6,650.5,661.4,572.6,565.5,85,85,85,0,0,0,0.13,0.129,0.131,572.6,565.5,576.4,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.275,0.271,0.277,0.184,0.179,0.186,0.0078,0.0076,0.0079,0.659,0.647,0.665,0.028,0.028,0.028,22.81,22.79,22.85,0.952,0.952,0.953,0.977,0.976,0.978,0.931,0.93,0.932,40.67,40.21,40.91,39.75,39.26,40.01,0,0,0,0,0,0,0.663,0,0.052,0.13,0.87,0.13,50.3
1109541600000,2005,2,2004,5,22,7,0.378,0.0628,0.315,18187,117,117,108.3,3,3,3,624.5,602.1,646.4,520.6,495.1,103.9,85,107,0,-5.684e-14,5.684e-14,0.167,0.132,0.178,520.6,495.1,561.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.25,0.236,0.269,0.149,0.133,0.176,0.0063,0.0056,0.0075,0.576,0.534,0.64,0.024,0.023,0.027,23.03,22.87,23.16,0.948,0.946,0.952,0.971,0.97,0.976,0.921,0.917,0.929,37.15,35.44,39.95,36.09,34.38,38.98,0,0,0,0,0,0,0.601,0,0.063,0.17,0.83,0.17,48.1
1110146400000,2005,3,2004,6,23,7,0.356,0.0647,0.292,16604.3,102.3,102.3,98.83,3,2,2.4285714285714284,589,578.3,598,482,471.3,107,107,107,0,-5.684e-14,5.684e-14,0.182,0.179,0.185,482,471.3,491,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.229,0.223,0.234,0.127,0.121,0.131,0.0053,0.0051,0.0055,0.576,0.522,0.621,0.024,0.022,0.026,23.17,23.13,23.2,0.952,0.945,0.957,0.976,0.97,0.98,0.928,0.917,0.937,44.6,34.92,52.15,42.13,33.87,48.2,0,0,0,0,0,0,0.549,0,0.064,0.18,0.82,0.18,46.6
1110751200000,2005,3,2004,6,24,7,0.344,0.0647,0.279,16195.2,96.4,96.4,96.4,2,2,2,568,557.8,578,461,450.8,107,107,107,-2.436e-14,-5.684e-14,5.684e-14,0.188,0.185,0.192,461,450.8,471,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.217,0.212,0.223,0.117,0.112,0.121,0.0049,0.0047,0.0051,0.587,0.571,0.604,0.025,0.024,0.025,23.26,23.19,23.32,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.33,49.39,51.25,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.19,0.81,0.19,47.1
1111356000000,2005,3,2004,6,25,7,0.347,0.0647,0.282,16332.8,102.1,102.1,97.22,3,2,2.142857142857143,573.3,557.5,596.9,466.3,450.5,107,107,107,0,-5.684e-14,5.684e-14,0.187,0.179,0.192,466.3,450.5,489.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.22,0.212,0.233,0.119,0.112,0.13,0.005,0.0047,0.0055,0.581,0.527,0.622,0.024,0.022,0.026,23.24,23.13,23.32,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.26,35.1,52.2,46.18,34.05,48.2,0,0,0,0,0,0,0.54,0,0.065,0.19,0.81,0.19,47.1
1111960800000,2005,3,2004,6,26,7,0.398,0.0694,0.328,18896.4,122.5,122.5,112.5,3,3,3,657.5,607,718.6,542.8,500,114.7,107,125,0,0,0,0.174,0.164,0.186,542.8,500,593.6,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.265,0.239,0.297,0.164,0.135,0.198,0.007,0.0057,0.0085,0.616,0.542,0.704,0.026,0.023,0.03,22.85,22.52,23.13,0.95,0.946,0.954,0.973,0.97,0.98,0.925,0.918,0.934,38.51,35.77,41.69,37.49,34.7,40.84,0,0,0,0,0,0,0.625,0,0.07,0.17,0.82,0.18,47.5
1112565600000,2005,4,2004,7,27,7,0.484,0.0756,0.408,22925,144.6,144.6,136.5,3,3,3,799.5,744,857.3,674.5,619,125,125,125,0,0,0,0.157,0.146,0.168,674.5,619,732.3,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.343,0.311,0.378,0.252,0.214,0.29,0.011,0.0093,0.013,0.841,0.747,0.941,0.037,0.032,0.041,22.06,21.73,22.38,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.5,43.25,49.77,45.49,42.38,48.2,0,0,0,0,0,0,0.758,0,0.076,0.16,0.84,0.16,47.4
1113170400000,2005,4,2004,7,28,7,0.579,0.0756,0.504,26869.2,174.1,174.1,159.9,4,3,3.7142857142857144,958.1,880.1,1036,833.1,755.1,125,125,125,0,0,0,0.131,0.121,0.142,833.1,755.1,910.8,990,990,990,967.7,967.4,968,22.3,22,22.6,0.471,0.399,0.542,0.342,0.304,0.38,0.015,0.013,0.017,1.06,0.985,1.17,0.048,0.044,0.053,21.21,20.82,21.59,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,45.04,40.21,52.25,43.43,39.26,48.2,0,0,0,0,0,0,0.889,0,0.075,0.13,0.87,0.13,46.4
1113775200000,2005,4,2004,7,29,7,0.659,0.0756,0.584,30604.3,184.2,184.2,182.2,4,4,4,1090,1059,1104,965.3,934,125,125,125,-4.872e-14,-1.137e-13,0,0.115,0.113,0.118,965.3,934,979,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.592,0.563,0.606,0.406,0.391,0.413,0.019,0.018,0.019,1.27,1.21,1.29,0.058,0.055,0.059,20.55,20.48,20.7,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.47,45.3,46.98,45.54,44.39,46.04,0,0,0,0,0,0,1.01,0,0.075,0.11,0.89,0.11,46.4
1114380000000,2005,4,2004,7,30,7,0.628,0.0775,0.551,29211,182.6,182.6,173.9,4,4,4,1039,976,1093,910.8,829,128.1,125,147,-1.624e-14,-1.137e-13,0,0.124,0.114,0.151,910.8,829,968.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.542,0.468,0.594,0.38,0.34,0.408,0.017,0.015,0.019,1.17,1.03,1.27,0.053,0.046,0.058,20.81,20.54,21.17,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.936,44.37,41.03,46.59,43.47,40.14,45.65,0,0,0,0,0,0,0.966,0,0.077,0.12,0.88,0.12,46.5
1114984800000,2005,5,2004,8,31,7,0.541,0.0889,0.452,24596.3,156.9,156.9,146.4,4,3,3.2857142857142856,894.3,837.6,954.4,747.3,690.6,147,147,147,0,0,0,0.165,0.154,0.176,747.3,690.6,807.4,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.395,0.353,0.448,0.297,0.262,0.33,0.013,0.012,0.015,0.946,0.868,1,0.042,0.038,0.045,21.58,21.29,21.88,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.56,39.32,51.35,45.11,38.32,48.2,0,0,0,0,0,0,0.813,0,0.089,0.16,0.84,0.16,45.5
1115589600000,2005,5,2004,8,32,7,0.47,0.0889,0.382,21610.5,136.2,136.2,128.6,3,3,3,777.8,731.7,820.8,630.8,584.7,147,147,147,0,0,0,0.189,0.179,0.201,630.8,584.7,673.8,990,990,990,967,966.8,967.2,23,22.8,23.2,0.319,0.292,0.343,0.222,0.192,0.251,0.0097,0.0083,0.011,0.767,0.69,0.84,0.033,0.03,0.037,22.22,21.98,22.48,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,43.76,40.96,46.32,42.88,40.07,45.4,0,0,0,0,0,0,0.715,0,0.088,0.19,0.81,0.19,46
1116194400000,2005,5,2004,8,33,7,0.405,0.0889,0.316,18039.3,116.8,116.8,107.4,3,2,2.857142857142857,669.6,626.4,715,522.6,479.4,147,147,147,-8.12e-15,-5.684e-14,0,0.22,0.206,0.235,522.6,479.4,568,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.257,0.233,0.283,0.151,0.125,0.18,0.0064,0.0053,0.0078,0.601,0.537,0.661,0.026,0.023,0.028,22.82,22.58,23,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.48,35.08,51.64,38.09,34.03,48.2,0,0,0,0,0,0,0.597,0,0.089,0.22,0.78,0.22,44.5
1116799200000,2005,5,2004,8,34,7,0.349,0.0889,0.26,15387.5,96.4,96.4,91.59,2,2,2,577.2,543.6,613,430.2,396.6,147,147,147,1.624e-14,0,5.684e-14,0.255,0.24,0.27,430.2,396.6,466,990,990,990,966.2,966,966.4,23.8,23.6,24,0.209,0.196,0.225,0.102,0.0862,0.119,0.0043,0.0036,0.005,0.544,0.493,0.601,0.023,0.021,0.025,23.26,23.05,23.46,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.92,43.54,50.41,45.8,42.67,48.2,0,0,0,0,0,0,0.509,0,0.089,0.25,0.74,0.26,44.1
1117404000000,2005,5,2004,8,35,7,0.305,0.0768,0.229,13734,85.44,85.44,81.75,2,2,2,505,478.8,532.9,378,359.8,127,119,147,-8.12e-15,-5.684e-14,0,0.251,0.232,0.281,378,359.8,394.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.189,0.182,0.194,0.0774,0.0688,0.0853,0.0032,0.0028,0.0035,0.464,0.436,0.489,0.019,0.018,0.02,23.66,23.53,23.81,0.952,0.95,0.954,0.979,0.976,0.98,0.932,0.927,0.935,41.76,39.89,43.59,40.88,38.93,42.72,0,0,0,0,0,0,0.454,0,0.076,0.25,0.75,0.25,45
1118008800000,2005,6,2004,9,36,7,0.271,0.072,0.199,11946,75.94,75.94,71.11,2,2,2,448.3,427.1,470.3,329.3,308.1,119,119,119,0,0,0,0.266,0.253,0.279,329.3,308.1,351.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.164,0.179,0.0544,0.0444,0.0648,0.0022,0.0018,0.0027,0.39,0.359,0.423,0.016,0.015,0.017,23.99,23.86,24.12,0.945,0.942,0.949,0.971,0.97,0.974,0.918,0.914,0.924,36.62,34.32,38.99,35.55,33.29,37.97,0,0,0,0,0,0,0.395,0,0.072,0.27,0.73,0.27,44.1
1118613600000,2005,6,2004,9,37,7,0.244,0.072,0.172,10323.7,65.37,65.37,61.45,2,2,2,403.1,386.3,421.3,284.1,267.3,119,119,119,0,0,0,0.295,0.282,0.308,284.1,267.3,302.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.149,0.162,0.0331,0.0252,0.0417,0.0013,0.001,0.0017,0.323,0.297,0.35,0.013,0.012,0.014,24.27,24.15,24.37,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.68,29.82,33.7,30.73,28.92,32.69,0,0,0,0,0,0,0.341,0,0.072,0.3,0.7,0.3,42.3
1119218400000,2005,6,2004,9,38,7,0.221,0.072,0.149,8970.22,56.74,56.74,53.39,2,2,2,365.8,351.1,381.1,246.8,232.1,119,119,119,4.06e-15,0,2.842e-14,0.326,0.312,0.339,246.8,232.1,262.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.137,0.147,0.0179,0.0155,0.0227,0.00072,0.00062,0.00092,0.269,0.251,0.29,0.011,0.01,0.012,24.5,24.4,24.59,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.52,25.85,29.25,26.7,25.08,28.37,0,0,0,0,0,0,0.297,0,0.072,0.33,0.67,0.33,40.6
1119823200000,2005,6,2004,9,39,7,0.202,0.0691,0.133,8097.6,48.2,48.2,48.2,1,1,1,334.7,322.9,346.4,220.4,214.9,114.3,108,119,0,-2.842e-14,2.842e-14,0.341,0.327,0.356,220.4,214.9,227.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.135,0.0145,0.014,0.0151,0.00058,0.00056,0.00061,0.387,0.376,0.4,0.016,0.015,0.016,24.54,24.47,24.61,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.82,49.65,52.31,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.069,0.34,0.66,0.34,40.1
1120428000000,2005,7,2004,10,40,7,0.187,0.0653,0.122,7656.37,47.87,47.87,45.57,1,1,1,309.1,299.7,319.4,201.1,191.7,108,108,108,1.624e-14,0,2.842e-14,0.35,0.338,0.36,201.1,191.7,211.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.128,0.0128,0.012,0.0137,0.00051,0.00048,0.00055,0.351,0.334,0.37,0.014,0.013,0.015,24.7,24.63,24.77,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.5,44.33,48.85,45.57,43.44,47.87,0,0,0,0,0,0,0.253,0,0.065,0.35,0.65,0.35,40.9
1121032800000,2005,7,2004,10,41,7,0.174,0.0653,0.109,6820.74,42.75,42.75,40.6,1,1,1,287.6,278.6,296.6,179.6,170.6,108,108,108,-8.12e-15,-2.842e-14,0,0.376,0.364,0.388,179.6,170.6,188.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.011,0.0103,0.0118,0.00044,0.00041,0.00047,0.313,0.297,0.329,0.012,0.012,0.013,24.84,24.78,24.89,0.948,0.946,0.951,0.978,0.975,0.98,0.928,0.922,0.932,41.5,39.38,43.62,40.6,38.38,42.75,0,0,0,0,0,0,0.226,0,0.065,0.38,0.63,0.37,39.2
1121637600000,2005,7,2004,10,42,7,0.162,0.0653,0.0969,6025.6,37.64,37.64,35.87,1,1,1,268.2,260.8,275.6,160.2,152.8,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.403,0.392,0.414,160.2,152.8,167.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.113,0.00937,0.00874,0.01,0.00037,0.00035,0.0004,0.278,0.265,0.291,0.011,0.01,0.012,24.95,24.91,24.99,0.942,0.94,0.945,0.971,0.97,0.973,0.915,0.912,0.919,36.94,35.21,38.67,35.87,34.16,37.64,0,0,0,0,0,0,0.199,0,0.0651,0.4,0.6,0.4,37.2
1122242400000,2005,7,2004,10,43,7,0.152,0.0653,0.0867,5374.74,33.6,33.6,31.99,1,1,1,251.4,245.3,258.4,143.4,137.3,108,108,108,0,0,0,0.43,0.418,0.44,143.4,137.3,150.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.107,0.00794,0.00742,0.00853,0.00031,0.00029,0.00034,0.248,0.237,0.261,0.0098,0.0094,0.01,25.05,25.01,25.09,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,32.98,31.54,34.64,31.99,30.59,33.6,0,0,0,0,0,0,0.178,0,0.0653,0.43,0.57,0.43,35.4
1122847200000,2005,8,2004,11,44,7,0.141,0.0562,0.0851,5292.07,33.44,33.44,31.5,1,1,1,233.8,225.3,242.2,140.8,132.3,93,93,93,0,0,0,0.398,0.384,0.413,140.8,132.3,149.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0985,0.104,0.00771,0.00699,0.00844,0.0003,0.00027,0.00033,0.242,0.227,0.257,0.0095,0.0089,0.01,25.16,25.09,25.22,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.47,30.48,34.47,31.5,29.57,33.44,0,0,0,0,0,0,0.175,0,0.0559,0.4,0.6,0.4,37.5
1123452000000,2005,8,2004,11,45,7,0.131,0.0562,0.0743,4601.92,29.01,29.01,27.39,1,1,1,215.8,209.7,222.8,122.8,116.7,93,93,93,0,-1.421e-14,1.421e-14,0.431,0.417,0.443,122.8,116.7,129.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.093,0.0976,0.00619,0.00567,0.00679,0.00024,0.00022,0.00027,0.21,0.199,0.222,0.0082,0.0078,0.0087,25.3,25.24,25.34,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.24,26.76,29.91,27.39,25.96,29.01,0,0,0,0,0,0,0.152,0,0.0567,0.43,0.57,0.43,35.1
1124056800000,2005,8,2004,11,46,7,0.122,0.0562,0.0659,1804.27,25.51,25.51,10.74,1,1,1,202,196.3,207.8,109,103.3,93,93,93,0,-1.421e-14,1.421e-14,0.461,0.448,0.474,109,103.3,114.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0882,0.0923,0.00502,0.00453,0.00551,0.0002,0.00018,0.00022,0.185,0.175,0.195,0.0072,0.0068,0.0076,25.4,25.36,25.42,0.394,0,0.921,0.416,0,0.97,0.382,0,0.894,11.07,0,26.3,10.74,0,25.51,0,4,0,0,0.571,0,0.0597,0.571,0.0561,0.46,0.54,0.46,14.8
1124661600000,2005,8,2004,11,47,7,0.114,0.0562,0.0581,0,0,0,0,1,1,1,189.1,184.5,194.4,96.11,91.54,93,93,93,-4.06e-15,-1.421e-14,0,0.492,0.478,0.504,96.11,91.54,101.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0841,0.0875,0.00392,0.00353,0.00437,0.00015,0.00014,0.00017,0.162,0.154,0.171,0.0063,0.006,0.0067,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.49,0.51,0.49,0
1125266400000,2005,8,2004,11,48,7,0.107,0.049,0.0582,2154.27,23.41,23.41,12.82,1,1,1,177.3,169.5,183.2,96.28,87.44,81,72,93,-4.06e-15,-1.421e-14,1.421e-14,0.456,0.405,0.515,96.28,87.44,106,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0845,0.0826,0.0871,0.00393,0.00318,0.00476,0.00015,0.00012,0.00019,0.161,0.146,0.177,0.0063,0.0057,0.0069,25.39,25.38,25.42,0.522,0,0.915,0.554,0,0.97,0.506,0,0.887,13.23,0,24.13,12.82,0,23.41,0,3,0,0,0.429,0,0.0712,0.429,0.0488,0.46,0.54,0.46,20.1
1125871200000,2005,9,2004,12,49,7,0.097,0.0435,0.0534,3289.34,20.95,20.95,19.58,1,1,1,160.4,154.5,167,88.36,82.47,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.449,0.431,0.466,88.36,82.47,95.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0788,0.0832,0.00326,0.00276,0.00383,0.00013,0.00011,0.00015,0.146,0.135,0.158,0.0057,0.0053,0.0062,25.37,25.37,25.38,0.924,0.916,0.931,0.964,0.961,0.967,0.891,0.886,0.895,20.32,19.1,21.68,19.58,18.36,20.95,0,0,0,0,0,0,0.109,0,0.0436,0.45,0.55,0.45,33.9
1126476000000,2005,9,2004,12,50,7,0.0888,0.0435,0.0453,2793.74,17.96,17.96,16.63,1,1,1,146.9,141.6,152.6,74.89,69.61,72,72,72,0,-1.421e-14,1.421e-14,0.49,0.472,0.508,74.89,69.61,80.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0742,0.0781,0.00212,0.00167,0.0026,0.000083,0.000065,0.0001,0.122,0.112,0.132,0.0048,0.0044,0.0052,25.38,25.37,25.39,0.929,0.911,0.939,0.96,0.96,0.96,0.892,0.874,0.901,17.32,15.79,18.7,16.63,15.15,17.96,0,0,0,0,0,0,0.0924,0,0.0435,0.49,0.51,0.49,31.5
1127080800000,2005,9,2004,12,51,7,0.0823,0.0435,0.0388,1670.14,14.74,14.74,9.941,1,1,1,136.1,132,140.3,64.15,60.04,72,72,72,-3.045e-15,-1.421e-14,0,0.529,0.513,0.545,64.15,60.04,68.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0737,0.0012,0.000853,0.00155,0.000047,0.000033,0.000061,0.103,0.0952,0.11,0.004,0.0037,0.0043,25.4,25.39,25.4,0.634,0,0.903,0.686,0,0.96,0.609,0,0.867,10.36,0,15.35,9.941,0,14.74,0,2,0,0,0.286,0,0.0552,0.286,0.0435,0.53,0.47,0.53,20.3
1127685600000,2005,9,2004,12,52,7,0.0776,0.0401,0.0375,783.812,16.55,16.55,4.666,1,1,1,128.3,124.7,130.7,62.01,55.94,66.29,52,72,3.045e-15,-7.105e-15,1.421e-14,0.516,0.413,0.563,62.01,55.94,74.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0722,0.00102,0.000505,0.00204,0.00004,0.00002,0.00008,0.0984,0.0893,0.117,0.0039,0.0035,0.0046,25.4,25.38,25.41,0.266,0,0.935,0.274,0,0.96,0.256,0,0.898,4.86,0,17.24,4.666,0,16.55,0,5,0,0,0.714,0,0.0259,0.714,0.0401,0.52,0.48,0.52,10.1
1128290400000,2005,10,2005,1,1,7,0.0727,0.0314,0.0413,2479.75,15.68,15.68,14.76,1,1,1,120.3,116.7,123.3,68.29,64.73,52,52,52,0,0,0,0.432,0.422,0.445,68.29,64.73,71.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.00155,0.00125,0.00181,0.000061,0.000049,0.000071,0.107,0.102,0.112,0.0042,0.004,0.0044,25.39,25.39,25.4,0.904,0.884,0.92,0.96,0.96,0.96,0.868,0.849,0.884,15.38,14.25,16.34,14.76,13.68,15.68,0,0,0,0,0,0,0.082,0,0.0314,0.43,0.57,0.43,34.1
1128895200000,2005,10,2005,1,2,7,0.0687,0.0314,0.0372,647.133,13.6,13.6,3.852,1,1,1,113.5,111,116.5,61.53,58.99,52,52,52,-2.03e-15,-7.105e-15,0,0.458,0.447,0.469,61.53,58.99,64.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00098,0.000764,0.00123,0.000038,0.00003,0.000048,0.0974,0.0937,0.102,0.0038,0.0037,0.004,25.4,25.4,25.41,0.251,0,0.883,0.274,0,0.96,0.241,0,0.847,4.012,0,14.17,3.852,0,13.6,0,5,0,0,0.714,0,0.0214,0.714,0.0315,0.46,0.54,0.46,9.42
1129500000000,2005,10,2005,1,3,7,0.0657,0.0314,0.0342,0,0,0,0,1,1,1,108.6,106.3,110.2,56.57,54.34,52,52,52,3.045e-15,0,7.105e-15,0.479,0.472,0.489,56.57,54.34,58.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000558,0.000369,0.000694,0.000022,0.000014,0.000027,0.0902,0.0871,0.0925,0.0035,0.0034,0.0036,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.48,0.52,0.48,0
1130104800000,2005,10,2005,1,4,7,0.063,0.0314,0.0315,0,0,0,0,1,1,1,104.2,102.2,106.1,52.15,50.24,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.499,0.49,0.509,52.15,50.24,54.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000183,0.0000204,0.000346,0.0000072,8e-7,0.000014,0.0839,0.0812,0.0867,0.0033,0.0032,0.0034,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.5,0.5,0.5,0
1130709600000,2005,10,2005,1,5,7,0.0662,0.0304,0.0315,999.146,14.62,14.62,5.947,1,0,0.8571428571428571,109.4,102,117.8,59.14,49.97,50.29,50,52,7.139,0,49.97,0.461,0.424,0.51,52.01,0,67.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000778,0,0.00152,0.00003,0,0.000059,0.0925,0.0708,0.106,0.0036,0.0028,0.0042,25.41,25.39,25.43,0.38,0,0.901,0.411,0,0.96,0.365,0,0.865,6.195,0,15.23,5.947,0,14.62,1,3,0,0.143,0.429,0,0.033,0.571,0.0347,0.46,0.48,0.52,15.1
1131314400000,2005,11,2005,2,6,7,0.0802,0.0302,0.05,3080.62,20.66,20.66,18.34,1,1,1,132.7,121.4,143.8,82.67,71.38,50,50,50,4.06e-15,0,1.421e-14,0.378,0.348,0.412,82.67,71.38,93.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.071,0.0789,0.00278,0.00182,0.00372,0.00011,0.000071,0.00015,0.132,0.112,0.152,0.0052,0.0044,0.0059,25.37,25.35,25.39,0.927,0.917,0.938,0.962,0.96,0.966,0.892,0.884,0.9,19.06,16.37,21.39,18.34,15.71,20.66,0,0,0,0,0,0,0.102,0,0.0302,0.38,0.62,0.38,38.4
1131919200000,2005,11,2005,2,7,7,0.0866,0.0302,0.0564,3451.98,21.39,21.39,20.55,1,1,1,143.3,140.8,147.4,93.26,90.79,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.349,0.339,0.355,93.26,90.79,97.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0778,0.0801,0.00368,0.00347,0.00403,0.00014,0.00014,0.00016,0.151,0.146,0.158,0.0059,0.0057,0.0062,25.35,25.34,25.35,0.918,0.914,0.92,0.966,0.965,0.968,0.886,0.884,0.888,21.28,20.78,22.1,20.55,20.04,21.39,0,0,0,0,0,0,0.114,0,0.0302,0.35,0.65,0.35,39.9
1132524000000,2005,11,2005,2,8,7,0.0895,0.0302,0.0592,3622.12,23.73,23.73,21.56,1,1,1,147.9,142.2,157.5,97.9,92.16,50,50,50,0,-1.421e-14,1.421e-14,0.339,0.318,0.352,97.9,92.16,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0783,0.0837,0.00407,0.00358,0.00488,0.00016,0.00014,0.00019,0.159,0.149,0.176,0.0062,0.0058,0.0069,25.34,25.34,25.35,0.916,0.912,0.919,0.967,0.965,0.97,0.886,0.883,0.889,22.28,21.05,24.47,21.56,20.32,23.73,0,0,0,0,0,0,0.12,0,0.0303,0.34,0.66,0.34,40.5
1133128800000,2005,11,2005,2,9,7,0.0997,0.0334,0.0663,4077.64,25.64,25.64,24.27,1,1,1,164.8,161.6,168.7,109.7,105.3,55.14,50,59,6.09e-15,0,1.421e-14,0.334,0.302,0.359,109.7,105.3,115.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0843,0.0865,0.00507,0.0047,0.00556,0.0002,0.00018,0.00022,0.181,0.174,0.19,0.0071,0.0068,0.0075,25.35,25.34,25.36,0.918,0.915,0.922,0.97,0.97,0.97,0.89,0.887,0.894,25.02,23.95,26.43,24.27,23.23,25.64,0,0,0,0,0,0,0.135,0,0.0334,0.34,0.66,0.34,40.9
1133733600000,2005,12,2005,3,10,7,0.105,0.0357,0.0691,4262.22,25.99,25.99,25.37,1,1,1,173.2,171.2,175.8,114.2,112.2,59,59,59,-2.03e-15,-1.421e-14,0,0.341,0.336,0.345,114.2,112.2,116.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0868,0.0884,0.00546,0.00528,0.00568,0.00021,0.00021,0.00022,0.19,0.186,0.194,0.0074,0.0073,0.0076,25.36,25.36,25.36,0.921,0.919,0.923,0.97,0.97,0.97,0.893,0.892,0.895,26.16,25.64,26.8,25.37,24.87,25.99,0,0,0,0,0,0,0.141,0,0.0359,0.34,0.66,0.34,40.6
1134338400000,2005,12,2005,3,11,7,0.107,0.0357,0.0717,4435.88,28,28,26.4,1,1,1,177.5,174.7,184,118.5,115.7,59,59,59,-4.06e-15,-1.421e-14,0,0.333,0.321,0.338,118.5,115.7,125,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.088,0.0913,0.00582,0.00558,0.00638,0.00023,0.00022,0.00025,0.197,0.192,0.209,0.0077,0.0075,0.0082,25.36,25.36,25.36,0.924,0.922,0.928,0.97,0.97,0.97,0.896,0.894,0.901,27.22,26.52,28.86,26.4,25.73,28,0,0,0,0,0,0,0.147,0,0.0353,0.33,0.67,0.33,41.5
1134943200000,2005,12,2005,3,12,7,0.114,0.0357,0.0785,4892.99,29.94,29.94,29.12,1,1,1,188.8,184.3,192.2,129.8,125.3,59,59,59,2.03e-15,0,1.421e-14,0.313,0.307,0.32,129.8,125.3,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0914,0.0942,0.00678,0.0064,0.00707,0.00027,0.00025,0.00028,0.217,0.209,0.224,0.0085,0.0082,0.0087,25.36,25.36,25.36,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,30.03,28.93,30.87,29.12,28.06,29.94,0,0,0,0,0,0,0.162,0,0.0355,0.31,0.69,0.31,42.9
1135548000000,2005,12,2005,3,13,7,0.121,0.0369,0.0841,5259.38,32.71,32.71,31.31,1,1,1,200,193.3,207,139,134,61,59,73,0,0,0,0.305,0.289,0.353,139,134,145,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0946,0.0983,0.00756,0.00714,0.00807,0.0003,0.00028,0.00032,0.234,0.226,0.245,0.0092,0.0088,0.0096,25.35,25.33,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.27,31.02,33.72,31.31,30.09,32.71,0,0,0,0,0,0,0.174,0,0.0369,0.3,0.7,0.3,43.5
1136152800000,2006,1,2005,4,14,7,0.133,0.0442,0.0889,5553.23,36.14,36.14,33.05,1,1,1,219.9,209.4,233.5,146.9,136.4,73,73,73,0,0,0,0.332,0.313,0.349,146.9,136.4,160.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0971,0.106,0.00824,0.00735,0.00939,0.00032,0.00029,0.00037,0.25,0.231,0.274,0.0098,0.009,0.011,25.23,25.12,25.31,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.914,34.08,31.6,37.26,33.05,30.65,36.14,0,0,0,0,0,0,0.184,0,0.0441,0.33,0.67,0.33,41.8
1136757600000,2006,1,2005,4,15,7,0.156,0.0442,0.111,7037.71,46.77,46.77,41.89,1,1,1,257.2,238.1,278.1,184.2,165.1,73,73,73,-4.06e-15,-2.842e-14,0,0.285,0.263,0.307,184.2,165.1,205.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.107,0.121,0.0114,0.00979,0.0132,0.00045,0.00039,0.00052,0.317,0.282,0.354,0.013,0.011,0.014,24.96,24.83,25.09,0.95,0.944,0.956,0.978,0.972,0.98,0.929,0.918,0.937,42.83,38.34,47.73,41.89,37.29,46.77,0,0,0,0,0,0,0.233,0,0.045,0.28,0.71,0.29,45.1
1137362400000,2006,1,2005,4,16,7,0.196,0.0442,0.152,9204.8,62.96,62.96,54.79,2,1,1.7142857142857142,323.8,287.6,361.5,250.8,214.6,73,73,73,0,0,0,0.227,0.202,0.254,250.8,214.6,288.5,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.125,0.151,0.0213,0.014,0.0352,0.00085,0.00056,0.0014,0.313,0.253,0.392,0.013,0.01,0.016,24.67,24.47,24.79,0.939,0.926,0.959,0.973,0.97,0.98,0.914,0.898,0.94,35.79,26.92,52.62,34.28,26.11,48.2,0,0,0,0,0,0,0.304,0,0.044,0.23,0.78,0.22,47
1137967200000,2006,1,2005,4,17,7,0.252,0.0442,0.208,12629.9,84.52,84.52,75.18,2,2,2,417.5,375.4,459.6,344.5,302.4,73,73,73,0,0,0,0.176,0.159,0.194,344.5,302.4,386.6,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.156,0.185,0.0616,0.0417,0.0815,0.0025,0.0017,0.0033,0.407,0.344,0.47,0.017,0.014,0.019,24.12,23.86,24.38,0.947,0.941,0.953,0.974,0.97,0.98,0.923,0.912,0.934,38.57,34,43.12,37.59,32.98,42.26,0,0,0,0,0,0,0.418,0,0.044,0.18,0.83,0.17,50.1
1138572000000,2006,1,2005,4,18,7,0.314,0.0493,0.264,15680,96.4,96.4,93.33,2,2,2,518.7,475.8,561.1,437.1,402.8,81.57,73,85,8.12e-15,0,5.684e-14,0.157,0.148,0.168,437.1,402.8,476.1,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.204,0.191,0.22,0.105,0.0891,0.124,0.0044,0.0037,0.0052,0.547,0.495,0.608,0.023,0.02,0.025,23.52,23.27,23.76,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.21,44.83,51.93,46.67,43.93,48.2,0,0,0,0,0,0,0.519,0,0.05,0.16,0.84,0.16,49.9
1139176800000,2006,2,2005,5,19,7,0.373,0.0514,0.321,18625.5,119.7,119.7,110.9,3,3,3,616.5,575.6,659.8,531.5,490.6,85,85,85,-1.624e-14,-5.684e-14,0,0.138,0.129,0.148,531.5,490.6,574.8,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.252,0.229,0.276,0.156,0.131,0.185,0.0066,0.0055,0.0079,0.59,0.522,0.663,0.025,0.022,0.028,23.05,22.8,23.29,0.949,0.945,0.953,0.973,0.97,0.978,0.923,0.917,0.931,37.99,35.3,40.81,36.96,34.24,39.9,0,0,0,0,0,0,0.616,0,0.052,0.14,0.86,0.14,49.9
1139781600000,2006,2,2005,5,20,7,0.436,0.0514,0.385,22017.9,139.4,139.4,131.1,3,3,3,720.8,673.7,768.3,635.8,588.7,85,85,85,0,0,0,0.118,0.111,0.126,635.8,588.7,683.3,990,990,990,966.8,966.6,967,23.2,23,23.4,0.311,0.284,0.338,0.226,0.194,0.257,0.0097,0.0083,0.011,0.765,0.686,0.846,0.033,0.029,0.037,22.45,22.18,22.72,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,44.58,41.7,47.42,43.69,40.85,46.48,0,0,0,0,0,0,0.728,0,0.051,0.12,0.88,0.12,50.5
1140386400000,2006,2,2005,5,21,7,0.495,0.0618,0.433,23914.7,144.6,144.6,142.3,3,3,3,818.8,775.7,873.8,716.7,679.8,102.1,85,105,0,0,0,0.125,0.11,0.134,716.7,679.8,768.8,990,990,990,967.2,967,967.4,22.8,22.6,23,0.362,0.34,0.402,0.279,0.255,0.311,0.012,0.011,0.014,0.906,0.843,0.998,0.04,0.037,0.044,21.92,21.61,22.14,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.12,47.05,51.93,47.45,46.1,48.2,0,0,0,0,0,0,0.791,0,0.062,0.12,0.87,0.13,48.3
1140991200000,2006,2,2005,5,22,7,0.602,0.0739,0.528,28276.9,182.7,182.7,168.3,4,4,4,995.8,901.8,1099,873.7,796.8,122.1,105,129,-3.248e-14,-1.137e-13,0,0.123,0.113,0.134,873.7,796.8,969.6,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.504,0.427,0.594,0.362,0.325,0.408,0.016,0.014,0.019,1.1,0.963,1.27,0.05,0.043,0.058,21.04,20.52,21.53,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,42.97,40.09,46.61,42.08,39.14,45.68,0,0,0,0,0,0,0.935,0,0.074,0.12,0.88,0.12,47
1141596000000,2006,3,2005,6,23,7,0.754,0.0874,0.65,32238.8,192.8,192.8,191.9,4,4,4,1247,1134,1359,1103,1005,144.4,129,183,28.3,0,76.21,0.115,0.1,0.138,1075,1005,1100,990,990,990,968.7,968.3,969,21.3,21,21.7,0.76,0.641,0.829,0.591,0.434,0.648,0.028,0.02,0.031,1.65,1.36,1.78,0.077,0.063,0.085,19.68,19.19,20.32,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.44,47.84,50.37,47.97,46.89,48.2,0,0,0,0,0,0,1.07,0,0.104,0.12,0.86,0.14,42.8
1142200800000,2006,3,2005,6,24,7,0.863,0.111,0.665,32051.3,192.1,192.1,190.8,4,4,4,1427,1393,1461,1244,1210,183,183,183,143.8,109.8,178.1,0.128,0.125,0.131,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.857,0.843,0.871,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.82,0.087,0.086,0.088,18.95,18.82,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.67,48.34,49,47.7,47.37,48.02,0,0,0,0,0,0,1.06,0,0.198,0.13,0.77,0.23,37.1
1142805600000,2006,3,2005,6,25,7,0.915,0.111,0.665,31503.6,189.1,189.1,187.5,4,4,4,1514,1471,1566,1331,1288,183,183,183,230.7,187.5,283.3,0.121,0.117,0.124,1100,1100,1100,990,990,990,969.5,969.4,969.7,20.5,20.3,20.6,0.893,0.875,0.906,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.85,0.09,0.088,0.091,18.63,18.45,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.84,47.35,48.25,46.88,46.41,47.28,0,0,0,0,0,0,1.04,0,0.25,0.12,0.73,0.27,34.4
1143410400000,2006,3,2005,6,26,7,0.999,0.105,0.665,30693,184.8,184.8,182.7,4,4,4,1652,1589,1701,1479,1406,173,148,183,378.6,306,453.3,0.105,0.087,0.115,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.915,0.909,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.16,17.99,18.37,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.61,46.16,47.15,45.67,45.24,46.21,0,0,0,0,0,0,1.01,0,0.334,0.11,0.67,0.33,30.7
1144015200000,2006,4,2005,7,27,7,1.04,0.0895,0.665,30293.2,180.6,180.6,180.3,4,4,4,1720,1711,1725,1572,1563,148,148,148,471.6,463.4,476.9,0.0861,0.0858,0.0865,1100,1100,1100,990,990,990,970.2,970.2,970.2,19.8,19.8,19.8,0.925,0.924,0.925,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.93,17.92,17.96,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46,45.95,46.07,45.08,45.03,45.15,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
1144620000000,2006,4,2005,7,28,7,1.05,0.0895,0.665,30182,180,180,179.7,4,4,4,1738,1728,1748,1590,1580,148,148,148,490.3,480.2,500.5,0.0851,0.0846,0.0856,1100,1100,1100,990,990,990,970.3,970.2,970.3,19.7,19.7,19.8,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.87,17.84,17.9,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.83,45.74,45.92,44.91,44.83,45,0,0,0,0,0,0,0.998,0,0.385,0.085,0.63,0.37,28.7
1145224800000,2006,4,2005,7,29,7,1.06,0.0895,0.665,30134.1,179.9,179.9,179.4,4,4,4,1747,1732,1755,1599,1584,148,148,148,498.6,483.6,507.3,0.0847,0.0843,0.0855,1100,1100,1100,990,990,990,970.3,970.2,970.3,19.7,19.7,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.84,17.82,17.89,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.76,45.68,45.89,44.84,44.77,44.97,0,0,0,0,0,0,0.996,0,0.395,0.084,0.63,0.37,28.4
1145829600000,2006,4,2005,7,30,7,1,0.0895,0.665,30664.1,184.8,184.8,182.5,4,4,4,1655,1589,1715,1507,1441,148,148,148,407.4,341,466.8,0.0895,0.0863,0.0931,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.92,0.914,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.15,17.95,18.37,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.56,46.04,47.14,45.63,45.12,46.2,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.7
1146434400000,2006,5,2005,8,31,7,0.907,0.116,0.665,31597.5,190.6,190.6,188.1,4,4,4,1499,1433,1566,1307,1241,192,192,192,207.3,140.9,274.3,0.128,0.123,0.134,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.885,0.856,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.091,18.68,18.44,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.98,47.35,48.62,47.02,46.4,47.65,0,0,0,0,0,0,1.04,0,0.242,0.13,0.73,0.27,34.8
1147039200000,2006,5,2005,8,32,7,0.785,0.116,0.647,32008.5,192.8,192.8,190.5,4,4,4,1298,1187,1411,1106,994.5,192,192,192,36.89,0,119.3,0.148,0.136,0.162,1069,994.5,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.767,0.642,0.847,0.58,0.42,0.648,0.027,0.02,0.031,1.64,1.34,1.79,0.078,0.062,0.086,19.52,19.01,20.17,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.77,46.99,49.98,47.63,46.05,48.2,0,0,0,0,0,0,1.06,0,0.138,0.15,0.82,0.18,40.8
1147644000000,2006,5,2005,8,33,7,0.65,0.112,0.538,28393.2,180,180,169,4,4,4,1075,1003,1156,889.7,833.6,185.6,147,192,-1.624e-14,-1.137e-13,1.137e-13,0.173,0.147,0.187,889.7,833.6,963.8,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.53,0.479,0.598,0.37,0.342,0.405,0.017,0.016,0.019,1.14,1.05,1.27,0.052,0.047,0.059,20.72,20.34,21.01,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.13,40.88,45.91,42.25,39.98,44.99,0,0,0,0,0,0,0.939,0,0.112,0.17,0.83,0.17,43.7
1148248800000,2006,5,2005,8,34,7,0.564,0.0889,0.475,25495.7,161.4,161.4,151.8,4,3,3.5714285714285716,931.8,884.4,980.8,784.8,737.4,147,147,147,0,0,0,0.158,0.15,0.166,784.8,737.4,833.8,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.427,0.384,0.472,0.318,0.294,0.343,0.014,0.013,0.015,0.989,0.952,1.04,0.044,0.042,0.047,21.38,21.14,21.61,0.955,0.952,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.7,39.23,51.47,43.1,38.22,48.2,0,0,0,0,0,0,0.843,0,0.089,0.16,0.84,0.16,45.2
1148853600000,2006,5,2005,8,35,7,0.505,0.0792,0.425,23765.7,144.2,144.2,141.5,3,3,3,834.2,805.1,869.6,703.2,686.1,131,119,147,0,0,0,0.157,0.143,0.175,703.2,686.1,722.6,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.358,0.348,0.371,0.271,0.259,0.284,0.012,0.011,0.013,0.888,0.858,0.922,0.039,0.038,0.041,21.87,21.7,22.02,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.12,47.27,49.04,47.15,46.32,48.06,0,0,0,0,0,0,0.786,0,0.08,0.16,0.84,0.16,47.1
1149458400000,2006,6,2005,9,36,7,0.468,0.0756,0.393,22258.8,137.6,137.6,132.5,3,3,3,774.6,748.6,796.9,649.6,587.6,125,119,161,0,0,0,0.162,0.149,0.215,649.6,587.6,677.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.328,0.297,0.343,0.235,0.194,0.254,0.01,0.0084,0.011,0.797,0.697,0.844,0.035,0.03,0.037,22.2,22.07,22.41,0.956,0.953,0.957,0.98,0.978,0.98,0.937,0.933,0.938,45.08,41.04,46.8,44.16,40.15,45.87,0,0,0,0,0,0,0.736,0,0.075,0.16,0.84,0.16,47.6
1150063200000,2006,6,2005,9,37,7,0.426,0.0974,0.329,18767,118.1,118.1,111.7,3,3,3,705.1,674,736.9,544.1,513,161,161,161,0,0,0,0.228,0.218,0.239,544.1,513,575.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.272,0.254,0.29,0.164,0.144,0.186,0.0071,0.0061,0.008,0.624,0.571,0.678,0.027,0.024,0.029,22.66,22.47,22.83,0.95,0.948,0.953,0.973,0.97,0.977,0.924,0.919,0.93,38.28,36.28,40.3,37.24,35.19,39.36,0,0,0,0,0,0,0.621,0,0.097,0.23,0.77,0.23,44.1
1150668000000,2006,6,2005,9,38,7,0.386,0.0974,0.288,16492.4,103.9,103.9,98.17,3,2,2.2857142857142856,637.4,611.4,665,476.4,450.4,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.253,0.242,0.263,476.4,450.4,504,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.234,0.219,0.249,0.124,0.112,0.138,0.0053,0.0047,0.0059,0.59,0.541,0.636,0.025,0.023,0.027,22.96,22.88,23.08,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.11,35.06,52.01,44.18,34.01,48.2,0,0,0,0,0,0,0.545,0,0.098,0.25,0.75,0.25,42.7
1151272800000,2006,6,2005,9,39,7,0.35,0.0929,0.258,15292.3,94.05,94.05,91.03,2,2,2,579.4,557,602.9,425.8,410.7,153.6,135,161,0,-5.684e-14,5.684e-14,0.265,0.239,0.282,425.8,410.7,441.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.208,0.203,0.214,0.1,0.0929,0.108,0.0042,0.0039,0.0045,0.538,0.516,0.562,0.023,0.022,0.024,23.26,23.13,23.36,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.936,0.938,46.44,44.86,47.99,45.51,43.97,47.03,0,0,0,0,0,0,0.506,0,0.092,0.27,0.74,0.26,43.7
1151877600000,2006,7,2005,10,40,7,0.32,0.0816,0.238,14254.8,89.15,89.15,84.85,2,2,2,528.4,508.6,549.6,393.4,373.6,135,135,135,1.624e-14,-5.684e-14,5.684e-14,0.256,0.246,0.265,393.4,373.6,414.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.195,0.188,0.203,0.0847,0.0753,0.0947,0.0035,0.0031,0.004,0.488,0.458,0.52,0.02,0.019,0.022,23.53,23.41,23.65,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.931,0.937,43.3,41.23,45.48,42.43,40.35,44.57,0,0,0,0,0,0,0.471,0,0.082,0.26,0.74,0.26,44.5
1152482400000,2006,7,2005,10,41,7,0.293,0.0816,0.211,12625.3,79.28,79.28,75.15,2,2,2,483.9,466.2,502.3,348.9,331.2,135,135,135,0,0,0,0.279,0.269,0.29,348.9,331.2,367.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.179,0.173,0.186,0.0637,0.0553,0.0724,0.0026,0.0023,0.003,0.421,0.395,0.449,0.017,0.016,0.019,23.8,23.69,23.91,0.948,0.946,0.951,0.973,0.97,0.977,0.923,0.917,0.929,38.61,36.71,40.57,37.58,35.61,39.64,0,0,0,0,0,0,0.418,0,0.082,0.28,0.72,0.28,43.1
1153087200000,2006,7,2005,10,42,7,0.27,0.0949,0.175,10430.5,70.25,70.25,62.09,2,2,2,446,430.9,461.5,289.2,244.9,156.9,135,186,4.06e-15,0,2.842e-14,0.353,0.292,0.432,289.2,244.9,326.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.16,0.146,0.172,0.0358,0.0166,0.0531,0.0015,0.00068,0.0022,0.333,0.271,0.388,0.014,0.011,0.016,24.06,23.94,24.19,0.938,0.928,0.945,0.97,0.97,0.97,0.91,0.9,0.917,32,26.97,36.21,31.04,26.16,35.13,0,0,0,0,0,0,0.345,0,0.095,0.35,0.65,0.35,38.6
1153692000000,2006,7,2005,10,43,7,0.25,0.112,0.137,8211.46,51.29,51.29,48.88,2,1,1.2857142857142858,413,400.6,426.3,227,214.6,186,186,186,8.12e-15,0,2.842e-14,0.45,0.436,0.464,227,214.6,240.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.14,0.136,0.145,0.015,0.014,0.0162,0.00061,0.00057,0.00066,0.358,0.26,0.411,0.015,0.011,0.017,24.18,24.11,24.24,0.949,0.925,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.57,25.91,52.28,41.62,25.13,48.2,0,0,0,0,0,0,0.272,0,0.113,0.45,0.55,0.45,32.8
1154296800000,2006,7,2005,10,44,7,0.231,0.0964,0.135,8157.73,50.7,50.7,48.56,2,1,1.2857142857142858,382.2,369.1,396.5,222.8,210.5,159.4,155,186,4.06e-15,-2.842e-14,2.842e-14,0.417,0.396,0.469,222.8,210.5,236.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.133,0.14,0.0147,0.0136,0.0158,0.00059,0.00055,0.00064,0.349,0.253,0.401,0.014,0.01,0.016,24.34,24.24,24.41,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.896,0.939,43,25.61,51.82,41.39,24.84,48.2,0,0,0,0,0,0,0.27,0,0.096,0.42,0.58,0.42,35.3
1154901600000,2006,8,2005,11,45,7,0.213,0.0937,0.12,7459.3,47.11,47.11,44.4,1,1,1,352.8,340.9,365,197.8,185.9,155,155,155,0,-2.842e-14,2.842e-14,0.44,0.425,0.455,197.8,185.9,210,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.131,0.0126,0.0116,0.0136,0.00051,0.00046,0.00055,0.349,0.328,0.371,0.014,0.013,0.015,24.49,24.4,24.57,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.31,42.59,48.08,44.4,41.74,47.11,0,0,0,0,0,0,0.247,0,0.093,0.44,0.56,0.44,35
1155506400000,2006,8,2005,11,46,7,0.198,0.0937,0.104,6465.62,40.93,40.93,38.49,1,1,1,327.4,318.3,337.4,172.4,163.3,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.473,0.459,0.487,172.4,163.3,182.4,990,990,990,965,965,965.1,25,24.9,25,0.118,0.115,0.121,0.0104,0.00963,0.0113,0.00042,0.00038,0.00045,0.304,0.287,0.321,0.012,0.011,0.013,24.66,24.59,24.72,0.947,0.944,0.95,0.975,0.97,0.98,0.923,0.916,0.93,39.47,37.35,41.77,38.49,36.24,40.93,0,0,0,0,0,0,0.214,0,0.094,0.47,0.53,0.47,32.7
1156111200000,2006,8,2005,11,47,7,0.185,0.0937,0.0915,5632.89,35.56,35.56,33.53,1,1,1,306.2,297.2,315.3,151.2,142.2,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.506,0.492,0.522,151.2,142.2,160.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.11,0.107,0.114,0.0086,0.00784,0.00937,0.00034,0.00031,0.00037,0.266,0.25,0.282,0.011,0.0099,0.011,24.8,24.74,24.86,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,34.57,32.46,36.66,33.53,31.49,35.56,0,0,0,0,0,0,0.186,0,0.0935,0.51,0.49,0.51,30.4
1156716000000,2006,8,2005,11,48,7,0.173,0.0842,0.0892,5509.33,37.4,37.4,32.79,1,1,1,286.7,276.7,294.7,147.5,132.4,139.1,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.484,0.414,0.539,147.5,132.4,166.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.104,0.112,0.00829,0.007,0.00994,0.00033,0.00028,0.00039,0.257,0.232,0.29,0.01,0.0092,0.012,24.9,24.87,24.92,0.938,0.932,0.945,0.97,0.97,0.973,0.91,0.904,0.919,33.79,30.15,38.45,32.79,29.24,37.4,0,0,0,0,0,0,0.182,0,0.0838,0.49,0.52,0.48,31.8
1157320800000,2006,9,2005,12,49,7,0.159,0.0714,0.088,5450.15,34.63,34.63,32.44,1,1,1,263.6,254.5,273.1,145.6,136.5,118,118,118,-8.12e-15,-2.842e-14,0,0.448,0.432,0.464,145.6,136.5,155.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.101,0.108,0.00812,0.00736,0.00894,0.00032,0.00029,0.00035,0.252,0.236,0.269,0.01,0.0093,0.011,24.99,24.94,25.05,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.44,31.31,35.7,32.44,30.37,34.63,0,0,0,0,0,0,0.18,0,0.071,0.45,0.55,0.45,34.3
1157925600000,2006,9,2005,12,50,7,0.147,0.055,0.0921,5735.41,36,36,34.14,1,1,1,243.3,235.7,251.5,152.3,144.7,91,91,91,0,0,0,0.374,0.362,0.386,152.3,144.7,160.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.0087,0.00805,0.0094,0.00034,0.00032,0.00037,0.262,0.248,0.276,0.01,0.0098,0.011,25.08,25.02,25.14,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,35.2,33.41,37.12,34.14,32.41,36,0,0,0,0,0,0,0.19,0,0.0549,0.37,0.63,0.37,39
1158530400000,2006,9,2005,12,51,7,0.137,0.055,0.0823,5112.19,31.85,31.85,30.43,1,1,1,227,221.2,233.2,136,130.2,91,91,91,0,0,0,0.401,0.39,0.411,136,130.2,142.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0991,0.097,0.101,0.00731,0.00682,0.00784,0.00029,0.00027,0.00031,0.232,0.222,0.244,0.0091,0.0087,0.0096,25.21,25.16,25.25,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.37,30,32.83,30.43,29.1,31.85,0,0,0,0,0,0,0.169,0,0.0547,0.4,0.6,0.4,37.3
1159135200000,2006,9,2005,12,52,7,0.13,0.0535,0.0763,4738.43,30.78,30.78,28.2,1,1,1,214.6,210,219.3,126.2,120.9,88.43,73,91,-4.06e-15,-1.421e-14,1.421e-14,0.412,0.348,0.429,126.2,120.9,137,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.0937,0.0973,0.00648,0.00603,0.00739,0.00025,0.00024,0.00029,0.215,0.205,0.232,0.0084,0.008,0.0091,25.3,25.27,25.32,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,29.08,27.79,31.73,28.2,26.96,30.78,0,0,0,0,0,0,0.157,0,0.0537,0.41,0.59,0.41,36.4
1159740000000,2006,10,2006,1,1,7,0.125,0.0442,0.081,5050.48,30.59,30.59,30.06,1,1,1,206.8,204.2,209.2,133.8,131.2,73,73,73,0,0,0,0.353,0.349,0.357,133.8,131.2,136.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0962,0.0953,0.097,0.00713,0.0069,0.00732,0.00028,0.00027,0.00029,0.227,0.222,0.231,0.0089,0.0087,0.009,25.33,25.31,25.35,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.99,30.38,31.53,30.06,29.46,30.59,0,0,0,0,0,0,0.167,0,0.044,0.35,0.65,0.35,40.4
1160344800000,2006,10,2006,1,2,7,0.119,0.0442,0.0751,4672.66,29.15,29.15,27.81,1,1,1,197.2,191.9,202.9,124.2,118.9,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.37,0.36,0.38,124.2,118.9,129.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0909,0.0948,0.00631,0.00586,0.00679,0.00025,0.00023,0.00027,0.209,0.2,0.219,0.0082,0.0078,0.0086,25.38,25.36,25.39,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.902,28.67,27.36,30.05,27.81,26.54,29.15,0,0,0,0,0,0,0.155,0,0.0439,0.37,0.63,0.37,39.3
1160949600000,2006,10,2006,1,3,7,0.114,0.0442,0.0699,4321.1,26.2,26.2,25.72,1,1,1,188.6,185.6,190.6,115.6,112.6,73,73,73,-6.09e-15,-1.421e-14,1.421e-14,0.387,0.383,0.393,115.6,112.6,117.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0887,0.0904,0.00557,0.00532,0.00574,0.00022,0.00021,0.00022,0.194,0.189,0.197,0.0076,0.0074,0.0077,25.38,25.38,25.38,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.895,26.52,25.78,27.01,25.72,25.01,26.2,0,0,0,0,0,0,0.143,0,0.0441,0.39,0.61,0.39,37.9
1161554400000,2006,10,2006,1,4,7,0.108,0.0442,0.0642,3940.03,24.68,24.68,23.45,1,1,1,179.2,175.5,184.3,106.2,102.5,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.408,0.396,0.416,106.2,102.5,111.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.0851,0.0882,0.00477,0.00446,0.00521,0.00019,0.00017,0.0002,0.177,0.17,0.186,0.0069,0.0067,0.0073,25.38,25.38,25.38,0.915,0.912,0.919,0.97,0.97,0.97,0.888,0.885,0.891,24.18,23.28,25.44,23.45,22.58,24.68,0,0,0,0,0,0,0.13,0,0.0438,0.41,0.59,0.41,36.5
1162159200000,2006,10,2006,1,5,7,0.109,0.0416,0.0674,4155.24,26.46,26.46,24.73,1,1,1,180.2,174.7,185.6,111.5,101.7,68.71,67,73,-2.03e-15,-1.421e-14,1.421e-14,0.382,0.361,0.418,111.5,101.7,118.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0875,0.0848,0.0898,0.00523,0.00439,0.00583,0.0002,0.00017,0.00023,0.186,0.169,0.198,0.0073,0.0066,0.0078,25.37,25.37,25.38,0.919,0.912,0.924,0.97,0.97,0.97,0.891,0.884,0.896,25.5,23.08,27.28,24.73,22.38,26.46,0,0,0,0,0,0,0.137,0,0.0416,0.38,0.62,0.38,38.1
