datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1162764000000,2006,11,2006,2,6,7,0.115,0.0405,0.075,4662.18,28.58,28.58,27.75,1,1,1,191,187.6,194.4,124,120.5,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.351,0.345,0.357,124,120.5,127.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0904,0.0928,0.00629,0.006,0.00658,0.00025,0.00023,0.00026,0.208,0.202,0.214,0.0081,0.0079,0.0084,25.37,25.37,25.37,0.928,0.925,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.61,27.76,29.46,27.75,26.92,28.58,0,0,0,0,0,0,0.154,0,0.04,0.35,0.65,0.35,40.5
1163368800000,2006,11,2006,2,7,7,0.116,0.0405,0.0755,4695.68,28.84,28.84,27.95,1,1,1,191.8,190,195.5,124.8,123,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.35,0.343,0.353,124.8,123,128.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0913,0.0932,0.00636,0.00621,0.00667,0.00025,0.00024,0.00026,0.209,0.206,0.216,0.0082,0.0081,0.0084,25.37,25.37,25.38,0.928,0.927,0.93,0.97,0.97,0.97,0.9,0.899,0.902,28.81,28.38,29.73,27.95,27.52,28.84,0,0,0,0,0,0,0.155,0,0.0405,0.35,0.65,0.35,40.5
1163973600000,2006,11,2006,2,8,7,0.117,0.0317,0.0856,5363.46,33.32,33.32,31.93,1,1,1,194,190.3,197.4,141.6,130.4,52.43,50,67,0,0,0,0.27,0.253,0.339,141.6,130.4,147.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0939,0.0978,0.00778,0.00683,0.00828,0.0003,0.00027,0.00032,0.237,0.219,0.248,0.0093,0.0086,0.0097,25.35,25.35,25.38,0.935,0.931,0.937,0.97,0.97,0.97,0.907,0.903,0.909,32.91,30.2,34.35,31.93,29.29,33.32,0,0,0,0,0,0,0.177,0,0.0314,0.27,0.73,0.27,45.8
1164578400000,2006,11,2006,2,9,7,0.119,0.0326,0.0862,5398.99,34.35,34.35,32.14,1,1,1,196.3,190.6,201.8,142.4,131.6,53.86,50,59,0,0,0,0.275,0.248,0.31,142.4,131.6,151.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0936,0.0993,0.00786,0.00693,0.00865,0.00031,0.00027,0.00034,0.239,0.221,0.255,0.0094,0.0086,0.01,25.35,25.33,25.36,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,33.13,30.46,35.41,32.14,29.55,34.35,0,0,0,0,0,0,0.179,0,0.0328,0.27,0.72,0.28,45.4
1165183200000,2006,12,2006,3,10,7,0.122,0.0357,0.086,5385.98,33.72,33.72,32.06,1,1,1,201.2,191.9,208.3,142.2,132.9,59,59,59,0,0,0,0.293,0.283,0.307,142.2,132.9,149.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0974,0.0941,0.0999,0.00784,0.00705,0.00844,0.00031,0.00028,0.00033,0.24,0.223,0.252,0.0094,0.0087,0.0099,25.34,25.3,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,33.05,30.8,34.76,32.06,29.88,33.72,0,0,0,0,0,0,0.178,0,0.036,0.29,0.7,0.3,44.1
1165788000000,2006,12,2006,3,11,7,0.131,0.0357,0.0949,5954.69,37.09,37.09,35.44,1,1,1,215.8,208.6,222.8,156.8,149.6,59,59,59,0,0,0,0.273,0.265,0.283,156.8,149.6,163.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.1,0.105,0.00908,0.00847,0.00968,0.00036,0.00033,0.00038,0.266,0.253,0.278,0.01,0.0099,0.011,25.24,25.18,25.3,0.941,0.938,0.943,0.971,0.97,0.972,0.913,0.91,0.917,36.52,34.83,38.16,35.44,33.78,37.09,0,0,0,0,0,0,0.197,0,0.0361,0.27,0.72,0.28,45.5
1166392800000,2006,12,2006,3,12,7,0.14,0.0357,0.105,6625.67,40.63,40.63,39.44,1,1,1,232.3,224.7,237,173.3,165.7,59,59,59,0,0,0,0.254,0.249,0.263,173.3,165.7,178,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.106,0.11,0.0105,0.00984,0.0109,0.00041,0.00039,0.00043,0.295,0.282,0.304,0.012,0.011,0.012,25.11,25.07,25.17,0.946,0.944,0.948,0.977,0.973,0.979,0.924,0.918,0.928,40.37,38.61,41.49,39.44,37.57,40.63,0,0,0,0,0,0,0.219,0,0.035,0.26,0.75,0.25,47.3
1166997600000,2006,12,2006,3,13,7,0.15,0.0357,0.115,7269.36,46.7,46.7,43.27,1,1,1,248.4,236.5,263.3,189.4,177.5,59,59,59,4.06e-15,0,2.842e-14,0.238,0.224,0.249,189.4,177.5,204.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.11,0.119,0.0118,0.0108,0.0131,0.00047,0.00043,0.00052,0.324,0.303,0.351,0.013,0.012,0.014,24.99,24.9,25.08,0.951,0.947,0.955,0.98,0.979,0.98,0.932,0.928,0.936,44.16,41.36,47.66,43.27,40.49,46.7,0,0,0,0,0,0,0.24,0,0.035,0.24,0.77,0.23,48.5
1167602400000,2007,1,2006,4,14,7,0.181,0.0442,0.137,8430.59,57.16,57.16,50.18,2,1,1.4285714285714286,299.9,270.7,334.7,226.9,197.7,73,73,73,-4.06e-15,-2.842e-14,0,0.245,0.218,0.27,226.9,197.7,261.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.129,0.119,0.141,0.0157,0.0126,0.0225,0.00063,0.0005,0.0009,0.322,0.25,0.389,0.013,0.01,0.015,24.77,24.64,24.88,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40,26.54,52.26,38.55,25.75,48.2,0,0,0,0,0,0,0.279,0,0.044,0.24,0.76,0.24,46.6
1168207200000,2007,1,2006,4,15,7,0.24,0.0442,0.196,11897,82.46,82.46,70.82,2,2,2,397.6,349.7,449.8,324.6,276.7,73,73,73,0,0,0,0.185,0.162,0.209,324.6,276.7,376.8,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.163,0.147,0.182,0.0522,0.0296,0.0768,0.0021,0.0012,0.0032,0.377,0.305,0.456,0.015,0.012,0.019,24.24,23.92,24.55,0.944,0.935,0.952,0.972,0.97,0.98,0.918,0.907,0.933,36.4,31.14,42.07,35.41,30.21,41.23,0,0,0,0,0,0,0.393,0,0.044,0.18,0.82,0.18,49.6
1168812000000,2007,1,2006,4,16,7,0.336,0.0457,0.29,16969.3,115,115,101,3,2,2.4285714285714284,555.6,473,643.6,480,400,75.57,73,91,0,-5.684e-14,5.684e-14,0.137,0.119,0.154,480,400,552.6,990,990,990,966.1,965.7,966.5,23.9,23.5,24.3,0.225,0.19,0.265,0.128,0.0878,0.17,0.0054,0.0036,0.0072,0.569,0.49,0.626,0.024,0.02,0.027,23.34,22.9,23.78,0.953,0.947,0.958,0.977,0.97,0.98,0.931,0.919,0.939,44.08,36.71,52.48,42.53,35.61,48.2,0,0,0,0,0,0,0.561,0,0.046,0.14,0.86,0.14,50.5
1169416800000,2007,1,2006,4,17,7,0.456,0.055,0.401,22691.7,144.6,144.6,135.1,3,3,3,754.6,674,830,663.6,583,91,91,91,0,0,0,0.121,0.11,0.135,663.6,583,739,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.328,0.282,0.371,0.244,0.19,0.295,0.011,0.0081,0.013,0.813,0.678,0.941,0.035,0.029,0.041,22.27,21.84,22.73,0.956,0.953,0.957,0.98,0.979,0.98,0.937,0.933,0.938,46.14,41.29,50.49,45.02,40.41,48.2,0,0,0,0,0,0,0.75,0,0.055,0.12,0.88,0.12,49.8
1170021600000,2007,1,2006,4,18,7,0.581,0.0796,0.501,26861.2,172.9,172.9,159.9,4,3,3.857142857142857,960.6,859.3,1072,829.1,768.3,131.6,91,162,0,-1.137e-13,1.137e-13,0.136,0.0985,0.169,829.1,768.3,910.1,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.464,0.398,0.547,0.34,0.311,0.379,0.015,0.014,0.017,1.04,0.965,1.18,0.047,0.043,0.054,21.23,20.7,21.67,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.01,39.64,52.05,41.69,38.66,48.2,0,0,0,0,0,0,0.888,0,0.08,0.14,0.86,0.14,46.2
1170626400000,2007,2,2006,5,19,7,0.802,0.098,0.648,31816.9,192.8,192.8,189.4,4,4,4,1326,1128,1496,1164,966.3,162,162,162,92.93,0,233.8,0.123,0.108,0.144,1071,966.3,1100,990,990,990,968.9,968.3,969.5,21.1,20.5,21.7,0.789,0.598,0.89,0.591,0.407,0.648,0.028,0.019,0.032,1.67,1.27,1.84,0.08,0.059,0.09,19.4,18.69,20.42,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.5,46.23,50.24,47.35,45.3,48.2,0,0,0,0,0,0,1.05,0,0.154,0.12,0.81,0.19,39.7
1171231200000,2007,2,2006,5,20,7,1.05,0.098,0.665,30192.1,186.2,186.2,179.7,4,4,4,1738,1550,1956,1576,1388,162,162,162,476.5,288.2,694,0.0938,0.0828,0.105,1100,1100,1100,990,990,990,970.3,969.6,971,19.7,19,20.4,0.915,0.899,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.85,1.87,0.094,0.091,0.098,17.88,17.17,18.51,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.85,43.92,47.51,44.93,43.04,46.56,0,0,0,0,0,0,0.998,0,0.385,0.093,0.63,0.37,28.8
1171836000000,2007,2,2006,5,21,7,1.37,0.098,0.665,27497.1,169.7,169.7,163.7,4,4,4,2268,2038,2475,2106,1876,162,162,162,1006,775.8,1213,0.0717,0.0655,0.0795,1100,1100,1100,990,990,990,971.7,971.2,972.2,18.3,17.8,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.38,15.88,16.93,0.946,0.945,0.948,0.979,0.977,0.98,0.926,0.923,0.929,41.79,40.45,43.29,40.92,39.52,42.42,0,0,0,0,0,0,0.909,0,0.705,0.072,0.49,0.51,20.1
1172440800000,2007,2,2006,5,22,7,1.6,0.125,0.665,25757.1,156.5,156.5,153.3,4,4,4,2646,2532,2727,2440,2370,206,162,239,1340,1270,1388,0.0776,0.0617,0.0898,1100,1100,1100,990,990,990,972.7,972.4,972.9,17.3,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.47,15.27,15.74,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.921,39.33,38.8,40.07,38.33,37.77,39.12,0,0,0,0,0,0,0.852,0,0.935,0.078,0.42,0.58,16.1
1173045600000,2007,3,2006,6,23,7,1.68,0.145,0.665,25124.2,150.5,150.5,149.5,4,4,4,2782,2747,2818,2543,2508,239,239,239,1443,1408,1479,0.0859,0.0848,0.087,1100,1100,1100,990,990,990,973,972.9,973.1,17,16.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.14,15.05,15.22,0.942,0.941,0.942,0.973,0.972,0.973,0.916,0.915,0.917,38.44,38.21,38.67,37.39,37.14,37.63,0,0,0,0,0,0,0.831,0,1.015,0.086,0.4,0.6,15
1173650400000,2007,3,2006,6,24,7,1.74,0.145,0.665,24653.1,148.2,148.2,146.7,4,4,4,2883,2830,2942,2644,2591,239,239,239,1544,1491,1603,0.0829,0.0812,0.0845,1100,1100,1100,990,990,990,973.2,973.1,973.4,16.8,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.89,14.75,15.02,0.94,0.94,0.941,0.971,0.97,0.972,0.913,0.912,0.915,37.77,37.38,38.13,36.69,36.27,37.06,0,0,0,0,0,0,0.815,0,1.075,0.083,0.38,0.62,14.2
1174255200000,2007,3,2006,6,25,7,1.82,0.145,0.665,24082.4,144.5,144.5,143.3,4,4,4,3007,2962,3052,2768,2723,239,239,239,1668,1623,1713,0.0795,0.0783,0.0807,1100,1100,1100,990,990,990,973.5,973.4,973.6,16.5,16.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.6,14.49,14.7,0.939,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.94,36.65,37.24,35.84,35.55,36.13,0,0,0,0,0,0,0.796,0,1.155,0.08,0.37,0.63,13.2
1174860000000,2007,3,2006,6,26,7,1.89,0.143,0.665,23553.9,141.7,141.7,140.2,4,4,4,3129,3072,3170,2893,2833,235.9,217,239,1793,1733,1853,0.0754,0.0684,0.0778,1100,1100,1100,990,990,990,973.8,973.7,973.9,16.2,16.1,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.3,14.2,14.44,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.13,35.86,36.51,35.05,34.79,35.42,0,0,0,0,0,0,0.779,0,1.225,0.076,0.35,0.65,12.5
1175464800000,2007,4,2006,7,27,7,1.88,0.131,0.665,23657.2,142.8,142.8,140.8,4,4,4,3105,3027,3166,2888,2810,217,217,217,1788,1710,1849,0.0699,0.0685,0.0717,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.36,14.21,14.55,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.29,35.89,36.81,35.2,34.81,35.71,0,0,0,0,0,0,0.782,0,1.215,0.07,0.35,0.65,12.6
1176069600000,2007,4,2006,7,28,7,1.77,0.131,0.665,24437.6,146.9,146.9,145.5,4,4,4,2929,2878,2999,2712,2661,217,217,217,1612,1561,1682,0.0741,0.0724,0.0754,1100,1100,1100,990,990,990,973.3,973.2,973.5,16.7,16.5,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.78,14.61,14.91,0.94,0.939,0.94,0.971,0.97,0.971,0.912,0.911,0.913,37.47,37,37.81,36.37,35.89,36.72,0,0,0,0,0,0,0.808,0,1.105,0.074,0.38,0.62,13.8
1176674400000,2007,4,2006,7,29,7,1.73,0.131,0.665,24742.9,147.5,147.5,147.3,4,4,4,2864,2858,2870,2647,2641,217,217,217,1547,1541,1553,0.0757,0.0756,0.0759,1100,1100,1100,990,990,990,973.2,973.2,973.2,16.8,16.8,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.94,14.93,14.95,0.941,0.941,0.941,0.972,0.971,0.972,0.914,0.914,0.914,37.9,37.86,37.94,36.82,36.78,36.86,0,0,0,0,0,0,0.818,0,1.065,0.076,0.38,0.62,14.3
1177279200000,2007,4,2006,7,30,7,1.71,0.131,0.665,24894.9,149.5,149.5,148.2,4,4,4,2832,2782,2862,2615,2565,217,217,217,1515,1465,1545,0.0766,0.0758,0.078,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.02,14.95,15.14,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.916,38.11,37.92,38.44,37.05,36.84,37.39,0,0,0,0,0,0,0.823,0,1.045,0.077,0.39,0.61,14.6
1177884000000,2007,4,2006,7,31,7,1.62,0.162,0.665,25635.2,154.9,154.9,152.6,4,4,4,2672,2590,2755,2405,2314,267.6,217,276,1305,1214,1438,0.1,0.0788,0.107,1100,1100,1100,990,990,990,972.7,972.5,972.9,17.3,17.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.4,15.2,15.6,0.943,0.942,0.943,0.974,0.973,0.975,0.918,0.916,0.92,39.16,38.62,39.69,38.15,37.58,38.72,0,0,0,0,0,0,0.848,0,0.955,0.1,0.41,0.59,15.8
1178488800000,2007,5,2006,8,32,7,1.48,0.167,0.665,26677.1,162,162,158.8,4,4,4,2449,2335,2555,2173,2059,276,276,276,1073,958.8,1179,0.113,0.108,0.118,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.68,16.22,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.926,40.62,39.92,41.36,39.7,38.96,40.49,0,0,0,0,0,0,0.882,0,0.815,0.11,0.45,0.55,18
1179093600000,2007,5,2006,8,33,7,1.3,0.167,0.665,28061,171.1,171.1,167,4,4,4,2142,1988,2294,1866,1712,276,276,276,766.4,611.9,917.7,0.129,0.12,0.139,1100,1100,1100,990,990,990,971.4,971.1,971.8,18.6,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.68,16.32,17.06,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.61,41.63,43.64,41.76,40.77,42.77,0,0,0,0,0,0,0.928,0,0.635,0.13,0.51,0.49,21.6
1179698400000,2007,5,2006,8,34,7,1.09,0.167,0.665,29768.8,181.4,181.4,177.2,4,4,4,1810,1688,1942,1534,1412,276,276,276,434.1,312,565.9,0.153,0.142,0.164,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.64,17.21,18.04,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.2,44.04,46.29,44.3,43.16,45.36,0,0,0,0,0,0,0.984,0,0.425,0.15,0.61,0.39,27.3
1180303200000,2007,5,2006,8,35,7,0.936,0.15,0.665,31306.6,189.8,189.8,186.3,4,4,4,1547,1452,1651,1299,1242,247.7,210,276,199.4,141.7,275.4,0.16,0.139,0.179,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.898,0.871,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.52,18.16,18.85,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.54,46.6,48.42,46.59,45.67,47.45,0,0,0,0,0,0,1.04,0,0.271,0.16,0.71,0.29,33.4
1180908000000,2007,6,2006,9,36,7,0.785,0.127,0.638,31672.1,192.8,192.8,188.5,4,4,4,1297,1170,1424,1087,959.7,210,210,210,33.37,0,113.6,0.163,0.148,0.18,1054,959.7,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.758,0.606,0.859,0.556,0.403,0.648,0.026,0.019,0.031,1.6,1.28,1.81,0.076,0.059,0.087,19.56,18.96,20.29,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.16,45.6,49.47,47.13,44.69,48.2,0,0,0,0,0,0,1.05,0,0.147,0.16,0.81,0.19,40.3
1181512800000,2007,6,2006,9,37,7,0.636,0.127,0.509,26689.8,173.6,173.6,158.9,4,3,3.7142857142857144,1051,978.4,1134,841.5,768.4,210,210,210,0,0,0,0.2,0.185,0.215,841.5,768.4,923.8,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.496,0.429,0.571,0.346,0.311,0.386,0.016,0.014,0.018,1.09,1.02,1.21,0.05,0.046,0.056,20.85,20.47,21.16,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.72,39.92,51.99,43.16,38.95,48.2,0,0,0,0,0,0,0.883,0,0.127,0.2,0.8,0.2,42
1182117600000,2007,6,2006,9,38,7,0.55,0.127,0.423,23241.6,144.6,144.6,138.3,3,3,3,909.2,863.4,956.8,699.2,653.4,210,210,210,0,0,0,0.231,0.219,0.243,699.2,653.4,746.8,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.371,0.342,0.409,0.268,0.237,0.3,0.012,0.01,0.013,0.897,0.816,0.987,0.04,0.036,0.044,21.57,21.29,21.83,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.13,44.58,49.71,46.11,43.68,48.2,0,0,0,0,0,0,0.769,0,0.127,0.23,0.77,0.23,42.3
1182722400000,2007,6,2006,9,39,7,0.494,0.125,0.369,20734.8,128.6,128.6,123.4,3,3,3,816.1,789.2,849.3,609.5,586.9,206.6,186,210,0,0,0,0.253,0.236,0.264,609.5,586.9,639.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.316,0.304,0.334,0.208,0.193,0.228,0.0091,0.0084,0.01,0.741,0.703,0.792,0.032,0.031,0.035,22.09,21.91,22.22,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.01,40.61,43.75,41.14,39.69,42.88,0,0,0,0,0,0,0.686,0,0.125,0.25,0.75,0.25,42
1183327200000,2007,7,2006,10,40,7,0.457,0.112,0.344,19517.4,121.5,121.5,116.2,3,3,3,755.3,722.4,782.1,569.3,536.4,186,186,186,0,0,0,0.246,0.238,0.257,569.3,536.4,596.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.289,0.271,0.304,0.181,0.159,0.199,0.0079,0.0069,0.0087,0.669,0.614,0.714,0.029,0.026,0.031,22.41,22.26,22.6,0.952,0.95,0.954,0.975,0.971,0.979,0.929,0.922,0.934,39.7,37.63,41.37,38.72,36.53,40.5,0,0,0,0,0,0,0.645,0,0.113,0.25,0.75,0.25,42.7
1183932000000,2007,7,2006,10,41,7,0.412,0.13,0.281,16274.9,107.4,107.4,96.87,3,2,2.2857142857142856,680.5,651,711.2,465.2,424,215.3,186,227,0,0,0,0.317,0.262,0.349,465.2,424,525.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.235,0.213,0.264,0.12,0.0991,0.152,0.0051,0.0042,0.0065,0.577,0.541,0.608,0.025,0.023,0.026,22.8,22.66,22.95,0.955,0.948,0.958,0.977,0.97,0.98,0.933,0.919,0.939,44.4,36.25,49.44,43.37,35.16,48.2,0,0,0,0,0,0,0.538,0,0.131,0.32,0.68,0.32,39.5
1184536800000,2007,7,2006,10,42,7,0.372,0.137,0.235,13824.2,87.58,87.58,82.29,2,2,2,615.6,590.6,641.5,388.6,363.6,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.369,0.354,0.384,388.6,363.6,414.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.201,0.192,0.21,0.0824,0.0706,0.0946,0.0035,0.003,0.004,0.488,0.451,0.527,0.021,0.019,0.022,23.15,23.01,23.29,0.953,0.95,0.956,0.979,0.975,0.98,0.933,0.926,0.937,42.04,39.47,44.69,41.14,38.47,43.79,0,0,0,0,0,0,0.457,0,0.137,0.37,0.63,0.37,37.2
1185141600000,2007,7,2006,10,43,7,0.339,0.137,0.202,11863.4,75.21,75.21,70.62,2,2,2,561.1,539.5,582.7,334.1,312.5,227,227,227,1.624e-14,-5.684e-14,5.684e-14,0.405,0.39,0.421,334.1,312.5,355.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.182,0.174,0.189,0.0567,0.0465,0.0669,0.0024,0.0019,0.0028,0.406,0.374,0.439,0.017,0.016,0.018,23.47,23.34,23.6,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.915,0.924,36.37,34.09,38.64,35.31,33.07,37.6,0,0,0,0,0,0,0.392,0,0.137,0.4,0.6,0.4,35
1185746400000,2007,7,2006,10,44,7,0.309,0.119,0.191,11281.1,71.34,71.34,67.15,2,2,2,511.7,490.5,532.6,315.4,298.8,196.3,184,227,0,-5.684e-14,5.684e-14,0.383,0.355,0.432,315.4,298.8,335,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.169,0.179,0.0479,0.04,0.0571,0.002,0.0017,0.0024,0.376,0.353,0.405,0.016,0.015,0.017,23.72,23.64,23.83,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,34.61,32.64,36.77,33.57,31.66,35.67,0,0,0,0,0,0,0.373,0,0.118,0.39,0.62,0.38,36.5
1186351200000,2007,8,2006,11,45,7,0.282,0.111,0.17,10108.6,64.03,64.03,60.17,2,2,2,465.5,447.6,483.7,281.5,263.6,184,184,184,0,0,0,0.395,0.38,0.411,281.5,263.6,299.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.154,0.166,0.0319,0.0234,0.0405,0.0013,0.00096,0.0017,0.324,0.297,0.352,0.013,0.012,0.015,23.98,23.87,24.09,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.02,29.05,33.01,30.09,28.18,32.02,0,0,0,0,0,0,0.334,0,0.112,0.39,0.6,0.4,35.8
1186956000000,2007,8,2006,11,46,7,0.258,0.111,0.147,8670.48,55.13,55.13,51.61,2,1,1.7142857142857142,426.7,411.2,441.9,242.7,227.2,184,184,184,8.12e-15,0,2.842e-14,0.431,0.416,0.447,242.7,227.2,257.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.141,0.152,0.017,0.0151,0.0207,0.00069,0.00061,0.00085,0.314,0.263,0.414,0.013,0.011,0.017,24.17,24.11,24.24,0.937,0.926,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.38,26.14,52.59,32.69,25.36,48.2,0,0,0,0,0,0,0.287,0,0.111,0.43,0.57,0.43,33.6
1187560800000,2007,8,2006,11,47,7,0.238,0.111,0.127,7800.57,48.2,48.2,46.43,1,1,1,393.3,380.9,406.6,209.3,196.9,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.468,0.453,0.483,209.3,196.9,222.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.13,0.139,0.0135,0.0125,0.0147,0.00055,0.00051,0.0006,0.373,0.351,0.397,0.015,0.014,0.016,24.26,24.17,24.34,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.63,44.84,50.57,46.43,43.95,48.2,0,0,0,0,0,0,0.258,0,0.111,0.47,0.53,0.47,32.8
1188165600000,2007,8,2006,11,48,7,0.22,0.103,0.117,7247.66,48.2,48.2,43.14,1,1,1,364.5,351.6,376.8,193.6,176.4,170.9,138,184,4.06e-15,-2.842e-14,2.842e-14,0.468,0.387,0.511,193.6,176.4,218.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.128,0.123,0.134,0.0122,0.0107,0.0143,0.00049,0.00043,0.00058,0.344,0.314,0.386,0.014,0.013,0.016,24.43,24.37,24.48,0.952,0.948,0.958,0.979,0.976,0.98,0.933,0.926,0.939,44.2,40.15,50.22,43.14,39.2,48.2,0,0,0,0,0,0,0.24,0,0.103,0.47,0.53,0.47,32.9
1188770400000,2007,9,2006,12,49,7,0.202,0.0835,0.118,7401.23,46.93,46.93,44.05,1,1,1,333.6,321.3,346.4,195.6,183.3,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.414,0.398,0.43,195.6,183.3,208.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.13,0.0124,0.0113,0.0135,0.0005,0.00045,0.00054,0.344,0.322,0.367,0.014,0.013,0.015,24.59,24.5,24.67,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.95,42.11,47.89,44.05,41.27,46.93,0,0,0,0,0,0,0.245,0,0.084,0.41,0.58,0.42,36.6
1189375200000,2007,9,2006,12,50,7,0.185,0.0835,0.102,6310.16,40.28,40.28,37.56,1,1,1,306,295.3,317.2,168,157.3,138,138,138,0,-2.842e-14,2.842e-14,0.451,0.435,0.467,168,157.3,179.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.01,0.00912,0.011,0.0004,0.00036,0.00044,0.295,0.276,0.315,0.012,0.011,0.013,24.77,24.7,24.84,0.945,0.942,0.949,0.973,0.97,0.979,0.92,0.913,0.928,38.58,36.09,41.16,37.56,35,40.28,0,0,0,0,0,0,0.209,0,0.083,0.45,0.55,0.45,34.1
1189980000000,2007,9,2006,12,51,7,0.172,0.0835,0.0882,5441.88,34.45,34.45,32.39,1,1,1,283.8,274.8,292.8,145.8,136.8,138,138,138,0,-2.842e-14,2.842e-14,0.486,0.471,0.502,145.8,136.8,154.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.111,0.00814,0.00738,0.00891,0.00032,0.00029,0.00035,0.255,0.239,0.271,0.01,0.0095,0.011,24.91,24.86,24.96,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.39,31.27,35.51,32.39,30.33,34.45,0,0,0,0,0,0,0.18,0,0.0838,0.49,0.51,0.49,31.6
1190584800000,2007,9,2006,12,52,7,0.16,0.0835,0.0764,4696.32,29.64,29.64,27.95,1,1,1,264.4,257,271.8,126.4,119,138,138,138,-1.429e-20,-2.842e-14,2.842e-14,0.522,0.508,0.537,126.4,119,133.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.101,0.0984,0.104,0.00649,0.00587,0.00712,0.00026,0.00023,0.00028,0.221,0.207,0.234,0.0087,0.0082,0.0093,25.02,24.98,25.06,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,28.82,27.06,30.56,27.95,26.25,29.64,0,0,0,0,0,0,0.155,0,0.0836,0.52,0.48,0.52,29.4
1191189600000,2007,10,2007,1,1,7,0.152,0.0587,0.0934,5810.91,35.29,35.29,34.59,1,1,1,251.5,246.3,254.5,154.5,149.3,97,97,97,0,0,0,0.386,0.381,0.394,154.5,149.3,157.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.107,0.00888,0.00844,0.00914,0.00035,0.00033,0.00036,0.266,0.257,0.271,0.011,0.01,0.011,25.03,25.01,25.07,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.66,34.46,36.38,34.59,33.43,35.29,0,0,0,0,0,0,0.192,0,0.0586,0.39,0.61,0.39,38.2
1191794400000,2007,10,2007,1,2,7,0.144,0.0587,0.0857,5322.53,32.99,32.99,31.68,1,1,1,238.7,232.9,244.4,141.7,135.9,97,97,97,0,0,0,0.406,0.397,0.416,141.7,135.9,147.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0994,0.103,0.00779,0.0073,0.00828,0.00031,0.00029,0.00033,0.243,0.233,0.253,0.0096,0.0092,0.01,25.12,25.08,25.17,0.936,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.66,31.31,34.01,31.68,30.37,32.99,0,0,0,0,0,0,0.176,0,0.0583,0.41,0.6,0.4,37
1192399200000,2007,10,2007,1,3,7,0.136,0.0587,0.0776,4809.62,29.94,29.94,28.63,1,1,1,225.3,219.5,231,128.3,122.5,97,97,97,0,-1.421e-14,1.421e-14,0.431,0.42,0.442,128.3,122.5,134,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0967,0.0947,0.0987,0.00665,0.00617,0.00714,0.00026,0.00024,0.00028,0.219,0.209,0.229,0.0086,0.0082,0.009,25.23,25.18,25.27,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.51,28.15,30.86,28.63,27.31,29.94,0,0,0,0,0,0,0.159,0,0.0584,0.43,0.57,0.43,35.4
1193004000000,2007,10,2007,1,4,7,0.131,0.0587,0.0721,4455.37,27.18,27.18,26.52,1,1,1,216.2,213,219,119.2,116,97,97,97,0,-1.421e-14,1.421e-14,0.449,0.443,0.455,119.2,116,122,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0935,0.0923,0.0945,0.00588,0.00561,0.00612,0.00023,0.00022,0.00024,0.203,0.197,0.208,0.008,0.0077,0.0082,25.3,25.28,25.33,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.34,26.56,28.02,26.52,25.77,27.18,0,0,0,0,0,0,0.147,0,0.0589,0.45,0.55,0.45,34
1193608800000,2007,10,2007,1,5,7,0.134,0.0573,0.0763,4732.5,28.76,28.76,28.17,1,1,1,220.9,219,222.6,126.2,123.1,94.71,93,97,4.06e-15,0,1.421e-14,0.429,0.419,0.441,126.2,123.1,128.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.0949,0.0965,0.00648,0.00621,0.00669,0.00025,0.00024,0.00026,0.215,0.21,0.219,0.0084,0.0082,0.0086,25.26,25.25,25.27,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,29.04,28.29,29.65,28.17,27.44,28.76,0,0,0,0,0,0,0.156,0,0.0577,0.43,0.57,0.43,35.3
1194213600000,2007,11,2007,2,6,7,0.134,0.0562,0.0775,4810.63,29.63,29.63,28.63,1,1,1,221.2,217.6,225.6,128.2,124.6,93,93,93,-2.03e-15,-1.421e-14,0,0.421,0.412,0.427,128.2,124.6,132.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.095,0.0978,0.00665,0.00634,0.00702,0.00026,0.00025,0.00028,0.218,0.212,0.226,0.0086,0.0083,0.0089,25.25,25.22,25.28,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.52,28.69,30.55,28.63,27.82,29.63,0,0,0,0,0,0,0.159,0,0.0565,0.42,0.58,0.42,35.9
1194818400000,2007,11,2007,2,7,7,0.131,0.0562,0.075,4652.77,28.08,28.08,27.7,1,1,1,217.1,214.9,218.7,124.1,121.9,93,93,93,0,-1.421e-14,1.421e-14,0.428,0.425,0.433,124.1,121.9,125.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0941,0.0954,0.0063,0.00611,0.00644,0.00025,0.00024,0.00025,0.211,0.207,0.214,0.0083,0.0081,0.0084,25.29,25.27,25.3,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.55,28.02,28.94,27.7,27.18,28.08,0,0,0,0,0,0,0.154,0,0.056,0.43,0.57,0.43,35.5
1195423200000,2007,11,2007,2,8,7,0.132,0.045,0.0868,5419.82,34.57,34.57,32.26,1,1,1,217.9,215.4,220.4,143.5,122.4,74.43,67,93,0,0,0,0.342,0.304,0.432,143.5,122.4,153.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0994,0.0943,0.102,0.00795,0.00616,0.00879,0.00031,0.00024,0.00034,0.244,0.208,0.26,0.0096,0.0082,0.01,25.25,25.22,25.3,0.936,0.927,0.94,0.97,0.97,0.97,0.908,0.899,0.912,33.26,28.15,35.64,32.26,27.31,34.57,0,0,0,0,0,0,0.179,0,0.0452,0.34,0.66,0.34,41.1
1196028000000,2007,11,2007,2,9,7,0.131,0.0391,0.092,5761.47,36.02,36.02,34.29,1,1,1,216.8,213.5,219,152.1,146.5,64.71,59,67,0,0,0,0.298,0.27,0.314,152.1,146.5,159.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0996,0.103,0.00867,0.00821,0.0093,0.00034,0.00032,0.00036,0.258,0.248,0.271,0.01,0.0097,0.011,25.24,25.22,25.27,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,35.36,34.03,37.13,34.29,33.01,36.02,0,0,0,0,0,0,0.191,0,0.039,0.3,0.7,0.3,44
1196632800000,2007,12,2007,3,10,7,0.14,0.0357,0.104,6573.32,40.56,40.56,39.13,1,1,1,231,223.7,236.8,172,164.7,59,59,59,0,0,0,0.255,0.249,0.264,172,164.7,177.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.11,0.0104,0.00975,0.0109,0.00041,0.00038,0.00043,0.293,0.28,0.303,0.012,0.011,0.012,25.12,25.08,25.18,0.946,0.943,0.948,0.976,0.972,0.979,0.923,0.917,0.928,40.08,38.35,41.42,39.13,37.3,40.56,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,47
1197237600000,2007,12,2007,3,11,7,0.15,0.0357,0.114,7260.95,44.82,44.82,43.22,1,1,1,248.2,239.8,255.1,189.2,180.8,59,59,59,0,0,0,0.238,0.231,0.246,189.2,180.8,196.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.116,0.0118,0.0111,0.0124,0.00047,0.00044,0.00049,0.324,0.309,0.336,0.013,0.012,0.013,24.99,24.94,25.05,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,44.1,42.13,45.73,43.22,41.29,44.82,0,0,0,0,0,0,0.24,0,0.036,0.24,0.76,0.24,48.4
1197842400000,2007,12,2007,3,12,7,0.161,0.0357,0.125,7910.52,48.2,48.2,47.09,1,1,1,266.4,257,276.7,207.4,198,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.222,0.213,0.23,207.4,198,217.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.117,0.124,0.0134,0.0126,0.0143,0.00053,0.0005,0.00057,0.356,0.339,0.375,0.014,0.013,0.015,24.88,24.82,24.93,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.38,46.19,50.76,47.09,45.27,48.2,0,0,0,0,0,0,0.262,0,0.036,0.22,0.78,0.22,49.1
1198447200000,2007,12,2007,3,13,7,0.176,0.0357,0.14,8457.55,53.61,53.61,50.34,2,1,1.5714285714285714,290.3,280.3,303.8,231.3,221.3,59,59,59,0,-2.842e-14,2.842e-14,0.204,0.194,0.211,231.3,221.3,244.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.125,0.134,0.0154,0.0146,0.0166,0.00061,0.00058,0.00066,0.307,0.242,0.389,0.012,0.0096,0.015,24.83,24.77,24.9,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.6,25.95,52.58,35.5,25.17,48.2,0,0,0,0,0,0,0.28,0,0.036,0.2,0.8,0.2,48.1
1199052000000,2007,12,2007,3,14,7,0.197,0.0429,0.154,9371.12,59.53,59.53,55.78,2,2,2,326.3,309,345.6,255.3,241.2,71,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.217,0.191,0.232,255.3,241.2,272.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.134,0.145,0.0202,0.0162,0.0277,0.00081,0.00065,0.0011,0.274,0.256,0.299,0.011,0.01,0.012,24.69,24.57,24.79,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.899,0.906,28.75,27.14,30.68,27.89,26.33,29.76,0,0,0,0,0,0,0.31,0,0.043,0.22,0.78,0.22,47.6
1199656800000,2008,1,2007,4,15,7,0.232,0.0442,0.188,11355,75.36,75.36,67.59,2,2,2,383,354.1,418.6,310,281.1,73,73,73,0,0,0,0.191,0.174,0.206,310,281.1,345.6,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.158,0.148,0.171,0.0453,0.0317,0.0621,0.0018,0.0013,0.0025,0.355,0.312,0.409,0.014,0.013,0.017,24.33,24.11,24.52,0.942,0.936,0.948,0.97,0.97,0.973,0.914,0.908,0.922,34.82,31.63,38.71,33.79,30.68,37.68,0,0,0,0,0,0,0.375,0,0.044,0.19,0.81,0.19,48.9
1200261600000,2008,1,2007,4,16,7,0.31,0.0442,0.266,15774.3,110.3,110.3,93.89,3,2,2.2857142857142856,512.3,438,601,439.3,365,73,73,73,0,-5.684e-14,5.684e-14,0.144,0.121,0.167,439.3,365,528,990,990,990,965.9,965.6,966.3,24.1,23.7,24.4,0.207,0.178,0.248,0.107,0.0713,0.154,0.0045,0.0029,0.0065,0.52,0.438,0.583,0.022,0.018,0.025,23.57,23.11,23.99,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.917,0.938,43.04,35.6,50.75,41.85,34.53,48.2,0,0,0,0,0,0,0.522,0,0.044,0.14,0.86,0.14,50.9
1200866400000,2008,1,2007,4,17,7,0.453,0.055,0.397,22288.5,144.6,144.6,132.7,3,3,3,748.2,636.8,857.3,657.2,545.8,91,91,91,0,0,0,0.123,0.106,0.143,657.2,545.8,766.3,990,990,990,966.9,966.4,967.3,23.1,22.7,23.6,0.326,0.261,0.396,0.24,0.166,0.31,0.01,0.007,0.014,0.803,0.615,0.99,0.035,0.026,0.044,22.3,21.68,22.94,0.955,0.95,0.957,0.979,0.974,0.98,0.935,0.925,0.938,45.68,38.9,51.94,44.22,37.87,48.2,0,0,0,0,0,0,0.737,0,0.056,0.12,0.88,0.12,49.2
1201471200000,2008,1,2007,4,18,7,0.62,0.0734,0.547,29074,185.4,185.4,173.1,4,4,4,1026,897.4,1159,904.2,806.4,121.4,91,162,-1.624e-14,-1.137e-13,0,0.117,0.0889,0.152,904.2,806.4,996.6,990,990,990,968,967.5,968.4,22,21.6,22.5,0.532,0.432,0.641,0.377,0.329,0.421,0.017,0.015,0.02,1.16,0.976,1.34,0.053,0.043,0.062,20.89,20.26,21.53,0.955,0.954,0.956,0.98,0.977,0.98,0.936,0.932,0.937,44.16,40.6,47.3,43.26,39.68,46.35,0,0,0,0,0,0,0.961,0,0.073,0.12,0.88,0.12,46.9
1202076000000,2008,2,2007,5,19,7,0.816,0.098,0.66,32150.1,192.8,192.8,191.4,4,4,4,1349,1206,1489,1187,1044,162,162,162,96.16,0,227.4,0.121,0.109,0.134,1091,1044,1100,990,990,990,969,968.5,969.5,21,20.5,21.5,0.82,0.711,0.889,0.628,0.523,0.648,0.03,0.024,0.032,1.75,1.52,1.84,0.083,0.071,0.089,19.25,18.71,19.93,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.08,48.05,50.08,47.84,47.09,48.2,0,0,0,0,0,0,1.06,0,0.156,0.12,0.81,0.19,39.4
1202680800000,2008,2,2007,5,20,7,1.07,0.098,0.665,30060.4,186.5,186.5,178.9,4,4,4,1761,1544,2006,1599,1382,162,162,162,499.3,281.7,743.6,0.0927,0.0808,0.105,1100,1100,1100,990,990,990,970.3,969.6,971.1,19.7,18.9,20.4,0.916,0.898,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.85,1.87,0.095,0.091,0.099,17.81,17.01,18.53,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.65,43.5,47.57,44.73,42.63,46.62,0,0,0,0,0,0,0.994,0,0.405,0.092,0.62,0.38,28.1
1203285600000,2008,2,2007,5,21,7,1.4,0.098,0.665,27260.8,168.2,168.2,162.3,4,4,4,2321,2095,2490,2159,1933,162,162,162,1059,833.3,1228,0.07,0.0651,0.0773,1100,1100,1100,990,990,990,971.9,971.3,972.3,18.1,17.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.25,15.84,16.8,0.946,0.944,0.947,0.979,0.977,0.98,0.926,0.922,0.928,41.45,40.35,42.91,40.57,39.41,42.06,0,0,0,0,0,0,0.901,0,0.735,0.07,0.48,0.52,19.5
1203890400000,2008,2,2007,5,22,7,1.56,0.111,0.665,26032,156.7,156.7,155,4,4,4,2587,2525,2625,2403,2363,184,162,239,1303,1263,1348,0.071,0.0621,0.0912,1100,1100,1100,990,990,990,972.5,972.4,972.6,17.5,17.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.61,15.52,15.76,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.922,39.71,39.46,40.12,38.74,38.47,39.17,0,0,0,0,0,0,0.861,0,0.895,0.071,0.43,0.57,16.7
1204495200000,2008,3,2007,6,23,7,1.58,0.145,0.665,25941.6,155.3,155.3,154.4,4,4,4,2606,2575,2629,2367,2336,239,239,239,1267,1236,1290,0.0917,0.0909,0.0928,1100,1100,1100,990,990,990,972.6,972.5,972.6,17.4,17.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.56,15.51,15.64,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.921,39.59,39.44,39.79,38.6,38.45,38.82,0,0,0,0,0,0,0.858,0,0.915,0.092,0.42,0.58,16.4
1205100000000,2008,3,2007,6,24,7,1.51,0.145,0.665,26423.4,158.8,158.8,157.3,4,4,4,2503,2448,2555,2264,2209,239,239,239,1164,1109,1216,0.0955,0.0935,0.0976,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.81,15.68,15.94,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.923,40.26,39.92,40.63,39.32,38.96,39.71,0,0,0,0,0,0,0.874,0,0.845,0.096,0.44,0.56,17.5
1205704800000,2008,3,2007,6,25,7,1.44,0.13,0.665,26959.7,161.9,161.9,160.5,4,4,4,2389,2339,2429,2174,2156,215,183,239,1074,1056,1093,0.0899,0.077,0.0998,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.09,15.99,16.21,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.01,40.75,41.34,40.12,39.84,40.46,0,0,0,0,0,0,0.892,0,0.775,0.09,0.46,0.54,18.7
1206309600000,2008,3,2007,6,26,7,1.37,0.111,0.665,27546.8,165.5,165.5,164,4,4,4,2261,2201,2320,2078,2018,183,183,183,977.8,918.1,1037,0.081,0.0789,0.0831,1100,1100,1100,990,990,990,971.7,971.6,971.9,18.3,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.25,16.54,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.84,41.46,42.23,40.99,40.59,41.38,0,0,0,0,0,0,0.911,0,0.705,0.081,0.49,0.51,20.1
1206914400000,2008,3,2007,6,27,7,1.29,0.128,0.665,28121.1,168.8,168.8,167.4,4,4,4,2128,2074,2183,1916,1857,212.1,183,217,815.9,756.7,899.7,0.0998,0.0838,0.105,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.72,16.58,16.85,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.7,42.35,43.05,41.85,41.5,42.19,0,0,0,0,0,0,0.93,0,0.625,0.099,0.52,0.48,21.8
1207519200000,2008,4,2007,7,28,7,1.2,0.113,0.665,28783.9,174.1,174.1,171.3,4,4,4,1984,1900,2056,1797,1752,187.4,148,217,696.6,651.8,738.7,0.0941,0.0754,0.109,1100,1100,1100,990,990,990,971,970.8,971.2,19,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.09,16.89,17.35,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.71,43.17,44.41,42.83,42.31,43.52,0,0,0,0,0,0,0.952,0,0.535,0.094,0.55,0.45,24
1208124000000,2008,4,2007,7,29,7,1.07,0.0895,0.665,29964.5,181.5,181.5,178.4,4,4,4,1776,1685,1868,1628,1537,148,148,148,528,436.6,620.5,0.0834,0.0792,0.0879,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.095,0.094,0.097,17.75,17.45,18.05,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.5,44.69,46.31,44.59,43.79,45.38,0,0,0,0,0,0,0.991,0,0.405,0.084,0.62,0.38,28
1208728800000,2008,4,2007,7,30,7,0.948,0.0895,0.665,31173.7,188.6,188.6,185.6,4,4,4,1567,1480,1655,1419,1332,148,148,148,318.8,232,406.7,0.0946,0.0894,0.1,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.912,0.899,0.92,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.85,1.87,0.092,0.09,0.093,18.44,18.15,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.34,46.57,48.11,46.39,45.64,47.14,0,0,0,0,0,0,1.03,0,0.283,0.094,0.7,0.3,32.9
1209333600000,2008,4,2007,7,31,7,0.814,0.105,0.658,32157.8,192.8,192.8,191.4,4,4,4,1346,1229,1452,1173,1037,173.1,148,192,85.49,0,203.7,0.13,0.102,0.156,1087,1037,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.814,0.705,0.881,0.62,0.507,0.648,0.03,0.024,0.031,1.73,1.5,1.83,0.082,0.07,0.088,19.28,18.84,19.88,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.98,48.27,49.86,47.85,47.3,48.2,0,0,0,0,0,0,1.06,0,0.156,0.13,0.81,0.19,39.5
1209938400000,2008,5,2007,8,32,7,0.671,0.112,0.559,29267.6,185.6,185.6,174.2,4,4,4,1110,1031,1198,924.4,861.8,185.6,147,192,3.248e-14,-1.137e-13,1.137e-13,0.167,0.143,0.182,924.4,861.8,1006,990,990,990,968.2,968,968.5,21.8,21.5,22,0.565,0.505,0.659,0.388,0.356,0.436,0.018,0.016,0.02,1.21,1.09,1.38,0.056,0.05,0.064,20.55,20.1,20.88,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.44,42.02,47.35,43.55,41.18,46.41,0,0,0,0,0,0,0.968,0,0.112,0.17,0.83,0.17,43.6
1210543200000,2008,5,2007,8,33,7,0.577,0.0889,0.488,26081.7,165.8,165.8,155.2,4,3,3.7142857142857144,953.4,904,1008,806.4,757,147,147,147,0,0,0,0.154,0.146,0.163,806.4,757,861,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.447,0.402,0.497,0.329,0.305,0.356,0.015,0.014,0.016,1.01,0.96,1.09,0.046,0.043,0.049,21.27,20.99,21.49,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,43.79,39.42,51.71,42.25,38.42,48.2,0,0,0,0,0,0,0.862,0,0.089,0.15,0.85,0.15,45.2
1211148000000,2008,5,2007,8,34,7,0.514,0.0889,0.425,23599,144.6,144.6,140.5,3,3,3,849.5,817.2,888.7,702.5,670.2,147,147,147,0,0,0,0.173,0.165,0.18,702.5,670.2,741.7,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.36,0.341,0.388,0.27,0.249,0.296,0.012,0.011,0.013,0.889,0.834,0.961,0.039,0.037,0.043,21.81,21.58,22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.92,46.11,50.07,46.82,45.19,48.2,0,0,0,0,0,0,0.78,0,0.089,0.17,0.83,0.17,45.9
1211752800000,2008,5,2007,8,35,7,0.475,0.0865,0.388,21961.3,134.1,134.1,130.7,3,3,3,784.7,758.8,808.5,641.7,623.5,143,119,147,0,0,0,0.182,0.157,0.191,641.7,623.5,661.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.324,0.314,0.336,0.23,0.218,0.243,0.01,0.0094,0.011,0.785,0.755,0.819,0.034,0.033,0.036,22.18,22.05,22.28,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.46,43.34,45.6,43.57,42.48,44.69,0,0,0,0,0,0,0.726,0,0.087,0.18,0.82,0.18,46.2
1212357600000,2008,6,2007,9,36,7,0.431,0.072,0.359,20573.1,128.8,128.8,122.5,3,3,3,712.5,679.7,746.5,593.5,560.7,119,119,119,0,0,0,0.167,0.159,0.175,593.5,560.7,627.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.295,0.276,0.314,0.197,0.176,0.22,0.0085,0.0075,0.0095,0.702,0.647,0.759,0.03,0.028,0.033,22.55,22.35,22.73,0.954,0.951,0.955,0.979,0.975,0.98,0.933,0.928,0.936,41.71,39.65,43.81,40.82,38.67,42.93,0,0,0,0,0,0,0.68,0,0.072,0.17,0.83,0.17,47.7
1212962400000,2008,6,2007,9,37,7,0.391,0.072,0.319,18367.8,113.8,113.8,109.3,3,3,3,646.7,620.4,669.1,527.7,501.4,119,119,119,0,0,0,0.184,0.178,0.192,527.7,501.4,550.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.258,0.243,0.27,0.153,0.136,0.168,0.0065,0.0058,0.0072,0.591,0.547,0.629,0.025,0.023,0.027,22.92,22.79,23.07,0.949,0.946,0.951,0.971,0.97,0.974,0.922,0.918,0.926,37.52,35.79,38.97,36.44,34.72,37.95,0,0,0,0,0,0,0.607,0,0.072,0.18,0.82,0.18,47
1213567200000,2008,6,2007,9,38,7,0.354,0.0792,0.275,15866.4,102.3,102.3,94.44,3,2,2.142857142857143,585.6,561.1,610.8,454.6,400.1,131,119,161,0,-5.684e-14,5.684e-14,0.225,0.195,0.287,454.6,400.1,491.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.22,0.199,0.237,0.114,0.0878,0.131,0.0048,0.0037,0.0055,0.567,0.5,0.627,0.024,0.021,0.026,23.2,23.07,23.38,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.938,46.83,35.15,52.2,44.79,34.09,48.2,0,0,0,0,0,0,0.525,0,0.079,0.22,0.78,0.22,44.8
1214172000000,2008,6,2007,9,39,7,0.322,0.0974,0.225,13406.4,84.43,84.43,79.8,2,2,2,532.7,512.7,554.2,371.7,351.7,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.302,0.29,0.314,371.7,351.7,393.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.189,0.182,0.197,0.0744,0.065,0.0846,0.0031,0.0027,0.0035,0.457,0.427,0.489,0.019,0.018,0.02,23.55,23.42,23.67,0.951,0.949,0.954,0.977,0.973,0.98,0.93,0.923,0.935,40.82,38.72,43.08,39.9,37.68,42.21,0,0,0,0,0,0,0.443,0,0.097,0.3,0.7,0.3,41.6
1214776800000,2008,6,2007,9,40,7,0.295,0.0839,0.211,12620.1,78.79,78.79,75.12,2,2,2,487.7,469.7,506.4,349,334.7,138.7,135,161,0,0,0,0.284,0.27,0.318,349,334.7,365.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.18,0.174,0.185,0.0637,0.057,0.0713,0.0026,0.0023,0.003,0.422,0.4,0.445,0.017,0.016,0.018,23.78,23.7,23.89,0.948,0.946,0.95,0.973,0.97,0.977,0.923,0.918,0.928,38.6,37.1,40.33,37.56,35.98,39.4,0,0,0,0,0,0,0.417,0,0.084,0.28,0.72,0.28,42.8
1215381600000,2008,7,2007,10,41,7,0.271,0.0816,0.19,11356.9,70.77,70.77,67.6,2,2,2,448.9,433.4,464,313.9,298.4,135,135,135,0,0,0,0.301,0.291,0.312,313.9,298.4,329,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.167,0.162,0.172,0.0472,0.0398,0.0543,0.0019,0.0016,0.0022,0.369,0.345,0.391,0.015,0.014,0.016,24.01,23.92,24.1,0.943,0.94,0.945,0.97,0.97,0.97,0.915,0.912,0.917,34.85,33.16,36.48,33.8,32.17,35.38,0,0,0,0,0,0,0.376,0,0.081,0.3,0.7,0.3,41.9
1215986400000,2008,7,2007,10,42,7,0.251,0.0816,0.17,10162.7,63.34,63.34,60.49,2,2,2,415.5,403,428.7,280.5,268,135,135,135,0,0,0,0.325,0.315,0.335,280.5,268,293.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.151,0.16,0.0314,0.0255,0.0376,0.0013,0.001,0.0015,0.319,0.3,0.338,0.013,0.012,0.014,24.21,24.13,24.29,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,31.18,29.8,32.65,30.25,28.91,31.67,0,0,0,0,0,0,0.336,0,0.081,0.33,0.68,0.32,40.5
1216591200000,2008,7,2007,10,43,7,0.234,0.0816,0.152,9127.24,56.93,56.93,54.33,2,2,2,386.8,375.4,398.9,251.8,240.4,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.349,0.338,0.36,251.8,240.4,263.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.141,0.15,0.0189,0.0162,0.0236,0.00077,0.00065,0.00096,0.277,0.262,0.294,0.011,0.011,0.012,24.39,24.31,24.46,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28,26.71,29.35,27.16,25.91,28.47,0,0,0,0,0,0,0.302,0,0.082,0.35,0.65,0.35,39
1217196000000,2008,7,2007,10,44,7,0.218,0.0765,0.142,8461.73,52.53,52.53,50.37,2,1,1.7142857142857142,361,349.4,371.9,234.5,226.2,126.4,115,135,4.06e-15,-2.842e-14,2.842e-14,0.35,0.322,0.374,234.5,226.2,242.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.136,0.14,0.0157,0.015,0.0164,0.00063,0.0006,0.00066,0.298,0.253,0.405,0.012,0.01,0.016,24.5,24.37,24.6,0.935,0.924,0.959,0.973,0.97,0.98,0.909,0.896,0.94,33.79,25.9,52.61,32.07,25.13,48.2,0,0,0,0,0,0,0.28,0,0.076,0.35,0.65,0.35,38.8
1217800800000,2008,8,2007,11,45,7,0.202,0.0696,0.132,8093.71,49.81,49.81,48.18,2,1,1.1428571428571428,333.5,322.4,345.3,218.5,207.4,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.345,0.333,0.357,218.5,207.4,230.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.127,0.135,0.0143,0.0134,0.0153,0.00057,0.00054,0.00062,0.36,0.248,0.396,0.014,0.01,0.016,24.57,24.5,24.63,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.48,25.67,52.11,44.62,24.9,48.2,0,0,0,0,0,0,0.268,0,0.07,0.34,0.65,0.35,40.1
1218405600000,2008,8,2007,11,46,7,0.188,0.0696,0.118,7424.89,46.13,46.13,44.2,1,1,1,310.2,301.3,318.8,195.2,186.3,115,115,115,-1.218e-14,-2.842e-14,0,0.371,0.361,0.382,195.2,186.3,203.8,990,990,990,965,964.9,965,25,25,25.1,0.122,0.119,0.125,0.0123,0.0116,0.0131,0.00049,0.00046,0.00052,0.341,0.325,0.356,0.014,0.013,0.014,24.71,24.65,24.77,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.1,43.02,47.07,44.2,42.16,46.13,0,0,0,0,0,0,0.246,0,0.07,0.37,0.63,0.37,39.5
1219010400000,2008,8,2007,11,47,7,0.175,0.0696,0.106,6626.28,41.47,41.47,39.44,1,1,1,290.1,282.4,298.3,175.1,167.4,115,115,115,0,-2.842e-14,2.842e-14,0.397,0.386,0.407,175.1,167.4,183.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.118,0.0106,0.00998,0.0113,0.00042,0.0004,0.00045,0.305,0.291,0.319,0.012,0.012,0.013,24.84,24.79,24.88,0.947,0.945,0.95,0.977,0.973,0.98,0.925,0.919,0.931,40.38,38.59,42.31,39.44,37.55,41.47,0,0,0,0,0,0,0.219,0,0.069,0.4,0.61,0.39,37.9
1219615200000,2008,8,2007,11,48,7,0.165,0.0696,0.0954,5921.64,36.94,36.94,35.25,1,1,1,272.7,266.3,280,157.7,151.3,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.422,0.411,0.432,157.7,151.3,165,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.107,0.112,0.00916,0.00861,0.00977,0.00036,0.00034,0.00039,0.274,0.262,0.287,0.011,0.01,0.011,24.94,24.89,24.97,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.911,0.917,36.33,34.82,38.02,35.25,33.77,36.94,0,0,0,0,0,0,0.196,0,0.0696,0.42,0.58,0.42,35.9
1220220000000,2008,9,2007,12,49,7,0.153,0.055,0.0977,6099.19,38.92,38.92,36.3,1,1,1,252.6,243.1,263.3,161.6,152.1,91,91,91,4.06e-15,0,2.842e-14,0.361,0.346,0.374,161.6,152.1,172.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.105,0.112,0.00948,0.00868,0.0104,0.00037,0.00034,0.00041,0.278,0.261,0.297,0.011,0.01,0.012,25.02,24.95,25.08,0.943,0.94,0.946,0.972,0.97,0.976,0.916,0.911,0.923,37.36,35.14,39.88,36.3,34.09,38.92,0,0,0,0,0,0,0.202,0,0.0553,0.36,0.64,0.36,39.9
1220824800000,2008,9,2007,12,50,7,0.14,0.055,0.085,5284.39,33.41,33.41,31.45,1,1,1,231.5,223.7,240.1,140.5,132.7,91,91,91,0,0,0,0.393,0.379,0.407,140.5,132.7,149.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0979,0.104,0.00769,0.00703,0.00842,0.0003,0.00028,0.00033,0.241,0.226,0.256,0.0095,0.0089,0.01,25.17,25.1,25.23,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,32.43,30.58,34.44,31.45,29.66,33.41,0,0,0,0,0,0,0.175,0,0.055,0.39,0.61,0.39,37.7
1221429600000,2008,9,2007,12,51,7,0.13,0.055,0.0752,4664.33,29.1,29.1,27.76,1,1,1,215.4,209.7,221.2,124.4,118.7,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.423,0.411,0.434,124.4,118.7,130.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.095,0.093,0.097,0.00632,0.00584,0.00682,0.00025,0.00023,0.00027,0.212,0.202,0.222,0.0083,0.0079,0.0087,25.3,25.25,25.34,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.62,27.26,30,27.76,26.44,29.1,0,0,0,0,0,0,0.154,0,0.0548,0.42,0.58,0.42,35.9
1222034400000,2008,9,2007,12,52,7,0.122,0.055,0.0672,2430.25,25.99,25.99,14.47,1,1,1,202,196.3,207.8,111,105.3,91,91,91,0,-1.421e-14,1.421e-14,0.451,0.438,0.464,111,105.3,116.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0882,0.0923,0.00519,0.0047,0.00568,0.0002,0.00018,0.00022,0.188,0.178,0.198,0.0073,0.0069,0.0078,25.39,25.36,25.42,0.526,0,0.923,0.554,0,0.97,0.51,0,0.895,14.91,0,26.79,14.47,0,25.99,0,3,0,0,0.429,0,0.0804,0.429,0.0548,0.45,0.55,0.45,19.9
1222639200000,2008,9,2007,12,53,7,0.115,0.0473,0.0675,3080.86,26.34,26.34,18.34,1,1,1,189.8,185.6,194.4,111.7,101.5,78.14,73,91,-2.03e-15,-1.421e-14,1.421e-14,0.411,0.382,0.473,111.7,101.5,118.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0869,0.0906,0.00524,0.00437,0.00579,0.0002,0.00017,0.00023,0.187,0.171,0.198,0.0073,0.0067,0.0078,25.39,25.38,25.41,0.658,0,0.923,0.693,0,0.97,0.638,0,0.896,18.91,0,27.15,18.34,0,26.34,0,2,0,0,0.286,0,0.102,0.286,0.0475,0.41,0.59,0.41,26.8
1223244000000,2008,10,2008,1,1,7,0.109,0.0442,0.0651,4002.88,24.68,24.68,23.83,1,1,1,180.7,177.2,184.3,107.7,104.2,73,73,73,0,-1.421e-14,1.421e-14,0.404,0.396,0.412,107.7,104.2,111.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0857,0.0882,0.00491,0.0046,0.00521,0.00019,0.00018,0.0002,0.18,0.173,0.186,0.007,0.0068,0.0073,25.38,25.38,25.38,0.916,0.914,0.919,0.97,0.97,0.97,0.889,0.886,0.891,24.56,23.69,25.44,23.83,22.97,24.68,0,0,0,0,0,0,0.132,0,0.0439,0.41,0.6,0.4,36.7
1223848800000,2008,10,2008,1,2,7,0.105,0.0442,0.061,3726.59,22.65,22.65,22.18,1,1,1,173.9,172,175.8,100.9,98.97,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.42,0.415,0.424,100.9,98.97,102.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0845,0.0839,0.0852,0.00432,0.00416,0.00449,0.00017,0.00016,0.00018,0.168,0.164,0.171,0.0066,0.0064,0.0067,25.38,25.38,25.38,0.911,0.911,0.913,0.969,0.968,0.97,0.883,0.882,0.885,22.89,22.46,23.35,22.18,21.75,22.65,0,0,0,0,0,0,0.123,0,0.044,0.42,0.58,0.42,35.5
1224453600000,2008,10,2008,1,3,7,0.105,0.0442,0.0607,3708.8,22.78,22.78,22.08,1,1,1,173.4,171.4,176.3,100.4,98.42,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.421,0.414,0.426,100.4,98.42,103.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0837,0.0854,0.00428,0.00412,0.00453,0.00017,0.00016,0.00018,0.167,0.163,0.172,0.0065,0.0064,0.0067,25.38,25.38,25.38,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.886,22.78,22.35,23.48,22.08,21.64,22.78,0,0,0,0,0,0,0.123,0,0.0443,0.42,0.58,0.42,35.3
