datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1287352800000,2010,10,2010,1,3,7,0.135,0.0587,0.0764,4735.63,29.38,29.38,28.19,1,1,1,223.4,217.6,228.6,126.4,120.6,97,97,97,-2.03e-15,-1.421e-14,0,0.434,0.424,0.446,126.4,120.6,131.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.096,0.094,0.0978,0.00649,0.006,0.00693,0.00025,0.00024,0.00027,0.216,0.205,0.225,0.0085,0.0081,0.0088,25.24,25.2,25.29,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.06,27.69,30.29,28.19,26.86,29.38,0,0,0,0,0,0,0.157,0,0.0586,0.43,0.57,0.43,35.1
1287957600000,2010,10,2010,1,4,7,0.131,0.0587,0.0726,4487.71,27.82,27.82,26.71,1,1,1,217,210.8,221.7,120,113.8,97,97,97,-6.09e-15,-1.421e-14,0,0.447,0.437,0.46,120,113.8,124.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0916,0.0954,0.00595,0.00542,0.00635,0.00023,0.00021,0.00025,0.204,0.193,0.213,0.008,0.0076,0.0084,25.29,25.26,25.34,0.925,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.901,27.54,26.04,28.68,26.71,25.25,27.82,0,0,0,0,0,0,0.148,0,0.0584,0.45,0.55,0.45,34.3
1288562400000,2010,11,2010,2,5,7,0.132,0.0562,0.0758,4697.94,29.26,29.26,27.96,1,1,1,218.3,209.4,223.9,125.3,116.4,93,93,93,-2.03e-15,-1.421e-14,0,0.426,0.415,0.444,125.3,116.4,130.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.0922,0.0973,0.0064,0.00565,0.00688,0.00025,0.00022,0.00027,0.213,0.197,0.223,0.0084,0.0077,0.0088,25.28,25.23,25.35,0.928,0.922,0.931,0.97,0.97,0.97,0.9,0.895,0.903,28.83,26.7,30.16,27.96,25.9,29.26,0,0,0,0,0,0,0.155,0,0.0562,0.43,0.57,0.43,35.6
1289167200000,2010,11,2010,2,6,7,0.135,0.0562,0.0791,4910.81,30.5,30.5,29.23,1,1,1,223.8,220.9,229.4,130.8,127.9,93,93,93,0,0,0,0.415,0.405,0.421,130.8,127.9,136.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0972,0.0962,0.0992,0.00687,0.00662,0.00734,0.00027,0.00026,0.00029,0.223,0.218,0.233,0.0088,0.0086,0.0092,25.23,25.19,25.26,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.14,29.46,31.45,29.23,28.57,30.5,0,0,0,0,0,0,0.162,0,0.0559,0.42,0.59,0.41,36.4
1289772000000,2010,11,2010,2,7,7,0.135,0.054,0.081,5038.39,34.45,34.45,29.99,1,1,1,223.3,219.8,226.9,134,128.7,89.29,67,93,0,0,0,0.4,0.305,0.419,134,128.7,152.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0979,0.0965,0.102,0.00714,0.00669,0.00874,0.00028,0.00026,0.00034,0.228,0.219,0.259,0.009,0.0086,0.01,25.23,25.21,25.25,0.932,0.93,0.94,0.97,0.97,0.97,0.904,0.902,0.911,30.92,29.65,35.52,29.99,28.76,34.45,0,0,0,0,0,0,0.167,0,0.054,0.4,0.6,0.4,37.3
1290376800000,2010,11,2010,2,8,7,0.139,0.0405,0.0982,6165.54,37.88,37.88,36.7,1,1,1,229.4,221.2,234.3,162.4,154.2,67,67,67,0,0,0,0.292,0.286,0.303,162.4,154.2,167.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.102,0.107,0.00956,0.00886,0.00997,0.00038,0.00035,0.00039,0.277,0.262,0.285,0.011,0.01,0.011,25.15,25.11,25.21,0.943,0.94,0.944,0.972,0.97,0.974,0.916,0.912,0.919,37.76,35.84,38.9,36.7,34.76,37.88,0,0,0,0,0,0,0.204,0,0.0408,0.29,0.71,0.29,44.4
1290981600000,2010,11,2010,2,9,7,0.15,0.0448,0.106,6653.75,41.34,41.34,39.61,1,1,1,248.7,238.4,258.6,174.5,166.9,74.14,67,77,0,-2.842e-14,2.842e-14,0.298,0.278,0.316,174.5,166.9,181.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.108,0.113,0.0106,0.00993,0.0112,0.00042,0.00039,0.00044,0.299,0.286,0.312,0.012,0.011,0.012,25.01,24.95,25.08,0.947,0.944,0.949,0.977,0.973,0.98,0.925,0.919,0.93,40.53,38.71,42.18,39.61,37.68,41.34,0,0,0,0,0,0,0.22,0,0.044,0.3,0.71,0.29,44.4
1291586400000,2010,12,2010,3,10,7,0.164,0.0466,0.117,7413.47,45.84,45.84,44.13,1,1,1,270.7,260.6,278.1,193.7,183.6,77,77,77,-4.06e-15,-2.842e-14,2.842e-14,0.285,0.277,0.296,193.7,183.6,201.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.114,0.12,0.0122,0.0114,0.0128,0.00048,0.00045,0.00051,0.334,0.316,0.347,0.013,0.013,0.014,24.88,24.84,24.94,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.03,42.63,46.77,44.13,41.78,45.84,0,0,0,0,0,0,0.245,0,0.047,0.28,0.71,0.29,45.2
1292191200000,2010,12,2010,3,11,7,0.176,0.0466,0.129,8041.98,48.2,48.2,47.87,1,1,1,290.9,281.6,298,213.9,204.6,77,77,77,-4.06e-15,-2.842e-14,2.842e-14,0.265,0.258,0.273,213.9,204.6,221,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.122,0.127,0.0139,0.0131,0.0145,0.00055,0.00052,0.00058,0.37,0.353,0.383,0.015,0.014,0.015,24.77,24.73,24.82,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.72,47.59,51.37,47.87,46.64,48.2,0,0,0,0,0,0,0.266,0,0.047,0.26,0.73,0.27,45.7
1292796000000,2010,12,2010,3,12,7,0.2,0.0372,0.163,9899.08,65.64,65.64,58.92,2,2,2,330.8,305.9,359,269.3,228.9,61.57,59,77,0,0,0,0.187,0.164,0.252,269.3,228.9,300,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.143,0.13,0.153,0.0273,0.0152,0.0406,0.0011,0.00061,0.0016,0.294,0.242,0.339,0.012,0.0097,0.014,24.65,24.47,24.83,0.933,0.923,0.94,0.97,0.97,0.97,0.905,0.895,0.912,30.37,25.72,33.84,29.46,24.95,32.82,0,0,0,0,0,0,0.327,0,0.037,0.19,0.81,0.19,49.5
1293400800000,2010,12,2010,3,13,7,0.257,0.0412,0.216,13098.7,84.86,84.86,77.97,2,2,2,424.9,372.4,480.7,356.8,313.4,68.14,59,91,0,0,0,0.159,0.133,0.197,356.8,313.4,389.7,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.174,0.158,0.188,0.0674,0.0469,0.0829,0.0028,0.0019,0.0034,0.425,0.359,0.477,0.017,0.015,0.02,24.07,23.76,24.38,0.949,0.942,0.954,0.976,0.97,0.98,0.926,0.914,0.935,39.94,35.3,43.3,38.98,34.24,42.43,0,0,0,0,0,0,0.433,0,0.041,0.16,0.84,0.16,51
1294005600000,2011,1,2010,4,14,7,0.339,0.055,0.284,16684.8,112.5,112.5,99.31,3,2,2.4285714285714284,560.8,501.2,631.3,469.8,410.2,91,91,91,4.06e-14,0,5.684e-14,0.163,0.144,0.182,469.8,410.2,540.3,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.221,0.195,0.258,0.122,0.0926,0.162,0.0051,0.0038,0.0069,0.553,0.507,0.606,0.023,0.021,0.026,23.33,22.97,23.64,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.26,35.08,50.92,42.01,34.02,48.2,0,0,0,0,0,0,0.552,0,0.055,0.16,0.84,0.16,49.2
1294610400000,2011,1,2010,4,15,7,0.45,0.0799,0.371,21084.4,137.7,137.7,125.5,3,3,3,744.9,661.1,820.8,612.7,552,132.1,91,139,0,0,0,0.177,0.138,0.201,612.7,552,681.8,990,990,990,966.9,966.5,967.2,23.1,22.8,23.5,0.307,0.274,0.348,0.21,0.17,0.256,0.0091,0.0073,0.011,0.735,0.634,0.853,0.032,0.027,0.037,22.39,21.96,22.8,0.954,0.951,0.957,0.978,0.974,0.98,0.934,0.926,0.938,42.75,38.95,46.85,41.83,37.92,45.91,0,0,0,0,0,0,0.697,0,0.079,0.18,0.82,0.18,46.9
1295215200000,2011,1,2010,4,16,7,0.579,0.0841,0.495,26649.9,174.3,174.3,158.6,4,3,3.7142857142857144,957.5,853.3,1054,818.5,714.3,139,139,139,-1.624e-14,-1.137e-13,0,0.146,0.132,0.163,818.5,714.3,914.8,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.459,0.366,0.546,0.334,0.278,0.382,0.015,0.012,0.017,1.04,0.908,1.18,0.047,0.04,0.054,21.24,20.75,21.78,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.2,39.43,50.58,43.08,38.43,48.2,0,0,0,0,0,0,0.881,0,0.084,0.15,0.85,0.15,46
1295820000000,2011,1,2010,4,17,7,0.72,0.0841,0.627,31665.2,192.8,192.8,188.5,4,4,4,1190,1083,1320,1051,943.6,139,139,139,15.14,0,81.07,0.117,0.105,0.128,1036,943.6,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.7,0.573,0.819,0.525,0.396,0.648,0.024,0.018,0.031,1.51,1.23,1.77,0.07,0.056,0.084,19.99,19.33,20.61,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,48.42,45.56,50.23,47.12,44.65,48.2,0,0,0,0,0,0,1.05,0,0.093,0.12,0.87,0.13,44
1296424800000,2011,1,2010,4,18,7,0.92,0.114,0.665,31467.2,192.4,192.4,187.3,4,4,4,1521,1384,1678,1333,1227,188.7,139,197,232.6,126.6,381,0.124,0.1,0.138,1100,1100,1100,990,990,990,969.6,969.1,970.1,20.4,19.9,20.9,0.889,0.846,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.79,1.87,0.09,0.086,0.094,18.61,18.07,19.1,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.78,46.38,49.07,46.83,45.45,48.09,0,0,0,0,0,0,1.04,0,0.255,0.12,0.72,0.28,34.2
1297029600000,2011,2,2010,5,19,7,1.18,0.11,0.665,29003,179.6,179.6,172.6,4,4,4,1952,1742,2150,1770,1545,182,162,197,670.2,444.7,887.8,0.0943,0.0754,0.113,1100,1100,1100,990,990,990,970.9,970.3,971.5,19.1,18.5,19.7,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.21,16.66,17.86,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.04,42.56,45.81,43.16,41.71,44.89,0,0,0,0,0,0,0.959,0,0.515,0.093,0.56,0.44,24.6
1297634400000,2011,2,2010,5,20,7,1.4,0.098,0.665,27274.9,165.4,165.4,162.4,4,4,4,2320,2205,2399,2158,2043,162,162,162,1058,942.8,1137,0.0699,0.0675,0.0735,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.06,16.53,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.46,40.95,42.2,40.59,40.05,41.36,0,0,0,0,0,0,0.902,0,0.735,0.07,0.48,0.52,19.5
1298239200000,2011,2,2010,5,21,7,1.47,0.098,0.665,26730.7,159.7,159.7,159.1,4,4,4,2438,2418,2448,2276,2256,162,162,162,1176,1156,1186,0.0665,0.0662,0.067,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.94,16.02,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.69,40.63,40.82,39.78,39.71,39.92,0,0,0,0,0,0,0.884,0,0.805,0.067,0.45,0.55,18.2
1298844000000,2011,2,2010,5,22,7,1.47,0.138,0.665,26758.9,159.5,159.5,159.3,4,4,4,2432,2425,2437,2204,2186,228,162,239,1104,1086,1175,0.0938,0.0665,0.0985,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.97,16,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.924,40.73,40.7,40.78,39.82,39.79,39.87,0,0,0,0,0,0,0.885,0,0.805,0.094,0.45,0.55,18.2
1299448800000,2011,3,2010,6,23,7,1.48,0.145,0.665,26715.5,159.2,159.2,159,4,4,4,2441,2433,2448,2202,2194,239,239,239,1102,1094,1109,0.0979,0.0976,0.0982,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.94,15.98,0.945,0.945,0.945,0.977,0.977,0.978,0.924,0.923,0.924,40.67,40.63,40.73,39.76,39.71,39.81,0,0,0,0,0,0,0.883,0,0.815,0.098,0.45,0.55,18.1
1300053600000,2011,3,2010,6,24,7,1.48,0.145,0.665,26682.3,159.1,159.1,158.8,4,4,4,2448,2437,2460,2209,2198,239,239,239,1109,1098,1121,0.0976,0.0972,0.0981,1100,1100,1100,990,990,990,972.2,972.2,972.2,17.8,17.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.11,0.11,15.94,15.92,15.97,0.945,0.945,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.63,40.55,40.7,39.71,39.63,39.79,0,0,0,0,0,0,0.882,0,0.815,0.098,0.45,0.55,18
1300658400000,2011,3,2010,6,25,7,1.52,0.111,0.665,26413.3,158.2,158.2,157.2,4,4,4,2506,2471,2540,2323,2288,183,183,183,1223,1188,1257,0.073,0.072,0.0741,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.81,15.72,15.89,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.923,40.25,40.02,40.48,39.31,39.06,39.55,0,0,0,0,0,0,0.873,0,0.855,0.073,0.44,0.56,17.4
1301263200000,2011,3,2010,6,26,7,1.59,0.119,0.665,25801.2,155.7,155.7,153.6,4,4,4,2637,2559,2739,2439,2376,197.6,183,217,1339,1276,1422,0.0748,0.0697,0.0816,1100,1100,1100,990,990,990,972.6,972.5,972.9,17.4,17.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.49,15.24,15.68,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.921,39.39,38.72,39.9,38.39,37.69,38.93,0,0,0,0,0,0,0.853,0,0.925,0.075,0.42,0.58,16.2
1301868000000,2011,4,2010,7,27,7,1.79,0.131,0.665,24308.2,149.3,149.3,144.7,4,4,4,2960,2790,3121,2743,2573,217,217,217,1643,1473,1804,0.0734,0.0695,0.0778,1100,1100,1100,990,990,990,973.4,973,973.8,16.6,16.2,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.71,14.32,15.12,0.939,0.937,0.941,0.971,0.97,0.973,0.912,0.909,0.916,37.26,36.18,38.39,36.17,35.1,37.33,0,0,0,0,0,0,0.804,0,1.125,0.073,0.37,0.63,13.6
1302472800000,2011,4,2010,7,28,7,1.94,0.131,0.665,23225.1,139.4,139.4,138.2,4,4,4,3210,3158,3236,2993,2941,217,217,217,1893,1841,1919,0.0676,0.067,0.0687,1100,1100,1100,990,990,990,974,973.9,974.1,16,15.9,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.12,14.06,14.23,0.936,0.935,0.936,0.97,0.97,0.97,0.908,0.907,0.908,35.63,35.48,35.94,34.56,34.41,34.86,0,0,0,0,0,0,0.768,0,1.275,0.068,0.34,0.66,12
1303077600000,2011,4,2010,7,29,7,1.9,0.158,0.665,23500.2,142.3,142.3,139.9,4,4,4,3143,3047,3220,2881,2752,261.6,217,295,1781,1652,1903,0.0834,0.0674,0.0968,1100,1100,1100,990,990,990,973.9,973.6,974,16.1,16,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.27,14.1,14.5,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.05,35.57,36.67,34.97,34.51,35.57,0,0,0,0,0,0,0.777,0,1.235,0.083,0.35,0.65,12.4
1303682400000,2011,4,2010,7,30,7,1.74,0.177,0.665,24644.4,150.3,150.3,146.7,4,4,4,2885,2755,3011,2593,2479,292.3,276,295,1493,1379,1616,0.101,0.098,0.105,1100,1100,1100,990,990,990,973.2,972.9,973.5,16.8,16.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.89,14.59,15.2,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.76,36.92,38.62,36.67,35.81,37.58,0,0,0,0,0,0,0.815,0,1.075,0.1,0.38,0.62,14.2
1304287200000,2011,5,2010,8,31,7,1.56,0.167,0.665,26051.6,158.6,158.6,155.1,4,4,4,2583,2456,2711,2307,2180,276,276,276,1207,1080,1335,0.107,0.102,0.112,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.62,15.31,15.93,0.943,0.942,0.945,0.975,0.974,0.977,0.92,0.917,0.923,39.74,38.9,40.58,38.77,37.88,39.65,0,0,0,0,0,0,0.861,0,0.895,0.11,0.43,0.57,16.7
1304892000000,2011,5,2010,8,32,7,1.38,0.167,0.665,27430,166.9,166.9,163.3,4,4,4,2285,2146,2414,2009,1870,276,276,276,909.2,770.2,1038,0.121,0.114,0.129,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.34,16.03,16.67,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.68,40.85,42.58,40.82,39.94,41.73,0,0,0,0,0,0,0.907,0,0.715,0.12,0.48,0.52,19.9
1305496800000,2011,5,2010,8,33,7,1.19,0.167,0.665,28926.2,176.5,176.5,172.2,4,4,4,1961,1830,2099,1685,1554,276,276,276,585.3,454.4,723,0.141,0.131,0.151,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.17,16.79,17.57,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.92,42.89,45.02,43.04,42.03,44.12,0,0,0,0,0,0,0.957,0,0.525,0.14,0.56,0.44,24.3
1306101600000,2011,5,2010,8,34,7,1.02,0.167,0.665,30507,185.1,185.1,181.6,4,4,4,1683,1579,1793,1407,1303,276,276,276,306.9,203.3,416.7,0.164,0.154,0.175,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.919,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.06,17.7,18.4,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.32,45.35,47.23,45.4,44.44,46.29,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
1306706400000,2011,5,2010,8,35,7,0.885,0.138,0.665,31821,192.8,192.8,189.4,4,4,4,1464,1374,1550,1235,1164,228.9,210,276,135,64.42,182.6,0.156,0.141,0.181,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.871,0.838,0.894,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.84,0.088,0.085,0.091,18.81,18.51,19.13,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.32,47.52,49.17,47.35,46.57,48.19,0,0,0,0,0,0,1.05,0,0.22,0.16,0.75,0.25,36
1307311200000,2011,6,2010,9,36,7,0.728,0.127,0.6,30573.8,192.8,192.8,182,4,4,4,1204,1101,1323,994,891.3,210,210,210,1.866,-1.137e-13,13.06,0.175,0.159,0.191,992.1,891.3,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.662,0.541,0.817,0.468,0.37,0.648,0.022,0.017,0.031,1.4,1.15,1.76,0.066,0.053,0.084,20.05,19.32,20.63,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.49,43.04,49.67,45.5,42.18,48.2,0,0,0,0,0,0,1.01,0,0.128,0.17,0.82,0.18,42
1307916000000,2011,6,2010,9,37,7,0.608,0.127,0.481,25402.4,164.2,164.2,151.2,4,3,3.4285714285714284,1005,942.7,1072,794.6,732.7,210,210,210,-1.624e-14,-1.137e-13,1.137e-13,0.209,0.196,0.223,794.6,732.7,862.1,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.453,0.396,0.515,0.323,0.29,0.356,0.015,0.013,0.016,1.03,0.959,1.1,0.047,0.043,0.05,21.07,20.77,21.37,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.39,40.02,52.12,44.68,39.06,48.2,0,0,0,0,0,0,0.84,0,0.127,0.21,0.79,0.21,41.8
1308520800000,2011,6,2010,9,38,7,0.533,0.127,0.406,22501.8,141.4,141.4,133.9,3,3,3,881,837.6,926.5,671,627.6,210,210,210,0,0,0,0.239,0.227,0.251,671,627.6,716.5,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.352,0.327,0.381,0.249,0.22,0.28,0.011,0.0097,0.012,0.846,0.772,0.926,0.037,0.034,0.041,21.73,21.47,21.98,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.56,43.06,48.1,44.65,42.2,47.14,0,0,0,0,0,0,0.744,0,0.127,0.24,0.76,0.24,42.2
1309125600000,2011,6,2010,9,39,7,0.485,0.121,0.364,20544.7,125,125,122.3,3,3,3,801.9,776.9,828.1,602.2,590.9,199.7,186,210,0,0,0,0.249,0.234,0.262,602.2,590.9,618.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.311,0.302,0.322,0.203,0.196,0.214,0.0089,0.0085,0.0094,0.727,0.706,0.756,0.032,0.031,0.033,22.17,22.03,22.29,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.933,0.936,41.63,40.91,42.5,40.76,40.01,41.65,0,0,0,0,0,0,0.679,0,0.121,0.25,0.75,0.25,42.4
1309730400000,2011,7,2010,10,40,7,0.446,0.112,0.333,18917,119.2,119.2,112.6,3,3,3,737.3,703,770.3,551.3,517,186,186,186,0,0,0,0.252,0.241,0.265,551.3,517,584.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.279,0.26,0.298,0.169,0.146,0.191,0.0073,0.0063,0.0083,0.639,0.581,0.694,0.028,0.025,0.03,22.51,22.32,22.71,0.951,0.948,0.953,0.973,0.97,0.977,0.925,0.919,0.932,38.56,36.38,40.64,37.53,35.29,39.72,0,0,0,0,0,0,0.626,0,0.113,0.25,0.75,0.25,42.4
1310335200000,2011,7,2010,10,41,7,0.4,0.137,0.263,15356.4,96.4,96.4,91.41,2,2,2,662,632.7,692.9,435,405.7,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.343,0.328,0.359,435,405.7,465.9,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.22,0.207,0.237,0.104,0.0905,0.119,0.0045,0.0038,0.0051,0.561,0.514,0.613,0.024,0.022,0.026,22.89,22.72,23.06,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,46.71,43.81,49.67,45.7,42.93,48.2,0,0,0,0,0,0,0.508,0,0.137,0.34,0.66,0.34,38.4
1310940000000,2011,7,2010,10,42,7,0.361,0.137,0.224,13169.4,83.96,83.96,78.39,2,2,2,597.2,572.3,623.1,370.2,345.3,227,227,227,1.624e-14,-5.684e-14,5.684e-14,0.38,0.364,0.397,370.2,345.3,396.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.194,0.186,0.204,0.0738,0.062,0.086,0.0031,0.0026,0.0036,0.461,0.423,0.499,0.019,0.018,0.021,23.25,23.11,23.4,0.951,0.948,0.954,0.976,0.971,0.98,0.928,0.92,0.935,40.15,37.56,42.83,39.19,36.46,41.98,0,0,0,0,0,0,0.435,0,0.137,0.38,0.62,0.38,36.5
1311544800000,2011,7,2010,10,43,7,0.328,0.137,0.191,11223.4,71.24,71.24,66.81,2,2,2,542.7,521.1,564.4,315.7,294.1,227,227,227,0,0,0,0.419,0.402,0.436,315.7,294.1,337.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.175,0.168,0.183,0.048,0.0378,0.0582,0.002,0.0016,0.0024,0.379,0.346,0.411,0.016,0.014,0.017,23.58,23.45,23.71,0.943,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,34.44,32.14,36.72,33.4,31.17,35.62,0,0,0,0,0,0,0.371,0,0.137,0.42,0.58,0.42,34.2
1312149600000,2011,8,2010,11,44,7,0.298,0.111,0.187,11064.4,70.38,70.38,65.86,2,2,2,492.6,472.2,514.3,308.6,288.2,184,184,184,-8.12e-15,-5.684e-14,0,0.374,0.358,0.39,308.6,288.2,330.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.162,0.177,0.0446,0.035,0.0549,0.0018,0.0014,0.0023,0.365,0.334,0.398,0.015,0.014,0.017,23.82,23.69,23.94,0.942,0.938,0.946,0.97,0.97,0.97,0.914,0.91,0.917,33.95,31.75,36.28,32.93,30.8,35.19,0,0,0,0,0,0,0.366,0,0.111,0.37,0.63,0.37,37.1
1312754400000,2011,8,2010,11,45,7,0.271,0.111,0.159,9463.67,60.26,60.26,56.33,2,2,2,447.5,429.8,465.9,263.5,245.8,184,184,184,0,0,0,0.411,0.395,0.428,263.5,245.8,281.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.147,0.16,0.0236,0.0166,0.0321,0.00097,0.00068,0.0013,0.298,0.272,0.325,0.012,0.011,0.013,24.09,23.98,24.19,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.04,27.08,31.06,28.17,26.27,30.13,0,0,0,0,0,0,0.313,0,0.112,0.41,0.59,0.41,34.9
1313359200000,2011,8,2010,11,46,7,0.248,0.111,0.136,8192.52,51.5,51.5,48.77,2,1,1.2857142857142858,409.7,394.5,425.2,225.7,210.5,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.449,0.433,0.466,225.7,210.5,241.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.135,0.146,0.0149,0.0136,0.0162,0.00061,0.00055,0.00066,0.356,0.261,0.411,0.015,0.011,0.017,24.2,24.12,24.25,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.27,25.96,52.26,41.49,25.18,48.2,0,0,0,0,0,0,0.271,0,0.112,0.45,0.55,0.45,33
1313964000000,2011,8,2010,11,47,7,0.228,0.111,0.117,7236.1,45.93,45.93,43.07,1,1,1,377,364.7,389.9,193,180.7,184,184,184,0,-2.842e-14,2.842e-14,0.488,0.472,0.504,193,180.7,205.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.129,0.124,0.133,0.0122,0.0111,0.0133,0.00049,0.00045,0.00054,0.344,0.322,0.367,0.014,0.013,0.015,24.37,24.28,24.45,0.953,0.949,0.956,0.98,0.978,0.98,0.934,0.929,0.937,43.96,41.15,46.87,43.07,40.26,45.93,0,0,0,0,0,0,0.239,0,0.111,0.49,0.51,0.49,31.7
1314568800000,2011,8,2010,11,48,7,0.21,0.0954,0.114,7120.51,47.11,47.11,42.38,1,1,1,347,332.2,360.6,189.3,168.4,157.7,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.453,0.397,0.522,189.3,168.4,209.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.12,0.13,0.0118,0.0101,0.0135,0.00048,0.00041,0.00054,0.335,0.3,0.369,0.013,0.012,0.015,24.53,24.48,24.6,0.951,0.946,0.956,0.978,0.972,0.98,0.93,0.919,0.937,43.34,38.33,48.07,42.38,37.27,47.11,0,0,0,0,0,0,0.235,0,0.096,0.45,0.54,0.46,33.9
1315173600000,2011,9,2010,12,49,7,0.19,0.0817,0.108,6744.19,42.58,42.58,40.14,1,1,1,313.8,301.3,327,178.6,167.4,135.1,118,138,-8.12e-15,-2.842e-14,0,0.431,0.392,0.452,178.6,167.4,189,990,990,990,965,964.9,965,25,25,25.1,0.119,0.115,0.123,0.0109,0.00998,0.0118,0.00044,0.0004,0.00047,0.314,0.294,0.333,0.013,0.012,0.013,24.72,24.63,24.78,0.948,0.945,0.952,0.978,0.973,0.98,0.927,0.919,0.933,41.06,38.44,43.45,40.14,37.39,42.58,0,0,0,0,0,0,0.223,0,0.082,0.43,0.57,0.43,35.5
1315778400000,2011,9,2010,12,50,7,0.173,0.0714,0.102,6341.16,40.46,40.46,37.74,1,1,1,286.2,276.4,297.2,168.2,158.4,118,118,118,1.218e-14,0,2.842e-14,0.413,0.397,0.427,168.2,158.4,179.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.116,0.01,0.00922,0.011,0.0004,0.00037,0.00044,0.292,0.275,0.312,0.012,0.011,0.012,24.86,24.8,24.92,0.945,0.942,0.948,0.974,0.97,0.979,0.92,0.914,0.928,38.76,36.47,41.33,37.74,35.37,40.46,0,0,0,0,0,0,0.21,0,0.071,0.41,0.59,0.41,36.7
1316383200000,2011,9,2010,12,51,7,0.16,0.0714,0.0885,5481.72,34.69,34.69,32.63,1,1,1,264.4,255.4,273.4,146.4,137.4,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.446,0.432,0.462,146.4,137.4,155.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00819,0.00743,0.00896,0.00032,0.00029,0.00036,0.253,0.237,0.269,0.01,0.0094,0.011,24.99,24.94,25.04,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.64,31.5,35.76,32.63,30.56,34.69,0,0,0,0,0,0,0.181,0,0.0715,0.45,0.55,0.45,34.3
1316988000000,2011,9,2010,12,52,7,0.149,0.0677,0.081,5011.53,32.81,32.81,29.83,1,1,1,246,241.2,252.4,134,124.5,112,97,118,-2.03e-15,-1.421e-14,0,0.455,0.398,0.487,134,124.5,146.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0971,0.103,0.00714,0.00633,0.00821,0.00028,0.00025,0.00032,0.23,0.214,0.252,0.0091,0.0084,0.0099,25.09,25.06,25.13,0.932,0.928,0.938,0.97,0.97,0.97,0.904,0.901,0.909,30.75,28.49,33.82,29.83,27.64,32.81,0,0,0,0,0,0,0.166,0,0.068,0.45,0.54,0.46,33.6
1317592800000,2011,10,2011,1,1,7,0.144,0.0587,0.085,5280.61,33.12,33.12,31.43,1,1,1,237.6,230.2,245,140.6,133.2,97,97,97,0,0,0,0.408,0.396,0.421,140.6,133.2,148,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0984,0.104,0.0077,0.00707,0.00833,0.0003,0.00028,0.00033,0.241,0.228,0.254,0.0095,0.009,0.01,25.13,25.08,25.19,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.4,30.67,34.14,31.43,29.75,33.12,0,0,0,0,0,0,0.175,0,0.059,0.41,0.59,0.41,36.7
1318197600000,2011,10,2011,1,2,7,0.134,0.0587,0.0753,4661.64,29.19,29.19,27.75,1,1,1,221.5,215.7,227.8,124.5,118.7,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.438,0.426,0.45,124.5,118.7,130.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0953,0.0933,0.0976,0.00633,0.00584,0.00686,0.00025,0.00023,0.00027,0.212,0.202,0.223,0.0083,0.0079,0.0088,25.26,25.21,25.3,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.61,27.23,30.09,27.75,26.41,29.19,0,0,0,0,0,0,0.154,0,0.0587,0.44,0.56,0.44,34.8
1318802400000,2011,10,2011,1,3,7,0.129,0.0587,0.0702,4335.21,26.15,26.15,25.8,1,1,1,213.1,211.1,214.6,116.1,114.1,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.455,0.452,0.46,116.1,114.1,117.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0924,0.0917,0.0929,0.00562,0.00545,0.00575,0.00022,0.00021,0.00023,0.197,0.194,0.2,0.0077,0.0076,0.0078,25.32,25.31,25.34,0.922,0.921,0.923,0.97,0.97,0.97,0.895,0.893,0.896,26.6,26.1,26.96,25.8,25.32,26.15,0,0,0,0,0,0,0.143,0,0.0588,0.46,0.54,0.46,33.6
1319407200000,2011,10,2011,1,4,7,0.123,0.0587,0.064,1749.19,24.87,24.87,10.41,1,1,1,202.9,197.1,209.2,105.9,100.1,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.478,0.464,0.492,105.9,100.1,112.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0867,0.091,0.00475,0.00426,0.00528,0.00019,0.00017,0.00021,0.179,0.169,0.19,0.007,0.0066,0.0074,25.4,25.35,25.43,0.393,0,0.919,0.416,0,0.97,0.381,0,0.892,10.73,0,25.64,10.41,0,24.87,0,4,0,0,0.571,0,0.0578,0.571,0.059,0.48,0.52,0.48,14.2
1320012000000,2011,10,2011,1,5,7,0.119,0.0566,0.0622,0,0,0,0,1,1,1,196.3,194.4,199,102.8,98.21,93.57,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.476,0.467,0.497,102.8,98.21,106,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0861,0.0885,0.00449,0.0041,0.00476,0.00018,0.00016,0.00019,0.173,0.165,0.179,0.0068,0.0065,0.007,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0568,0.48,0.52,0.48,0
1320616800000,2011,11,2011,2,6,7,0.123,0.0495,0.0731,3954.74,30.76,30.76,23.54,1,1,1,202.8,200.7,205.1,120.9,109.3,81.86,67,93,0,-1.421e-14,1.421e-14,0.404,0.329,0.46,120.9,109.3,136.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0896,0.0961,0.00603,0.00504,0.00737,0.00024,0.0002,0.00029,0.204,0.185,0.231,0.008,0.0072,0.009,25.38,25.35,25.4,0.793,0,0.933,0.831,0,0.97,0.769,0,0.905,24.27,0,31.71,23.54,0,30.76,0,1,0,0,0.143,0,0.131,0.143,0.0499,0.4,0.59,0.41,32.2
1321221600000,2011,11,2011,2,7,7,0.128,0.0405,0.087,5443.72,33.45,33.45,32.4,1,1,1,210.9,205.6,215.4,143.9,138.6,67,67,67,0,0,0,0.318,0.311,0.326,143.9,138.6,148.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0987,0.0968,0.1,0.00798,0.00753,0.00837,0.00031,0.00029,0.00033,0.243,0.234,0.252,0.0095,0.0092,0.0099,25.29,25.26,25.33,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.41,32.16,34.49,32.4,31.19,33.45,0,0,0,0,0,0,0.18,0,0.041,0.32,0.68,0.32,42.5
1321826400000,2011,11,2011,2,8,7,0.133,0.0405,0.0924,5789.15,37.2,37.2,34.46,1,1,1,219.8,213.5,231.6,152.8,146.5,67,67,67,0,0,0,0.305,0.289,0.314,152.8,146.5,164.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0996,0.106,0.00874,0.00821,0.00974,0.00034,0.00032,0.00038,0.259,0.248,0.28,0.01,0.0097,0.011,25.22,25.13,25.27,0.939,0.937,0.943,0.97,0.97,0.972,0.912,0.909,0.917,35.51,34.03,38.26,34.46,33.01,37.2,0,0,0,0,0,0,0.191,0,0.0406,0.3,0.69,0.31,43.5
1322431200000,2011,11,2011,2,9,7,0.146,0.044,0.102,6431.88,39.71,39.71,38.28,1,1,1,241.9,235.1,246.6,169.2,165,72.71,67,77,0,0,0,0.3,0.277,0.318,169.2,165,174.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.108,0.107,0.11,0.0101,0.00977,0.0106,0.0004,0.00039,0.00042,0.289,0.283,0.298,0.011,0.011,0.012,25.06,25.03,25.1,0.945,0.944,0.947,0.974,0.972,0.977,0.921,0.917,0.925,39.29,38.27,40.63,38.28,37.21,39.71,0,0,0,0,0,0,0.213,0,0.044,0.3,0.7,0.3,44.1
1323036000000,2011,12,2011,3,10,7,0.158,0.045,0.113,7105.27,48.2,48.2,42.29,1,1,1,260.8,251.8,273.1,186.3,174.8,74.43,59,77,0,-2.842e-14,2.842e-14,0.286,0.216,0.306,186.3,174.8,214.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.111,0.123,0.0116,0.0106,0.014,0.00046,0.00042,0.00055,0.32,0.3,0.368,0.013,0.012,0.015,24.94,24.84,24.99,0.95,0.947,0.957,0.979,0.977,0.98,0.93,0.925,0.938,43.3,40.57,49.94,42.29,39.64,48.2,0,0,0,0,0,0,0.235,0,0.045,0.28,0.72,0.28,45
1323640800000,2011,12,2011,3,11,7,0.176,0.0357,0.14,8518.09,53.18,53.18,50.7,2,1,1.7142857142857142,291,277.8,301.9,232,218.8,59,59,59,8.12e-15,-2.842e-14,2.842e-14,0.203,0.195,0.212,232,218.8,242.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.124,0.133,0.0155,0.0143,0.0164,0.00062,0.00057,0.00065,0.286,0.239,0.385,0.011,0.0095,0.015,24.85,24.79,24.91,0.935,0.922,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.76,25.7,52.08,32.24,24.93,48.2,0,0,0,0,0,0,0.282,0,0.036,0.2,0.8,0.2,48.4
1324245600000,2011,12,2011,3,12,7,0.193,0.0357,0.157,9567.01,58.99,58.99,56.95,2,2,2,319,307.6,328.4,260,248.6,59,59,59,-8.12e-15,-2.842e-14,0,0.185,0.18,0.192,260,248.6,269.4,990,990,990,965,964.9,965,25,25,25.1,0.139,0.135,0.142,0.0218,0.0169,0.0261,0.00087,0.00067,0.001,0.279,0.262,0.293,0.011,0.01,0.012,24.73,24.67,24.8,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,29.35,28.08,30.41,28.47,27.23,29.5,0,0,0,0,0,0,0.316,0,0.036,0.18,0.81,0.19,49.6
1324850400000,2011,12,2011,3,13,7,0.203,0.0369,0.166,10116.2,62.44,62.44,60.22,2,2,2,336.1,329.2,347.8,275.1,270.2,61,59,73,0,0,0,0.181,0.171,0.21,275.1,270.2,285.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.145,0.143,0.148,0.0289,0.0265,0.0336,0.0012,0.0011,0.0014,0.302,0.294,0.317,0.012,0.012,0.013,24.62,24.56,24.66,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,31.04,30.5,32.18,30.11,29.59,31.22,0,0,0,0,0,0,0.335,0,0.037,0.18,0.82,0.18,49.8
1325455200000,2012,1,2011,4,14,7,0.219,0.0442,0.175,10619.6,66.2,66.2,63.21,2,2,2,362.6,351.3,376.5,289.6,278.3,73,73,73,0,0,0,0.201,0.194,0.208,289.6,278.3,303.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.151,0.147,0.156,0.0357,0.0304,0.0423,0.0014,0.0012,0.0017,0.325,0.308,0.346,0.013,0.012,0.014,24.46,24.37,24.54,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.58,31.33,34.12,31.61,30.39,33.1,0,0,0,0,0,0,0.351,0,0.044,0.2,0.8,0.2,48.5
1326060000000,2012,1,2011,4,15,7,0.242,0.0442,0.198,11954.8,75.42,75.42,71.16,2,2,2,399.7,381.7,418.9,326.7,308.7,73,73,73,0,0,0,0.183,0.174,0.191,326.7,308.7,345.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.164,0.158,0.171,0.0532,0.0447,0.0623,0.0022,0.0018,0.0025,0.38,0.353,0.409,0.015,0.014,0.017,24.22,24.11,24.34,0.945,0.942,0.948,0.971,0.97,0.973,0.917,0.913,0.922,36.65,34.69,38.74,35.58,33.65,37.71,0,0,0,0,0,0,0.395,0,0.044,0.18,0.82,0.18,49.4
1326664800000,2012,1,2011,4,16,7,0.27,0.0442,0.226,13722.5,86.12,86.12,81.68,2,2,2,446.7,425.7,467.3,373.7,352.7,73,73,73,0,0,0,0.164,0.156,0.171,373.7,352.7,394.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.181,0.173,0.188,0.0754,0.0655,0.0851,0.0031,0.0027,0.0035,0.451,0.419,0.482,0.018,0.017,0.02,23.94,23.82,24.06,0.952,0.949,0.954,0.978,0.975,0.98,0.931,0.925,0.935,41.74,39.49,43.94,40.84,38.49,43.06,0,0,0,0,0,0,0.454,0,0.044,0.16,0.84,0.16,50.8
1327269600000,2012,1,2011,4,17,7,0.31,0.0442,0.265,15794.2,101.8,101.8,94.01,3,2,2.142857142857143,511.9,476.9,557.8,438.9,403.9,73,73,73,-1.624e-14,-5.684e-14,0,0.143,0.131,0.153,438.9,403.9,484.8,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.204,0.191,0.224,0.106,0.0896,0.128,0.0044,0.0037,0.0054,0.534,0.496,0.591,0.022,0.02,0.025,23.56,23.38,23.76,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.916,0.939,45.9,35,51.22,44.58,33.95,48.2,0,0,0,0,0,0,0.522,0,0.045,0.14,0.85,0.15,50.9
1327874400000,2012,1,2011,4,18,7,0.386,0.058,0.328,18952.6,123.8,123.8,112.8,3,3,3,638.3,576.1,702.4,542.4,503.1,95.86,73,105,0,0,0,0.149,0.123,0.17,542.4,503.1,597.4,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.26,0.234,0.293,0.163,0.137,0.2,0.0069,0.0058,0.0086,0.61,0.54,0.704,0.026,0.023,0.03,22.94,22.59,23.27,0.95,0.946,0.954,0.973,0.97,0.98,0.925,0.918,0.935,38.62,36.22,42.09,37.6,35.13,41.25,0,0,0,0,0,0,0.627,0,0.058,0.15,0.85,0.15,49.1
1328479200000,2012,2,2011,5,19,7,0.463,0.069,0.394,22361.1,137.4,137.4,133.1,3,3,3,765.3,725.1,787.7,651.2,620.1,114.1,105,137,0,0,0,0.149,0.135,0.175,651.2,620.1,674.4,990,990,990,967,966.8,967.1,23,22.9,23.2,0.325,0.306,0.336,0.236,0.215,0.252,0.01,0.0093,0.011,0.796,0.742,0.834,0.035,0.032,0.036,22.24,22.15,22.46,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.27,43.48,46.74,44.37,42.61,45.8,0,0,0,0,0,0,0.739,0,0.069,0.15,0.85,0.15,48.3
1329084000000,2012,2,2011,5,20,7,0.485,0.0829,0.402,22644.9,136.1,136.1,134.8,3,3,3,801.1,792.2,808.5,664.1,655.2,137,137,137,0,0,0,0.171,0.169,0.173,664.1,655.2,671.5,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.335,0.33,0.339,0.245,0.239,0.25,0.011,0.01,0.011,0.821,0.806,0.834,0.036,0.035,0.036,22.07,22.03,22.12,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,45.85,45.32,46.28,44.93,44.41,45.35,0,0,0,0,0,0,0.749,0,0.083,0.17,0.83,0.17,46.7
1329688800000,2012,2,2011,5,21,7,0.486,0.0663,0.419,23588.8,142.2,142.2,140.4,3,3,3,802.8,796.9,810.2,693.2,673.2,109.6,105,137,0,0,0,0.136,0.13,0.169,693.2,673.2,703.5,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.348,0.34,0.353,0.264,0.251,0.271,0.012,0.011,0.012,0.866,0.836,0.883,0.038,0.037,0.039,22.02,21.98,22.05,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.76,46.38,48.38,46.8,45.45,47.41,0,0,0,0,0,0,0.78,0,0.067,0.14,0.86,0.14,48.5
1330293600000,2012,2,2011,5,22,7,0.49,0.0718,0.418,23492.9,141.2,141.2,139.8,3,3,3,810,798.5,830,691.3,677.8,118.7,105,129,0,0,0,0.146,0.131,0.16,691.3,677.8,701,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.349,0.344,0.357,0.263,0.254,0.269,0.011,0.011,0.012,0.865,0.845,0.884,0.038,0.037,0.039,21.99,21.9,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.56,46.71,48.01,46.61,45.77,47.05,0,0,0,0,0,0,0.777,0,0.072,0.15,0.85,0.15,47.9
1330898400000,2012,3,2011,6,23,7,0.538,0.078,0.46,24853.4,158.6,158.6,147.9,4,3,3.2857142857142856,888.9,839.5,942.7,759.9,710.5,129,129,129,0,0,0,0.145,0.137,0.154,759.9,710.5,813.7,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.403,0.362,0.451,0.305,0.276,0.333,0.014,0.012,0.015,0.965,0.9,1.02,0.043,0.04,0.045,21.58,21.33,21.84,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.38,39.92,52.12,45.57,38.96,48.2,0,0,0,0,0,0,0.822,0,0.078,0.14,0.86,0.14,46.2
1331503200000,2012,3,2011,6,24,7,0.613,0.078,0.535,28556.6,178.4,178.4,170,4,4,4,1014,959.2,1069,885,830.2,129,129,129,1.624e-14,0,1.137e-13,0.127,0.121,0.134,885,830.2,940.5,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.516,0.466,0.567,0.367,0.341,0.394,0.017,0.015,0.018,1.12,1.03,1.22,0.051,0.046,0.056,20.94,20.66,21.23,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,43.37,41.23,45.52,42.49,40.35,44.61,0,0,0,0,0,0,0.944,0,0.078,0.13,0.87,0.13,46.6
1332108000000,2012,3,2011,6,25,7,0.661,0.078,0.583,30536.9,183.5,183.5,181.8,4,4,4,1092,1077,1104,963.1,948.4,129,129,129,-1.624e-14,-1.137e-13,1.137e-13,0.118,0.117,0.12,963.1,948.4,975,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.588,0.574,0.599,0.405,0.398,0.411,0.019,0.018,0.019,1.26,1.23,1.28,0.058,0.056,0.059,20.55,20.49,20.62,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.37,45.82,46.81,45.44,44.9,45.87,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,46.2
1332712800000,2012,3,2011,6,26,7,0.686,0.0797,0.607,31443.2,189.8,189.8,187.2,4,4,4,1135,1107,1161,1003,977.6,131.7,129,148,0,-1.137e-13,1.137e-13,0.116,0.112,0.127,1003,977.6,1024,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.641,0.601,0.669,0.44,0.412,0.477,0.02,0.019,0.022,1.36,1.29,1.43,0.063,0.059,0.066,20.31,20.19,20.48,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.75,46.91,48.42,46.79,45.97,47.45,0,0,0,0,0,0,1.04,0,0.079,0.12,0.88,0.12,45.8
1333317600000,2012,4,2011,7,27,7,0.714,0.0895,0.624,31930,192.7,192.7,190.1,4,4,4,1181,1164,1203,1033,1016,148,148,148,1.624e-14,-1.137e-13,1.137e-13,0.126,0.123,0.127,1033,1016,1055,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.696,0.672,0.73,0.496,0.459,0.548,0.023,0.021,0.026,1.48,1.41,1.57,0.069,0.066,0.073,20.05,19.89,20.17,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.48,48,49.15,47.51,47.04,48.16,0,0,0,0,0,0,1.06,0,0.09,0.13,0.87,0.13,44.7
1333922400000,2012,4,2011,7,28,7,0.759,0.0796,0.66,32390.4,192.8,192.8,192.8,4,4,4,1255,1212,1299,1124,1064,131.6,125,148,32.06,0,74.24,0.105,0.0962,0.122,1092,1064,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.788,0.742,0.815,0.629,0.567,0.648,0.03,0.026,0.031,1.72,1.6,1.76,0.081,0.075,0.083,19.58,19.4,19.83,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50,49.39,50.44,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.099,0.1,0.87,0.13,42.7
1334527200000,2012,4,2011,7,29,7,0.793,0.0796,0.665,32390.4,192.8,192.8,192.8,4,4,4,1311,1279,1326,1180,1131,131.6,125,148,79.6,30.59,101.1,0.101,0.0943,0.116,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.82,0.808,0.826,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.77,0.084,0.083,0.084,19.35,19.3,19.47,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.76,49.62,50.07,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.128,0.1,0.84,0.16,40.8
1335132000000,2012,4,2011,7,30,7,0.715,0.0895,0.624,31683.2,192.8,192.8,188.6,4,4,4,1182,1107,1258,1034,958.6,148,148,148,1.444,0,10.11,0.126,0.118,0.134,1032,958.6,1100,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.697,0.593,0.799,0.51,0.403,0.648,0.024,0.019,0.03,1.49,1.26,1.75,0.069,0.058,0.082,20.04,19.54,20.5,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.38,46.04,50.27,47.15,45.12,48.2,0,0,0,0,0,0,1.05,0,0.091,0.13,0.87,0.13,44.3
1335736800000,2012,4,2011,7,31,7,0.613,0.089,0.524,27970.2,177,177,166.5,4,4,4,1014,947.4,1083,866.7,800.4,147.1,147,148,1.624e-14,0,1.137e-13,0.145,0.137,0.155,866.7,800.4,934.6,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.503,0.442,0.571,0.358,0.326,0.391,0.016,0.015,0.018,1.1,0.981,1.22,0.05,0.044,0.056,20.97,20.62,21.33,0.955,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.51,39.9,45.14,41.62,38.93,44.24,0,0,0,0,0,0,0.925,0,0.089,0.15,0.85,0.15,45.6
1336341600000,2012,5,2011,8,32,7,0.529,0.0889,0.44,23955.7,144.6,144.6,142.6,3,3,3,874.5,830,926.5,727.5,683,147,147,147,0,0,0,0.168,0.159,0.177,727.5,683,779.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.379,0.348,0.423,0.286,0.257,0.316,0.013,0.011,0.014,0.934,0.855,1.03,0.041,0.038,0.046,21.67,21.37,21.92,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.28,46.84,52.06,47.53,45.91,48.2,0,0,0,0,0,0,0.792,0,0.089,0.17,0.83,0.17,45.3
1336946400000,2012,5,2011,8,33,7,0.475,0.0889,0.386,21824.1,135.6,135.6,129.9,3,3,3,784.7,752.5,817.2,637.7,605.5,147,147,147,0,0,0,0.188,0.18,0.195,637.7,605.5,670.2,990,990,990,967,966.9,967.2,23,22.8,23.1,0.322,0.304,0.341,0.227,0.205,0.249,0.0099,0.0089,0.011,0.779,0.725,0.834,0.034,0.031,0.037,22.18,22,22.37,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.19,42.25,46.11,43.3,41.41,45.19,0,0,0,0,0,0,0.722,0,0.089,0.19,0.81,0.19,45.9
1337551200000,2012,5,2011,8,34,7,0.424,0.0889,0.335,19146.3,121.6,121.6,114,3,3,3,700.8,664.7,738.5,553.8,517.7,147,147,147,0,0,0,0.21,0.199,0.221,553.8,517.7,591.5,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.275,0.254,0.296,0.171,0.147,0.196,0.0073,0.0063,0.0085,0.637,0.577,0.701,0.027,0.025,0.03,22.66,22.44,22.86,0.951,0.948,0.954,0.974,0.97,0.979,0.926,0.92,0.934,39,36.68,41.39,37.99,35.58,40.52,0,0,0,0,0,0,0.633,0,0.089,0.21,0.79,0.21,45.2
1338156000000,2012,5,2011,8,35,7,0.376,0.0816,0.295,16681.2,104.5,104.5,99.29,3,2,2.4285714285714284,622.3,592.8,652.9,487.3,473.8,135,119,147,0,-5.684e-14,5.684e-14,0.217,0.195,0.237,487.3,473.8,505.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.236,0.227,0.248,0.129,0.123,0.139,0.0055,0.0052,0.0059,0.589,0.533,0.634,0.025,0.023,0.027,23.02,22.93,23.12,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.937,44.76,35.19,52.25,42.28,34.13,48.2,0,0,0,0,0,0,0.552,0,0.081,0.22,0.78,0.22,44.4
1338760800000,2012,6,2011,9,36,7,0.337,0.072,0.265,15740.4,96.4,96.4,93.69,2,2,2,557.9,533.5,583.2,438.9,414.4,119,119,119,0,-5.684e-14,5.684e-14,0.213,0.204,0.223,438.9,414.4,464.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.201,0.222,0.106,0.0946,0.118,0.0044,0.0039,0.005,0.555,0.518,0.596,0.023,0.022,0.025,23.33,23.18,23.48,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.06,45.61,50.5,46.85,44.7,48.2,0,0,0,0,0,0,0.521,0,0.072,0.21,0.79,0.21,46.7
1339365600000,2012,6,2011,9,37,7,0.305,0.072,0.233,14037.4,88.04,88.04,83.56,2,2,2,504.9,484,526.6,385.9,365,119,119,119,0,0,0,0.236,0.226,0.246,385.9,365,407.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.184,0.199,0.0812,0.0713,0.0914,0.0034,0.0029,0.0038,0.475,0.444,0.508,0.02,0.018,0.021,23.65,23.52,23.78,0.953,0.95,0.955,0.979,0.977,0.98,0.933,0.929,0.936,42.66,40.44,44.92,41.78,39.51,44.02,0,0,0,0,0,0,0.464,0,0.072,0.24,0.76,0.24,46
1339970400000,2012,6,2011,9,38,7,0.278,0.072,0.206,12365.8,77.73,77.73,73.61,2,2,2,459.8,442.1,478.2,340.8,323.1,119,119,119,0,0,0,0.259,0.249,0.269,340.8,323.1,359.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.169,0.182,0.0599,0.0515,0.0686,0.0025,0.0021,0.0028,0.408,0.381,0.435,0.017,0.016,0.018,23.92,23.81,24.03,0.947,0.944,0.95,0.972,0.97,0.976,0.921,0.916,0.927,37.86,35.95,39.83,36.8,34.87,38.86,0,0,0,0,0,0,0.409,0,0.072,0.26,0.74,0.26,44.5
1340575200000,2012,6,2011,9,39,7,0.255,0.071,0.184,11039.6,68.54,68.54,65.71,2,2,2,421.3,406.3,436.4,303.9,291.9,117.4,108,119,0,0,0,0.279,0.266,0.29,303.9,291.9,317.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.158,0.167,0.0424,0.0368,0.0488,0.0017,0.0015,0.002,0.352,0.334,0.372,0.014,0.014,0.015,24.15,24.06,24.23,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,33.87,32.55,35.33,32.86,31.57,34.27,0,0,0,0,0,0,0.365,0,0.071,0.28,0.72,0.28,43.3
1341180000000,2012,7,2011,10,40,7,0.235,0.0653,0.169,10192.9,63.64,63.64,60.67,2,2,2,387.9,374.9,401.6,279.9,266.9,108,108,108,0,0,0,0.279,0.269,0.288,279.9,266.9,293.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.148,0.157,0.0311,0.025,0.0376,0.0013,0.001,0.0015,0.315,0.295,0.335,0.013,0.012,0.014,24.35,24.26,24.43,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.27,29.83,32.8,30.34,28.94,31.82,0,0,0,0,0,0,0.337,0,0.066,0.28,0.72,0.28,43.4
1341784800000,2012,7,2011,10,41,7,0.217,0.0653,0.152,9128.68,56.99,56.99,54.34,2,2,2,358.5,346.7,370.8,250.5,238.7,108,108,108,4.06e-15,0,2.842e-14,0.301,0.291,0.312,250.5,238.7,262.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.138,0.146,0.0185,0.016,0.023,0.00075,0.00064,0.00093,0.272,0.257,0.289,0.011,0.01,0.012,24.54,24.46,24.61,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,28.01,26.67,29.38,27.17,25.87,28.5,0,0,0,0,0,0,0.302,0,0.065,0.3,0.7,0.3,42.1
1342389600000,2012,7,2011,10,42,7,0.201,0.0653,0.136,8210.43,50.94,50.94,48.87,2,1,1.2857142857142858,332.9,323.4,343.1,224.9,215.4,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.325,0.315,0.334,224.9,215.4,235.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.137,0.0149,0.0141,0.0157,0.0006,0.00056,0.00063,0.349,0.25,0.399,0.014,0.01,0.016,24.59,24.52,24.65,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.96,25.85,52.57,41.65,25.08,48.2,0,0,0,0,0,0,0.272,0,0.065,0.32,0.68,0.32,40.8
1342994400000,2012,7,2011,10,43,7,0.188,0.0653,0.123,7745.25,48.12,48.12,46.1,1,1,1,311.4,302.4,320.4,203.4,194.4,108,108,108,0,-2.842e-14,2.842e-14,0.347,0.337,0.357,203.4,194.4,212.4,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.129,0.013,0.0123,0.0138,0.00052,0.00049,0.00055,0.355,0.339,0.372,0.014,0.014,0.015,24.69,24.63,24.75,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.04,44.97,49.1,46.1,44.07,48.12,0,0,0,0,0,0,0.256,0,0.065,0.35,0.65,0.35,41.2
1343599200000,2012,7,2011,10,44,7,0.175,0.0588,0.116,7323.42,45.56,45.56,43.59,1,1,1,289.3,278.6,299.4,192,185.6,97.29,93,108,4.06e-15,-2.842e-14,2.842e-14,0.336,0.317,0.364,192,185.6,200.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.117,0.122,0.0121,0.0115,0.0128,0.00048,0.00046,0.00051,0.334,0.322,0.348,0.013,0.013,0.014,24.81,24.77,24.86,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.48,43.01,46.49,43.59,42.15,45.56,0,0,0,0,0,0,0.242,0,0.059,0.34,0.66,0.34,41.8
1344204000000,2012,8,2011,11,45,7,0.162,0.0562,0.105,6612.1,41.58,41.58,39.36,1,1,1,267.1,258.1,276.1,174.1,165.1,93,93,93,0,-2.842e-14,2.842e-14,0.348,0.337,0.36,174.1,165.1,183.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.116,0.0106,0.00978,0.0113,0.00042,0.00039,0.00045,0.301,0.285,0.317,0.012,0.011,0.013,24.93,24.88,24.98,0.947,0.944,0.949,0.976,0.972,0.98,0.924,0.917,0.931,40.3,38.18,42.43,39.36,37.11,41.58,0,0,0,0,0,0,0.219,0,0.057,0.35,0.65,0.35,40.8
1344808800000,2012,8,2011,11,46,7,0.15,0.0562,0.0939,5846.48,36.5,36.5,34.8,1,1,1,248.3,240.9,255.6,155.3,147.9,93,93,93,0,0,0,0.375,0.364,0.386,155.3,147.9,162.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.109,0.00895,0.00832,0.00957,0.00035,0.00033,0.00038,0.268,0.254,0.281,0.011,0.01,0.011,25.05,25,25.1,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,35.87,34.15,37.6,34.8,33.12,36.5,0,0,0,0,0,0,0.193,0,0.0561,0.37,0.63,0.37,39
1345413600000,2012,8,2011,11,47,7,0.141,0.0562,0.0848,5267.9,32.56,32.56,31.36,1,1,1,233.1,227.5,238.4,140.1,134.5,93,93,93,0,0,0,0.399,0.39,0.409,140.1,134.5,145.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0992,0.103,0.00766,0.00718,0.00811,0.0003,0.00028,0.00032,0.241,0.23,0.25,0.0095,0.0091,0.0099,25.16,25.12,25.2,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.33,30.99,33.57,31.36,30.06,32.56,0,0,0,0,0,0,0.174,0,0.0562,0.4,0.6,0.4,37.4
1346018400000,2012,8,2011,11,48,7,0.133,0.0526,0.08,4974.27,32.14,32.14,29.61,1,1,1,219.3,211.3,225.6,132.3,124.9,87,72,93,0,0,0,0.396,0.335,0.427,132.3,124.9,142.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0978,0.0958,0.1,0.00699,0.00637,0.0079,0.00027,0.00025,0.00031,0.226,0.213,0.243,0.0089,0.0084,0.0095,25.26,25.22,25.29,0.931,0.928,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.52,28.75,33.14,29.61,27.89,32.14,0,0,0,0,0,0,0.164,0,0.053,0.4,0.6,0.4,37.4
1346623200000,2012,9,2011,12,49,7,0.121,0.0435,0.0775,4825.58,30.76,30.76,28.72,1,1,1,200.1,191.9,208.9,128.1,119.9,72,72,72,0,-1.421e-14,1.421e-14,0.36,0.345,0.375,128.1,119.9,136.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0949,0.092,0.098,0.00664,0.00594,0.00738,0.00026,0.00023,0.00029,0.217,0.202,0.233,0.0085,0.0079,0.0091,25.36,25.31,25.38,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.61,27.61,31.71,28.72,26.78,30.76,0,0,0,0,0,0,0.16,0,0.0435,0.36,0.64,0.36,39.9
1347228000000,2012,9,2011,12,50,7,0.111,0.0435,0.0675,4161.64,26.18,26.18,24.77,1,1,1,183.6,178,189.5,111.6,106,72,72,72,-6.09e-15,-1.421e-14,0,0.392,0.38,0.405,111.6,106,117.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0871,0.0911,0.00524,0.00476,0.00573,0.0002,0.00019,0.00022,0.188,0.177,0.198,0.0073,0.0069,0.0077,25.38,25.38,25.38,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.54,24.13,26.99,24.77,23.41,26.18,0,0,0,0,0,0,0.138,0,0.0435,0.39,0.61,0.39,37.5
1347832800000,2012,9,2011,12,51,7,0.103,0.0435,0.0595,3640.97,22.95,22.95,21.67,1,1,1,170.4,165.1,176.1,98.4,93.13,72,72,72,4.06e-15,0,1.421e-14,0.423,0.409,0.436,98.4,93.13,104.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0825,0.0864,0.00411,0.00367,0.0046,0.00016,0.00014,0.00018,0.164,0.154,0.174,0.0064,0.006,0.0068,25.38,25.38,25.38,0.914,0.911,0.919,0.968,0.966,0.97,0.885,0.882,0.887,22.39,21.29,23.66,21.67,20.56,22.95,0,0,0,0,0,0,0.12,0,0.0435,0.42,0.58,0.42,35.3
1348437600000,2012,9,2011,12,52,7,0.0968,0.0435,0.0533,3278.99,20.28,20.28,19.52,1,1,1,160.1,157.2,163.8,88.05,85.2,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.45,0.44,0.458,88.05,85.2,91.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0797,0.082,0.00323,0.00299,0.00355,0.00013,0.00012,0.00014,0.145,0.14,0.152,0.0057,0.0055,0.006,25.37,25.37,25.38,0.924,0.92,0.928,0.964,0.962,0.965,0.891,0.888,0.893,20.26,19.67,21.01,19.52,18.93,20.28,0,0,0,0,0,0,0.108,0,0.0435,0.45,0.55,0.45,33.9
1349042400000,2012,10,2012,1,1,7,0.0925,0.0314,0.061,3724.13,22.74,22.74,22.17,1,1,1,152.9,150.4,155.3,100.9,98.36,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.34,0.335,0.346,100.9,98.36,103.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0808,0.0826,0.00433,0.00411,0.00453,0.00017,0.00016,0.00018,0.165,0.16,0.169,0.0065,0.0063,0.0066,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.882,0.886,22.87,22.31,23.44,22.17,21.59,22.74,0,0,0,0,0,0,0.123,0,0.0315,0.34,0.66,0.34,40.3
