datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1411941600000,2014,9,2013,12,52,7,0.135,0.0623,0.0723,4466.49,28.26,28.26,26.59,1,1,1,222.6,219.8,227.5,119.6,107,103,97,118,-2.03e-15,-1.421e-14,1.421e-14,0.462,0.434,0.524,119.6,107,126.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0941,0.0909,0.0961,0.00592,0.00485,0.00652,0.00023,0.00019,0.00026,0.204,0.183,0.216,0.008,0.0072,0.0085,25.26,25.24,25.27,0.925,0.916,0.929,0.97,0.97,0.97,0.897,0.889,0.901,27.41,24.3,29.13,26.59,23.57,28.26,0,0,0,0,0,0,0.148,0,0.0627,0.46,0.54,0.46,33.1
1412546400000,2014,10,2014,1,1,7,0.129,0.0587,0.0701,4327.56,27.05,27.05,25.76,1,1,1,212.9,208.1,218.4,115.9,111.1,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.456,0.444,0.466,115.9,111.1,121.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0923,0.0906,0.0943,0.00561,0.00519,0.00607,0.00022,0.0002,0.00024,0.197,0.188,0.207,0.0077,0.0074,0.0081,25.33,25.28,25.36,0.922,0.919,0.926,0.97,0.97,0.97,0.894,0.891,0.898,26.56,25.38,27.89,25.76,24.61,27.05,0,0,0,0,0,0,0.143,0,0.0589,0.46,0.54,0.46,33.5
1413151200000,2014,10,2014,1,2,7,0.123,0.0587,0.0641,2283.09,24.17,24.17,13.59,1,1,1,202.9,199,206.2,105.9,102,97,97,97,-8.121e-15,-1.421e-14,0,0.478,0.471,0.487,105.9,102,109.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0874,0.0899,0.00475,0.00442,0.00503,0.00019,0.00017,0.0002,0.179,0.172,0.185,0.007,0.0067,0.0072,25.4,25.38,25.43,0.523,0,0.917,0.554,0,0.97,0.508,0,0.89,14.01,0,24.91,13.59,0,24.17,0,3,0,0,0.429,0,0.0755,0.429,0.0589,0.48,0.52,0.48,18.6
1413756000000,2014,10,2014,1,3,7,0.116,0.0587,0.0571,0,0,0,0,1,1,1,191.4,185.6,197.1,94.38,88.64,97,97,97,0,-1.421e-14,1.421e-14,0.507,0.492,0.523,94.38,88.64,100.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0847,0.0827,0.0867,0.00377,0.00328,0.00426,0.00015,0.00013,0.00017,0.158,0.148,0.169,0.0062,0.0058,0.0066,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0589,0.51,0.49,0.51,0
1414360800000,2014,10,2014,1,4,7,0.11,0.0535,0.0562,1198.36,25.06,25.06,7.133,1,1,1,181.4,179.1,185.4,92.99,82.35,88.43,67,97,4.06e-15,-1.421e-14,1.421e-14,0.487,0.372,0.541,92.99,82.35,112.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0832,0.0805,0.0877,0.00365,0.00275,0.00535,0.00014,0.00011,0.00021,0.155,0.137,0.188,0.0061,0.0054,0.0074,25.41,25.37,25.42,0.263,0,0.92,0.277,0,0.97,0.255,0,0.892,7.354,0,25.84,7.133,0,25.06,0,5,0,0,0.714,0,0.0396,0.714,0.0538,0.49,0.51,0.49,10.9
1414965600000,2014,11,2014,2,5,7,0.113,0.0405,0.0727,4510.44,28.06,28.06,26.85,1,1,1,187.2,182.9,192.2,120.2,115.9,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.358,0.349,0.366,120.2,115.9,125.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0888,0.0921,0.00597,0.0056,0.00639,0.00023,0.00022,0.00025,0.201,0.193,0.21,0.0079,0.0076,0.0082,25.37,25.37,25.37,0.925,0.922,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.68,26.59,28.93,26.85,25.79,28.06,0,0,0,0,0,0,0.149,0,0.0403,0.36,0.64,0.36,39.9
1415570400000,2014,11,2014,2,6,7,0.12,0.0405,0.0795,4959.75,30.13,30.13,29.52,1,1,1,198.4,196.8,200.9,131.4,129.8,67,67,67,0,0,0,0.338,0.333,0.34,131.4,129.8,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0937,0.0952,0.00692,0.00679,0.00714,0.00027,0.00027,0.00028,0.221,0.218,0.226,0.0086,0.0085,0.0088,25.37,25.37,25.38,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.44,30.06,31.06,29.52,29.16,30.13,0,0,0,0,0,0,0.164,0,0.0405,0.34,0.66,0.34,41.3
1416175200000,2014,11,2014,2,7,7,0.118,0.0361,0.0815,5094.91,32.99,32.99,30.33,1,1,1,194.5,192.8,196,134.8,126.6,59.71,50,67,0,0,0,0.307,0.255,0.346,134.8,126.6,146,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0926,0.0973,0.00721,0.00651,0.00816,0.00028,0.00025,0.00032,0.226,0.212,0.245,0.0088,0.0083,0.0096,25.36,25.35,25.38,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.901,0.909,31.26,29.26,34.01,30.33,28.38,32.99,0,0,0,0,0,0,0.168,0,0.0365,0.31,0.69,0.31,43.2
1416780000000,2014,11,2014,2,8,7,0.118,0.0302,0.0878,5504,33.32,33.32,32.76,1,1,1,195.1,193,197.4,145.1,143,50,50,50,0,0,0,0.256,0.253,0.259,145.1,143,147.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.097,0.0962,0.0978,0.00808,0.00791,0.00828,0.00032,0.00031,0.00032,0.243,0.24,0.248,0.0095,0.0094,0.0097,25.35,25.35,25.35,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,33.78,33.26,34.35,32.76,32.26,33.32,0,0,0,0,0,0,0.182,0,0.0302,0.26,0.74,0.26,46.6
1417384800000,2014,12,2014,3,9,7,0.123,0.0357,0.0876,5487.58,34.78,34.78,32.66,1,1,1,203.8,194.9,213,144.8,135.9,59,59,59,0,0,0,0.29,0.277,0.303,144.8,135.9,154,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0983,0.0952,0.102,0.00806,0.0073,0.00884,0.00032,0.00029,0.00035,0.244,0.228,0.261,0.0096,0.0089,0.01,25.32,25.26,25.36,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.67,31.54,35.85,32.66,30.59,34.78,0,0,0,0,0,0,0.181,0,0.0354,0.29,0.71,0.29,44.6
1417989600000,2014,12,2014,3,10,7,0.129,0.0357,0.0937,5881.35,35.65,35.65,35.01,1,1,1,214,211.3,216.8,155,152.3,59,59,59,0,0,0,0.276,0.272,0.279,155,152.3,157.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00892,0.0087,0.00916,0.00035,0.00034,0.00036,0.263,0.258,0.268,0.01,0.01,0.01,25.25,25.23,25.27,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.09,35.47,36.75,35.01,34.4,35.65,0,0,0,0,0,0,0.194,0,0.0353,0.28,0.73,0.27,45.6
1418594400000,2014,12,2014,3,11,7,0.135,0.0357,0.0989,6222.33,38.99,38.99,37.04,1,1,1,222.6,214.6,230.5,163.6,155.6,59,59,59,0,0,0,0.265,0.256,0.275,163.6,155.6,171.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.108,0.00965,0.00898,0.0103,0.00038,0.00035,0.00041,0.278,0.264,0.292,0.011,0.01,0.011,25.19,25.13,25.25,0.943,0.94,0.946,0.972,0.97,0.976,0.917,0.912,0.923,38.09,36.24,39.95,37.04,35.15,38.99,0,0,0,0,0,0,0.206,0,0.0361,0.26,0.73,0.27,46.1
1419199200000,2014,12,2014,3,12,7,0.143,0.0357,0.107,6788.3,41.35,41.35,40.41,1,1,1,236.2,231.3,240.1,177.2,172.3,59,59,59,0,0,0,0.25,0.246,0.255,177.2,172.3,181.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.108,0.111,0.0108,0.0104,0.0111,0.00043,0.00041,0.00044,0.302,0.293,0.309,0.012,0.012,0.012,25.08,25.05,25.12,0.947,0.946,0.949,0.979,0.976,0.98,0.927,0.923,0.93,41.29,40.14,42.19,40.41,39.19,41.35,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.5
1419804000000,2014,12,2014,3,13,7,0.151,0.0405,0.11,6964.76,43.12,43.12,41.46,1,1,1,248.9,238.1,262.2,181.9,176.3,67,59,73,-4.06e-15,-2.842e-14,0,0.269,0.242,0.293,181.9,176.3,189.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.116,0.0112,0.0107,0.0118,0.00044,0.00042,0.00047,0.312,0.302,0.325,0.012,0.012,0.013,25,24.93,25.07,0.949,0.947,0.951,0.98,0.978,0.98,0.93,0.926,0.932,42.32,40.96,44,41.46,40.06,43.12,0,0,0,0,0,0,0.23,0,0.041,0.27,0.73,0.27,46.1
1420408800000,2015,1,2014,4,14,7,0.168,0.0442,0.124,7761.71,48.2,48.2,46.2,1,1,1,277.4,264.7,293.6,204.4,191.7,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.264,0.249,0.276,204.4,191.7,220.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.117,0.127,0.0131,0.012,0.0145,0.00052,0.00048,0.00058,0.353,0.33,0.382,0.014,0.013,0.015,24.84,24.74,24.91,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.55,44.58,51.32,46.2,43.69,48.2,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46.2
1421013600000,2015,1,2014,4,15,7,0.196,0.0442,0.152,9179.87,61.01,61.01,54.64,2,1,1.8571428571428572,324,299.4,352.4,251,226.4,73,73,73,-4.06e-15,-2.842e-14,0,0.226,0.207,0.244,251,226.4,279.4,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.129,0.148,0.0203,0.015,0.0309,0.00081,0.0006,0.0012,0.292,0.246,0.392,0.012,0.0098,0.016,24.69,24.53,24.83,0.934,0.924,0.959,0.971,0.97,0.98,0.907,0.896,0.94,32.13,26.17,52.62,30.76,25.38,48.2,0,0,0,0,0,0,0.304,0,0.044,0.23,0.78,0.22,46.8
1421618400000,2015,1,2014,4,16,7,0.241,0.0442,0.196,11896.8,78.68,78.68,70.81,2,2,2,397.7,362.6,433.1,324.7,289.6,73,73,73,0,0,0,0.184,0.169,0.201,324.7,289.6,360.1,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.164,0.151,0.176,0.0523,0.0357,0.069,0.0021,0.0014,0.0028,0.378,0.325,0.431,0.015,0.013,0.018,24.24,24.02,24.46,0.944,0.938,0.95,0.972,0.97,0.977,0.917,0.91,0.928,36.43,32.58,40.28,35.41,31.6,39.34,0,0,0,0,0,0,0.393,0,0.045,0.18,0.81,0.19,49.4
1422223200000,2015,1,2014,4,17,7,0.309,0.0452,0.264,15701.4,105.3,105.3,93.46,3,2,2.2857142857142856,511.1,446.5,588.7,436.4,373.5,74.71,73,85,8.12e-15,-5.684e-14,5.684e-14,0.147,0.131,0.163,436.4,373.5,503.7,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.205,0.181,0.236,0.105,0.0753,0.137,0.0044,0.0031,0.0058,0.515,0.451,0.576,0.021,0.018,0.024,23.59,23.21,23.94,0.952,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.938,42.92,35.03,50.32,41.8,33.98,48.2,0,0,0,0,0,0,0.519,0,0.045,0.15,0.85,0.15,50.8
1422828000000,2015,2,2014,5,18,7,0.433,0.0514,0.381,21756.2,144.6,144.6,129.5,3,3,3,715.4,621.2,806.8,630.4,536.2,85,85,85,0,0,0,0.12,0.105,0.137,630.4,536.2,721.8,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.308,0.255,0.36,0.222,0.159,0.283,0.0096,0.0067,0.012,0.756,0.598,0.91,0.033,0.025,0.04,22.48,21.96,23.02,0.955,0.95,0.957,0.978,0.972,0.98,0.934,0.923,0.938,44.17,38.32,49.59,43.17,37.26,48.2,0,0,0,0,0,0,0.719,0,0.052,0.12,0.88,0.12,50.2
1423432800000,2015,2,2014,5,19,7,0.578,0.0739,0.505,26896.3,177.8,177.8,160.1,4,3,3.7142857142857144,956.5,841.5,1075,834.4,756.5,122.1,85,137,0,0,0,0.127,0.097,0.15,834.4,756.5,937.7,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.465,0.385,0.564,0.343,0.305,0.393,0.015,0.013,0.018,1.06,0.948,1.22,0.047,0.042,0.056,21.23,20.65,21.76,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.12,40.01,51.98,43.47,39.05,48.2,0,0,0,0,0,0,0.889,0,0.073,0.13,0.87,0.13,46.5
1424037600000,2015,2,2014,5,20,7,0.731,0.0872,0.641,32056.8,192.8,192.8,190.8,4,4,4,1209,1115,1284,1065,977.7,144.1,137,162,4.429,0,22.47,0.119,0.11,0.128,1060,977.7,1100,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.726,0.6,0.802,0.564,0.412,0.648,0.026,0.019,0.031,1.58,1.28,1.75,0.074,0.059,0.083,19.86,19.46,20.45,0.955,0.954,0.956,0.98,0.98,0.98,0.935,0.935,0.936,49.24,46.85,50.44,47.7,45.92,48.2,0,0,0,0,0,0,1.06,0,0.09,0.12,0.88,0.12,43.9
1424642400000,2015,2,2014,5,21,7,0.786,0.0998,0.665,32390.4,192.8,192.8,192.8,4,4,4,1300,1282,1311,1135,1099,165,162,183,34.9,0,49.12,0.127,0.124,0.143,1100,1099,1100,990,990,990,968.8,968.8,968.9,21.2,21.1,21.2,0.807,0.795,0.813,0.648,0.645,0.648,0.031,0.03,0.031,1.75,1.74,1.76,0.083,0.082,0.083,19.4,19.36,19.48,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.89,49.78,50.03,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.121,0.13,0.85,0.15,41.2
1425247200000,2015,3,2014,6,22,7,0.754,0.111,0.644,32230.7,192.8,192.8,191.8,4,4,4,1247,1226,1273,1064,1043,183,183,183,0,0,0,0.147,0.144,0.149,1064,1043,1090,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.744,0.714,0.782,0.568,0.52,0.625,0.027,0.024,0.029,1.61,1.52,1.7,0.075,0.071,0.08,19.72,19.54,19.87,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.1,48.52,49.79,47.96,47.55,48.2,0,0,0,0,0,0,1.07,0,0.11,0.15,0.85,0.15,42.7
1425852000000,2015,3,2014,6,23,7,0.731,0.111,0.62,31610.9,189.2,189.2,188.2,4,4,4,1208,1201,1218,1025,1018,183,183,183,-1.624e-14,-1.137e-13,0,0.151,0.15,0.152,1025,1018,1035,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.687,0.676,0.701,0.48,0.463,0.501,0.022,0.022,0.023,1.45,1.42,1.49,0.068,0.066,0.07,19.99,19.93,20.05,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48,47.77,48.27,47.04,46.82,47.31,0,0,0,0,0,0,1.05,0,0.111,0.15,0.85,0.15,43.2
1426456800000,2015,3,2014,6,24,7,0.772,0.101,0.651,32239.7,192.8,192.8,191.9,4,4,4,1276,1215,1350,1109,1032,167.6,129,183,32.64,0,121.1,0.132,0.0955,0.151,1076,1032,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.77,0.697,0.831,0.594,0.495,0.648,0.028,0.023,0.031,1.66,1.48,1.78,0.078,0.069,0.085,19.57,19.22,19.95,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.24,48.19,49.94,47.98,47.23,48.2,0,0,0,0,0,0,1.07,0,0.121,0.13,0.84,0.16,41.8
1427061600000,2015,3,2014,6,25,7,0.862,0.078,0.665,32048.6,192.6,192.6,190.8,4,4,4,1426,1377,1452,1297,1248,129,129,129,196.5,148.5,222.7,0.0905,0.0889,0.0936,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.863,0.843,0.874,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.82,0.087,0.086,0.088,18.94,18.85,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.66,48.41,49.13,47.69,47.44,48.15,0,0,0,0,0,0,1.06,0,0.197,0.09,0.77,0.23,37.2
1427666400000,2015,3,2014,6,26,7,0.867,0.0862,0.665,31986.6,191.2,191.2,190.4,4,4,4,1434,1411,1449,1291,1263,142.6,129,148,191.3,163.3,219.6,0.0996,0.0891,0.105,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.871,0.864,0.877,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.82,0.088,0.087,0.088,18.91,18.86,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.57,48.44,48.78,47.6,47.47,47.81,0,0,0,0,0,0,1.06,0,0.202,0.099,0.77,0.23,36.9
1428271200000,2015,4,2014,7,27,7,0.826,0.0895,0.665,32334,192.8,192.8,192.5,4,4,4,1365,1335,1402,1217,1187,148,148,148,117,87.06,154,0.109,0.106,0.111,1100,1100,1100,990,990,990,969,969,969.2,21,20.8,21,0.844,0.832,0.86,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.81,0.086,0.085,0.087,19.16,19.02,19.27,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.24,48.87,49.53,48.12,47.9,48.2,0,0,0,0,0,0,1.07,0,0.161,0.11,0.81,0.19,39.1
1428876000000,2015,4,2014,7,28,7,0.833,0.0895,0.665,32285,192.8,192.8,192.2,4,4,4,1377,1338,1424,1229,1190,148,148,148,128.8,90.07,175.6,0.108,0.104,0.111,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.849,0.833,0.869,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.82,0.086,0.085,0.088,19.12,18.95,19.26,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.12,48.66,49.5,48.04,47.69,48.2,0,0,0,0,0,0,1.07,0,0.168,0.11,0.8,0.2,38.8
1429480800000,2015,4,2014,7,29,7,0.896,0.0895,0.665,31679.4,190.2,190.2,188.6,4,4,4,1481,1439,1515,1333,1291,148,148,148,233,191.2,266.9,0.1,0.0977,0.103,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.897,0.875,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.091,18.73,18.61,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.1,47.78,48.51,47.14,46.83,47.54,0,0,0,0,0,0,1.05,0,0.231,0.1,0.74,0.26,35.4
1430085600000,2015,4,2014,7,30,7,0.905,0.101,0.665,31596.1,189.5,189.5,188.1,4,4,4,1497,1461,1518,1330,1269,166.9,148,192,229.9,169.1,270.1,0.112,0.0975,0.131,1100,1100,1100,990,990,990,969.5,969.4,969.5,20.5,20.5,20.6,0.894,0.868,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.091,18.68,18.6,18.83,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.98,47.76,48.35,47.02,46.8,47.38,0,0,0,0,0,0,1.04,0,0.24,0.11,0.73,0.27,34.9
1430690400000,2015,5,2014,8,31,7,0.829,0.116,0.663,32234.4,192.8,192.8,191.9,4,4,4,1371,1270,1445,1179,1078,192,192,192,81.9,0,153.4,0.14,0.133,0.151,1097,1078,1100,990,990,990,969.1,968.7,969.3,20.9,20.7,21.3,0.826,0.764,0.861,0.641,0.598,0.648,0.031,0.028,0.031,1.77,1.66,1.81,0.084,0.078,0.087,19.16,18.88,19.59,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.11,48.5,49.83,47.97,47.53,48.2,0,0,0,0,0,0,1.07,0,0.166,0.14,0.8,0.2,38.9
1431295200000,2015,5,2014,8,32,7,0.694,0.116,0.578,29973.9,190.2,190.2,178.4,4,4,4,1148,1067,1238,956,874.8,192,192,192,-3.248e-14,-1.137e-13,0,0.168,0.155,0.18,956,874.8,1046,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.603,0.517,0.717,0.417,0.362,0.526,0.019,0.017,0.025,1.28,1.12,1.53,0.059,0.051,0.072,20.35,19.82,20.77,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.51,42.53,48.52,44.6,41.68,47.55,0,0,0,0,0,0,0.991,0,0.116,0.17,0.83,0.17,43.2
1431900000000,2015,5,2014,8,33,7,0.593,0.101,0.493,26279.7,163,163,156.4,4,3,3.857142857142857,980.9,926.5,1043,814.6,779.5,166.3,147,192,0,0,0,0.169,0.151,0.192,814.6,779.5,851.5,990,990,990,967.8,967.6,968,22.2,22,22.4,0.458,0.423,0.496,0.333,0.316,0.351,0.015,0.014,0.016,1.02,0.972,1.08,0.046,0.044,0.049,21.16,20.89,21.37,0.954,0.953,0.956,0.978,0.975,0.98,0.932,0.93,0.937,42.17,39.7,52.06,40.83,38.73,48.2,0,0,0,0,0,0,0.869,0,0.1,0.17,0.83,0.17,44.3
1432504800000,2015,5,2014,8,34,7,0.526,0.0889,0.437,23953.9,144.6,144.6,142.6,3,3,3,869.7,835.7,910.7,722.7,688.7,147,147,147,0,0,0,0.169,0.161,0.176,722.7,688.7,763.7,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.374,0.351,0.408,0.283,0.261,0.309,0.013,0.011,0.014,0.925,0.865,1,0.041,0.038,0.045,21.7,21.46,21.89,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.03,47.16,51.23,47.53,46.22,48.2,0,0,0,0,0,0,0.792,0,0.089,0.17,0.83,0.17,45.5
1433109600000,2015,6,2014,9,35,7,0.484,0.072,0.412,23227.6,142.5,142.5,138.3,3,3,3,801,778.1,826.3,682,659.1,119,119,119,0,0,0,0.149,0.144,0.153,682,659.1,707.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.332,0.36,0.257,0.241,0.273,0.011,0.01,0.012,0.851,0.813,0.894,0.037,0.035,0.039,22.04,21.9,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.03,45.7,48.46,46.09,44.79,47.49,0,0,0,0,0,0,0.768,0,0.072,0.15,0.85,0.15,48
1433714400000,2015,6,2014,9,36,7,0.452,0.0865,0.366,20817.9,133,133,123.9,3,3,3,748.1,721.9,770.5,605.1,560.9,143,119,161,0,0,0,0.192,0.154,0.223,605.1,560.9,651.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.305,0.282,0.328,0.205,0.176,0.236,0.0089,0.0076,0.01,0.725,0.652,0.8,0.031,0.028,0.035,22.38,22.22,22.56,0.954,0.951,0.956,0.978,0.975,0.98,0.933,0.927,0.937,42.23,39.35,45.25,41.31,38.36,44.35,0,0,0,0,0,0,0.688,0,0.086,0.19,0.81,0.19,46.1
1434319200000,2015,6,2014,9,37,7,0.415,0.0974,0.317,18125.8,113.3,113.3,107.9,3,3,3,685.8,658.7,712.8,524.8,497.7,161,161,161,1.624e-14,0,5.684e-14,0.235,0.226,0.244,524.8,497.7,551.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.261,0.246,0.276,0.152,0.134,0.17,0.0065,0.0057,0.0073,0.591,0.546,0.637,0.025,0.023,0.027,22.77,22.61,22.92,0.949,0.946,0.951,0.971,0.97,0.973,0.921,0.918,0.925,37.04,35.28,38.78,35.96,34.22,37.75,0,0,0,0,0,0,0.599,0,0.098,0.23,0.76,0.24,43.7
1434924000000,2015,6,2014,9,38,7,0.377,0.0974,0.28,16083.8,96.4,96.4,95.74,2,2,2,624.2,598.8,649.7,463.2,437.8,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.258,0.248,0.269,463.2,437.8,488.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.226,0.213,0.241,0.118,0.106,0.13,0.005,0.0045,0.0055,0.599,0.556,0.643,0.025,0.023,0.027,23,22.86,23.15,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.99,47.58,52.36,47.87,46.62,48.2,0,0,0,0,0,0,0.532,0,0.097,0.26,0.74,0.26,42.7
1435528800000,2015,6,2014,9,39,7,0.343,0.0861,0.257,15283.7,94.06,94.06,90.97,2,2,2,566.9,544.4,590.3,424.5,409.4,142.4,135,161,0,-5.684e-14,5.684e-14,0.251,0.235,0.276,424.5,409.4,439.5,990,990,990,966.2,966,966.3,23.8,23.7,24,0.207,0.201,0.211,0.0994,0.0922,0.106,0.0042,0.0039,0.0045,0.535,0.512,0.557,0.022,0.021,0.023,23.31,23.2,23.44,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.42,44.96,47.99,45.49,44.06,47.03,0,0,0,0,0,0,0.505,0,0.086,0.25,0.75,0.25,44.6
1436133600000,2015,7,2014,10,40,7,0.312,0.0905,0.221,13244,86.65,86.65,78.83,2,2,2,515.8,496,537,366.2,310,149.6,135,186,0,0,0,0.291,0.251,0.375,366.2,310,402,990,990,990,965.9,965.8,966,24.1,24,24.2,0.187,0.169,0.198,0.0719,0.0453,0.0887,0.003,0.0019,0.0037,0.448,0.366,0.501,0.019,0.015,0.021,23.63,23.48,23.8,0.95,0.942,0.955,0.977,0.97,0.98,0.928,0.914,0.936,40.33,34.1,44.21,39.42,33.08,43.32,0,0,0,0,0,0,0.438,0,0.091,0.29,0.71,0.29,42.4
1436738400000,2015,7,2014,10,41,7,0.285,0.112,0.173,10239.8,64.84,64.84,60.95,2,2,2,471.3,453.6,489.7,285.3,267.6,186,186,186,0,0,0,0.395,0.38,0.41,285.3,267.6,303.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.154,0.167,0.0337,0.0253,0.0423,0.0014,0.001,0.0018,0.329,0.303,0.357,0.014,0.012,0.015,23.95,23.84,24.06,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.42,29.48,33.43,30.48,28.6,32.42,0,0,0,0,0,0,0.339,0,0.112,0.39,0.61,0.39,35.9
1437343200000,2015,7,2014,10,42,7,0.262,0.112,0.149,8826.79,55.97,55.97,52.54,2,1,1.8571428571428572,432.7,417.2,447.9,246.7,231.2,186,186,186,-8.12e-15,-2.842e-14,0,0.43,0.415,0.446,246.7,231.2,261.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.141,0.152,0.0179,0.0154,0.0226,0.00073,0.00063,0.00093,0.296,0.261,0.412,0.012,0.011,0.017,24.16,24.09,24.24,0.933,0.925,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.01,26,52.34,29.71,25.22,48.2,0,0,0,0,0,0,0.292,0,0.113,0.43,0.57,0.43,33.7
1437948000000,2015,7,2014,10,43,7,0.241,0.107,0.134,8075.5,50.16,50.16,48.07,2,1,1.1428571428571428,398.1,384.1,412,221,207.4,177.1,155,186,0,-2.842e-14,2.842e-14,0.445,0.399,0.473,221,207.4,233.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.133,0.14,0.0145,0.0134,0.0156,0.00059,0.00054,0.00063,0.37,0.256,0.405,0.015,0.01,0.016,24.24,24.14,24.4,0.953,0.924,0.958,0.979,0.97,0.98,0.932,0.897,0.939,46.34,25.86,52.26,44.49,25.08,48.2,0,0,0,0,0,0,0.267,0,0.107,0.44,0.56,0.44,33.5
1438552800000,2015,8,2014,11,44,7,0.22,0.0937,0.127,7821.23,48.2,48.2,46.55,1,1,1,364.3,351.1,379,209.3,196.1,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.426,0.409,0.442,209.3,196.1,224,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.126,0.136,0.0135,0.0124,0.0148,0.00055,0.0005,0.0006,0.37,0.346,0.396,0.015,0.014,0.016,24.41,24.31,24.5,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,47.91,44.93,51.19,46.55,44.03,48.2,0,0,0,0,0,0,0.259,0,0.093,0.43,0.58,0.42,35.6
1439157600000,2015,8,2014,11,45,7,0.202,0.0937,0.109,6759.37,43.1,43.1,40.23,1,1,1,334.7,322.9,347,179.7,167.9,155,155,155,0,-2.842e-14,2.842e-14,0.463,0.447,0.48,179.7,167.9,192,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.116,0.125,0.011,0.01,0.0121,0.00044,0.0004,0.00049,0.317,0.296,0.339,0.013,0.012,0.014,24.61,24.53,24.69,0.949,0.945,0.952,0.977,0.973,0.98,0.927,0.919,0.933,41.16,38.42,43.98,40.23,37.37,43.1,0,0,0,0,0,0,0.224,0,0.093,0.46,0.54,0.46,33.5
1439762400000,2015,8,2014,11,46,7,0.187,0.0834,0.104,6454.67,43.28,43.28,38.42,1,1,1,309.4,300.2,319.4,171.5,153.7,137.9,115,155,1.218e-14,-2.842e-14,2.842e-14,0.445,0.376,0.502,171.5,153.7,191.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.111,0.121,0.0103,0.00881,0.012,0.00041,0.00035,0.00048,0.3,0.27,0.334,0.012,0.011,0.013,24.75,24.71,24.79,0.946,0.941,0.952,0.974,0.97,0.98,0.922,0.912,0.933,39.41,35.14,44.16,38.42,34.09,43.28,0,0,0,0,0,0,0.213,0,0.083,0.45,0.56,0.44,34.5
1440367200000,2015,8,2014,11,47,7,0.174,0.0696,0.105,6548.44,41.22,41.22,38.98,1,1,1,288.2,279.1,297.2,173.2,164.2,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.399,0.387,0.412,173.2,164.2,182.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.118,0.0105,0.0097,0.0112,0.00042,0.00039,0.00045,0.301,0.285,0.318,0.012,0.011,0.013,24.85,24.79,24.9,0.946,0.944,0.949,0.976,0.971,0.98,0.924,0.917,0.93,39.94,37.82,42.06,38.98,36.74,41.22,0,0,0,0,0,0,0.217,0,0.069,0.4,0.6,0.4,37.6
1440972000000,2015,8,2014,11,48,7,0.16,0.0571,0.103,6434.29,41.23,41.23,38.3,1,1,1,264.3,252.6,276.1,169.9,161.2,94.43,91,115,-4.06e-15,-2.842e-14,2.842e-14,0.357,0.334,0.416,169.9,161.2,181.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.108,0.115,0.0102,0.00945,0.0112,0.0004,0.00037,0.00044,0.293,0.278,0.314,0.012,0.011,0.012,24.95,24.9,25.01,0.945,0.943,0.949,0.974,0.97,0.98,0.921,0.914,0.93,39.3,37.12,42.07,38.3,36.01,41.23,0,0,0,0,0,0,0.213,0,0.057,0.36,0.64,0.36,40.2
1441576800000,2015,9,2014,12,49,7,0.145,0.055,0.0896,5575.65,35.45,35.45,33.19,1,1,1,239.1,229.9,249.1,148.1,138.9,91,91,91,0,0,0,0.381,0.365,0.396,148.1,138.9,158.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.107,0.00834,0.00756,0.00919,0.00033,0.0003,0.00036,0.254,0.238,0.272,0.01,0.0094,0.011,25.11,25.03,25.18,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,34.21,32.06,36.54,33.19,31.1,35.45,0,0,0,0,0,0,0.184,0,0.0554,0.38,0.62,0.38,38.5
1442181600000,2015,9,2014,12,50,7,0.132,0.055,0.077,4780.17,30.41,30.41,28.45,1,1,1,218.4,210.5,226.9,127.4,119.5,91,91,91,0,-1.421e-14,1.421e-14,0.417,0.401,0.432,127.4,119.5,135.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.096,0.0932,0.099,0.00658,0.00591,0.0073,0.00026,0.00023,0.00029,0.217,0.203,0.232,0.0085,0.0079,0.0091,25.27,25.21,25.33,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.33,27.46,31.35,28.45,26.63,30.41,0,0,0,0,0,0,0.158,0,0.055,0.42,0.58,0.42,36.2
1442786400000,2015,9,2014,12,51,7,0.122,0.055,0.067,1834.28,26.05,26.05,10.92,1,1,1,201.8,196,208.1,110.8,105,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.451,0.437,0.464,110.8,105,117.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0881,0.0924,0.00517,0.00468,0.0057,0.0002,0.00018,0.00022,0.187,0.177,0.199,0.0073,0.0069,0.0078,25.39,25.35,25.42,0.395,0,0.923,0.416,0,0.97,0.383,0,0.895,11.26,0,26.86,10.92,0,26.05,0,4,0,0,0.571,0,0.0607,0.571,0.055,0.45,0.55,0.45,15
1443391200000,2015,9,2014,12,52,7,0.114,0.0416,0.0729,2914.1,30.68,30.68,17.35,1,1,1,189.2,185.9,194.1,120.5,99.29,68.71,52,91,-2.03e-15,-1.421e-14,1.421e-14,0.362,0.276,0.478,120.5,99.29,136.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0861,0.0942,0.00599,0.00419,0.00734,0.00023,0.00016,0.00029,0.202,0.167,0.228,0.0079,0.0065,0.0089,25.38,25.35,25.41,0.533,0,0.933,0.554,0,0.97,0.517,0,0.905,17.88,0,31.63,17.35,0,30.68,0,3,0,0,0.429,0,0.0964,0.429,0.0411,0.36,0.64,0.36,25.6
1443996000000,2015,10,2015,1,1,7,0.109,0.0333,0.0761,4729.38,30.03,30.03,28.15,1,1,1,180.8,176.3,185.6,125.8,103.3,55,52,73,4.06e-15,0,1.421e-14,0.305,0.28,0.414,125.8,103.3,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0854,0.0933,0.00644,0.00453,0.00711,0.00025,0.00018,0.00028,0.21,0.172,0.223,0.0082,0.0067,0.0087,25.35,25.35,25.38,0.928,0.913,0.932,0.97,0.97,0.97,0.9,0.886,0.904,29.02,23.48,30.96,28.15,22.78,30.03,0,0,0,0,0,0,0.156,0,0.0329,0.31,0.7,0.3,43.4
1444600800000,2015,10,2015,1,2,7,0.104,0.0442,0.0603,3680.86,22.45,22.45,21.91,1,1,1,172.7,170.1,175,99.67,97.05,73,73,73,6.09e-15,-1.421e-14,1.421e-14,0.423,0.417,0.429,99.67,97.05,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0832,0.0849,0.00422,0.004,0.00442,0.00017,0.00016,0.00017,0.165,0.161,0.17,0.0065,0.0063,0.0066,25.38,25.38,25.38,0.912,0.911,0.914,0.969,0.967,0.97,0.883,0.882,0.884,22.62,22.08,23.15,21.91,21.36,22.45,0,0,0,0,0,0,0.122,0,0.0437,0.43,0.58,0.42,35.4
1445205600000,2015,10,2015,1,3,7,0.0991,0.0442,0.055,3377.5,21.09,21.09,20.1,1,1,1,163.9,159.4,168.7,90.88,86.39,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.446,0.433,0.458,90.88,86.39,95.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0794,0.0827,0.00347,0.00309,0.00388,0.00014,0.00012,0.00015,0.15,0.142,0.158,0.0059,0.0056,0.0062,25.38,25.38,25.38,0.921,0.916,0.927,0.965,0.963,0.967,0.889,0.885,0.892,20.84,19.92,21.81,20.1,19.18,21.09,0,0,0,0,0,0,0.112,0,0.0441,0.45,0.55,0.45,34.1
1445810400000,2015,10,2015,1,4,7,0.0943,0.0422,0.0522,3220.31,23.47,23.47,19.17,1,1,1,156,153.9,158,86.24,80.92,69.71,50,73,2.03e-15,-1.421e-14,1.421e-14,0.447,0.32,0.474,86.24,80.92,106.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0775,0.0833,0.00308,0.00263,0.00479,0.00012,0.0001,0.00019,0.141,0.132,0.174,0.0055,0.0052,0.0068,25.37,25.34,25.38,0.928,0.915,0.933,0.963,0.96,0.97,0.894,0.888,0.896,19.91,18.79,24.2,19.17,18.04,23.47,0,0,0,0,0,0,0.106,0,0.0421,0.45,0.55,0.45,34.1
1446415200000,2015,11,2015,2,5,7,0.0978,0.0302,0.0676,4157.57,25.18,25.18,24.75,1,1,1,161.7,159.9,163.5,111.7,109.9,50,50,50,0,-1.421e-14,1.421e-14,0.309,0.306,0.313,111.7,109.9,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0846,0.0858,0.00524,0.00509,0.0054,0.00021,0.0002,0.00021,0.184,0.181,0.187,0.0072,0.0071,0.0073,25.34,25.34,25.34,0.919,0.918,0.92,0.97,0.97,0.97,0.892,0.89,0.893,25.51,25.08,25.96,24.75,24.33,25.18,0,0,0,0,0,0,0.137,0,0.0302,0.31,0.69,0.31,42.5
1447020000000,2015,11,2015,2,6,7,0.101,0.0302,0.0705,4352.56,26.64,26.64,25.91,1,1,1,166.5,163.5,169.5,116.5,113.5,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.3,0.295,0.306,116.5,113.5,119.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0858,0.0879,0.00565,0.0054,0.00591,0.00022,0.00021,0.00023,0.192,0.187,0.198,0.0075,0.0073,0.0077,25.34,25.34,25.34,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.71,25.96,27.46,25.91,25.18,26.64,0,0,0,0,0,0,0.144,0,0.0305,0.3,0.7,0.3,43.1
1447624800000,2015,11,2015,2,7,7,0.108,0.0302,0.078,4859.69,31.42,31.42,28.93,1,1,1,179,168.1,189.5,129,118.1,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.28,0.264,0.297,129,118.1,139.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.0875,0.095,0.00672,0.00579,0.0076,0.00026,0.00023,0.0003,0.215,0.195,0.233,0.0084,0.0076,0.0091,25.34,25.34,25.35,0.93,0.924,0.934,0.97,0.97,0.97,0.902,0.896,0.906,29.82,27.12,32.39,28.93,26.31,31.42,0,0,0,0,0,0,0.161,0,0.03,0.28,0.72,0.28,45
1448229600000,2015,11,2015,2,8,7,0.117,0.0302,0.0863,5406.48,32.85,32.85,32.18,1,1,1,192.7,190.3,195.5,142.7,140.3,50,50,50,0,0,0,0.26,0.256,0.263,142.7,140.3,145.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0953,0.0971,0.00788,0.00767,0.00812,0.00031,0.0003,0.00032,0.239,0.235,0.244,0.0093,0.0092,0.0095,25.35,25.35,25.35,0.936,0.935,0.937,0.97,0.97,0.97,0.907,0.907,0.909,33.18,32.59,33.87,32.18,31.61,32.85,0,0,0,0,0,0,0.179,0,0.0307,0.26,0.74,0.26,46.2
1448834400000,2015,11,2015,2,9,7,0.121,0.0349,0.0856,5361.09,33.78,33.78,31.91,1,1,1,199.3,193.3,208.6,141.6,134.8,57.71,50,59,0,0,0,0.29,0.259,0.304,141.6,134.8,149.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0969,0.0948,0.1,0.00778,0.00721,0.00847,0.0003,0.00028,0.00033,0.238,0.227,0.253,0.0093,0.0089,0.0099,25.34,25.3,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.9,31.27,34.83,31.91,30.33,33.78,0,0,0,0,0,0,0.177,0,0.0354,0.29,0.71,0.29,44.3
1449439200000,2015,12,2015,3,10,7,0.131,0.0357,0.0957,6009.3,37.83,37.83,35.77,1,1,1,217.2,210.5,225.8,158.2,151.5,59,59,59,0,0,0,0.272,0.261,0.28,158.2,151.5,166.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.106,0.0092,0.00863,0.00993,0.00036,0.00034,0.00039,0.268,0.256,0.284,0.011,0.01,0.011,25.23,25.16,25.28,0.941,0.939,0.944,0.971,0.97,0.974,0.914,0.911,0.919,36.84,35.28,38.86,35.77,34.22,37.83,0,0,0,0,0,0,0.199,0,0.0353,0.27,0.73,0.27,45.9
1450044000000,2015,12,2015,3,11,7,0.141,0.0357,0.106,6685.68,42.17,42.17,39.8,1,1,1,233.8,225,243.6,174.8,166,59,59,59,0,0,0,0.253,0.242,0.262,174.8,166,184.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.106,0.112,0.0106,0.00986,0.0114,0.00042,0.00039,0.00045,0.298,0.282,0.315,0.012,0.011,0.012,25.1,25.02,25.17,0.947,0.944,0.95,0.977,0.973,0.98,0.925,0.918,0.931,40.73,38.67,43.03,39.8,37.63,42.17,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
1450648800000,2015,12,2015,3,12,7,0.151,0.0357,0.115,7299.39,45.9,45.9,43.45,1,1,1,249.2,240.9,259.7,190.2,181.9,59,59,59,4.06e-15,0,2.842e-14,0.237,0.227,0.245,190.2,181.9,200.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.118,0.0119,0.0112,0.0128,0.00047,0.00044,0.00051,0.325,0.311,0.344,0.013,0.012,0.014,24.99,24.92,25.04,0.952,0.949,0.955,0.98,0.98,0.98,0.932,0.93,0.936,44.34,42.39,46.83,43.45,41.54,45.9,0,0,0,0,0,0,0.241,0,0.036,0.24,0.76,0.24,48.3
1451253600000,2015,12,2015,3,13,7,0.166,0.0393,0.127,7988.71,48.2,48.2,47.55,1,1,1,274.4,266,285.2,209.4,201.2,65,59,73,4.06e-15,-2.842e-14,2.842e-14,0.237,0.216,0.266,209.4,201.2,214.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.12,0.124,0.0136,0.0129,0.014,0.00054,0.00051,0.00055,0.361,0.347,0.369,0.014,0.014,0.015,24.84,24.79,24.88,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.8,46.84,50,47.55,45.9,48.2,0,0,0,0,0,0,0.264,0,0.039,0.24,0.77,0.23,48.1
1451858400000,2016,1,2015,4,14,7,0.19,0.0442,0.146,8837.31,57.28,57.28,52.6,2,1,1.8571428571428572,314,294.2,335.2,241,221.2,73,73,73,0,-2.842e-14,2.842e-14,0.233,0.218,0.248,241,221.2,262.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.127,0.141,0.0173,0.0146,0.0228,0.00069,0.00058,0.00091,0.278,0.242,0.383,0.011,0.0096,0.015,24.75,24.64,24.85,0.932,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.939,30.91,25.7,51.44,29.74,24.93,48.2,0,0,0,0,0,0,0.292,0,0.044,0.23,0.77,0.23,46.5
1452463200000,2016,1,2015,4,15,7,0.228,0.0442,0.184,11138,73.34,73.34,66.3,2,2,2,377.1,345.9,409.9,304.1,272.9,73,73,73,0,0,0,0.194,0.178,0.211,304.1,272.9,336.9,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.156,0.145,0.168,0.0425,0.0278,0.058,0.0017,0.0011,0.0024,0.347,0.3,0.396,0.014,0.012,0.016,24.37,24.16,24.57,0.94,0.934,0.946,0.97,0.97,0.971,0.912,0.906,0.919,34.17,30.71,37.76,33.15,29.79,36.67,0,0,0,0,0,0,0.368,0,0.044,0.19,0.81,0.19,48.9
1453068000000,2016,1,2015,4,16,7,0.267,0.0442,0.223,13556,85.38,85.38,80.69,2,2,2,442.2,420.5,463.7,369.2,347.5,73,73,73,0,0,0,0.165,0.157,0.174,369.2,347.5,390.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.172,0.187,0.0733,0.063,0.0834,0.003,0.0026,0.0034,0.444,0.412,0.476,0.018,0.017,0.02,23.97,23.84,24.1,0.951,0.948,0.954,0.978,0.974,0.98,0.93,0.923,0.935,41.26,38.92,43.56,40.35,37.9,42.69,0,0,0,0,0,0,0.448,0,0.044,0.17,0.84,0.16,50.8
1453672800000,2016,1,2015,4,17,7,0.297,0.0442,0.253,15286.4,96.4,96.4,90.99,2,2,2,491.8,470,521.4,418.8,397,73,73,73,-8.12e-15,-5.684e-14,0,0.149,0.14,0.155,418.8,397,448.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.197,0.189,0.207,0.0967,0.0864,0.111,0.004,0.0036,0.0046,0.519,0.486,0.563,0.021,0.02,0.023,23.67,23.49,23.8,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.47,44.23,49.49,45.5,43.34,48.2,0,0,0,0,0,0,0.506,0,0.044,0.15,0.85,0.15,51.5
1454277600000,2016,2,2015,5,18,7,0.355,0.0514,0.304,17549.2,116.3,116.3,104.5,3,2,2.5714285714285716,587.5,535.4,643.1,502.5,450.4,85,85,85,0,-5.684e-14,5.684e-14,0.145,0.132,0.159,502.5,450.4,558.1,990,990,990,966.2,966,966.5,23.8,23.5,24,0.236,0.209,0.267,0.14,0.112,0.174,0.0059,0.0047,0.0074,0.589,0.538,0.634,0.025,0.023,0.027,23.17,22.89,23.42,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.918,0.939,43.52,35.99,52.58,41.71,34.91,48.2,0,0,0,0,0,0,0.58,0,0.051,0.14,0.86,0.14,49.4
1454882400000,2016,2,2015,5,19,7,0.434,0.0583,0.375,21505.3,136.8,136.8,128,3,3,3,716.9,661.4,775.7,620.5,576.4,96.43,85,105,0,0,0,0.134,0.122,0.147,620.5,576.4,670.7,990,990,990,966.8,966.5,967,23.2,23,23.5,0.304,0.277,0.334,0.215,0.186,0.249,0.0093,0.0079,0.011,0.742,0.665,0.828,0.032,0.028,0.036,22.49,22.17,22.79,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,43.55,40.91,46.52,42.67,40.01,45.59,0,0,0,0,0,0,0.711,0,0.059,0.13,0.86,0.14,49.6
1455487200000,2016,2,2015,5,20,7,0.521,0.0663,0.454,24909,157.7,157.7,148.3,4,3,3.4285714285714284,860.8,790.7,933.4,751.3,685.7,109.6,105,137,0,0,0,0.127,0.116,0.147,751.3,685.7,803.4,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.391,0.343,0.434,0.299,0.259,0.328,0.013,0.011,0.015,0.932,0.853,0.977,0.041,0.037,0.043,21.72,21.4,22.08,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,45.24,39.37,51.28,43.87,38.37,48.2,0,0,0,0,0,0,0.824,0,0.067,0.13,0.87,0.13,47.8
1456092000000,2016,2,2015,5,21,7,0.627,0.0829,0.544,28870.4,182.5,182.5,171.8,4,4,4,1036,963.9,1107,898.9,826.9,137,137,137,3.248e-14,0,1.137e-13,0.132,0.124,0.142,898.9,826.9,969.6,990,990,990,968,967.8,968.2,22,21.8,22.2,0.528,0.462,0.593,0.374,0.339,0.408,0.017,0.015,0.019,1.15,1.02,1.27,0.052,0.046,0.058,20.84,20.49,21.22,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.936,43.85,41.04,46.55,42.96,40.15,45.62,0,0,0,0,0,0,0.955,0,0.083,0.13,0.87,0.13,46
1456696800000,2016,2,2015,5,22,7,0.729,0.107,0.623,31600.6,192.8,192.8,188.1,4,4,4,1206,1131,1279,1030,972.8,176.4,137,183,1.624e-14,0,1.137e-13,0.146,0.121,0.158,1030,972.8,1096,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.691,0.61,0.79,0.499,0.41,0.638,0.023,0.019,0.03,1.48,1.29,1.73,0.069,0.06,0.081,19.98,19.5,20.37,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.12,46.3,49.95,47.02,45.37,48.2,0,0,0,0,0,0,1.04,0,0.106,0.15,0.85,0.15,43.3
1457301600000,2016,3,2015,6,23,7,0.812,0.111,0.665,32381.6,192.8,192.8,192.7,4,4,4,1343,1299,1384,1160,1116,183,183,183,59.51,16.24,100.6,0.136,0.132,0.141,1100,1100,1100,990,990,990,969,968.8,969.1,21,20.9,21.2,0.822,0.803,0.839,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.79,0.084,0.083,0.086,19.25,19.1,19.41,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.49,49.09,49.91,48.19,48.11,48.2,0,0,0,0,0,0,1.07,0,0.147,0.14,0.82,0.18,39.9
1457906400000,2016,3,2015,6,24,7,0.873,0.111,0.665,31948.2,192.1,192.1,190.2,4,4,4,1443,1393,1518,1260,1210,183,183,183,160,109.8,235.1,0.127,0.121,0.131,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.864,0.843,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.79,1.85,0.088,0.086,0.09,18.89,18.61,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.51,47.78,49,47.54,46.83,48.02,0,0,0,0,0,0,1.06,0,0.208,0.13,0.76,0.24,36.6
1458511200000,2016,3,2015,6,25,7,1.02,0.111,0.665,30520.8,186.1,186.1,181.7,4,4,4,1681,1553,1806,1498,1370,183,183,183,398.2,270.4,523.4,0.109,0.101,0.118,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.916,0.904,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.091,0.096,18.07,17.65,18.49,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.34,45.23,47.47,45.42,44.33,46.52,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1459116000000,2016,3,2015,6,26,7,1.16,0.119,0.665,29186.2,176,176,173.7,4,4,4,1910,1844,1956,1713,1661,197.6,183,217,612.9,561.2,639,0.103,0.0954,0.112,1100,1100,1100,990,990,990,970.8,970.6,971,19.2,19,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.32,17.17,17.53,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.32,43.92,44.9,43.43,43.04,44,0,0,0,0,0,0,0.965,0,0.495,0.1,0.57,0.43,25.2
1459720800000,2016,4,2015,7,27,7,1.2,0.131,0.665,28736.9,171.8,171.8,171.1,4,4,4,1988,1967,2002,1771,1750,217,217,217,671.4,649.6,685.1,0.109,0.108,0.11,1100,1100,1100,990,990,990,971.1,971,971.1,18.9,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.06,17.02,17.13,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.64,43.52,43.83,42.76,42.65,42.95,0,0,0,0,0,0,0.95,0,0.535,0.11,0.55,0.45,23.9
1460325600000,2016,4,2015,7,28,7,1.22,0.0895,0.665,28612.4,170.5,170.5,170.3,4,4,4,2013,2006,2020,1865,1858,148,148,148,765.3,757.6,771.9,0.0735,0.0733,0.0738,1100,1100,1100,990,990,990,971.1,971.1,971.1,18.9,18.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,16.99,16.98,17.01,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.45,43.4,43.5,42.58,42.54,42.63,0,0,0,0,0,0,0.946,0,0.555,0.073,0.55,0.45,23.5
1460930400000,2016,4,2015,7,29,7,1.18,0.0895,0.665,28907,174.2,174.2,172.1,4,4,4,1959,1896,2009,1811,1748,148,148,148,711.1,648.3,761.2,0.0756,0.0737,0.078,1100,1100,1100,990,990,990,971,970.8,971.1,19,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.16,17,17.36,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.89,43.47,44.44,43.02,42.6,43.55,0,0,0,0,0,0,0.956,0,0.515,0.076,0.56,0.44,24.5
1461535200000,2016,4,2015,7,30,7,1.09,0.0933,0.665,29844,180.5,180.5,177.6,4,4,4,1797,1715,1872,1643,1523,154.3,148,192,542.6,422.8,624,0.0861,0.0791,0.112,1100,1100,1100,990,990,990,970.4,970.2,970.7,19.6,19.3,19.8,0.926,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.68,17.44,17.95,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.32,44.66,46.05,44.41,43.76,45.13,0,0,0,0,0,0,0.987,0,0.425,0.086,0.61,0.39,27.4
1462140000000,2016,5,2015,8,31,7,0.965,0.116,0.665,31014.6,187.7,187.7,184.6,4,4,4,1596,1509,1685,1404,1317,192,192,192,304,216.5,392.6,0.12,0.114,0.127,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.909,0.89,0.918,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.35,18.05,18.65,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.09,46.32,47.89,46.15,45.39,46.93,0,0,0,0,0,0,1.03,0,0.3,0.12,0.69,0.31,32.1
1462744800000,2016,5,2015,8,32,7,0.854,0.116,0.665,32082.2,192.8,192.8,191,4,4,4,1412,1314,1486,1220,1122,192,192,192,120.2,22.1,194.3,0.136,0.129,0.146,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.847,0.806,0.878,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.83,0.086,0.083,0.089,19,18.73,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.82,48.11,49.78,47.74,47.14,48.2,0,0,0,0,0,0,1.06,0,0.189,0.14,0.78,0.22,37.6
1463349600000,2016,5,2015,8,33,7,0.71,0.116,0.594,30507.6,192.8,192.8,181.6,4,4,4,1174,1085,1276,981.9,893.3,192,192,192,-1.624e-14,-1.137e-13,1.137e-13,0.164,0.151,0.177,981.9,893.3,1084,990,990,990,968.4,968.2,968.8,21.6,21.2,21.8,0.635,0.534,0.773,0.449,0.371,0.611,0.021,0.017,0.029,1.36,1.15,1.68,0.063,0.053,0.079,20.2,19.55,20.68,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.38,43.26,49.56,45.4,42.39,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,43
1463954400000,2016,5,2015,8,34,7,0.604,0.116,0.487,25783.8,165.9,165.9,153.5,4,3,3.5714285714285716,998,942.7,1062,806,750.7,192,192,192,-3.248e-14,-1.137e-13,0,0.193,0.181,0.204,806,750.7,869.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.454,0.403,0.512,0.329,0.302,0.36,0.015,0.014,0.016,1.03,0.986,1.11,0.047,0.044,0.051,21.09,20.8,21.34,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.24,39.57,51.85,43.53,38.58,48.2,0,0,0,0,0,0,0.853,0,0.117,0.19,0.81,0.19,42.7
1464559200000,2016,5,2015,8,35,7,0.533,0.0846,0.448,24230.6,144.6,144.6,144.2,3,3,3,881,837.6,926.5,741.1,718.6,139.9,119,192,0,0,0,0.158,0.133,0.211,741.1,718.6,776.2,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.387,0.366,0.416,0.295,0.281,0.315,0.013,0.012,0.014,0.957,0.913,1.02,0.042,0.04,0.045,21.62,21.44,21.84,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.1,48.4,52.17,48.08,47.43,48.2,0,0,0,0,0,0,0.801,0,0.085,0.16,0.84,0.16,45.5
1465164000000,2016,6,2015,9,36,7,0.485,0.0792,0.406,22869.8,142.8,142.8,136.1,3,3,3,802.6,779.4,828.1,671.6,618.4,131,119,161,0,0,0,0.164,0.144,0.207,671.6,618.4,709.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.341,0.314,0.361,0.25,0.214,0.275,0.011,0.0093,0.012,0.835,0.749,0.897,0.037,0.033,0.039,22.05,21.89,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.3,42.92,48.56,45.38,42.06,47.59,0,0,0,0,0,0,0.756,0,0.079,0.16,0.84,0.16,47.2
1465768800000,2016,6,2015,9,37,7,0.449,0.0974,0.351,19986.9,125.1,125.1,119,3,3,3,741.6,707.4,773.5,580.6,546.4,161,161,161,0,0,0,0.217,0.208,0.228,580.6,546.4,612.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.293,0.273,0.311,0.189,0.166,0.21,0.0082,0.0071,0.0091,0.685,0.628,0.739,0.03,0.027,0.032,22.45,22.27,22.64,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.936,40.59,38.43,42.56,39.66,37.38,41.71,0,0,0,0,0,0,0.661,0,0.098,0.22,0.78,0.22,44.5
1466373600000,2016,6,2015,9,38,7,0.403,0.0974,0.306,17354.8,110.1,110.1,103.3,3,2,2.7142857142857144,666.7,637.6,697.2,505.7,476.6,161,161,161,0,-5.684e-14,5.684e-14,0.242,0.231,0.252,505.7,476.6,536.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.25,0.234,0.268,0.14,0.124,0.159,0.006,0.0053,0.0068,0.591,0.543,0.638,0.025,0.023,0.027,22.84,22.7,22.93,0.95,0.946,0.957,0.973,0.97,0.98,0.925,0.917,0.937,40.8,35.15,52.14,39.02,34.09,48.2,0,0,0,0,0,0,0.574,0,0.097,0.24,0.76,0.24,43.1
1466978400000,2016,6,2015,9,39,7,0.364,0.0906,0.274,16059.9,96.4,96.4,95.59,2,2,2,602.1,576.6,628.1,452.2,441.1,149.9,135,161,-8.12e-15,-5.684e-14,5.684e-14,0.248,0.227,0.267,452.2,441.1,467.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.219,0.212,0.228,0.112,0.107,0.119,0.0047,0.0045,0.0051,0.579,0.56,0.606,0.024,0.024,0.026,23.12,22.98,23.24,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.09,47.9,50.38,47.8,46.95,48.2,0,0,0,0,0,0,0.531,0,0.09,0.25,0.75,0.25,44.1
1467583200000,2016,7,2015,10,40,7,0.331,0.0816,0.249,14870.9,92.93,92.93,88.52,2,2,2,546.5,524.4,568.7,411.5,389.4,135,135,135,0,-5.684e-14,5.684e-14,0.247,0.237,0.257,411.5,389.4,433.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.202,0.194,0.209,0.0932,0.0828,0.104,0.0039,0.0034,0.0044,0.515,0.482,0.548,0.022,0.02,0.023,23.43,23.29,23.56,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.16,42.9,47.41,44.26,42.04,46.46,0,0,0,0,0,0,0.492,0,0.082,0.25,0.75,0.25,44.9
1468188000000,2016,7,2015,10,41,7,0.302,0.112,0.189,11204.6,70.62,70.62,66.69,2,2,2,498.6,479.9,517.6,312.6,293.9,186,186,186,8.12e-15,0,5.684e-14,0.373,0.359,0.388,312.6,293.9,331.6,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.164,0.177,0.0466,0.0377,0.0555,0.0019,0.0016,0.0023,0.37,0.342,0.399,0.015,0.014,0.017,23.79,23.67,23.9,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.911,0.917,34.38,32.36,36.4,33.35,31.39,35.31,0,0,0,0,0,0,0.371,0,0.113,0.37,0.63,0.37,37.1
1468792800000,2016,7,2015,10,42,7,0.277,0.112,0.164,9750.35,61.55,61.55,58.04,2,2,2,457.6,441.9,474.1,271.6,255.8,186,186,186,4.06e-15,0,2.842e-14,0.407,0.392,0.421,271.6,255.8,288.1,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.15,0.162,0.0272,0.0198,0.035,0.0011,0.00081,0.0014,0.309,0.285,0.334,0.013,0.012,0.014,24.03,23.93,24.13,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,29.92,28.19,31.73,29.02,27.34,30.78,0,0,0,0,0,0,0.322,0,0.113,0.4,0.59,0.41,35.2
1469397600000,2016,7,2015,10,43,7,0.255,0.112,0.143,8451.82,53.58,53.58,50.31,2,1,1.5714285714285714,421.8,407.7,436.6,235.8,221.7,186,186,186,0,-2.842e-14,2.842e-14,0.441,0.426,0.456,235.8,221.7,250.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.138,0.148,0.0158,0.0146,0.0173,0.00065,0.00059,0.00071,0.326,0.26,0.411,0.013,0.011,0.017,24.18,24.11,24.24,0.941,0.925,0.958,0.974,0.97,0.98,0.916,0.897,0.939,37.28,25.91,52.28,35.48,25.13,48.2,0,0,0,0,0,0,0.279,0,0.112,0.44,0.56,0.44,33.1
1470002400000,2016,8,2015,11,44,7,0.235,0.0937,0.141,8430.87,53.3,53.3,50.18,2,1,1.5714285714285714,388,372.9,403,233,217.9,155,155,155,0,-2.842e-14,2.842e-14,0.4,0.385,0.416,233,217.9,248,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.134,0.145,0.0156,0.0143,0.0168,0.00063,0.00058,0.00068,0.319,0.255,0.403,0.013,0.01,0.016,24.34,24.28,24.41,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.896,0.939,37.04,25.76,51.98,35.42,24.99,48.2,0,0,0,0,0,0,0.279,0,0.094,0.4,0.6,0.4,35.9
1470607200000,2016,8,2015,11,45,7,0.215,0.0937,0.122,7576.35,47.83,47.83,45.1,1,1,1,355.9,343.7,368.3,200.9,188.7,155,155,155,0,-2.842e-14,2.842e-14,0.436,0.421,0.451,200.9,188.7,213.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.132,0.0128,0.0118,0.0139,0.00052,0.00047,0.00056,0.355,0.333,0.377,0.014,0.013,0.015,24.47,24.38,24.55,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.932,0.938,46.02,43.23,48.81,45.1,42.36,47.83,0,0,0,0,0,0,0.251,0,0.093,0.44,0.57,0.43,35.2
1471212000000,2016,8,2015,11,46,7,0.199,0.0937,0.105,6525.9,41.43,41.43,38.84,1,1,1,328.9,318.3,339.6,173.9,163.3,155,155,155,0,-2.842e-14,2.842e-14,0.471,0.456,0.487,173.9,163.3,184.6,990,990,990,965,965,965.1,25,24.9,25,0.118,0.115,0.122,0.0105,0.00963,0.0114,0.00042,0.00038,0.00046,0.306,0.287,0.325,0.012,0.011,0.013,24.65,24.58,24.72,0.947,0.944,0.95,0.975,0.97,0.98,0.924,0.916,0.931,39.81,37.35,42.28,38.84,36.24,41.43,0,0,0,0,0,0,0.216,0,0.094,0.47,0.53,0.47,32.8
1471816800000,2016,8,2015,11,47,7,0.186,0.0937,0.0918,5653.62,35.68,35.68,33.65,1,1,1,306.8,297.8,315.8,151.8,142.8,155,155,155,0,-2.842e-14,2.842e-14,0.505,0.491,0.521,151.8,142.8,160.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.107,0.114,0.00865,0.00788,0.00942,0.00035,0.00031,0.00038,0.267,0.251,0.283,0.011,0.01,0.011,24.8,24.74,24.86,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,34.69,32.59,36.78,33.65,31.61,35.68,0,0,0,0,0,0,0.187,0,0.0942,0.5,0.49,0.51,30.4
1472421600000,2016,8,2015,11,48,7,0.172,0.081,0.0912,5641.94,37.47,37.47,33.58,1,1,1,284.7,273.4,294.7,150.8,133.7,133.9,118,155,1.624e-14,0,2.842e-14,0.469,0.414,0.537,150.8,133.7,167.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.104,0.112,0.00857,0.00712,0.00996,0.00034,0.00028,0.0004,0.263,0.234,0.29,0.01,0.0093,0.012,24.9,24.87,24.94,0.939,0.933,0.945,0.971,0.97,0.973,0.911,0.905,0.919,34.6,30.47,38.51,33.58,29.55,37.47,0,0,0,0,0,0,0.187,0,0.0808,0.47,0.53,0.47,32.8
1473026400000,2016,9,2015,12,49,7,0.157,0.069,0.0878,5439.67,35.69,35.69,32.38,1,1,1,259.4,250.2,269.3,145.2,135.2,114.1,91,118,-4.06e-15,-2.842e-14,0,0.44,0.364,0.466,145.2,135.2,159.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00809,0.00724,0.00928,0.00032,0.00029,0.00037,0.251,0.233,0.274,0.0099,0.0092,0.011,25.01,24.96,25.05,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.914,33.38,30.99,36.8,32.38,30.06,35.69,0,0,0,0,0,0,0.18,0,0.0692,0.44,0.56,0.44,34.6
1473631200000,2016,9,2015,12,50,7,0.144,0.055,0.0893,5556.49,35.01,35.01,33.07,1,1,1,238.6,230.8,247.2,147.6,139.8,91,91,91,0,0,0,0.381,0.368,0.394,147.6,139.8,156.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.0083,0.00763,0.00902,0.00033,0.0003,0.00036,0.253,0.239,0.269,0.01,0.0094,0.011,25.12,25.05,25.18,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.1,32.25,36.1,33.07,31.29,35.01,0,0,0,0,0,0,0.184,0,0.0547,0.38,0.62,0.38,38.6
