datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787183200000,1994,12,1994,3,11,7,0.105,0.0357,0.0692,4271.27,26.24,26.24,25.42,1,1,1,173.4,170.5,176.8,114.4,111.5,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.34,0.334,0.346,114.4,111.5,117.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.0865,0.0888,0.00548,0.00523,0.00576,0.00021,0.0002,0.00023,0.19,0.185,0.196,0.0074,0.0072,0.0077,25.36,25.36,25.36,0.921,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.896,26.21,25.48,27.05,25.42,24.72,26.24,0,0,0,0,0,0,0.141,0,0.0358,0.34,0.66,0.34,40.7
787788000000,1994,12,1994,3,12,7,0.107,0.0357,0.0717,4438.65,28.75,28.75,26.42,1,1,1,177.5,169.7,187.2,118.5,110.7,59,59,59,0,0,0,0.333,0.315,0.348,118.5,110.7,128.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.0862,0.0924,0.00583,0.00516,0.00665,0.00023,0.0002,0.00026,0.197,0.183,0.215,0.0077,0.0072,0.0084,25.36,25.36,25.36,0.924,0.918,0.93,0.97,0.97,0.97,0.896,0.891,0.902,27.24,25.28,29.64,26.42,24.52,28.75,0,0,0,0,0,0,0.147,0,0.0353,0.33,0.67,0.33,41.5
788392800000,1994,12,1994,3,13,7,0.12,0.0369,0.0829,5182.26,32.88,32.88,30.85,1,1,1,198,191.3,206.6,137,132.3,61,59,73,0,0,0,0.308,0.288,0.353,137,132.3,145.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0939,0.0986,0.0074,0.00699,0.00813,0.00029,0.00027,0.00032,0.231,0.222,0.246,0.009,0.0087,0.0096,25.35,25.33,25.36,0.933,0.931,0.937,0.97,0.97,0.97,0.905,0.903,0.909,31.8,30.64,33.9,30.85,29.72,32.88,0,0,0,0,0,0,0.171,0,0.0371,0.31,0.69,0.31,43.2
788997600000,1995,1,1994,4,14,7,0.123,0.0442,0.0791,4935.91,30.38,30.38,29.38,1,1,1,203.9,199.2,208.2,130.9,126.2,73,73,73,0,0,0,0.358,0.351,0.366,130.9,126.2,135.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0935,0.0967,0.00687,0.00648,0.00725,0.00027,0.00025,0.00028,0.221,0.213,0.229,0.0086,0.0083,0.009,25.35,25.32,25.39,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.29,29.19,31.32,29.38,28.31,30.38,0,0,0,0,0,0,0.163,0,0.0439,0.36,0.64,0.36,40.1
789602400000,1995,1,1994,4,15,7,0.126,0.0442,0.0814,5077.93,32.38,32.38,30.23,1,1,1,207.6,197.3,217,134.6,124.3,73,73,73,0,0,0,0.352,0.336,0.37,134.6,124.3,144,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0964,0.0928,0.0998,0.00719,0.00632,0.00799,0.00028,0.00025,0.00031,0.228,0.209,0.245,0.0089,0.0082,0.0096,25.32,25.25,25.39,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,31.16,28.72,33.39,30.23,27.86,32.38,0,0,0,0,0,0,0.168,0,0.0446,0.35,0.65,0.35,40.3
790207200000,1995,1,1994,4,16,7,0.138,0.0442,0.0935,5848.84,36.59,36.59,34.81,1,1,1,227.6,221.6,235.3,154.6,148.6,73,73,73,0,0,0,0.321,0.31,0.329,154.6,148.6,162.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.106,0.00889,0.00838,0.00955,0.00035,0.00033,0.00038,0.264,0.253,0.277,0.01,0.0099,0.011,25.17,25.11,25.22,0.94,0.938,0.943,0.97,0.97,0.971,0.912,0.91,0.915,35.89,34.49,37.68,34.81,33.45,36.59,0,0,0,0,0,0,0.193,0,0.0445,0.32,0.68,0.32,42.4
790812000000,1995,1,1994,4,17,7,0.146,0.0442,0.102,6409.18,39.02,39.02,38.15,1,1,1,241.6,238.9,245.2,168.6,165.9,73,73,73,0,0,0,0.302,0.298,0.306,168.6,165.9,172.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.107,0.11,0.0101,0.00985,0.0104,0.0004,0.00039,0.00041,0.289,0.284,0.295,0.011,0.011,0.012,25.06,25.03,25.08,0.945,0.944,0.946,0.974,0.973,0.976,0.92,0.918,0.923,39.16,38.51,39.98,38.15,37.47,39.02,0,0,0,0,0,0,0.212,0,0.044,0.3,0.7,0.3,43.9
791416800000,1995,1,1994,4,18,7,0.151,0.0493,0.102,6370.07,39.49,39.49,37.92,1,1,1,249.6,245.2,256.6,168,161.3,81.57,73,85,0,0,0,0.327,0.295,0.345,168,161.3,174.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.107,0.111,0.01,0.00946,0.0105,0.0004,0.00037,0.00042,0.288,0.277,0.298,0.011,0.011,0.012,25.02,24.98,25.05,0.945,0.943,0.946,0.974,0.97,0.977,0.92,0.915,0.925,38.94,37.33,40.42,37.92,36.22,39.49,0,0,0,0,0,0,0.211,0,0.049,0.33,0.68,0.32,42.2
792021600000,1995,2,1994,5,19,7,0.159,0.0514,0.108,6804.77,41.94,41.94,40.5,1,1,1,263.5,258,269.5,178.5,173,85,85,85,-4.06e-15,-2.842e-14,2.842e-14,0.322,0.315,0.329,178.5,173,184.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.111,0.115,0.0109,0.0105,0.0114,0.00043,0.00041,0.00045,0.307,0.298,0.318,0.012,0.012,0.013,24.94,24.9,24.97,0.948,0.946,0.95,0.979,0.976,0.98,0.928,0.924,0.931,41.39,40.09,42.8,40.5,39.14,41.94,0,0,0,0,0,0,0.225,0,0.051,0.32,0.68,0.32,42.8
792626400000,1995,2,1994,5,20,7,0.164,0.0514,0.113,7140.86,42.77,42.77,42.51,1,1,1,271.9,270.9,273.1,186.9,185.9,85,85,85,-4.06e-15,-2.842e-14,0,0.313,0.311,0.314,186.9,185.9,188.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.116,0.116,0.0116,0.0115,0.0117,0.00046,0.00046,0.00047,0.322,0.321,0.324,0.013,0.013,0.013,24.89,24.88,24.9,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,43.37,43.12,43.64,42.51,42.26,42.77,0,0,0,0,0,0,0.236,0,0.051,0.31,0.69,0.31,43.5
793231200000,1995,2,1994,5,21,7,0.179,0.0514,0.128,7917.71,51.23,51.23,47.13,2,1,1.1428571428571428,296.4,276.6,320.4,211.4,191.6,85,85,85,1.624e-14,-2.842e-14,2.842e-14,0.288,0.265,0.307,211.4,191.6,235.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.125,0.118,0.133,0.0137,0.012,0.0158,0.00055,0.00048,0.00063,0.344,0.25,0.392,0.014,0.01,0.016,24.77,24.65,24.86,0.951,0.925,0.959,0.979,0.97,0.98,0.931,0.897,0.94,45.05,26.41,52.36,43.47,25.62,48.2,0,0,0,0,0,0,0.262,0,0.051,0.29,0.72,0.28,44.2
793836000000,1995,2,1994,5,22,7,0.213,0.0609,0.152,9197.17,58.91,58.91,54.75,2,2,2,352.8,328.8,378.6,252.1,237.1,100.7,85,107,-4.06e-15,-2.842e-14,2.842e-14,0.285,0.253,0.311,252.1,237.1,271.6,990,990,990,965.2,965,965.3,24.8,24.7,25,0.141,0.136,0.149,0.0193,0.0159,0.0272,0.00078,0.00064,0.0011,0.273,0.255,0.302,0.011,0.01,0.012,24.56,24.41,24.7,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.22,26.49,30.36,27.37,25.7,29.45,0,0,0,0,0,0,0.304,0,0.061,0.29,0.71,0.29,43.2
794440800000,1995,3,1994,6,23,7,0.253,0.0647,0.188,11318.3,74.11,74.11,67.37,2,2,2,418.1,387.6,449.4,311.1,280.6,107,107,107,0,0,0,0.256,0.238,0.276,311.1,280.6,342.4,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.163,0.152,0.174,0.0459,0.0315,0.0606,0.0019,0.0013,0.0025,0.361,0.316,0.408,0.015,0.013,0.017,24.16,23.97,24.35,0.942,0.936,0.947,0.97,0.97,0.972,0.914,0.908,0.921,34.72,31.36,38.12,33.69,30.42,37.06,0,0,0,0,0,0,0.374,0,0.065,0.26,0.74,0.26,44.7
795045600000,1995,3,1994,6,24,7,0.293,0.0647,0.228,13738.4,85.73,85.73,81.78,2,2,2,483.7,459.5,502.2,376.7,352.5,107,107,107,0,0,0,0.221,0.213,0.233,376.7,352.5,395.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.178,0.193,0.0768,0.0654,0.0855,0.0032,0.0027,0.0035,0.46,0.423,0.487,0.019,0.017,0.02,23.76,23.65,23.91,0.952,0.949,0.954,0.978,0.974,0.98,0.931,0.924,0.935,41.78,39.21,43.74,40.89,38.21,42.87,0,0,0,0,0,0,0.454,0,0.065,0.22,0.78,0.22,46.9
795650400000,1995,3,1994,6,25,7,0.312,0.0647,0.247,14852.3,89.76,89.76,88.41,2,2,2,515.4,505.2,522.1,408.4,398.2,107,107,107,2.436e-14,0,5.684e-14,0.208,0.205,0.212,408.4,398.2,415.1,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.197,0.194,0.2,0.0918,0.087,0.095,0.0038,0.0036,0.0039,0.507,0.492,0.517,0.021,0.02,0.022,23.57,23.53,23.63,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.11,44.06,45.8,44.2,43.18,44.88,0,0,0,0,0,0,0.491,0,0.065,0.21,0.79,0.21,47.6
796255200000,1995,3,1994,6,26,7,0.309,0.0678,0.241,14514.9,88.99,88.99,86.4,2,2,2,511.2,497.8,518.3,399.1,372.8,112.1,107,125,8.12e-15,-5.684e-14,5.684e-14,0.22,0.206,0.251,399.1,372.8,411.3,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.195,0.188,0.198,0.0874,0.075,0.0931,0.0036,0.0031,0.0039,0.494,0.457,0.512,0.021,0.019,0.021,23.61,23.56,23.7,0.954,0.951,0.956,0.98,0.979,0.98,0.935,0.931,0.937,44.09,41.23,45.41,43.2,40.35,44.5,0,0,0,0,0,0,0.48,0,0.068,0.22,0.78,0.22,47
796860000000,1995,4,1994,7,27,7,0.283,0.0756,0.208,12437.1,78.79,78.79,74.03,2,2,2,468.1,450,489.3,343.1,325,125,125,125,0,0,0,0.267,0.255,0.278,343.1,325,364.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.171,0.185,0.061,0.0524,0.071,0.0025,0.0021,0.0029,0.412,0.385,0.444,0.017,0.016,0.018,23.88,23.75,23.99,0.947,0.945,0.95,0.972,0.97,0.977,0.921,0.916,0.928,38.06,36.11,40.33,37.02,35.03,39.39,0,0,0,0,0,0,0.411,0,0.075,0.27,0.73,0.27,43.9
797464800000,1995,4,1994,7,28,7,0.263,0.0756,0.188,11256.3,68.97,68.97,67,2,2,2,435.4,428.4,444.8,310.4,303.4,125,125,125,0,0,0,0.287,0.281,0.292,310.4,303.4,319.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.166,0.163,0.169,0.0455,0.0422,0.0499,0.0019,0.0017,0.002,0.363,0.353,0.377,0.015,0.014,0.015,24.08,24.02,24.12,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,34.54,33.77,35.55,33.5,32.76,34.48,0,0,0,0,0,0,0.372,0,0.075,0.29,0.71,0.29,42.8
798069600000,1995,4,1994,7,29,7,0.255,0.0756,0.179,10742.4,65.46,65.46,63.94,2,2,2,421,410,428.1,296,285,125,125,125,0,0,0,0.297,0.292,0.305,296,285,303.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.16,0.157,0.163,0.0387,0.0335,0.0421,0.0016,0.0014,0.0017,0.342,0.325,0.352,0.014,0.013,0.014,24.16,24.12,24.23,0.94,0.937,0.941,0.97,0.97,0.97,0.912,0.909,0.913,32.96,31.74,33.74,31.97,30.79,32.73,0,0,0,0,0,0,0.355,0,0.076,0.3,0.7,0.3,42.1
798674400000,1995,4,1994,7,30,7,0.235,0.0756,0.159,9549.89,60.58,60.58,56.84,2,2,2,388,369.8,405.4,263,244.8,125,125,125,-4.06e-15,-2.842e-14,0,0.322,0.308,0.338,263,244.8,280.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.142,0.155,0.0234,0.0166,0.0313,0.00095,0.00067,0.0013,0.292,0.267,0.318,0.012,0.011,0.013,24.37,24.26,24.48,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,29.3,27.28,31.23,28.42,26.46,30.29,0,0,0,0,0,0,0.316,0,0.076,0.32,0.68,0.32,40.6
799279200000,1995,5,1994,8,31,7,0.21,0.0889,0.121,7567.64,48.2,48.2,45.05,1,1,1,347.7,331.8,363.6,200.7,184.8,147,147,147,0,-2.842e-14,2.842e-14,0.423,0.404,0.443,200.7,184.8,216.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.122,0.133,0.0128,0.0115,0.0142,0.00052,0.00046,0.00057,0.353,0.325,0.382,0.014,0.013,0.015,24.51,24.4,24.62,0.954,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.938,46.03,42.4,49.62,45.05,41.56,48.2,0,0,0,0,0,0,0.25,0,0.089,0.42,0.58,0.42,36
799884000000,1995,5,1994,8,32,7,0.188,0.0889,0.0993,6147.73,40.32,40.32,36.59,1,1,1,311.1,296,326.6,164.1,149,147,147,147,0,-2.842e-14,2.842e-14,0.473,0.45,0.497,164.1,149,179.6,990,990,990,965,964.9,965,25,25,25.1,0.114,0.109,0.12,0.0097,0.00842,0.011,0.00039,0.00034,0.00044,0.288,0.261,0.316,0.012,0.01,0.013,24.76,24.65,24.85,0.944,0.939,0.949,0.973,0.97,0.979,0.918,0.911,0.928,37.61,34.11,41.2,36.59,33.09,40.32,0,0,0,0,0,0,0.203,0,0.0887,0.47,0.53,0.47,32.7
800488800000,1995,5,1994,8,33,7,0.169,0.0889,0.0798,4904.44,32.02,32.02,29.19,1,1,1,279,266.8,291.4,132,119.8,147,147,147,6.09e-15,-1.421e-14,2.842e-14,0.528,0.505,0.551,132,119.8,144.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.103,0.0986,0.107,0.00697,0.00593,0.00802,0.00028,0.00023,0.00032,0.231,0.209,0.253,0.0092,0.0083,0.01,24.95,24.88,25.02,0.932,0.926,0.937,0.97,0.97,0.97,0.904,0.898,0.909,30.1,27.21,33.01,29.19,26.39,32.02,0,0,0,0,0,0,0.162,0,0.0892,0.53,0.47,0.53,29
801093600000,1995,5,1994,8,34,7,0.152,0.0889,0.0636,3865.74,25.44,25.44,23.01,1,1,1,252.1,242.4,262.7,105.1,95.42,147,147,147,1.015e-14,-1.421e-14,2.842e-14,0.583,0.56,0.606,105.1,95.42,115.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0935,0.09,0.0972,0.00469,0.00386,0.00558,0.00019,0.00015,0.00022,0.183,0.165,0.201,0.0072,0.0065,0.008,25.11,25.05,25.18,0.917,0.912,0.923,0.969,0.966,0.97,0.888,0.882,0.895,23.75,21.51,26.23,23.01,20.78,25.44,0,0,0,0,0,0,0.128,0,0.0884,0.58,0.42,0.58,25.4
801698400000,1995,5,1994,8,35,7,0.14,0.0792,0.0604,3682.79,24.58,24.58,21.92,1,1,1,230.9,223,239.4,99.86,86.4,131,119,147,-4.06e-15,-1.421e-14,0,0.567,0.517,0.63,99.86,86.4,111.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0908,0.0868,0.0943,0.00424,0.00309,0.00522,0.00017,0.00012,0.00021,0.172,0.149,0.192,0.0068,0.0059,0.0076,25.24,25.2,25.28,0.916,0.914,0.92,0.967,0.962,0.97,0.886,0.882,0.892,22.66,19.64,25.34,21.92,18.9,24.58,0,0,0,0,0,0,0.122,0,0.0796,0.57,0.43,0.57,26.3
802303200000,1995,6,1994,9,36,7,0.13,0.072,0.0576,3525.24,22.29,22.29,20.98,1,1,1,214.3,208.5,220.6,95.26,89.52,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.556,0.54,0.571,95.26,89.52,101.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0886,0.0865,0.0908,0.00385,0.00336,0.00438,0.00015,0.00013,0.00017,0.164,0.153,0.175,0.0064,0.006,0.0069,25.35,25.3,25.4,0.917,0.912,0.924,0.967,0.964,0.969,0.886,0.883,0.891,21.71,20.6,22.99,20.98,19.86,22.29,0,0,0,0,0,0,0.117,0,0.0724,0.55,0.44,0.56,27.1
802908000000,1995,6,1994,9,37,7,0.121,0.072,0.0495,0,0,0,0,1,1,1,200.9,195.1,206.6,81.86,76.12,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.593,0.576,0.61,81.86,76.12,87.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0838,0.0818,0.0859,0.00271,0.00222,0.0032,0.00011,0.000087,0.00013,0.14,0.129,0.15,0.0055,0.0051,0.0059,25.45,25.41,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0715,0.6,0.41,0.59,0
803512800000,1995,6,1994,9,38,7,0.114,0.072,0.0417,0,0,0,0,1,1,1,187.9,183.4,193.2,68.93,64.36,119,119,119,-2.03e-15,-1.421e-14,1.421e-14,0.633,0.616,0.649,68.93,64.36,74.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0793,0.0777,0.0811,0.00161,0.00122,0.00206,0.000063,0.000048,0.00008,0.116,0.108,0.126,0.0046,0.0042,0.0049,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0723,0.63,0.37,0.63,0
804117600000,1995,6,1994,9,39,7,0.108,0.0701,0.0375,0,0,0,0,1,1,1,177.9,173.8,182,62.03,57.52,115.9,108,119,-4.06e-15,-1.421e-14,7.105e-15,0.651,0.617,0.674,62.03,57.52,67.16,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0764,0.0752,0.0772,0.00102,0.000639,0.00146,0.00004,0.000025,0.000057,0.104,0.096,0.112,0.0041,0.0038,0.0044,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0705,0.65,0.35,0.65,0
804722400000,1995,7,1994,10,40,7,0.101,0.0653,0.0356,0,0,0,0,1,1,1,166.9,162.6,171.9,58.92,54.58,108,108,108,3.045e-15,-1.421e-14,1.421e-14,0.647,0.628,0.664,58.92,54.58,63.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0728,0.0761,0.000758,0.000389,0.00118,0.00003,0.000015,0.000046,0.0971,0.0894,0.106,0.0038,0.0035,0.0041,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.65,0.35,0.65,0
805327200000,1995,7,1994,10,41,7,0.095,0.0653,0.0134,0,0,0,0,1,0,0.42857142857142855,157.1,153,161.2,49.11,45.01,108,108,108,26.89,-7.105e-15,49.11,0.688,0.67,0.706,22.22,0,53.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0723,0.0000672,0,0.000273,0.0000026,0,0.000011,0.0767,0.0708,0.0869,0.003,0.0028,0.0034,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0816,0.69,0.14,0.86,0
805932000000,1995,7,1994,10,42,7,0.0902,0.0653,0,0,0,0,0,0,0,0,149.2,146.7,151.6,41.18,38.72,108,108,108,41.18,38.72,43.64,0.724,0.712,0.736,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0902,0.72,0,1,0
806536800000,1995,7,1994,10,43,7,0.0868,0.0653,0,0,0,0,0,0,0,0,143.4,141,145.9,35.44,32.98,108,108,108,35.44,32.98,37.9,0.753,0.74,0.766,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0868,0.75,0,1,0
807141600000,1995,7,1994,10,44,7,0.0816,0.0575,0,0,0,0,0,0,0,0,134.9,129.8,140.2,39.74,32.16,95.14,93,108,39.74,32.16,45.24,0.705,0.673,0.771,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0816,0.7,0,1,0
807746400000,1995,8,1994,11,45,7,0.0753,0.0562,0,0,0,0,0,0,0,0,124.5,121.3,128.4,31.45,28.29,93,93,93,31.45,28.29,35.4,0.748,0.724,0.767,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0753,0.75,0,1,0
808351200000,1995,8,1994,11,46,7,0.0714,0.0562,0,0,0,0,0,0,0,0,118,115.5,120.5,25.01,22.55,93,93,93,25.01,22.55,27.47,0.788,0.772,0.805,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0714,0.79,0,1,0
808956000000,1995,8,1994,11,47,7,0.0679,0.0562,0,0,0,0,0,0,0,0,112.3,109.8,114.7,19.27,16.81,93,93,93,19.27,16.81,21.73,0.828,0.811,0.847,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0679,0.83,0,1,0
809560800000,1995,8,1994,11,48,7,0.064,0.0508,0,0,0,0,0,0,0,0,105.7,101.3,109,21.74,13.52,84,72,93,21.74,13.52,32.61,0.793,0.688,0.873,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.064,0.79,0,1,0
810165600000,1995,9,1994,12,49,7,0.0568,0.0435,0,0,0,0,0,0,0,0,93.91,89.02,99.41,21.91,17.02,72,72,72,21.91,17.02,27.41,0.768,0.724,0.809,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0568,0.77,0,1,0
810770400000,1995,9,1994,12,50,7,0.051,0.0435,0,0,0,0,0,0,0,0,84.26,81.64,87.66,12.26,9.64,72,72,72,12.26,9.64,15.66,0.855,0.821,0.882,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.051,0.85,0,1,0
811375200000,1995,9,1994,12,51,7,0.0491,0.0435,0,0,0,0,0,0,0,0,81.17,80,83.28,9.171,8,72,72,72,9.171,8,11.28,0.887,0.865,0.9,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0491,0.89,0,1,0
811980000000,1995,9,1994,12,52,7,0.0466,0.0418,0,0,0,0,0,0,0,0,76.99,74.53,79.45,7.847,3.35,69.14,52,72,7.847,3.35,22.53,0.897,0.698,0.956,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0466,0.9,0,1,0
812584800000,1995,10,1995,1,1,7,0.0431,0.0314,0,0,0,0,0,0,0,0,71.34,69.4,73.71,19.34,17.4,52,52,52,19.34,17.4,21.71,0.729,0.705,0.749,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0431,0.73,0,1,0
813189600000,1995,10,1995,1,2,7,0.0405,0.0314,0,0,0,0,0,0,0,0,66.89,65.18,69.29,14.89,13.18,52,52,52,14.89,13.18,17.29,0.778,0.75,0.798,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0405,0.78,0,1,0
813794400000,1995,10,1995,1,3,7,0.0392,0.0314,0,0,0,0,0,0,0,0,64.74,64.52,65.07,12.74,12.52,52,52,52,12.74,12.52,13.07,0.803,0.799,0.806,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0392,0.8,0,1,0
814399200000,1995,10,1995,1,4,7,0.0423,0.0314,0,0,0,0,0,0,0,0,69.96,67.83,70.75,17.96,15.83,52,52,52,17.96,15.83,18.75,0.744,0.735,0.767,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0423,0.74,0,1,0
815004000000,1995,10,1995,1,5,7,0.0464,0.0306,0,0,0,0,0,0,0,0,76.68,72.11,78.68,26.11,20.11,50.57,50,52,26.11,20.11,28.68,0.66,0.635,0.721,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0464,0.66,0,1,0
815608800000,1995,11,1995,2,6,7,0.048,0.0302,0,0,0,0,0,0,0,0,79.3,78.4,80.04,29.3,28.4,50,50,50,29.3,28.4,30.04,0.631,0.625,0.638,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.048,0.63,0,1,0
816213600000,1995,11,1995,2,7,7,0.0544,0.0302,0,0,0,0,0,0,0,0,89.97,84.15,97.82,39.97,34.15,50,50,50,39.97,34.15,47.82,0.557,0.511,0.594,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0544,0.56,0,1,0
816818400000,1995,11,1995,2,8,7,0.0644,0.0302,0.0341,0,0,0,0,1,1,1,106.4,101.9,109.6,56.41,51.92,50,50,50,0,-7.105e-15,7.105e-15,0.47,0.456,0.491,56.41,51.92,59.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000545,0.000163,0.000814,0.000021,0.0000064,0.000032,0.09,0.0836,0.0946,0.0035,0.0033,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.47,0.53,0.47,0
817423200000,1995,11,1995,2,9,7,0.0705,0.0326,0.0379,1013.74,14.44,14.44,6.034,1,1,1,116.6,108.2,126.3,62.75,58.21,53.86,50,59,0,-7.105e-15,7.105e-15,0.462,0.429,0.5,62.75,58.21,67.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.00108,0.000698,0.00147,0.000042,0.000027,0.000058,0.0991,0.0926,0.106,0.0039,0.0036,0.0041,25.4,25.39,25.41,0.382,0,0.898,0.411,0,0.96,0.367,0,0.862,6.286,0,15.04,6.034,0,14.44,0,4,0,0,0.571,0,0.0335,0.571,0.0326,0.46,0.54,0.46,14.4
818028000000,1995,12,1995,3,10,7,0.0795,0.0357,0.0438,2693.5,16.89,16.89,16.03,1,1,1,131.4,128.7,134.2,72.41,69.72,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.449,0.44,0.458,72.41,69.72,75.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0718,0.0737,0.0019,0.00168,0.00214,0.000075,0.000066,0.000084,0.115,0.11,0.12,0.0045,0.0043,0.0047,25.39,25.38,25.39,0.926,0.912,0.94,0.96,0.96,0.96,0.889,0.875,0.902,16.7,15.83,17.59,16.03,15.19,16.89,0,0,0,0,0,0,0.0891,0,0.0357,0.45,0.55,0.45,33.9
818632800000,1995,12,1995,3,11,7,0.0796,0.0357,0.0439,2702.41,17,17,16.09,1,1,1,131.6,127.9,134.7,72.61,68.9,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.448,0.438,0.461,72.61,68.9,75.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0715,0.0739,0.00192,0.00161,0.00219,0.000075,0.000063,0.000086,0.115,0.109,0.121,0.0045,0.0043,0.0047,25.38,25.38,25.39,0.927,0.907,0.939,0.96,0.96,0.96,0.89,0.871,0.902,16.76,15.56,17.71,16.09,14.94,17,0,0,0,0,0,0,0.0894,0,0.0357,0.45,0.55,0.45,33.9
819237600000,1995,12,1995,3,12,7,0.0825,0.0357,0.0468,2907.51,17.86,17.86,17.31,1,1,1,136.3,133.6,139.1,77.33,74.64,59,59,59,6.09e-15,-1.421e-14,1.421e-14,0.433,0.424,0.441,77.33,74.64,80.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0735,0.0755,0.00232,0.00209,0.00256,0.000091,0.000082,0.0001,0.124,0.119,0.129,0.0049,0.0047,0.005,25.38,25.37,25.38,0.937,0.933,0.94,0.96,0.96,0.96,0.899,0.896,0.902,18.03,17.43,18.6,17.31,16.74,17.86,0,0,0,0,0,0,0.0961,0,0.0357,0.43,0.57,0.43,35.2
819842400000,1995,12,1995,3,13,7,0.0842,0.0357,0.0485,3006.56,18.36,18.36,17.9,1,1,1,139.3,136.9,141.6,80.26,77.92,59,59,59,0,-1.421e-14,1.421e-14,0.424,0.417,0.431,80.26,77.92,82.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0747,0.0763,0.00257,0.00237,0.00277,0.0001,0.000093,0.00011,0.129,0.125,0.133,0.0051,0.0049,0.0052,25.37,25.37,25.38,0.933,0.93,0.936,0.96,0.96,0.961,0.896,0.894,0.899,18.64,18.16,19.11,17.9,17.43,18.36,0,0,0,0,0,0,0.0994,0,0.0357,0.42,0.58,0.42,35.7
820447200000,1996,1,1995,4,14,7,0.0904,0.0442,0.0463,2847.6,19.06,19.06,16.95,1,1,1,149.5,143.5,158.8,76.54,70.48,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.489,0.46,0.509,76.54,70.48,85.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0738,0.0792,0.00226,0.00174,0.00304,0.000088,0.000068,0.00012,0.124,0.113,0.141,0.0049,0.0044,0.0055,25.38,25.38,25.39,0.926,0.916,0.938,0.961,0.96,0.963,0.889,0.879,0.9,17.64,16.07,19.8,16.95,15.42,19.06,0,0,0,0,0,0,0.0942,0,0.0441,0.49,0.51,0.49,31.5
821052000000,1996,1,1995,4,15,7,0.107,0.0442,0.0629,3872.69,27.33,27.33,23.05,1,1,1,177,162.3,195.2,104,89.35,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.414,0.374,0.45,104,89.35,122.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0856,0.0805,0.0921,0.00459,0.00334,0.00613,0.00018,0.00013,0.00024,0.173,0.147,0.206,0.0068,0.0058,0.008,25.38,25.38,25.38,0.919,0.913,0.926,0.968,0.964,0.97,0.89,0.885,0.899,23.81,20.53,28.17,23.05,19.79,27.33,0,0,0,0,0,0,0.128,0,0.0441,0.41,0.59,0.41,36.2
821656800000,1996,1,1995,4,16,7,0.131,0.0442,0.0866,5409.48,34.21,34.21,32.2,1,1,1,216.2,202,225,143.2,129,73,73,73,0,0,0,0.338,0.324,0.361,143.2,129,152,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0995,0.0945,0.103,0.00792,0.00672,0.00867,0.00031,0.00026,0.00034,0.243,0.218,0.259,0.0095,0.0085,0.01,25.26,25.19,25.37,0.936,0.93,0.939,0.97,0.97,0.97,0.908,0.902,0.911,33.2,29.85,35.27,32.2,28.95,34.21,0,0,0,0,0,0,0.179,0,0.0444,0.34,0.66,0.34,41.3
822261600000,1996,1,1995,4,17,7,0.15,0.0442,0.106,6669.22,44.95,44.95,39.7,1,1,1,248,228.5,270.1,175,155.5,73,73,73,-4.06e-15,-2.842e-14,0,0.295,0.27,0.319,175,155.5,197.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.104,0.118,0.0106,0.00897,0.0125,0.00042,0.00035,0.0005,0.3,0.265,0.34,0.012,0.01,0.013,25.02,24.88,25.16,0.947,0.941,0.954,0.976,0.97,0.98,0.924,0.912,0.935,40.66,36.1,45.86,39.7,35.01,44.95,0,0,0,0,0,0,0.221,0,0.044,0.29,0.71,0.29,44.5
822866400000,1996,1,1995,4,18,7,0.188,0.0483,0.14,8502.18,55.66,55.66,50.61,2,1,1.5714285714285714,310.9,279.1,340.4,231.1,206.1,79.86,73,85,8.12e-15,0,2.842e-14,0.257,0.243,0.273,231.1,206.1,255.4,990,990,990,965,964.8,965.1,25,24.9,25.2,0.131,0.122,0.14,0.0157,0.0133,0.0195,0.00063,0.00053,0.00078,0.308,0.241,0.393,0.012,0.0096,0.016,24.73,24.62,24.85,0.94,0.922,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.11,25.63,52.42,35.55,24.86,48.2,0,0,0,0,0,0,0.281,0,0.048,0.26,0.74,0.26,45.2
823471200000,1996,2,1995,5,19,7,0.217,0.0514,0.166,10037.1,62.1,62.1,59.74,2,2,2,359.3,346.6,370.2,274.3,261.6,85,85,85,0,0,0,0.237,0.23,0.245,274.3,261.6,285.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.147,0.142,0.151,0.0285,0.0225,0.0336,0.0011,0.0009,0.0014,0.303,0.284,0.319,0.012,0.011,0.013,24.5,24.43,24.58,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,30.8,29.39,32.01,29.87,28.51,31.05,0,0,0,0,0,0,0.332,0,0.051,0.24,0.76,0.24,46.3
824076000000,1996,2,1995,5,20,7,0.226,0.0514,0.175,10565.7,63.93,63.93,62.89,2,2,2,373.8,369.1,378.6,288.8,284.1,85,85,85,0,0,0,0.227,0.224,0.23,288.8,284.1,293.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.152,0.15,0.154,0.0353,0.0331,0.0376,0.0014,0.0013,0.0015,0.325,0.318,0.332,0.013,0.013,0.013,24.41,24.37,24.44,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,32.42,31.89,32.95,31.45,30.93,31.96,0,0,0,0,0,0,0.349,0,0.051,0.23,0.77,0.23,46.8
824680800000,1996,2,1995,5,21,7,0.234,0.0514,0.182,11025.6,68.52,68.52,65.63,2,2,2,386.6,377.3,400.2,301.6,292.3,85,85,85,0,0,0,0.22,0.212,0.225,301.6,292.3,315.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.156,0.153,0.161,0.0414,0.037,0.0478,0.0017,0.0015,0.0019,0.344,0.33,0.364,0.014,0.013,0.015,24.32,24.23,24.38,0.94,0.939,0.943,0.97,0.97,0.97,0.912,0.91,0.915,33.83,32.8,35.32,32.81,31.82,34.26,0,0,0,0,0,0,0.365,0,0.052,0.22,0.78,0.22,47.1
825285600000,1996,2,1995,5,22,7,0.267,0.0571,0.21,12683.4,79.77,79.77,75.5,2,2,2,442,409.8,474.3,347.6,324.8,94.43,85,107,0,0,0,0.213,0.193,0.236,347.6,324.8,367.3,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.174,0.165,0.183,0.0631,0.0523,0.0724,0.0026,0.0021,0.003,0.414,0.379,0.446,0.017,0.015,0.018,24,23.82,24.18,0.948,0.944,0.951,0.974,0.97,0.978,0.923,0.916,0.93,38.77,36.36,40.79,37.75,35.27,39.88,0,0,0,0,0,0,0.419,0,0.057,0.21,0.79,0.21,47.5
825890400000,1996,3,1995,6,23,7,0.313,0.0647,0.249,14933.5,94.97,94.97,88.89,2,2,2,518,485,548.4,411,378,107,107,107,1.624e-14,0,5.684e-14,0.207,0.195,0.221,411,378,441.4,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.198,0.187,0.209,0.093,0.0774,0.107,0.0039,0.0032,0.0045,0.511,0.462,0.557,0.021,0.019,0.023,23.56,23.38,23.76,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,45.35,41.92,48.46,44.44,41.09,47.49,0,0,0,0,0,0,0.494,0,0.064,0.21,0.8,0.2,47.7
826495200000,1996,3,1995,6,24,7,0.351,0.0647,0.286,16535,104.5,104.5,98.42,3,2,2.2857142857142856,580.4,556.4,608.9,473.4,449.4,107,107,107,1.624e-14,0,5.684e-14,0.185,0.176,0.192,473.4,449.4,501.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.224,0.212,0.24,0.122,0.111,0.136,0.0052,0.0046,0.0058,0.577,0.529,0.622,0.024,0.022,0.026,23.21,23.12,23.33,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.31,35.22,52.17,44.28,34.16,48.2,0,0,0,0,0,0,0.547,0,0.065,0.18,0.81,0.19,47.1
827100000000,1996,3,1995,6,25,7,0.397,0.0647,0.332,19140.9,120.6,120.6,113.9,3,3,3,656.1,620.6,689,549.1,513.6,107,107,107,0,0,0,0.163,0.155,0.172,549.1,513.6,582,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.267,0.247,0.286,0.168,0.144,0.19,0.0072,0.0061,0.0081,0.624,0.565,0.68,0.027,0.024,0.029,22.85,22.66,23.05,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.919,0.932,38.99,36.68,41.1,37.98,35.58,40.21,0,0,0,0,0,0,0.633,0,0.065,0.16,0.84,0.16,48.2
827704800000,1996,3,1995,6,26,7,0.438,0.0647,0.373,21368.1,131.1,131.1,127.2,3,3,3,723.9,699.1,745.6,616.9,592.1,107,107,107,0,0,0,0.148,0.144,0.153,616.9,592.1,638.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.306,0.291,0.318,0.213,0.197,0.228,0.0092,0.0084,0.0098,0.739,0.697,0.775,0.032,0.03,0.034,22.47,22.34,22.61,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.26,41.74,44.58,42.4,40.89,43.69,0,0,0,0,0,0,0.707,0,0.065,0.15,0.85,0.15,48.8
828309600000,1996,4,1995,7,27,7,0.454,0.0756,0.378,21540.5,128.7,128.7,128.2,3,3,3,750,744.8,753,625,619.8,125,125,125,0,0,0,0.167,0.166,0.168,625,619.8,628,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.315,0.312,0.316,0.219,0.215,0.22,0.0095,0.0093,0.0095,0.757,0.748,0.762,0.033,0.032,0.033,22.34,22.33,22.37,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.61,43.29,43.79,42.74,42.43,42.91,0,0,0,0,0,0,0.712,0,0.076,0.17,0.83,0.17,47.4
828914400000,1996,4,1995,7,28,7,0.44,0.0756,0.365,20866.7,126.7,126.7,124.2,3,3,3,727.9,710,741.8,602.9,585,125,125,125,0,0,0,0.172,0.169,0.176,602.9,585,616.8,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.302,0.292,0.31,0.204,0.192,0.213,0.0088,0.0082,0.0092,0.72,0.69,0.743,0.031,0.03,0.032,22.47,22.39,22.57,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.26,41.15,43.11,41.4,40.26,42.25,0,0,0,0,0,0,0.69,0,0.075,0.17,0.83,0.17,47.4
829519200000,1996,4,1995,7,29,7,0.409,0.0756,0.333,19129.8,119.4,119.4,113.9,3,3,3,675.9,646.3,703.2,550.9,521.3,125,125,125,0,0,0,0.185,0.178,0.193,550.9,521.3,578.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.273,0.256,0.288,0.169,0.149,0.187,0.0072,0.0063,0.008,0.632,0.582,0.678,0.027,0.025,0.029,22.76,22.61,22.93,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.931,38.97,37.07,40.72,37.96,35.95,39.8,0,0,0,0,0,0,0.633,0,0.076,0.18,0.81,0.19,46.8
830124000000,1996,4,1995,7,30,7,0.364,0.0756,0.288,16557,105.8,105.8,98.55,3,2,2.2857142857142856,601.6,567.9,635.7,476.6,442.9,125,125,125,0,-5.684e-14,5.684e-14,0.208,0.197,0.22,476.6,442.9,510.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.23,0.212,0.25,0.124,0.108,0.142,0.0052,0.0045,0.006,0.586,0.545,0.638,0.025,0.023,0.027,23.11,22.99,23.28,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.37,35.58,52.6,44.29,34.52,48.2,0,0,0,0,0,0,0.548,0,0.076,0.21,0.79,0.21,45.5
830728800000,1996,4,1995,7,31,7,0.319,0.0851,0.234,13966.1,92.7,92.7,83.13,2,2,2,527,498.1,556.6,386.3,351.1,140.7,125,147,8.12e-15,0,5.684e-14,0.268,0.225,0.295,386.3,351.1,431.6,990,990,990,966,965.8,966.1,24,23.9,24.2,0.193,0.18,0.208,0.0813,0.0647,0.103,0.0034,0.0027,0.0043,0.477,0.425,0.545,0.02,0.018,0.023,23.55,23.35,23.73,0.953,0.949,0.957,0.978,0.973,0.98,0.932,0.923,0.938,42.49,38.77,47.3,41.57,37.73,46.35,0,0,0,0,0,0,0.462,0,0.085,0.27,0.73,0.27,43.8
831333600000,1996,5,1995,8,32,7,0.281,0.0889,0.192,11461.5,73.43,73.43,68.22,2,2,2,464.5,441,489.1,317.5,294,147,147,147,0,0,0,0.317,0.301,0.333,317.5,294,342.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.168,0.16,0.177,0.0489,0.0378,0.0605,0.002,0.0015,0.0025,0.374,0.339,0.411,0.015,0.014,0.017,23.94,23.79,24.08,0.943,0.939,0.947,0.97,0.97,0.971,0.915,0.911,0.92,35.16,32.61,37.8,34.11,31.63,36.72,0,0,0,0,0,0,0.379,0,0.089,0.32,0.68,0.32,40.8
831938400000,1996,5,1995,8,33,7,0.25,0.0889,0.161,9604.73,61.68,61.68,57.17,2,2,2,412.6,393.1,433.6,265.6,246.1,147,147,147,4.06e-15,0,2.842e-14,0.357,0.339,0.374,265.6,246.1,286.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.15,0.143,0.158,0.0246,0.0167,0.0343,0.001,0.00068,0.0014,0.296,0.269,0.328,0.012,0.011,0.013,24.25,24.12,24.37,0.933,0.928,0.938,0.97,0.97,0.97,0.905,0.901,0.91,29.47,27.3,31.79,28.59,26.48,30.84,0,0,0,0,0,0,0.318,0,0.089,0.36,0.64,0.36,38.4
832543200000,1996,5,1995,8,34,7,0.224,0.0889,0.135,8174.06,51.58,51.58,48.66,2,1,1.2857142857142858,369.8,354,386.8,222.8,207,147,147,147,0,-2.842e-14,2.842e-14,0.398,0.38,0.415,222.8,207,239.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.135,0.129,0.141,0.0147,0.0133,0.0161,0.00059,0.00054,0.00065,0.347,0.255,0.402,0.014,0.01,0.016,24.4,24.32,24.47,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.05,25.87,52.08,41.39,25.1,48.2,0,0,0,0,0,0,0.27,0,0.089,0.4,0.6,0.4,36.5
833148000000,1996,5,1995,8,35,7,0.203,0.0841,0.119,7448.18,47.07,47.07,44.33,1,1,1,335.8,323.1,349.4,196.8,183.8,139,119,147,8.12e-15,-2.842e-14,2.842e-14,0.413,0.364,0.444,196.8,183.8,208.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.128,0.0125,0.0114,0.0134,0.0005,0.00046,0.00054,0.346,0.323,0.365,0.014,0.013,0.015,24.57,24.5,24.63,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,45.24,42.16,48.03,44.33,41.32,47.07,0,0,0,0,0,0,0.246,0,0.084,0.41,0.59,0.41,36.7
833752800000,1996,6,1995,9,36,7,0.187,0.072,0.115,7198.87,45.25,45.25,42.85,1,1,1,308.5,298.8,319,189.5,179.8,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.386,0.373,0.398,189.5,179.8,200,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.126,0.0119,0.011,0.0128,0.00047,0.00044,0.00051,0.332,0.315,0.351,0.013,0.013,0.014,24.73,24.65,24.79,0.952,0.949,0.955,0.98,0.979,0.98,0.932,0.929,0.936,43.73,41.46,46.18,42.85,40.6,45.25,0,0,0,0,0,0,0.238,0,0.072,0.39,0.61,0.39,38.5
834357600000,1996,6,1995,9,37,7,0.173,0.072,0.101,6319.73,39.85,39.85,37.62,1,1,1,286.8,277.7,295.8,167.8,158.7,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.415,0.402,0.428,167.8,158.7,176.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.01,0.00924,0.0108,0.0004,0.00037,0.00043,0.293,0.277,0.309,0.012,0.011,0.012,24.86,24.81,24.91,0.945,0.942,0.948,0.973,0.97,0.978,0.92,0.914,0.926,38.64,36.53,40.76,37.62,35.44,39.85,0,0,0,0,0,0,0.209,0,0.072,0.42,0.58,0.42,36.5
834962400000,1996,6,1995,9,38,7,0.161,0.072,0.0894,5537.99,34.75,34.75,32.96,1,1,1,266.9,259.4,274.7,147.9,140.4,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.446,0.433,0.459,147.9,140.4,155.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.11,0.00832,0.00769,0.00899,0.00033,0.0003,0.00036,0.258,0.244,0.272,0.01,0.0097,0.011,24.97,24.93,25.02,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,33.98,32.22,35.83,32.96,31.25,34.75,0,0,0,0,0,0,0.183,0,0.0716,0.45,0.56,0.44,34.4
835567200000,1996,6,1995,9,39,7,0.151,0.072,0.0792,4887.95,30.69,30.69,29.09,1,1,1,250,243.8,257,131,124.8,119,119,119,-2.03e-15,-2.842e-14,1.421e-14,0.476,0.463,0.488,131,124.8,138,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.099,0.104,0.00688,0.00636,0.00748,0.00027,0.00025,0.0003,0.227,0.216,0.24,0.009,0.0085,0.0095,25.08,25.03,25.12,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,29.99,28.56,31.64,29.09,27.7,30.69,0,0,0,0,0,0,0.162,0,0.0718,0.48,0.52,0.48,32.4
836172000000,1996,7,1995,10,40,7,0.142,0.0653,0.0765,4729.88,29.59,29.59,28.15,1,1,1,234.5,228.8,240.8,126.5,120.8,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.46,0.448,0.472,126.5,120.8,132.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0982,0.0962,0.1,0.00651,0.00602,0.00704,0.00026,0.00024,0.00028,0.218,0.208,0.229,0.0086,0.0082,0.009,25.17,25.13,25.22,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.02,27.66,30.5,28.15,26.83,29.59,0,0,0,0,0,0,0.156,0,0.0655,0.46,0.54,0.46,33.3
836776800000,1996,7,1995,10,41,7,0.134,0.0653,0.0684,4207.3,26.38,26.38,25.04,1,1,1,221.1,215.4,226.9,113.1,107.4,108,108,108,0,-1.421e-14,1.421e-14,0.488,0.476,0.501,113.1,107.4,118.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0935,0.0914,0.0955,0.00537,0.00488,0.00585,0.00021,0.00019,0.00023,0.194,0.184,0.204,0.0076,0.0072,0.008,25.28,25.23,25.32,0.92,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,25.82,24.44,27.2,25.04,23.71,26.38,0,0,0,0,0,0,0.139,0,0.0656,0.49,0.51,0.49,31.4
837381600000,1996,7,1995,10,42,7,0.126,0.0653,0.0606,2687.54,23.26,23.26,16,1,1,1,208.2,203.6,213.5,100.2,95.64,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.519,0.506,0.53,100.2,95.64,105.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.0873,0.0908,0.00427,0.00388,0.00472,0.00017,0.00015,0.00018,0.171,0.163,0.18,0.0067,0.0064,0.0071,25.38,25.34,25.42,0.652,0,0.915,0.692,0,0.97,0.632,0,0.887,16.5,0,23.98,16,0,23.26,0,2,0,0,0.286,0,0.0889,0.286,0.0654,0.52,0.48,0.52,21.3
837986400000,1996,7,1995,10,43,7,0.12,0.0653,0.0545,0,0,0,0,1,1,1,198.2,194.1,202.3,90.17,86.07,108,108,108,0,-1.421e-14,1.421e-14,0.545,0.534,0.557,90.17,86.07,94.27,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0854,0.0839,0.0868,0.00341,0.00307,0.00376,0.00013,0.00012,0.00015,0.153,0.146,0.16,0.006,0.0057,0.0063,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0655,0.54,0.45,0.55,0
838591200000,1996,7,1995,10,44,7,0.113,0.0601,0.0531,0,0,0,0,1,1,1,187.2,179.6,192.7,87.76,81.97,99.43,93,108,4.06e-15,-1.421e-14,1.421e-14,0.531,0.493,0.569,87.76,81.97,95.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0835,0.0823,0.0855,0.00321,0.00272,0.00388,0.00013,0.00011,0.00015,0.148,0.138,0.161,0.0058,0.0054,0.0063,25.43,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0599,0.53,0.47,0.53,0
839196000000,1996,8,1995,11,45,7,0.103,0.0562,0.0465,0,0,0,0,1,1,1,169.9,164,176.6,76.89,70.99,93,93,93,4.06e-15,0,1.421e-14,0.548,0.527,0.567,76.89,70.99,83.57,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0789,0.0768,0.0813,0.00229,0.00178,0.00285,0.000089,0.00007,0.00011,0.127,0.117,0.139,0.005,0.0046,0.0055,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.55,0.45,0.55,0
839800800000,1996,8,1995,11,46,7,0.0947,0.0562,0.0384,0,0,0,0,1,1,1,156.6,151.7,162.1,63.57,58.68,93,93,93,5.075e-15,-1.421e-14,1.421e-14,0.594,0.574,0.613,63.57,58.68,69.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0725,0.0761,0.00115,0.000738,0.00162,0.000045,0.000029,0.000064,0.104,0.0949,0.114,0.0041,0.0037,0.0044,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.59,0.41,0.59,0
840405600000,1996,8,1995,11,47,7,0.0884,0.0562,0.0279,0,0,0,0,1,0,0.8571428571428571,146.2,142.1,150.3,53.22,49.11,93,93,93,7.016,-1.421e-14,49.11,0.636,0.619,0.654,46.2,0,57.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.072,0.000284,0,0.000622,0.000011,0,0.000024,0.0845,0.0708,0.0925,0.0033,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0605,0.64,0.32,0.68,0
841010400000,1996,8,1995,11,48,7,0.0835,0.0544,0.00542,314.213,13.09,13.09,1.87,1,0,0.14285714285714285,138.1,134.7,140.8,48.05,43.65,90,72,93,39.09,-7.105e-15,47.75,0.652,0.534,0.681,8.961,0,62.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0718,0.000155,0,0.00108,0.0000061,0,0.000042,0.075,0.0708,0.1,0.0029,0.0028,0.0039,25.42,25.4,25.43,0.125,0,0.873,0.137,0,0.96,0.12,0,0.838,1.948,0,13.64,1.87,0,13.09,6,0,0,0.857,0,0,0.0104,0.857,0.07808,0.65,0.065,0.94,3.76
841615200000,1996,9,1995,12,49,7,0.0761,0.0435,0.0284,0,0,0,0,1,0,0.8571428571428571,125.9,120.2,131.7,53.9,48.24,72,72,72,6.891,-7.105e-15,48.24,0.572,0.547,0.599,47.01,0,59.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000353,0,0.000826,0.000014,0,0.000032,0.0854,0.0708,0.0948,0.0033,0.0028,0.0037,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0477,0.57,0.37,0.63,0
842220000000,1996,9,1995,12,50,7,0.0688,0.0435,0,0,0,0,0,0,0,0,113.8,109.6,118.3,41.76,37.58,72,72,72,41.76,37.58,46.33,0.633,0.608,0.657,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0688,0.63,0,1,0
842824800000,1996,9,1995,12,51,7,0.0644,0.0435,0,0,0,0,0,0,0,0,106.4,103.8,109.3,34.45,31.83,72,72,72,34.45,31.83,37.3,0.677,0.659,0.693,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0644,0.68,0,1,0
843429600000,1996,9,1995,12,52,7,0.0608,0.0435,0,0,0,0,0,0,0,0,100.5,98.09,103,28.55,26.09,72,72,72,28.55,26.09,31.01,0.716,0.699,0.734,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0608,0.72,0,1,0
844034400000,1996,9,1995,12,53,7,0.0574,0.0332,0,0,0,0,0,0,0,0,94.89,92.9,97.27,40.03,25.27,54.86,52,72,40.03,25.27,44.45,0.577,0.539,0.74,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0574,0.58,0,1,0
844639200000,1996,10,1996,1,1,7,0.0552,0.0314,0,0,0,0,0,0,0,0,91.25,89.61,92.62,39.25,37.61,52,52,52,39.25,37.61,40.62,0.57,0.561,0.58,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0552,0.57,0,1,0
845244000000,1996,10,1996,1,2,7,0.0531,0.0314,0,0,0,0,0,0,0,0,87.86,86.33,89.61,35.86,34.33,52,52,52,35.86,34.33,37.61,0.592,0.58,0.602,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0531,0.59,0,1,0
845848800000,1996,10,1996,1,3,7,0.0527,0.0314,0,0,0,0,0,0,0,0,87.19,85.51,88.25,35.19,33.51,52,52,52,35.19,33.51,36.25,0.596,0.589,0.608,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0527,0.6,0,1,0
846453600000,1996,10,1996,1,4,7,0.0545,0.0309,0,0,0,0,0,0,0,0,90.12,87.43,93.99,38.98,35.43,51.14,50,52,38.98,35.43,43.99,0.568,0.532,0.595,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0545,0.57,0,1,0
847058400000,1996,11,1996,2,5,7,0.0601,0.0302,0.0134,0,0,0,0,1,0,0.42857142857142855,99.38,95.9,103,49.38,45.9,50,50,50,27.25,0,48.91,0.503,0.485,0.521,22.13,0,53.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00006,0,0.000256,0.0000024,0,0.00001,0.0761,0.0708,0.0851,0.003,0.0028,0.0033,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0467,0.5,0.22,0.78,0
847663200000,1996,11,1996,2,6,7,0.0677,0.0302,0.0374,699.042,15.19,15.19,4.161,1,1,1,111.9,107.7,119.7,61.92,57.66,50,50,50,-1.015e-15,-7.105e-15,7.105e-15,0.447,0.418,0.464,61.92,57.66,69.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00101,0.000651,0.00167,0.00004,0.000026,0.000066,0.0979,0.0918,0.109,0.0038,0.0036,0.0043,25.4,25.39,25.41,0.257,0,0.912,0.274,0,0.96,0.247,0,0.875,4.334,0,15.82,4.161,0,15.19,0,5,0,0,0.714,0,0.0231,0.714,0.0303,0.45,0.55,0.45,10.3
848268000000,1996,11,1996,2,7,7,0.0757,0.0302,0.0455,2827.05,17.48,17.48,16.83,1,1,1,125.2,122.2,128.2,75.24,72.15,50,50,50,-2.03e-15,-1.421e-14,0,0.399,0.39,0.409,75.24,72.15,78.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0712,0.0734,0.00215,0.00188,0.00239,0.000084,0.000074,0.000094,0.119,0.113,0.124,0.0046,0.0044,0.0049,25.38,25.38,25.39,0.936,0.925,0.94,0.96,0.96,0.96,0.898,0.888,0.903,17.53,16.62,18.21,16.83,15.95,17.48,0,0,0,0,0,0,0.0935,0,0.0302,0.4,0.6,0.4,37.3
848872800000,1996,11,1996,2,8,7,0.0825,0.031,0.0515,3171.96,19.87,19.87,18.88,1,1,1,136.4,129,139.9,85.09,78.99,51.29,50,59,2.03e-15,-1.421e-14,1.421e-14,0.376,0.357,0.425,85.09,78.99,89.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0736,0.0775,0.00298,0.00246,0.00339,0.00012,0.000097,0.00013,0.136,0.125,0.145,0.0053,0.0049,0.0057,25.36,25.36,25.37,0.927,0.921,0.935,0.962,0.96,0.964,0.892,0.888,0.898,19.62,18.38,20.6,18.88,17.64,19.87,0,0,0,0,0,0,0.105,0,0.031,0.38,0.62,0.38,38.4
849477600000,1996,12,1996,3,9,7,0.0873,0.0357,0.0516,3181.4,19.37,19.37,18.94,1,1,1,144.4,140.2,146.5,85.38,81.2,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.409,0.403,0.421,85.38,81.2,87.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0758,0.0781,0.00301,0.00265,0.00319,0.00012,0.0001,0.00012,0.138,0.131,0.142,0.0054,0.0051,0.0056,25.36,25.36,25.37,0.927,0.924,0.932,0.962,0.96,0.963,0.892,0.89,0.895,19.68,18.83,20.11,18.94,18.08,19.37,0,0,0,0,0,0,0.105,0,0.0357,0.41,0.59,0.41,36.4
850082400000,1996,12,1996,3,10,7,0.0924,0.0357,0.0567,3468.2,21.22,21.22,20.64,1,1,1,152.7,147.6,155.5,93.7,88.58,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.386,0.379,0.4,93.7,88.58,96.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0784,0.0812,0.00371,0.00328,0.00395,0.00015,0.00013,0.00015,0.153,0.144,0.158,0.006,0.0056,0.0062,25.35,25.35,25.36,0.917,0.914,0.923,0.966,0.964,0.967,0.886,0.884,0.889,21.37,20.33,21.94,20.64,19.59,21.22,0,0,0,0,0,0,0.115,0,0.0357,0.39,0.61,0.39,37.5
850687200000,1996,12,1996,3,11,7,0.0957,0.0357,0.06,3669.15,23.87,23.87,21.84,1,1,1,158.2,152.8,167,99.21,93.78,59,59,59,0,-1.421e-14,1.421e-14,0.373,0.353,0.386,99.21,93.78,108,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0803,0.0853,0.00418,0.00372,0.00493,0.00016,0.00015,0.00019,0.163,0.153,0.179,0.0064,0.006,0.007,25.35,25.35,25.36,0.915,0.911,0.917,0.968,0.966,0.97,0.885,0.882,0.889,22.56,21.39,24.61,21.84,20.66,23.87,0,0,0,0,0,0,0.121,0,0.0357,0.37,0.63,0.37,38.3
851292000000,1996,12,1996,3,12,7,0.108,0.0357,0.0721,4464.07,28.44,28.44,26.57,1,1,1,178.2,171.1,185.9,119.2,112.1,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.331,0.317,0.345,119.2,112.1,126.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0867,0.092,0.00588,0.00528,0.00653,0.00023,0.00021,0.00026,0.198,0.186,0.212,0.0078,0.0073,0.0083,25.36,25.36,25.36,0.924,0.919,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.39,25.63,29.32,26.57,24.86,28.44,0,0,0,0,0,0,0.148,0,0.0359,0.33,0.67,0.33,41.3
851896800000,1996,12,1996,3,13,7,0.118,0.0417,0.0763,4753.24,30.12,30.12,28.29,1,1,1,195.2,189.4,203.1,126.2,120.3,69,59,73,0,0,0,0.353,0.306,0.378,126.2,120.3,134,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0914,0.0949,0.00648,0.00597,0.00714,0.00025,0.00023,0.00028,0.212,0.202,0.225,0.0083,0.0079,0.0088,25.37,25.36,25.39,0.928,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.17,27.69,31.06,28.29,26.86,30.12,0,0,0,0,0,0,0.157,0,0.0417,0.35,0.65,0.35,40.3
852501600000,1997,1,1996,4,14,7,0.131,0.0442,0.0867,5413.16,36.13,36.13,32.22,1,1,1,216.3,205.6,233.4,143.3,132.6,73,73,73,0,0,0,0.338,0.313,0.355,143.3,132.6,160.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0995,0.0957,0.106,0.00793,0.00702,0.00939,0.00031,0.00027,0.00037,0.243,0.224,0.274,0.0095,0.0088,0.011,25.26,25.13,25.34,0.936,0.931,0.942,0.97,0.97,0.97,0.908,0.904,0.914,33.22,30.69,37.25,32.22,29.77,36.13,0,0,0,0,0,0,0.179,0,0.0443,0.34,0.66,0.34,41.3
853106400000,1997,1,1996,4,15,7,0.16,0.0442,0.116,7286.97,48.2,48.2,43.37,1,1,1,264.4,240.3,290,191.4,167.3,73,73,73,8.12e-15,0,2.842e-14,0.277,0.252,0.304,191.4,167.3,217,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.116,0.108,0.126,0.012,0.00997,0.0142,0.00048,0.00039,0.00056,0.329,0.286,0.375,0.013,0.011,0.015,24.92,24.76,25.07,0.952,0.944,0.958,0.979,0.974,0.98,0.931,0.919,0.939,44.5,38.84,50.49,43.37,37.81,48.2,0,0,0,0,0,0,0.241,0,0.044,0.28,0.72,0.28,45.5
