datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
853711200000,1997,1,1996,4,16,7,0.204,0.0442,0.16,9695.29,66.83,66.83,57.71,2,2,2,337.4,300.7,379.5,264.4,227.7,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.218,0.192,0.243,264.4,227.7,306.5,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.142,0.129,0.157,0.0257,0.0151,0.0436,0.001,0.0006,0.0018,0.289,0.241,0.35,0.012,0.0096,0.014,24.62,24.35,24.86,0.932,0.922,0.941,0.97,0.97,0.97,0.904,0.895,0.913,29.75,25.6,34.45,28.86,24.83,33.41,0,0,0,0,0,0,0.321,0,0.044,0.22,0.78,0.22,47.5
854316000000,1997,1,1996,4,17,7,0.278,0.0462,0.231,13955.2,96.4,96.4,83.07,2,2,2,459.1,392.9,537.2,382.6,319.9,76.43,73,85,0,0,0,0.167,0.152,0.186,382.6,319.9,452.2,990,990,990,965.7,965.4,966,24.3,24,24.6,0.184,0.162,0.21,0.0796,0.05,0.112,0.0033,0.002,0.0047,0.465,0.37,0.57,0.019,0.015,0.024,23.87,23.41,24.27,0.952,0.943,0.958,0.977,0.97,0.98,0.93,0.915,0.939,42.59,35.91,49.74,41.53,34.83,48.2,0,0,0,0,0,0,0.461,0,0.047,0.17,0.83,0.17,50.2
854920800000,1997,2,1996,5,18,7,0.398,0.0514,0.347,19900.6,134.3,134.3,118.5,3,2,2.857142857142857,658.8,567.6,738.8,573.8,482.6,85,85,85,8.12e-15,0,5.684e-14,0.13,0.115,0.15,573.8,482.6,653.8,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.276,0.224,0.321,0.185,0.127,0.238,0.0079,0.0053,0.01,0.677,0.563,0.796,0.029,0.024,0.034,22.79,22.35,23.23,0.953,0.948,0.956,0.977,0.97,0.98,0.932,0.919,0.937,43.21,36.96,52.53,41.78,35.85,48.2,0,0,0,0,0,0,0.658,0,0.051,0.13,0.87,0.13,50
855525600000,1997,2,1996,5,19,7,0.483,0.0618,0.421,23621.9,144.6,144.6,140.6,3,3,3,798.8,758.7,841.1,696.6,667.3,102.1,85,105,0,0,0,0.128,0.112,0.136,696.6,667.3,736.1,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.349,0.332,0.372,0.266,0.247,0.293,0.012,0.011,0.013,0.871,0.822,0.938,0.038,0.036,0.041,22.03,21.8,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.01,46.31,50.19,46.87,45.39,48.2,0,0,0,0,0,0,0.781,0,0.062,0.13,0.87,0.13,48.9
856130400000,1997,2,1996,5,20,7,0.531,0.0718,0.46,24292.8,144.6,144.6,144.6,3,3,3,878.7,850.9,910.3,759.9,745.9,118.7,105,137,0,0,0,0.135,0.12,0.154,759.9,745.9,773.3,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.397,0.381,0.413,0.307,0.299,0.313,0.014,0.013,0.014,0.986,0.958,1.01,0.044,0.042,0.045,21.6,21.45,21.74,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.33,50.69,52.13,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.071,0.14,0.87,0.13,45.7
856735200000,1997,2,1996,5,21,7,0.579,0.0815,0.497,26837.2,166.7,166.7,159.7,4,4,4,956.7,921.5,992.7,822,784.5,134.7,129,137,0,0,0,0.141,0.13,0.149,822,784.5,863.7,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.458,0.423,0.497,0.337,0.319,0.357,0.015,0.014,0.016,1.01,0.95,1.09,0.046,0.042,0.049,21.26,21.04,21.46,0.954,0.953,0.955,0.978,0.975,0.98,0.932,0.928,0.936,40.85,39.33,42.54,39.94,38.33,41.69,0,0,0,0,0,0,0.887,0,0.082,0.14,0.86,0.14,46.4
857340000000,1997,3,1996,6,22,7,0.617,0.078,0.539,28718.5,172.2,172.2,170.9,4,4,4,1020,1005,1028,890.8,876,129,129,129,3.248e-14,0,1.137e-13,0.127,0.126,0.128,890.8,876,898.7,990,990,990,968,967.9,968,22,22,22.1,0.522,0.508,0.529,0.37,0.363,0.374,0.017,0.016,0.017,1.13,1.11,1.15,0.051,0.05,0.052,20.9,20.86,20.97,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.61,43.02,43.92,42.74,42.16,43.04,0,0,0,0,0,0,0.95,0,0.078,0.13,0.87,0.13,46.5
857944800000,1997,3,1996,6,23,7,0.59,0.078,0.512,27562,168.3,168.3,164.1,4,4,4,975.7,949.3,1003,846.7,820.3,129,129,129,0,0,0,0.132,0.129,0.136,846.7,820.3,873.5,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.481,0.457,0.506,0.349,0.336,0.362,0.016,0.015,0.016,1.06,1.01,1.1,0.048,0.045,0.05,21.14,20.99,21.29,0.954,0.954,0.955,0.979,0.978,0.98,0.935,0.933,0.936,41.88,40.84,42.92,41.01,39.93,42.06,0,0,0,0,0,0,0.911,0,0.078,0.13,0.87,0.13,46.7
858549600000,1997,3,1996,6,24,7,0.552,0.078,0.474,25364.4,158.5,158.5,151,4,3,3.5714285714285716,913.4,888.3,942.3,784.4,759.3,129,129,129,0,0,0,0.141,0.137,0.145,784.4,759.3,813.3,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.424,0.401,0.451,0.319,0.307,0.333,0.014,0.014,0.015,0.986,0.949,1.02,0.044,0.042,0.045,21.46,21.33,21.56,0.954,0.953,0.957,0.978,0.975,0.98,0.933,0.928,0.937,44.92,39.34,52.1,42.91,38.35,48.2,0,0,0,0,0,0,0.839,0,0.078,0.14,0.86,0.14,46
859154400000,1997,3,1996,6,25,7,0.527,0.078,0.449,24292.8,144.6,144.6,144.6,3,3,3,870.8,863.1,881.9,741.8,734.1,129,129,129,0,0,0,0.148,0.146,0.149,741.8,734.1,752.9,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.385,0.378,0.395,0.296,0.291,0.303,0.013,0.013,0.013,0.958,0.942,0.98,0.042,0.042,0.043,21.66,21.59,21.71,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.25,49.84,50.85,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.078,0.15,0.85,0.15,46.1
859759200000,1997,3,1996,6,26,7,0.563,0.0759,0.487,26134.4,167.1,167.1,155.6,4,3,3.7142857142857144,930.2,884,990.2,804.6,755,125.6,125,129,0,0,0,0.135,0.126,0.146,804.6,755,865.2,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.444,0.397,0.5,0.328,0.304,0.358,0.015,0.013,0.016,1.01,0.954,1.09,0.045,0.042,0.049,21.37,21.05,21.58,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,43.89,39.44,51.77,42.33,38.45,48.2,0,0,0,0,0,0,0.864,0,0.076,0.13,0.87,0.13,46.4
860364000000,1997,4,1996,7,27,7,0.672,0.0756,0.596,30839,192.8,192.8,183.6,4,4,4,1111,1013,1217,986.1,887.5,125,125,125,1.624e-14,0,1.137e-13,0.113,0.103,0.123,986.1,887.5,1092,990,990,990,968.2,967.9,968.6,21.8,21.4,22.1,0.63,0.52,0.772,0.458,0.369,0.63,0.021,0.017,0.029,1.36,1.13,1.7,0.063,0.051,0.079,20.39,19.72,20.93,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.03,43.5,50.38,45.89,42.63,48.2,0,0,0,0,0,0,1.02,0,0.076,0.11,0.89,0.11,45.9
860968800000,1997,4,1996,7,28,7,0.82,0.0756,0.665,32277.6,192.8,192.8,192.1,4,4,4,1355,1255,1423,1230,1130,125,125,125,130,29.69,198.1,0.0924,0.0878,0.0996,1100,1100,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.838,0.796,0.867,0.648,0.648,0.648,0.031,0.03,0.031,1.79,1.74,1.81,0.085,0.082,0.087,19.2,18.95,19.56,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.34,48.67,50.31,48.03,47.7,48.2,0,0,0,0,0,0,1.07,0,0.155,0.092,0.81,0.19,39.4
861573600000,1997,4,1996,7,29,7,0.854,0.0895,0.665,32114,192.8,192.8,191.2,4,4,4,1412,1359,1436,1264,1211,148,148,148,163.7,110.7,187.5,0.105,0.103,0.109,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.864,0.842,0.874,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.82,0.087,0.085,0.088,18.99,18.9,19.18,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.78,48.55,49.3,47.79,47.58,48.2,0,0,0,0,0,0,1.06,0,0.189,0.1,0.78,0.22,37.6
862178400000,1997,4,1996,7,30,7,0.741,0.105,0.625,31411.1,192.8,192.8,187,4,4,4,1226,1131,1326,1052,938.6,173.1,148,192,18.43,-1.137e-13,77.54,0.142,0.112,0.17,1034,938.6,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.709,0.575,0.828,0.523,0.393,0.648,0.024,0.018,0.031,1.52,1.23,1.78,0.071,0.057,0.084,19.87,19.3,20.46,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.03,44.97,50.3,46.74,44.08,48.2,0,0,0,0,0,0,1.04,0,0.116,0.14,0.84,0.16,42.4
862783200000,1997,5,1996,8,31,7,0.617,0.112,0.505,26767.3,171.9,171.9,159.3,4,3,3.857142857142857,1020,949.3,1101,834.9,778.7,185.6,147,192,0,-1.137e-13,1.137e-13,0.182,0.155,0.198,834.9,778.7,908.8,990,990,990,968,967.7,968.2,22,21.8,22.3,0.479,0.429,0.548,0.343,0.316,0.379,0.016,0.014,0.017,1.06,0.984,1.18,0.048,0.044,0.054,20.99,20.61,21.32,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.82,39.55,51.57,41.55,38.56,48.2,0,0,0,0,0,0,0.885,0,0.112,0.18,0.82,0.18,43.4
863388000000,1997,5,1996,8,32,7,0.53,0.0889,0.441,23976.6,144.6,144.6,142.7,3,3,3,876.3,831.5,928.4,729.3,684.5,147,147,147,0,0,0,0.168,0.158,0.177,729.3,684.5,781.4,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.38,0.349,0.424,0.287,0.258,0.317,0.013,0.011,0.014,0.937,0.858,1.03,0.041,0.038,0.046,21.66,21.36,21.92,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.38,46.93,52.16,47.57,45.99,48.2,0,0,0,0,0,0,0.793,0,0.089,0.17,0.83,0.17,45.2
863992800000,1997,5,1996,8,33,7,0.475,0.0889,0.386,21861.5,135.8,135.8,130.1,3,3,3,786,753.8,818.7,639,606.8,147,147,147,0,0,0,0.187,0.18,0.195,639,606.8,671.7,990,990,990,967,966.9,967.2,23,22.8,23.1,0.323,0.305,0.342,0.228,0.206,0.25,0.0099,0.0089,0.011,0.781,0.727,0.836,0.034,0.031,0.037,22.18,21.99,22.36,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.26,42.33,46.2,43.38,41.49,45.27,0,0,0,0,0,0,0.723,0,0.089,0.19,0.81,0.19,46
864597600000,1997,5,1996,8,34,7,0.425,0.0865,0.338,19350.5,121.9,121.9,115.2,3,3,3,702.4,666,740.4,559.4,530.8,143,119,147,0,0,0,0.204,0.179,0.217,559.4,530.8,593.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.278,0.262,0.297,0.175,0.156,0.197,0.0075,0.0067,0.0085,0.647,0.599,0.704,0.028,0.026,0.03,22.64,22.43,22.81,0.951,0.949,0.954,0.975,0.971,0.979,0.927,0.921,0.934,39.39,37.54,41.51,38.39,36.44,40.65,0,0,0,0,0,0,0.64,0,0.087,0.2,0.8,0.2,45.5
865202400000,1997,6,1996,9,35,7,0.377,0.072,0.305,17415.8,110.8,110.8,103.7,3,2,2.7142857142857144,622.6,592.5,654.3,503.6,473.5,119,119,119,0,0,0,0.191,0.182,0.201,503.6,473.5,535.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.244,0.227,0.262,0.139,0.122,0.159,0.0059,0.0052,0.0068,0.583,0.533,0.627,0.025,0.023,0.026,23.03,22.88,23.12,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.917,0.937,40.94,35.2,52.17,39.15,34.15,48.2,0,0,0,0,0,0,0.576,0,0.072,0.19,0.81,0.19,46.2
865807200000,1997,6,1996,9,36,7,0.337,0.072,0.265,15696.4,96.4,96.4,93.43,2,2,2,556.5,530.9,582.9,437.5,411.9,119,119,119,0,-5.684e-14,5.684e-14,0.214,0.204,0.224,437.5,411.9,463.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.2,0.221,0.105,0.0934,0.118,0.0044,0.0039,0.005,0.553,0.514,0.595,0.023,0.021,0.025,23.34,23.18,23.5,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.91,45.36,50.47,46.72,44.45,48.2,0,0,0,0,0,0,0.519,0,0.072,0.21,0.79,0.21,46.6
866412000000,1997,6,1996,9,37,7,0.303,0.072,0.231,13916.3,87.32,87.32,82.84,2,2,2,501.6,480.4,523,382.6,361.4,119,119,119,-8.12e-15,-5.684e-14,0,0.238,0.228,0.248,382.6,361.4,404,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.182,0.198,0.0796,0.0696,0.0897,0.0033,0.0029,0.0037,0.47,0.438,0.502,0.019,0.018,0.021,23.67,23.54,23.8,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.927,0.936,42.3,40.06,44.55,41.42,39.11,43.66,0,0,0,0,0,0,0.46,0,0.072,0.24,0.76,0.24,45.9
867016800000,1997,6,1996,9,38,7,0.276,0.072,0.204,12224.9,76.91,76.91,72.77,2,2,2,456,438,474.6,337,319,119,119,119,0,0,0,0.261,0.251,0.272,337,319,355.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.174,0.168,0.18,0.0581,0.0496,0.0668,0.0024,0.002,0.0028,0.402,0.375,0.43,0.017,0.015,0.018,23.95,23.83,24.05,0.946,0.944,0.949,0.972,0.97,0.975,0.919,0.915,0.925,37.45,35.5,39.45,36.38,34.44,38.46,0,0,0,0,0,0,0.404,0,0.072,0.26,0.74,0.26,44.3
867621600000,1997,6,1996,9,39,7,0.252,0.0663,0.186,11193.4,69.14,69.14,66.63,2,2,2,417.3,402.7,432.2,307.8,294.7,109.6,108,119,0,0,0,0.263,0.253,0.275,307.8,294.7,319.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.162,0.158,0.166,0.0443,0.0381,0.0498,0.0018,0.0015,0.002,0.357,0.337,0.374,0.015,0.014,0.015,24.17,24.09,24.25,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.915,34.34,32.92,35.64,33.31,31.93,34.57,0,0,0,0,0,0,0.37,0,0.066,0.26,0.74,0.26,44.4
868226400000,1997,7,1996,10,40,7,0.233,0.0653,0.168,10096.6,62.86,62.86,60.1,2,2,2,385.2,372.9,398.1,277.2,264.9,108,108,108,0,0,0,0.28,0.271,0.29,277.2,264.9,290.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.147,0.156,0.0298,0.024,0.0359,0.0012,0.00097,0.0015,0.311,0.292,0.33,0.013,0.012,0.013,24.36,24.28,24.44,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,30.98,29.62,32.4,30.05,28.73,31.43,0,0,0,0,0,0,0.334,0,0.065,0.28,0.72,0.28,43.3
868831200000,1997,7,1996,10,41,7,0.216,0.0653,0.151,9071.06,56.57,56.57,53.99,2,2,2,357,345.8,368.8,249,237.8,108,108,108,-8.12e-15,-2.842e-14,0,0.303,0.293,0.312,249,237.8,260.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.141,0.137,0.146,0.018,0.016,0.0221,0.00073,0.00064,0.00089,0.27,0.256,0.286,0.011,0.01,0.012,24.55,24.47,24.61,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.83,26.57,29.16,27,25.77,28.28,0,0,0,0,0,0,0.3,0,0.065,0.3,0.7,0.3,42
869436000000,1997,7,1996,10,42,7,0.201,0.0653,0.136,8201.23,50.75,50.75,48.82,2,1,1.2857142857142858,332.3,323.1,342.3,224.3,215.1,108,108,108,0,-2.842e-14,2.842e-14,0.325,0.316,0.334,224.3,215.1,234.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.136,0.0148,0.014,0.0157,0.00059,0.00056,0.00063,0.348,0.249,0.398,0.014,0.01,0.016,24.59,24.53,24.66,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.87,25.76,52.39,41.62,24.98,48.2,0,0,0,0,0,0,0.271,0,0.065,0.32,0.68,0.32,40.8
870040800000,1997,7,1996,10,43,7,0.188,0.0614,0.126,7937.47,48.2,48.2,47.25,1,1,1,310.1,298.8,320.1,208.5,203.1,101.6,93,108,1.218e-14,0,2.842e-14,0.327,0.303,0.347,208.5,203.1,214,990,990,990,965,964.9,965,25,25,25.1,0.126,0.124,0.128,0.0135,0.013,0.0139,0.00054,0.00052,0.00056,0.364,0.355,0.373,0.015,0.014,0.015,24.69,24.63,24.75,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.27,46.98,49.61,47.25,46.04,48.2,0,0,0,0,0,0,0.262,0,0.062,0.33,0.67,0.33,42.2
870645600000,1997,8,1996,11,44,7,0.171,0.0562,0.115,7244.57,45.86,45.86,43.12,1,1,1,282.9,271.7,294.7,189.9,178.7,93,93,93,-8.12e-15,-2.842e-14,2.842e-14,0.329,0.316,0.342,189.9,178.7,201.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.115,0.123,0.0119,0.0109,0.0129,0.00047,0.00043,0.00051,0.329,0.31,0.351,0.013,0.012,0.014,24.84,24.77,24.9,0.952,0.948,0.955,0.98,0.979,0.98,0.932,0.928,0.936,44.01,41.38,46.79,43.12,40.51,45.86,0,0,0,0,0,0,0.24,0,0.056,0.33,0.67,0.33,42.4
871250400000,1997,8,1996,11,45,7,0.157,0.0562,0.101,6326.1,39.9,39.9,37.66,1,1,1,260.2,251.2,269.3,167.2,158.2,93,93,93,4.06e-15,0,2.842e-14,0.357,0.345,0.37,167.2,158.2,176.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.108,0.114,0.00997,0.0092,0.0107,0.00039,0.00036,0.00043,0.289,0.273,0.305,0.011,0.011,0.012,24.97,24.92,25.02,0.944,0.942,0.947,0.973,0.97,0.978,0.919,0.913,0.926,38.68,36.56,40.8,37.66,35.46,39.9,0,0,0,0,0,0,0.209,0,0.056,0.36,0.64,0.36,40.3
871855200000,1997,8,1996,11,46,7,0.146,0.0562,0.0894,5562.26,34.78,34.78,33.11,1,1,1,240.8,233.4,248.2,147.8,140.4,93,93,93,0,0,0,0.386,0.375,0.398,147.8,140.4,155.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00832,0.00769,0.00894,0.00033,0.0003,0.00035,0.254,0.241,0.268,0.01,0.0095,0.011,25.1,25.04,25.16,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,34.13,32.4,35.86,33.11,31.43,34.78,0,0,0,0,0,0,0.184,0,0.0566,0.38,0.61,0.39,38.1
872460000000,1997,8,1996,11,47,7,0.137,0.0562,0.0803,4983.48,30.86,30.86,29.66,1,1,1,225.7,220,231,132.7,127,93,93,93,-2.03e-15,-1.421e-14,0,0.412,0.403,0.423,132.7,127,138,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0986,0.0966,0.1,0.00703,0.00655,0.00748,0.00028,0.00026,0.00029,0.227,0.217,0.237,0.0089,0.0085,0.0093,25.22,25.18,25.26,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.58,29.25,31.82,29.66,28.37,30.86,0,0,0,0,0,0,0.165,0,0.0567,0.41,0.59,0.41,36.4
873064800000,1997,9,1996,12,48,7,0.127,0.0435,0.0835,5215.91,33.01,33.01,31.05,1,1,1,210.1,202.3,218.7,138.1,130.3,72,72,72,0,0,0,0.343,0.329,0.356,138.1,130.3,146.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0984,0.0956,0.101,0.00749,0.00682,0.00822,0.00029,0.00027,0.00032,0.235,0.221,0.25,0.0092,0.0086,0.0098,25.3,25.24,25.37,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.01,30.16,34.03,31.05,29.25,33.01,0,0,0,0,0,0,0.172,0,0.0435,0.34,0.66,0.34,41.1
873669600000,1997,9,1996,12,49,7,0.117,0.0435,0.0739,4589.65,28.69,28.69,27.32,1,1,1,194.1,189.4,199.8,122.1,117.4,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.371,0.36,0.38,122.1,117.4,127.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0911,0.0948,0.00613,0.00573,0.00661,0.00024,0.00022,0.00026,0.206,0.198,0.216,0.0081,0.0077,0.0085,25.38,25.38,25.38,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.895,0.902,28.16,26.98,29.57,27.32,26.17,28.69,0,0,0,0,0,0,0.152,0,0.0431,0.37,0.63,0.37,39.2
874274400000,1997,9,1996,12,50,7,0.111,0.0435,0.0676,4164.37,25.97,25.97,24.79,1,1,1,183.7,178.2,188.6,111.7,106.2,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.392,0.382,0.404,111.7,106.2,116.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0871,0.0908,0.00525,0.00478,0.00566,0.00021,0.00019,0.00022,0.188,0.178,0.196,0.0073,0.007,0.0077,25.38,25.38,25.38,0.919,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.895,25.55,24.19,26.77,24.79,23.46,25.97,0,0,0,0,0,0,0.138,0,0.0434,0.39,0.61,0.39,37.5
874879200000,1997,9,1996,12,51,7,0.104,0.0435,0.0601,3673.34,23,23,21.87,1,1,1,171.3,167,176.3,99.33,95,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.42,0.408,0.431,99.33,95,104.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0832,0.0865,0.00419,0.00383,0.00461,0.00016,0.00015,0.00018,0.165,0.158,0.174,0.0065,0.0062,0.0068,25.38,25.38,25.38,0.913,0.911,0.916,0.968,0.967,0.97,0.884,0.883,0.886,22.58,21.67,23.72,21.87,20.94,23,0,0,0,0,0,0,0.121,0,0.0439,0.42,0.58,0.42,35.3
875484000000,1997,9,1996,12,52,7,0.0977,0.0349,0.0628,3853.51,24.56,24.56,22.94,1,1,1,161.5,157.4,165.6,103.8,92.26,57.71,52,72,-4.06e-15,-1.421e-14,0,0.357,0.319,0.438,103.8,92.26,110.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0822,0.0853,0.00457,0.00359,0.00518,0.00018,0.00014,0.0002,0.171,0.153,0.183,0.0067,0.006,0.0072,25.35,25.34,25.38,0.917,0.915,0.92,0.969,0.965,0.97,0.889,0.887,0.891,23.67,21.11,25.32,22.94,20.38,24.56,0,0,0,0,0,0,0.127,0,0.0349,0.36,0.64,0.36,39.4
876088800000,1997,10,1997,1,1,7,0.0943,0.0314,0.0628,3843.29,23.18,23.18,22.88,1,1,1,155.9,155,157.2,103.9,103,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.334,0.331,0.336,103.9,103,105.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0825,0.0832,0.00458,0.0045,0.00469,0.00018,0.00018,0.00018,0.17,0.168,0.172,0.0067,0.0066,0.0068,25.34,25.34,25.34,0.914,0.913,0.915,0.97,0.97,0.97,0.886,0.886,0.887,23.58,23.36,23.9,22.88,22.66,23.18,0,0,0,0,0,0,0.127,0,0.0315,0.33,0.67,0.33,40.8
876693600000,1997,10,1997,1,2,7,0.0931,0.0314,0.0616,3762.95,23.25,23.25,22.4,1,1,1,153.9,150.3,157.4,101.9,98.32,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.338,0.33,0.346,101.9,98.32,105.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0808,0.0833,0.00441,0.00411,0.00471,0.00017,0.00016,0.00018,0.167,0.16,0.173,0.0065,0.0063,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.968,0.97,0.885,0.883,0.887,23.11,22.3,23.97,22.4,21.58,23.25,0,0,0,0,0,0,0.124,0,0.0315,0.34,0.66,0.34,40.4
877298400000,1997,10,1997,1,3,7,0.0877,0.0314,0.0562,3443.27,21.3,21.3,20.5,1,1,1,145,141.8,148.9,93,89.84,52,52,52,0,-1.421e-14,1.421e-14,0.359,0.349,0.367,93,89.84,96.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0778,0.0803,0.00366,0.00339,0.00399,0.00014,0.00013,0.00016,0.151,0.145,0.158,0.0059,0.0057,0.0062,25.35,25.34,25.36,0.918,0.914,0.921,0.966,0.964,0.967,0.886,0.884,0.889,21.22,20.59,22.02,20.5,19.85,21.3,0,0,0,0,0,0,0.114,0,0.0315,0.36,0.64,0.36,39.3
877903200000,1997,10,1997,1,4,7,0.0864,0.0311,0.0553,3389.24,20.76,20.76,20.17,1,1,1,142.9,138.6,146.2,91.43,86.56,51.43,50,52,4.06e-15,0,1.421e-14,0.36,0.347,0.375,91.43,86.56,94.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0767,0.0794,0.00352,0.00311,0.00377,0.00014,0.00012,0.00015,0.148,0.139,0.153,0.0058,0.0055,0.006,25.35,25.35,25.36,0.92,0.917,0.925,0.965,0.963,0.966,0.888,0.886,0.891,20.91,19.92,21.49,20.17,19.18,20.76,0,0,0,0,0,0,0.112,0,0.0311,0.36,0.64,0.36,39.2
878508000000,1997,11,1997,2,5,7,0.0911,0.0302,0.0608,3717.44,23.2,23.2,22.13,1,1,1,150.6,144.6,155.2,100.6,94.58,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.332,0.322,0.346,100.6,94.58,105.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0791,0.0829,0.0043,0.00379,0.0047,0.00017,0.00015,0.00018,0.164,0.153,0.172,0.0064,0.006,0.0067,25.34,25.34,25.35,0.914,0.912,0.916,0.969,0.966,0.97,0.885,0.883,0.887,22.84,21.54,23.92,22.13,20.82,23.2,0,0,0,0,0,0,0.123,0,0.0303,0.33,0.67,0.33,40.8
879112800000,1997,11,1997,2,6,7,0.0995,0.0302,0.0692,4272.13,27.29,27.29,25.43,1,1,1,164.5,154.7,172.2,114.5,104.7,50,50,50,0,-1.421e-14,1.421e-14,0.304,0.29,0.323,114.5,104.7,122.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0827,0.0889,0.00548,0.00465,0.00614,0.00021,0.00018,0.00024,0.189,0.171,0.202,0.0074,0.0067,0.0079,25.34,25.34,25.34,0.921,0.914,0.927,0.97,0.97,0.97,0.893,0.887,0.899,26.22,23.78,28.14,25.43,23.07,27.29,0,0,0,0,0,0,0.141,0,0.0303,0.3,0.7,0.3,42.9
879717600000,1997,11,1997,2,7,7,0.102,0.0302,0.0716,4428.7,27.49,27.49,26.36,1,1,1,168.4,165.4,173,118.4,115.4,50,50,50,0,-1.421e-14,1.421e-14,0.297,0.289,0.302,118.4,115.4,123,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0865,0.0892,0.00581,0.00556,0.00621,0.00023,0.00022,0.00024,0.196,0.19,0.204,0.0077,0.0075,0.008,25.34,25.34,25.34,0.924,0.922,0.927,0.97,0.97,0.97,0.896,0.894,0.899,27.18,26.42,28.34,26.36,25.63,27.49,0,0,0,0,0,0,0.146,0,0.0304,0.3,0.7,0.3,43.4
880322400000,1997,11,1997,2,8,7,0.102,0.0302,0.0715,4420.57,26.89,26.89,26.31,1,1,1,168.2,164.5,170.6,118.2,114.5,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.297,0.293,0.304,118.2,114.5,120.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0862,0.0883,0.00579,0.00549,0.006,0.00023,0.00021,0.00023,0.195,0.189,0.2,0.0076,0.0074,0.0078,25.34,25.34,25.34,0.924,0.921,0.925,0.97,0.97,0.97,0.896,0.894,0.898,27.13,26.22,27.72,26.31,25.43,26.89,0,0,0,0,0,0,0.146,0,0.0305,0.3,0.7,0.3,43.3
880927200000,1997,12,1997,3,9,7,0.103,0.0357,0.0677,4170.6,26.92,26.92,24.83,1,1,1,170.9,166.2,179.6,111.9,107.2,59,59,59,6.09e-15,-1.421e-14,1.421e-14,0.345,0.329,0.355,111.9,107.2,120.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.085,0.0897,0.00527,0.00486,0.006,0.00021,0.00019,0.00023,0.186,0.177,0.201,0.0073,0.0069,0.0079,25.36,25.36,25.36,0.919,0.916,0.925,0.97,0.97,0.97,0.892,0.888,0.898,25.59,24.41,27.75,24.83,23.68,26.92,0,0,0,0,0,0,0.138,0,0.0353,0.35,0.66,0.34,40.5
881532000000,1997,12,1997,3,10,7,0.106,0.0357,0.0708,4374.89,27.12,27.12,26.04,1,1,1,176,172.2,180.4,117,113.2,59,59,59,0,-1.421e-14,1.421e-14,0.335,0.327,0.343,117,113.2,121.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0871,0.09,0.00569,0.00537,0.00607,0.00022,0.00021,0.00024,0.195,0.188,0.202,0.0076,0.0074,0.0079,25.36,25.36,25.36,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.893,0.898,26.85,25.9,27.95,26.04,25.12,27.12,0,0,0,0,0,0,0.145,0,0.0352,0.34,0.67,0.33,41.3
882136800000,1997,12,1997,3,11,7,0.105,0.0357,0.0695,4293.91,26.78,26.78,25.56,1,1,1,174,168.9,179,115,109.9,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.339,0.33,0.349,115,109.9,120,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.086,0.0895,0.00552,0.00509,0.00595,0.00022,0.0002,0.00023,0.191,0.182,0.2,0.0075,0.0071,0.0078,25.36,25.36,25.36,0.921,0.918,0.925,0.97,0.97,0.97,0.894,0.89,0.897,26.35,25.08,27.61,25.56,24.33,26.78,0,0,0,0,0,0,0.142,0,0.0355,0.34,0.66,0.34,40.9
882741600000,1997,12,1997,3,12,7,0.114,0.0357,0.0785,4890.76,30.78,30.78,29.11,1,1,1,188.7,181.5,195.7,129.7,122.5,59,59,59,0,-1.421e-14,1.421e-14,0.313,0.301,0.325,129.7,122.5,136.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0904,0.0954,0.00678,0.00616,0.00737,0.00026,0.00024,0.00029,0.217,0.204,0.23,0.0085,0.008,0.009,25.36,25.36,25.36,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,30.01,28.23,31.73,29.11,27.38,30.78,0,0,0,0,0,0,0.162,0,0.0355,0.31,0.69,0.31,42.9
883346400000,1997,12,1997,3,13,7,0.124,0.0405,0.0839,5244.05,32.96,32.96,31.21,1,1,1,205.7,198.7,219.5,138.7,128.7,67,59,73,0,0,0,0.325,0.296,0.362,138.7,128.7,146.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.0944,0.101,0.00754,0.00669,0.0082,0.00029,0.00026,0.00032,0.234,0.217,0.249,0.0092,0.0085,0.0098,25.33,25.23,25.37,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,32.18,29.78,33.98,31.21,28.89,32.96,0,0,0,0,0,0,0.173,0,0.0401,0.33,0.68,0.32,42.3
883951200000,1998,1,1997,4,14,7,0.147,0.0442,0.102,6447.25,42.66,42.66,38.38,1,1,1,242.5,225.2,260.2,169.5,152.2,73,73,73,0,0,0,0.302,0.281,0.324,169.5,152.2,187.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.103,0.115,0.0102,0.00869,0.0117,0.0004,0.00034,0.00046,0.29,0.259,0.322,0.011,0.01,0.013,25.06,24.94,25.19,0.945,0.939,0.951,0.975,0.97,0.98,0.921,0.911,0.932,39.36,35.33,43.53,38.38,34.27,42.66,0,0,0,0,0,0,0.213,0,0.045,0.3,0.69,0.31,43.9
884556000000,1998,1,1997,4,15,7,0.183,0.0442,0.139,8498.59,56.38,56.38,50.59,2,1,1.5714285714285714,302,270.4,331.1,229,197.4,73,73,73,-4.06e-15,-2.842e-14,0,0.243,0.221,0.27,229,197.4,258.1,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.13,0.119,0.14,0.0157,0.0125,0.0208,0.00062,0.0005,0.00083,0.303,0.244,0.381,0.012,0.0097,0.015,24.78,24.67,24.88,0.94,0.923,0.958,0.974,0.97,0.98,0.916,0.895,0.939,36.53,25.91,51.25,35.36,25.13,48.2,0,0,0,0,0,0,0.281,0,0.044,0.24,0.76,0.24,46.4
885160800000,1998,1,1997,4,16,7,0.227,0.0442,0.183,11064.4,73.14,73.14,65.86,2,2,2,375,342.3,409,302,269.3,73,73,73,0,0,0,0.195,0.178,0.213,302,269.3,336,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.156,0.144,0.168,0.0416,0.0261,0.0576,0.0017,0.001,0.0023,0.343,0.294,0.394,0.014,0.012,0.016,24.38,24.17,24.59,0.94,0.933,0.946,0.97,0.97,0.971,0.912,0.905,0.919,33.94,30.31,37.66,32.93,29.4,36.57,0,0,0,0,0,0,0.366,0,0.044,0.19,0.81,0.19,48.7
885765600000,1998,1,1997,4,17,7,0.279,0.0452,0.234,14192.8,90.79,90.79,84.48,2,2,2,462,421.8,503.3,387.3,348.8,74.71,73,85,0,0,0,0.162,0.149,0.173,387.3,348.8,418.3,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.186,0.172,0.198,0.0818,0.0637,0.0965,0.0034,0.0026,0.004,0.472,0.414,0.519,0.019,0.017,0.022,23.85,23.62,24.09,0.953,0.948,0.956,0.979,0.974,0.98,0.933,0.923,0.937,43.15,39.06,46.32,42.24,38.05,45.39,0,0,0,0,0,0,0.469,0,0.045,0.16,0.84,0.16,50.9
886370400000,1998,2,1997,5,18,7,0.341,0.0514,0.289,16880.9,111,111,100.5,3,2,2.4285714285714284,563.2,515.6,617.4,478.2,430.6,85,85,85,1.624e-14,0,5.684e-14,0.152,0.138,0.165,478.2,430.6,532.4,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.223,0.202,0.252,0.126,0.102,0.157,0.0053,0.0042,0.0066,0.565,0.526,0.605,0.024,0.022,0.025,23.3,23.04,23.54,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.15,35.46,51.8,42.59,34.4,48.2,0,0,0,0,0,0,0.558,0,0.052,0.15,0.85,0.15,49.5
886975200000,1998,2,1997,5,19,7,0.428,0.06,0.368,21084.9,137.1,137.1,125.5,3,3,3,707.5,636.2,777.9,608.2,551.2,99.29,85,105,0,0,0,0.14,0.129,0.154,608.2,551.2,672.9,990,990,990,966.7,966.4,967,23.3,23,23.6,0.298,0.263,0.336,0.207,0.169,0.251,0.0089,0.0072,0.011,0.721,0.623,0.831,0.031,0.026,0.036,22.55,22.16,22.93,0.954,0.951,0.957,0.978,0.974,0.98,0.934,0.927,0.938,42.75,39.29,46.65,41.84,38.29,45.72,0,0,0,0,0,0,0.697,0,0.06,0.14,0.86,0.14,49.3
887580000000,1998,2,1997,5,20,7,0.512,0.0635,0.448,24172.4,144.6,144.6,143.9,3,3,3,846.2,796.6,879.8,741.2,691.6,105,105,105,0,0,0,0.124,0.119,0.132,741.2,691.6,774.8,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.38,0.346,0.407,0.295,0.263,0.314,0.013,0.011,0.014,0.949,0.863,1.01,0.042,0.038,0.045,21.77,21.57,22.05,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.44,47.71,52.24,47.96,46.76,48.2,0,0,0,0,0,0,0.799,0,0.064,0.12,0.88,0.12,47.2
888184800000,1998,2,1997,5,21,7,0.53,0.0656,0.464,24292.8,144.6,144.6,144.6,3,3,3,875.6,869.3,881.9,767.1,740.3,108.4,105,129,0,0,0,0.124,0.119,0.148,767.1,740.3,776.9,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.401,0.384,0.409,0.31,0.296,0.315,0.014,0.013,0.014,0.996,0.955,1.01,0.044,0.042,0.045,21.6,21.56,21.67,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.8,50.17,52.35,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.066,0.12,0.88,0.12,45.8
888789600000,1998,3,1997,6,22,7,0.516,0.078,0.438,24221.9,144.6,144.6,144.2,3,3,3,853,843.1,863.1,724,714.1,129,129,129,0,0,0,0.151,0.149,0.153,724,714.1,734.1,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.371,0.364,0.378,0.285,0.278,0.291,0.013,0.012,0.013,0.924,0.906,0.942,0.041,0.04,0.042,21.76,21.71,21.82,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.29,48.74,49.84,48.06,47.77,48.2,0,0,0,0,0,0,0.801,0,0.078,0.15,0.85,0.15,46.9
889394400000,1998,3,1997,6,23,7,0.517,0.078,0.438,24167.9,144.6,144.6,143.9,3,3,3,854,839.2,877.6,725,710.2,129,129,129,0,0,0,0.151,0.147,0.154,725,710.2,748.6,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.372,0.362,0.392,0.285,0.275,0.301,0.013,0.012,0.013,0.926,0.899,0.972,0.041,0.04,0.043,21.76,21.62,21.84,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.34,48.52,50.62,47.95,47.55,48.2,0,0,0,0,0,0,0.799,0,0.079,0.15,0.85,0.15,46.7
889999200000,1998,3,1997,6,24,7,0.57,0.078,0.492,26306.7,166.4,166.4,156.6,4,3,3.7142857142857144,942.6,892.6,990.2,813.6,763.6,129,129,129,0,0,0,0.137,0.13,0.145,813.6,763.6,861.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.451,0.405,0.495,0.333,0.309,0.356,0.015,0.014,0.016,1.02,0.968,1.08,0.046,0.043,0.049,21.3,21.06,21.53,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,44.26,39.81,52.22,42.59,38.84,48.2,0,0,0,0,0,0,0.87,0,0.078,0.14,0.86,0.14,46.2
890604000000,1998,3,1997,6,25,7,0.625,0.078,0.547,29081.3,178.4,178.4,173.1,4,4,4,1034,1003,1069,905.1,873.5,129,129,129,0,0,0,0.125,0.121,0.129,905.1,873.5,940,990,990,990,968,967.9,968.1,22,21.9,22.1,0.535,0.506,0.567,0.377,0.362,0.394,0.017,0.016,0.018,1.16,1.1,1.22,0.053,0.05,0.056,20.83,20.66,20.99,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.16,42.92,45.5,43.28,42.06,44.59,0,0,0,0,0,0,0.962,0,0.078,0.12,0.88,0.12,46.5
891208800000,1998,3,1997,6,26,7,0.694,0.0763,0.618,31604.8,192.8,192.8,188.1,4,4,4,1147,1082,1220,1021,953.2,126.1,125,129,1.624e-14,-1.137e-13,1.137e-13,0.11,0.102,0.119,1021,953.2,1095,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.669,0.579,0.776,0.491,0.4,0.637,0.023,0.018,0.03,1.44,1.24,1.71,0.067,0.057,0.08,20.19,19.7,20.6,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.26,46,50.46,47.03,45.08,48.2,0,0,0,0,0,0,1.05,0,0.076,0.11,0.89,0.11,45.5
891813600000,1998,4,1997,7,27,7,0.795,0.0796,0.665,32390,192.8,192.8,192.8,4,4,4,1315,1246,1371,1183,1121,131.6,125,148,83.22,20.99,122.8,0.0999,0.0932,0.109,1100,1100,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.822,0.792,0.847,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.74,1.79,0.084,0.082,0.086,19.34,19.14,19.59,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.73,49.18,50.39,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.13,0.1,0.84,0.16,40.7
892418400000,1998,4,1997,7,28,7,0.831,0.0895,0.665,32340.5,192.8,192.8,192.5,4,4,4,1374,1350,1386,1226,1202,148,148,148,126.4,101.6,138.1,0.108,0.107,0.11,1100,1100,1100,990,990,990,969.1,969,969.1,20.9,20.9,21,0.848,0.838,0.853,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.8,0.086,0.085,0.086,19.13,19.08,19.22,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.15,49.03,49.39,48.13,48.05,48.2,0,0,0,0,0,0,1.07,0,0.166,0.11,0.8,0.2,38.9
893023200000,1998,4,1997,7,29,7,0.756,0.0895,0.651,32235.2,192.8,192.8,191.9,4,4,4,1250,1161,1329,1102,1013,148,148,148,25.7,-1.137e-13,80.54,0.119,0.111,0.127,1076,1013,1100,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.771,0.667,0.829,0.594,0.452,0.648,0.028,0.021,0.031,1.66,1.4,1.78,0.078,0.065,0.084,19.66,19.29,20.19,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.45,47.91,50.3,47.97,46.95,48.2,0,0,0,0,0,0,1.07,0,0.105,0.12,0.86,0.14,42.6
893628000000,1998,4,1997,7,30,7,0.644,0.0893,0.555,29269.9,184.6,184.6,174.2,4,4,4,1065,995.1,1136,917,848.1,147.6,147,148,-1.624e-14,-1.137e-13,0,0.139,0.13,0.148,917,848.1,988,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.554,0.485,0.631,0.383,0.349,0.417,0.017,0.016,0.019,1.19,1.06,1.32,0.054,0.048,0.061,20.71,20.35,21.06,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.45,41.78,47.1,43.56,40.94,46.16,0,0,0,0,0,0,0.968,0,0.089,0.14,0.86,0.14,45.5
894232800000,1998,5,1997,8,31,7,0.557,0.0889,0.468,25165.5,160.1,160.1,149.8,4,3,3.4285714285714284,920.7,873.4,973.1,773.7,726.4,147,147,147,0,0,0,0.16,0.151,0.168,773.7,726.4,826.1,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.417,0.374,0.465,0.313,0.286,0.339,0.014,0.013,0.015,0.981,0.93,1.03,0.044,0.041,0.046,21.44,21.18,21.68,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,46.04,39.4,51.68,44.33,38.41,48.2,0,0,0,0,0,0,0.832,0,0.089,0.16,0.84,0.16,45.2
894837600000,1998,5,1997,8,32,7,0.496,0.0889,0.407,22843.5,142.5,142.5,136,3,3,3,820.1,784.6,859,673.1,637.6,147,147,147,0,0,0,0.179,0.171,0.187,673.1,637.6,712,990,990,990,967.2,967,967.3,22.8,22.7,23,0.343,0.322,0.365,0.251,0.227,0.277,0.011,0.0099,0.012,0.839,0.779,0.904,0.037,0.034,0.04,21.98,21.76,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.25,44.19,48.46,45.32,43.3,47.49,0,0,0,0,0,0,0.755,0,0.089,0.18,0.82,0.18,46.1
895442400000,1998,5,1997,8,33,7,0.447,0.0889,0.358,20403.1,128.3,128.3,121.4,3,3,3,738.9,699.6,775.5,591.9,552.6,147,147,147,0,0,0,0.199,0.19,0.21,591.9,552.6,628.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.296,0.274,0.317,0.196,0.17,0.221,0.0085,0.0073,0.0096,0.702,0.635,0.763,0.03,0.027,0.033,22.44,22.23,22.67,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.39,38.94,43.64,40.48,37.91,42.77,0,0,0,0,0,0,0.675,0,0.089,0.2,0.8,0.2,45.6
896047200000,1998,5,1997,8,34,7,0.394,0.0889,0.305,17396,111.1,111.1,103.5,3,2,2.7142857142857144,651.6,618.4,686.8,504.6,471.4,147,147,147,8.12e-15,0,5.684e-14,0.226,0.214,0.238,504.6,471.4,539.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.247,0.228,0.267,0.14,0.122,0.162,0.0059,0.0051,0.0069,0.587,0.535,0.629,0.025,0.023,0.027,22.91,22.74,23.02,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.917,0.938,40.79,35,51.89,39.11,33.95,48.2,0,0,0,0,0,0,0.575,0,0.089,0.23,0.77,0.23,44.2
896652000000,1998,6,1997,9,35,7,0.351,0.072,0.279,16215.9,101.7,101.7,96.52,3,2,2.142857142857143,580.2,553.6,607.8,461.2,434.6,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.205,0.196,0.215,461.2,434.6,488.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.221,0.208,0.236,0.117,0.104,0.13,0.0049,0.0044,0.0055,0.575,0.528,0.622,0.024,0.022,0.026,23.21,23.08,23.36,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.65,34.94,51.92,45.84,33.9,48.2,0,0,0,0,0,0,0.536,0,0.072,0.21,0.79,0.21,46.2
897256800000,1998,6,1997,9,36,7,0.315,0.072,0.243,14616.7,91.73,91.73,87,2,2,2,521.6,499.2,545.2,402.6,380.2,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.228,0.218,0.238,402.6,380.2,426.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.197,0.189,0.205,0.089,0.0785,0.1,0.0037,0.0032,0.0042,0.5,0.467,0.536,0.021,0.019,0.022,23.55,23.41,23.69,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.39,42.06,46.8,43.5,41.22,45.86,0,0,0,0,0,0,0.483,0,0.072,0.23,0.77,0.23,46.4
897861600000,1998,6,1997,9,37,7,0.286,0.072,0.214,12838.3,80.81,80.81,76.42,2,2,2,472.4,453.6,491.8,353.4,334.6,119,119,119,0,0,0,0.252,0.242,0.262,353.4,334.6,372.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.18,0.173,0.187,0.0658,0.0569,0.075,0.0027,0.0023,0.0031,0.427,0.398,0.456,0.018,0.016,0.019,23.85,23.73,23.96,0.949,0.946,0.951,0.974,0.97,0.979,0.924,0.918,0.931,39.21,37.19,41.28,38.21,36.07,40.4,0,0,0,0,0,0,0.425,0,0.072,0.25,0.75,0.25,44.9
898466400000,1998,6,1997,9,38,7,0.261,0.072,0.189,11314.8,70.83,70.83,67.35,2,2,2,430.7,415,447.3,311.7,296,119,119,119,0,0,0,0.277,0.266,0.287,311.7,296,328.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.159,0.171,0.0461,0.0387,0.0539,0.0019,0.0016,0.0022,0.364,0.34,0.389,0.015,0.014,0.016,24.1,24,24.19,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.72,33,36.51,33.67,32.01,35.42,0,0,0,0,0,0,0.374,0,0.072,0.28,0.72,0.28,43.4
899071200000,1998,6,1997,9,39,7,0.239,0.0672,0.172,10330.9,63.15,63.15,61.49,2,2,2,395,380.8,409.8,283.9,272.8,111.1,108,119,0,0,0,0.281,0.27,0.294,283.9,272.8,291.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.15,0.158,0.033,0.0278,0.0366,0.0013,0.0011,0.0015,0.321,0.304,0.333,0.013,0.012,0.014,24.3,24.22,24.39,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.906,0.91,31.7,30.49,32.55,30.75,29.58,31.58,0,0,0,0,0,0,0.342,0,0.067,0.28,0.72,0.28,43.2
899676000000,1998,7,1997,10,40,7,0.221,0.0653,0.155,9364.18,58.39,58.39,55.74,2,2,2,365,352.7,377.3,257,244.7,108,108,108,4.06e-15,0,2.842e-14,0.296,0.286,0.306,257,244.7,269.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.144,0.14,0.149,0.0207,0.0165,0.0261,0.00083,0.00067,0.0011,0.281,0.264,0.299,0.011,0.011,0.012,24.49,24.41,24.57,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.73,27.35,30.1,27.87,26.53,29.2,0,0,0,0,0,0,0.31,0,0.066,0.3,0.7,0.3,42.4
900280800000,1998,7,1997,10,41,7,0.204,0.0653,0.139,8363.03,52.15,52.15,49.78,2,1,1.5714285714285714,337.9,327.2,348.6,229.9,219.2,108,108,108,0,-2.842e-14,2.842e-14,0.32,0.31,0.33,229.9,219.2,240.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.131,0.138,0.0153,0.0144,0.0162,0.00061,0.00058,0.00065,0.312,0.248,0.396,0.013,0.0099,0.016,24.6,24.53,24.66,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.05,25.66,52.21,35.22,24.89,48.2,0,0,0,0,0,0,0.277,0,0.065,0.32,0.68,0.32,41
900885600000,1998,7,1997,10,42,7,0.191,0.0653,0.125,7867.18,48.2,48.2,46.83,1,1,1,315.1,306.2,323.7,207.1,198.2,108,108,108,0,-2.842e-14,2.842e-14,0.343,0.334,0.353,207.1,198.2,215.7,990,990,990,965,964.9,965,25,25,25.1,0.127,0.123,0.13,0.0134,0.0126,0.0141,0.00053,0.0005,0.00056,0.362,0.346,0.377,0.014,0.014,0.015,24.66,24.6,24.72,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.89,45.85,49.83,46.83,44.93,48.2,0,0,0,0,0,0,0.26,0,0.066,0.34,0.65,0.35,41.2
901490400000,1998,7,1997,10,43,7,0.178,0.0627,0.115,7255.54,44.48,44.48,43.19,1,1,1,294.1,284.6,303.2,190.4,183.1,103.7,93,108,-4.06e-15,-2.842e-14,2.842e-14,0.352,0.322,0.371,190.4,183.1,195.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.118,0.122,0.0119,0.0113,0.0124,0.00048,0.00045,0.00049,0.332,0.319,0.341,0.013,0.013,0.014,24.79,24.74,24.83,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,44.07,42.32,45.38,43.19,41.48,44.48,0,0,0,0,0,0,0.24,0,0.063,0.35,0.65,0.35,40.8
902095200000,1998,8,1997,11,44,7,0.165,0.0562,0.109,6831.37,42.7,42.7,40.66,1,1,1,272.5,263.5,281,179.5,170.5,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.342,0.331,0.353,179.5,170.5,188,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.112,0.118,0.011,0.0102,0.0117,0.00044,0.00041,0.00047,0.311,0.295,0.326,0.012,0.012,0.013,24.9,24.85,24.95,0.948,0.946,0.951,0.978,0.975,0.98,0.928,0.922,0.932,41.56,39.45,43.58,40.66,38.46,42.7,0,0,0,0,0,0,0.226,0,0.056,0.34,0.66,0.34,41.4
902700000000,1998,8,1997,11,45,7,0.153,0.0562,0.0968,6033.52,37.71,37.71,35.91,1,1,1,253,246.8,260.5,160,153.8,93,93,93,0,0,0,0.368,0.357,0.377,160,153.8,167.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.111,0.00935,0.00883,0.00999,0.00037,0.00035,0.0004,0.276,0.265,0.29,0.011,0.01,0.011,25.01,24.97,25.05,0.942,0.94,0.945,0.971,0.97,0.973,0.915,0.912,0.919,36.99,35.54,38.74,35.91,34.47,37.71,0,0,0,0,0,0,0.2,0,0.0562,0.37,0.63,0.37,39.4
903304800000,1998,8,1997,11,46,7,0.144,0.0562,0.0874,5436.82,33.8,33.8,32.36,1,1,1,237.5,231.8,243.8,144.5,138.8,93,93,93,0,0,0,0.392,0.381,0.401,144.5,138.8,150.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00804,0.00755,0.00857,0.00032,0.0003,0.00034,0.248,0.238,0.26,0.0098,0.0094,0.01,25.13,25.08,25.17,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.36,32.01,34.84,32.36,31.05,33.8,0,0,0,0,0,0,0.18,0,0.0566,0.39,0.61,0.39,37.8
903909600000,1998,8,1997,11,47,7,0.136,0.0562,0.0793,4923.8,30.62,30.62,29.31,1,1,1,224.1,218.4,229.9,131.1,125.4,93,93,93,0,0,0,0.415,0.405,0.426,131.1,125.4,136.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0981,0.096,0.1,0.0069,0.00641,0.00739,0.00027,0.00025,0.00029,0.224,0.214,0.235,0.0088,0.0084,0.0092,25.23,25.19,25.28,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.21,28.87,31.56,29.31,28,30.62,0,0,0,0,0,0,0.163,0,0.0567,0.41,0.58,0.42,36.2
904514400000,1998,8,1997,11,48,7,0.126,0.0454,0.0804,5009.8,31.82,31.82,29.82,1,1,1,207.9,199,216.5,132.9,123.5,75,72,93,4.06e-15,0,1.421e-14,0.36,0.337,0.43,132.9,123.5,141.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0968,0.0945,0.0996,0.00704,0.00625,0.00778,0.00028,0.00024,0.0003,0.226,0.211,0.241,0.0088,0.0083,0.0094,25.33,25.28,25.38,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.74,28.41,32.8,29.82,27.56,31.82,0,0,0,0,0,0,0.166,0,0.0456,0.36,0.64,0.36,39.8
905119200000,1998,9,1997,12,49,7,0.115,0.0435,0.0711,4401.57,27.91,27.91,26.2,1,1,1,189.5,183.4,196.5,117.5,111.4,72,72,72,2.03e-15,0,1.421e-14,0.38,0.366,0.393,117.5,111.4,124.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.089,0.0936,0.00574,0.00522,0.00634,0.00022,0.0002,0.00025,0.198,0.187,0.211,0.0077,0.0073,0.0082,25.38,25.38,25.38,0.923,0.919,0.928,0.97,0.97,0.97,0.895,0.891,0.9,27.01,25.47,28.77,26.2,24.71,27.91,0,0,0,0,0,0,0.146,0,0.0439,0.38,0.62,0.38,38.3
905724000000,1998,9,1997,12,50,7,0.106,0.0435,0.0627,3843.51,24.25,24.25,22.88,1,1,1,175.7,170,181.5,103.7,98,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.41,0.397,0.424,103.7,98,109.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0842,0.0883,0.00457,0.00408,0.00506,0.00018,0.00016,0.0002,0.173,0.163,0.184,0.0068,0.0064,0.0072,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.968,0.97,0.886,0.882,0.89,23.6,22.27,25,22.88,21.55,24.25,0,0,0,0,0,0,0.127,0,0.0433,0.41,0.59,0.41,36.3
906328800000,1998,9,1997,12,51,7,0.0993,0.0435,0.0557,3420.33,21.16,21.16,20.36,1,1,1,164.1,161,168.1,92.14,88.98,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.439,0.428,0.447,92.14,88.98,96.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0811,0.0836,0.00358,0.00331,0.00392,0.00014,0.00013,0.00015,0.153,0.147,0.16,0.006,0.0058,0.0063,25.38,25.37,25.38,0.92,0.915,0.923,0.965,0.964,0.967,0.888,0.885,0.89,21.09,20.45,21.89,20.36,19.71,21.16,0,0,0,0,0,0,0.113,0,0.0436,0.44,0.56,0.44,34.4
906933600000,1998,9,1997,12,52,7,0.0958,0.0366,0.0591,3627.27,23.45,23.45,21.59,1,1,1,158.3,154.7,161,97.75,88.16,60.57,52,72,-2.03e-15,-1.421e-14,0,0.382,0.329,0.45,97.75,88.16,106.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0808,0.0836,0.00406,0.00324,0.00478,0.00016,0.00013,0.00019,0.161,0.146,0.174,0.0063,0.0057,0.0068,25.36,25.34,25.37,0.918,0.913,0.924,0.967,0.964,0.97,0.888,0.885,0.891,22.31,20.28,24.17,21.59,19.54,23.45,0,0,0,0,0,0,0.12,0,0.0367,0.38,0.62,0.38,37.9
907538400000,1998,10,1998,1,1,7,0.0903,0.0314,0.0588,3589.78,22.26,22.26,21.37,1,1,1,149.2,145.1,153.3,97.22,93.12,52,52,52,8.121e-15,0,1.421e-14,0.348,0.339,0.358,97.22,93.12,101.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.079,0.0819,0.00401,0.00367,0.00436,0.00016,0.00014,0.00017,0.158,0.151,0.166,0.0062,0.0059,0.0065,25.34,25.34,25.35,0.914,0.911,0.918,0.967,0.966,0.969,0.884,0.882,0.886,22.08,21.25,22.96,21.37,20.52,22.26,0,0,0,0,0,0,0.119,0,0.0315,0.35,0.65,0.35,39.8
908143200000,1998,10,1998,1,2,7,0.0849,0.0314,0.0534,3283.89,20.24,20.24,19.55,1,1,1,140.4,136.7,143.8,88.36,84.65,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.371,0.362,0.381,88.36,84.65,91.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.076,0.0785,0.00326,0.00295,0.00355,0.00013,0.00012,0.00014,0.142,0.136,0.148,0.0056,0.0053,0.0058,25.36,25.35,25.36,0.923,0.919,0.928,0.964,0.962,0.965,0.89,0.887,0.892,20.28,19.53,20.97,19.55,18.79,20.24,0,0,0,0,0,0,0.109,0,0.0315,0.37,0.63,0.37,38.7
908748000000,1998,10,1998,1,3,7,0.0803,0.0314,0.0488,3023.17,18.51,18.51,18,1,1,1,132.7,130.4,135.3,80.74,78.36,52,52,52,0,-1.421e-14,1.421e-14,0.392,0.384,0.399,80.74,78.36,83.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0738,0.0755,0.00261,0.00241,0.00283,0.0001,0.000095,0.00011,0.129,0.124,0.133,0.005,0.0049,0.0052,25.37,25.37,25.38,0.933,0.929,0.936,0.96,0.96,0.961,0.896,0.893,0.898,18.74,18.25,19.25,18,17.52,18.51,0,0,0,0,0,0,0.1,0,0.0315,0.39,0.61,0.39,37.6
909352800000,1998,10,1998,1,4,7,0.0772,0.0313,0.046,2862.62,17.36,17.36,17.04,1,1,1,127.7,126.5,129.5,75.99,74.53,51.71,50,52,-2.03e-15,-1.421e-14,0,0.405,0.393,0.411,75.99,74.53,77.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0724,0.0735,0.00221,0.00209,0.00234,0.000087,0.000082,0.000092,0.12,0.118,0.123,0.0047,0.0046,0.0048,25.38,25.38,25.38,0.938,0.937,0.94,0.96,0.96,0.96,0.901,0.899,0.903,17.75,17.4,18.08,17.04,16.71,17.36,0,0,0,0,0,0,0.0947,0,0.0312,0.41,0.6,0.4,37.1
909957600000,1998,11,1998,2,5,7,0.0808,0.0302,0.0506,3124.34,20.59,20.59,18.6,1,1,1,133.7,127.6,143.5,83.68,77.62,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.375,0.348,0.392,83.68,77.62,93.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0732,0.0788,0.00286,0.00235,0.0037,0.00011,0.000092,0.00014,0.134,0.123,0.151,0.0052,0.0048,0.0059,25.37,25.35,25.38,0.929,0.917,0.937,0.962,0.96,0.966,0.894,0.886,0.899,19.33,18.1,21.32,18.6,17.37,20.59,0,0,0,0,0,0,0.103,0,0.0302,0.37,0.63,0.37,38.7
910562400000,1998,11,1998,2,6,7,0.0901,0.0302,0.0599,3660.65,23.33,23.33,21.79,1,1,1,149,142.9,155.8,99.03,92.93,50,50,50,-6.09e-15,-1.421e-14,0,0.336,0.321,0.35,99.03,92.93,105.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0786,0.0831,0.00417,0.00365,0.00474,0.00016,0.00014,0.00019,0.161,0.15,0.173,0.0063,0.0059,0.0068,25.34,25.34,25.35,0.914,0.912,0.918,0.968,0.966,0.97,0.885,0.884,0.888,22.5,21.21,24.05,21.79,20.48,23.33,0,0,0,0,0,0,0.121,0,0.0302,0.34,0.66,0.34,40.6
911167200000,1998,11,1998,2,7,7,0.0968,0.0302,0.0666,4092.54,24.71,24.71,24.36,1,1,1,160.1,159.1,161.5,110.1,109.1,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.312,0.31,0.314,110.1,109.1,111.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0843,0.0851,0.00511,0.00502,0.00523,0.0002,0.0002,0.0002,0.181,0.179,0.183,0.0071,0.007,0.0072,25.34,25.34,25.34,0.918,0.917,0.919,0.97,0.97,0.97,0.89,0.89,0.891,25.11,24.86,25.47,24.36,24.12,24.71,0,0,0,0,0,0,0.135,0,0.0302,0.31,0.69,0.31,42.3
911772000000,1998,11,1998,2,8,7,0.0983,0.0302,0.0681,4192.12,25.83,25.83,24.95,1,1,1,162.5,159.3,166.2,112.5,109.3,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.308,0.301,0.314,112.5,109.3,116.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0844,0.0868,0.00532,0.00504,0.00563,0.00021,0.0002,0.00022,0.185,0.18,0.192,0.0073,0.007,0.0075,25.34,25.34,25.34,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.895,25.72,24.93,26.63,24.95,24.18,25.83,0,0,0,0,0,0,0.139,0,0.0302,0.31,0.69,0.31,42.6
912376800000,1998,11,1998,2,9,7,0.104,0.0349,0.0696,4295.19,27.45,27.45,25.57,1,1,1,172.7,166.4,181.8,115,108.8,57.71,50,59,-6.09e-15,-1.421e-14,0,0.334,0.3,0.352,115,108.8,122.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.0856,0.0905,0.00553,0.005,0.00618,0.00022,0.0002,0.00024,0.191,0.18,0.205,0.0075,0.007,0.008,25.35,25.34,25.36,0.921,0.917,0.927,0.97,0.97,0.97,0.894,0.89,0.899,26.36,24.81,28.3,25.57,24.07,27.45,0,0,0,0,0,0,0.142,0,0.0344,0.34,0.67,0.33,41.3
912981600000,1998,12,1998,3,10,7,0.113,0.0357,0.0778,4847.44,29.67,29.67,28.85,1,1,1,187.6,183.1,191.1,128.6,124.1,59,59,59,2.03e-15,0,1.421e-14,0.314,0.309,0.322,128.6,124.1,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.091,0.0938,0.00668,0.0063,0.00698,0.00026,0.00025,0.00027,0.215,0.207,0.222,0.0084,0.0081,0.0087,25.36,25.36,25.36,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.75,28.64,30.59,28.85,27.78,29.67,0,0,0,0,0,0,0.16,0,0.0352,0.32,0.69,0.31,42.9
913586400000,1998,12,1998,3,11,7,0.12,0.0357,0.0844,5280.85,33.39,33.39,31.43,1,1,1,198.5,192.2,206.9,139.5,133.2,59,59,59,0,0,0,0.297,0.285,0.307,139.5,133.2,147.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0942,0.0994,0.00761,0.00707,0.00832,0.0003,0.00028,0.00033,0.235,0.223,0.25,0.0092,0.0087,0.0098,25.35,25.31,25.36,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.91,32.41,30.85,34.43,31.43,29.93,33.39,0,0,0,0,0,0,0.175,0,0.0356,0.3,0.7,0.3,44
914191200000,1998,12,1998,3,12,7,0.139,0.0357,0.103,6514.62,45.13,45.13,38.78,1,1,1,229.7,208.3,256.4,170.7,149.3,59,59,59,4.06e-15,0,2.842e-14,0.258,0.23,0.283,170.7,149.3,197.4,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.107,0.0999,0.117,0.0103,0.00844,0.0125,0.0004,0.00033,0.0005,0.291,0.252,0.338,0.011,0.0099,0.013,25.13,24.94,25.3,0.945,0.938,0.954,0.975,0.97,0.98,0.921,0.91,0.935,39.76,34.75,46.05,38.78,33.71,45.13,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.9
914796000000,1998,12,1998,3,13,7,0.182,0.0393,0.143,8703.77,58.87,58.87,51.81,2,1,1.5714285714285714,301,266.5,342.5,236,207.5,65,59,73,4.06e-15,-2.842e-14,2.842e-14,0.216,0.198,0.234,236,207.5,269.5,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.12,0.144,0.0171,0.0134,0.0262,0.00068,0.00053,0.0011,0.313,0.251,0.39,0.012,0.01,0.015,24.77,24.59,24.88,0.941,0.926,0.959,0.974,0.97,0.98,0.917,0.898,0.94,37.79,26.88,52.69,36.18,26.08,48.2,0,0,0,0,0,0,0.288,0,0.039,0.22,0.79,0.21,47.8
