datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1164578400000,2006,11,2006,2,9,7,0.119,0.0326,0.0869,5448.1,34.65,34.65,32.43,1,1,1,197.5,191.9,203.1,143.7,132.9,53.86,50,59,0,0,0,0.273,0.246,0.307,143.7,132.9,153.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0941,0.0998,0.00796,0.00704,0.00876,0.00031,0.00028,0.00034,0.242,0.223,0.258,0.0094,0.0087,0.01,25.35,25.32,25.36,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.43,30.79,35.72,32.43,29.86,34.65,0,0,0,0,0,0,0.18,0,0.0321,0.27,0.73,0.27,45.8
1165183200000,2006,12,2006,3,10,7,0.123,0.0357,0.0872,5461.81,34.27,34.27,32.51,1,1,1,203.1,193.8,210.8,144.1,134.8,59,59,59,0,0,0,0.29,0.28,0.304,144.1,134.8,151.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.098,0.0947,0.101,0.008,0.00721,0.00865,0.00031,0.00028,0.00034,0.243,0.226,0.257,0.0095,0.0088,0.01,25.33,25.28,25.36,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.52,31.26,35.33,32.51,30.32,34.27,0,0,0,0,0,0,0.181,0,0.0358,0.29,0.71,0.29,44.4
1165788000000,2006,12,2006,3,11,7,0.132,0.0357,0.0968,6082.45,38.37,38.37,36.21,1,1,1,219,211,228,160,152,59,59,59,0,0,0,0.27,0.259,0.28,160,152,169,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.107,0.00935,0.00867,0.0101,0.00037,0.00034,0.0004,0.272,0.257,0.288,0.011,0.01,0.011,25.21,25.14,25.28,0.942,0.939,0.945,0.971,0.97,0.975,0.915,0.911,0.921,37.27,35.39,39.36,36.21,34.33,38.37,0,0,0,0,0,0,0.201,0,0.0352,0.27,0.73,0.27,46.1
1166392800000,2006,12,2006,3,12,7,0.144,0.0357,0.108,6867.55,42.22,42.22,40.88,1,1,1,238.2,230.4,243.8,179.2,171.4,59,59,59,0,0,0,0.248,0.242,0.256,179.2,171.4,184.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.112,0.011,0.0103,0.0115,0.00043,0.00041,0.00045,0.306,0.292,0.316,0.012,0.011,0.012,25.06,25.02,25.13,0.948,0.945,0.95,0.979,0.976,0.98,0.928,0.923,0.931,41.76,39.94,43.08,40.88,38.98,42.22,0,0,0,0,0,0,0.227,0,0.036,0.25,0.75,0.25,47.7
1166997600000,2006,12,2006,3,13,7,0.158,0.0357,0.122,7676.45,48.2,48.2,45.69,1,1,1,261.5,244.9,283.2,202.5,185.9,59,59,59,-8.12e-15,-2.842e-14,0,0.226,0.208,0.241,202.5,185.9,224.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.113,0.126,0.013,0.0116,0.0148,0.00051,0.00046,0.00059,0.347,0.318,0.386,0.014,0.013,0.015,24.91,24.78,25.01,0.955,0.95,0.959,0.98,0.98,0.98,0.935,0.931,0.94,47.21,43.34,52.26,45.69,42.47,48.2,0,0,0,0,0,0,0.254,0,0.036,0.23,0.77,0.23,48.6
1167602400000,2007,1,2006,4,14,7,0.203,0.0442,0.159,9628.53,68.73,68.73,57.31,2,1,1.8571428571428572,335.4,292.2,388.5,262.4,219.2,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.22,0.188,0.25,262.4,219.2,315.5,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.142,0.126,0.16,0.026,0.0144,0.0479,0.001,0.00057,0.0019,0.308,0.243,0.379,0.012,0.0097,0.015,24.61,24.29,24.84,0.937,0.923,0.958,0.971,0.97,0.98,0.91,0.895,0.939,33.28,25.85,50.99,32.1,25.07,48.2,0,0,0,0,0,0,0.318,0,0.044,0.22,0.78,0.22,47.4
1168207200000,2007,1,2006,4,15,7,0.296,0.0442,0.251,14981.5,105,105,89.18,3,2,2.142857142857143,488.7,411.7,574.1,415.7,338.7,73,73,73,-8.12e-15,-5.684e-14,0,0.151,0.127,0.177,415.7,338.7,501.1,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.197,0.168,0.233,0.0953,0.0589,0.136,0.0039,0.0024,0.0057,0.499,0.398,0.593,0.021,0.016,0.025,23.7,23.28,24.15,0.952,0.946,0.958,0.977,0.97,0.98,0.93,0.918,0.938,43.37,36.09,51.32,42.09,35.01,48.2,0,0,0,0,0,0,0.495,0,0.045,0.15,0.85,0.15,50.6
1168812000000,2007,1,2006,4,16,7,0.438,0.0499,0.388,22105.7,144.6,144.6,131.6,3,3,3,724.7,610,829.7,642.3,537,82.43,73,139,0,0,0,0.113,0.0916,0.168,642.3,537,723.6,990,990,990,966.8,966.3,967.2,23.2,22.8,23.7,0.315,0.253,0.359,0.23,0.16,0.284,0.0099,0.0067,0.012,0.776,0.597,0.912,0.034,0.025,0.04,22.42,21.91,23.06,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.924,0.938,44.9,38.45,49.81,43.86,37.4,48.2,0,0,0,0,0,0,0.731,0,0.05,0.11,0.89,0.11,50.5
1169416800000,2007,1,2006,4,17,7,0.587,0.0841,0.503,26915.6,176.2,176.2,160.2,4,3,3.7142857142857144,970.1,867.2,1066,831.1,728.2,139,139,139,3.248e-14,0,1.137e-13,0.144,0.13,0.16,831.1,728.2,927.4,990,990,990,967.8,967.4,968.1,22.2,21.9,22.6,0.47,0.376,0.558,0.341,0.287,0.388,0.015,0.013,0.018,1.06,0.933,1.2,0.048,0.041,0.055,21.18,20.69,21.7,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.76,39.89,51.36,43.5,38.92,48.2,0,0,0,0,0,0,0.89,0,0.084,0.14,0.86,0.14,45.9
1170021600000,2007,1,2006,4,18,7,0.717,0.092,0.623,31671.6,192.8,192.8,188.5,4,4,4,1185,1095,1281,1033,956.5,152.1,139,162,2.717,-1.137e-13,19.02,0.128,0.12,0.137,1031,956.5,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.69,0.584,0.8,0.506,0.402,0.648,0.024,0.018,0.031,1.48,1.25,1.75,0.069,0.057,0.082,20.04,19.47,20.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.3,46.04,50.07,47.13,45.12,48.2,0,0,0,0,0,0,1.05,0,0.094,0.13,0.87,0.13,44.2
1170626400000,2007,2,2006,5,19,7,0.886,0.098,0.665,31777.5,192.8,192.8,189.2,4,4,4,1465,1332,1595,1303,1170,162,162,162,202.8,69.54,333,0.111,0.102,0.122,1100,1100,1100,990,990,990,969.4,968.9,969.8,20.6,20.2,21.1,0.871,0.821,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.85,0.088,0.084,0.092,18.81,18.35,19.29,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.31,47.11,49.59,47.29,46.17,48.2,0,0,0,0,0,0,1.05,0,0.221,0.11,0.75,0.25,35.9
1171231200000,2007,2,2006,5,20,7,1.11,0.098,0.665,29625.4,182.8,182.8,176.3,4,4,4,1838,1651,2044,1676,1489,162,162,162,575.5,388.8,782.3,0.0886,0.0792,0.0981,1100,1100,1100,990,990,990,970.6,970,971.2,19.4,18.8,20,0.921,0.91,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.1,17.56,16.92,18.17,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.932,44.99,43.25,46.63,44.09,42.38,45.69,0,0,0,0,0,0,0.98,0,0.445,0.088,0.6,0.4,26.7
1171836000000,2007,2,2006,5,21,7,1.42,0.098,0.665,27163.9,167.4,167.4,161.7,4,4,4,2342,2127,2539,2180,1965,162,162,162,1080,865.4,1277,0.0694,0.0638,0.0762,1100,1100,1100,990,990,990,971.9,971.4,972.4,18.1,17.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.2,15.72,16.72,0.946,0.944,0.947,0.978,0.976,0.98,0.925,0.921,0.928,41.31,40.03,42.71,40.42,39.07,41.85,0,0,0,0,0,0,0.898,0,0.755,0.069,0.47,0.53,19.1
1172440800000,2007,2,2006,5,22,7,1.64,0.125,0.665,25450.8,154.7,154.7,151.5,4,4,4,2712,2597,2794,2506,2435,206,162,239,1406,1335,1455,0.0757,0.0602,0.0877,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.31,15.11,15.58,0.942,0.941,0.943,0.974,0.973,0.975,0.917,0.916,0.92,38.9,38.37,39.65,37.87,37.31,38.67,0,0,0,0,0,0,0.842,0,0.975,0.076,0.41,0.59,15.5
1173045600000,2007,3,2006,6,23,7,1.72,0.145,0.665,24813,148.7,148.7,147.7,4,4,4,2849,2813,2885,2610,2574,239,239,239,1510,1474,1546,0.0839,0.0828,0.085,1100,1100,1100,990,990,990,973.1,973.1,973.2,16.9,16.8,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.98,14.89,15.06,0.941,0.94,0.941,0.972,0.971,0.972,0.914,0.913,0.915,38,37.76,38.24,36.92,36.67,37.17,0,0,0,0,0,0,0.821,0,1.055,0.084,0.39,0.61,14.4
1173650400000,2007,3,2006,6,24,7,1.78,0.145,0.665,24362.9,146.3,146.3,145,4,4,4,2945,2897,3002,2706,2658,239,239,239,1606,1558,1663,0.0812,0.0796,0.0825,1100,1100,1100,990,990,990,973.4,973.3,973.5,16.6,16.5,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.74,14.61,14.86,0.939,0.939,0.94,0.97,0.97,0.971,0.912,0.91,0.913,37.36,36.98,37.68,36.25,35.87,36.59,0,0,0,0,0,0,0.806,0,1.115,0.081,0.37,0.63,13.7
1174255200000,2007,3,2006,6,25,7,1.85,0.145,0.665,23824.8,142.9,142.9,141.8,4,4,4,3066,3022,3104,2827,2783,239,239,239,1727,1683,1765,0.0779,0.077,0.0791,1100,1100,1100,990,990,990,973.7,973.6,973.8,16.3,16.2,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.45,14.36,14.56,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,36.55,36.3,36.84,35.45,35.21,35.74,0,0,0,0,0,0,0.788,0,1.185,0.078,0.36,0.64,12.9
1174860000000,2007,3,2006,6,26,7,1.92,0.143,0.665,23361.6,140.3,140.3,139.1,4,4,4,3176,3124,3207,2940,2885,235.9,217,239,1840,1785,1890,0.0743,0.0677,0.0765,1100,1100,1100,990,990,990,973.9,973.8,974,16.1,16,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.19,14.13,14.31,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,35.84,35.65,36.16,34.76,34.58,35.08,0,0,0,0,0,0,0.773,0,1.255,0.074,0.35,0.65,12.2
1175464800000,2007,4,2006,7,27,7,1.9,0.131,0.665,23505.9,141.9,141.9,139.9,4,4,4,3141,3063,3203,2924,2846,217,217,217,1824,1746,1886,0.0691,0.0678,0.0708,1100,1100,1100,990,990,990,973.9,973.7,974,16.1,16,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.28,14.14,14.46,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.06,35.68,36.57,34.98,34.61,35.47,0,0,0,0,0,0,0.777,0,1.235,0.069,0.35,0.65,12.4
1176069600000,2007,4,2006,7,28,7,1.79,0.131,0.665,24273.6,145.9,145.9,144.5,4,4,4,2965,2913,3035,2748,2696,217,217,217,1648,1596,1718,0.0732,0.0715,0.0745,1100,1100,1100,990,990,990,973.4,973.3,973.6,16.6,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.7,14.53,14.82,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.912,37.23,36.76,37.57,36.12,35.66,36.47,0,0,0,0,0,0,0.803,0,1.125,0.073,0.37,0.63,13.6
1176674400000,2007,4,2006,7,29,7,1.75,0.131,0.665,24569.8,146.5,146.5,146.2,4,4,4,2901,2893,2909,2684,2676,217,217,217,1584,1576,1592,0.0748,0.0746,0.075,1100,1100,1100,990,990,990,973.3,973.3,973.3,16.7,16.7,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.85,14.83,14.87,0.94,0.94,0.94,0.971,0.971,0.971,0.913,0.913,0.913,37.66,37.6,37.7,36.56,36.5,36.61,0,0,0,0,0,0,0.812,0,1.085,0.075,0.38,0.62,14
1177279200000,2007,4,2006,7,30,7,1.74,0.131,0.665,24691.6,148.4,148.4,147,4,4,4,2875,2825,2905,2658,2608,217,217,217,1558,1508,1588,0.0755,0.0747,0.0768,1100,1100,1100,990,990,990,973.2,973.1,973.3,16.8,16.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.91,14.84,15.03,0.94,0.94,0.941,0.971,0.971,0.972,0.914,0.913,0.915,37.83,37.62,38.16,36.74,36.53,37.09,0,0,0,0,0,0,0.817,0,1.075,0.075,0.38,0.62,14.2
1177884000000,2007,4,2006,7,31,7,1.64,0.162,0.665,25437.9,153.7,153.7,151.4,4,4,4,2715,2632,2798,2447,2356,267.6,217,276,1347,1256,1481,0.0989,0.0776,0.105,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.3,15.1,15.5,0.942,0.941,0.943,0.974,0.972,0.975,0.917,0.915,0.919,38.88,38.34,39.42,37.85,37.28,38.42,0,0,0,0,0,0,0.841,0,0.975,0.099,0.41,0.59,15.5
1178488800000,2007,5,2006,8,32,7,1.5,0.167,0.665,26499.2,161,161,157.7,4,4,4,2487,2368,2597,2211,2092,276,276,276,1111,992,1221,0.111,0.106,0.117,1100,1100,1100,990,990,990,972.3,972,972.5,17.7,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.58,16.14,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.92,0.925,40.37,39.65,41.15,39.43,38.67,40.26,0,0,0,0,0,0,0.876,0,0.835,0.11,0.44,0.56,17.7
1179093600000,2007,5,2006,8,33,7,1.32,0.167,0.665,27899.6,170.2,170.2,166.1,4,4,4,2179,2019,2327,1903,1743,276,276,276,802.8,643.3,950.6,0.127,0.119,0.137,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.59,16.24,16.98,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.37,41.41,43.41,41.52,40.55,42.54,0,0,0,0,0,0,0.923,0,0.655,0.13,0.5,0.5,21.1
1179698400000,2007,5,2006,8,34,7,1.11,0.167,0.665,29603.7,180.7,180.7,176.2,4,4,4,1839,1711,1973,1563,1435,276,276,276,462.5,334.8,597,0.15,0.14,0.161,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.55,17.11,17.96,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.95,43.77,46.08,44.05,42.89,45.16,0,0,0,0,0,0,0.979,0,0.445,0.15,0.6,0.4,26.7
1180303200000,2007,5,2006,8,35,7,0.948,0.15,0.665,31182.7,189.2,189.2,185.6,4,4,4,1567,1467,1674,1320,1257,247.7,210,276,219.6,156.8,298.1,0.157,0.137,0.176,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.905,0.877,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.87,0.091,0.089,0.094,18.45,18.09,18.8,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.35,46.41,48.28,46.4,45.48,47.31,0,0,0,0,0,0,1.03,0,0.283,0.16,0.7,0.3,32.9
1180908000000,2007,6,2006,9,36,7,0.799,0.127,0.645,31843.6,192.8,192.8,189.5,4,4,4,1321,1189,1439,1111,978.8,210,210,210,44.55,-1.137e-13,128.6,0.16,0.146,0.177,1067,978.8,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.781,0.634,0.865,0.578,0.413,0.648,0.027,0.019,0.031,1.65,1.32,1.81,0.078,0.061,0.088,19.44,18.9,20.19,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.42,46.27,49.65,47.39,45.35,48.2,0,0,0,0,0,0,1.05,0,0.154,0.16,0.81,0.19,39.9
1181512800000,2007,6,2006,9,37,7,0.644,0.127,0.517,27177.6,176.3,176.3,161.8,4,3,3.857142857142857,1065,990.2,1153,854.8,780.2,210,210,210,-1.624e-14,-1.137e-13,0,0.198,0.182,0.212,854.8,780.2,942.5,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.508,0.44,0.588,0.353,0.317,0.395,0.016,0.014,0.018,1.1,1,1.24,0.05,0.045,0.058,20.79,20.38,21.09,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.4,39.49,51.45,42.16,38.5,48.2,0,0,0,0,0,0,0.899,0,0.127,0.2,0.8,0.2,42.2
1182117600000,2007,6,2006,9,38,7,0.554,0.127,0.427,23387.3,144.6,144.6,139.2,3,3,3,916.2,869.3,968.3,706.2,659.3,210,210,210,0,0,0,0.23,0.217,0.242,706.2,659.3,758.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.377,0.345,0.42,0.273,0.241,0.306,0.012,0.011,0.014,0.909,0.826,1.01,0.041,0.036,0.045,21.53,21.22,21.8,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.51,44.92,50.32,46.4,44.02,48.2,0,0,0,0,0,0,0.773,0,0.127,0.23,0.77,0.23,42.2
1182722400000,2007,6,2006,9,39,7,0.495,0.125,0.37,20827.6,129.6,129.6,124,3,3,3,819.2,790.4,855,612.6,588.2,206.6,186,210,0,0,0,0.252,0.235,0.263,612.6,588.2,645,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.318,0.305,0.337,0.21,0.194,0.232,0.0092,0.0085,0.01,0.746,0.706,0.801,0.033,0.031,0.035,22.08,21.88,22.21,0.954,0.953,0.956,0.979,0.978,0.98,0.935,0.932,0.937,42.19,40.7,44.08,41.32,39.78,43.2,0,0,0,0,0,0,0.689,0,0.125,0.25,0.75,0.25,42.1
1183327200000,2007,7,2006,10,40,7,0.455,0.112,0.343,19443.4,121.2,121.2,115.7,3,3,3,753.1,719.9,780.5,567.1,533.9,186,186,186,0,0,0,0.247,0.238,0.258,567.1,533.9,594.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.288,0.269,0.304,0.18,0.158,0.198,0.0078,0.0068,0.0086,0.666,0.61,0.712,0.029,0.026,0.031,22.42,22.27,22.61,0.952,0.949,0.954,0.975,0.971,0.979,0.928,0.921,0.934,39.56,37.47,41.27,38.58,36.36,40.4,0,0,0,0,0,0,0.643,0,0.112,0.25,0.75,0.25,42.7
1183932000000,2007,7,2006,10,41,7,0.41,0.13,0.28,16206.2,106.9,106.9,96.47,3,2,2.2857142857142856,678,648.5,708.7,462.7,421.5,215.3,186,227,8.12e-15,0,5.684e-14,0.318,0.262,0.35,462.7,421.5,522.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.233,0.213,0.263,0.118,0.098,0.15,0.0051,0.0042,0.0065,0.573,0.538,0.604,0.025,0.023,0.026,22.81,22.67,22.97,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.919,0.939,44.18,36.09,49.21,43.19,35.01,48.2,0,0,0,0,0,0,0.536,0,0.13,0.32,0.68,0.32,39.5
1184536800000,2007,7,2006,10,42,7,0.37,0.137,0.233,13716.3,87.09,87.09,81.64,2,2,2,612.5,587,639,385.5,360,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.371,0.355,0.387,385.5,360,411.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.2,0.191,0.209,0.081,0.0689,0.0934,0.0034,0.0029,0.004,0.483,0.445,0.523,0.02,0.019,0.022,23.17,23.02,23.31,0.953,0.95,0.956,0.978,0.974,0.98,0.932,0.925,0.936,41.73,39.09,44.43,40.82,38.08,43.55,0,0,0,0,0,0,0.454,0,0.137,0.37,0.63,0.37,37.1
1185141600000,2007,7,2006,10,43,7,0.337,0.137,0.2,11736.7,74.42,74.42,69.86,2,2,2,557.5,535.9,579.1,330.5,308.9,227,227,227,2.436e-14,0,5.684e-14,0.408,0.392,0.424,330.5,308.9,352.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.18,0.173,0.188,0.055,0.0448,0.0652,0.0023,0.0019,0.0027,0.401,0.369,0.433,0.017,0.015,0.018,23.49,23.36,23.62,0.946,0.942,0.949,0.97,0.97,0.972,0.918,0.914,0.923,35.99,33.71,38.27,34.93,32.7,37.21,0,0,0,0,0,0,0.388,0,0.137,0.41,0.59,0.41,34.8
1185746400000,2007,7,2006,10,44,7,0.307,0.119,0.189,11152.9,70.6,70.6,66.39,2,2,2,508.1,486.4,529,311.8,295.2,196.3,184,227,8.12e-15,0,5.684e-14,0.386,0.357,0.435,311.8,295.2,331.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.167,0.178,0.0462,0.0383,0.0554,0.0019,0.0016,0.0023,0.371,0.348,0.399,0.015,0.014,0.017,23.74,23.66,23.86,0.943,0.94,0.946,0.97,0.97,0.97,0.914,0.912,0.917,34.22,32.25,36.39,33.19,31.28,35.3,0,0,0,0,0,0,0.369,0,0.118,0.39,0.62,0.38,36.3
1186351200000,2007,8,2006,11,45,7,0.279,0.111,0.167,9935.21,63.15,63.15,59.14,2,2,2,460.7,442.4,479.5,276.7,258.4,184,184,184,0,0,0,0.4,0.384,0.416,276.7,258.4,295.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.165,0.0296,0.0209,0.0385,0.0012,0.00086,0.0016,0.317,0.29,0.345,0.013,0.012,0.014,24.01,23.9,24.12,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.48,28.47,32.55,29.57,27.62,31.58,0,0,0,0,0,0,0.329,0,0.112,0.4,0.6,0.4,35.6
1186956000000,2007,8,2006,11,46,7,0.255,0.111,0.144,8500.4,54.01,54.01,50.6,2,1,1.5714285714285714,421.5,406,436.6,237.5,222,184,184,184,0,-2.842e-14,2.842e-14,0.437,0.421,0.453,237.5,222,252.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.15,0.0161,0.0146,0.0182,0.00066,0.00059,0.00075,0.329,0.263,0.414,0.013,0.011,0.017,24.17,24.11,24.24,0.941,0.926,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.51,26.14,52.58,35.63,25.36,48.2,0,0,0,0,0,0,0.281,0,0.111,0.44,0.56,0.44,33.3
1187560800000,2007,8,2006,11,47,7,0.235,0.111,0.123,7643.1,48.2,48.2,45.49,1,1,1,388.1,375.6,401.3,204.1,191.6,184,184,184,0,-2.842e-14,2.842e-14,0.474,0.458,0.49,204.1,191.6,217.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.133,0.128,0.137,0.0131,0.012,0.0142,0.00053,0.00049,0.00058,0.364,0.341,0.387,0.015,0.014,0.016,24.3,24.21,24.38,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.933,0.938,46.45,43.64,49.4,45.49,42.77,48.2,0,0,0,0,0,0,0.253,0,0.112,0.47,0.52,0.48,32.5
1188165600000,2007,8,2006,11,48,7,0.217,0.103,0.114,7068.35,48.06,48.06,42.07,1,1,1,359.2,346.4,371.5,188.4,171.1,170.9,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.475,0.393,0.518,188.4,171.1,213.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.126,0.121,0.132,0.0118,0.0103,0.0139,0.00047,0.00041,0.00056,0.334,0.305,0.376,0.013,0.012,0.015,24.47,24.41,24.52,0.951,0.946,0.957,0.978,0.974,0.98,0.93,0.922,0.938,43.01,38.94,49.04,42.07,37.92,48.06,0,0,0,0,0,0,0.234,0,0.103,0.47,0.53,0.47,32.6
1188770400000,2007,9,2006,12,49,7,0.199,0.0835,0.115,7200.66,45.77,45.77,42.86,1,1,1,328.3,316,341.2,190.3,178,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.421,0.404,0.437,190.3,178,203.2,990,990,990,965,965,965.1,25,24.9,25,0.124,0.119,0.128,0.0119,0.0109,0.013,0.00048,0.00043,0.00052,0.335,0.313,0.358,0.013,0.013,0.014,24.62,24.54,24.71,0.952,0.948,0.955,0.98,0.978,0.98,0.933,0.927,0.936,43.75,40.9,46.71,42.86,40,45.77,0,0,0,0,0,0,0.238,0,0.084,0.42,0.58,0.42,36.2
1189375200000,2007,9,2006,12,50,7,0.182,0.0835,0.0985,6106.2,38.99,38.99,36.35,1,1,1,300.9,291.1,311.9,162.9,153.1,138,138,138,0,-2.842e-14,2.842e-14,0.459,0.442,0.474,162.9,153.1,173.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.0096,0.00877,0.0105,0.00038,0.00035,0.00042,0.286,0.268,0.306,0.011,0.011,0.012,24.81,24.73,24.87,0.943,0.94,0.947,0.972,0.97,0.976,0.917,0.912,0.924,37.4,35.12,39.95,36.35,34.07,38.99,0,0,0,0,0,0,0.202,0,0.0835,0.46,0.54,0.46,33.6
1189980000000,2007,9,2006,12,51,7,0.169,0.0835,0.0853,5261.78,33.39,33.39,31.32,1,1,1,279.1,270.1,288.1,141.1,132.1,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.495,0.479,0.511,141.1,132.1,150.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.106,0.103,0.109,0.00774,0.00698,0.00851,0.00031,0.00028,0.00034,0.247,0.231,0.263,0.0098,0.0091,0.01,24.94,24.88,24.99,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,32.29,30.16,34.42,31.32,29.26,33.39,0,0,0,0,0,0,0.174,0,0.0837,0.49,0.5,0.5,31.1
1190584800000,2007,9,2006,12,52,7,0.157,0.0835,0.0736,4514.46,28.57,28.57,26.87,1,1,1,259.7,252.3,267.1,121.7,114.3,138,138,138,-2.03e-15,-2.842e-14,1.421e-14,0.532,0.517,0.547,121.7,114.3,129.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0993,0.0967,0.102,0.00609,0.00547,0.00672,0.00024,0.00022,0.00027,0.212,0.199,0.225,0.0084,0.0079,0.0089,25.05,25.01,25.09,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,27.7,25.94,29.46,26.87,25.16,28.57,0,0,0,0,0,0,0.149,0,0.0834,0.53,0.47,0.53,28.8
1191189600000,2007,10,2007,1,1,7,0.15,0.0587,0.0914,5682.32,34.59,34.59,33.82,1,1,1,248.1,242.7,251.5,151.1,145.7,97,97,97,0,0,0,0.391,0.386,0.4,151.1,145.7,154.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.106,0.00859,0.00814,0.00888,0.00034,0.00032,0.00035,0.26,0.25,0.266,0.01,0.0099,0.011,25.05,25.03,25.09,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.912,34.87,33.61,35.66,33.82,32.61,34.59,0,0,0,0,0,0,0.188,0,0.0586,0.39,0.61,0.39,37.9
1191794400000,2007,10,2007,1,2,7,0.142,0.0587,0.0835,5184.56,32.17,32.17,30.86,1,1,1,235.1,229.3,240.8,138.1,132.3,97,97,97,0,0,0,0.413,0.403,0.423,138.1,132.3,143.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0981,0.102,0.00749,0.007,0.00798,0.00029,0.00028,0.00031,0.237,0.226,0.247,0.0093,0.0089,0.0097,25.15,25.11,25.2,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,31.81,30.47,33.17,30.86,29.55,32.17,0,0,0,0,0,0,0.171,0,0.0585,0.41,0.59,0.41,36.5
1192399200000,2007,10,2007,1,3,7,0.134,0.0587,0.0754,4670.36,29.12,29.12,27.8,1,1,1,221.7,215.9,227.4,124.7,118.9,97,97,97,4.06e-15,0,1.421e-14,0.438,0.427,0.449,124.7,118.9,130.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0954,0.0934,0.0974,0.00635,0.00586,0.00684,0.00025,0.00023,0.00027,0.213,0.202,0.223,0.0083,0.0079,0.0088,25.26,25.21,25.3,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.66,27.28,30.02,27.8,26.46,29.12,0,0,0,0,0,0,0.154,0,0.0586,0.44,0.56,0.44,34.9
1193004000000,2007,10,2007,1,4,7,0.129,0.0587,0.0705,4353.36,26.59,26.59,25.91,1,1,1,213.6,210.5,216.5,116.6,113.5,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.454,0.448,0.461,116.6,113.5,119.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0926,0.0915,0.0936,0.00566,0.00539,0.00591,0.00022,0.00021,0.00023,0.198,0.193,0.203,0.0078,0.0075,0.008,25.32,25.3,25.34,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.71,25.96,27.41,25.91,25.18,26.59,0,0,0,0,0,0,0.144,0,0.0585,0.46,0.55,0.45,33.7
1193608800000,2007,10,2007,1,5,7,0.132,0.0573,0.0751,4653.34,28.44,28.44,27.7,1,1,1,218.9,217.6,220.3,124.2,120.6,94.71,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.433,0.422,0.446,124.2,120.6,127.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.095,0.094,0.096,0.0063,0.006,0.00657,0.00025,0.00024,0.00026,0.211,0.205,0.217,0.0083,0.0081,0.0085,25.28,25.26,25.29,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.56,27.68,29.32,27.7,26.85,28.44,0,0,0,0,0,0,0.154,0,0.0569,0.43,0.57,0.43,35.3
1194213600000,2007,11,2007,2,6,7,0.133,0.0562,0.0772,4792.3,29.56,29.56,28.53,1,1,1,220.7,216.2,225.2,127.7,123.2,93,93,93,-2.03e-15,-1.421e-14,0,0.421,0.413,0.43,127.7,123.2,132.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0961,0.0945,0.0977,0.00661,0.00622,0.00699,0.00026,0.00024,0.00027,0.218,0.21,0.226,0.0085,0.0082,0.0089,25.26,25.22,25.29,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.41,28.34,30.47,28.53,27.49,29.56,0,0,0,0,0,0,0.158,0,0.0558,0.42,0.58,0.42,36
1194818400000,2007,11,2007,2,7,7,0.132,0.0562,0.0756,4685.62,28.38,28.38,27.89,1,1,1,217.9,215.1,220,124.9,122.1,93,93,93,0,-1.421e-14,1.421e-14,0.427,0.423,0.432,124.9,122.1,127,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0952,0.0942,0.0959,0.00637,0.00613,0.00655,0.00025,0.00024,0.00026,0.213,0.208,0.216,0.0083,0.0081,0.0085,25.28,25.26,25.3,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.902,28.75,28.08,29.25,27.89,27.23,28.38,0,0,0,0,0,0,0.155,0,0.0564,0.43,0.57,0.43,35.5
1195423200000,2007,11,2007,2,8,7,0.133,0.045,0.0876,5470.63,34.87,34.87,32.56,1,1,1,219.2,216.8,221.7,144.8,123.8,74.43,67,93,-2.03e-15,-1.421e-14,0,0.34,0.302,0.429,144.8,123.8,154.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0999,0.0947,0.102,0.00806,0.00627,0.0089,0.00032,0.00025,0.00035,0.246,0.211,0.263,0.0097,0.0083,0.01,25.24,25.21,25.29,0.936,0.928,0.94,0.97,0.97,0.97,0.908,0.9,0.912,33.57,28.47,35.95,32.56,27.62,34.87,0,0,0,0,0,0,0.181,0,0.0454,0.34,0.66,0.34,41.1
1196028000000,2007,11,2007,2,9,7,0.132,0.0391,0.093,5828.03,36.74,36.74,34.69,1,1,1,218.5,214.8,221.4,153.8,147.8,64.71,59,67,0,0,0,0.296,0.266,0.312,153.8,147.8,162.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.104,0.00882,0.00832,0.00955,0.00035,0.00033,0.00038,0.261,0.25,0.276,0.01,0.0098,0.011,25.23,25.2,25.26,0.94,0.938,0.943,0.97,0.97,0.971,0.912,0.91,0.916,35.76,34.35,37.83,34.69,33.32,36.74,0,0,0,0,0,0,0.193,0,0.039,0.3,0.7,0.3,44.2
1196632800000,2007,12,2007,3,10,7,0.142,0.0357,0.106,6715.99,41.53,41.53,39.98,1,1,1,234.5,226.1,240.8,175.5,167.1,59,59,59,0,0,0,0.252,0.245,0.261,175.5,167.1,181.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.106,0.111,0.0107,0.00995,0.0112,0.00042,0.00039,0.00044,0.299,0.284,0.311,0.012,0.011,0.012,25.09,25.04,25.16,0.947,0.944,0.949,0.978,0.974,0.98,0.926,0.919,0.93,40.88,38.92,42.38,39.98,37.89,41.53,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.3
1197237600000,2007,12,2007,3,11,7,0.153,0.0357,0.117,7442.59,46.38,46.38,44.3,1,1,1,252.9,243.8,261.9,193.9,184.8,59,59,59,0,0,0,0.233,0.225,0.242,193.9,184.8,202.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.112,0.119,0.0122,0.0115,0.013,0.00048,0.00045,0.00051,0.332,0.316,0.348,0.013,0.012,0.014,24.96,24.9,25.02,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.21,43.08,47.33,44.3,42.22,46.38,0,0,0,0,0,0,0.246,0,0.036,0.23,0.76,0.24,48.6
1197842400000,2007,12,2007,3,12,7,0.167,0.0357,0.131,8097.63,50.03,50.03,48.2,2,1,1.1428571428571428,275.3,264.3,287.9,216.3,205.3,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.215,0.205,0.223,216.3,205.3,228.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.12,0.128,0.0141,0.0132,0.0152,0.00056,0.00052,0.0006,0.35,0.24,0.385,0.014,0.0095,0.015,24.85,24.78,24.91,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.5,25.79,52.14,44.63,25.02,48.2,0,0,0,0,0,0,0.268,0,0.036,0.21,0.78,0.22,48.5
1198447200000,2007,12,2007,3,13,7,0.186,0.0357,0.151,9172.1,58.92,58.92,54.6,2,2,2,308.3,292.5,328.1,249.3,233.5,59,59,59,0,-2.842e-14,2.842e-14,0.192,0.18,0.202,249.3,233.5,269.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.135,0.13,0.142,0.0189,0.0156,0.026,0.00075,0.00062,0.001,0.265,0.245,0.292,0.011,0.0098,0.012,24.79,24.67,24.88,0.928,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,28.14,26.33,30.37,27.3,25.54,29.46,0,0,0,0,0,0,0.303,0,0.035,0.19,0.81,0.19,49.3
1199052000000,2007,12,2007,3,14,7,0.22,0.0429,0.177,10706,69.66,69.66,63.73,2,2,2,363,336.5,392.9,292,271.5,71,59,73,0,0,0,0.196,0.175,0.212,292,271.5,319.9,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.145,0.162,0.0368,0.0271,0.05,0.0015,0.0011,0.002,0.328,0.298,0.37,0.013,0.012,0.015,24.46,24.27,24.61,0.938,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.915,32.85,30.56,35.91,31.86,29.64,34.83,0,0,0,0,0,0,0.354,0,0.043,0.2,0.8,0.2,48.7
1199656800000,2008,1,2007,4,15,7,0.272,0.0442,0.228,13820.8,93.79,93.79,82.27,2,2,2,450.4,405.2,505.2,377.4,332.2,73,73,73,0,0,0,0.163,0.144,0.18,377.4,332.2,432.2,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.182,0.166,0.201,0.0771,0.0558,0.103,0.0032,0.0023,0.0043,0.456,0.389,0.539,0.019,0.016,0.022,23.92,23.59,24.19,0.951,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,42.09,37.25,47.85,41.13,36.13,46.89,0,0,0,0,0,0,0.457,0,0.044,0.16,0.84,0.16,50.8
1200261600000,2008,1,2007,4,16,7,0.382,0.0442,0.337,19511.9,137.9,137.9,116.1,3,2,2.857142857142857,630.9,531.8,745.6,557.9,458.8,73,73,73,0,0,0,0.117,0.0979,0.137,557.9,458.8,672.6,990,990,990,966.4,966,966.9,23.6,23.1,24,0.265,0.211,0.33,0.175,0.116,0.25,0.0075,0.0048,0.011,0.649,0.517,0.826,0.028,0.022,0.036,22.94,22.29,23.43,0.953,0.945,0.957,0.976,0.97,0.98,0.93,0.917,0.938,42.17,35.21,50.46,41.01,34.16,48.2,0,0,0,0,0,0,0.645,0,0.045,0.12,0.88,0.12,51.1
1200866400000,2008,1,2007,4,17,7,0.552,0.0726,0.479,26094.6,178.8,178.8,155.3,4,3,3.5714285714285716,912.7,779.2,1061,792.7,659.2,120,120,120,1.624e-14,0,1.137e-13,0.133,0.113,0.154,792.7,659.2,941.2,990,990,990,967.5,967,968.1,22.5,21.9,23,0.433,0.33,0.563,0.318,0.241,0.395,0.014,0.011,0.018,0.995,0.811,1.22,0.044,0.035,0.056,21.46,20.69,22.17,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,44.85,39.61,49.98,43.82,38.63,48.2,0,0,0,0,0,0,0.863,0,0.073,0.13,0.87,0.13,47.3
1201471200000,2008,1,2007,4,18,7,0.752,0.0835,0.649,32206.5,192.8,192.8,191.7,4,4,4,1243,1112,1371,1105,991.6,138,120,162,32.34,-1.137e-13,108.8,0.111,0.0965,0.126,1073,991.6,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.755,0.614,0.838,0.589,0.419,0.648,0.028,0.019,0.031,1.64,1.31,1.79,0.077,0.06,0.085,19.7,19.15,20.44,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.4,47.49,50.44,47.93,46.54,48.2,0,0,0,0,0,0,1.07,0,0.103,0.11,0.86,0.14,42.8
1202076000000,2008,2,2007,5,19,7,0.891,0.098,0.665,31757.2,191.8,191.8,189,4,4,4,1473,1398,1569,1311,1236,162,162,162,211.1,136.4,307,0.11,0.103,0.116,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.877,0.85,0.902,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.85,0.089,0.086,0.091,18.78,18.44,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.22,47.34,48.93,47.26,46.4,47.95,0,0,0,0,0,0,1.05,0,0.226,0.11,0.75,0.25,35.6
1202680800000,2008,2,2007,5,20,7,1.1,0.098,0.665,29747.8,183.9,183.9,177.1,4,4,4,1816,1618,2037,1654,1456,162,162,162,554.2,355.9,775.1,0.0897,0.0795,0.1,1100,1100,1100,990,990,990,970.5,969.9,971.2,19.5,18.8,20.1,0.92,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.092,0.1,17.63,16.94,18.28,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.17,43.29,46.91,44.27,42.43,45.97,0,0,0,0,0,0,0.984,0,0.435,0.089,0.6,0.4,27
1203285600000,2008,2,2007,5,21,7,1.41,0.098,0.665,27245,167.6,167.6,162.2,4,4,4,2325,2120,2478,2163,1958,162,162,162,1063,858.1,1216,0.0699,0.0654,0.0764,1100,1100,1100,990,990,990,971.9,971.4,972.3,18.1,17.7,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.24,15.87,16.74,0.946,0.944,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.42,40.43,42.75,40.54,39.5,41.9,0,0,0,0,0,0,0.901,0,0.745,0.07,0.47,0.53,19.3
1203890400000,2008,2,2007,5,22,7,1.55,0.111,0.665,26115.2,157,157,155.4,4,4,4,2569,2512,2605,2385,2350,184,162,239,1285,1250,1328,0.0715,0.0626,0.0919,1100,1100,1100,990,990,990,972.5,972.3,972.6,17.5,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.65,15.57,15.79,0.944,0.943,0.944,0.976,0.975,0.976,0.921,0.92,0.922,39.83,39.6,40.2,38.86,38.61,39.26,0,0,0,0,0,0,0.864,0,0.885,0.072,0.43,0.57,16.8
1204495200000,2008,3,2007,6,23,7,1.56,0.145,0.665,26035.3,155.8,155.8,155,4,4,4,2586,2555,2609,2347,2316,239,239,239,1247,1216,1270,0.0924,0.0916,0.0935,1100,1100,1100,990,990,990,972.5,972.4,972.6,17.5,17.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.61,15.56,15.69,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.92,0.921,39.72,39.57,39.93,38.74,38.59,38.96,0,0,0,0,0,0,0.861,0,0.895,0.093,0.43,0.57,16.7
1205100000000,2008,3,2007,6,24,7,1.5,0.145,0.665,26541.8,159.6,159.6,158,4,4,4,2478,2421,2536,2239,2182,239,239,239,1139,1082,1197,0.0965,0.0943,0.0987,1100,1100,1100,990,990,990,972.3,972.1,972.4,17.7,17.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.87,15.73,16.01,0.944,0.944,0.945,0.977,0.976,0.978,0.923,0.921,0.924,40.43,40.05,40.8,39.5,39.1,39.9,0,0,0,0,0,0,0.878,0,0.835,0.097,0.44,0.56,17.7
1205704800000,2008,3,2007,6,25,7,1.42,0.13,0.665,27115,162.8,162.8,161.4,4,4,4,2355,2304,2402,2140,2121,215,183,239,1040,1021,1063,0.0911,0.0782,0.101,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.17,16.06,16.29,0.946,0.945,0.946,0.979,0.978,0.979,0.925,0.924,0.926,41.23,40.93,41.56,40.35,40.03,40.7,0,0,0,0,0,0,0.897,0,0.755,0.092,0.47,0.53,19.1
1206309600000,2008,3,2007,6,26,7,1.34,0.111,0.665,27724,166.6,166.6,165,4,4,4,2221,2160,2286,2038,1977,183,183,183,937.6,877.1,1003,0.0824,0.0801,0.0847,1100,1100,1100,990,990,990,971.6,971.5,971.8,18.4,18.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.34,16.64,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,42.1,41.68,42.49,41.26,40.83,41.64,0,0,0,0,0,0,0.917,0,0.675,0.083,0.5,0.5,20.7
1206914400000,2008,3,2007,6,27,7,1.26,0.128,0.665,28294.3,169.8,169.8,168.4,4,4,4,2088,2034,2142,1875,1817,212.1,183,217,775.5,716.6,858.9,0.102,0.0854,0.107,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.81,16.68,16.94,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.96,42.61,43.31,42.1,41.76,42.45,0,0,0,0,0,0,0.936,0,0.595,0.1,0.53,0.47,22.5
1207519200000,2008,4,2007,7,28,7,1.18,0.113,0.665,28963.7,175.2,175.2,172.4,4,4,4,1950,1868,2016,1762,1720,187.4,148,217,662.1,619.9,698.7,0.096,0.0767,0.111,1100,1100,1100,990,990,990,970.9,970.7,971.1,19.1,18.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.19,16.99,17.45,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.931,43.98,43.43,44.69,43.1,42.56,43.8,0,0,0,0,0,0,0.958,0,0.515,0.096,0.56,0.44,24.5
1208124000000,2008,4,2007,7,29,7,1.06,0.0895,0.665,30145,182.6,182.6,179.4,4,4,4,1745,1654,1837,1597,1506,148,148,148,496.9,406.1,588.7,0.0849,0.0806,0.0895,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.924,0.92,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.096,17.85,17.55,18.15,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.77,44.96,46.57,44.86,44.07,45.64,0,0,0,0,0,0,0.997,0,0.395,0.084,0.63,0.37,28.4
1208728800000,2008,4,2007,7,30,7,0.93,0.0895,0.665,31348.7,189.7,189.7,186.6,4,4,4,1537,1451,1624,1389,1303,148,148,148,289.2,203.1,376.5,0.0964,0.0911,0.102,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.906,0.88,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.87,0.091,0.088,0.093,18.54,18.25,18.84,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.6,46.83,48.4,46.65,45.9,47.43,0,0,0,0,0,0,1.04,0,0.265,0.096,0.72,0.28,33.7
1209333600000,2008,4,2007,7,31,7,0.791,0.105,0.649,32054.6,192.8,192.8,190.8,4,4,4,1308,1197,1423,1134,1005,173.1,148,192,61.54,0,175.1,0.134,0.104,0.16,1073,1005,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.782,0.658,0.869,0.587,0.435,0.648,0.028,0.02,0.031,1.66,1.37,1.82,0.079,0.064,0.087,19.47,18.95,20.11,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.81,47.34,49.92,47.7,46.39,48.2,0,0,0,0,0,0,1.06,0,0.142,0.13,0.82,0.18,40.5
1209938400000,2008,5,2007,8,32,7,0.656,0.112,0.544,28653.4,181.4,181.4,170.6,4,4,4,1085,1013,1166,899.7,843.3,185.6,147,192,3.248e-14,-1.137e-13,1.137e-13,0.171,0.145,0.185,899.7,843.3,974.4,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.539,0.488,0.613,0.374,0.347,0.411,0.017,0.016,0.019,1.16,1.06,1.29,0.053,0.048,0.06,20.67,20.28,20.97,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.52,41.28,46.29,42.64,40.4,45.36,0,0,0,0,0,0,0.948,0,0.112,0.17,0.83,0.17,43.7
1210543200000,2008,5,2007,8,33,7,0.569,0.0889,0.48,25644.4,162.9,162.9,152.6,4,3,3.5714285714285716,940.6,892.6,990.2,793.6,745.6,147,147,147,0,0,0,0.156,0.148,0.165,793.6,745.6,843.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.435,0.392,0.481,0.323,0.299,0.347,0.014,0.013,0.016,1,0.968,1.06,0.045,0.043,0.048,21.33,21.08,21.56,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.1,39.59,51.92,43.33,38.61,48.2,0,0,0,0,0,0,0.848,0,0.089,0.16,0.84,0.16,45.1
1211148000000,2008,5,2007,8,34,7,0.508,0.0889,0.419,23369.7,144.6,144.6,139.1,3,3,3,839.4,808.2,877.6,692.4,661.2,147,147,147,0,0,0,0.175,0.167,0.182,692.4,661.2,730.6,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.354,0.336,0.378,0.264,0.243,0.289,0.012,0.011,0.013,0.872,0.818,0.938,0.038,0.036,0.042,21.87,21.65,22.05,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.36,45.58,49.48,46.37,44.67,48.2,0,0,0,0,0,0,0.773,0,0.089,0.18,0.82,0.18,46
1211752800000,2008,5,2007,8,35,7,0.47,0.0865,0.383,21727.6,132.6,132.6,129.3,3,3,3,776.8,750.2,799.8,633.8,615.5,143,119,147,0,0,0,0.184,0.159,0.193,633.8,615.5,652.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.32,0.31,0.331,0.224,0.212,0.237,0.0098,0.0092,0.01,0.772,0.742,0.804,0.034,0.032,0.035,22.22,22.1,22.33,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.99,42.86,45.09,43.11,42.01,44.19,0,0,0,0,0,0,0.719,0,0.087,0.18,0.81,0.19,46.2
1212357600000,2008,6,2007,9,36,7,0.427,0.072,0.355,20364.7,127.5,127.5,121.2,3,3,3,706,674,739,587,555,119,119,119,0,0,0,0.169,0.161,0.177,587,555,620,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.291,0.273,0.31,0.193,0.172,0.215,0.0083,0.0073,0.0093,0.691,0.637,0.747,0.03,0.027,0.032,22.58,22.4,22.77,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.927,0.936,41.31,39.28,43.36,40.41,38.28,42.49,0,0,0,0,0,0,0.673,0,0.072,0.17,0.83,0.17,47.7
1212962400000,2008,6,2007,9,37,7,0.386,0.072,0.314,18075.4,112.8,112.8,107.6,3,3,3,637.9,611.3,663.8,518.9,492.3,119,119,119,8.12e-15,0,5.684e-14,0.187,0.179,0.195,518.9,492.3,544.8,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.253,0.238,0.267,0.148,0.131,0.165,0.0063,0.0056,0.007,0.577,0.533,0.62,0.024,0.023,0.026,22.97,22.82,23.12,0.948,0.945,0.95,0.971,0.97,0.973,0.92,0.917,0.925,36.94,35.18,38.63,35.86,34.13,37.59,0,0,0,0,0,0,0.598,0,0.072,0.19,0.81,0.19,46.8
1213567200000,2008,6,2007,9,38,7,0.35,0.0792,0.271,15672,96.4,96.4,93.29,2,2,2,578.8,555.8,603.4,447.8,394.8,131,119,161,8.12e-15,-5.684e-14,5.684e-14,0.227,0.197,0.29,447.8,394.8,484.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.197,0.233,0.11,0.0854,0.128,0.0046,0.0036,0.0054,0.572,0.492,0.63,0.024,0.021,0.027,23.22,23.06,23.41,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.76,43.24,52.35,46.64,42.38,48.2,0,0,0,0,0,0,0.518,0,0.079,0.23,0.77,0.23,44.8
1214172000000,2008,6,2007,9,39,7,0.319,0.0974,0.222,13228.8,83.25,83.25,78.74,2,2,2,527.9,508.5,548.4,366.9,347.5,161,161,161,-1.624e-14,-5.684e-14,5.684e-14,0.305,0.294,0.317,366.9,347.5,387.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.188,0.181,0.195,0.0722,0.063,0.0819,0.003,0.0026,0.0034,0.45,0.421,0.481,0.019,0.017,0.02,23.57,23.45,23.69,0.951,0.948,0.953,0.977,0.972,0.98,0.928,0.922,0.934,40.31,38.28,42.47,39.37,37.22,41.62,0,0,0,0,0,0,0.437,0,0.097,0.31,0.7,0.3,41.5
1214776800000,2008,6,2007,9,40,7,0.292,0.0839,0.209,12464.8,77.86,77.86,74.2,2,2,2,483.6,465.6,502.2,344.9,330.6,138.7,135,161,0,0,0,0.287,0.272,0.321,344.9,330.6,360.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.178,0.173,0.184,0.0618,0.055,0.0694,0.0026,0.0023,0.0029,0.415,0.394,0.439,0.017,0.016,0.018,23.81,23.73,23.91,0.948,0.946,0.95,0.972,0.97,0.976,0.921,0.917,0.927,38.16,36.65,39.89,37.1,35.55,38.93,0,0,0,0,0,0,0.412,0,0.083,0.29,0.72,0.28,42.7
1215381600000,2008,7,2007,10,41,7,0.269,0.0816,0.187,11213,69.9,69.9,66.74,2,2,2,444.8,429.8,459.9,309.8,294.8,135,135,135,0,0,0,0.304,0.294,0.314,309.8,294.8,324.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.166,0.16,0.171,0.0452,0.0381,0.0523,0.0019,0.0016,0.0022,0.363,0.34,0.385,0.015,0.014,0.016,24.04,23.95,24.13,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.911,0.916,34.4,32.76,36.03,33.37,31.78,34.95,0,0,0,0,0,0,0.371,0,0.082,0.3,0.7,0.3,41.7
1215986400000,2008,7,2007,10,42,7,0.249,0.0816,0.167,10032.6,62.56,62.56,59.72,2,2,2,411.9,399.4,425.1,276.9,264.4,135,135,135,0,0,0,0.328,0.318,0.338,276.9,264.4,290.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.15,0.159,0.0297,0.0238,0.0359,0.0012,0.00097,0.0015,0.313,0.294,0.333,0.013,0.012,0.014,24.23,24.15,24.31,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,30.78,29.4,32.25,29.86,28.52,31.28,0,0,0,0,0,0,0.332,0,0.082,0.33,0.67,0.33,40.3
1216591200000,2008,7,2007,10,43,7,0.232,0.0816,0.15,8995.48,56.16,56.16,53.54,2,2,2,383.2,371.8,395.3,248.2,236.8,135,135,135,4.06e-15,0,2.842e-14,0.352,0.341,0.363,248.2,236.8,260.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.14,0.148,0.0179,0.0159,0.0219,0.00072,0.00064,0.00089,0.272,0.258,0.288,0.011,0.01,0.012,24.41,24.34,24.48,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.6,26.3,28.95,26.77,25.52,28.08,0,0,0,0,0,0,0.297,0,0.082,0.35,0.65,0.35,38.8
1217196000000,2008,7,2007,10,44,7,0.216,0.0765,0.14,8327.13,51.74,51.74,49.57,2,1,1.5714285714285714,357.1,345.3,368.3,230.7,222.6,126.4,115,135,-1.624e-14,-2.842e-14,0,0.354,0.325,0.378,230.7,222.6,239,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.135,0.139,0.0154,0.0147,0.0161,0.00062,0.00059,0.00065,0.316,0.248,0.405,0.013,0.01,0.016,24.5,24.37,24.63,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.12,25.67,52.6,35.11,24.9,48.2,0,0,0,0,0,0,0.275,0,0.076,0.35,0.65,0.35,38.6
1217800800000,2008,8,2007,11,45,7,0.199,0.0696,0.13,7995.94,48.2,48.2,47.59,1,1,1,329.3,318.2,341.2,214.3,203.2,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.349,0.337,0.361,214.3,203.2,226.2,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.014,0.013,0.015,0.00056,0.00052,0.0006,0.375,0.355,0.396,0.015,0.014,0.016,24.58,24.5,24.65,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.45,46.94,52.1,47.59,46,48.2,0,0,0,0,0,0,0.264,0,0.069,0.35,0.65,0.35,40.2
1218405600000,2008,8,2007,11,46,7,0.185,0.0696,0.116,7266.3,45.21,45.21,43.25,1,1,1,306.1,297.1,314.6,191.1,182.2,115,115,115,0,-2.842e-14,2.842e-14,0.376,0.365,0.387,191.1,182.2,199.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.124,0.012,0.0112,0.0127,0.00048,0.00045,0.00051,0.333,0.317,0.349,0.013,0.013,0.014,24.74,24.68,24.79,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.13,42.05,46.13,43.25,41.2,45.21,0,0,0,0,0,0,0.24,0,0.069,0.38,0.63,0.37,39.3
1219010400000,2008,8,2007,11,47,7,0.173,0.0696,0.103,6440.73,40.47,40.47,38.34,1,1,1,285.6,277.7,294.1,170.6,162.7,115,115,115,0,-2.842e-14,2.842e-14,0.403,0.391,0.414,170.6,162.7,179.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0103,0.00958,0.011,0.00041,0.00038,0.00044,0.297,0.283,0.312,0.012,0.011,0.012,24.86,24.81,24.91,0.946,0.943,0.948,0.975,0.971,0.979,0.922,0.916,0.928,39.33,37.49,41.34,38.34,36.39,40.47,0,0,0,0,0,0,0.213,0,0.07,0.4,0.6,0.4,37.2
1219615200000,2008,8,2007,11,48,7,0.162,0.0696,0.0926,5740.26,35.81,35.81,34.17,1,1,1,268.1,261.6,275.3,153.1,146.6,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.429,0.418,0.44,153.1,146.6,160.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.11,0.00876,0.00821,0.00937,0.00035,0.00033,0.00037,0.265,0.254,0.278,0.011,0.01,0.011,24.96,24.92,25,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.22,33.71,36.92,34.17,32.7,35.81,0,0,0,0,0,0,0.19,0,0.0694,0.43,0.57,0.43,35.4
1220220000000,2008,9,2007,12,49,7,0.15,0.055,0.0951,5925.63,37.75,37.75,35.27,1,1,1,248.2,238.9,258.6,157.2,147.9,91,91,91,4.06e-15,0,2.842e-14,0.367,0.352,0.381,157.2,147.9,167.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.103,0.11,0.00911,0.00832,0.01,0.00036,0.00033,0.0004,0.27,0.254,0.289,0.011,0.01,0.011,25.04,24.98,25.11,0.941,0.938,0.945,0.971,0.97,0.973,0.914,0.91,0.919,36.34,34.17,38.78,35.27,33.15,37.75,0,0,0,0,0,0,0.196,0,0.0549,0.37,0.63,0.37,39.5
1220824800000,2008,9,2007,12,50,7,0.138,0.055,0.0825,5125.41,32.46,32.46,30.51,1,1,1,227.3,219.5,235.9,136.3,128.5,91,91,91,0,0,0,0.401,0.386,0.415,136.3,128.5,144.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0992,0.0964,0.102,0.00734,0.00667,0.00807,0.00029,0.00026,0.00032,0.233,0.219,0.248,0.0092,0.0086,0.0098,25.2,25.14,25.26,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.45,29.61,33.46,30.51,28.72,32.46,0,0,0,0,0,0,0.169,0,0.0555,0.4,0.6,0.4,37.1
1221429600000,2008,9,2007,12,51,7,0.128,0.055,0.0727,4501.88,28.16,28.16,26.8,1,1,1,211.2,205.6,217,120.2,114.5,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.431,0.419,0.443,120.2,114.5,126,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0935,0.0915,0.0955,0.00597,0.00549,0.00646,0.00023,0.00021,0.00025,0.204,0.194,0.215,0.008,0.0076,0.0084,25.33,25.28,25.37,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.63,26.25,29.03,26.8,25.46,28.16,0,0,0,0,0,0,0.149,0,0.0553,0.43,0.57,0.43,35.2
1222034400000,2008,9,2007,12,52,7,0.12,0.055,0.0647,600.366,25.02,25.02,3.574,1,1,1,197.9,192.2,203.6,106.9,101.2,91,91,91,-4.06e-15,-1.421e-14,0,0.46,0.447,0.474,106.9,101.2,112.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0868,0.0908,0.00484,0.00435,0.00532,0.00019,0.00017,0.00021,0.18,0.17,0.191,0.0071,0.0067,0.0075,25.41,25.39,25.42,0.131,0,0.92,0.139,0,0.97,0.127,0,0.892,3.684,0,25.79,3.574,0,25.02,0,6,0,0,0.857,0,0.0199,0.857,0.0553,0.46,0.54,0.46,5
1222639200000,2008,9,2007,12,53,7,0.113,0.0382,0.0744,3578.88,30.47,30.47,21.3,1,1,1,186.1,182,190.2,123,97.87,63.14,52,91,2.03e-15,0,1.421e-14,0.338,0.277,0.482,123,97.87,135.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0856,0.0939,0.0062,0.00407,0.00727,0.00024,0.00016,0.00028,0.206,0.164,0.227,0.008,0.0064,0.0089,25.37,25.35,25.41,0.665,0,0.933,0.693,0,0.97,0.645,0,0.905,21.96,0,31.42,21.3,0,30.47,0,2,0,0,0.286,0,0.118,0.286,0.0386,0.34,0.66,0.34,31.7
1223244000000,2008,10,2008,1,1,7,0.107,0.0314,0.0757,4704.43,28.85,28.85,28,1,1,1,177.1,173.6,180.7,125.1,121.6,52,52,52,0,-1.421e-14,1.421e-14,0.294,0.288,0.3,125.1,121.6,128.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.089,0.0915,0.00638,0.00608,0.00669,0.00025,0.00024,0.00026,0.208,0.202,0.214,0.0081,0.0079,0.0084,25.35,25.35,25.35,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.87,27.98,29.74,28,27.14,28.85,0,0,0,0,0,0,0.156,0,0.0313,0.29,0.71,0.29,44
1223848800000,2008,10,2008,1,2,7,0.103,0.0314,0.0715,4425.57,26.81,26.81,26.34,1,1,1,170.3,168.4,172.2,118.3,116.4,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.305,0.302,0.309,118.3,116.4,120.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0879,0.0872,0.0885,0.0058,0.00564,0.00597,0.00023,0.00022,0.00023,0.196,0.192,0.199,0.0077,0.0075,0.0078,25.34,25.34,25.35,0.924,0.922,0.925,0.97,0.97,0.97,0.896,0.895,0.897,27.16,26.68,27.64,26.34,25.88,26.81,0,0,0,0,0,0,0.146,0,0.0315,0.3,0.69,0.31,43
1224453600000,2008,10,2008,1,3,7,0.103,0.0423,0.0611,3739.49,25.81,25.81,22.26,1,1,1,171,168.1,173.8,101,95.91,70,52,73,0,-1.421e-14,1.421e-14,0.409,0.309,0.432,101,95.91,116.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0828,0.0871,0.00434,0.0039,0.00562,0.00017,0.00015,0.00022,0.167,0.159,0.192,0.0066,0.0062,0.0075,25.37,25.34,25.38,0.914,0.911,0.922,0.968,0.967,0.97,0.885,0.883,0.895,22.98,21.85,26.61,22.26,21.13,25.81,0,0,0,0,0,0,0.124,0,0.0419,0.41,0.59,0.41,36.3
1225058400000,2008,10,2008,1,4,7,0.0988,0.0402,0.0587,3605.51,25.04,25.04,21.46,1,1,1,163.4,160.4,167.8,96.98,87.71,66.43,50,73,6.09e-15,0,1.421e-14,0.406,0.307,0.454,96.98,87.71,112.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0799,0.0856,0.00399,0.00321,0.00535,0.00016,0.00013,0.00021,0.16,0.144,0.186,0.0063,0.0056,0.0073,25.37,25.34,25.38,0.921,0.917,0.925,0.966,0.963,0.97,0.89,0.886,0.892,22.2,20.19,25.81,21.46,19.45,25.04,0,0,0,0,0,0,0.119,0,0.0401,0.41,0.59,0.41,36.5
1225663200000,2008,11,2008,2,5,7,0.111,0.0302,0.0806,5027.03,32.19,32.19,29.92,1,1,1,183.2,169.2,192.7,133.2,119.2,50,50,50,0,0,0,0.273,0.259,0.296,133.2,119.2,142.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0928,0.0878,0.0961,0.00707,0.00588,0.00788,0.00028,0.00023,0.00031,0.222,0.197,0.239,0.0087,0.0077,0.0093,25.34,25.34,25.35,0.931,0.924,0.936,0.97,0.97,0.97,0.904,0.897,0.907,30.85,27.38,33.18,29.92,26.56,32.19,0,0,0,0,0,0,0.166,0,0.0304,0.27,0.73,0.27,45.3
1226268000000,2008,11,2008,2,6,7,0.121,0.0391,0.0821,5130.42,32.65,32.65,30.54,1,1,1,200.3,194.6,203.6,135.7,131.7,64.57,50,67,0,0,0,0.322,0.257,0.337,135.7,131.7,144.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0955,0.0944,0.0968,0.00729,0.00695,0.00804,0.00028,0.00027,0.00031,0.228,0.222,0.243,0.0089,0.0087,0.0095,25.36,25.35,25.38,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.48,30.52,33.66,30.54,29.61,32.65,0,0,0,0,0,0,0.17,0,0.0389,0.32,0.68,0.32,42.4
