datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1289167200000,2010,11,2010,2,6,7,0.133,0.0562,0.0772,4790.86,30.06,30.06,28.52,1,1,1,220.7,217.3,227.4,127.7,124.3,93,93,93,6.09e-15,0,1.421e-14,0.421,0.409,0.428,127.7,124.3,134.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0961,0.0949,0.0985,0.0066,0.00632,0.00718,0.00026,0.00025,0.00028,0.218,0.212,0.23,0.0085,0.0083,0.009,25.26,25.21,25.28,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.4,28.61,30.99,28.52,27.75,30.06,0,0,0,0,0,0,0.158,0,0.0558,0.42,0.58,0.42,36
1289772000000,2010,11,2010,2,7,7,0.134,0.054,0.0795,4942.55,33.88,33.88,29.42,1,1,1,220.8,217.3,224.4,131.5,126.2,89.29,67,93,0,0,0,0.404,0.308,0.424,131.5,126.2,150.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.097,0.0956,0.101,0.00693,0.00648,0.00853,0.00027,0.00025,0.00033,0.224,0.215,0.255,0.0088,0.0084,0.01,25.25,25.23,25.27,0.931,0.929,0.939,0.97,0.97,0.97,0.903,0.901,0.911,30.33,29.06,34.93,29.42,28.19,33.88,0,0,0,0,0,0,0.163,0,0.0545,0.4,0.59,0.41,36.9
1290376800000,2010,11,2010,2,8,7,0.137,0.0405,0.0969,6077.97,37.66,37.66,36.18,1,1,1,227.2,218.7,233.4,160.2,151.7,67,67,67,0,0,0,0.295,0.287,0.306,160.2,151.7,166.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.107,0.00937,0.00864,0.0099,0.00037,0.00034,0.00039,0.273,0.257,0.284,0.011,0.01,0.011,25.16,25.12,25.23,0.942,0.939,0.944,0.971,0.97,0.973,0.915,0.911,0.919,37.25,35.25,38.7,36.18,34.19,37.66,0,0,0,0,0,0,0.201,0,0.0401,0.3,0.71,0.29,44.4
1290981600000,2010,11,2010,2,9,7,0.15,0.0448,0.105,6637,41.39,41.39,39.51,1,1,1,248.3,237,258.9,174.1,166.6,74.14,67,77,0,0,0,0.298,0.279,0.316,174.1,166.6,181.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.108,0.113,0.0106,0.00991,0.0112,0.00042,0.00039,0.00044,0.298,0.285,0.313,0.012,0.011,0.012,25.02,24.95,25.09,0.947,0.944,0.949,0.977,0.973,0.98,0.925,0.919,0.93,40.44,38.64,42.23,39.51,37.6,41.39,0,0,0,0,0,0,0.219,0,0.045,0.3,0.7,0.3,44.2
1291586400000,2010,12,2010,3,10,7,0.164,0.0466,0.118,7455.45,46.26,46.26,44.38,1,1,1,271.8,260.8,279.9,194.8,183.8,77,77,77,-4.06e-15,-2.842e-14,2.842e-14,0.283,0.275,0.295,194.8,183.8,202.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.114,0.121,0.0123,0.0114,0.013,0.00049,0.00045,0.00052,0.336,0.316,0.35,0.013,0.013,0.014,24.88,24.83,24.94,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.28,42.69,47.2,44.38,41.84,46.26,0,0,0,0,0,0,0.247,0,0.046,0.28,0.72,0.28,45.5
1292191200000,2010,12,2010,3,11,7,0.179,0.0466,0.133,8125.39,50.13,50.13,48.37,2,1,1.1428571428571428,296.6,285.1,307,219.6,208.1,77,77,77,-4.06e-15,-2.842e-14,2.842e-14,0.26,0.251,0.27,219.6,208.1,230,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.123,0.13,0.0144,0.0134,0.0153,0.00057,0.00053,0.00061,0.358,0.244,0.389,0.014,0.0097,0.016,24.75,24.7,24.82,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.11,25.84,52.23,44.79,25.06,48.2,0,0,0,0,0,0,0.269,0,0.046,0.26,0.74,0.26,45.4
1292796000000,2010,12,2010,3,12,7,0.213,0.0372,0.175,10655.6,72.68,72.68,63.43,2,2,2,351.7,316.6,392,290.1,239.6,61.57,59,77,0,0,0,0.177,0.15,0.243,290.1,239.6,333,990,990,990,965.2,965,965.4,24.8,24.6,25,0.15,0.134,0.165,0.0365,0.0161,0.0562,0.0015,0.00064,0.0023,0.325,0.254,0.388,0.013,0.01,0.016,24.52,24.25,24.76,0.937,0.926,0.945,0.97,0.97,0.971,0.909,0.898,0.918,32.69,26.94,37.44,31.71,26.13,36.34,0,0,0,0,0,0,0.352,0,0.038,0.17,0.82,0.18,50
1293400800000,2010,12,2010,3,13,7,0.295,0.0462,0.249,14951.7,96.4,96.4,89,2,2,2,487.4,411.4,568.4,411,352.4,76.43,59,120,-1.624e-14,-5.684e-14,0,0.154,0.115,0.222,411,352.4,454.2,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.194,0.172,0.212,0.093,0.0654,0.113,0.0038,0.0027,0.0047,0.507,0.417,0.57,0.021,0.017,0.024,23.7,23.27,24.13,0.955,0.949,0.958,0.979,0.975,0.98,0.935,0.925,0.939,45.58,39.56,50.18,44.5,38.57,48.2,0,0,0,0,0,0,0.494,0,0.046,0.16,0.84,0.16,50.7
1294005600000,2011,1,2010,4,14,7,0.417,0.0726,0.344,19636.9,135.3,135.3,116.9,3,2,2.857142857142857,688.9,597.7,784.6,568.9,477.7,120,120,120,0,-5.684e-14,5.684e-14,0.176,0.153,0.201,568.9,477.7,664.6,990,990,990,966.7,966.3,967,23.3,23,23.7,0.279,0.227,0.333,0.182,0.124,0.245,0.0078,0.0052,0.011,0.674,0.552,0.82,0.029,0.023,0.036,22.67,22.14,23.09,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.918,0.938,42.59,36.08,51.73,41.26,35,48.2,0,0,0,0,0,0,0.649,0,0.073,0.17,0.82,0.18,47.1
1294610400000,2011,1,2010,4,15,7,0.575,0.0824,0.492,26490.9,179.7,179.7,157.7,4,3,3.5714285714285716,950.2,818.7,1090,813.9,698.7,136.3,120,139,1.624e-14,0,1.137e-13,0.145,0.128,0.162,813.9,698.7,951.1,990,990,990,967.7,967.2,968.2,22.3,21.8,22.8,0.455,0.353,0.58,0.331,0.268,0.399,0.015,0.012,0.018,1.04,0.877,1.24,0.047,0.038,0.057,21.28,20.57,21.95,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,45.78,40.26,51.36,44.54,39.32,48.2,0,0,0,0,0,0,0.876,0,0.083,0.14,0.86,0.14,46.1
1295215200000,2011,1,2010,4,16,7,0.767,0.0869,0.653,32249.7,192.8,192.8,192,4,4,4,1268,1142,1362,1124,1003,143.7,139,150,44.57,0,111.7,0.114,0.109,0.122,1080,1003,1100,990,990,990,968.7,968.3,969,21.3,21,21.7,0.777,0.642,0.839,0.602,0.429,0.648,0.028,0.02,0.031,1.68,1.35,1.79,0.079,0.062,0.085,19.58,19.17,20.3,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.42,47.69,50.43,47.99,46.73,48.2,0,0,0,0,0,0,1.07,0,0.114,0.11,0.85,0.15,42
1295820000000,2011,1,2010,4,17,7,0.862,0.0907,0.665,32040.6,192.4,192.4,190.7,4,4,4,1426,1383,1476,1276,1233,150,150,150,175.9,133.1,226.3,0.105,0.102,0.108,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.866,0.848,0.889,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.84,0.087,0.086,0.089,18.94,18.75,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.65,48.16,49.07,47.68,47.2,48.09,0,0,0,0,0,0,1.06,0,0.197,0.11,0.77,0.23,37.2
1296424800000,2011,1,2010,4,18,7,0.987,0.115,0.665,30804.9,187.8,187.8,183.4,4,4,4,1632,1505,1775,1442,1343,190.3,150,197,341.8,242.9,478.1,0.117,0.0997,0.128,1100,1100,1100,990,990,990,969.9,969.5,970.4,20.1,19.6,20.5,0.912,0.894,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.095,18.23,17.75,18.66,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.78,45.51,47.91,45.84,44.6,46.95,0,0,0,0,0,0,1.02,0,0.322,0.12,0.67,0.33,31.2
1297029600000,2011,2,2010,5,19,7,1.22,0.11,0.665,28641.2,176.4,176.4,170.5,4,4,4,2022,1833,2197,1840,1636,182,162,197,739.6,536.3,934.8,0.0907,0.0737,0.107,1100,1100,1100,990,990,990,971.1,970.6,971.6,18.9,18.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.01,16.55,17.56,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.49,42.26,44.99,42.62,41.41,44.09,0,0,0,0,0,0,0.947,0,0.555,0.09,0.55,0.45,23.5
1297634400000,2011,2,2010,5,20,7,1.41,0.098,0.665,27208.5,164.4,164.4,162,4,4,4,2335,2245,2402,2173,2083,162,162,162,1073,982.7,1140,0.0694,0.0674,0.0722,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.22,16.06,16.43,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.36,40.93,41.94,40.49,40.03,41.11,0,0,0,0,0,0,0.9,0,0.745,0.07,0.47,0.53,19.3
1298239200000,2011,2,2010,5,21,7,1.47,0.098,0.665,26741.5,159.6,159.6,159.2,4,4,4,2436,2421,2444,2274,2259,162,162,162,1174,1159,1182,0.0665,0.0663,0.0669,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.95,16.01,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.71,40.65,40.8,39.79,39.74,39.9,0,0,0,0,0,0,0.884,0,0.805,0.067,0.45,0.55,18.2
1298844000000,2011,2,2010,5,22,7,1.47,0.138,0.665,26779.8,159.6,159.6,159.4,4,4,4,2427,2421,2432,2199,2182,228,162,239,1099,1082,1170,0.0939,0.0666,0.0987,1100,1100,1100,990,990,990,972.1,972.1,972.1,17.9,17.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,15.99,15.98,16.01,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.924,40.76,40.73,40.8,39.85,39.82,39.9,0,0,0,0,0,0,0.886,0,0.805,0.094,0.45,0.55,18.2
1299448800000,2011,3,2010,6,23,7,1.48,0.145,0.665,26716,159.2,159.2,159,4,4,4,2441,2436,2447,2202,2197,239,239,239,1102,1097,1108,0.0979,0.0977,0.0981,1100,1100,1100,990,990,990,972.2,972.2,972.2,17.8,17.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.11,0.11,15.96,15.95,15.97,0.945,0.945,0.945,0.977,0.977,0.978,0.924,0.923,0.924,40.67,40.63,40.7,39.76,39.71,39.79,0,0,0,0,0,0,0.883,0,0.815,0.098,0.45,0.55,18.1
1300053600000,2011,3,2010,6,24,7,1.48,0.145,0.665,26667.5,159.1,159.1,158.7,4,4,4,2451,2440,2463,2212,2201,239,239,239,1112,1101,1124,0.0975,0.097,0.098,1100,1100,1100,990,990,990,972.2,972.2,972.2,17.8,17.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.11,0.11,15.94,15.91,15.96,0.945,0.945,0.945,0.977,0.977,0.977,0.923,0.923,0.924,40.6,40.53,40.68,39.68,39.6,39.76,0,0,0,0,0,0,0.882,0,0.815,0.098,0.45,0.55,18
1300658400000,2011,3,2010,6,25,7,1.52,0.111,0.665,26398.4,158.1,158.1,157.1,4,4,4,2509,2474,2543,2326,2291,183,183,183,1226,1191,1260,0.073,0.072,0.074,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.8,15.71,15.88,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.923,40.23,40,40.45,39.28,39.04,39.52,0,0,0,0,0,0,0.873,0,0.855,0.073,0.44,0.56,17.4
1301263200000,2011,3,2010,6,26,7,1.59,0.119,0.665,25822.5,155.8,155.8,153.7,4,4,4,2632,2555,2734,2434,2372,197.6,183,217,1334,1272,1417,0.075,0.0698,0.0817,1100,1100,1100,990,990,990,972.6,972.4,972.9,17.4,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.25,15.69,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.921,39.42,38.75,39.93,38.43,37.72,38.96,0,0,0,0,0,0,0.854,0,0.925,0.075,0.42,0.58,16.2
1301868000000,2011,4,2010,7,27,7,1.78,0.131,0.665,24366.2,149.7,149.7,145,4,4,4,2947,2778,3108,2730,2561,217,217,217,1630,1461,1791,0.0737,0.0698,0.0781,1100,1100,1100,990,990,990,973.4,973,973.8,16.6,16.2,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.74,14.35,15.15,0.939,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.916,37.35,36.27,38.47,36.26,35.18,37.42,0,0,0,0,0,0,0.806,0,1.115,0.074,0.37,0.63,13.7
1302472800000,2011,4,2010,7,28,7,1.93,0.131,0.665,23276,139.8,139.8,138.5,4,4,4,3197,3145,3223,2980,2928,217,217,217,1880,1828,1906,0.0679,0.0673,0.069,1100,1100,1100,990,990,990,974,973.9,974,16,16,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.15,14.09,14.26,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.907,0.908,35.71,35.55,36.02,34.64,34.49,34.94,0,0,0,0,0,0,0.77,0,1.265,0.068,0.34,0.66,12.1
1303077600000,2011,4,2010,7,29,7,1.89,0.158,0.665,23543.6,142.4,142.4,140.1,4,4,4,3132,3043,3207,2871,2748,261.6,217,295,1771,1648,1890,0.0837,0.0677,0.097,1100,1100,1100,990,990,990,973.8,973.6,974,16.2,16,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.3,14.13,14.51,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.12,35.65,36.71,35.04,34.58,35.6,0,0,0,0,0,0,0.779,0,1.225,0.084,0.35,0.65,12.5
1303682400000,2011,4,2010,7,30,7,1.75,0.177,0.665,24639.2,150.2,150.2,146.7,4,4,4,2886,2758,3006,2594,2482,292.3,276,295,1494,1382,1611,0.101,0.0981,0.105,1100,1100,1100,990,990,990,973.2,972.9,973.5,16.8,16.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.89,14.6,15.2,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.75,36.95,38.6,36.67,35.84,37.56,0,0,0,0,0,0,0.815,0,1.085,0.1,0.38,0.62,14.1
1304287200000,2011,5,2010,8,31,7,1.56,0.167,0.665,26036.6,158.5,158.5,155,4,4,4,2586,2459,2715,2310,2183,276,276,276,1210,1083,1339,0.107,0.102,0.112,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.61,15.3,15.92,0.943,0.942,0.945,0.975,0.974,0.977,0.92,0.917,0.923,39.72,38.88,40.55,38.74,37.85,39.63,0,0,0,0,0,0,0.861,0,0.895,0.11,0.43,0.57,16.7
1304892000000,2011,5,2010,8,32,7,1.38,0.167,0.665,27416.2,166.9,166.9,163.2,4,4,4,2288,2149,2417,2012,1873,276,276,276,912.3,773.2,1041,0.121,0.114,0.128,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.33,16.02,16.67,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.66,40.83,42.56,40.8,39.92,41.71,0,0,0,0,0,0,0.907,0,0.715,0.12,0.48,0.52,19.9
1305496800000,2011,5,2010,8,33,7,1.19,0.167,0.665,28911.2,176.4,176.4,172.1,4,4,4,1964,1833,2102,1688,1557,276,276,276,588.2,457.3,726,0.141,0.131,0.151,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.16,16.78,17.56,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.9,42.87,44.99,43.02,42.01,44.09,0,0,0,0,0,0,0.956,0,0.525,0.14,0.56,0.44,24.3
1306101600000,2011,5,2010,8,34,7,1.02,0.167,0.665,30496.3,185.3,185.3,181.5,4,4,4,1685,1575,1796,1409,1299,276,276,276,308.7,199.5,419.5,0.164,0.154,0.175,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.919,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.05,17.69,18.41,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.31,45.33,47.26,45.38,44.42,46.32,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
1306706400000,2011,5,2010,8,35,7,0.883,0.138,0.665,31842.8,192.8,192.8,189.5,4,4,4,1459,1365,1546,1230,1155,228.9,210,276,130.4,54.76,178.9,0.157,0.141,0.182,1100,1100,1100,990,990,990,969.4,969,969.6,20.6,20.4,21,0.868,0.834,0.892,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.84,0.088,0.085,0.09,18.83,18.53,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.36,47.56,49.27,47.39,46.61,48.2,0,0,0,0,0,0,1.05,0,0.218,0.16,0.75,0.25,36.1
1307311200000,2011,6,2010,9,36,7,0.723,0.127,0.595,30403.3,192.8,192.8,181,4,4,4,1195,1093,1314,985,882.8,210,210,210,0.5129,-1.137e-13,3.59,0.176,0.16,0.192,984.5,882.8,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.653,0.534,0.813,0.46,0.366,0.648,0.021,0.017,0.031,1.38,1.14,1.76,0.065,0.052,0.083,20.1,19.35,20.67,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.25,42.71,49.76,45.24,41.85,48.2,0,0,0,0,0,0,1.01,0,0.128,0.18,0.82,0.18,42.1
1307916000000,2011,6,2010,9,37,7,0.603,0.127,0.476,25274.1,162.8,162.8,150.4,4,3,3.4285714285714284,996.7,935.3,1064,786.7,725.3,210,210,210,0,0,0,0.211,0.197,0.225,786.7,725.3,853.8,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.446,0.389,0.507,0.319,0.286,0.352,0.014,0.013,0.016,1.02,0.944,1.09,0.046,0.042,0.05,21.11,20.81,21.42,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,46.02,39.69,51.71,44.47,38.72,48.2,0,0,0,0,0,0,0.836,0,0.127,0.21,0.79,0.21,41.9
1308520800000,2011,6,2010,9,38,7,0.529,0.127,0.402,22315,140.3,140.3,132.8,3,3,3,874.3,831.5,919.3,664.3,621.5,210,210,210,0,0,0,0.24,0.228,0.253,664.3,621.5,709.3,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.348,0.324,0.375,0.245,0.216,0.275,0.011,0.0095,0.012,0.834,0.762,0.911,0.037,0.033,0.041,21.77,21.51,22.01,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.18,42.71,47.71,44.28,41.85,46.76,0,0,0,0,0,0,0.738,0,0.127,0.24,0.76,0.24,42.2
1309125600000,2011,6,2010,9,39,7,0.48,0.121,0.359,20285,123.3,123.3,120.7,3,3,3,793.8,770.2,818.7,594.1,583.5,199.7,186,210,0,0,0,0.251,0.237,0.265,594.1,583.5,608.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.306,0.298,0.316,0.198,0.191,0.208,0.0086,0.0083,0.0091,0.714,0.694,0.74,0.031,0.03,0.032,22.21,22.09,22.32,0.954,0.953,0.954,0.978,0.977,0.98,0.933,0.931,0.935,41.13,40.4,41.94,40.25,39.47,41.1,0,0,0,0,0,0,0.671,0,0.121,0.25,0.75,0.25,42.3
1309730400000,2011,7,2010,10,40,7,0.439,0.112,0.327,18550.3,117.3,117.3,110.4,3,3,3,726.2,692.8,761.2,540.2,506.8,186,186,186,8.12e-15,0,5.684e-14,0.256,0.244,0.268,540.2,506.8,575.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.273,0.254,0.293,0.162,0.14,0.185,0.007,0.006,0.008,0.62,0.564,0.679,0.027,0.024,0.029,22.57,22.38,22.76,0.95,0.947,0.952,0.972,0.97,0.976,0.923,0.918,0.93,37.86,35.71,40.07,36.81,34.64,39.12,0,0,0,0,0,0,0.613,0,0.112,0.26,0.74,0.26,42.3
1310335200000,2011,7,2010,10,41,7,0.394,0.137,0.257,15056.2,95.41,95.41,89.62,2,2,2,652,623.1,682.1,425,396.1,227,227,227,0,-5.684e-14,5.684e-14,0.348,0.333,0.364,425,396.1,455.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.215,0.204,0.231,0.0996,0.086,0.114,0.0042,0.0036,0.0049,0.544,0.499,0.594,0.023,0.021,0.025,22.95,22.78,23.11,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.72,42.83,48.68,44.81,41.97,47.71,0,0,0,0,0,0,0.498,0,0.137,0.35,0.65,0.35,38.2
1310940000000,2011,7,2010,10,42,7,0.356,0.137,0.219,12856.8,82.12,82.12,76.53,2,2,2,588.6,563.8,614.1,361.6,336.8,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.386,0.37,0.403,361.6,336.8,387.1,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.191,0.183,0.2,0.0697,0.0579,0.0817,0.0029,0.0024,0.0035,0.448,0.41,0.486,0.019,0.017,0.021,23.3,23.16,23.45,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.26,36.66,41.9,38.26,35.56,41.06,0,0,0,0,0,0,0.425,0,0.137,0.38,0.62,0.38,36.1
1311544800000,2011,7,2010,10,43,7,0.323,0.137,0.186,10932.9,69.5,69.5,65.08,2,2,2,534.4,513.2,555.8,307.4,286.2,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.425,0.408,0.442,307.4,286.2,328.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.172,0.165,0.18,0.0441,0.0341,0.0542,0.0018,0.0014,0.0023,0.366,0.335,0.398,0.015,0.014,0.017,23.63,23.5,23.76,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.917,33.54,31.27,35.82,32.54,30.33,34.75,0,0,0,0,0,0,0.362,0,0.137,0.42,0.58,0.42,33.8
1312149600000,2011,8,2010,11,44,7,0.293,0.111,0.182,10783.7,68.73,68.73,64.19,2,2,2,484.6,464.2,506.3,300.6,280.2,184,184,184,0,0,0,0.38,0.363,0.396,300.6,280.2,322.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.159,0.174,0.0409,0.0313,0.0511,0.0017,0.0013,0.0021,0.353,0.322,0.386,0.015,0.013,0.016,23.87,23.74,23.99,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,33.09,30.87,35.43,32.09,29.95,34.37,0,0,0,0,0,0,0.357,0,0.111,0.38,0.62,0.38,36.8
1312754400000,2011,8,2010,11,45,7,0.266,0.111,0.155,9175.34,58.56,58.56,54.62,2,2,2,439.5,421.8,457.9,255.5,237.8,184,184,184,-1.218e-14,-2.842e-14,0,0.419,0.402,0.436,255.5,237.8,273.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.157,0.0207,0.016,0.0283,0.00085,0.00065,0.0012,0.286,0.264,0.313,0.012,0.011,0.013,24.14,24.03,24.24,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.15,26.17,30.18,27.31,25.38,29.28,0,0,0,0,0,0,0.303,0,0.111,0.42,0.58,0.42,34.5
1313359200000,2011,8,2010,11,46,7,0.243,0.111,0.132,8000.58,49.75,49.75,47.62,2,1,1.1428571428571428,401.8,387.1,417.2,217.8,203.1,184,184,184,4.06e-15,0,2.842e-14,0.458,0.441,0.475,217.8,203.1,233.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.143,0.0143,0.013,0.0156,0.00058,0.00053,0.00063,0.366,0.258,0.406,0.015,0.011,0.017,24.23,24.14,24.3,0.952,0.924,0.958,0.979,0.97,0.98,0.932,0.896,0.939,45.61,25.64,51.71,44.07,24.87,48.2,0,0,0,0,0,0,0.265,0,0.111,0.46,0.54,0.46,32.9
1313964000000,2011,8,2010,11,47,7,0.224,0.111,0.112,6949.49,44.3,44.3,41.37,1,1,1,369.6,357.3,382.5,185.6,173.3,184,184,184,1.218e-14,0,2.842e-14,0.498,0.481,0.515,185.6,173.3,198.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.126,0.122,0.131,0.0115,0.0105,0.0126,0.00047,0.00042,0.00051,0.331,0.309,0.354,0.013,0.012,0.014,24.42,24.33,24.5,0.951,0.947,0.955,0.979,0.975,0.98,0.93,0.923,0.935,42.27,39.45,45.21,41.37,38.45,44.3,0,0,0,0,0,0,0.23,0,0.112,0.5,0.5,0.5,31
1314568800000,2011,8,2010,11,48,7,0.206,0.0954,0.11,6843.7,45.59,45.59,40.74,1,1,1,339.9,325.3,353.2,182.2,161,157.7,138,184,-8.12e-15,-2.842e-14,0,0.463,0.405,0.533,182.2,161,202.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.117,0.128,0.0112,0.00944,0.013,0.00045,0.00038,0.00052,0.322,0.287,0.356,0.013,0.012,0.014,24.58,24.53,24.64,0.95,0.943,0.955,0.976,0.97,0.98,0.927,0.915,0.936,41.71,36.62,46.52,40.74,35.52,45.59,0,0,0,0,0,0,0.226,0,0.096,0.46,0.53,0.47,33.2
1315173600000,2011,9,2010,12,49,7,0.186,0.0817,0.104,6480.92,41.01,41.01,38.58,1,1,1,307.3,295,320.1,172.1,161.1,135.1,118,138,4.06e-15,-2.842e-14,2.842e-14,0.44,0.4,0.461,172.1,161.1,182.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.113,0.121,0.0104,0.00944,0.0112,0.00041,0.00038,0.00045,0.302,0.283,0.32,0.012,0.011,0.013,24.76,24.68,24.82,0.946,0.943,0.949,0.975,0.97,0.98,0.923,0.915,0.93,39.55,36.97,41.85,38.58,35.86,41.01,0,0,0,0,0,0,0.214,0,0.082,0.44,0.56,0.44,34.8
1315778400000,2011,9,2010,12,50,7,0.17,0.0714,0.0982,6104.06,38.88,38.88,36.33,1,1,1,280.4,270.6,290.9,162.4,152.6,118,118,118,-8.12e-15,-2.842e-14,0,0.421,0.406,0.436,162.4,152.6,172.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.114,0.00955,0.00872,0.0104,0.00038,0.00035,0.00042,0.282,0.264,0.3,0.011,0.01,0.012,24.9,24.84,24.95,0.943,0.94,0.946,0.972,0.97,0.976,0.916,0.912,0.923,37.39,35.11,39.85,36.33,34.06,38.88,0,0,0,0,0,0,0.202,0,0.0718,0.42,0.58,0.42,35.9
1316383200000,2011,9,2010,12,51,7,0.156,0.0714,0.085,5259.05,33.38,33.38,31.3,1,1,1,258.6,249.6,267.6,140.6,131.6,118,118,118,4.06e-15,0,2.842e-14,0.457,0.441,0.473,140.6,131.6,149.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0996,0.106,0.0077,0.00693,0.00847,0.0003,0.00027,0.00034,0.243,0.227,0.259,0.0096,0.009,0.01,25.02,24.97,25.08,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.27,30.14,34.41,31.3,29.24,33.38,0,0,0,0,0,0,0.174,0,0.071,0.46,0.54,0.46,33.7
1316988000000,2011,9,2010,12,52,7,0.146,0.0677,0.0779,4810.1,31.61,31.61,28.63,1,1,1,240.7,235.9,247.1,128.7,119.3,112,97,118,0,-1.421e-14,1.421e-14,0.465,0.407,0.497,128.7,119.3,141.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0981,0.0953,0.101,0.00669,0.00589,0.00777,0.00026,0.00023,0.00031,0.221,0.205,0.242,0.0087,0.0081,0.0096,25.13,25.1,25.17,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,29.52,27.23,32.58,28.63,26.42,31.61,0,0,0,0,0,0,0.159,0,0.0681,0.46,0.53,0.47,32.9
1317592800000,2011,10,2011,1,1,7,0.141,0.0587,0.0826,5124.78,32.29,32.29,30.5,1,1,1,233.5,226.1,241.4,136.5,129.1,97,97,97,0,0,0,0.416,0.402,0.429,136.5,129.1,144.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.097,0.102,0.00735,0.00672,0.00802,0.00029,0.00026,0.00032,0.234,0.22,0.248,0.0092,0.0087,0.0098,25.17,25.1,25.22,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.45,29.7,33.29,30.5,28.81,32.29,0,0,0,0,0,0,0.169,0,0.0584,0.42,0.59,0.41,36.3
1318197600000,2011,10,2011,1,2,7,0.131,0.0587,0.0725,4484.08,28.25,28.25,26.69,1,1,1,216.9,211,223.6,119.9,114,97,97,97,0,-1.421e-14,1.421e-14,0.448,0.434,0.46,119.9,114,126.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0937,0.0917,0.0961,0.00594,0.00544,0.00651,0.00023,0.00021,0.00026,0.204,0.194,0.216,0.008,0.0076,0.0085,25.29,25.24,25.34,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.52,26.09,29.12,26.69,25.31,28.25,0,0,0,0,0,0,0.148,0,0.0585,0.45,0.55,0.45,34.2
1318802400000,2011,10,2011,1,3,7,0.127,0.0587,0.0683,4205.61,25.56,25.56,25.03,1,1,1,209.8,208,212.1,112.8,111,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.462,0.457,0.466,112.8,111,115.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0912,0.0906,0.092,0.00534,0.00519,0.00553,0.00021,0.0002,0.00022,0.191,0.188,0.195,0.0075,0.0074,0.0077,25.35,25.33,25.36,0.92,0.919,0.922,0.97,0.97,0.97,0.892,0.891,0.894,25.81,25.36,26.35,25.03,24.6,25.56,0,0,0,0,0,0,0.139,0,0.0587,0.46,0.54,0.46,33.1
1319407200000,2011,10,2011,1,4,7,0.121,0.0587,0.0622,579.728,24.16,24.16,3.451,1,1,1,199.8,194.1,206.1,102.8,97.07,97,97,97,-2.03e-15,-1.421e-14,0,0.486,0.471,0.5,102.8,97.07,109.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0857,0.0899,0.00449,0.004,0.00502,0.00018,0.00016,0.0002,0.173,0.163,0.185,0.0068,0.0064,0.0072,25.41,25.38,25.43,0.131,0,0.917,0.139,0,0.97,0.127,0,0.89,3.557,0,24.9,3.451,0,24.16,0,6,0,0,0.857,0,0.0192,0.857,0.0588,0.49,0.51,0.49,4.79
1320012000000,2011,10,2011,1,5,7,0.117,0.0566,0.0606,0,0,0,0,1,1,1,193.8,191.3,196.5,100.2,95.15,93.57,93,97,0,-1.421e-14,1.421e-14,0.483,0.473,0.505,100.2,95.15,103.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.085,0.0876,0.00427,0.00384,0.00455,0.00017,0.00015,0.00018,0.168,0.16,0.174,0.0066,0.0062,0.0068,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.48,0.52,0.48,0
1320616800000,2011,11,2011,2,6,7,0.122,0.0495,0.0724,3335.15,30.68,30.68,19.85,1,1,1,201.5,199.3,203.4,119.7,107.9,81.86,67,93,0,0,0,0.406,0.329,0.463,119.7,107.9,136.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0891,0.096,0.00592,0.00492,0.00734,0.00023,0.00019,0.00029,0.202,0.182,0.23,0.0079,0.0071,0.009,25.39,25.35,25.41,0.662,0,0.933,0.693,0,0.97,0.642,0,0.905,20.47,0,31.63,19.85,0,30.68,0,2,0,0,0.286,0,0.11,0.286,0.0496,0.41,0.59,0.41,27.3
1321221600000,2011,11,2011,2,7,7,0.127,0.0405,0.0869,5434.35,33.38,33.38,32.35,1,1,1,210.6,205.8,215.1,143.6,138.8,67,67,67,0,0,0,0.318,0.311,0.326,143.6,138.8,148.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0986,0.0969,0.1,0.00796,0.00755,0.00834,0.00031,0.0003,0.00033,0.243,0.234,0.251,0.0095,0.0092,0.0098,25.29,25.26,25.33,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.35,32.21,34.41,32.35,31.25,33.38,0,0,0,0,0,0,0.18,0,0.0401,0.32,0.68,0.32,42.8
1321826400000,2011,11,2011,2,8,7,0.133,0.0405,0.0922,5776.62,37.12,37.12,34.38,1,1,1,219.5,213.2,231.3,152.5,146.2,67,67,67,0,0,0,0.305,0.29,0.314,152.5,146.2,164.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0995,0.106,0.00871,0.00818,0.00971,0.00034,0.00032,0.00038,0.259,0.248,0.28,0.01,0.0097,0.011,25.22,25.13,25.27,0.939,0.937,0.943,0.97,0.97,0.972,0.911,0.909,0.917,35.44,33.96,38.19,34.38,32.94,37.12,0,0,0,0,0,0,0.191,0,0.0408,0.3,0.69,0.31,43.4
1322431200000,2011,11,2011,2,9,7,0.147,0.044,0.103,6467.23,39.76,39.76,38.5,1,1,1,242.7,234.8,249.6,170,165.2,72.71,67,77,0,0,0,0.299,0.277,0.318,170,165.2,174.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.107,0.11,0.0102,0.00979,0.0106,0.0004,0.00039,0.00042,0.291,0.283,0.299,0.011,0.011,0.012,25.05,25.01,25.1,0.945,0.944,0.947,0.975,0.972,0.977,0.921,0.918,0.925,39.48,38.32,40.68,38.5,37.26,39.76,0,0,0,0,0,0,0.214,0,0.044,0.3,0.7,0.3,44
1323036000000,2011,12,2011,3,10,7,0.159,0.045,0.114,7204.48,48.2,48.2,42.88,1,1,1,263.7,254.2,276.6,189.3,177.2,74.43,59,77,0,-2.842e-14,2.842e-14,0.283,0.213,0.303,189.3,177.2,217.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.112,0.124,0.0118,0.0108,0.0143,0.00047,0.00043,0.00057,0.326,0.304,0.375,0.013,0.012,0.015,24.92,24.82,24.98,0.951,0.948,0.958,0.98,0.978,0.98,0.932,0.927,0.939,44,41.14,50.75,42.88,40.25,48.2,0,0,0,0,0,0,0.238,0,0.045,0.28,0.72,0.28,45.3
1323640800000,2011,12,2011,3,11,7,0.18,0.0357,0.144,8752.07,55.18,55.18,52.1,2,1,1.8571428571428572,297.3,281.8,310.8,238.3,222.8,59,59,59,0,-2.842e-14,2.842e-14,0.199,0.19,0.209,238.3,222.8,251.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.126,0.136,0.0161,0.0147,0.0179,0.00064,0.00058,0.00071,0.272,0.239,0.384,0.011,0.0095,0.015,24.84,24.78,24.91,0.931,0.922,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.73,25.69,51.95,29.49,24.92,48.2,0,0,0,0,0,0,0.289,0,0.036,0.2,0.8,0.2,48.6
1324245600000,2011,12,2011,3,12,7,0.201,0.0357,0.166,10080.3,63.08,63.08,60,2,2,2,333,317.7,347.2,274,258.7,59,59,59,0,0,0,0.177,0.17,0.186,274,258.7,288.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.144,0.138,0.149,0.0283,0.0211,0.035,0.0011,0.00084,0.0014,0.3,0.277,0.321,0.012,0.011,0.013,24.64,24.54,24.74,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.909,30.93,29.21,32.52,30,28.33,31.54,0,0,0,0,0,0,0.333,0,0.035,0.18,0.83,0.17,50.2
1324850400000,2011,12,2011,3,13,7,0.22,0.0369,0.183,11116.4,69.52,69.52,66.17,2,2,2,363.7,349.6,383,302.7,290.6,61,59,73,0,0,0,0.168,0.156,0.191,302.7,290.6,318.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.154,0.15,0.16,0.0419,0.0362,0.0492,0.0017,0.0015,0.002,0.343,0.325,0.366,0.014,0.013,0.015,24.44,24.33,24.53,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,34.11,32.79,35.83,33.08,31.81,34.76,0,0,0,0,0,0,0.368,0,0.037,0.17,0.83,0.17,50.5
1325455200000,2012,1,2011,4,14,7,0.248,0.0442,0.204,12359.6,79.17,79.17,73.57,2,2,2,410.5,389.3,435.2,337.5,316.3,73,73,73,0,0,0,0.178,0.168,0.188,337.5,316.3,362.2,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.168,0.161,0.177,0.0583,0.0483,0.07,0.0024,0.002,0.0029,0.397,0.365,0.434,0.016,0.015,0.018,24.16,24.01,24.29,0.946,0.943,0.95,0.972,0.97,0.977,0.92,0.915,0.928,37.83,35.52,40.51,36.78,34.45,39.59,0,0,0,0,0,0,0.409,0,0.044,0.18,0.82,0.18,49.8
1326060000000,2012,1,2011,4,15,7,0.285,0.0442,0.241,14599.4,92.53,92.53,86.9,2,2,2,471.3,444.3,498.9,398.3,371.3,73,73,73,0,0,0,0.155,0.146,0.164,398.3,371.3,425.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.19,0.18,0.199,0.087,0.0742,0.1,0.0036,0.003,0.0041,0.488,0.447,0.529,0.02,0.018,0.022,23.79,23.63,23.95,0.954,0.951,0.957,0.98,0.979,0.98,0.935,0.931,0.938,44.34,41.48,47.21,43.45,40.62,46.27,0,0,0,0,0,0,0.483,0,0.044,0.16,0.85,0.15,51.2
1326664800000,2012,1,2011,4,16,7,0.323,0.0473,0.276,16144.2,96.4,96.4,96.1,2,2,2,533.8,508.5,556.6,455.7,435.5,78.14,73,91,0,-5.684e-14,5.684e-14,0.146,0.134,0.165,455.7,435.5,471.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.21,0.203,0.216,0.114,0.105,0.121,0.0048,0.0043,0.0051,0.575,0.544,0.598,0.024,0.023,0.025,23.42,23.3,23.57,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.1,48.18,51.6,48.05,47.22,48.2,0,0,0,0,0,0,0.534,0,0.047,0.15,0.85,0.15,50
1327269600000,2012,1,2011,4,17,7,0.361,0.055,0.306,17593.1,114.3,114.3,104.7,3,2,2.7142857142857144,597.7,565.1,640,506.7,474.1,91,91,91,8.12e-15,0,5.684e-14,0.152,0.142,0.161,506.7,474.1,549,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.239,0.22,0.263,0.141,0.123,0.168,0.0059,0.0051,0.0071,0.581,0.523,0.62,0.025,0.022,0.026,23.13,22.92,23.26,0.95,0.945,0.956,0.974,0.97,0.98,0.925,0.917,0.937,41.35,35.25,52.37,39.5,34.2,48.2,0,0,0,0,0,0,0.582,0,0.055,0.15,0.85,0.15,48.7
1327874400000,2012,1,2011,4,18,7,0.429,0.0611,0.368,21093.4,134.7,134.7,125.6,3,3,3,709,655.6,763.9,608,564.6,101,91,105,0,0,0,0.142,0.136,0.152,608,564.6,658.9,990,990,990,966.7,966.5,967,23.3,23,23.5,0.298,0.272,0.328,0.207,0.178,0.241,0.0089,0.0076,0.01,0.721,0.647,0.808,0.031,0.028,0.035,22.54,22.24,22.83,0.954,0.952,0.957,0.979,0.976,0.98,0.934,0.929,0.937,42.74,40.11,45.82,41.85,39.16,44.9,0,0,0,0,0,0,0.698,0,0.061,0.14,0.86,0.14,49.2
1328479200000,2012,2,2011,5,19,7,0.485,0.069,0.416,23422.2,142.8,142.8,139.4,3,3,3,802.1,775.5,818.7,688,670.5,114.1,105,137,0,0,0,0.142,0.129,0.168,688,670.5,706.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.346,0.334,0.355,0.261,0.249,0.273,0.011,0.011,0.012,0.858,0.827,0.888,0.037,0.036,0.039,22.03,21.97,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.42,46.51,48.56,46.47,45.58,47.58,0,0,0,0,0,0,0.775,0,0.069,0.14,0.86,0.14,48.3
1329084000000,2012,2,2011,5,20,7,0.501,0.0829,0.418,23421.8,140.2,140.2,139.4,3,3,3,828.6,820.5,833.4,691.6,683.5,137,137,137,0,0,0,0.165,0.164,0.167,691.6,683.5,696.4,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.351,0.346,0.354,0.263,0.258,0.266,0.012,0.011,0.012,0.868,0.854,0.876,0.038,0.037,0.038,21.92,21.89,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.42,46.96,47.69,46.47,46.02,46.74,0,0,0,0,0,0,0.775,0,0.083,0.17,0.83,0.17,46.8
1329688800000,2012,2,2011,5,21,7,0.494,0.0663,0.428,23992.7,144.6,144.6,142.8,3,3,3,817.5,808.2,829.7,707.9,692.7,109.6,105,137,0,0,0,0.134,0.127,0.165,707.9,692.7,719.1,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.356,0.351,0.362,0.274,0.264,0.281,0.012,0.012,0.012,0.891,0.869,0.909,0.039,0.038,0.04,21.94,21.89,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.59,47.48,49.25,47.6,46.53,48.2,0,0,0,0,0,0,0.793,0,0.066,0.13,0.87,0.13,48.6
1330293600000,2012,2,2011,5,22,7,0.497,0.0718,0.425,23826.5,143.3,143.3,141.8,3,3,3,822,809.9,843.1,703.3,689.7,118.7,105,129,0,0,0,0.144,0.129,0.158,703.3,689.7,714.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.356,0.35,0.364,0.271,0.262,0.278,0.012,0.011,0.012,0.886,0.865,0.906,0.039,0.038,0.04,21.93,21.82,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.24,47.38,48.74,47.27,46.43,47.77,0,0,0,0,0,0,0.788,0,0.072,0.14,0.86,0.14,47.9
1330898400000,2012,3,2011,6,23,7,0.547,0.078,0.469,25277.6,161.3,161.3,150.5,4,3,3.4285714285714284,903.7,852.9,958.8,774.7,723.9,129,129,129,0,0,0,0.143,0.135,0.151,774.7,723.9,829.8,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.416,0.37,0.466,0.313,0.285,0.341,0.014,0.013,0.015,0.98,0.923,1.03,0.044,0.041,0.046,21.51,21.24,21.77,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,46.22,39.72,51.87,44.5,38.74,48.2,0,0,0,0,0,0,0.836,0,0.078,0.14,0.86,0.14,46.2
1331503200000,2012,3,2011,6,24,7,0.621,0.078,0.543,28908.1,179.5,179.5,172.1,4,4,4,1027,975.6,1077,898.5,846.6,129,129,129,0,-1.137e-13,1.137e-13,0.126,0.12,0.132,898.5,846.6,947.9,990,990,990,968,967.8,968.1,22,21.9,22.2,0.529,0.481,0.574,0.374,0.349,0.398,0.017,0.016,0.018,1.15,1.06,1.23,0.052,0.048,0.056,20.87,20.62,21.14,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.9,41.87,45.8,43.02,41.04,44.88,0,0,0,0,0,0,0.956,0,0.078,0.13,0.87,0.13,46.6
1332108000000,2012,3,2011,6,25,7,0.665,0.078,0.587,30720.7,184.6,184.6,182.9,4,4,4,1100,1085,1112,970.7,955.8,129,129,129,0,-1.137e-13,1.137e-13,0.117,0.116,0.119,970.7,955.8,982.6,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.595,0.581,0.608,0.409,0.402,0.415,0.019,0.018,0.019,1.27,1.25,1.3,0.058,0.057,0.06,20.51,20.45,20.59,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.65,46.1,47.08,45.72,45.17,46.14,0,0,0,0,0,0,1.02,0,0.078,0.12,0.88,0.12,46.2
1332712800000,2012,3,2011,6,26,7,0.689,0.0797,0.609,31526.7,190.1,190.1,187.7,4,4,4,1139,1114,1164,1007,985.3,131.7,129,148,1.624e-14,-1.137e-13,1.137e-13,0.116,0.112,0.127,1007,985.3,1026,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.647,0.612,0.673,0.444,0.416,0.482,0.021,0.019,0.022,1.37,1.3,1.44,0.063,0.06,0.067,20.29,20.17,20.44,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.87,47.18,48.49,46.91,46.23,47.52,0,0,0,0,0,0,1.04,0,0.08,0.12,0.88,0.12,45.8
1333317600000,2012,4,2011,7,27,7,0.713,0.0895,0.624,31913.4,192.3,192.3,190,4,4,4,1180,1166,1200,1032,1018,148,148,148,1.624e-14,0,1.137e-13,0.125,0.123,0.127,1032,1018,1052,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.695,0.676,0.725,0.494,0.464,0.54,0.023,0.022,0.025,1.48,1.42,1.56,0.069,0.066,0.072,20.06,19.92,20.15,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.46,48.07,49.05,47.49,47.11,48.07,0,0,0,0,0,0,1.06,0,0.089,0.13,0.88,0.12,44.8
1333922400000,2012,4,2011,7,28,7,0.757,0.0796,0.66,32390.4,192.8,192.8,192.8,4,4,4,1252,1209,1296,1120,1061,131.6,125,148,29.61,0,70.77,0.105,0.0965,0.122,1091,1061,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.786,0.738,0.813,0.627,0.559,0.648,0.029,0.026,0.031,1.71,1.59,1.76,0.08,0.074,0.083,19.6,19.41,19.86,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.99,49.29,50.48,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.097,0.11,0.87,0.13,42.8
1334527200000,2012,4,2011,7,29,7,0.791,0.0796,0.665,32390.4,192.8,192.8,192.8,4,4,4,1308,1275,1323,1176,1127,131.6,125,148,76.11,27.14,97.55,0.101,0.0945,0.116,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.819,0.807,0.824,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.77,0.084,0.083,0.084,19.37,19.31,19.48,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.8,49.65,50.11,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.126,0.1,0.84,0.16,40.9
1335132000000,2012,4,2011,7,30,7,0.713,0.0895,0.623,31638.5,192.8,192.8,188.3,4,4,4,1178,1104,1255,1030,955.5,148,148,148,0.9557,-1.137e-13,6.69,0.126,0.118,0.134,1029,955.5,1100,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.693,0.59,0.798,0.505,0.401,0.648,0.023,0.018,0.03,1.48,1.26,1.75,0.069,0.058,0.082,20.06,19.55,20.52,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.3,45.93,50.3,47.08,45.01,48.2,0,0,0,0,0,0,1.05,0,0.09,0.13,0.87,0.13,44.4
1335736800000,2012,4,2011,7,31,7,0.611,0.089,0.522,27891.6,176.5,176.5,166,4,4,4,1011,944.6,1080,863.8,797.6,147.1,147,148,0,0,0,0.146,0.137,0.156,863.8,797.6,931.5,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.501,0.439,0.568,0.357,0.325,0.39,0.016,0.015,0.018,1.09,0.976,1.21,0.049,0.044,0.056,20.99,20.64,21.35,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.4,39.78,45.03,41.51,38.81,44.13,0,0,0,0,0,0,0.922,0,0.089,0.15,0.85,0.15,45.6
1336341600000,2012,5,2011,8,32,7,0.529,0.0889,0.44,23976.6,144.6,144.6,142.7,3,3,3,875,831.5,923.8,728,684.5,147,147,147,0,0,0,0.168,0.159,0.177,728,684.5,776.8,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.379,0.349,0.42,0.286,0.258,0.315,0.013,0.011,0.014,0.935,0.858,1.02,0.041,0.038,0.046,21.67,21.38,21.92,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.31,46.93,51.92,47.57,45.99,48.2,0,0,0,0,0,0,0.793,0,0.089,0.17,0.83,0.17,45.3
1336946400000,2012,5,2011,8,33,7,0.475,0.0889,0.386,21861.5,135.8,135.8,130.1,3,3,3,786,753.8,818.7,639,606.8,147,147,147,0,0,0,0.187,0.18,0.195,639,606.8,671.7,990,990,990,967,966.9,967.2,23,22.8,23.1,0.323,0.305,0.342,0.228,0.206,0.25,0.0099,0.0089,0.011,0.781,0.727,0.836,0.034,0.031,0.037,22.18,21.99,22.36,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.26,42.33,46.2,43.38,41.49,45.27,0,0,0,0,0,0,0.723,0,0.089,0.19,0.81,0.19,46
1337551200000,2012,5,2011,8,34,7,0.424,0.0889,0.335,19167.1,121.8,121.8,114.1,3,3,3,701.4,664.9,739.9,554.4,517.9,147,147,147,0,0,0,0.21,0.199,0.221,554.4,517.9,592.9,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.275,0.254,0.297,0.171,0.147,0.197,0.0074,0.0063,0.0085,0.638,0.577,0.703,0.027,0.025,0.03,22.66,22.44,22.86,0.951,0.948,0.954,0.974,0.97,0.979,0.926,0.92,0.934,39.04,36.7,41.47,38.03,35.6,40.61,0,0,0,0,0,0,0.634,0,0.089,0.21,0.79,0.21,45.2
1338156000000,2012,5,2011,8,35,7,0.376,0.0816,0.295,16676.8,104.5,104.5,99.27,3,2,2.4285714285714284,622,592.5,653.2,487,473.5,135,119,147,-1.624e-14,-5.684e-14,5.684e-14,0.217,0.195,0.237,487,473.5,506.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.236,0.227,0.248,0.129,0.122,0.139,0.0055,0.0052,0.0059,0.588,0.533,0.633,0.025,0.023,0.027,23.02,22.93,23.12,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.74,35.16,52.23,42.27,34.11,48.2,0,0,0,0,0,0,0.551,0,0.081,0.22,0.78,0.22,44.4
1338760800000,2012,6,2011,9,36,7,0.337,0.072,0.266,15740.6,96.4,96.4,93.69,2,2,2,558,533.1,583.4,439,414.1,119,119,119,-1.624e-14,-5.684e-14,5.684e-14,0.213,0.204,0.223,439,414.1,464.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.201,0.222,0.106,0.0945,0.118,0.0044,0.0039,0.005,0.555,0.518,0.596,0.023,0.022,0.025,23.33,23.18,23.48,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.07,45.58,50.52,46.85,44.67,48.2,0,0,0,0,0,0,0.521,0,0.071,0.21,0.79,0.21,46.7
1339365600000,2012,6,2011,9,37,7,0.305,0.072,0.233,14026.1,87.98,87.98,83.49,2,2,2,504.6,483.6,526.3,385.6,364.6,119,119,119,-1.624e-14,-5.684e-14,0,0.236,0.226,0.246,385.6,364.6,407.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.184,0.199,0.081,0.0711,0.0912,0.0034,0.0029,0.0038,0.475,0.443,0.507,0.02,0.018,0.021,23.65,23.52,23.78,0.953,0.95,0.955,0.979,0.977,0.98,0.933,0.928,0.936,42.62,40.41,44.89,41.74,39.48,43.99,0,0,0,0,0,0,0.464,0,0.072,0.24,0.76,0.24,46
1339970400000,2012,6,2011,9,38,7,0.278,0.072,0.206,12345.8,77.66,77.66,73.49,2,2,2,459.3,441.3,477.9,340.3,322.3,119,119,119,0,0,0,0.259,0.249,0.27,340.3,322.3,358.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.169,0.182,0.0596,0.0511,0.0684,0.0025,0.0021,0.0028,0.407,0.38,0.435,0.017,0.016,0.018,23.93,23.81,24.03,0.947,0.944,0.95,0.972,0.97,0.976,0.92,0.916,0.926,37.8,35.86,39.8,36.74,34.78,38.83,0,0,0,0,0,0,0.408,0,0.072,0.26,0.74,0.26,44.4
1340575200000,2012,6,2011,9,39,7,0.255,0.071,0.184,11028.1,68.59,68.59,65.64,2,2,2,421,405.4,436.6,303.6,291.6,117.4,108,119,0,0,0,0.279,0.266,0.29,303.6,291.6,317.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.158,0.167,0.0423,0.0366,0.0489,0.0017,0.0015,0.002,0.352,0.334,0.373,0.014,0.014,0.015,24.15,24.06,24.23,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,33.84,32.51,35.36,32.82,31.54,34.29,0,0,0,0,0,0,0.365,0,0.071,0.28,0.72,0.28,43.2
1341180000000,2012,7,2011,10,40,7,0.234,0.0653,0.169,10161.5,63.45,63.45,60.48,2,2,2,387,374,400.8,279,266,108,108,108,0,0,0,0.279,0.269,0.289,279,266,292.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.147,0.157,0.0307,0.0245,0.0372,0.0012,0.00099,0.0015,0.314,0.294,0.334,0.013,0.012,0.014,24.35,24.26,24.44,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.18,29.74,32.71,30.24,28.84,31.72,0,0,0,0,0,0,0.336,0,0.065,0.28,0.72,0.28,43.4
1341784800000,2012,7,2011,10,41,7,0.216,0.0653,0.151,9096.81,56.81,56.81,54.15,2,2,2,357.7,345.8,369.9,249.7,237.8,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.302,0.292,0.312,249.7,237.8,261.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.142,0.137,0.146,0.0183,0.016,0.0226,0.00074,0.00064,0.00091,0.271,0.256,0.288,0.011,0.01,0.012,24.54,24.46,24.61,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.91,26.57,29.28,27.07,25.77,28.4,0,0,0,0,0,0,0.301,0,0.065,0.3,0.7,0.3,42.1
1342389600000,2012,7,2011,10,42,7,0.201,0.0653,0.135,8201.23,50.75,50.75,48.82,2,1,1.2857142857142858,332,322.6,342.3,224,214.6,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.326,0.316,0.335,224,214.6,234.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.136,0.0148,0.014,0.0157,0.00059,0.00056,0.00063,0.347,0.249,0.398,0.014,0.01,0.016,24.59,24.53,24.66,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.8,25.76,52.39,41.62,24.98,48.2,0,0,0,0,0,0,0.271,0,0.066,0.32,0.67,0.33,40.8
1342994400000,2012,7,2011,10,43,7,0.188,0.0653,0.123,7712.53,47.92,47.92,45.91,1,1,1,310.6,301.5,319.6,202.6,193.5,108,108,108,0,-2.842e-14,2.842e-14,0.348,0.338,0.358,202.6,193.5,211.6,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.128,0.013,0.0122,0.0137,0.00052,0.00049,0.00055,0.354,0.338,0.37,0.014,0.013,0.015,24.69,24.63,24.75,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.84,44.76,48.9,45.91,43.87,47.92,0,0,0,0,0,0,0.255,0,0.065,0.35,0.65,0.35,41
1343599200000,2012,7,2011,10,44,7,0.174,0.0588,0.115,7280.6,45.36,45.36,43.34,1,1,1,288.2,277.2,298.5,190.9,184.2,97.29,93,108,-8.12e-15,-2.842e-14,0,0.337,0.318,0.365,190.9,184.2,199.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.117,0.122,0.012,0.0114,0.0127,0.00048,0.00045,0.00051,0.332,0.319,0.347,0.013,0.013,0.014,24.82,24.77,24.87,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.935,44.22,42.67,46.29,43.34,41.82,45.36,0,0,0,0,0,0,0.241,0,0.059,0.34,0.66,0.34,41.8
1344204000000,2012,8,2011,11,45,7,0.16,0.0562,0.104,6527.68,41,41,38.86,1,1,1,265.1,256.1,273.6,172.1,163.1,93,93,93,0,-2.842e-14,2.842e-14,0.351,0.34,0.363,172.1,163.1,180.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.109,0.116,0.0104,0.00962,0.0111,0.00041,0.00038,0.00044,0.298,0.282,0.313,0.012,0.011,0.012,24.94,24.89,24.99,0.946,0.943,0.949,0.976,0.971,0.98,0.923,0.916,0.93,39.82,37.72,41.84,38.86,36.63,41,0,0,0,0,0,0,0.216,0,0.056,0.35,0.65,0.35,40.8
1344808800000,2012,8,2011,11,46,7,0.149,0.0562,0.0924,5750.09,35.9,35.9,34.23,1,1,1,245.7,238.4,253.1,152.7,145.4,93,93,93,0,0,0,0.378,0.367,0.39,152.7,145.4,160.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.108,0.00873,0.00811,0.00936,0.00034,0.00032,0.00037,0.263,0.25,0.276,0.01,0.0099,0.011,25.06,25.01,25.12,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.29,33.56,37.01,34.23,32.55,35.9,0,0,0,0,0,0,0.19,0,0.0566,0.38,0.62,0.38,38.6
1345413600000,2012,8,2011,11,47,7,0.139,0.0562,0.0829,5150.9,31.99,31.99,30.66,1,1,1,230.1,224.4,235.9,137.1,131.4,93,93,93,0,0,0,0.404,0.394,0.414,137.1,131.4,142.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0981,0.102,0.0074,0.00692,0.0079,0.00029,0.00027,0.00031,0.235,0.225,0.246,0.0092,0.0088,0.0097,25.18,25.14,25.23,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.61,30.28,32.98,30.66,29.37,31.99,0,0,0,0,0,0,0.17,0,0.0561,0.4,0.6,0.4,37.1
1346018400000,2012,8,2011,11,48,7,0.131,0.0526,0.0782,4862.47,31.44,31.44,28.94,1,1,1,216.4,209.4,222.5,129.4,121.8,87,72,93,-2.03e-15,-1.421e-14,0,0.402,0.34,0.433,129.4,121.8,139.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0968,0.0948,0.099,0.00675,0.00611,0.00764,0.00026,0.00024,0.0003,0.221,0.208,0.238,0.0087,0.0081,0.0093,25.28,25.24,25.31,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.899,0.906,29.84,28.01,32.41,28.94,27.17,31.44,0,0,0,0,0,0,0.161,0,0.0528,0.4,0.6,0.4,37.1
1346623200000,2012,9,2011,12,49,7,0.119,0.0435,0.076,4725.86,30.19,30.19,28.13,1,1,1,197.6,189.4,206.4,125.6,117.4,72,72,72,-2.03e-15,-1.421e-14,0,0.365,0.349,0.38,125.6,117.4,134.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0911,0.0971,0.00642,0.00573,0.00717,0.00025,0.00022,0.00028,0.212,0.198,0.228,0.0083,0.0077,0.0089,25.37,25.33,25.38,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,29,26.98,31.12,28.13,26.17,30.19,0,0,0,0,0,0,0.156,0,0.043,0.37,0.64,0.36,39.7
1347228000000,2012,9,2011,12,50,7,0.11,0.0435,0.066,4060.15,25.57,25.57,24.17,1,1,1,181.1,175.5,187,109.1,103.5,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.398,0.385,0.41,109.1,103.5,115,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0862,0.0902,0.00503,0.00454,0.00552,0.0002,0.00018,0.00022,0.183,0.173,0.193,0.0072,0.0068,0.0076,25.38,25.38,25.38,0.917,0.913,0.921,0.97,0.97,0.97,0.89,0.886,0.894,24.91,23.51,26.36,24.17,22.81,25.57,0,0,0,0,0,0,0.134,0,0.044,0.4,0.6,0.4,36.9
1347832800000,2012,9,2011,12,51,7,0.102,0.0435,0.058,3550.32,22.34,22.34,21.13,1,1,1,167.9,162.6,173.6,95.9,90.62,72,72,72,0,-1.421e-14,1.421e-14,0.429,0.415,0.443,95.9,90.62,101.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0816,0.0855,0.0039,0.00345,0.00438,0.00015,0.00014,0.00017,0.159,0.15,0.169,0.0062,0.0059,0.0066,25.38,25.38,25.38,0.916,0.911,0.922,0.967,0.965,0.97,0.886,0.882,0.889,21.85,20.78,23.04,21.13,20.05,22.34,0,0,0,0,0,0,0.117,0,0.044,0.43,0.57,0.43,34.8
1348437600000,2012,9,2011,12,52,7,0.0956,0.0435,0.052,3208.07,19.77,19.77,19.1,1,1,1,158,155.2,161.3,86.01,83.24,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.456,0.447,0.464,86.01,83.24,89.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.079,0.0811,0.00306,0.00283,0.00334,0.00012,0.00011,0.00013,0.142,0.137,0.147,0.0056,0.0054,0.0058,25.37,25.37,25.38,0.927,0.923,0.93,0.963,0.961,0.964,0.892,0.89,0.894,19.84,19.26,20.5,19.1,18.52,19.77,0,0,0,0,0,0,0.106,0,0.0436,0.46,0.54,0.46,33.6
1349042400000,2012,10,2012,1,1,7,0.091,0.0314,0.0596,3632.81,22.26,22.26,21.62,1,1,1,150.5,147.9,153.3,98.47,95.86,52,52,52,6.09e-15,-1.421e-14,1.421e-14,0.346,0.339,0.352,98.47,95.86,101.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.08,0.0819,0.00412,0.0039,0.00436,0.00016,0.00015,0.00017,0.16,0.156,0.166,0.0063,0.0061,0.0065,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.969,0.884,0.882,0.885,22.34,21.8,22.96,21.62,21.08,22.26,0,0,0,0,0,0,0.12,0,0.0314,0.35,0.65,0.35,39.9
1349647200000,2012,10,2012,1,2,7,0.0902,0.0314,0.0588,3588.7,22.33,22.33,21.36,1,1,1,149.2,146.2,153.6,97.19,94.22,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.349,0.339,0.356,97.19,94.22,101.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0794,0.082,0.00401,0.00376,0.00439,0.00016,0.00015,0.00017,0.158,0.153,0.166,0.0062,0.006,0.0065,25.34,25.34,25.35,0.914,0.911,0.917,0.967,0.966,0.97,0.884,0.883,0.886,22.08,21.47,23.03,21.36,20.74,22.33,0,0,0,0,0,0,0.119,0,0.0314,0.35,0.65,0.35,39.8
1350252000000,2012,10,2012,1,3,7,0.0897,0.0314,0.0582,3556.05,21.86,21.86,21.17,1,1,1,148.3,145.4,151.7,96.29,93.4,52,52,52,0,-1.421e-14,1.421e-14,0.351,0.343,0.358,96.29,93.4,99.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0791,0.0813,0.00393,0.00369,0.00422,0.00015,0.00014,0.00017,0.157,0.151,0.163,0.0061,0.0059,0.0064,25.34,25.34,25.35,0.915,0.911,0.918,0.967,0.966,0.969,0.884,0.883,0.886,21.89,21.3,22.57,21.17,20.58,21.86,0,0,0,0,0,0,0.118,0,0.0315,0.35,0.65,0.35,39.6
1350856800000,2012,10,2012,1,4,7,0.09,0.0314,0.0585,3573.37,21.64,21.64,21.27,1,1,1,148.8,146.5,150.6,96.79,94.49,52,52,52,6.09e-15,-1.421e-14,1.421e-14,0.349,0.345,0.355,96.79,94.49,98.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0795,0.0809,0.00398,0.00378,0.00413,0.00016,0.00015,0.00016,0.157,0.153,0.161,0.0062,0.006,0.0063,25.34,25.34,25.35,0.914,0.912,0.916,0.967,0.966,0.968,0.884,0.883,0.886,21.99,21.52,22.35,21.27,20.8,21.64,0,0,0,0,0,0,0.118,0,0.0315,0.35,0.65,0.35,39.7
