datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1413756000000,2014,10,2014,1,3,7,0.118,0.0587,0.0592,0,0,0,0,1,1,1,194.9,189.2,200.6,97.89,92.15,97,97,97,0,-1.421e-14,1.421e-14,0.498,0.483,0.513,97.89,92.15,103.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.0839,0.088,0.00407,0.00358,0.00456,0.00016,0.00014,0.00018,0.165,0.154,0.175,0.0064,0.006,0.0068,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0588,0.5,0.5,0.5,0
1414360800000,2014,10,2014,1,4,7,0.111,0.0535,0.0578,1219.94,25.51,25.51,7.262,1,1,1,184,180.9,188.9,95.56,84.22,88.43,67,97,-2.03e-15,-1.421e-14,1.421e-14,0.48,0.369,0.535,95.56,84.22,114.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0841,0.0811,0.0884,0.00387,0.00291,0.0055,0.00015,0.00011,0.00022,0.16,0.14,0.191,0.0062,0.0055,0.0075,25.41,25.37,25.42,0.263,0,0.921,0.277,0,0.97,0.255,0,0.894,7.486,0,26.3,7.262,0,25.51,0,5,0,0,0.714,0,0.0403,0.714,0.0532,0.48,0.52,0.48,11
1414965600000,2014,11,2014,2,5,7,0.115,0.0405,0.0748,4653.77,29.02,29.02,27.7,1,1,1,190.7,184.8,196.3,123.7,117.8,67,67,67,4.06e-15,0,1.421e-14,0.351,0.341,0.363,123.7,117.8,129.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0894,0.0935,0.00627,0.00576,0.00674,0.00025,0.00023,0.00026,0.207,0.197,0.217,0.0081,0.0077,0.0085,25.37,25.37,25.38,0.927,0.923,0.93,0.97,0.97,0.97,0.9,0.896,0.902,28.56,27.06,29.92,27.7,26.25,29.02,0,0,0,0,0,0,0.154,0,0.0402,0.35,0.65,0.35,40.5
1415570400000,2014,11,2014,2,6,7,0.123,0.0405,0.0824,5148.28,31.18,31.18,30.64,1,1,1,203.2,200.9,205.6,136.2,133.9,67,67,67,0,0,0,0.33,0.326,0.333,136.2,133.9,138.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0951,0.0968,0.00733,0.00713,0.00753,0.00029,0.00028,0.00029,0.23,0.226,0.234,0.009,0.0088,0.0091,25.35,25.33,25.37,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.59,31.05,32.15,30.64,30.12,31.18,0,0,0,0,0,0,0.17,0,0.0406,0.33,0.67,0.33,41.9
1416175200000,2014,11,2014,2,7,7,0.121,0.0405,0.0802,5010.68,30.18,30.18,29.83,1,1,1,199.7,197.9,201.2,132.7,130.9,67,67,67,0,0,0,0.336,0.333,0.339,132.7,130.9,134.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0941,0.0952,0.00703,0.00688,0.00716,0.00027,0.00027,0.00028,0.223,0.22,0.226,0.0087,0.0086,0.0088,25.37,25.37,25.38,0.931,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,30.75,30.32,31.11,29.83,29.41,30.18,0,0,0,0,0,0,0.166,0,0.0408,0.33,0.66,0.34,41.4
1416780000000,2014,11,2014,2,8,7,0.121,0.0405,0.0806,5033.23,30.49,30.49,29.96,1,1,1,200.2,198.2,202.5,133.2,131.2,67,67,67,0,0,0,0.335,0.331,0.338,133.2,131.2,135.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0942,0.0957,0.00708,0.0069,0.00727,0.00028,0.00027,0.00028,0.224,0.221,0.228,0.0088,0.0086,0.0089,25.37,25.36,25.38,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.89,30.39,31.43,29.96,29.48,30.49,0,0,0,0,0,0,0.166,0,0.0404,0.33,0.67,0.33,41.6
1417384800000,2014,12,2014,3,9,7,0.127,0.0357,0.0915,5741.64,36.34,36.34,34.18,1,1,1,210.4,201.2,219.8,151.4,142.2,59,59,59,0,0,0,0.281,0.268,0.293,151.4,142.2,160.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0974,0.104,0.00862,0.00784,0.00942,0.00034,0.00031,0.00037,0.256,0.24,0.273,0.01,0.0094,0.011,25.28,25.21,25.35,0.939,0.935,0.942,0.97,0.97,0.971,0.911,0.907,0.914,35.23,33.06,37.44,34.18,32.07,36.34,0,0,0,0,0,0,0.19,0,0.0355,0.28,0.72,0.28,45.2
1417989600000,2014,12,2014,3,10,7,0.134,0.0357,0.0981,6163.48,37.42,37.42,36.69,1,1,1,221.2,218.1,224.2,162.2,159.1,59,59,59,0,0,0,0.267,0.263,0.27,162.2,159.1,165.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00954,0.00928,0.00979,0.00037,0.00036,0.00038,0.275,0.27,0.281,0.011,0.011,0.011,25.2,25.17,25.22,0.943,0.942,0.943,0.971,0.97,0.973,0.915,0.913,0.918,37.77,37.06,38.47,36.69,35.95,37.42,0,0,0,0,0,0,0.204,0,0.0359,0.27,0.73,0.27,46
1418594400000,2014,12,2014,3,11,7,0.14,0.0357,0.104,6564.28,41.46,41.46,39.07,1,1,1,230.8,222,240.6,171.8,163,59,59,59,0,0,0,0.256,0.245,0.266,171.8,163,181.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.111,0.0104,0.0096,0.0112,0.00041,0.00038,0.00044,0.293,0.277,0.31,0.012,0.011,0.012,25.12,25.05,25.19,0.946,0.943,0.949,0.976,0.972,0.98,0.923,0.916,0.93,40.03,37.96,42.31,39.07,36.88,41.46,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.9
1419199200000,2014,12,2014,3,12,7,0.15,0.0357,0.114,7253.12,44.81,44.81,43.17,1,1,1,248,240.8,255,189,181.8,59,59,59,0,0,0,0.238,0.231,0.245,189,181.8,196,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.116,0.0118,0.0112,0.0124,0.00047,0.00044,0.00049,0.323,0.311,0.336,0.013,0.012,0.013,24.99,24.94,25.04,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,44.05,42.38,45.72,43.17,41.53,44.81,0,0,0,0,0,0,0.24,0,0.036,0.24,0.76,0.24,48.4
1419804000000,2014,12,2014,3,13,7,0.163,0.0405,0.123,7748.62,48.2,48.2,46.12,1,1,1,269.6,254.2,288.1,202.6,195.2,67,59,73,0,-2.842e-14,2.842e-14,0.248,0.224,0.27,202.6,195.2,215.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.116,0.125,0.013,0.0123,0.014,0.00051,0.00049,0.00056,0.349,0.334,0.372,0.014,0.013,0.015,24.87,24.78,24.95,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.19,45.53,50.05,46.12,44.62,48.2,0,0,0,0,0,0,0.256,0,0.04,0.25,0.75,0.25,47.5
1420408800000,2015,1,2014,4,14,7,0.189,0.0442,0.145,8794.8,57.8,57.8,52.35,2,1,1.7142857142857142,313.1,292.8,337.6,240.1,219.8,73,73,73,0,-2.842e-14,2.842e-14,0.234,0.216,0.249,240.1,219.8,264.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.127,0.142,0.0173,0.0144,0.0239,0.00069,0.00057,0.00096,0.298,0.244,0.387,0.012,0.0097,0.015,24.74,24.62,24.84,0.937,0.923,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.63,25.94,52.06,33.06,25.16,48.2,0,0,0,0,0,0,0.291,0,0.044,0.23,0.77,0.23,46.5
1421013600000,2015,1,2014,4,15,7,0.231,0.0442,0.187,11336.6,76.04,76.04,67.48,2,2,2,382.5,346.6,421.6,309.5,273.6,73,73,73,0,0,0,0.192,0.173,0.211,309.5,273.6,348.6,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.158,0.146,0.172,0.0451,0.0282,0.0635,0.0018,0.0011,0.0026,0.355,0.301,0.413,0.014,0.012,0.017,24.34,24.09,24.57,0.941,0.934,0.948,0.971,0.97,0.974,0.914,0.906,0.923,34.76,30.8,39.04,33.74,29.88,38.02,0,0,0,0,0,0,0.375,0,0.044,0.19,0.81,0.19,49.1
1421618400000,2015,1,2014,4,16,7,0.289,0.0442,0.245,14801.3,95.91,95.91,88.1,2,2,2,477.5,435.5,515.9,404.5,362.5,73,73,73,0,0,0,0.154,0.142,0.168,404.5,362.5,442.9,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.192,0.177,0.205,0.0899,0.0701,0.108,0.0037,0.0029,0.0045,0.497,0.434,0.555,0.021,0.018,0.023,23.75,23.52,24.01,0.955,0.95,0.958,0.98,0.977,0.98,0.935,0.928,0.939,44.97,40.54,48.93,44.05,39.62,47.95,0,0,0,0,0,0,0.489,0,0.044,0.15,0.85,0.15,51.2
1422223200000,2015,1,2014,4,17,7,0.357,0.0469,0.31,17949.5,117.2,117.2,106.8,3,2,2.7142857142857144,590.1,529.3,662.2,512.6,456.3,77.57,73,105,-8.12e-15,-5.684e-14,0,0.131,0.115,0.159,512.6,456.3,561,990,990,990,966.2,966,966.5,23.8,23.5,24,0.24,0.21,0.27,0.146,0.114,0.176,0.0061,0.0048,0.0075,0.589,0.523,0.638,0.025,0.022,0.027,23.16,22.81,23.44,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.939,41.75,35.47,51.82,40.2,34.4,48.2,0,0,0,0,0,0,0.594,0,0.047,0.13,0.87,0.13,50.3
1422828000000,2015,2,2014,5,18,7,0.463,0.0635,0.399,22563.5,144.6,144.6,134.3,3,3,3,765.4,689.8,841.1,660.4,584.8,105,105,105,0,0,0,0.138,0.125,0.152,660.4,584.8,736.1,990,990,990,967,966.7,967.3,23,22.7,23.3,0.329,0.286,0.372,0.242,0.192,0.293,0.011,0.0082,0.013,0.81,0.683,0.938,0.035,0.029,0.041,22.23,21.8,22.66,0.956,0.953,0.957,0.98,0.979,0.98,0.937,0.933,0.938,45.83,41.29,50.19,44.77,40.42,48.2,0,0,0,0,0,0,0.746,0,0.064,0.14,0.86,0.14,48.7
1423432800000,2015,2,2014,5,19,7,0.587,0.0773,0.51,27240.5,175.8,175.8,162.1,4,3,3.857142857142857,970.5,875.5,1061,842.6,770.5,127.9,105,137,1.624e-14,0,1.137e-13,0.132,0.116,0.146,842.6,770.5,924.2,990,990,990,967.8,967.4,968.1,22.2,21.9,22.6,0.475,0.403,0.551,0.347,0.312,0.386,0.016,0.014,0.018,1.06,0.974,1.19,0.048,0.043,0.054,21.17,20.72,21.6,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43.57,39.99,52.02,42.26,39.03,48.2,0,0,0,0,0,0,0.901,0,0.077,0.13,0.87,0.13,46.4
1424037600000,2015,2,2014,5,20,7,0.704,0.0872,0.617,31666.3,192.8,192.8,188.5,4,4,4,1164,1090,1229,1020,953.1,144.1,137,162,3.248e-14,0,1.137e-13,0.124,0.115,0.134,1020,953.1,1067,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.668,0.578,0.743,0.484,0.4,0.573,0.022,0.018,0.027,1.43,1.24,1.61,0.067,0.057,0.075,20.15,19.77,20.57,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.11,45.94,49.35,47.12,45.02,48.2,0,0,0,0,0,0,1.05,0,0.087,0.12,0.88,0.12,45
1424642400000,2015,2,2014,5,21,7,0.751,0.0998,0.651,32341.6,192.8,192.8,192.5,4,4,4,1242,1232,1249,1077,1049,165,162,183,0,0,0,0.133,0.13,0.149,1077,1049,1087,990,990,990,968.7,968.6,968.7,21.3,21.3,21.4,0.759,0.721,0.773,0.596,0.532,0.619,0.028,0.025,0.029,1.65,1.54,1.69,0.077,0.072,0.079,19.69,19.63,19.83,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.61,48.67,49.91,48.13,47.69,48.2,0,0,0,0,0,0,1.07,0,0.1,0.13,0.87,0.13,43.1
1425247200000,2015,3,2014,6,22,7,0.731,0.111,0.62,31615.2,190.4,190.4,188.2,4,4,4,1209,1189,1229,1026,1006,183,183,183,1.624e-14,-1.137e-13,1.137e-13,0.151,0.149,0.154,1026,1006,1046,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.688,0.659,0.717,0.481,0.436,0.526,0.022,0.02,0.025,1.45,1.38,1.53,0.068,0.064,0.072,19.99,19.85,20.13,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.01,47.42,48.58,47.05,46.48,47.61,0,0,0,0,0,0,1.05,0,0.111,0.15,0.85,0.15,43.2
1425852000000,2015,3,2014,6,23,7,0.712,0.111,0.601,30972.4,185.6,185.6,184.4,4,4,4,1177,1169,1186,993.8,986.2,183,183,183,1.624e-14,0,1.137e-13,0.156,0.154,0.157,993.8,986.2,1003,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.641,0.63,0.655,0.421,0.416,0.43,0.02,0.019,0.02,1.34,1.32,1.36,0.062,0.061,0.063,20.2,20.15,20.25,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.03,46.77,47.34,46.09,45.83,46.39,0,0,0,0,0,0,1.02,0,0.111,0.16,0.84,0.16,43.5
1426456800000,2015,3,2014,6,24,7,0.747,0.101,0.634,31869,192.8,192.8,189.7,4,4,4,1234,1183,1305,1067,1000,167.6,129,183,17.82,0,75.66,0.137,0.0989,0.155,1049,1000,1100,990,990,990,968.6,968.5,968.9,21.4,21.1,21.5,0.725,0.65,0.812,0.533,0.423,0.648,0.025,0.02,0.031,1.55,1.35,1.76,0.073,0.063,0.083,19.82,19.38,20.17,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.62,47.25,50.1,47.42,46.31,48.2,0,0,0,0,0,0,1.05,0,0.113,0.14,0.85,0.15,42.7
1427061600000,2015,3,2014,6,25,7,0.843,0.078,0.665,32207.2,192.8,192.8,191.7,4,4,4,1394,1332,1423,1265,1203,129,129,129,164.7,102.5,194.1,0.0926,0.0906,0.0969,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.85,0.824,0.862,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.81,0.086,0.084,0.087,19.06,18.95,19.29,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.97,48.69,49.58,47.93,47.71,48.2,0,0,0,0,0,0,1.07,0,0.178,0.093,0.79,0.21,38.2
1427666400000,2015,3,2014,6,26,7,0.849,0.0862,0.665,32173,192.5,192.5,191.5,4,4,4,1405,1377,1420,1262,1229,142.6,129,148,162,128.9,191,0.102,0.0908,0.107,1100,1100,1100,990,990,990,969.2,969.1,969.2,20.8,20.8,20.9,0.859,0.849,0.865,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.81,0.087,0.086,0.087,19.02,18.97,19.12,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.85,48.72,49.12,47.88,47.74,48.14,0,0,0,0,0,0,1.06,0,0.184,0.1,0.78,0.22,37.9
1428271200000,2015,4,2014,7,27,7,0.789,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1305,1272,1356,1157,1124,148,148,148,56.83,24.21,107.7,0.113,0.109,0.116,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.819,0.805,0.84,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.79,0.084,0.083,0.085,19.37,19.19,19.49,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.82,49.33,50.13,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.124,0.11,0.84,0.16,41.1
1428876000000,2015,4,2014,7,28,7,0.8,0.0895,0.665,32367.4,192.8,192.8,192.7,4,4,4,1323,1275,1395,1175,1127,148,148,148,75.29,27.14,147.3,0.112,0.106,0.116,1100,1100,1100,990,990,990,968.9,968.8,969.1,21.1,20.9,21.2,0.827,0.807,0.857,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.81,0.084,0.083,0.087,19.31,19.05,19.48,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.64,48.94,50.11,48.17,47.96,48.2,0,0,0,0,0,0,1.07,0,0.135,0.11,0.83,0.17,40.5
1429480800000,2015,4,2014,7,29,7,0.88,0.0895,0.665,31845.7,191.2,191.2,189.6,4,4,4,1455,1411,1492,1307,1263,148,148,148,206.8,162.7,244.1,0.102,0.0992,0.105,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.885,0.864,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.09,18.83,18.69,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.36,47.98,48.79,47.39,47.02,47.81,0,0,0,0,0,0,1.05,0,0.215,0.1,0.76,0.24,36.2
1430085600000,2015,4,2014,7,30,7,0.896,0.101,0.665,31688.7,189.9,189.9,188.6,4,4,4,1481,1451,1498,1314,1259,166.9,148,192,214.4,159.1,250.4,0.113,0.0988,0.132,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.89,0.863,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.81,1.86,0.089,0.088,0.09,18.74,18.67,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.12,47.93,48.44,47.16,46.97,47.48,0,0,0,0,0,0,1.05,0,0.231,0.11,0.74,0.26,35.4
1430690400000,2015,5,2014,8,31,7,0.821,0.116,0.662,32253.4,192.8,192.8,192,4,4,4,1358,1255,1436,1166,1063,192,192,192,71.02,0,143.5,0.142,0.134,0.153,1095,1063,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.819,0.742,0.857,0.636,0.564,0.648,0.03,0.026,0.031,1.75,1.6,1.8,0.084,0.075,0.087,19.22,18.92,19.7,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.16,48.59,49.98,48,47.62,48.2,0,0,0,0,0,0,1.07,0,0.159,0.14,0.81,0.19,39.3
1431295200000,2015,5,2014,8,32,7,0.686,0.116,0.57,29645.3,188.5,188.5,176.5,4,4,4,1134,1053,1223,941.9,861.4,192,192,192,-3.248e-14,-1.137e-13,1.137e-13,0.17,0.157,0.182,941.9,861.4,1031,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.586,0.505,0.695,0.403,0.356,0.493,0.019,0.016,0.023,1.25,1.09,1.47,0.058,0.05,0.069,20.43,19.93,20.84,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.02,42,48.09,44.12,41.16,47.13,0,0,0,0,0,0,0.98,0,0.116,0.17,0.83,0.17,43.2
1431900000000,2015,5,2014,8,33,7,0.586,0.101,0.485,25771.7,160.7,160.7,153.4,4,3,3.7142857142857144,968.4,914.8,1030,802.1,767.8,166.3,147,192,0,0,0,0.171,0.153,0.195,802.1,767.8,838.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.446,0.412,0.484,0.327,0.311,0.345,0.015,0.014,0.016,1.01,0.976,1.05,0.045,0.044,0.048,21.22,20.95,21.43,0.954,0.953,0.956,0.977,0.974,0.98,0.933,0.928,0.937,43.52,39.25,52.28,41.79,38.25,48.2,0,0,0,0,0,0,0.852,0,0.101,0.17,0.83,0.17,44
1432504800000,2015,5,2014,8,34,7,0.52,0.0889,0.431,23783.4,144.6,144.6,141.6,3,3,3,859.1,826,899.2,712.1,679,147,147,147,0,0,0,0.171,0.163,0.178,712.1,679,752.2,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.367,0.346,0.398,0.277,0.255,0.303,0.012,0.011,0.013,0.906,0.848,0.981,0.04,0.037,0.044,21.76,21.52,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.45,46.62,50.63,47.19,45.68,48.2,0,0,0,0,0,0,0.786,0,0.089,0.17,0.83,0.17,45.7
1433109600000,2015,6,2014,9,35,7,0.48,0.072,0.408,22994.8,140.9,140.9,136.9,3,3,3,792.8,770.5,816.9,673.8,651.5,119,119,119,0,0,0,0.15,0.146,0.154,673.8,651.5,697.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.341,0.328,0.354,0.251,0.236,0.267,0.011,0.01,0.012,0.838,0.8,0.878,0.037,0.035,0.038,22.09,21.95,22.22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.56,45.25,47.93,45.62,44.34,46.97,0,0,0,0,0,0,0.76,0,0.072,0.15,0.85,0.15,47.9
1433714400000,2015,6,2014,9,36,7,0.448,0.0865,0.362,20597.1,132.4,132.4,122.6,3,3,3,741.3,714.4,766.9,598.3,553.4,143,119,161,0,0,0,0.194,0.155,0.225,598.3,553.4,647.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.301,0.277,0.326,0.201,0.171,0.234,0.0087,0.0073,0.01,0.713,0.64,0.794,0.031,0.028,0.034,22.42,22.24,22.6,0.954,0.951,0.956,0.977,0.974,0.98,0.932,0.926,0.937,41.81,38.88,45.04,40.87,37.86,44.14,0,0,0,0,0,0,0.681,0,0.086,0.19,0.81,0.19,46
1434319200000,2015,6,2014,9,37,7,0.41,0.0974,0.313,17765.9,111.8,111.8,105.7,3,2,2.857142857142857,678.5,652.4,705.4,517.5,491.4,161,161,161,-8.12e-15,-5.684e-14,0,0.237,0.228,0.247,517.5,491.4,544.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.257,0.242,0.272,0.147,0.131,0.165,0.0063,0.0056,0.0071,0.595,0.548,0.647,0.025,0.023,0.028,22.79,22.65,22.91,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.1,35.38,52.61,37.55,34.32,48.2,0,0,0,0,0,0,0.587,0,0.097,0.24,0.76,0.24,43.3
1434924000000,2015,6,2014,9,38,7,0.374,0.0974,0.277,16006.3,96.4,96.4,95.28,2,2,2,618.4,593,643.9,457.4,432,161,161,161,0,-5.684e-14,5.684e-14,0.26,0.25,0.271,457.4,432,482.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.223,0.211,0.237,0.115,0.103,0.127,0.0049,0.0043,0.0054,0.589,0.548,0.633,0.025,0.023,0.027,23.04,22.89,23.18,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.45,47,51.83,47.64,46.06,48.2,0,0,0,0,0,0,0.529,0,0.097,0.26,0.74,0.26,42.8
1435528800000,2015,6,2014,9,39,7,0.339,0.0861,0.253,15083.8,92.92,92.92,89.78,2,2,2,560.9,538,584.5,418.5,403.1,142.4,135,161,-1.624e-14,-5.684e-14,5.684e-14,0.254,0.237,0.279,418.5,403.1,433.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.199,0.209,0.0965,0.0892,0.104,0.004,0.0037,0.0043,0.526,0.502,0.548,0.022,0.021,0.023,23.35,23.23,23.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.81,44.31,47.41,44.89,43.43,46.46,0,0,0,0,0,0,0.499,0,0.086,0.25,0.75,0.25,44.5
1436133600000,2015,7,2014,10,40,7,0.308,0.0905,0.217,13008.1,85.36,85.36,77.43,2,2,2,509.1,489.1,530.7,359.6,303.1,149.6,135,186,-1.624e-14,-5.684e-14,0,0.295,0.254,0.38,359.6,303.1,395.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.184,0.167,0.196,0.0687,0.0421,0.0858,0.0029,0.0017,0.0036,0.438,0.356,0.491,0.018,0.015,0.02,23.67,23.52,23.84,0.949,0.941,0.954,0.977,0.97,0.98,0.927,0.913,0.935,39.63,33.36,43.55,38.71,32.36,42.68,0,0,0,0,0,0,0.43,0,0.091,0.29,0.7,0.3,42.2
1436738400000,2015,7,2014,10,41,7,0.281,0.112,0.168,9986.03,63.4,63.4,59.44,2,2,2,464.2,446.2,482.8,278.2,260.2,186,186,186,0,0,0,0.401,0.385,0.417,278.2,260.2,296.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.165,0.0303,0.0218,0.0391,0.0012,0.00089,0.0016,0.319,0.292,0.347,0.013,0.012,0.014,23.99,23.88,24.1,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.64,28.66,32.68,29.72,27.8,31.7,0,0,0,0,0,0,0.33,0,0.113,0.4,0.6,0.4,35.5
1437343200000,2015,7,2014,10,42,7,0.257,0.112,0.145,8579.15,54.38,54.38,51.07,2,1,1.7142857142857142,425.3,409.8,440.4,239.3,223.8,186,186,186,-4.06e-15,-2.842e-14,2.842e-14,0.438,0.422,0.454,239.3,223.8,254.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.15,0.0163,0.0148,0.0191,0.00067,0.0006,0.00078,0.308,0.259,0.408,0.013,0.011,0.017,24.18,24.12,24.25,0.937,0.925,0.958,0.973,0.97,0.98,0.911,0.897,0.939,33.9,25.75,51.89,32.42,24.98,48.2,0,0,0,0,0,0,0.284,0,0.112,0.44,0.56,0.44,33.4
1437948000000,2015,7,2014,10,43,7,0.237,0.1,0.136,8349.67,57.81,57.81,49.7,2,1,1.2857142857142858,391.2,377.3,405.2,225.5,200.6,165.7,115,186,8.12e-15,0,2.842e-14,0.422,0.301,0.481,225.5,200.6,266.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.138,0.131,0.148,0.0165,0.0128,0.025,0.00067,0.00052,0.001,0.35,0.288,0.39,0.014,0.012,0.016,24.29,24.19,24.43,0.95,0.932,0.958,0.977,0.97,0.98,0.928,0.904,0.939,42.53,29.28,49.79,41.51,28.4,48.2,0,0,0,0,0,0,0.276,0,0.101,0.42,0.57,0.43,35.2
1438552800000,2015,8,2014,11,44,7,0.216,0.0696,0.146,8775.74,55.69,55.69,52.24,2,1,1.8571428571428572,357,342.5,372.1,242,227.5,115,115,115,0,-2.842e-14,2.842e-14,0.322,0.309,0.336,242,227.5,257.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.139,0.134,0.144,0.0168,0.0151,0.0203,0.00068,0.00061,0.00082,0.283,0.25,0.399,0.011,0.01,0.016,24.53,24.46,24.61,0.932,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.939,30.86,25.89,52.39,29.56,25.11,48.2,0,0,0,0,0,0,0.29,0,0.07,0.32,0.68,0.32,40.6
1439157600000,2015,8,2014,11,45,7,0.198,0.0696,0.128,7938.64,48.2,48.2,47.25,1,1,1,326.8,314.9,339,211.8,199.9,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.352,0.339,0.365,211.8,199.9,224,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.133,0.0137,0.0127,0.0148,0.00055,0.00051,0.00059,0.37,0.349,0.392,0.015,0.014,0.016,24.6,24.51,24.68,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.87,46.19,51.63,47.25,45.27,48.2,0,0,0,0,0,0,0.263,0,0.07,0.35,0.65,0.35,40.1
1439762400000,2015,8,2014,11,46,7,0.182,0.0696,0.113,7083.49,44.46,44.46,42.16,1,1,1,301.4,292.2,311.4,186.4,177.2,115,115,115,0,-2.842e-14,2.842e-14,0.382,0.369,0.394,186.4,177.2,196.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0116,0.0108,0.0124,0.00046,0.00043,0.0005,0.325,0.309,0.343,0.013,0.012,0.014,24.77,24.7,24.82,0.951,0.948,0.954,0.98,0.978,0.98,0.931,0.927,0.935,43.04,40.89,45.36,42.16,39.99,44.46,0,0,0,0,0,0,0.234,0,0.069,0.38,0.62,0.38,38.9
1440367200000,2015,8,2014,11,47,7,0.169,0.0696,0.0999,6219.98,39.24,39.24,37.02,1,1,1,280.2,271.2,289.2,165.2,156.2,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.411,0.398,0.424,165.2,156.2,174.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00979,0.00903,0.0106,0.00039,0.00036,0.00042,0.287,0.271,0.303,0.011,0.011,0.012,24.89,24.84,24.94,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,38.07,35.96,40.18,37.02,34.88,39.24,0,0,0,0,0,0,0.206,0,0.0691,0.41,0.59,0.41,36.8
1440972000000,2015,8,2014,11,48,7,0.155,0.0571,0.0983,6132.83,39.38,39.38,36.5,1,1,1,256.9,245.2,268.7,162.5,153.7,94.43,91,115,4.06e-15,-2.842e-14,2.842e-14,0.367,0.343,0.428,162.5,153.7,174.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.113,0.00956,0.00882,0.0106,0.00038,0.00035,0.00042,0.28,0.265,0.301,0.011,0.01,0.012,24.99,24.94,25.06,0.943,0.94,0.947,0.972,0.97,0.977,0.917,0.912,0.925,37.55,35.38,40.32,36.5,34.32,39.38,0,0,0,0,0,0,0.203,0,0.0567,0.37,0.63,0.37,39.6
1441576800000,2015,9,2014,12,49,7,0.14,0.055,0.0853,5306.57,33.77,33.77,31.59,1,1,1,232.1,223.1,241.7,141.1,132.1,91,91,91,0,0,0,0.392,0.377,0.408,141.1,132.1,150.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0977,0.104,0.00774,0.00697,0.00856,0.0003,0.00027,0.00034,0.242,0.225,0.259,0.0095,0.0089,0.01,25.17,25.09,25.24,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.56,30.44,34.82,31.59,29.53,33.77,0,0,0,0,0,0,0.175,0,0.0547,0.39,0.61,0.39,37.9
1442181600000,2015,9,2014,12,50,7,0.128,0.055,0.0729,4511.92,28.84,28.84,26.86,1,1,1,211.5,203.6,220,120.5,112.6,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.431,0.414,0.447,120.5,112.6,129,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0936,0.0908,0.0966,0.00599,0.00532,0.00672,0.00023,0.00021,0.00026,0.205,0.191,0.22,0.008,0.0075,0.0086,25.33,25.26,25.39,0.925,0.92,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.69,25.79,29.73,26.86,25.02,28.84,0,0,0,0,0,0,0.149,0,0.0551,0.43,0.57,0.43,35.2
1442786400000,2015,9,2014,12,51,7,0.118,0.055,0.0631,0,0,0,0,1,1,1,195.4,189.7,201.2,104.4,98.69,91,91,91,4.06e-15,0,1.421e-14,0.466,0.452,0.48,104.4,98.69,110.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0859,0.0899,0.00462,0.00414,0.00512,0.00018,0.00016,0.0002,0.176,0.166,0.186,0.0069,0.0065,0.0073,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0549,0.47,0.53,0.47,0
1443391200000,2015,9,2014,12,52,7,0.111,0.0416,0.0692,2779.09,29.18,29.18,16.54,1,1,1,183.1,180.4,187.8,114.4,92.95,68.71,52,91,0,-1.421e-14,1.421e-14,0.374,0.286,0.495,114.4,92.95,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0839,0.092,0.00548,0.00365,0.0068,0.00021,0.00014,0.00027,0.191,0.155,0.217,0.0075,0.0061,0.0085,25.38,25.35,25.41,0.531,0,0.93,0.554,0,0.97,0.516,0,0.903,17.05,0,30.08,16.54,0,29.18,0,3,0,0,0.429,0,0.0919,0.429,0.0418,0.37,0.62,0.38,25
1443996000000,2015,10,2015,1,1,7,0.106,0.0314,0.0747,4639.13,28.79,28.79,27.61,1,1,1,175.5,171.1,180.4,123.5,119.1,52,52,52,0,-1.421e-14,1.421e-14,0.296,0.288,0.304,123.5,119.1,128.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0882,0.0914,0.00625,0.00587,0.00666,0.00024,0.00023,0.00026,0.205,0.197,0.214,0.008,0.0077,0.0084,25.35,25.34,25.35,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.897,0.902,28.47,27.36,29.68,27.61,26.54,28.79,0,0,0,0,0,0,0.153,0,0.0313,0.3,0.7,0.3,43.8
1444600800000,2015,10,2015,1,2,7,0.101,0.0314,0.0699,4315.76,26.21,26.21,25.69,1,1,1,167.6,165.4,169.7,115.6,113.4,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.31,0.306,0.314,115.6,113.4,117.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0861,0.0877,0.00557,0.00539,0.00576,0.00022,0.00021,0.00023,0.191,0.187,0.195,0.0075,0.0073,0.0076,25.34,25.34,25.34,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.893,0.896,26.48,25.93,27.02,25.69,25.15,26.21,0,0,0,0,0,0,0.143,0,0.0311,0.31,0.69,0.31,42.7
1445205600000,2015,10,2015,1,3,7,0.0961,0.0314,0.0647,3967.09,24.82,24.82,23.61,1,1,1,159,154.2,164,107,102.2,52,52,52,0,-1.421e-14,1.421e-14,0.327,0.317,0.337,107,102.2,112,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0822,0.0856,0.00484,0.00443,0.00527,0.00019,0.00017,0.00021,0.176,0.167,0.185,0.0069,0.0065,0.0072,25.34,25.34,25.34,0.916,0.912,0.919,0.97,0.97,0.97,0.888,0.885,0.892,24.34,23.16,25.59,23.61,22.46,24.82,0,0,0,0,0,0,0.131,0,0.0314,0.33,0.67,0.33,41.3
1445810400000,2015,10,2015,1,4,7,0.0911,0.0313,0.0599,3651.31,22.21,22.21,21.73,1,1,1,150.7,148.7,152.8,99,96.68,51.71,50,52,-4.06e-15,-1.421e-14,0,0.343,0.331,0.35,99,96.68,101.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0802,0.0817,0.00416,0.00397,0.00435,0.00016,0.00016,0.00017,0.161,0.157,0.165,0.0063,0.0062,0.0065,25.34,25.34,25.34,0.912,0.911,0.914,0.968,0.967,0.969,0.883,0.883,0.884,22.45,21.97,22.91,21.73,21.25,22.21,0,0,0,0,0,0,0.121,0,0.0312,0.34,0.66,0.34,40.1
1446415200000,2015,11,2015,2,5,7,0.0956,0.0302,0.0654,4012.33,24.31,24.31,23.88,1,1,1,158.1,155.2,159.9,108.1,105.2,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.316,0.313,0.322,108.1,105.2,109.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0829,0.0845,0.00494,0.0047,0.00509,0.00019,0.00018,0.0002,0.177,0.172,0.18,0.0069,0.0067,0.0071,25.34,25.34,25.34,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.887,0.89,24.62,23.92,25.07,23.88,23.2,24.31,0,0,0,0,0,0,0.133,0,0.0302,0.32,0.68,0.32,42
1447020000000,2015,11,2015,2,6,7,0.0994,0.0302,0.0692,4266.53,26.16,26.16,25.4,1,1,1,164.4,160.4,167.5,114.4,110.4,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.304,0.298,0.312,114.4,110.4,117.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0847,0.0872,0.00547,0.00514,0.00574,0.00021,0.0002,0.00022,0.189,0.181,0.194,0.0074,0.0071,0.0076,25.34,25.34,25.34,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.896,26.18,25.2,26.97,25.4,24.44,26.16,0,0,0,0,0,0,0.141,0,0.0302,0.3,0.7,0.3,42.9
1447624800000,2015,11,2015,2,7,7,0.108,0.0302,0.0773,4808.99,31.34,31.34,28.62,1,1,1,177.8,166.7,189.2,127.8,116.7,50,50,50,2.03e-15,0,1.421e-14,0.282,0.264,0.3,127.8,116.7,139.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.087,0.0949,0.00661,0.00567,0.00758,0.00026,0.00022,0.0003,0.212,0.193,0.233,0.0083,0.0075,0.0091,25.34,25.34,25.35,0.929,0.923,0.934,0.97,0.97,0.97,0.901,0.895,0.906,29.51,26.76,32.31,28.62,25.96,31.34,0,0,0,0,0,0,0.159,0,0.0307,0.28,0.72,0.28,44.5
1448229600000,2015,11,2015,2,8,7,0.116,0.0302,0.086,5390.38,32.65,32.65,32.09,1,1,1,192.3,190,194.6,142.3,140,50,50,50,0,0,0,0.26,0.257,0.263,142.3,140,144.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0952,0.0968,0.00784,0.00765,0.00804,0.00031,0.0003,0.00031,0.238,0.234,0.243,0.0093,0.0092,0.0095,25.35,25.35,25.35,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,33.08,32.51,33.66,32.09,31.54,32.65,0,0,0,0,0,0,0.178,0,0.03,0.26,0.74,0.26,46.5
1448834400000,2015,11,2015,2,9,7,0.121,0.0349,0.0857,5369.4,34.21,34.21,31.96,1,1,1,199.5,193,210.5,141.8,134.5,57.71,50,59,0,0,0,0.289,0.259,0.305,141.8,134.5,151.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.097,0.0947,0.101,0.0078,0.00718,0.00862,0.00031,0.00028,0.00034,0.239,0.226,0.256,0.0093,0.0088,0.01,25.34,25.28,25.36,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.95,31.19,35.26,31.96,30.25,34.21,0,0,0,0,0,0,0.178,0,0.0353,0.29,0.71,0.29,44.4
1449439200000,2015,12,2015,3,10,7,0.133,0.0357,0.0978,6147.79,38.98,38.98,36.59,1,1,1,220.6,212.9,230.4,161.6,153.9,59,59,59,0,0,0,0.268,0.256,0.277,161.6,153.9,171.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.108,0.00949,0.00883,0.0103,0.00037,0.00035,0.00041,0.274,0.261,0.292,0.011,0.01,0.011,25.2,25.13,25.26,0.942,0.94,0.945,0.972,0.97,0.976,0.916,0.912,0.923,37.64,35.84,39.94,36.59,34.77,38.98,0,0,0,0,0,0,0.203,0,0.0352,0.27,0.74,0.26,46.2
1450044000000,2015,12,2015,3,11,7,0.146,0.0357,0.11,7003.34,44.23,44.23,41.69,1,1,1,241.7,231.3,252.6,182.7,172.3,59,59,59,0,0,0,0.244,0.234,0.255,182.7,172.3,193.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.112,0.108,0.115,0.0113,0.0104,0.0122,0.00044,0.00041,0.00048,0.312,0.293,0.332,0.012,0.012,0.013,25.04,24.96,25.12,0.949,0.946,0.953,0.979,0.976,0.98,0.929,0.923,0.934,42.58,40.13,45.14,41.69,39.18,44.23,0,0,0,0,0,0,0.232,0,0.036,0.24,0.75,0.25,48
1450648800000,2015,12,2015,3,12,7,0.159,0.0357,0.124,7777.36,48.2,48.2,46.29,1,1,1,263.5,251.5,279.1,204.5,192.5,59,59,59,-4.06e-15,-2.842e-14,0,0.224,0.211,0.235,204.5,192.5,220.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.115,0.125,0.0131,0.0121,0.0145,0.00052,0.00048,0.00057,0.351,0.33,0.379,0.014,0.013,0.015,24.89,24.8,24.96,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.69,44.88,51.32,46.29,43.98,48.2,0,0,0,0,0,0,0.257,0,0.035,0.22,0.78,0.22,48.9
1451253600000,2015,12,2015,3,13,7,0.183,0.0393,0.144,8747.1,54.42,54.42,52.07,2,2,2,303.2,287,322,238.2,228,65,59,73,8.12e-15,-2.842e-14,2.842e-14,0.214,0.195,0.238,238.2,228,249,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.128,0.137,0.016,0.0151,0.0169,0.00064,0.0006,0.00068,0.251,0.239,0.264,0.01,0.0095,0.011,24.83,24.73,24.91,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.895,0.901,26.84,25.69,28.05,26.03,24.92,27.21,0,0,0,0,0,0,0.289,0,0.039,0.21,0.79,0.21,47.8
1451858400000,2016,1,2015,4,14,7,0.223,0.0442,0.179,10833,72.45,72.45,64.48,2,2,2,368.7,334.3,406,295.7,261.3,73,73,73,0,0,0,0.199,0.18,0.218,295.7,261.3,333,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.153,0.141,0.166,0.0386,0.0224,0.0562,0.0016,0.0009,0.0023,0.334,0.282,0.39,0.013,0.011,0.016,24.42,24.18,24.65,0.939,0.932,0.946,0.97,0.97,0.97,0.911,0.904,0.917,33.24,29.43,37.34,32.24,28.54,36.23,0,0,0,0,0,0,0.358,0,0.044,0.2,0.8,0.2,48.6
1452463200000,2016,1,2015,4,15,7,0.284,0.0442,0.24,14511.2,96.18,96.18,86.38,2,2,2,469.5,422.1,517.3,396.5,349.1,73,73,73,0,0,0,0.156,0.141,0.173,396.5,349.1,444.3,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.189,0.172,0.206,0.0861,0.0638,0.109,0.0036,0.0026,0.0045,0.485,0.414,0.557,0.02,0.017,0.023,23.8,23.52,24.09,0.954,0.948,0.958,0.979,0.974,0.98,0.934,0.924,0.939,44.12,39.09,49.07,43.19,38.08,48.09,0,0,0,0,0,0,0.48,0,0.044,0.16,0.85,0.15,51.1
1453068000000,2016,1,2015,4,16,7,0.338,0.0504,0.288,16343.8,102.6,102.6,97.28,3,2,2.142857142857143,558.9,532.3,581.5,475.6,459.3,83.29,73,91,-1.624e-14,-5.684e-14,0,0.149,0.132,0.162,475.6,459.3,490.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.22,0.211,0.23,0.123,0.116,0.131,0.0052,0.0048,0.0055,0.592,0.523,0.623,0.025,0.022,0.026,23.29,23.19,23.43,0.955,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,49.35,35.25,52.62,46.2,34.2,48.2,0,0,0,0,0,0,0.54,0,0.05,0.15,0.85,0.15,48.4
1453672800000,2016,1,2015,4,17,7,0.364,0.055,0.309,17916.5,111.3,111.3,106.6,3,3,3,602.3,585.6,625.5,511.3,494.6,91,91,91,0,-5.684e-14,5.684e-14,0.151,0.145,0.155,511.3,494.6,534.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.242,0.232,0.255,0.143,0.132,0.158,0.006,0.0056,0.0067,0.557,0.53,0.596,0.024,0.022,0.025,23.14,23,23.24,0.947,0.946,0.95,0.97,0.97,0.972,0.919,0.917,0.923,36.63,35.53,38.17,35.55,34.46,37.1,0,0,0,0,0,0,0.592,0,0.055,0.15,0.85,0.15,49.2
1454277600000,2016,2,2015,5,18,7,0.41,0.0635,0.347,19960.9,127.3,127.3,118.8,3,3,3,678.4,636.2,722.1,573.4,531.2,105,105,105,0,0,0,0.155,0.145,0.165,573.4,531.2,617.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.279,0.255,0.304,0.184,0.156,0.213,0.0079,0.0066,0.0092,0.664,0.593,0.737,0.028,0.025,0.032,22.72,22.47,22.96,0.952,0.949,0.955,0.977,0.971,0.98,0.93,0.922,0.936,40.55,37.85,43.3,39.6,36.77,42.43,0,0,0,0,0,0,0.66,0,0.063,0.15,0.85,0.15,48.7
1454882400000,2016,2,2015,5,19,7,0.466,0.0635,0.402,22806.4,141.9,141.9,135.8,3,3,3,770.2,734.9,806.5,665.2,629.9,105,105,105,0,0,0,0.136,0.13,0.143,665.2,629.9,701.5,990,990,990,967,966.8,967.1,23,22.9,23.2,0.331,0.311,0.352,0.245,0.222,0.27,0.011,0.0096,0.012,0.819,0.759,0.88,0.036,0.033,0.038,22.2,21.99,22.4,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.17,44.08,48.27,45.25,43.2,47.3,0,0,0,0,0,0,0.754,0,0.064,0.14,0.86,0.14,48.9
1455487200000,2016,2,2015,5,20,7,0.535,0.0663,0.469,25499,160.4,160.4,151.8,4,3,3.5714285714285716,884.5,822.3,949.3,774.9,717.3,109.6,105,137,0,0,0,0.124,0.114,0.144,774.9,717.3,818.8,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.409,0.361,0.449,0.313,0.28,0.335,0.014,0.012,0.015,0.962,0.906,1,0.043,0.04,0.045,21.6,21.31,21.9,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,44.55,39.35,51.47,43.11,38.35,48.2,0,0,0,0,0,0,0.843,0,0.066,0.12,0.88,0.12,47.7
1456092000000,2016,2,2015,5,21,7,0.63,0.0829,0.547,29000.4,182.8,182.8,172.6,4,4,4,1041,975.6,1109,903.9,838.6,137,137,137,3.248e-14,-1.137e-13,1.137e-13,0.132,0.124,0.14,903.9,838.6,971.9,990,990,990,968,967.8,968.2,22,21.8,22.2,0.533,0.473,0.595,0.376,0.345,0.409,0.017,0.016,0.019,1.16,1.04,1.27,0.053,0.047,0.059,20.82,20.48,21.15,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,44.04,41.5,46.64,43.16,40.64,45.7,0,0,0,0,0,0,0.959,0,0.083,0.13,0.87,0.13,46
1456696800000,2016,2,2015,5,22,7,0.731,0.107,0.624,31636,192.8,192.8,188.3,4,4,4,1208,1133,1281,1032,975.1,176.4,137,183,-1.624e-14,-1.137e-13,0,0.146,0.121,0.158,1032,975.1,1098,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.695,0.614,0.794,0.502,0.411,0.644,0.023,0.019,0.03,1.48,1.3,1.74,0.069,0.06,0.082,19.96,19.48,20.35,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.2,46.38,50.01,47.08,45.45,48.2,0,0,0,0,0,0,1.05,0,0.107,0.15,0.85,0.15,43.3
1457301600000,2016,3,2015,6,23,7,0.812,0.111,0.665,32384.9,192.8,192.8,192.8,4,4,4,1342,1302,1380,1159,1119,183,183,183,59.4,18.7,97,0.136,0.133,0.141,1100,1100,1100,990,990,990,969,968.8,969.1,21,20.9,21.2,0.822,0.805,0.837,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.79,0.084,0.083,0.085,19.25,19.12,19.4,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.49,49.13,49.89,48.19,48.14,48.2,0,0,0,0,0,0,1.07,0,0.147,0.14,0.82,0.18,39.9
1457906400000,2016,3,2015,6,24,7,0.874,0.111,0.665,31932,192,192,190.1,4,4,4,1446,1395,1521,1263,1212,183,183,183,162.6,112.3,237.7,0.127,0.12,0.131,1100,1100,1100,990,990,990,969.3,969.1,969.6,20.7,20.4,20.9,0.865,0.844,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.79,1.85,0.088,0.086,0.09,18.88,18.6,19.06,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.49,47.76,48.97,47.52,46.81,47.99,0,0,0,0,0,0,1.06,0,0.209,0.13,0.76,0.24,36.5
1458511200000,2016,3,2015,6,25,7,1.02,0.111,0.665,30504.8,186,186,181.6,4,4,4,1684,1556,1809,1501,1373,183,183,183,401,273.1,526.2,0.109,0.101,0.118,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.916,0.904,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.091,0.096,18.06,17.64,18.48,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.32,45.21,47.45,45.39,44.3,46.5,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1459116000000,2016,3,2015,6,26,7,1.15,0.119,0.665,29209.8,176.1,176.1,173.9,4,4,4,1906,1840,1952,1709,1657,197.6,183,217,608.8,557.2,634.9,0.103,0.0957,0.112,1100,1100,1100,990,990,990,970.8,970.6,970.9,19.2,19.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.33,17.18,17.54,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.35,43.96,44.93,43.47,43.08,44.04,0,0,0,0,0,0,0.966,0,0.485,0.1,0.58,0.42,25.4
1459720800000,2016,4,2015,7,27,7,1.2,0.131,0.665,28760.5,171.9,171.9,171.2,4,4,4,1984,1962,1998,1767,1745,217,217,217,667.2,645.4,680.9,0.109,0.109,0.111,1100,1100,1100,990,990,990,971,971,971.1,19,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.08,17.03,17.15,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.93,43.67,43.55,43.86,42.8,42.68,42.99,0,0,0,0,0,0,0.951,0,0.535,0.11,0.55,0.45,24
1460325600000,2016,4,2015,7,28,7,1.22,0.0895,0.665,28630.4,170.6,170.6,170.4,4,4,4,2009,2001,2016,1861,1853,148,148,148,761.1,753.5,767.7,0.0737,0.0734,0.0739,1100,1100,1100,990,990,990,971.1,971.1,971.1,18.9,18.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17,16.99,17.02,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.47,43.43,43.52,42.6,42.56,42.65,0,0,0,0,0,0,0.947,0,0.555,0.073,0.55,0.45,23.5
1460930400000,2016,4,2015,7,29,7,1.18,0.0895,0.665,28930,174.4,174.4,172.2,4,4,4,1955,1892,2005,1807,1744,148,148,148,707,644.2,757,0.0757,0.0738,0.0782,1100,1100,1100,990,990,990,971,970.8,971.1,19,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.17,17.01,17.37,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.93,43.5,44.48,43.05,42.63,43.59,0,0,0,0,0,0,0.957,0,0.515,0.076,0.56,0.44,24.5
1461535200000,2016,4,2015,7,30,7,1.08,0.0933,0.665,29867.3,180.7,180.7,177.8,4,4,4,1793,1711,1868,1639,1519,154.3,148,192,538.6,418.8,619.9,0.0862,0.0792,0.112,1100,1100,1100,990,990,990,970.4,970.2,970.7,19.6,19.3,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.7,17.45,17.97,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.35,44.69,46.09,44.45,43.8,45.17,0,0,0,0,0,0,0.988,0,0.415,0.086,0.62,0.38,27.7
1462140000000,2016,5,2015,8,31,7,0.963,0.116,0.665,31037.2,187.9,187.9,184.7,4,4,4,1592,1505,1681,1400,1313,192,192,192,300.2,212.8,388.7,0.121,0.114,0.128,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.908,0.887,0.918,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.36,18.07,18.66,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.13,46.35,47.93,46.19,45.43,46.97,0,0,0,0,0,0,1.03,0,0.298,0.12,0.69,0.31,32.2
1462744800000,2016,5,2015,8,32,7,0.852,0.116,0.665,32098.8,192.8,192.8,191.1,4,4,4,1409,1311,1483,1217,1119,192,192,192,116.6,18.61,190.6,0.137,0.13,0.146,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.846,0.804,0.877,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.82,0.086,0.083,0.089,19.02,18.75,19.37,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.86,48.14,49.81,47.77,47.18,48.2,0,0,0,0,0,0,1.06,0,0.187,0.14,0.78,0.22,37.7
1463349600000,2016,5,2015,8,33,7,0.708,0.116,0.592,30444.5,192.8,192.8,181.2,4,4,4,1171,1082,1272,978.7,890.2,192,192,192,4.872e-14,0,1.137e-13,0.165,0.151,0.177,978.7,890.2,1080,990,990,990,968.4,968.2,968.8,21.6,21.2,21.8,0.631,0.531,0.768,0.445,0.37,0.603,0.021,0.017,0.028,1.35,1.14,1.67,0.062,0.052,0.078,20.22,19.58,20.7,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.27,43.14,49.46,45.3,42.27,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,43
1463954400000,2016,5,2015,8,34,7,0.601,0.116,0.485,25735.9,165.4,165.4,153.2,4,3,3.5714285714285716,993.1,935.3,1059,801.1,743.3,192,192,192,-1.624e-14,-1.137e-13,0,0.194,0.181,0.205,801.1,743.3,866.5,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.45,0.397,0.51,0.327,0.298,0.358,0.015,0.013,0.016,1.02,0.971,1.1,0.046,0.043,0.05,21.12,20.81,21.39,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,45,39.45,51.45,43.46,38.46,48.2,0,0,0,0,0,0,0.851,0,0.116,0.19,0.81,0.19,42.8
1464559200000,2016,5,2015,8,35,7,0.529,0.0846,0.444,24157.4,144.6,144.6,143.8,3,3,3,874.3,831.5,919.3,734.5,711.6,139.9,119,192,0,0,0,0.159,0.134,0.212,734.5,711.6,769.3,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.382,0.363,0.41,0.291,0.276,0.311,0.013,0.012,0.014,0.945,0.903,1.01,0.042,0.04,0.045,21.66,21.48,21.87,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.74,48.02,51.81,47.93,47.06,48.2,0,0,0,0,0,0,0.799,0,0.085,0.16,0.84,0.16,45.7
1465164000000,2016,6,2015,9,36,7,0.482,0.0792,0.403,22717.9,141.8,141.8,135.2,3,3,3,797.3,773.3,822.3,666.3,612.3,131,119,161,0,0,0,0.165,0.145,0.208,666.3,612.3,703.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.338,0.311,0.357,0.246,0.21,0.271,0.011,0.0091,0.012,0.826,0.739,0.887,0.036,0.032,0.039,22.08,21.92,22.27,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46,42.55,48.23,45.08,41.7,47.27,0,0,0,0,0,0,0.751,0,0.079,0.16,0.84,0.16,47.1
1465768800000,2016,6,2015,9,37,7,0.441,0.0974,0.344,19598.8,123.6,123.6,116.7,3,3,3,729.9,695.5,765,568.9,534.5,161,161,161,0,0,0,0.221,0.21,0.231,568.9,534.5,604,990,990,990,966.8,966.7,967,23.2,23,23.3,0.286,0.267,0.306,0.181,0.158,0.204,0.0078,0.0068,0.0089,0.666,0.608,0.725,0.029,0.026,0.031,22.51,22.32,22.71,0.952,0.949,0.954,0.976,0.971,0.98,0.929,0.922,0.935,39.85,37.68,42.05,38.89,36.59,41.21,0,0,0,0,0,0,0.648,0,0.097,0.22,0.78,0.22,44.4
1466373600000,2016,6,2015,9,38,7,0.396,0.0974,0.299,16994.9,107.8,107.8,101.2,3,2,2.5714285714285716,654.9,625.8,685.4,493.9,464.8,161,161,161,8.12e-15,0,5.684e-14,0.246,0.235,0.257,493.9,464.8,524.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.244,0.227,0.261,0.133,0.118,0.151,0.0057,0.005,0.0065,0.587,0.539,0.635,0.025,0.023,0.027,22.89,22.77,22.99,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.44,34.96,51.93,40.61,33.92,48.2,0,0,0,0,0,0,0.562,0,0.097,0.25,0.76,0.24,42.9
1466978400000,2016,6,2015,9,39,7,0.358,0.0906,0.267,15811.1,96.4,96.4,94.11,2,2,2,591.3,565.9,616.8,441.4,430.4,149.9,135,161,-8.12e-15,-5.684e-14,5.684e-14,0.253,0.232,0.272,441.4,430.4,455.8,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.214,0.208,0.222,0.107,0.102,0.114,0.0045,0.0043,0.0048,0.562,0.544,0.586,0.024,0.023,0.025,23.18,23.05,23.31,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.04,46.83,49.33,47.06,45.9,48.2,0,0,0,0,0,0,0.523,0,0.091,0.25,0.75,0.25,44.2
1467583200000,2016,7,2015,10,40,7,0.324,0.0816,0.242,14512,90.82,90.82,86.38,2,2,2,535.9,514.3,558,400.9,379.3,135,135,135,8.12e-15,0,5.684e-14,0.252,0.242,0.263,400.9,379.3,423,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.19,0.206,0.0882,0.078,0.0987,0.0037,0.0032,0.0041,0.499,0.467,0.532,0.021,0.019,0.022,23.49,23.36,23.62,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,44.07,41.83,46.34,43.19,40.99,45.41,0,0,0,0,0,0,0.48,0,0.082,0.25,0.75,0.25,44.8
1468188000000,2016,7,2015,10,41,7,0.295,0.112,0.183,10847.8,68.52,68.52,64.57,2,2,2,488.5,469.7,507.4,302.5,283.7,186,186,186,0,0,0,0.381,0.367,0.396,302.5,283.7,321.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.16,0.173,0.0418,0.0329,0.0507,0.0017,0.0014,0.0021,0.355,0.327,0.384,0.015,0.013,0.016,23.85,23.73,23.96,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.28,31.24,35.32,32.29,30.31,34.26,0,0,0,0,0,0,0.359,0,0.112,0.38,0.62,0.38,36.8
1468792800000,2016,7,2015,10,42,7,0.271,0.112,0.158,9400.05,59.39,59.39,55.95,2,2,2,447.8,432.2,463.9,261.8,246.2,186,186,186,4.06e-15,0,2.842e-14,0.415,0.401,0.43,261.8,246.2,277.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.147,0.158,0.0228,0.0167,0.0302,0.00093,0.00068,0.0012,0.294,0.272,0.318,0.012,0.011,0.013,24.09,23.99,24.18,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,28.84,27.12,30.62,27.98,26.3,29.7,0,0,0,0,0,0,0.311,0,0.113,0.41,0.58,0.42,34.7
1469397600000,2016,7,2015,10,43,7,0.25,0.112,0.137,8206.6,51.46,51.46,48.85,2,1,1.2857142857142858,412.6,398.6,427,226.6,212.6,186,186,186,4.06e-15,-2.842e-14,2.842e-14,0.451,0.436,0.467,226.6,212.6,241,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.14,0.135,0.145,0.015,0.0138,0.0162,0.00061,0.00056,0.00066,0.357,0.261,0.411,0.015,0.011,0.017,24.19,24.11,24.24,0.949,0.925,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.47,25.93,52.33,41.58,25.16,48.2,0,0,0,0,0,0,0.271,0,0.113,0.45,0.55,0.45,32.8
1470002400000,2016,8,2015,11,44,7,0.229,0.0937,0.135,8182.05,51.3,51.3,48.7,2,1,1.2857142857142858,378.9,363.9,393.9,223.9,208.9,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.409,0.393,0.426,223.9,208.9,238.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.141,0.0148,0.0135,0.0161,0.0006,0.00054,0.00065,0.35,0.256,0.405,0.014,0.01,0.016,24.36,24.27,24.41,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.21,25.91,52.25,41.45,25.14,48.2,0,0,0,0,0,0,0.271,0,0.094,0.41,0.59,0.41,35.7
1470607200000,2016,8,2015,11,45,7,0.21,0.0937,0.116,7234.06,45.84,45.84,43.06,1,1,1,346.8,334.6,359.2,191.8,179.6,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.447,0.431,0.463,191.8,179.6,204.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.12,0.129,0.0121,0.011,0.0131,0.00048,0.00044,0.00053,0.338,0.316,0.36,0.014,0.013,0.015,24.53,24.44,24.61,0.952,0.949,0.956,0.98,0.978,0.98,0.933,0.928,0.936,43.95,41.13,46.78,43.06,40.24,45.84,0,0,0,0,0,0,0.239,0,0.094,0.45,0.55,0.45,34.4
1471212000000,2016,8,2015,11,46,7,0.194,0.0903,0.103,6401.29,44.21,44.21,38.1,1,1,1,320,310.3,330.5,170.7,157.7,149.3,115,155,-4.06e-15,-2.842e-14,2.842e-14,0.466,0.371,0.496,170.7,157.7,195.3,990,990,990,965,965,965.1,25,24.9,25,0.117,0.113,0.122,0.0103,0.00916,0.0123,0.00041,0.00037,0.00049,0.3,0.277,0.341,0.012,0.011,0.014,24.7,24.64,24.76,0.946,0.942,0.953,0.974,0.97,0.98,0.921,0.914,0.934,39.13,36.08,45.11,38.1,35,44.21,0,0,0,0,0,0,0.212,0,0.091,0.47,0.53,0.47,33
1471816800000,2016,8,2015,11,47,7,0.18,0.0696,0.111,6958.15,43.52,43.52,41.42,1,1,1,298.2,289.2,307.3,183.2,174.2,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.386,0.374,0.398,183.2,174.2,192.3,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.121,0.0113,0.0106,0.0121,0.00045,0.00042,0.00048,0.319,0.303,0.336,0.013,0.012,0.013,24.79,24.73,24.84,0.95,0.947,0.952,0.979,0.976,0.98,0.93,0.924,0.933,42.3,40.18,44.41,41.42,39.24,43.52,0,0,0,0,0,0,0.23,0,0.069,0.39,0.62,0.38,38.7
1472421600000,2016,8,2015,11,48,7,0.167,0.0706,0.0964,5993.02,38.49,38.49,35.67,1,1,1,276.2,264.9,286.2,159.5,146.9,116.7,115,118,-8.12e-15,-2.842e-14,2.842e-14,0.423,0.402,0.445,159.5,146.9,171.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.105,0.114,0.0093,0.00824,0.0103,0.00037,0.00033,0.00041,0.277,0.254,0.298,0.011,0.01,0.012,24.92,24.86,24.99,0.942,0.938,0.946,0.971,0.97,0.975,0.915,0.91,0.922,36.72,33.76,39.48,35.67,32.75,38.49,0,0,0,0,0,0,0.198,0,0.0706,0.42,0.58,0.42,35.9
1473026400000,2016,9,2015,12,49,7,0.152,0.069,0.0827,5112.59,33.77,33.77,30.43,1,1,1,250.8,241.7,260.8,136.7,126.7,114.1,91,118,8.12e-15,0,2.842e-14,0.455,0.377,0.482,136.7,126.7,150.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0979,0.104,0.00737,0.00652,0.00856,0.00029,0.00026,0.00034,0.236,0.218,0.259,0.0093,0.0086,0.01,25.07,25.01,25.11,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.902,0.911,31.37,28.99,34.82,30.43,28.12,33.77,0,0,0,0,0,0,0.169,0,0.0693,0.45,0.54,0.46,33.6
1473631200000,2016,9,2015,12,50,7,0.139,0.055,0.0843,5242.09,33.09,33.09,31.2,1,1,1,230.4,222.8,238.6,139.4,131.8,91,91,91,0,0,0,0.395,0.381,0.408,139.4,131.8,147.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0976,0.103,0.0076,0.00695,0.0083,0.0003,0.00027,0.00033,0.239,0.225,0.253,0.0094,0.0088,0.01,25.18,25.11,25.24,0.935,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.17,30.38,34.11,31.2,29.47,33.09,0,0,0,0,0,0,0.173,0,0.0547,0.4,0.61,0.39,37.7
1474236000000,2016,9,2015,12,51,7,0.129,0.055,0.0744,4612.14,28.91,28.91,27.45,1,1,1,214,208.3,220.3,123,117.3,91,91,91,0,-1.421e-14,1.421e-14,0.425,0.413,0.437,123,117.3,129.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0945,0.0925,0.0967,0.00621,0.00572,0.00674,0.00024,0.00022,0.00026,0.209,0.199,0.221,0.0082,0.0078,0.0087,25.31,25.26,25.35,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.3,26.92,29.8,27.45,26.11,28.91,0,0,0,0,0,0,0.153,0,0.0546,0.43,0.58,0.42,35.8
1474840800000,2016,9,2015,12,52,7,0.121,0.0519,0.0695,3141.14,27.73,27.73,18.7,1,1,1,200.8,196,206.4,114.9,107.7,85.86,73,91,0,-1.421e-14,1.421e-14,0.427,0.371,0.458,114.9,107.7,123.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0891,0.0926,0.00552,0.00491,0.00627,0.00022,0.00019,0.00025,0.194,0.182,0.209,0.0076,0.0071,0.0081,25.39,25.37,25.42,0.659,0,0.928,0.693,0,0.97,0.64,0,0.9,19.28,0,28.59,18.7,0,27.73,0,2,0,0,0.286,0,0.104,0.286,0.0515,0.43,0.57,0.43,26
1475445600000,2016,10,2016,1,1,7,0.115,0.0442,0.0713,4416.71,27.46,27.46,26.29,1,1,1,190.9,187,195.7,117.9,114,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.382,0.373,0.39,117.9,114,122.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0892,0.0923,0.00577,0.00544,0.00618,0.00023,0.00021,0.00024,0.198,0.191,0.207,0.0077,0.0075,0.0081,25.38,25.38,25.38,0.923,0.921,0.927,0.97,0.97,0.97,0.896,0.893,0.899,27.1,26.11,28.31,26.29,25.33,27.46,0,0,0,0,0,0,0.146,0,0.0437,0.38,0.62,0.38,38.4
