datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1476050400000,2016,10,2016,1,2,7,0.109,0.0442,0.0649,3986.81,25,25,23.73,1,1,1,180.3,174.7,185.6,107.3,101.7,73,73,73,-2.03e-15,-1.421e-14,0,0.405,0.393,0.418,107.3,101.7,112.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0868,0.0848,0.0887,0.00487,0.00439,0.00532,0.00019,0.00017,0.00021,0.179,0.169,0.188,0.007,0.0066,0.0074,25.38,25.38,25.38,0.916,0.912,0.92,0.97,0.97,0.97,0.888,0.884,0.892,24.47,23.07,25.77,23.73,22.37,25,0,0,0,0,0,0,0.132,0,0.0441,0.41,0.6,0.4,36.6
1476655200000,2016,10,2016,1,3,7,0.101,0.0442,0.0571,3500.45,21.9,21.9,20.84,1,1,1,167.5,162.9,172.7,94.47,89.9,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.436,0.423,0.448,94.47,89.9,99.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0807,0.0841,0.00378,0.00339,0.00423,0.00015,0.00013,0.00017,0.156,0.148,0.166,0.0061,0.0058,0.0065,25.38,25.38,25.38,0.917,0.911,0.922,0.966,0.964,0.969,0.886,0.882,0.89,21.56,20.64,22.61,20.84,19.91,21.9,0,0,0,0,0,0,0.116,0,0.0439,0.44,0.57,0.43,34.7
1477260000000,2016,10,2016,1,4,7,0.0959,0.0442,0.0518,3194.78,19.62,19.62,19.02,1,1,1,158.6,156.1,161.5,85.6,83.06,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.461,0.452,0.468,85.6,83.06,88.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0783,0.0802,0.00303,0.00281,0.00328,0.00012,0.00011,0.00013,0.14,0.136,0.145,0.0055,0.0053,0.0057,25.38,25.38,25.38,0.927,0.924,0.93,0.962,0.961,0.964,0.893,0.891,0.894,19.76,19.23,20.36,19.02,18.49,19.62,0,0,0,0,0,0,0.106,0,0.0441,0.46,0.54,0.46,33.3
1477864800000,2016,10,2016,1,5,7,0.0987,0.0322,0.0665,4101.81,27.83,27.83,24.42,1,1,1,163.2,154.7,174.4,109.9,81.69,53.29,50,73,2.03e-15,-1.421e-14,1.421e-14,0.328,0.287,0.472,109.9,81.69,124.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0778,0.0897,0.00509,0.00269,0.00632,0.0002,0.00011,0.00025,0.181,0.133,0.206,0.0071,0.0052,0.0081,25.35,25.34,25.38,0.923,0.916,0.932,0.969,0.961,0.97,0.894,0.888,0.9,25.2,18.95,28.69,24.42,18.2,27.83,0,0,0,0,0,0,0.136,0,0.0322,0.33,0.67,0.33,41.6
1478469600000,2016,11,2016,2,6,7,0.11,0.0302,0.0793,4946.21,31.27,31.27,29.44,1,1,1,181.2,173.8,188.9,131.2,123.8,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.276,0.265,0.288,131.2,123.8,138.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0921,0.0895,0.0948,0.0069,0.00628,0.00755,0.00027,0.00025,0.0003,0.219,0.205,0.232,0.0085,0.008,0.0091,25.34,25.34,25.35,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.35,28.55,32.24,29.44,27.69,31.27,0,0,0,0,0,0,0.164,0,0.0307,0.27,0.72,0.28,45
1479074400000,2016,11,2016,2,7,7,0.113,0.0302,0.0824,5150.74,32.12,32.12,30.66,1,1,1,186.3,182.6,192.4,136.3,132.6,50,50,50,0,0,0,0.268,0.26,0.274,136.3,132.6,142.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0926,0.096,0.00734,0.00702,0.00786,0.00029,0.00027,0.00031,0.228,0.221,0.239,0.0089,0.0086,0.0093,25.34,25.34,25.35,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.61,30.7,33.12,30.66,29.77,32.12,0,0,0,0,0,0,0.17,0,0.0306,0.27,0.73,0.27,45.6
1479679200000,2016,11,2016,2,8,7,0.12,0.0302,0.0896,5625.84,34.33,34.33,33.49,1,1,1,198.1,193.8,201.7,148.1,143.8,50,50,50,0,0,0,0.252,0.248,0.258,148.1,143.8,151.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.098,0.0965,0.0993,0.00834,0.00797,0.00865,0.00033,0.00031,0.00034,0.249,0.241,0.255,0.0097,0.0094,0.01,25.34,25.33,25.35,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,34.52,33.45,35.4,33.49,32.45,34.33,0,0,0,0,0,0,0.186,0,0.0304,0.25,0.75,0.25,46.9
1480284000000,2016,11,2016,2,9,7,0.12,0.0334,0.0864,5416.58,33.7,33.7,32.24,1,1,1,198,195.7,199.3,142.9,139.2,55.14,50,59,0,0,0,0.278,0.251,0.298,142.9,139.2,149,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.097,0.0963,0.0983,0.00789,0.00758,0.00841,0.00031,0.0003,0.00033,0.24,0.234,0.25,0.0094,0.0092,0.0098,25.36,25.35,25.36,0.936,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,33.24,32.33,34.74,32.24,31.36,33.7,0,0,0,0,0,0,0.179,0,0.0336,0.28,0.72,0.28,45.1
1480888800000,2016,12,2016,3,10,7,0.122,0.0357,0.0862,5398.63,33.77,33.77,32.13,1,1,1,201.5,196.8,208.6,142.5,137.8,59,59,59,0,0,0,0.293,0.283,0.3,142.5,137.8,149.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0975,0.0958,0.1,0.00786,0.00746,0.00846,0.00031,0.00029,0.00033,0.24,0.232,0.253,0.0094,0.0091,0.0099,25.34,25.3,25.36,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,33.13,32,34.82,32.13,31.04,33.77,0,0,0,0,0,0,0.179,0,0.0358,0.29,0.71,0.29,44.3
1481493600000,2016,12,2016,3,11,7,0.133,0.0357,0.0977,6142.04,38.77,38.77,36.56,1,1,1,220.5,211.6,229.6,161.5,152.6,59,59,59,0,0,0,0.268,0.257,0.279,161.5,152.6,170.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.107,0.00948,0.00872,0.0103,0.00037,0.00034,0.0004,0.274,0.258,0.29,0.011,0.01,0.011,25.2,25.13,25.27,0.942,0.939,0.945,0.972,0.97,0.975,0.916,0.911,0.922,37.62,35.52,39.75,36.56,34.46,38.77,0,0,0,0,0,0,0.203,0,0.0353,0.27,0.73,0.27,46.2
1482098400000,2016,12,2016,3,12,7,0.146,0.0357,0.11,6997.21,44.04,44.04,41.65,1,1,1,241.5,232.1,251.8,182.5,173.1,59,59,59,0,0,0,0.245,0.234,0.254,182.5,173.1,192.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.112,0.108,0.115,0.0113,0.0105,0.0121,0.00044,0.00041,0.00048,0.312,0.295,0.33,0.012,0.012,0.013,25.04,24.96,25.11,0.949,0.946,0.952,0.979,0.977,0.98,0.929,0.924,0.933,42.53,40.33,44.94,41.65,39.39,44.04,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.9
1482703200000,2016,12,2016,3,13,7,0.16,0.0369,0.123,7776.36,48.2,48.2,46.29,1,1,1,263.9,252,280.5,203,193,61,59,73,4.06e-15,-2.842e-14,2.842e-14,0.231,0.216,0.26,203,193,213.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.115,0.123,0.013,0.0122,0.0139,0.00052,0.00048,0.00055,0.349,0.331,0.367,0.014,0.013,0.015,24.9,24.82,24.96,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,47.32,45.01,49.8,46.29,44.11,48.2,0,0,0,0,0,0,0.257,0,0.037,0.23,0.77,0.23,48.6
1483308000000,2017,1,2016,4,14,7,0.192,0.0442,0.148,8981.99,60.17,60.17,53.46,2,1,1.7142857142857142,317.9,289.5,348.6,244.9,216.5,73,73,73,-8.12e-15,-2.842e-14,0,0.23,0.209,0.252,244.9,216.5,275.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.125,0.146,0.0188,0.0142,0.0291,0.00075,0.00056,0.0012,0.305,0.25,0.39,0.012,0.01,0.016,24.7,24.55,24.8,0.938,0.925,0.959,0.973,0.97,0.98,0.913,0.897,0.94,35.15,26.57,52.43,33.62,25.77,48.2,0,0,0,0,0,0,0.297,0,0.044,0.23,0.77,0.23,46.8
1483912800000,2017,1,2016,4,15,7,0.25,0.0442,0.206,12462.7,86.28,86.28,74.18,2,2,2,412.9,363.1,468.1,339.9,290.1,73,73,73,0,0,0,0.178,0.156,0.201,339.9,290.1,395.1,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.169,0.151,0.188,0.0594,0.0359,0.0855,0.0024,0.0014,0.0035,0.4,0.325,0.483,0.016,0.013,0.02,24.15,23.81,24.46,0.946,0.938,0.954,0.974,0.97,0.98,0.922,0.91,0.935,38.07,32.63,44.02,37.09,31.65,43.14,0,0,0,0,0,0,0.412,0,0.044,0.18,0.82,0.18,49.9
1484517600000,2017,1,2016,4,16,7,0.319,0.0473,0.272,15946.2,96.4,96.4,94.92,2,2,2,528,483.6,566.8,449.8,410.6,78.14,73,91,-1.624e-14,-5.684e-14,0,0.148,0.135,0.164,449.8,410.6,475.8,990,990,990,966,965.8,966.2,24,23.8,24.2,0.209,0.194,0.221,0.111,0.0928,0.124,0.0046,0.0038,0.0052,0.566,0.506,0.609,0.024,0.021,0.026,23.46,23.24,23.72,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.5,45.64,51.85,47.46,44.73,48.2,0,0,0,0,0,0,0.527,0,0.047,0.15,0.85,0.15,50
1485122400000,2017,1,2016,4,17,7,0.364,0.055,0.309,17924.9,111.2,111.2,106.7,3,3,3,602.5,579.1,625,511.5,488.1,91,91,91,1.624e-14,0,5.684e-14,0.151,0.146,0.157,511.5,488.1,534,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.242,0.228,0.254,0.143,0.129,0.158,0.006,0.0054,0.0067,0.557,0.52,0.595,0.024,0.022,0.025,23.14,23.01,23.27,0.947,0.945,0.95,0.97,0.97,0.972,0.919,0.917,0.923,36.65,35.09,38.13,35.57,34.04,37.06,0,0,0,0,0,0,0.593,0,0.055,0.15,0.85,0.15,49.2
1485727200000,2017,1,2016,4,18,7,0.401,0.0611,0.34,19587.8,122.4,122.4,116.6,3,3,3,662.5,630.8,695.3,561.5,539.8,101,91,105,0,0,0,0.152,0.142,0.161,561.5,539.8,590.3,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.272,0.258,0.289,0.176,0.162,0.195,0.0075,0.0069,0.0084,0.643,0.605,0.692,0.027,0.026,0.03,22.81,22.63,22.97,0.952,0.95,0.954,0.976,0.973,0.98,0.928,0.924,0.934,39.83,38.51,41.64,38.86,37.46,40.79,0,0,0,0,0,0,0.648,0,0.061,0.15,0.85,0.15,48.8
1486332000000,2017,2,2016,5,19,7,0.444,0.0635,0.38,21720.6,133.8,133.8,129.3,3,3,3,733.3,703.2,759,628.3,598.2,105,105,105,0,0,0,0.143,0.138,0.149,628.3,598.2,654,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.31,0.293,0.325,0.221,0.201,0.238,0.0095,0.0086,0.01,0.756,0.705,0.8,0.033,0.03,0.035,22.41,22.26,22.58,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.98,42.14,45.53,43.1,41.3,44.61,0,0,0,0,0,0,0.718,0,0.064,0.14,0.86,0.14,48.9
1486936800000,2017,2,2016,5,20,7,0.479,0.0635,0.416,23410.8,144.6,144.6,139.3,3,3,3,792.2,768.6,829.7,687.2,663.6,105,105,105,0,0,0,0.133,0.127,0.137,687.2,663.6,724.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.344,0.33,0.365,0.26,0.244,0.285,0.011,0.011,0.013,0.856,0.816,0.919,0.037,0.035,0.04,22.08,21.86,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.45,46.09,49.56,46.45,45.17,48.2,0,0,0,0,0,0,0.774,0,0.063,0.13,0.87,0.13,48.9
1487541600000,2017,2,2016,5,21,7,0.561,0.0635,0.497,26741.7,174.6,174.6,159.2,4,3,3.7142857142857144,927.5,850.9,1015,822.5,745.9,105,105,105,0,0,0,0.113,0.103,0.123,822.5,745.9,910,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.451,0.381,0.531,0.337,0.299,0.379,0.015,0.013,0.017,1.03,0.955,1.16,0.046,0.042,0.053,21.36,20.89,21.74,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.77,39.89,51.91,43.24,38.93,48.2,0,0,0,0,0,0,0.884,0,0.064,0.11,0.89,0.11,47.7
1488146400000,2017,2,2016,5,22,7,0.7,0.0972,0.602,30913.9,192.8,192.8,184,4,4,4,1157,1043,1293,996.1,928.6,160.7,105,183,1.401,-1.137e-13,9.81,0.138,0.0975,0.165,994.7,928.6,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.643,0.557,0.801,0.461,0.388,0.648,0.021,0.018,0.031,1.38,1.21,1.75,0.064,0.055,0.083,20.23,19.43,20.76,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.05,44.66,49.97,46,43.77,48.2,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,44.2
1488751200000,2017,3,2016,6,23,7,0.882,0.111,0.665,31828.4,192.8,192.8,189.5,4,4,4,1459,1350,1569,1276,1167,183,183,183,176.1,66.61,286,0.126,0.117,0.136,1100,1100,1100,990,990,990,969.4,969,969.7,20.6,20.3,21,0.869,0.825,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.85,0.088,0.084,0.091,18.83,18.44,19.23,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.36,47.33,49.42,47.36,46.38,48.2,0,0,0,0,0,0,1.05,0,0.217,0.13,0.75,0.25,36.1
1489356000000,2017,3,2016,6,24,7,1.12,0.111,0.665,29592.5,183.9,183.9,176.1,4,4,4,1847,1618,2131,1664,1435,183,183,183,563.6,334.9,848,0.0999,0.0859,0.113,1100,1100,1100,990,990,990,970.6,969.9,971.4,19.4,18.6,20.1,0.922,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.096,0.092,0.1,17.54,16.71,18.28,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.928,0.933,44.94,42.68,46.9,44.04,41.83,45.97,0,0,0,0,0,0,0.979,0,0.455,0.099,0.59,0.41,26.4
1489960800000,2017,3,2016,6,25,7,1.54,0.111,0.665,26213.6,164.4,164.4,156,4,4,4,2548,2245,2877,2365,2062,183,183,183,1265,961.7,1594,0.0723,0.0636,0.0815,1100,1100,1100,990,990,990,972.4,971.7,973.2,17.6,16.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.7,14.91,16.43,0.944,0.94,0.946,0.976,0.971,0.98,0.921,0.913,0.927,39.97,37.81,41.94,39.01,36.73,41.11,0,0,0,0,0,0,0.867,0,0.875,0.072,0.43,0.57,17
1490565600000,2017,3,2016,6,26,7,1.96,0.117,0.665,23102.8,143.7,143.7,137.5,4,4,4,3247,2994,3415,3055,2811,192.7,183,217,1955,1711,2098,0.0593,0.0548,0.0641,1100,1100,1100,990,990,990,974.1,973.5,974.4,15.9,15.6,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.05,13.68,14.63,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,35.44,34.44,37.03,34.38,33.41,35.92,0,0,0,0,0,0,0.764,0,1.295,0.06,0.34,0.66,11.8
1491170400000,2017,4,2016,7,27,7,2.09,0.131,0.665,22321,133.1,133.1,132.9,4,4,4,3449,3436,3457,3232,3219,217,217,217,2132,2119,2140,0.0629,0.0628,0.0631,1100,1100,1100,990,990,990,974.5,974.5,974.5,15.5,15.5,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.61,13.6,13.64,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,34.24,34.19,34.32,33.22,33.17,33.29,0,0,0,0,0,0,0.738,0,1.425,0.063,0.32,0.68,10.7
1491775200000,2017,4,2016,7,28,7,2.06,0.172,0.665,22509.7,135.1,135.1,134,4,4,4,3399,3348,3440,3115,3053,283.9,217,295,2015,1953,2123,0.0836,0.0631,0.0881,1100,1100,1100,990,990,990,974.4,974.3,974.5,15.6,15.5,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.63,13.83,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.53,34.29,34.83,33.5,33.26,33.78,0,0,0,0,0,0,0.744,0,1.395,0.083,0.32,0.68,10.9
1492380000000,2017,4,2016,7,29,7,1.94,0.178,0.665,23266.1,141.7,141.7,138.5,4,4,4,3202,3071,3319,2907,2776,295,295,295,1807,1676,1924,0.0922,0.0889,0.0961,1100,1100,1100,990,990,990,974,973.7,974.2,16,15.8,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.14,13.89,14.44,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.69,35,36.52,34.62,33.95,35.42,0,0,0,0,0,0,0.769,0,1.275,0.092,0.34,0.66,12
1492984800000,2017,4,2016,7,30,7,1.74,0.178,0.665,24664.1,150.5,150.5,146.8,4,4,4,2881,2746,3026,2586,2451,295,295,295,1486,1351,1631,0.103,0.0975,0.107,1100,1100,1100,990,990,990,973.2,972.9,973.6,16.8,16.4,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.9,14.55,15.22,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.917,37.78,36.81,38.67,36.7,35.71,37.64,0,0,0,0,0,0,0.816,0,1.075,0.1,0.38,0.62,14.2
1493589600000,2017,5,2016,8,31,7,1.57,0.167,0.665,26008.6,157.6,157.6,154.8,4,4,4,2592,2493,2703,2316,2217,276,276,276,1216,1117,1327,0.107,0.102,0.111,1100,1100,1100,990,990,990,972.5,972.3,972.8,17.5,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.6,15.33,15.83,0.943,0.942,0.944,0.975,0.974,0.977,0.92,0.918,0.922,39.68,38.96,40.33,38.7,37.94,39.39,0,0,0,0,0,0,0.86,0,0.905,0.11,0.42,0.58,16.6
1494194400000,2017,5,2016,8,32,7,1.44,0.167,0.665,26966.7,162.7,162.7,160.5,4,4,4,2387,2308,2467,2111,2032,276,276,276,1011,932,1091,0.116,0.112,0.12,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.9,16.28,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.923,0.926,41.02,40.5,41.53,40.13,39.58,40.68,0,0,0,0,0,0,0.892,0,0.775,0.12,0.46,0.54,18.7
1494799200000,2017,5,2016,8,33,7,1.31,0.167,0.665,27954.1,169.4,169.4,166.4,4,4,4,2167,2048,2282,1891,1772,276,276,276,790.9,671.9,905.9,0.128,0.121,0.135,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.35,16.91,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.45,41.7,43.22,41.6,40.86,42.36,0,0,0,0,0,0,0.924,0,0.645,0.13,0.51,0.49,21.3
1495404000000,2017,5,2016,8,34,7,1.14,0.167,0.665,29290,178.3,178.3,174.3,4,4,4,1893,1778,2009,1617,1502,276,276,276,516.8,402.5,632.6,0.146,0.137,0.155,1100,1100,1100,990,990,990,970.8,970.4,971.1,19.2,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.37,17.01,17.74,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.48,43.48,45.48,43.59,42.61,44.57,0,0,0,0,0,0,0.969,0,0.475,0.15,0.58,0.42,25.7
1496008800000,2017,5,2016,8,35,7,0.99,0.144,0.665,30768.8,186.3,186.3,183.1,4,4,4,1637,1543,1741,1399,1333,238.3,210,276,298.9,233.2,365.1,0.145,0.129,0.166,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.917,0.911,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.21,17.86,18.52,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.72,45.81,47.54,45.79,44.89,46.59,0,0,0,0,0,0,1.02,0,0.325,0.15,0.67,0.33,31.1
1496613600000,2017,6,2016,9,36,7,0.861,0.127,0.665,32002.2,192.8,192.8,190.5,4,4,4,1423,1311,1514,1213,1101,210,210,210,112.9,0.61,204.3,0.148,0.139,0.16,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.86,0.812,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.083,0.091,18.96,18.61,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.7,47.79,49.79,47.62,46.84,48.2,0,0,0,0,0,0,1.06,0,0.196,0.15,0.77,0.23,37.2
1497218400000,2017,6,2016,9,37,7,0.7,0.127,0.572,29618.9,190.6,190.6,176.3,4,4,4,1157,1061,1266,946.6,851.2,210,210,210,4.872e-14,0,1.137e-13,0.182,0.166,0.198,946.6,851.2,1056,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.606,0.505,0.747,0.415,0.351,0.55,0.019,0.016,0.026,1.28,1.09,1.59,0.059,0.05,0.075,20.33,19.67,20.82,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.98,41.45,48.63,44.08,40.59,47.65,0,0,0,0,0,0,0.979,0,0.128,0.18,0.82,0.18,42.3
1497823200000,2017,6,2016,9,38,7,0.59,0.127,0.463,24729.5,158.4,158.4,147.2,4,3,3.2857142857142856,975.6,921.5,1038,765.6,711.5,210,210,210,1.624e-14,0,1.137e-13,0.216,0.202,0.228,765.6,711.5,827.9,990,990,990,967.8,967.6,968,22.2,22,22.4,0.426,0.377,0.483,0.308,0.276,0.34,0.014,0.012,0.015,0.994,0.916,1.05,0.045,0.041,0.048,21.21,20.94,21.5,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.89,39.59,51.58,45.34,38.61,48.2,0,0,0,0,0,0,0.818,0,0.127,0.22,0.78,0.22,41.9
1498428000000,2017,6,2016,9,39,7,0.521,0.123,0.398,22194.3,138.1,138.1,132.1,3,3,3,862,820.5,905.8,658.8,634.5,203.1,186,210,0,0,0,0.236,0.223,0.248,658.8,634.5,695.8,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.343,0.326,0.366,0.241,0.225,0.266,0.011,0.0099,0.012,0.823,0.779,0.887,0.036,0.034,0.039,21.83,21.59,22.04,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.94,43.62,46.98,44.04,42.74,46.04,0,0,0,0,0,0,0.734,0,0.123,0.24,0.76,0.24,42.6
1499032800000,2017,7,2016,10,40,7,0.477,0.112,0.364,20603.7,126.9,126.9,122.6,3,3,3,788.5,767.5,811.6,602.5,581.5,186,186,186,0,0,0,0.236,0.229,0.242,602.5,581.5,625.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.308,0.296,0.321,0.203,0.189,0.219,0.0089,0.0082,0.0096,0.725,0.69,0.764,0.032,0.03,0.033,22.22,22.09,22.34,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.75,40.46,43.15,40.88,39.53,42.28,0,0,0,0,0,0,0.681,0,0.113,0.23,0.76,0.24,43.2
1499637600000,2017,7,2016,10,41,7,0.436,0.134,0.302,17023.9,116,116,101.3,3,2,2.4285714285714284,720.7,687.9,754.6,499.5,460.9,221.1,186,227,-1.624e-14,-5.684e-14,0,0.307,0.246,0.33,499.5,460.9,568.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.255,0.234,0.289,0.137,0.117,0.181,0.0059,0.005,0.0078,0.621,0.566,0.668,0.027,0.024,0.029,22.6,22.41,22.74,0.953,0.947,0.957,0.976,0.97,0.98,0.931,0.918,0.938,44.81,35.31,52.14,42.96,34.25,48.2,0,0,0,0,0,0,0.563,0,0.134,0.31,0.69,0.31,39
1500242400000,2017,7,2016,10,42,7,0.392,0.137,0.255,14942.2,94.52,94.52,88.94,2,2,2,648.5,620.4,677.2,421.5,393.4,227,227,227,1.624e-14,0,5.684e-14,0.35,0.335,0.366,421.5,393.4,450.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.214,0.203,0.228,0.098,0.0847,0.112,0.0042,0.0036,0.0048,0.539,0.495,0.586,0.023,0.021,0.025,22.97,22.81,23.12,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.38,42.55,48.23,44.47,41.7,47.26,0,0,0,0,0,0,0.494,0,0.137,0.35,0.65,0.35,38.1
1500847200000,2017,7,2016,10,43,7,0.355,0.137,0.218,12819.4,81.76,81.76,76.31,2,2,2,587.6,564.3,612.4,360.6,337.3,227,227,227,0,-5.684e-14,5.684e-14,0.387,0.371,0.402,360.6,337.3,385.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.191,0.183,0.2,0.0692,0.0582,0.0809,0.0029,0.0024,0.0034,0.446,0.411,0.483,0.019,0.017,0.02,23.31,23.17,23.45,0.95,0.947,0.953,0.974,0.97,0.98,0.926,0.918,0.934,39.15,36.72,41.73,38.15,35.62,40.88,0,0,0,0,0,0,0.424,0,0.137,0.39,0.61,0.39,36.1
1501452000000,2017,7,2016,10,44,7,0.322,0.115,0.207,12257.1,77.84,77.84,72.96,2,2,2,532.7,509.9,556.9,342.6,325.9,190.1,184,227,-8.12e-15,-5.684e-14,5.684e-14,0.357,0.335,0.408,342.6,325.9,364.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.176,0.189,0.0607,0.0528,0.071,0.0025,0.0022,0.003,0.416,0.391,0.449,0.017,0.016,0.019,23.59,23.48,23.71,0.947,0.945,0.95,0.972,0.97,0.976,0.921,0.917,0.927,37.54,35.81,39.89,36.48,34.73,38.92,0,0,0,0,0,0,0.405,0,0.115,0.36,0.64,0.36,38.1
1502056800000,2017,8,2016,11,45,7,0.292,0.111,0.181,10715.4,67.94,67.94,63.78,2,2,2,482.6,463.7,502.5,298.6,279.7,184,184,184,0,0,0,0.382,0.366,0.397,298.6,279.7,318.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.173,0.0399,0.031,0.0493,0.0016,0.0013,0.002,0.35,0.322,0.38,0.014,0.013,0.016,23.88,23.76,23.99,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.908,0.915,32.88,30.82,35.02,31.89,29.89,33.97,0,0,0,0,0,0,0.354,0,0.111,0.38,0.62,0.38,36.7
1502661600000,2017,8,2016,11,46,7,0.267,0.111,0.155,9224.1,58.44,58.44,54.91,2,2,2,440.9,425.1,457.4,256.9,241.1,184,184,184,0,0,0,0.418,0.402,0.433,256.9,241.1,273.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.157,0.0209,0.0162,0.028,0.00086,0.00066,0.0012,0.288,0.267,0.312,0.012,0.011,0.013,24.13,24.03,24.22,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.3,26.54,30.12,27.45,25.75,29.22,0,0,0,0,0,0,0.305,0,0.112,0.42,0.58,0.42,34.5
1503266400000,2017,8,2016,11,47,7,0.245,0.111,0.134,8074.98,50.35,50.35,48.07,2,1,1.1428571428571428,405.1,390.9,419.9,221.1,206.9,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.454,0.438,0.471,221.1,206.9,235.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.134,0.144,0.0145,0.0133,0.0158,0.00059,0.00054,0.00064,0.371,0.261,0.411,0.015,0.011,0.017,24.21,24.12,24.28,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.29,25.95,52.25,44.47,25.17,48.2,0,0,0,0,0,0,0.267,0,0.111,0.45,0.55,0.45,33
1503871200000,2017,8,2016,11,48,7,0.226,0.0994,0.127,7737.74,49.92,49.92,46.06,2,1,1.1428571428571428,374.1,359.5,387.4,209.8,191.1,164.3,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.438,0.373,0.491,209.8,191.1,231.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.133,0.128,0.138,0.0136,0.012,0.0155,0.00055,0.00049,0.00062,0.35,0.253,0.399,0.014,0.01,0.016,24.38,24.3,24.5,0.951,0.924,0.959,0.979,0.97,0.98,0.931,0.896,0.94,44.01,25.73,51.84,42.49,24.96,48.2,0,0,0,0,0,0,0.256,0,0.099,0.44,0.56,0.44,34.2
1504476000000,2017,9,2016,12,49,7,0.205,0.0835,0.122,7618.64,48.2,48.2,45.35,1,1,1,339.7,326.4,354.3,201.7,188.4,138,138,138,1.218e-14,0,2.842e-14,0.407,0.39,0.423,201.7,188.4,216.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.128,0.123,0.133,0.0129,0.0118,0.0141,0.00052,0.00047,0.00057,0.355,0.331,0.381,0.014,0.013,0.015,24.55,24.45,24.64,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.938,46.34,43.31,49.66,45.35,42.44,48.2,0,0,0,0,0,0,0.252,0,0.083,0.41,0.6,0.4,37.2
1505080800000,2017,9,2016,12,50,7,0.188,0.0835,0.104,6480.78,41.51,41.51,38.58,1,1,1,310.2,298.8,322.3,172.2,160.8,138,138,138,0,-2.842e-14,2.842e-14,0.445,0.428,0.462,172.2,160.8,184.3,990,990,990,965,964.9,965,25,25,25.1,0.117,0.113,0.121,0.0104,0.00942,0.0114,0.00041,0.00038,0.00046,0.303,0.282,0.324,0.012,0.011,0.013,24.75,24.66,24.82,0.946,0.943,0.95,0.975,0.97,0.98,0.923,0.914,0.931,39.56,36.9,42.36,38.58,35.8,41.51,0,0,0,0,0,0,0.214,0,0.084,0.44,0.55,0.45,34.5
1505685600000,2017,9,2016,12,51,7,0.173,0.0835,0.0896,5531.28,34.99,34.99,32.92,1,1,1,286.1,277.2,295.2,148.1,139.2,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.482,0.467,0.498,148.1,139.2,157.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.105,0.112,0.00834,0.00758,0.00912,0.00033,0.0003,0.00036,0.259,0.243,0.276,0.01,0.0097,0.011,24.9,24.84,24.95,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,33.94,31.84,36.08,32.92,30.88,34.99,0,0,0,0,0,0,0.183,0,0.0834,0.48,0.52,0.48,32
1506290400000,2017,9,2016,12,52,7,0.161,0.081,0.0795,4892.35,32.87,32.87,29.12,1,1,1,265.4,257.2,274.2,131.4,121.7,134,110,138,8.12e-15,-2.842e-14,2.842e-14,0.505,0.428,0.531,131.4,121.7,147.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.102,0.0993,0.105,0.00692,0.00609,0.00826,0.00027,0.00024,0.00033,0.229,0.212,0.255,0.0091,0.0084,0.01,25.01,24.97,25.05,0.931,0.927,0.938,0.97,0.97,0.97,0.903,0.899,0.91,30.02,27.71,33.88,29.12,26.88,32.87,0,0,0,0,0,0,0.162,0,0.0815,0.5,0.49,0.51,30.4
1506895200000,2017,10,2017,1,1,7,0.152,0.0665,0.0852,5277.18,32.55,32.55,31.41,1,1,1,250.9,247.4,255.9,140.9,137.4,110,110,110,0,0,0,0.438,0.43,0.445,140.9,137.4,145.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.102,0.105,0.00773,0.00743,0.00815,0.00031,0.00029,0.00032,0.244,0.237,0.253,0.0096,0.0094,0.01,25.05,25.02,25.08,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,32.38,31.56,33.56,31.41,30.61,32.55,0,0,0,0,0,0,0.175,0,0.0668,0.44,0.56,0.44,34.7
1507500000000,2017,10,2017,1,2,7,0.148,0.0609,0.0867,5384.94,33.42,33.42,32.05,1,1,1,244.1,238.6,249,143.4,137.7,100.7,97,110,0,0,0,0.412,0.394,0.444,143.4,137.7,149.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.104,0.00794,0.00745,0.00844,0.00031,0.00029,0.00033,0.247,0.238,0.257,0.0097,0.0094,0.01,25.09,25.07,25.13,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.04,31.62,34.45,32.05,30.67,33.42,0,0,0,0,0,0,0.178,0,0.0613,0.41,0.59,0.41,36.4
1508104800000,2017,10,2017,1,3,7,0.139,0.0587,0.0807,5003.78,30.98,30.98,29.78,1,1,1,230.4,224.7,235.6,133.4,127.7,97,97,97,0,0,0,0.421,0.412,0.432,133.4,127.7,138.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0965,0.1,0.00709,0.0066,0.00753,0.00028,0.00026,0.0003,0.228,0.218,0.238,0.009,0.0086,0.0094,25.19,25.15,25.23,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.71,29.38,31.94,29.78,28.5,30.98,0,0,0,0,0,0,0.165,0,0.0583,0.42,0.58,0.42,36
1508709600000,2017,10,2017,1,4,7,0.132,0.0587,0.0734,4541.18,28.06,28.06,27.03,1,1,1,218.4,215.7,222.8,121.4,118.7,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.444,0.435,0.45,121.4,118.7,125.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0933,0.0958,0.00607,0.00584,0.00644,0.00024,0.00023,0.00025,0.207,0.202,0.215,0.0081,0.0079,0.0084,25.28,25.25,25.3,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,27.87,27.22,28.93,27.03,26.4,28.06,0,0,0,0,0,0,0.15,0,0.0586,0.44,0.56,0.44,34.4
1509314400000,2017,10,2017,1,5,7,0.131,0.0569,0.0743,4604.84,28.75,28.75,27.41,1,1,1,217.1,213.8,221.7,122.9,117.6,94.14,93,97,4.06e-15,0,1.421e-14,0.434,0.42,0.452,122.9,117.6,128.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.0929,0.0965,0.0062,0.00574,0.00669,0.00024,0.00023,0.00026,0.209,0.2,0.219,0.0082,0.0078,0.0086,25.29,25.25,25.31,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.26,26.95,29.64,27.41,26.14,28.75,0,0,0,0,0,0,0.152,0,0.0567,0.43,0.57,0.43,35.2
1509919200000,2017,11,2017,2,6,7,0.136,0.0562,0.0795,4935.9,30.99,30.99,29.38,1,1,1,224.5,218.9,231.5,131.5,126,93,93,93,0,-1.421e-14,1.421e-14,0.415,0.402,0.425,131.5,126,138.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0975,0.0955,0.1,0.00692,0.00646,0.00753,0.00027,0.00025,0.0003,0.224,0.215,0.237,0.0088,0.0084,0.0093,25.23,25.17,25.27,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.29,29,31.95,29.38,28.13,30.99,0,0,0,0,0,0,0.163,0,0.0565,0.41,0.58,0.42,36.3
1510524000000,2017,11,2017,2,7,7,0.138,0.0562,0.0817,5077.69,30.68,30.68,30.22,1,1,1,228.2,225.8,230.2,135.2,132.8,93,93,93,0,0,0,0.407,0.404,0.412,135.2,132.8,137.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0988,0.0979,0.0995,0.00724,0.00704,0.00741,0.00028,0.00028,0.00029,0.231,0.227,0.235,0.0091,0.0089,0.0092,25.2,25.18,25.22,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.16,30.6,31.63,30.22,29.68,30.68,0,0,0,0,0,0,0.168,0,0.0563,0.41,0.59,0.41,36.8
1511128800000,2017,11,2017,2,8,7,0.139,0.0428,0.0961,6024.83,38.81,38.81,35.86,1,1,1,229.5,222,238.1,158.8,130.9,70.71,67,93,0,0,0,0.309,0.281,0.415,158.8,130.9,171.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.0972,0.108,0.00925,0.00687,0.0103,0.00036,0.00027,0.00041,0.271,0.223,0.292,0.011,0.0088,0.012,25.15,25.08,25.23,0.941,0.931,0.945,0.972,0.97,0.976,0.915,0.903,0.922,36.89,30.15,39.79,35.86,29.25,38.81,0,0,0,0,0,0,0.199,0,0.0429,0.31,0.69,0.31,43.3
1511733600000,2017,11,2017,2,9,7,0.139,0.0431,0.0959,6011.16,38.07,38.07,35.78,1,1,1,229.9,226.3,235.1,158.6,149.3,71.29,67,77,0,0,0,0.31,0.285,0.34,158.6,149.3,168.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.102,0.107,0.00923,0.00844,0.01,0.00036,0.00033,0.0004,0.27,0.255,0.287,0.011,0.01,0.011,25.15,25.1,25.19,0.941,0.939,0.945,0.971,0.97,0.974,0.915,0.91,0.92,36.83,34.62,39.08,35.78,33.58,38.07,0,0,0,0,0,0,0.199,0,0.0431,0.31,0.69,0.31,43.2
1512338400000,2017,12,2017,3,10,7,0.146,0.0466,0.099,6200.36,39.22,39.22,36.91,1,1,1,240.6,229.9,250.1,163.6,152.9,77,77,77,0,0,0,0.32,0.308,0.335,163.6,152.9,173.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.103,0.11,0.00966,0.00875,0.0105,0.00038,0.00034,0.00041,0.28,0.261,0.297,0.011,0.01,0.012,25.08,25,25.16,0.943,0.94,0.946,0.972,0.97,0.976,0.917,0.912,0.924,37.95,35.45,40.17,36.91,34.39,39.22,0,0,0,0,0,0,0.205,0,0.047,0.32,0.68,0.32,42.5
1512943200000,2017,12,2017,3,11,7,0.156,0.0357,0.12,7649.02,47.13,47.13,45.53,1,1,1,258.2,253.1,265.2,199.2,194.1,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.229,0.223,0.233,199.2,194.1,206.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.116,0.12,0.0127,0.0123,0.0133,0.0005,0.00048,0.00053,0.342,0.333,0.354,0.014,0.013,0.014,24.93,24.89,24.95,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.46,45.27,48.09,45.53,44.36,47.13,0,0,0,0,0,0,0.253,0,0.036,0.23,0.77,0.23,49
1513548000000,2017,12,2017,3,12,7,0.172,0.0357,0.136,8304.81,52.62,52.62,49.43,2,1,1.4285714285714286,284.1,270.4,299.3,225.1,211.4,59,59,59,0,-2.842e-14,2.842e-14,0.208,0.197,0.218,225.1,211.4,240.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.122,0.132,0.0149,0.0137,0.0162,0.00059,0.00054,0.00064,0.32,0.239,0.388,0.013,0.0095,0.015,24.84,24.77,24.91,0.944,0.922,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.43,25.66,52.51,38.49,24.89,48.2,0,0,0,0,0,0,0.275,0,0.036,0.21,0.79,0.21,48.3
1514152800000,2017,12,2017,3,13,7,0.207,0.0357,0.171,10421.6,69.98,69.98,62.03,2,2,2,342.5,308.9,379.5,283.5,249.9,59,59,59,4.06e-15,0,2.842e-14,0.173,0.155,0.191,283.5,249.9,320.5,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.147,0.135,0.16,0.0328,0.017,0.0503,0.0013,0.00068,0.002,0.314,0.264,0.369,0.013,0.011,0.015,24.57,24.33,24.79,0.936,0.929,0.943,0.97,0.97,0.97,0.908,0.901,0.915,31.98,28.23,36.07,31.02,27.38,34.99,0,0,0,0,0,0,0.345,0,0.036,0.17,0.83,0.17,50.3
1514757600000,2018,1,2017,4,14,7,0.269,0.0442,0.225,13616.9,91.11,91.11,81.05,2,2,2,444.5,395,491.8,371.5,322,73,73,73,0,0,0,0.165,0.148,0.185,371.5,322,418.8,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.18,0.163,0.197,0.0744,0.051,0.0967,0.0031,0.0021,0.004,0.448,0.373,0.519,0.018,0.015,0.021,23.95,23.67,24.25,0.951,0.944,0.956,0.977,0.97,0.98,0.929,0.915,0.937,41.48,36.14,46.48,40.53,35.06,45.55,0,0,0,0,0,0,0.45,0,0.044,0.16,0.84,0.16,50.6
1515362400000,2018,1,2017,4,15,7,0.341,0.0604,0.281,16295.1,102.8,102.8,96.99,3,2,2.142857142857143,564,509.1,614.6,464.1,436.1,99.86,73,120,8.12e-15,-5.684e-14,5.684e-14,0.175,0.133,0.211,464.1,436.1,494.6,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.218,0.203,0.237,0.118,0.105,0.132,0.0049,0.0043,0.0056,0.576,0.534,0.617,0.024,0.023,0.026,23.29,23.09,23.56,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.1,35.33,52,46.05,34.27,48.2,0,0,0,0,0,0,0.539,0,0.06,0.18,0.82,0.18,47.8
1515967200000,2018,1,2017,4,16,7,0.405,0.0726,0.333,19131.7,120.1,120.1,113.9,3,3,3,670.2,630.2,700.8,550.2,510.2,120,120,120,8.12e-15,0,5.684e-14,0.179,0.171,0.19,550.2,510.2,580.8,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.268,0.245,0.286,0.169,0.142,0.189,0.0072,0.006,0.0081,0.627,0.559,0.678,0.027,0.024,0.029,22.79,22.62,23.02,0.951,0.947,0.953,0.974,0.97,0.978,0.926,0.919,0.932,38.97,36.37,40.92,37.96,35.28,40.02,0,0,0,0,0,0,0.633,0,0.072,0.18,0.82,0.18,47.2
1516572000000,2018,1,2017,4,17,7,0.439,0.0726,0.366,20982.6,127.1,127.1,124.9,3,3,3,725.8,709.2,738.2,605.8,589.2,120,120,120,0,0,0,0.165,0.163,0.169,605.8,589.2,618.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.3,0.29,0.307,0.206,0.195,0.214,0.0089,0.0084,0.0092,0.721,0.693,0.741,0.031,0.03,0.032,22.48,22.41,22.57,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.49,41.46,43.25,41.63,40.59,42.38,0,0,0,0,0,0,0.694,0,0.073,0.17,0.83,0.17,47.8
1517176800000,2018,1,2017,4,18,7,0.458,0.0785,0.379,21591.2,129.9,129.9,128.5,3,3,3,757,741.2,773.3,627.3,619.8,129.7,120,137,0,0,0,0.171,0.16,0.181,627.3,619.8,636.3,990,990,990,966.9,966.9,967,23.1,23,23.1,0.313,0.309,0.319,0.22,0.215,0.226,0.0095,0.0093,0.0098,0.758,0.746,0.774,0.033,0.032,0.034,22.31,22.23,22.39,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.71,43.2,44.19,42.84,42.34,43.31,0,0,0,0,0,0,0.714,0,0.079,0.17,0.83,0.17,47.1
1517781600000,2018,2,2017,5,19,7,0.492,0.0829,0.409,22977,143.1,143.1,136.8,3,3,3,813.1,779.2,850.9,676.1,642.2,137,137,137,0,0,0,0.169,0.161,0.176,676.1,642.2,713.9,990,990,990,967.2,967,967.3,22.8,22.7,23,0.342,0.323,0.364,0.253,0.23,0.278,0.011,0.01,0.012,0.841,0.784,0.905,0.037,0.034,0.04,22.01,21.79,22.2,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.52,44.55,48.66,45.59,43.66,47.69,0,0,0,0,0,0,0.76,0,0.083,0.17,0.83,0.17,46.7
1518386400000,2018,2,2017,5,20,7,0.566,0.0829,0.483,25989,169.9,169.9,154.7,4,3,3.5714285714285716,936.1,865.1,1023,799.1,728.1,137,137,137,0,0,0,0.147,0.134,0.158,799.1,728.1,885.6,990,990,990,967.6,967.4,968,22.4,22,22.6,0.437,0.372,0.516,0.325,0.287,0.368,0.015,0.013,0.017,1.01,0.929,1.13,0.045,0.041,0.051,21.35,20.9,21.71,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.32,39.61,51.49,43.84,38.63,48.2,0,0,0,0,0,0,0.859,0,0.083,0.15,0.85,0.15,45.9
1518991200000,2018,2,2017,5,21,7,0.736,0.0829,0.629,31615.2,192.8,192.8,188.2,4,4,4,1216,1061,1392,1079,924.2,137,137,137,39.45,0,155.3,0.114,0.0984,0.129,1040,924.2,1100,990,990,990,968.6,968.1,969.1,21.4,20.9,21.9,0.712,0.551,0.844,0.539,0.386,0.648,0.025,0.018,0.031,1.54,1.19,1.79,0.072,0.054,0.086,19.88,19.07,20.72,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.28,44.85,50.22,47.05,43.95,48.2,0,0,0,0,0,0,1.05,0,0.107,0.11,0.85,0.15,43
1519596000000,2018,2,2017,5,22,7,0.926,0.0988,0.665,31406.8,190.8,190.8,186.9,4,4,4,1531,1426,1638,1368,1289,163.3,137,183,267.7,189.2,354.6,0.106,0.0916,0.12,1100,1100,1100,990,990,990,969.6,969.2,969.9,20.4,20.1,20.8,0.892,0.859,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.093,18.57,18.21,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.69,46.73,48.67,46.74,45.8,47.7,0,0,0,0,0,0,1.04,0,0.261,0.11,0.72,0.28,33.9
1520200800000,2018,3,2017,6,23,7,1.05,0.111,0.665,30174.9,182.2,182.2,179.6,4,4,4,1741,1667,1823,1558,1484,183,183,183,457.9,384.4,540,0.105,0.1,0.11,1100,1100,1100,990,990,990,970.3,970,970.5,19.7,19.5,20,0.921,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.87,17.6,18.11,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.82,45.09,46.47,44.9,44.18,45.54,0,0,0,0,0,0,0.998,0,0.385,0.11,0.63,0.37,28.7
1520805600000,2018,3,2017,6,24,7,1.18,0.111,0.665,28977.3,175.7,175.7,172.5,4,4,4,1949,1854,2044,1766,1671,183,183,183,665.7,571,761.3,0.094,0.0895,0.0987,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.1,17.2,16.92,17.5,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44,43.25,44.81,43.12,42.38,43.92,0,0,0,0,0,0,0.958,0,0.515,0.094,0.56,0.44,24.6
1521410400000,2018,3,2017,6,25,7,1.31,0.111,0.665,27951.8,168.7,168.7,166.4,4,4,4,2168,2077,2245,1985,1894,183,183,183,884.7,793.7,961.7,0.0845,0.0815,0.0881,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.43,16.84,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.44,41.94,43.03,41.59,41.11,42.17,0,0,0,0,0,0,0.924,0,0.645,0.085,0.51,0.49,21.3
1522015200000,2018,3,2017,6,26,7,1.4,0.114,0.665,27331.3,163.9,163.9,162.7,4,4,4,2309,2263,2368,2121,2080,187.9,183,217,1021,980.3,1059,0.0814,0.0782,0.0916,1100,1100,1100,990,990,990,971.8,971.7,972,18.2,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.14,16.39,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.53,41.15,41.82,40.67,40.26,40.99,0,0,0,0,0,0,0.904,0,0.735,0.081,0.48,0.52,19.5
1522620000000,2018,4,2017,7,27,7,1.51,0.131,0.665,26466.4,160.3,160.3,157.5,4,4,4,2494,2394,2609,2277,2177,217,217,217,1177,1077,1292,0.0871,0.0832,0.0906,1100,1100,1100,990,990,990,972.3,972.1,972.6,17.7,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.56,16.07,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.92,0.925,40.32,39.57,40.98,39.38,38.59,40.08,0,0,0,0,0,0,0.875,0,0.845,0.087,0.44,0.56,17.5
1523224800000,2018,4,2017,7,28,7,1.69,0.131,0.665,25029,152.9,152.9,149,4,4,4,2802,2660,2921,2585,2443,217,217,217,1485,1343,1604,0.0775,0.0743,0.0816,1100,1100,1100,990,990,990,973,972.7,973.3,17,16.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.09,14.8,15.43,0.941,0.94,0.943,0.972,0.971,0.974,0.915,0.912,0.919,38.3,37.52,39.24,37.25,36.42,38.23,0,0,0,0,0,0,0.828,0,1.025,0.078,0.39,0.61,14.8
1523829600000,2018,4,2017,7,29,7,1.81,0.131,0.665,24134.1,144.9,144.9,143.7,4,4,4,2995,2950,3022,2778,2733,217,217,217,1678,1633,1705,0.0725,0.0718,0.0736,1100,1100,1100,990,990,990,973.5,973.4,973.6,16.5,16.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.62,14.56,14.73,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.911,37.02,36.84,37.33,35.91,35.74,36.22,0,0,0,0,0,0,0.798,0,1.145,0.072,0.37,0.63,13.3
1524434400000,2018,4,2017,7,30,7,1.83,0.131,0.665,24019.7,143.3,143.3,143,4,4,4,3021,3010,3031,2804,2793,217,217,217,1704,1693,1714,0.0718,0.0716,0.0721,1100,1100,1100,990,990,990,973.6,973.5,973.6,16.4,16.4,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.56,14.54,14.59,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.91,36.85,36.79,36.92,35.74,35.68,35.81,0,0,0,0,0,0,0.794,0,1.165,0.072,0.36,0.64,13.1
1525039200000,2018,4,2017,7,31,7,1.8,0.162,0.665,24232.3,145.6,145.6,144.2,4,4,4,2973,2925,3006,2706,2649,267.6,217,276,1606,1549,1689,0.09,0.0722,0.0943,1100,1100,1100,990,990,990,973.4,973.3,973.5,16.6,16.5,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.68,14.6,14.79,0.939,0.939,0.94,0.97,0.97,0.971,0.911,0.91,0.912,37.17,36.95,37.49,36.06,35.84,36.39,0,0,0,0,0,0,0.801,0,1.135,0.09,0.37,0.63,13.5
1525644000000,2018,5,2017,8,32,7,1.69,0.179,0.665,25062.2,152.3,152.3,149.2,4,4,4,2796,2683,2897,2500,2362,295.3,276,321,1400,1262,1521,0.106,0.0953,0.12,1100,1100,1100,990,990,990,973,972.7,973.3,17,16.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.11,14.86,15.38,0.941,0.94,0.943,0.972,0.971,0.974,0.915,0.913,0.918,38.35,37.68,39.09,37.29,36.59,38.07,0,0,0,0,0,0,0.829,0,1.025,0.11,0.39,0.61,14.8
1526248800000,2018,5,2017,8,33,7,1.52,0.194,0.665,26378.8,160.5,160.5,157,4,4,4,2513,2387,2640,2192,2066,321,321,321,1092,965.8,1219,0.128,0.122,0.134,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.79,15.48,16.09,0.944,0.943,0.945,0.976,0.975,0.978,0.922,0.919,0.925,40.2,39.37,41.02,39.25,38.37,40.13,0,0,0,0,0,0,0.872,0,0.855,0.13,0.44,0.56,17.4
1526853600000,2018,5,2017,8,34,7,1.33,0.194,0.665,27814.5,169.7,169.7,165.6,4,4,4,2198,2037,2345,1877,1716,321,321,321,777.2,616.1,924.4,0.147,0.137,0.158,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.19,16.94,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.25,41.29,43.29,41.39,40.42,42.43,0,0,0,0,0,0,0.92,0,0.665,0.15,0.5,0.5,20.9
1527458400000,2018,5,2017,8,35,7,1.12,0.165,0.665,29542.5,180.3,180.3,175.8,4,4,4,1849,1721,1984,1575,1511,273.4,210,321,475.4,410.9,562.7,0.147,0.117,0.174,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.51,17.08,17.93,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.86,43.68,45.99,43.96,42.8,45.07,0,0,0,0,0,0,0.977,0,0.455,0.15,0.59,0.41,26.4
1528063200000,2018,6,2017,9,36,7,0.955,0.127,0.665,31108.8,188.6,188.6,185.2,4,4,4,1579,1483,1684,1369,1273,210,210,210,268.9,172.6,374.1,0.133,0.125,0.142,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.91,0.884,0.922,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.83,1.87,0.092,0.089,0.094,18.4,18.05,18.74,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.24,46.31,48.12,46.29,45.39,47.16,0,0,0,0,0,0,1.03,0,0.29,0.13,0.7,0.3,32.6
1528668000000,2018,6,2017,9,37,7,0.813,0.155,0.639,31503.3,192.8,192.8,187.5,4,4,4,1344,1214,1454,1087,957.4,257,257,257,29.69,-1.137e-13,97.26,0.192,0.177,0.212,1057,957.4,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.777,0.618,0.868,0.562,0.402,0.648,0.027,0.019,0.031,1.63,1.29,1.82,0.078,0.06,0.088,19.39,18.85,20.14,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.84,45.14,49.24,46.88,44.24,48.2,0,0,0,0,0,0,1.04,0,0.174,0.19,0.79,0.21,38.7
1529272800000,2018,6,2017,9,38,7,0.657,0.155,0.502,26159.3,171.7,171.7,155.7,4,3,3.5714285714285716,1086,1008,1178,829.3,750.5,257,257,257,-3.248e-14,-1.137e-13,1.137e-13,0.237,0.218,0.255,829.3,750.5,920.6,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.495,0.423,0.578,0.34,0.302,0.385,0.016,0.014,0.018,1.09,1,1.22,0.05,0.046,0.056,20.74,20.33,21.07,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.937,45.66,40.1,51.9,44.09,39.14,48.2,0,0,0,0,0,0,0.865,0,0.155,0.24,0.76,0.24,39.8
1529877600000,2018,6,2017,9,39,7,0.564,0.153,0.411,22545,141.9,141.9,134.2,3,3,3,932.1,884,985.3,679.4,642.2,252.7,227,257,0,0,0,0.271,0.257,0.286,679.4,642.2,728.3,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.364,0.341,0.402,0.255,0.23,0.287,0.011,0.01,0.013,0.867,0.803,0.96,0.039,0.036,0.043,21.5,21.2,21.74,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.65,43.52,48.27,44.73,42.65,47.31,0,0,0,0,0,0,0.746,0,0.153,0.27,0.73,0.27,40
1530482400000,2018,7,2017,10,40,7,0.502,0.137,0.365,20446.5,128.7,128.7,121.7,3,3,3,830.4,798.2,869.3,603.4,571.2,227,227,227,0,0,0,0.273,0.261,0.284,603.4,571.2,642.3,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.315,0.297,0.337,0.204,0.183,0.23,0.009,0.008,0.01,0.733,0.679,0.799,0.032,0.03,0.035,22.05,21.82,22.23,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.47,39.52,43.78,40.57,38.53,42.91,0,0,0,0,0,0,0.676,0,0.137,0.27,0.73,0.27,40.7
1531087200000,2018,7,2017,10,41,7,0.464,0.137,0.327,18387.5,114,114,109.4,3,3,3,766.9,737.7,790.4,539.9,510.7,227,227,227,-8.12e-15,-5.684e-14,0,0.296,0.287,0.308,539.9,510.7,563.4,990,990,990,967,966.9,967.1,23,22.9,23.1,0.279,0.262,0.292,0.162,0.142,0.177,0.007,0.0061,0.0077,0.626,0.577,0.666,0.027,0.025,0.029,22.41,22.27,22.57,0.95,0.947,0.951,0.971,0.97,0.974,0.923,0.919,0.927,37.55,35.69,39.03,36.48,34.62,38.02,0,0,0,0,0,0,0.608,0,0.137,0.3,0.7,0.3,39.6
1531692000000,2018,7,2017,10,42,7,0.419,0.137,0.282,16120.2,101.7,101.7,95.95,3,2,2.142857142857143,693.6,662.5,725.9,466.6,435.5,227,227,227,1.624e-14,0,5.684e-14,0.328,0.313,0.343,466.6,435.5,498.9,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.237,0.219,0.256,0.119,0.105,0.134,0.0051,0.0045,0.0058,0.598,0.557,0.649,0.026,0.024,0.028,22.73,22.59,22.89,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.938,47.18,34.93,51.62,45.56,33.88,48.2,0,0,0,0,0,0,0.533,0,0.137,0.33,0.67,0.33,38.5
1532296800000,2018,7,2017,10,43,7,0.379,0.137,0.241,14193.8,89.93,89.93,84.49,2,2,2,626.2,600.4,653.4,399.2,373.4,227,227,227,0,-5.684e-14,5.684e-14,0.363,0.347,0.378,399.2,373.4,426.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.205,0.196,0.214,0.0874,0.0752,0.1,0.0037,0.0032,0.0043,0.504,0.465,0.545,0.021,0.02,0.023,23.09,22.94,23.23,0.954,0.952,0.956,0.979,0.977,0.98,0.935,0.93,0.937,43.13,40.48,45.88,42.24,39.55,44.96,0,0,0,0,0,0,0.469,0,0.138,0.36,0.64,0.36,37.5
1532901600000,2018,7,2017,10,44,7,0.343,0.119,0.224,13271.9,83.81,83.81,79,2,2,2,567,541.6,591.9,370.7,357,196.3,184,227,-1.624e-14,-5.684e-14,5.684e-14,0.346,0.319,0.389,370.7,357,392.1,990,990,990,966.2,966,966.3,23.8,23.7,24,0.192,0.187,0.199,0.074,0.0675,0.0841,0.0031,0.0028,0.0035,0.459,0.438,0.49,0.019,0.018,0.021,23.39,23.28,23.52,0.951,0.95,0.954,0.977,0.973,0.98,0.929,0.924,0.935,40.44,38.78,42.76,39.5,37.75,41.9,0,0,0,0,0,0,0.439,0,0.119,0.35,0.65,0.35,38.7
1533506400000,2018,8,2017,11,45,7,0.31,0.111,0.199,11757.1,74.56,74.56,69.98,2,2,2,512.2,491,533.7,328.2,307,184,184,184,1.624e-14,-5.684e-14,5.684e-14,0.36,0.345,0.375,328.2,307,349.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.169,0.184,0.0539,0.0439,0.064,0.0022,0.0018,0.0027,0.394,0.363,0.427,0.016,0.015,0.018,23.7,23.57,23.83,0.945,0.942,0.949,0.97,0.97,0.972,0.917,0.914,0.922,36.05,33.79,38.34,34.99,32.78,37.28,0,0,0,0,0,0,0.389,0,0.111,0.36,0.64,0.36,37.9
1534111200000,2018,8,2017,11,46,7,0.282,0.111,0.171,10148.7,64.36,64.36,60.41,2,2,2,466.6,448.6,485.3,282.6,264.6,184,184,184,0,0,0,0.395,0.379,0.41,282.6,264.6,301.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.154,0.167,0.0324,0.0239,0.0412,0.0013,0.00098,0.0017,0.326,0.299,0.354,0.013,0.012,0.015,23.97,23.86,24.08,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.14,29.16,33.18,30.2,28.29,32.18,0,0,0,0,0,0,0.336,0,0.111,0.39,0.61,0.39,36
1534716000000,2018,8,2017,11,47,7,0.259,0.111,0.148,8756.33,55.59,55.59,52.12,2,1,1.8571428571428572,428.5,413.4,444,244.5,229.4,184,184,184,0,-2.842e-14,2.842e-14,0.43,0.414,0.445,244.5,229.4,260,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.142,0.152,0.0173,0.0152,0.0217,0.00071,0.00062,0.00089,0.294,0.259,0.409,0.012,0.011,0.017,24.18,24.11,24.26,0.933,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.938,30.74,25.74,51.98,29.5,24.96,48.2,0,0,0,0,0,0,0.29,0,0.111,0.43,0.57,0.43,33.8
1535320800000,2018,8,2017,11,48,7,0.239,0.103,0.136,8275.77,53.72,53.72,49.26,2,1,1.2857142857142858,395.9,382.5,408.7,225.1,208.3,170.9,138,184,1.218e-14,0,2.842e-14,0.431,0.356,0.469,225.1,208.3,249.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.139,0.134,0.144,0.0149,0.0135,0.0169,0.0006,0.00055,0.00069,0.352,0.267,0.401,0.014,0.011,0.016,24.27,24.16,24.42,0.949,0.928,0.959,0.977,0.97,0.98,0.928,0.9,0.939,42.98,27.16,51.04,41.66,26.35,48.2,0,0,0,0,0,0,0.274,0,0.103,0.43,0.57,0.43,34.6
1535925600000,2018,9,2017,12,49,7,0.22,0.0835,0.136,8224.49,51.55,51.55,48.96,2,1,1.2857142857142858,363.6,351,377.3,225.6,213,138,138,138,-1.218e-14,-2.842e-14,2.842e-14,0.38,0.366,0.393,225.6,213,239.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.132,0.141,0.0149,0.0139,0.0161,0.0006,0.00056,0.00065,0.352,0.255,0.405,0.014,0.01,0.016,24.43,24.36,24.48,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.73,25.98,52.51,41.67,25.2,48.2,0,0,0,0,0,0,0.272,0,0.084,0.38,0.62,0.38,37.4
1536530400000,2018,9,2017,12,50,7,0.205,0.0835,0.121,7583.12,47.16,47.16,45.14,1,1,1,338.4,329.4,347.5,200.4,191.4,138,138,138,1.218e-14,0,2.842e-14,0.408,0.397,0.419,200.4,191.4,209.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.124,0.13,0.0128,0.012,0.0136,0.00051,0.00048,0.00055,0.353,0.337,0.369,0.014,0.013,0.015,24.56,24.49,24.62,0.955,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.06,44,48.12,45.14,43.12,47.16,0,0,0,0,0,0,0.251,0,0.084,0.41,0.59,0.41,37
1537135200000,2018,9,2017,12,51,7,0.192,0.0835,0.108,6771.98,42.44,42.44,40.31,1,1,1,317.4,308.4,326.4,179.4,170.4,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.435,0.423,0.448,179.4,170.4,188.4,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.123,0.011,0.0102,0.0118,0.00044,0.00041,0.00047,0.315,0.299,0.331,0.013,0.012,0.013,24.7,24.64,24.76,0.949,0.946,0.951,0.978,0.974,0.98,0.928,0.921,0.932,41.22,39.12,43.31,40.31,38.11,42.44,0,0,0,0,0,0,0.224,0,0.084,0.43,0.56,0.44,35.3
1537740000000,2018,9,2017,12,52,7,0.179,0.0835,0.0958,5923.59,37.38,37.38,35.26,1,1,1,296.3,287.3,305.4,158.3,149.3,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.466,0.452,0.48,158.3,149.3,167.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.115,0.00921,0.00844,0.00998,0.00037,0.00034,0.0004,0.278,0.262,0.294,0.011,0.01,0.012,24.84,24.78,24.89,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.33,34.23,38.43,35.26,33.2,37.38,0,0,0,0,0,0,0.196,0,0.0832,0.47,0.54,0.46,33.1
