datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1525125600000,2018,5,2017,8,31,5.53,0.739,2.95,126390,187.2,187.2,169.9,4,4,4,2066,1526,2534,1790,1250,276,276,276,689.9,150,1158,0.137,0.109,0.181,1100,1100,1100,990,990,990,971.2,969.6,972.4,18.8,17.6,20.4,0.922,0.88,0.926,0.648,0.648,0.648,0.034,0.032,0.037,1.87,1.83,1.87,0.1,0.089,0.11,16.96,15.74,18.6,0.948,0.944,0.952,0.979,0.976,0.98,0.928,0.921,0.933,43.37,40.06,47.76,42.47,39.11,46.81,0,0,0,0,0,0,0.944,0,2.58,0.13,0.53,0.47,22.9
1527804000000,2018,6,2017,9,30,2.8,0.544,2.19,114089,192.8,192.8,158.5,4,3,3.533333333333333,1078,811,1497,868.4,601,210,210,210,22.6,0,187.3,0.202,0.14,0.259,845.8,601,1100,990,990,990,968.1,967.1,969.5,21.9,20.5,22.9,0.536,0.312,0.894,0.384,0.202,0.648,0.018,0.0089,0.032,1.18,0.727,1.84,0.055,0.032,0.09,20.72,18.68,22.13,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,45.92,39.45,51.41,44.84,38.46,48.2,0,0,0,0,0,0,0.88,0,0.61,0.19,0.78,0.22,40.7
1530396000000,2018,7,2017,10,31,1.78,0.573,1.21,69624.4,125.3,125.3,93.58,3,2,2.3225806451612905,664.7,537.4,802.5,450.9,310.4,213.8,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.33,0.232,0.422,450.9,310.4,616.5,990,990,990,966.6,966,967.1,23.4,22.9,24,0.233,0.173,0.316,0.117,0.0455,0.213,0.005,0.0019,0.0093,0.554,0.371,0.749,0.024,0.015,0.033,22.89,22.14,23.61,0.952,0.943,0.958,0.976,0.97,0.98,0.93,0.914,0.939,41.5,33.87,51.16,40.44,32.86,48.2,0,0,0,0,0,0,0.52,0,0.57,0.32,0.68,0.32,39.1
1533074400000,2018,8,2017,11,31,1.17,0.493,0.681,40808.1,73.87,73.87,54.85,2,1,1.6129032258064515,438.1,365.4,530.6,254.1,181.4,184,184,184,0,-2.842e-14,5.684e-14,0.425,0.347,0.504,254.1,181.4,346.6,990,990,990,965.6,965.2,966,24.4,24,24.8,0.15,0.125,0.183,0.0262,0.0112,0.0626,0.0011,0.00045,0.0026,0.344,0.259,0.422,0.014,0.011,0.018,24.09,23.59,24.45,0.944,0.924,0.958,0.974,0.97,0.98,0.919,0.897,0.939,37.25,25.66,51.74,36.16,24.89,48.2,0,0,0,0,0,0,0.305,0,0.489,0.42,0.58,0.42,34.9
1535752800000,2018,9,2017,12,30,0.782,0.358,0.424,26258.3,48.2,48.2,36.47,1,1,1,301.6,255.5,360.2,163.6,117.5,138,138,138,-1.421e-15,-2.842e-14,2.842e-14,0.462,0.383,0.54,163.6,117.5,222.2,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.0978,0.135,0.00965,0.00574,0.0146,0.00039,0.00023,0.00059,0.287,0.205,0.392,0.011,0.0081,0.016,24.79,24.41,25.07,0.942,0.924,0.958,0.974,0.97,0.98,0.918,0.896,0.939,37.5,26.7,50.98,36.47,25.9,48.2,0,0,0,0,0,0,0.203,0,0.358,0.46,0.54,0.46,33.6
1538344800000,2018,10,2018,1,31,0.606,0.26,0.346,19757.9,34.94,34.94,26.56,1,1,1,226.1,199.4,253,129.1,102.4,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.431,0.383,0.486,129.1,102.4,156,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.097,0.0876,0.106,0.00672,0.00446,0.00901,0.00026,0.00017,0.00036,0.22,0.173,0.269,0.0087,0.0068,0.011,25.22,25.02,25.43,0.84,0,0.941,0.876,0,0.97,0.815,0,0.913,27.38,0,36.03,26.56,0,34.94,0,3,0,0,0.0968,0,0.148,0.0968,0.26,0.43,0.57,0.43,32.6
1541023200000,2018,11,2018,2,30,0.553,0.219,0.335,19087,35.35,35.35,26.51,1,1,1,213.5,198.6,223.8,129.1,105.6,84.33,67,93,4.737e-16,-1.421e-14,1.421e-14,0.396,0.299,0.468,129.1,105.6,156.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0956,0.0883,0.103,0.00672,0.00473,0.00908,0.00026,0.00018,0.00036,0.219,0.178,0.266,0.0086,0.007,0.01,25.3,25.19,25.42,0.837,0,0.941,0.873,0,0.97,0.812,0,0.913,27.33,0,36.44,26.51,0,35.35,0,3,0,0,0.1,0,0.147,0.1,0.218,0.4,0.61,0.39,34.5
1543615200000,2018,12,2018,3,31,0.628,0.158,0.47,29737.6,42.26,42.26,39.97,1,1,1,234.5,226,244,175.5,167,59,59,59,0,0,0,0.252,0.242,0.261,175.5,167,185,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.106,0.112,0.0107,0.00994,0.0115,0.00042,0.00039,0.00045,0.299,0.284,0.316,0.012,0.011,0.012,25.09,25.02,25.16,0.947,0.944,0.95,0.978,0.974,0.98,0.926,0.919,0.931,40.88,38.89,43.12,39.97,37.87,42.26,0,0,0,0,0,0,0.222,0,0.158,0.25,0.75,0.25,47.4
1546293600000,2019,1,2018,4,31,0.728,0.196,0.532,33284.8,57.48,57.48,44.74,2,1,1.1612903225806452,271.6,243.5,336.2,198.6,170.5,73,73,73,-3.667e-15,-2.842e-14,2.842e-14,0.271,0.217,0.3,198.6,170.5,263.2,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.119,0.109,0.142,0.0129,0.0102,0.0232,0.00051,0.0004,0.00093,0.316,0.24,0.383,0.013,0.0096,0.015,24.9,24.63,25.05,0.947,0.922,0.959,0.978,0.97,0.98,0.926,0.894,0.939,41.42,25.52,51.47,40.41,24.76,48.2,0,0,0,0,0,0,0.249,0,0.196,0.27,0.73,0.27,45.7
1548972000000,2019,2,2018,5,28,1.18,0.206,0.978,57907.6,118.8,118.8,86.17,3,2,2.25,489.4,343.5,655.5,404.4,258.5,85,85,85,2.03e-15,-5.684e-14,5.684e-14,0.181,0.13,0.247,404.4,258.5,570.5,990,990,990,965.8,965.1,966.5,24.2,23.5,24.9,0.197,0.141,0.274,0.0917,0.021,0.182,0.0038,0.00085,0.0078,0.474,0.279,0.655,0.02,0.011,0.028,23.73,22.82,24.6,0.948,0.931,0.958,0.974,0.97,0.98,0.924,0.903,0.939,39.63,29.04,52.5,38.43,28.17,48.2,0,0,0,0,0,0,0.479,0,0.202,0.17,0.83,0.17,49.1
1551391200000,2019,3,2018,6,31,2,0.287,1.72,97647,139.3,139.3,131.2,3,3,3,747.4,668.4,793,640.4,561.4,107,107,107,0,0,0,0.143,0.135,0.16,640.4,561.4,686,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.319,0.274,0.345,0.229,0.176,0.259,0.0099,0.0075,0.011,0.778,0.645,0.855,0.034,0.028,0.037,22.33,22.07,22.78,0.956,0.952,0.957,0.98,0.976,0.98,0.936,0.928,0.938,44.66,39.78,47.37,43.75,38.81,46.42,0,0,0,0,0,0,0.729,0,0.28,0.14,0.86,0.14,48.8
1554069600000,2019,4,2018,7,30,1.65,0.324,1.33,76348.5,115.7,115.7,106,3,2,2.7333333333333334,636.6,558.5,685.1,511.6,433.5,125,125,125,3.79e-15,0,5.684e-14,0.197,0.182,0.224,511.6,433.5,560.1,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.25,0.209,0.278,0.145,0.104,0.175,0.0062,0.0043,0.0075,0.596,0.53,0.647,0.025,0.022,0.028,22.96,22.71,23.34,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.917,0.939,40.94,34.94,52.31,39.6,33.89,48.2,0,0,0,0,0,0,0.589,0,0.32,0.2,0.81,0.19,46.3
1556661600000,2019,5,2018,8,31,1.24,0.394,0.847,50608.9,86.86,86.86,68.02,2,1,1.967741935483871,463.4,376.1,551.1,316.4,229.1,147,147,147,-9.168e-16,-5.684e-14,5.684e-14,0.322,0.267,0.391,316.4,229.1,404.1,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.168,0.137,0.199,0.049,0.0152,0.0897,0.002,0.00062,0.0038,0.378,0.255,0.504,0.016,0.01,0.021,23.94,23.42,24.44,0.943,0.924,0.958,0.973,0.97,0.98,0.918,0.897,0.939,35.83,25.95,52.34,34.79,25.18,48.2,0,0,0,0,0,0,0.378,0,0.393,0.32,0.68,0.32,40.8
1559340000000,2019,6,2018,9,30,0.811,0.308,0.503,31009.9,54.53,54.53,43.07,2,1,1.1666666666666667,313.1,265.6,370.9,194.1,146.6,119,119,119,-9.474e-16,-2.842e-14,2.842e-14,0.384,0.321,0.448,194.1,146.6,251.9,990,990,990,965,964.8,965.3,25,24.7,25.2,0.123,0.107,0.144,0.0123,0.00821,0.0179,0.00049,0.00033,0.00072,0.313,0.252,0.401,0.013,0.01,0.016,24.71,24.46,24.98,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.92,25.93,52.46,38.7,25.15,48.2,0,0,0,0,0,0,0.239,0,0.308,0.38,0.62,0.38,38.2
1561932000000,2019,7,2018,10,31,0.602,0.289,0.313,15878.3,34.68,34.68,21.34,1,1,1,224.8,194.3,263.1,116.8,86.25,108,108,108,-4.584e-16,-2.842e-14,1.421e-14,0.484,0.41,0.556,116.8,86.25,155.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0947,0.084,0.108,0.00567,0.00308,0.00894,0.00022,0.00012,0.00035,0.201,0.146,0.269,0.0079,0.0057,0.011,25.25,24.98,25.44,0.717,0,0.941,0.751,0,0.97,0.695,0,0.913,22,0,35.76,21.34,0,34.68,0,7,0,0,0.226,0,0.119,0.226,0.289,0.48,0.52,0.48,26.4
1564610400000,2019,8,2018,11,31,0.438,0.249,0.18,0,0,0,0,1,0,0.9354838709677419,163.4,140.9,192.9,70.36,47.93,93,93,93,3.136,-1.421e-14,49.29,0.574,0.482,0.66,67.22,0,99.88,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0768,0.0708,0.087,0.00174,0,0.00424,0.000068,0,0.00017,0.115,0.0708,0.169,0.0045,0.0028,0.0066,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,29,0,0.0645,0.935,0,0,1,0.258,0.57,0.41,0.59,0
1567288800000,2019,9,2018,12,30,0.303,0.187,0.0505,993.106,14.53,14.53,1.379,1,0,0.3333333333333333,116.9,101.5,139.6,44.89,29.55,72,72,72,25.41,0,48.96,0.621,0.516,0.709,19.48,0,67.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0735,0.00024,0,0.00149,0.0000094,0,0.000059,0.0784,0.0708,0.109,0.0031,0.0028,0.0043,25.42,25.39,25.43,0.0886,0,0.9,0.096,0,0.96,0.085,0,0.864,1.437,0,15.13,1.379,0,14.53,20,7,0,0.667,0.233,0,0.00766,0.9,0.2525,0.62,0.17,0.83,3.28
1569880800000,2019,10,2019,1,31,0.25,0.139,0,0,0,0,0,0,0,0,93.42,87.61,100.7,41.42,35.61,52,52,52,41.42,35.61,48.73,0.558,0.516,0.594,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.25,0.56,0,1,0
1572559200000,2019,11,2019,2,30,0.293,0.13,0.134,5822.88,19.12,19.12,8.087,1,0,0.7333333333333333,113,88.97,136.3,62.97,38.97,50,50,50,11.3,-1.421e-14,48.54,0.452,0.367,0.562,51.67,0,86.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0762,0.00127,0,0.00308,0.00005,0,0.00012,0.101,0.0708,0.138,0.004,0.0028,0.0054,25.4,25.36,25.43,0.433,0,0.94,0.448,0,0.963,0.416,0,0.902,8.417,0,19.86,8.087,0,19.12,8,8,0,0.267,0.267,0,0.0449,0.533,0.159,0.44,0.46,0.54,19.9
1575151200000,2019,12,2019,3,31,0.445,0.158,0.287,17669.9,32.05,32.05,23.75,1,1,1,166.1,136.6,201.1,107.1,77.55,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.358,0.293,0.432,107.1,77.55,142.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.085,0.0745,0.0973,0.00485,0.00234,0.00783,0.00019,0.000092,0.00031,0.177,0.124,0.239,0.0069,0.0049,0.0094,25.36,25.35,25.38,0.92,0.911,0.937,0.968,0.96,0.97,0.891,0.883,0.907,24.52,18.08,33.04,23.75,17.36,32.05,0,0,0,0,0,0,0.132,0,0.158,0.36,0.64,0.36,39.7
1577829600000,2020,1,2019,4,31,0.726,0.196,0.53,32827.1,67.44,67.44,44.12,2,1,1.2903225806451613,270.9,205.7,382.4,197.9,132.7,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.278,0.191,0.355,197.9,132.7,309.4,990,990,990,964.8,964.4,965.3,25.2,24.7,25.6,0.119,0.0958,0.158,0.0146,0.00703,0.045,0.00058,0.00028,0.0018,0.292,0.225,0.383,0.012,0.0088,0.015,24.93,24.33,25.34,0.941,0.922,0.959,0.973,0.97,0.98,0.916,0.895,0.939,36.82,25.68,51.54,35.78,24.91,48.2,0,0,0,0,0,0,0.245,0,0.196,0.27,0.73,0.27,45.2
1580508000000,2020,2,2019,5,29,1.96,0.229,1.67,90382.1,192.8,192.8,129.9,4,2,2.9655172413793105,782.6,398,1422,691.4,313,91.21,85,105,24.88,-5.684e-14,217,0.133,0.0738,0.214,666.5,313,1100,990,990,990,966.9,965.4,969.2,23.1,20.8,24.6,0.393,0.16,0.858,0.272,0.0467,0.648,0.012,0.0019,0.031,0.899,0.361,1.81,0.04,0.015,0.087,22.16,18.96,24.25,0.953,0.942,0.958,0.978,0.97,0.98,0.932,0.914,0.939,44.51,35.07,51.72,43.27,34.02,48.2,0,0,0,0,0,0,0.721,0,0.29,0.12,0.85,0.15,46.1
1583013600000,2020,3,2019,6,31,5.33,0.49,2.95,128249,190.4,190.4,172.4,4,4,4,1989,1438,2473,1806,1255,183,183,183,706.4,154.6,1190,0.0952,0.074,0.127,1100,1100,1100,990,990,990,970.9,969.3,972.2,19.1,17.8,20.7,0.916,0.862,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.81,1.87,0.098,0.087,0.11,17.2,15.88,18.91,0.948,0.945,0.952,0.979,0.977,0.98,0.929,0.923,0.933,44,40.46,48.56,43.09,39.53,47.59,0,0,0,0,0,0,0.958,0,2.38,0.092,0.55,0.45,24.1
1585692000000,2020,4,2019,7,30,7.27,0.562,2.85,107198,157.2,157.2,148.9,4,4,4,2806,2507,2936,2589,2290,217,217,217,1489,1190,1619,0.0775,0.0739,0.0865,1100,1100,1100,990,990,990,973,972.3,973.4,17,16.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.08,14.77,15.8,0.941,0.94,0.944,0.972,0.97,0.977,0.915,0.912,0.922,38.28,37.42,40.24,37.22,36.31,39.29,0,0,0,0,0,0,0.827,0,4.42,0.077,0.39,0.61,14.7
1588284000000,2020,5,2019,8,31,5.28,0.739,2.95,128720,192.1,192.1,173,4,4,4,1971,1397,2631,1695,1121,276,276,276,595,21.32,1255,0.146,0.105,0.198,1100,1100,1100,990,990,990,970.9,969.2,972.6,19.1,17.4,20.8,0.911,0.826,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.77,1.87,0.098,0.085,0.11,17.26,15.5,19.07,0.949,0.943,0.953,0.979,0.975,0.98,0.929,0.919,0.934,44.17,39.43,49,43.25,38.43,48.02,0,0,0,0,0,0,0.961,0,2.33,0.14,0.56,0.44,24.4
1590962400000,2020,6,2019,9,30,2.5,0.46,2.03,108882,192.8,192.8,151.2,4,3,3.433333333333333,963.8,754,1352,786.5,593,177.3,161,210,1.386,-1.137e-13,41.58,0.186,0.155,0.214,785.1,593,1100,990,990,990,967.7,966.9,969,22.3,21,23.1,0.455,0.3,0.829,0.325,0.197,0.648,0.015,0.0085,0.031,1.03,0.706,1.78,0.047,0.031,0.085,21.26,19.22,22.38,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.35,39.83,52.21,44.17,38.86,48.2,0,0,0,0,0,0,0.84,0,0.47,0.18,0.81,0.19,43.6
1593554400000,2020,7,2019,10,31,1.6,0.537,1.06,61686.5,113.5,113.5,82.91,3,2,2.193548387096774,597,480.8,741.7,396.5,253.8,200.5,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.345,0.251,0.472,396.5,253.8,555.7,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.206,0.153,0.282,0.0872,0.0188,0.172,0.0037,0.00078,0.0074,0.48,0.286,0.646,0.02,0.012,0.028,23.25,22.49,23.95,0.948,0.931,0.958,0.975,0.97,0.98,0.924,0.903,0.939,39.13,27.75,52.16,37.98,26.92,48.2,0,0,0,0,0,0,0.461,0,0.54,0.34,0.66,0.34,38.6
1596232800000,2020,8,2019,11,31,1.04,0.44,0.601,36302.8,61.85,61.85,48.79,2,1,1.4516129032258065,388.7,321.4,473.4,224.3,166.4,164.4,155,184,1.834e-15,-2.842e-14,2.842e-14,0.425,0.379,0.482,224.3,166.4,289.4,990,990,990,965.3,965,965.7,24.7,24.3,25,0.137,0.116,0.163,0.0165,0.00989,0.0356,0.00067,0.0004,0.0015,0.321,0.256,0.412,0.013,0.01,0.017,24.34,23.93,24.7,0.943,0.924,0.959,0.975,0.97,0.98,0.919,0.897,0.939,37.61,25.9,52.34,36.41,25.13,48.2,0,0,0,0,0,0,0.271,0,0.439,0.42,0.58,0.42,34.9
1598911200000,2020,9,2019,12,30,0.682,0.306,0.376,23330.7,45.22,45.22,32.4,1,1,1,263.1,220.2,317.8,145.1,102.2,118,118,118,-9.474e-16,-2.842e-14,2.842e-14,0.454,0.371,0.536,145.1,102.2,199.8,990,990,990,964.7,964.5,965,25.3,25,25.5,0.104,0.0893,0.124,0.00808,0.00444,0.0127,0.00032,0.00017,0.00051,0.251,0.174,0.349,0.0099,0.0068,0.014,25.01,24.66,25.3,0.935,0.913,0.955,0.972,0.97,0.98,0.909,0.885,0.936,33.31,23.15,46.15,32.4,22.46,45.22,0,0,0,0,0,0,0.18,0,0.306,0.45,0.55,0.45,34.2
1601503200000,2020,10,2020,1,31,0.524,0.216,0.307,13727.7,32.81,32.81,18.45,1,1,1,195.5,174.6,218.9,114.7,92.6,80.74,73,97,0,-1.421e-14,1.421e-14,0.415,0.334,0.512,114.7,92.6,145.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0841,0.1,0.0055,0.00362,0.00815,0.00022,0.00014,0.00032,0.193,0.155,0.248,0.0076,0.0061,0.0097,25.37,25.24,25.43,0.626,0,0.937,0.657,0,0.97,0.607,0,0.909,19.02,0,33.83,18.45,0,32.81,0,10,0,0,0.323,0,0.103,0.323,0.217,0.41,0.59,0.41,26.2
1604181600000,2020,11,2020,2,30,0.523,0.174,0.349,21773.4,36.16,36.16,30.24,1,1,1,201.8,174.3,227.3,134.8,107.3,67,67,67,0,-1.421e-14,1.421e-14,0.334,0.295,0.384,134.8,107.3,160.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0955,0.0857,0.104,0.00721,0.00487,0.00938,0.00028,0.00019,0.00037,0.227,0.178,0.273,0.0089,0.007,0.011,25.31,25.16,25.38,0.931,0.916,0.942,0.97,0.97,0.97,0.903,0.888,0.914,31.18,24.45,37.27,30.24,23.71,36.16,0,0,0,0,0,0,0.168,0,0.174,0.33,0.67,0.33,41.6
1606773600000,2020,12,2020,3,31,0.829,0.158,0.671,41333.8,86.22,86.22,55.56,2,1,1.5483870967741935,309.6,226.8,452.6,250.6,167.8,59,59,59,-1.834e-15,-2.842e-14,0,0.198,0.13,0.26,250.6,167.8,393.6,990,990,990,965,964.6,965.6,25,24.4,25.4,0.136,0.106,0.186,0.0277,0.01,0.0848,0.0011,0.00039,0.0035,0.334,0.238,0.479,0.013,0.0095,0.02,24.7,23.88,25.15,0.944,0.922,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.77,25.62,51.67,37.73,24.85,48.2,0,0,0,0,0,0,0.309,0,0.158,0.19,0.81,0.19,49.9
1609452000000,2021,1,2020,4,31,1.9,0.314,1.59,89975.3,167,167,120.9,4,2,2.903225806451613,711.2,468.2,1007,593.8,377.2,117.4,91,139,1.834e-15,-5.684e-14,5.684e-14,0.167,0.138,0.194,593.8,377.2,867.7,990,990,990,966.7,965.7,967.9,23.3,22.1,24.3,0.301,0.184,0.503,0.199,0.0771,0.359,0.0087,0.0032,0.016,0.719,0.458,1.1,0.031,0.019,0.05,22.55,20.98,23.83,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.916,0.939,43.17,34.97,51.55,42.01,33.93,48.2,0,0,0,0,0,0,0.672,0,0.31,0.17,0.84,0.16,47.4
1612130400000,2021,2,2020,5,28,3.48,0.392,2.52,121899,192.8,192.8,181.4,4,4,4,1437,1024,2144,1275,862.3,162,162,162,231.4,-1.137e-13,882.3,0.119,0.0755,0.158,1043,862.3,1100,990,990,990,969.3,968,971.4,20.7,18.6,22,0.773,0.503,0.926,0.558,0.356,0.648,0.027,0.016,0.035,1.62,1.09,1.87,0.079,0.05,0.1,19.1,16.68,20.93,0.953,0.947,0.955,0.98,0.98,0.98,0.934,0.928,0.936,46.35,42.24,50.05,45.35,41.39,48.2,0,0,0,0,0,0,1.01,0,0.96,0.11,0.72,0.28,35
1614549600000,2021,3,2020,6,31,5.7,0.587,2.95,124510,170.3,170.3,167.4,4,4,4,2130,2014,2236,1910,1831,219.1,183,239,810.4,731.5,897,0.103,0.0882,0.114,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.71,16.46,16.99,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.69,42,43.44,41.84,41.16,42.57,0,0,0,0,0,0,0.93,0,2.75,0.1,0.52,0.48,21.8
1617228000000,2021,4,2020,7,30,5.38,0.443,2.85,121513,174.2,174.2,168.8,4,4,4,2076,1898,2166,1905,1750,171,148,217,805.4,650,918.2,0.0826,0.0683,0.107,1100,1100,1100,990,990,990,971.3,970.8,971.5,18.7,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.85,16.62,17.36,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.05,42.45,44.43,42.19,41.6,43.54,0,0,0,0,0,0,0.938,0,2.53,0.082,0.53,0.47,22.6
1619820000000,2021,5,2020,8,31,4.04,0.514,2.9,137989,192.8,192.8,185.5,4,4,4,1509,1149,1867,1317,956.8,192,192,192,232.3,-1.137e-13,574.7,0.13,0.103,0.167,1085,956.8,1100,990,990,990,969.5,968.4,970.7,20.5,19.3,21.6,0.85,0.592,0.926,0.617,0.402,0.648,0.03,0.019,0.034,1.76,1.26,1.87,0.086,0.058,0.097,18.72,17.46,20.37,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,47.36,44.7,49.82,46.37,43.81,48.2,0,0,0,0,0,0,1.03,0,1.14,0.13,0.72,0.28,34.2
1622498400000,2021,6,2020,9,30,2.28,0.417,1.87,102088,180.8,180.8,141.8,4,3,3.3,880.9,705,1124,719.9,544,161,161,161,3.79e-15,-1.137e-13,1.137e-13,0.186,0.143,0.228,719.9,544,963.2,990,990,990,967.4,966.7,968.3,22.6,21.7,23.3,0.39,0.272,0.595,0.275,0.164,0.405,0.012,0.0071,0.019,0.901,0.624,1.27,0.04,0.027,0.058,21.69,20.44,22.66,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.924,0.938,44.22,38.29,52.09,43.08,37.23,48.2,0,0,0,0,0,0,0.788,0,0.41,0.18,0.82,0.18,44.8
1625090400000,2021,7,2020,10,31,1.5,0.498,1,58907.1,104.1,104.1,79.18,3,2,2.064516129032258,561,454.3,693.8,375,268.3,186,186,186,1.834e-15,-5.684e-14,5.684e-14,0.337,0.268,0.409,375,268.3,507.8,990,990,990,966.1,965.6,966.7,23.9,23.3,24.4,0.194,0.155,0.254,0.0761,0.0256,0.14,0.0032,0.0011,0.006,0.459,0.304,0.642,0.019,0.012,0.027,23.42,22.76,24.05,0.948,0.934,0.958,0.975,0.97,0.98,0.924,0.906,0.939,39.62,29.55,51.93,38.48,28.67,48.2,0,0,0,0,0,0,0.44,0,0.5,0.33,0.67,0.33,39.3
1627768800000,2021,8,2020,11,31,0.986,0.415,0.571,34756.2,63.07,63.07,46.72,2,1,1.3548387096774193,368.3,305.3,448.5,213.3,150.3,155,155,155,-2.75e-15,-2.842e-14,2.842e-14,0.426,0.346,0.508,213.3,150.3,293.5,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.132,0.11,0.161,0.0159,0.00852,0.0376,0.00065,0.00034,0.0015,0.316,0.255,0.403,0.013,0.01,0.016,24.45,24.04,24.81,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.939,37.84,25.81,52.07,36.74,25.04,48.2,0,0,0,0,0,0,0.26,0,0.415,0.42,0.58,0.42,35.2
1630447200000,2021,9,2020,12,30,0.649,0.306,0.343,21194.7,41.54,41.54,29.44,1,1,1,250.3,211.2,301.7,132.3,93.2,118,118,118,-9.474e-16,-2.842e-14,2.842e-14,0.477,0.391,0.559,132.3,93.2,183.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0999,0.0861,0.118,0.007,0.00367,0.0114,0.00028,0.00014,0.00045,0.228,0.158,0.32,0.009,0.0062,0.013,25.09,24.77,25.37,0.93,0.912,0.95,0.971,0.966,0.98,0.903,0.883,0.931,30.31,21.3,42.39,29.44,20.57,41.54,0,0,0,0,0,0,0.164,0,0.306,0.47,0.53,0.47,32.7
1633039200000,2021,10,2021,1,31,0.535,0.216,0.318,15021.9,31.87,31.87,20.19,1,1,1,199.6,186.6,214.8,118.9,92.32,80.74,73,97,-9.168e-16,-1.421e-14,1.421e-14,0.406,0.34,0.512,118.9,92.32,141.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.084,0.099,0.00585,0.0036,0.0078,0.00023,0.00014,0.00031,0.201,0.155,0.241,0.0078,0.006,0.0094,25.37,25.27,25.43,0.659,0,0.935,0.688,0,0.97,0.639,0,0.907,20.82,0,32.86,20.19,0,31.87,0,9,0,0,0.29,0,0.112,0.29,0.217,0.4,0.59,0.41,28.1
1635717600000,2021,11,2021,2,30,0.527,0.174,0.354,22093.5,32.42,32.42,30.69,1,1,1,203.4,189.9,210.9,136.4,122.9,67,67,67,0,0,0,0.33,0.318,0.353,136.4,122.9,143.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.096,0.0912,0.0987,0.00735,0.00619,0.00798,0.00029,0.00024,0.00031,0.23,0.206,0.243,0.009,0.008,0.0095,25.34,25.29,25.38,0.933,0.927,0.936,0.97,0.97,0.97,0.905,0.899,0.908,31.63,28.34,33.42,30.69,27.49,32.42,0,0,0,0,0,0,0.17,0,0.173,0.33,0.67,0.33,41.9
1638309600000,2021,12,2021,3,31,0.61,0.158,0.452,28528.8,45.93,45.93,38.35,1,1,1,227.8,201.4,259.9,168.8,142.4,59,59,59,0,0,0,0.261,0.227,0.293,168.8,142.4,200.9,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.107,0.0974,0.118,0.0101,0.00785,0.0128,0.0004,0.00031,0.00051,0.287,0.24,0.345,0.011,0.0094,0.014,25.15,24.92,25.35,0.945,0.935,0.955,0.975,0.97,0.98,0.921,0.907,0.936,39.32,33.11,46.86,38.35,32.11,45.93,0,0,0,0,0,0,0.213,0,0.158,0.26,0.74,0.26,46.8
1640988000000,2022,1,2021,4,31,0.89,0.196,0.694,42321.3,75.38,75.38,56.88,2,1,1.7741935483870968,332.1,262.9,418.7,259.1,189.9,73,73,73,-2.75e-15,-2.842e-14,0,0.223,0.174,0.278,259.1,189.9,345.7,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.14,0.116,0.171,0.0258,0.0119,0.0622,0.001,0.00047,0.0025,0.315,0.243,0.409,0.013,0.0097,0.017,24.62,24.11,24.92,0.939,0.923,0.959,0.972,0.97,0.98,0.913,0.895,0.94,34.7,25.87,51.79,33.66,25.09,48.2,0,0,0,0,0,0,0.316,0,0.196,0.22,0.78,0.22,47.6
1643666400000,2022,2,2021,5,28,1.43,0.206,1.22,71041.7,156.8,156.8,105.7,4,2,2.5,590.6,428.9,879,505.6,343.9,85,85,85,4.06e-15,0,5.684e-14,0.15,0.0967,0.198,505.6,343.9,794,990,990,990,966.2,965.5,967.4,23.8,22.6,24.5,0.245,0.171,0.419,0.148,0.0613,0.323,0.0063,0.0025,0.014,0.609,0.407,0.977,0.026,0.017,0.043,23.16,21.63,24.06,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.916,0.939,43.79,34.94,51.64,42.61,33.89,48.2,0,0,0,0,0,0,0.587,0,0.21,0.14,0.85,0.15,49.7
1646085600000,2022,3,2021,6,31,3.27,0.392,2.78,138916,192.8,192.8,186.7,4,4,4,1223,911.7,1400,1076,782.7,146.4,129,183,38.13,-1.137e-13,171.4,0.121,0.0921,0.15,1038,782.7,1100,990,990,990,968.6,967.5,969.2,21.4,20.8,22.5,0.724,0.423,0.853,0.56,0.318,0.648,0.026,0.014,0.031,1.57,0.947,1.8,0.074,0.042,0.086,19.84,19.04,21.51,0.954,0.953,0.956,0.98,0.975,0.98,0.935,0.928,0.937,48,39.31,50.05,46.68,38.31,48.2,0,0,0,0,0,0,1.04,0,0.49,0.12,0.85,0.15,42.5
1648764000000,2022,4,2021,7,30,3.96,0.384,2.85,134562,191.3,191.3,186.9,4,4,4,1530,1410,1597,1382,1262,148,148,148,281.7,161.6,349.1,0.0969,0.0927,0.105,1100,1100,1100,990,990,990,969.6,969.2,969.8,20.4,20.2,20.8,0.902,0.863,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.86,0.091,0.087,0.092,18.57,18.34,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.68,47.07,48.8,46.72,46.13,47.82,0,0,0,0,0,0,1.04,0,1.11,0.097,0.72,0.28,34
1651356000000,2022,5,2021,8,31,3.48,0.514,2.67,132074,192.8,192.8,177.5,4,3,3.870967741935484,1299,909.5,1594,1107,717.5,192,192,192,110.6,-1.137e-13,301.9,0.153,0.12,0.211,996.7,717.5,1100,990,990,990,968.8,967.5,969.8,21.2,20.2,22.5,0.718,0.373,0.911,0.524,0.28,0.648,0.025,0.012,0.032,1.52,0.919,1.86,0.073,0.041,0.092,19.64,18.35,21.54,0.953,0.952,0.957,0.98,0.975,0.98,0.934,0.929,0.938,47.02,39.42,51.4,45.93,38.42,48.2,0,0,0,0,0,0,0.986,0,0.81,0.15,0.77,0.23,38
1654034400000,2022,6,2021,9,30,1.87,0.381,1.49,83913.2,144.6,144.6,116.5,3,2,2.7,720.1,570.2,894.1,573.1,409.2,147,119,161,0,-5.684e-14,5.684e-14,0.211,0.133,0.282,573.1,409.2,775.1,990,990,990,966.8,966.2,967.5,23.2,22.5,23.8,0.289,0.203,0.415,0.187,0.0922,0.314,0.0081,0.0039,0.014,0.706,0.513,1.02,0.031,0.022,0.045,22.52,21.51,23.32,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.9,35.01,52.11,43.52,33.96,48.2,0,0,0,0,0,0,0.647,0,0.38,0.2,0.8,0.2,44.9
1656626400000,2022,7,2021,10,31,1.23,0.362,0.868,51982.1,91.56,91.56,69.87,2,2,2,459.2,377.4,561.8,324.2,242.4,135,135,135,-4.584e-15,-5.684e-14,5.684e-14,0.298,0.24,0.358,324.2,242.4,426.8,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.171,0.142,0.207,0.0522,0.0164,0.1,0.0022,0.00066,0.0042,0.384,0.264,0.538,0.016,0.011,0.023,23.95,23.33,24.45,0.943,0.927,0.957,0.973,0.97,0.98,0.918,0.899,0.938,35.88,26.95,46.71,34.93,26.14,45.78,0,0,0,0,0,0,0.388,0,0.362,0.29,0.71,0.29,42.3
1659304800000,2022,8,2021,11,31,0.829,0.308,0.521,32126.5,55.73,55.73,43.18,2,1,1.1935483870967742,309.5,260.1,372.3,194.5,145.1,115,115,115,-2.75e-15,-2.842e-14,2.842e-14,0.376,0.309,0.442,194.5,145.1,257.3,990,990,990,965,964.7,965.3,25,24.7,25.3,0.122,0.105,0.144,0.0124,0.00809,0.0204,0.0005,0.00032,0.00083,0.308,0.25,0.398,0.012,0.0099,0.016,24.74,24.46,25.01,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.21,25.84,52.31,38.05,25.07,48.2,0,0,0,0,0,0,0.24,0,0.308,0.37,0.63,0.37,38.8
1661983200000,2022,9,2021,12,30,0.552,0.219,0.332,19456,37.25,37.25,27.02,1,1,1,212.9,180.3,256.6,128.2,108.3,84.67,72,91,4.737e-16,-2.842e-14,1.421e-14,0.399,0.355,0.456,128.2,108.3,165.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0958,0.0879,0.11,0.00665,0.00496,0.00983,0.00026,0.00019,0.00039,0.218,0.182,0.285,0.0086,0.0071,0.011,25.28,24.99,25.42,0.867,0,0.944,0.905,0,0.972,0.841,0,0.918,27.85,0,38.31,27.02,0,37.25,0,2,0,0,0.0667,0,0.15,0.0667,0.22,0.4,0.6,0.4,35.2
1664575200000,2022,10,2022,1,31,0.435,0.139,0.295,18162.9,28.31,28.31,24.41,1,1,1,162.3,152.7,178.4,110.3,100.7,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.321,0.291,0.341,110.3,100.7,126.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.085,0.0817,0.0907,0.00512,0.00431,0.00649,0.0002,0.00017,0.00025,0.181,0.164,0.21,0.0071,0.0064,0.0082,25.34,25.34,25.35,0.918,0.911,0.929,0.97,0.969,0.97,0.891,0.883,0.901,25.17,22.8,29.19,24.41,22.1,28.31,0,0,0,0,0,0,0.136,0,0.14,0.32,0.68,0.32,41.8
1667253600000,2022,11,2022,2,30,0.499,0.144,0.355,22178.8,37.54,37.54,30.8,1,1,1,192.6,155.7,215.3,136.9,105.7,55.67,50,67,1.421e-15,-1.421e-14,1.421e-14,0.29,0.232,0.348,136.9,105.7,165.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0948,0.0831,0.104,0.00739,0.00473,0.0098,0.00029,0.00019,0.00038,0.23,0.173,0.28,0.009,0.0068,0.011,25.33,25.23,25.38,0.932,0.915,0.943,0.97,0.97,0.973,0.905,0.887,0.918,31.74,24.03,38.58,30.8,23.31,37.54,0,0,0,0,0,0,0.171,0,0.144,0.29,0.71,0.29,44.4
1669845600000,2022,12,2022,3,31,0.734,0.158,0.576,35617.3,66.02,66.02,47.87,2,1,1.4193548387096775,274.1,212.8,360.8,215.1,153.8,59,59,59,2.75e-15,0,2.842e-14,0.221,0.164,0.277,215.1,153.8,301.8,990,990,990,964.8,964.5,965.2,25.2,24.8,25.5,0.123,0.101,0.154,0.0164,0.00883,0.0414,0.00065,0.00035,0.0017,0.299,0.242,0.385,0.012,0.0096,0.015,24.91,24.45,25.26,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,36.99,25.94,52.05,35.91,25.16,48.2,0,0,0,0,0,0,0.266,0,0.158,0.22,0.78,0.22,48.5