datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787183200000,1994,12,1994,3,11,7,0.101,0.0357,0.0656,4029.01,24.77,24.77,23.98,1,1,1,167.4,163.3,170.7,108.4,104.3,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.352,0.346,0.361,108.4,104.3,111.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.084,0.0866,0.00497,0.00462,0.00525,0.00019,0.00018,0.00021,0.179,0.172,0.185,0.007,0.0067,0.0073,25.36,25.35,25.36,0.917,0.914,0.919,0.97,0.97,0.97,0.889,0.886,0.892,24.72,23.71,25.54,23.98,23,24.77,0,0,0,0,0,0,0.133,0,0.0354,0.35,0.65,0.35,39.9
787788000000,1994,12,1994,3,12,7,0.102,0.0357,0.0661,4062.64,26.09,26.09,24.18,1,1,1,168.3,163.1,176.2,109.3,104.1,59,59,59,0,-1.421e-14,1.421e-14,0.351,0.335,0.362,109.3,104.1,117.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0857,0.0839,0.0885,0.00504,0.0046,0.00571,0.0002,0.00018,0.00022,0.181,0.171,0.195,0.0071,0.0067,0.0076,25.36,25.35,25.36,0.917,0.914,0.923,0.97,0.97,0.97,0.89,0.886,0.895,24.93,23.64,26.9,24.18,22.93,26.09,0,0,0,0,0,0,0.134,0,0.0359,0.35,0.65,0.35,39.8
788392800000,1994,12,1994,3,13,7,0.111,0.0369,0.0739,4589.01,29.26,29.26,27.32,1,1,1,183.2,178.7,189.6,122.2,116.6,61,59,73,0,0,0,0.333,0.312,0.385,122.2,116.6,130.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0894,0.0932,0.00614,0.00566,0.00683,0.00024,0.00022,0.00027,0.204,0.196,0.218,0.008,0.0076,0.0085,25.36,25.36,25.38,0.926,0.922,0.931,0.97,0.97,0.97,0.898,0.895,0.903,28.16,26.77,30.16,27.32,25.97,29.26,0,0,0,0,0,0,0.152,0,0.0371,0.33,0.67,0.33,41.3
788997600000,1995,1,1994,4,14,7,0.112,0.0442,0.068,4195.04,26.37,26.37,24.97,1,1,1,185.5,178.4,191.2,112.5,105.4,73,73,73,-6.09e-15,-1.421e-14,1.421e-14,0.394,0.382,0.409,112.5,105.4,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0861,0.0907,0.00531,0.00471,0.0058,0.00021,0.00018,0.00023,0.188,0.176,0.199,0.0074,0.0069,0.0078,25.38,25.38,25.38,0.919,0.914,0.924,0.97,0.97,0.97,0.892,0.887,0.896,25.74,23.99,27.19,24.97,23.27,26.37,0,0,0,0,0,0,0.139,0,0.044,0.39,0.61,0.39,37.5
789602400000,1995,1,1994,4,15,7,0.112,0.0442,0.0676,4168.26,26.37,26.37,24.81,1,1,1,184.8,177,191.2,111.8,104,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.395,0.382,0.412,111.8,104,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0857,0.0907,0.00525,0.00459,0.0058,0.00021,0.00018,0.00023,0.187,0.173,0.199,0.0073,0.0068,0.0078,25.38,25.38,25.38,0.919,0.913,0.924,0.97,0.97,0.97,0.891,0.886,0.896,25.58,23.65,27.19,24.81,22.94,26.37,0,0,0,0,0,0,0.138,0,0.0444,0.39,0.6,0.4,37.2
790207200000,1995,1,1994,4,16,7,0.118,0.0442,0.0743,4619.41,28.04,28.04,27.5,1,1,1,195.8,193.7,198.1,122.8,120.7,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.373,0.369,0.377,122.8,120.7,125.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0915,0.0931,0.00619,0.00601,0.00638,0.00024,0.00023,0.00025,0.207,0.203,0.211,0.0081,0.0079,0.0082,25.38,25.38,25.39,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.898,0.901,28.35,27.8,28.91,27.5,26.97,28.04,0,0,0,0,0,0,0.153,0,0.0437,0.37,0.63,0.37,39.1
790812000000,1995,1,1994,4,17,7,0.122,0.0442,0.0778,4851.52,29.56,29.56,28.88,1,1,1,201.7,199.4,204.6,128.7,126.4,73,73,73,-2.03e-15,-1.421e-14,0,0.362,0.357,0.366,128.7,126.4,131.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0936,0.0954,0.00669,0.0065,0.00694,0.00026,0.00025,0.00027,0.217,0.213,0.223,0.0085,0.0083,0.0087,25.37,25.35,25.39,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.77,29.24,30.47,28.88,28.37,29.56,0,0,0,0,0,0,0.16,0,0.0442,0.36,0.64,0.36,39.8
791416800000,1995,1,1994,4,18,7,0.126,0.0493,0.0766,4761.82,29.74,29.74,28.34,1,1,1,208.2,203.5,216.1,126.6,119.6,81.57,73,85,0,-1.421e-14,1.421e-14,0.392,0.355,0.415,126.6,119.6,132.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0944,0.0922,0.0963,0.00651,0.00592,0.00701,0.00025,0.00023,0.00027,0.214,0.202,0.224,0.0084,0.0079,0.0088,25.34,25.28,25.37,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,29.22,27.52,30.66,28.34,26.7,29.74,0,0,0,0,0,0,0.157,0,0.0494,0.39,0.61,0.39,37.8
792021600000,1995,2,1994,5,19,7,0.136,0.0514,0.0846,5267.56,32.79,32.79,31.35,1,1,1,224.9,218.6,231.2,139.9,133.6,85,85,85,0,0,0,0.378,0.368,0.389,139.9,133.6,146.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0994,0.0971,0.102,0.00764,0.0071,0.00817,0.0003,0.00028,0.00032,0.238,0.227,0.25,0.0094,0.0089,0.0098,25.21,25.16,25.26,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.32,30.84,33.81,31.35,29.92,32.79,0,0,0,0,0,0,0.174,0,0.0514,0.38,0.62,0.38,38.7
792626400000,1995,2,1994,5,20,7,0.143,0.0514,0.0918,5721.58,34.72,34.72,34.06,1,1,1,236.7,233.6,239.6,151.7,148.6,85,85,85,0,0,0,0.359,0.355,0.364,151.7,148.6,154.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.102,0.105,0.00865,0.00838,0.00889,0.00034,0.00033,0.00035,0.259,0.254,0.265,0.01,0.01,0.01,25.12,25.1,25.14,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.11,34.39,35.79,34.06,33.36,34.72,0,0,0,0,0,0,0.189,0,0.0512,0.36,0.64,0.36,40
793231200000,1995,2,1994,5,21,7,0.162,0.0514,0.11,6956.53,47.95,47.95,41.41,1,1,1,267.7,244.8,295.7,182.7,159.8,85,85,85,0,-2.842e-14,2.842e-14,0.319,0.287,0.347,182.7,159.8,210.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.114,0.106,0.124,0.0113,0.00934,0.0137,0.00045,0.00037,0.00054,0.315,0.274,0.365,0.012,0.011,0.015,24.92,24.75,25.06,0.949,0.942,0.957,0.977,0.97,0.98,0.927,0.914,0.938,42.37,37,48.93,41.41,35.89,47.95,0,0,0,0,0,0,0.23,0,0.052,0.32,0.68,0.32,42.9
793836000000,1995,2,1994,5,22,7,0.206,0.0609,0.145,8745.8,58.78,58.78,52.06,2,1,1.7142857142857142,340.2,305.8,378,239.5,220.7,100.7,85,107,0,0,0,0.296,0.269,0.327,239.5,220.7,271,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.137,0.128,0.149,0.0177,0.0145,0.0269,0.00071,0.00058,0.0011,0.301,0.245,0.386,0.012,0.0098,0.015,24.6,24.41,24.78,0.937,0.923,0.958,0.973,0.97,0.98,0.911,0.896,0.939,34.34,25.89,51.24,32.91,25.12,48.2,0,0,0,0,0,0,0.289,0,0.061,0.3,0.7,0.3,42.5
794440800000,1995,3,1994,6,23,7,0.268,0.0647,0.203,12221.5,83.97,83.97,72.75,2,2,2,442.6,393,493.7,335.6,286,107,107,107,0,0,0,0.243,0.217,0.272,335.6,286,386.7,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.172,0.154,0.19,0.0574,0.034,0.0815,0.0024,0.0014,0.0034,0.398,0.324,0.475,0.016,0.013,0.02,24.01,23.7,24.31,0.946,0.937,0.953,0.973,0.97,0.98,0.921,0.909,0.934,37.36,31.96,42.84,36.37,31,41.98,0,0,0,0,0,0,0.404,0,0.065,0.24,0.76,0.24,45.6
795045600000,1995,3,1994,6,24,7,0.333,0.0647,0.268,15775,96.4,96.4,93.9,2,2,2,550.9,510.9,580.9,443.9,403.9,107,107,107,0,-5.684e-14,5.684e-14,0.195,0.184,0.209,443.9,403.9,473.9,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.211,0.196,0.224,0.109,0.0896,0.123,0.0045,0.0037,0.0052,0.562,0.5,0.609,0.023,0.021,0.026,23.36,23.18,23.6,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.64,44.65,51.51,46.95,43.75,48.2,0,0,0,0,0,0,0.522,0,0.065,0.19,0.8,0.2,47.4
795650400000,1995,3,1994,6,25,7,0.357,0.0647,0.292,16325.8,101.8,101.8,97.18,3,2,2.142857142857143,590,584.4,595.4,483,477.4,107,107,107,3.248e-14,0,5.684e-14,0.181,0.18,0.183,483,477.4,488.4,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.229,0.226,0.232,0.127,0.124,0.13,0.0053,0.0052,0.0055,0.609,0.524,0.631,0.026,0.022,0.027,23.14,23.1,23.2,0.954,0.945,0.956,0.979,0.97,0.98,0.934,0.917,0.937,49.8,35,52.66,46.16,33.95,48.2,0,0,0,0,0,0,0.54,0,0.065,0.18,0.82,0.18,45.7
796255200000,1995,3,1994,6,26,7,0.343,0.0678,0.276,15963.6,96.4,96.4,95.02,2,2,2,567.8,545.3,582,455.7,420.3,112.1,107,125,0,-5.684e-14,5.684e-14,0.198,0.184,0.229,455.7,420.3,475,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.217,0.204,0.225,0.114,0.0974,0.123,0.0048,0.0041,0.0052,0.581,0.528,0.611,0.024,0.022,0.026,23.26,23.17,23.42,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,49.73,46.16,51.61,47.51,45.23,48.2,0,0,0,0,0,0,0.528,0,0.067,0.2,0.8,0.2,46.5
796860000000,1995,4,1994,7,27,7,0.306,0.0756,0.23,13806.3,88.46,88.46,82.18,2,2,2,505.2,478.4,535.2,380.2,353.4,125,125,125,8.12e-15,0,5.684e-14,0.248,0.234,0.261,380.2,353.4,410.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.181,0.201,0.0784,0.0658,0.0926,0.0033,0.0027,0.0039,0.468,0.428,0.513,0.019,0.018,0.021,23.66,23.48,23.82,0.952,0.949,0.956,0.978,0.974,0.98,0.932,0.924,0.936,42,39.16,45.13,41.09,38.15,44.23,0,0,0,0,0,0,0.457,0,0.076,0.25,0.75,0.25,45.1
797464800000,1995,4,1994,7,28,7,0.276,0.0756,0.2,11974.9,74.76,74.76,71.28,2,2,2,455.6,442,471.5,330.6,317,125,125,125,0,0,0,0.274,0.265,0.283,330.6,317,346.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.173,0.168,0.178,0.055,0.0486,0.0626,0.0023,0.002,0.0026,0.393,0.373,0.417,0.016,0.015,0.017,23.96,23.86,24.04,0.945,0.943,0.948,0.971,0.97,0.973,0.918,0.915,0.922,36.72,35.25,38.43,35.64,34.19,37.38,0,0,0,0,0,0,0.396,0,0.076,0.27,0.72,0.28,43.4
798069600000,1995,4,1994,7,29,7,0.259,0.0756,0.183,10980.1,67.86,67.86,65.36,2,2,2,427.7,413.8,439.5,302.7,288.8,125,125,125,0,0,0,0.292,0.284,0.302,302.7,288.8,314.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.163,0.158,0.167,0.0419,0.0353,0.0475,0.0017,0.0014,0.0019,0.352,0.331,0.369,0.014,0.013,0.015,24.12,24.05,24.21,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,33.69,32.16,34.98,32.68,31.2,33.93,0,0,0,0,0,0,0.363,0,0.076,0.29,0.71,0.29,42.4
798674400000,1995,4,1994,7,30,7,0.236,0.0756,0.16,9604.61,61.04,61.04,57.17,2,2,2,389.5,370.9,407.5,264.5,245.9,125,125,125,0,0,0,0.321,0.307,0.337,264.5,245.9,282.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.149,0.143,0.156,0.0241,0.0167,0.0324,0.00098,0.00067,0.0013,0.294,0.268,0.321,0.012,0.011,0.013,24.36,24.24,24.48,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,29.47,27.4,31.47,28.59,26.57,30.52,0,0,0,0,0,0,0.318,0,0.076,0.32,0.68,0.32,40.7
799279200000,1995,5,1994,8,31,7,0.211,0.0889,0.122,7630.55,48.2,48.2,45.42,1,1,1,349.5,334,364.6,202.5,187,147,147,147,1.218e-14,0,2.842e-14,0.421,0.403,0.44,202.5,187,217.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.128,0.122,0.133,0.013,0.0116,0.0142,0.00052,0.00047,0.00057,0.357,0.329,0.384,0.014,0.013,0.015,24.5,24.39,24.6,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.44,42.9,49.85,45.42,42.04,48.2,0,0,0,0,0,0,0.252,0,0.089,0.42,0.58,0.42,36.2
799884000000,1995,5,1994,8,32,7,0.19,0.0889,0.101,6265.4,40.85,40.85,37.29,1,1,1,314.1,300.9,328.8,167.1,153.9,147,147,147,-1.218e-14,-2.842e-14,0,0.469,0.447,0.489,167.1,153.9,181.8,990,990,990,965,964.9,965,25,25,25.1,0.115,0.111,0.121,0.00996,0.00883,0.0112,0.0004,0.00035,0.00045,0.293,0.27,0.32,0.012,0.011,0.013,24.74,24.64,24.83,0.945,0.941,0.949,0.973,0.97,0.98,0.92,0.912,0.93,38.31,35.24,41.7,37.29,34.19,40.85,0,0,0,0,0,0,0.207,0,0.089,0.47,0.53,0.47,33
800488800000,1995,5,1994,8,33,7,0.172,0.0889,0.0832,5118.63,33.26,33.26,30.47,1,1,1,284.6,272.7,296.8,137.6,125.7,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.517,0.495,0.539,137.6,125.7,149.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.105,0.101,0.109,0.00744,0.00644,0.00848,0.0003,0.00026,0.00034,0.241,0.219,0.262,0.0096,0.0087,0.01,24.92,24.85,24.99,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.901,0.911,31.41,28.63,34.29,30.47,27.77,33.26,0,0,0,0,0,0,0.169,0,0.0888,0.52,0.48,0.52,29.8
801093600000,1995,5,1994,8,34,7,0.157,0.0889,0.0685,4179.66,26.95,26.95,24.88,1,1,1,260.2,251.1,269.2,113.2,104.1,147,147,147,-1.429e-20,-1.421e-14,2.842e-14,0.565,0.546,0.585,113.2,104.1,122.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0963,0.0931,0.0995,0.00537,0.0046,0.00613,0.00021,0.00018,0.00024,0.197,0.181,0.213,0.0078,0.0071,0.0084,25.06,25.01,25.11,0.922,0.916,0.927,0.97,0.97,0.97,0.894,0.888,0.899,25.65,23.48,27.78,24.88,22.78,26.95,0,0,0,0,0,0,0.138,0,0.0885,0.57,0.44,0.56,26.6
801698400000,1995,5,1994,8,35,7,0.145,0.0792,0.0657,4010.77,26.6,26.6,23.87,1,1,1,239.6,231.7,248.1,108.6,95.1,131,119,147,4.06e-15,-1.421e-14,1.421e-14,0.546,0.498,0.607,108.6,95.1,120.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0939,0.0899,0.0973,0.00498,0.00383,0.00596,0.0002,0.00015,0.00023,0.188,0.165,0.208,0.0074,0.0065,0.0082,25.17,25.14,25.22,0.919,0.912,0.926,0.969,0.966,0.97,0.89,0.882,0.898,24.64,21.44,27.42,23.87,20.71,26.6,0,0,0,0,0,0,0.133,0,0.0793,0.55,0.45,0.55,27.7
802303200000,1995,6,1994,9,36,7,0.135,0.072,0.0635,3878.88,24.31,24.31,23.09,1,1,1,224,218.3,229.3,105,99.31,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.531,0.519,0.545,105,99.31,110.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.092,0.09,0.0939,0.00467,0.00419,0.00512,0.00018,0.00016,0.0002,0.181,0.171,0.19,0.0071,0.0067,0.0075,25.28,25.23,25.32,0.915,0.912,0.919,0.97,0.968,0.97,0.887,0.883,0.891,23.81,22.48,25.07,23.09,21.77,24.31,0,0,0,0,0,0,0.128,0,0.0715,0.53,0.47,0.53,28.7
802908000000,1995,6,1994,9,37,7,0.127,0.072,0.0554,2476.65,21.38,21.38,14.74,1,1,1,210.7,204.9,216.4,91.65,85.91,119,119,119,-2.03e-15,-1.421e-14,1.421e-14,0.565,0.55,0.581,91.65,85.91,97.39,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.0853,0.0893,0.00354,0.00305,0.00403,0.00014,0.00012,0.00016,0.157,0.147,0.167,0.0062,0.0057,0.0066,25.38,25.33,25.42,0.656,0,0.923,0.69,0,0.968,0.633,0,0.891,15.26,0,22.1,14.74,0,21.38,0,2,0,0,0.286,0,0.0819,0.286,0.0716,0.57,0.44,0.56,19.5
803512800000,1995,6,1994,9,38,7,0.12,0.072,0.0476,0,0,0,0,1,1,1,197.7,193.2,203,78.72,74.15,119,119,119,0,-1.421e-14,1.421e-14,0.602,0.586,0.616,78.72,74.15,84,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0827,0.0811,0.0846,0.00244,0.00205,0.00289,0.000095,0.00008,0.00011,0.134,0.126,0.143,0.0052,0.0049,0.0056,25.46,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0724,0.6,0.4,0.6,0
804117600000,1995,6,1994,9,39,7,0.114,0.0701,0.0434,0,0,0,0,1,1,1,187.7,183.6,191.8,71.83,67.32,115.9,108,119,0,-1.421e-14,1.421e-14,0.617,0.584,0.639,71.83,67.32,76.95,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0799,0.0787,0.0807,0.00186,0.00147,0.00229,0.000073,0.000058,0.00009,0.121,0.114,0.129,0.0047,0.0044,0.0051,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0706,0.61,0.38,0.62,0
804722400000,1995,7,1994,10,40,7,0.107,0.0653,0.0416,0,0,0,0,1,1,1,176.7,172.4,181.7,68.71,64.37,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.611,0.594,0.627,68.71,64.37,73.67,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0778,0.0762,0.0795,0.00159,0.00122,0.00201,0.000062,0.000048,0.000079,0.115,0.107,0.123,0.0045,0.0042,0.0048,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.61,0.39,0.61,0
805327200000,1995,7,1994,10,41,7,0.101,0.0653,0.0356,0,0,0,0,1,1,1,166.9,162.8,171,58.9,54.8,108,108,108,-5.714e-21,-1.421e-14,1.421e-14,0.647,0.632,0.663,58.9,54.8,63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0729,0.0758,0.000757,0.000408,0.00111,0.00003,0.000016,0.000043,0.0971,0.0898,0.104,0.0038,0.0035,0.0041,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.65,0.35,0.65,0
805932000000,1995,7,1994,10,42,7,0.0958,0.0653,0.0179,0,0,0,0,1,0,0.5714285714285714,158.4,156,161.4,50.43,47.96,108,108,108,20.91,-1.421e-14,49.61,0.682,0.669,0.692,29.52,0,53.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0724,0.0000805,0,0.000292,0.0000032,0,0.000011,0.0784,0.0708,0.0873,0.0031,0.0028,0.0034,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0779,0.68,0.19,0.81,0
806536800000,1995,7,1994,10,43,7,0.0923,0.0653,0,0,0,0,0,0,0,0,152.7,150.2,155.1,44.68,42.22,108,108,108,44.68,42.22,47.14,0.707,0.696,0.719,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0923,0.71,0,1,0
807141600000,1995,7,1994,10,44,7,0.0871,0.0575,0.0137,0,0,0,0,1,0,0.42857142857142855,144.1,138.5,149.4,48.91,41.4,95.14,93,108,26.22,7.105e-15,49.29,0.66,0.631,0.723,22.69,0,54.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.071,0.000107,0,0.000382,0.0000042,0,0.000015,0.0769,0.0708,0.0874,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0734,0.66,0.16,0.84,0
807746400000,1995,8,1994,11,45,7,0.0801,0.0562,0,0,0,0,0,0,0,0,132.4,128.3,136.6,39.45,35.35,93,93,93,39.45,35.35,43.55,0.702,0.681,0.725,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0801,0.7,0,1,0
808351200000,1995,8,1994,11,46,7,0.0753,0.0562,0,0,0,0,0,0,0,0,124.4,122.1,127,31.44,29.06,93,93,93,31.44,29.06,33.98,0.747,0.732,0.762,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0753,0.75,0,1,0
808956000000,1995,8,1994,11,47,7,0.0718,0.0562,0,0,0,0,0,0,0,0,118.8,116.3,121.2,25.78,23.32,93,93,93,25.78,23.32,28.24,0.783,0.767,0.8,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0718,0.78,0,1,0
809560800000,1995,8,1994,11,48,7,0.0677,0.0508,0,0,0,0,0,0,0,0,112,107.3,115.5,28.02,20.03,84,72,93,28.02,20.03,39.12,0.748,0.648,0.823,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0677,0.75,0,1,0
810165600000,1995,9,1994,12,49,7,0.0604,0.0435,0,0,0,0,0,0,0,0,99.87,94.99,105.4,27.87,22.99,72,72,72,27.87,22.99,33.38,0.722,0.683,0.758,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0604,0.72,0,1,0
810770400000,1995,9,1994,12,50,7,0.0544,0.0435,0,0,0,0,0,0,0,0,89.91,87.06,93.62,17.91,15.06,72,72,72,17.91,15.06,21.62,0.801,0.769,0.827,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0544,0.8,0,1,0
811375200000,1995,9,1994,12,51,7,0.0515,0.0435,0,0,0,0,0,0,0,0,85.18,83.5,86.24,13.18,11.5,72,72,72,13.18,11.5,14.24,0.845,0.835,0.862,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0515,0.84,0,1,0
811980000000,1995,9,1994,12,52,7,0.0485,0.0418,0,0,0,0,0,0,0,0,80.22,77.76,82.68,11.08,6.58,69.14,52,72,11.08,6.58,25.76,0.861,0.669,0.916,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0485,0.86,0,1,0
812584800000,1995,10,1995,1,1,7,0.0456,0.0314,0,0,0,0,0,0,0,0,75.42,74.21,76.94,23.42,22.21,52,52,52,23.42,22.21,24.94,0.69,0.676,0.701,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0456,0.69,0,1,0
813189600000,1995,10,1995,1,2,7,0.0438,0.0314,0,0,0,0,0,0,0,0,72.41,71.2,73.93,20.41,19.2,52,52,52,20.41,19.2,21.93,0.718,0.703,0.73,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0438,0.72,0,1,0
813794400000,1995,10,1995,1,3,7,0.0427,0.0314,0,0,0,0,0,0,0,0,70.65,70.11,71.2,18.65,18.11,52,52,52,18.65,18.11,19.2,0.736,0.73,0.742,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0427,0.74,0,1,0
814399200000,1995,10,1995,1,4,7,0.0449,0.0314,0,0,0,0,0,0,0,0,74.21,72.29,75.03,22.21,20.29,52,52,52,22.21,20.29,23.03,0.701,0.693,0.719,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0449,0.7,0,1,0
815004000000,1995,10,1995,1,5,7,0.0483,0.0306,0,0,0,0,0,0,0,0,79.79,76.39,82.41,29.22,24.39,50.57,50,52,29.22,24.39,32.41,0.635,0.607,0.681,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0483,0.63,0,1,0
815608800000,1995,11,1995,2,6,7,0.0505,0.0302,0,0,0,0,0,0,0,0,83.5,82.68,84.32,33.5,32.68,50,50,50,33.5,32.68,34.32,0.599,0.593,0.605,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0505,0.6,0,1,0
816213600000,1995,11,1995,2,7,7,0.057,0.0302,0.0045,0,0,0,0,1,0,0.14285714285714285,94.25,88.43,102.1,44.25,38.43,50,50,50,36.8,-7.105e-15,48.54,0.532,0.49,0.565,7.443,0,52.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000255,0,0.000179,0.000001,0,0.000007,0.0727,0.0708,0.0838,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.0525,0.53,0.079,0.92,0
816818400000,1995,11,1995,2,8,7,0.0669,0.0302,0.0367,322.215,13.43,13.43,1.918,1,1,1,110.7,106.2,113.9,60.69,56.2,50,50,50,-4.06e-15,-7.105e-15,0,0.452,0.439,0.471,60.69,56.2,63.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000909,0.000527,0.00118,0.000036,0.000021,0.000046,0.0962,0.0897,0.101,0.0038,0.0035,0.0039,25.4,25.4,25.41,0.126,0,0.879,0.137,0,0.96,0.121,0,0.844,1.998,0,13.99,1.918,0,13.43,0,6,0,0,0.857,0,0.0107,0.857,0.0302,0.45,0.55,0.45,4.82
817423200000,1995,11,1995,2,9,7,0.0731,0.0326,0.0405,1785.62,15.76,15.76,10.63,1,1,1,120.9,112.5,130.5,67.03,62.49,53.86,50,59,-1.015e-15,-7.105e-15,0,0.445,0.413,0.482,67.03,62.49,71.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0724,0.00145,0.00106,0.00183,0.000057,0.000042,0.000072,0.106,0.0987,0.113,0.0041,0.0039,0.0044,25.39,25.39,25.4,0.647,0,0.922,0.686,0,0.96,0.621,0,0.885,11.07,0,16.41,10.63,0,15.76,0,2,0,0,0.286,0,0.059,0.286,0.0326,0.45,0.55,0.45,24.4
818028000000,1995,12,1995,3,10,7,0.0816,0.0357,0.0459,2843.94,17.73,17.73,16.93,1,1,1,134.9,130.3,138.5,75.91,71.26,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.437,0.426,0.453,75.91,71.26,79.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0723,0.0752,0.0022,0.00181,0.0025,0.000086,0.000071,0.000098,0.121,0.113,0.127,0.0048,0.0044,0.005,25.38,25.37,25.39,0.933,0.92,0.939,0.96,0.96,0.96,0.896,0.883,0.902,17.63,16.32,18.47,16.93,15.67,17.73,0,0,0,0,0,0,0.094,0,0.0357,0.44,0.56,0.44,34.9
818632800000,1995,12,1995,3,11,7,0.0801,0.0357,0.0444,2740.39,17.3,17.3,16.31,1,1,1,132.4,128.9,136.3,73.45,69.89,59,59,59,6.09e-15,-1.421e-14,1.421e-14,0.446,0.433,0.458,73.45,69.89,77.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0718,0.0745,0.00199,0.00169,0.00232,0.000078,0.000066,0.000091,0.117,0.11,0.124,0.0046,0.0043,0.0048,25.38,25.38,25.39,0.929,0.913,0.94,0.96,0.96,0.96,0.892,0.876,0.902,16.99,15.88,18.02,16.31,15.25,17.3,0,0,0,0,0,0,0.0906,0,0.0357,0.45,0.55,0.45,34.2
819237600000,1995,12,1995,3,12,7,0.081,0.0357,0.0453,2820.3,17.19,17.19,16.79,1,1,1,134,132.4,135.7,74.97,73.45,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.44,0.435,0.445,74.97,73.45,76.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0731,0.0743,0.00212,0.00199,0.00227,0.000083,0.000078,0.000089,0.119,0.117,0.123,0.0047,0.0046,0.0048,25.38,25.38,25.38,0.937,0.932,0.94,0.96,0.96,0.96,0.9,0.895,0.902,17.49,17.04,17.91,16.79,16.36,17.19,0,0,0,0,0,0,0.0933,0,0.0357,0.44,0.56,0.44,34.8
819842400000,1995,12,1995,3,13,7,0.0801,0.0357,0.0444,2739.68,17.46,17.46,16.31,1,1,1,132.4,130,137.1,73.45,70.99,59,59,59,2.03e-15,0,1.421e-14,0.446,0.43,0.454,73.45,70.99,78.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0722,0.0747,0.00199,0.00178,0.00239,0.000078,0.00007,0.000094,0.117,0.112,0.125,0.0046,0.0044,0.0049,25.38,25.37,25.39,0.929,0.919,0.94,0.96,0.96,0.96,0.892,0.882,0.903,16.99,16.24,18.19,16.31,15.59,17.46,0,0,0,0,0,0,0.0906,0,0.0357,0.45,0.55,0.45,34.2
820447200000,1996,1,1995,4,14,7,0.0823,0.0442,0.0382,1054.38,15.23,15.23,6.276,1,1,1,136.1,131.4,142.8,63.08,58.36,73,73,73,-1.015e-15,-1.421e-14,1.421e-14,0.537,0.511,0.556,63.08,58.36,69.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0736,0.00111,0.000711,0.00169,0.000044,0.000028,0.000066,0.1,0.0928,0.112,0.0039,0.0036,0.0044,25.4,25.39,25.41,0.386,0,0.912,0.411,0,0.96,0.371,0,0.876,6.538,0,15.86,6.276,0,15.23,0,4,0,0,0.571,0,0.0349,0.571,0.0441,0.54,0.46,0.54,12.8
821052000000,1996,1,1995,4,15,7,0.0939,0.0442,0.0498,3071.52,21,21,18.28,1,1,1,155.3,145.3,168.3,82.34,72.3,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.471,0.434,0.502,82.34,72.3,95.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0745,0.0826,0.00275,0.0019,0.00385,0.00011,0.000074,0.00015,0.134,0.116,0.158,0.0053,0.0046,0.0062,25.38,25.38,25.38,0.928,0.916,0.937,0.962,0.96,0.967,0.892,0.886,0.9,19,16.66,21.72,18.28,15.99,21,0,0,0,0,0,0,0.102,0,0.0441,0.47,0.53,0.47,32.7
821656800000,1996,1,1995,4,16,7,0.11,0.0442,0.0658,4045.68,24.78,24.78,24.08,1,1,1,181.8,173.5,184.7,108.8,100.5,73,73,73,4.06e-15,0,1.421e-14,0.402,0.395,0.421,108.8,100.5,111.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0873,0.0844,0.0884,0.005,0.00429,0.00524,0.0002,0.00017,0.00021,0.182,0.167,0.187,0.0071,0.0065,0.0073,25.38,25.38,25.38,0.917,0.911,0.919,0.97,0.969,0.97,0.889,0.883,0.891,24.83,22.78,25.55,24.08,22.07,24.78,0,0,0,0,0,0,0.134,0,0.0442,0.4,0.6,0.4,36.8
822261600000,1996,1,1995,4,17,7,0.121,0.0442,0.0765,4760.56,32,32,28.34,1,1,1,199.6,186.9,215.3,126.6,113.9,73,73,73,6.09e-15,0,1.421e-14,0.367,0.339,0.391,126.6,113.9,142.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0936,0.0891,0.0992,0.00651,0.00543,0.00785,0.00025,0.00021,0.00031,0.213,0.191,0.242,0.0083,0.0075,0.0095,25.36,25.27,25.39,0.928,0.92,0.936,0.97,0.97,0.97,0.9,0.893,0.907,29.21,26.09,32.99,28.34,25.31,32,0,0,0,0,0,0,0.157,0,0.0445,0.37,0.63,0.37,39.3
822866400000,1996,1,1995,4,18,7,0.151,0.0483,0.103,6482.98,43.64,43.64,38.59,1,1,1,250.5,223.8,276.8,170.6,150.8,79.86,73,85,8.12e-15,0,2.842e-14,0.319,0.303,0.34,170.6,150.8,191.8,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.11,0.102,0.118,0.0103,0.00857,0.0121,0.00041,0.00034,0.00048,0.293,0.257,0.331,0.012,0.01,0.013,25.02,24.86,25.2,0.945,0.939,0.952,0.975,0.97,0.98,0.922,0.911,0.933,39.58,34.99,44.53,38.59,33.94,43.64,0,0,0,0,0,0,0.214,0,0.048,0.32,0.68,0.32,42.9
823471200000,1996,2,1995,5,19,7,0.179,0.0514,0.127,7925.11,48.2,48.2,47.17,1,1,1,295.5,282.6,308.3,210.5,197.6,85,85,85,-4.06e-15,-2.842e-14,2.842e-14,0.288,0.276,0.301,210.5,197.6,223.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.12,0.129,0.0136,0.0125,0.0147,0.00054,0.0005,0.00059,0.365,0.341,0.387,0.015,0.014,0.015,24.75,24.67,24.83,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.87,45.89,51.8,47.17,44.97,48.2,0,0,0,0,0,0,0.262,0,0.052,0.29,0.71,0.29,44.3
824076000000,1996,2,1995,5,20,7,0.192,0.0514,0.141,8476.46,52.99,52.99,50.46,2,1,1.7142857142857142,317.8,309.6,328.2,232.8,224.6,85,85,85,4.06e-15,-2.842e-14,2.842e-14,0.268,0.259,0.275,232.8,224.6,243.2,990,990,990,965,964.9,965,25,25,25.1,0.132,0.129,0.136,0.0155,0.0148,0.0164,0.00062,0.00059,0.00066,0.291,0.242,0.391,0.012,0.0097,0.016,24.72,24.66,24.79,0.935,0.922,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.82,25.56,52.29,32.11,24.79,48.2,0,0,0,0,0,0,0.28,0,0.051,0.27,0.73,0.27,44.1
824680800000,1996,2,1995,5,21,7,0.21,0.0514,0.159,9626.7,62.67,62.67,57.3,2,2,2,348,330.1,372.8,263,245.1,85,85,85,0,0,0,0.245,0.228,0.257,263,245.1,287.8,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.143,0.137,0.152,0.0235,0.0166,0.0348,0.00095,0.00066,0.0014,0.286,0.261,0.323,0.012,0.01,0.013,24.57,24.41,24.69,0.932,0.928,0.938,0.97,0.97,0.97,0.904,0.9,0.909,29.54,27.53,32.3,28.65,26.71,31.33,0,0,0,0,0,0,0.318,0,0.051,0.24,0.76,0.24,45.8
825285600000,1996,2,1995,5,22,7,0.261,0.0571,0.204,12293.9,80.99,80.99,73.18,2,2,2,431.4,385.1,479.7,337,300.1,94.43,85,107,0,0,0,0.219,0.198,0.239,337,300.1,372.7,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.17,0.156,0.185,0.058,0.0407,0.0749,0.0024,0.0016,0.0031,0.398,0.342,0.454,0.016,0.014,0.019,24.06,23.79,24.33,0.946,0.94,0.951,0.973,0.97,0.979,0.92,0.912,0.931,37.61,33.67,41.36,36.59,32.66,40.49,0,0,0,0,0,0,0.407,0,0.057,0.22,0.78,0.22,47.1
825890400000,1996,3,1995,6,23,7,0.331,0.0647,0.266,15702.6,101.8,101.8,93.47,3,2,2.142857142857143,547.4,495.9,595.4,440.4,388.9,107,107,107,0,-5.684e-14,5.684e-14,0.196,0.18,0.216,440.4,388.9,488.4,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.21,0.19,0.232,0.107,0.0825,0.13,0.0045,0.0034,0.0055,0.541,0.478,0.607,0.023,0.02,0.026,23.4,23.18,23.69,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.7,35,51.41,44.31,33.95,48.2,0,0,0,0,0,0,0.519,0,0.065,0.2,0.8,0.2,47.4
826495200000,1996,3,1995,6,24,7,0.393,0.0647,0.328,18907.6,121.7,121.7,112.5,3,3,3,649.2,608.8,694.1,542.2,501.8,107,107,107,0,0,0,0.165,0.154,0.176,542.2,501.8,587.1,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.263,0.24,0.289,0.163,0.136,0.193,0.0069,0.0058,0.0083,0.613,0.545,0.688,0.026,0.023,0.03,22.89,22.64,23.12,0.95,0.946,0.953,0.973,0.97,0.979,0.925,0.918,0.934,38.53,35.89,41.42,37.52,34.82,40.55,0,0,0,0,0,0,0.625,0,0.065,0.16,0.83,0.17,48.1
827100000000,1996,3,1995,6,25,7,0.453,0.0647,0.388,22102.6,136.1,136.1,131.6,3,3,3,748.5,710.2,774,641.5,603.2,107,107,107,0,0,0,0.143,0.138,0.151,641.5,603.2,667,990,990,990,966.9,966.7,967,23.1,23,23.3,0.319,0.298,0.334,0.23,0.204,0.247,0.0099,0.0088,0.011,0.78,0.716,0.823,0.034,0.031,0.036,22.33,22.18,22.54,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.75,42.43,46.28,43.85,41.58,45.35,0,0,0,0,0,0,0.731,0,0.065,0.14,0.86,0.14,48.8
827704800000,1996,3,1995,6,26,7,0.475,0.0647,0.411,23198.5,139,139,138.1,3,3,3,785.9,777.5,791.4,678.9,670.5,107,107,107,0,0,0,0.136,0.135,0.138,678.9,670.5,684.4,990,990,990,967,967,967.1,23,22.9,23,0.341,0.336,0.344,0.254,0.249,0.258,0.011,0.011,0.011,0.843,0.829,0.853,0.037,0.036,0.037,22.11,22.08,22.16,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.97,46.48,47.28,46.03,45.56,46.34,0,0,0,0,0,0,0.767,0,0.064,0.14,0.87,0.13,48.8
828309600000,1996,4,1995,7,27,7,0.472,0.0756,0.396,22429.8,135.2,135.2,133.5,3,3,3,780.1,769.3,789.9,655.1,644.3,125,125,125,0,0,0,0.16,0.158,0.162,655.1,644.3,664.9,990,990,990,967,967,967.1,23,22.9,23,0.332,0.326,0.337,0.239,0.231,0.245,0.01,0.01,0.011,0.808,0.789,0.824,0.035,0.034,0.036,22.17,22.12,22.23,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.41,44.77,45.99,44.5,43.87,45.07,0,0,0,0,0,0,0.742,0,0.076,0.16,0.84,0.16,47.5
828914400000,1996,4,1995,7,28,7,0.445,0.0756,0.37,21116.4,130.4,130.4,125.7,3,3,3,736.2,708.9,762.5,611.2,583.9,125,125,125,0,0,0,0.17,0.164,0.176,611.2,583.9,637.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.307,0.291,0.322,0.209,0.191,0.227,0.009,0.0082,0.0098,0.734,0.688,0.778,0.032,0.03,0.034,22.42,22.27,22.58,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.933,0.937,42.76,41.07,44.36,41.9,40.18,43.47,0,0,0,0,0,0,0.698,0,0.075,0.17,0.83,0.17,47.5
829519200000,1996,4,1995,7,29,7,0.403,0.0756,0.328,18829.2,118.6,118.6,112.1,3,3,3,667,633.7,699.3,542,508.7,125,125,125,-8.12e-15,-5.684e-14,0,0.188,0.179,0.197,542,508.7,574.3,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.267,0.249,0.286,0.163,0.141,0.185,0.007,0.006,0.0079,0.617,0.561,0.671,0.026,0.024,0.029,22.82,22.63,23,0.95,0.947,0.952,0.973,0.97,0.977,0.924,0.919,0.931,38.39,36.23,40.47,37.36,35.14,39.54,0,0,0,0,0,0,0.623,0,0.075,0.19,0.81,0.19,46.7
830124000000,1996,4,1995,7,30,7,0.357,0.0756,0.281,16239.7,103.3,103.3,96.66,3,2,2.142857142857143,589.5,557.4,622.5,464.5,432.4,125,125,125,2.436e-14,0,5.684e-14,0.212,0.201,0.224,464.5,432.4,497.4,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.224,0.209,0.242,0.118,0.103,0.134,0.005,0.0043,0.0057,0.582,0.542,0.635,0.025,0.023,0.027,23.17,23.02,23.35,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.87,35.49,52.46,45.87,34.42,48.2,0,0,0,0,0,0,0.537,0,0.076,0.21,0.79,0.21,45.5
830728800000,1996,4,1995,7,31,7,0.314,0.0851,0.229,13672.5,90.74,90.74,81.38,2,2,2,518.8,492.6,546.7,378.1,345.6,140.7,125,147,2.436e-14,0,5.684e-14,0.272,0.229,0.298,378.1,345.6,421.7,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.19,0.178,0.205,0.0774,0.0621,0.098,0.0032,0.0026,0.0041,0.465,0.416,0.53,0.019,0.017,0.022,23.6,23.41,23.77,0.952,0.948,0.956,0.977,0.972,0.98,0.93,0.921,0.937,41.64,38.17,46.29,40.69,37.11,45.37,0,0,0,0,0,0,0.452,0,0.085,0.27,0.73,0.27,43.5
831333600000,1996,5,1995,8,32,7,0.279,0.0889,0.19,11349.1,72.3,72.3,67.55,2,2,2,461.4,439.3,484.1,314.4,292.3,147,147,147,0,0,0,0.319,0.304,0.335,314.4,292.3,337.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.167,0.159,0.175,0.0474,0.0369,0.0581,0.0019,0.0015,0.0024,0.369,0.336,0.403,0.015,0.014,0.017,23.95,23.82,24.09,0.943,0.939,0.947,0.97,0.97,0.97,0.915,0.911,0.918,34.82,32.42,37.26,33.78,31.44,36.15,0,0,0,0,0,0,0.375,0,0.089,0.32,0.68,0.32,40.7
831938400000,1996,5,1995,8,33,7,0.25,0.0889,0.162,9658.04,61.42,61.42,57.49,2,2,2,414.1,395.8,432.4,267.1,248.8,147,147,147,-4.06e-15,-2.842e-14,0,0.355,0.34,0.371,267.1,248.8,285.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.151,0.144,0.157,0.0251,0.0169,0.0337,0.001,0.00069,0.0014,0.299,0.271,0.326,0.012,0.011,0.013,24.24,24.13,24.35,0.934,0.929,0.938,0.97,0.97,0.97,0.905,0.901,0.909,29.63,27.6,31.66,28.74,26.78,30.71,0,0,0,0,0,0,0.319,0,0.088,0.36,0.65,0.35,38.6
832543200000,1996,5,1995,8,34,7,0.227,0.0889,0.138,8306.08,52.28,52.28,49.44,2,1,1.4285714285714286,375,359.9,390,228,212.9,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.392,0.377,0.408,228,212.9,243,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.142,0.0151,0.0139,0.0164,0.00061,0.00056,0.00067,0.333,0.254,0.402,0.013,0.01,0.016,24.39,24.32,24.44,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.14,25.83,52.12,38.47,25.05,48.2,0,0,0,0,0,0,0.275,0,0.089,0.39,0.61,0.39,36.6
833148000000,1996,5,1995,8,35,7,0.208,0.0841,0.124,7722.02,48.2,48.2,45.96,1,1,1,343.5,331.2,356.4,204.5,192.4,139,119,147,0,-2.842e-14,2.842e-14,0.404,0.355,0.433,204.5,192.4,216.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.128,0.124,0.131,0.0131,0.0121,0.0141,0.00053,0.00049,0.00057,0.36,0.339,0.38,0.014,0.014,0.015,24.52,24.45,24.57,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,47,44.16,49.86,45.96,43.28,48.2,0,0,0,0,0,0,0.255,0,0.084,0.4,0.6,0.4,37.1
833752800000,1996,6,1995,9,36,7,0.192,0.072,0.12,7538.2,47.17,47.17,44.87,1,1,1,317.4,308,327.7,198.4,189,119,119,119,-8.12e-15,-2.842e-14,0,0.375,0.363,0.386,198.4,189,208.7,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.129,0.0126,0.0118,0.0135,0.0005,0.00047,0.00054,0.348,0.331,0.366,0.014,0.013,0.015,24.67,24.6,24.73,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.79,43.61,48.14,44.87,42.74,47.17,0,0,0,0,0,0,0.249,0,0.072,0.37,0.63,0.37,39.3
834357600000,1996,6,1995,9,37,7,0.179,0.072,0.107,6699.27,42.05,42.05,39.88,1,1,1,296,286.9,305,177,167.9,119,119,119,0,-2.842e-14,2.842e-14,0.402,0.39,0.415,177,167.9,186,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.121,0.0108,0.01,0.0116,0.00043,0.0004,0.00046,0.31,0.293,0.326,0.012,0.012,0.013,24.81,24.75,24.86,0.948,0.945,0.951,0.977,0.973,0.98,0.926,0.92,0.931,40.8,38.69,42.91,39.88,37.65,42.05,0,0,0,0,0,0,0.222,0,0.072,0.4,0.6,0.4,37.4
834962400000,1996,6,1995,9,38,7,0.167,0.072,0.0953,5910.11,36.91,36.91,35.18,1,1,1,276.6,269.2,283.9,157.6,150.2,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.43,0.419,0.442,157.6,150.2,164.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.113,0.00914,0.00851,0.00977,0.00036,0.00034,0.00039,0.275,0.262,0.288,0.011,0.01,0.011,24.92,24.88,24.96,0.942,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.917,36.26,34.53,37.98,35.18,33.49,36.91,0,0,0,0,0,0,0.195,0,0.0717,0.43,0.57,0.43,35.4
835567200000,1996,6,1995,9,39,7,0.157,0.072,0.0853,5274.23,32.93,32.93,31.39,1,1,1,260,254.1,266.7,141,135.1,119,119,119,-8.12e-15,-2.842e-14,2.842e-14,0.458,0.446,0.468,141,135.1,147.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.107,0.00774,0.00724,0.00831,0.00031,0.00029,0.00033,0.245,0.235,0.257,0.0097,0.0093,0.01,25.01,24.98,25.05,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.37,30.97,33.95,31.39,30.04,32.93,0,0,0,0,0,0,0.174,0,0.0717,0.46,0.54,0.46,33.6
836172000000,1996,7,1995,10,40,7,0.148,0.0653,0.0825,5108.61,31.93,31.93,30.41,1,1,1,244.4,238.5,251.1,136.4,130.5,108,108,108,0,0,0,0.442,0.43,0.453,136.4,130.5,143.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0996,0.104,0.00735,0.00685,0.00792,0.00029,0.00027,0.00031,0.236,0.225,0.248,0.0093,0.0089,0.0098,25.1,25.05,25.14,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.35,29.97,32.92,30.41,29.07,31.93,0,0,0,0,0,0,0.169,0,0.0655,0.44,0.56,0.44,34.5
836776800000,1996,7,1995,10,41,7,0.14,0.0653,0.0743,4588.69,28.64,28.64,27.31,1,1,1,230.9,225.1,236.6,122.9,117.1,108,108,108,0,-1.421e-14,1.421e-14,0.468,0.456,0.48,122.9,117.1,128.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0969,0.0949,0.0989,0.0062,0.00571,0.00668,0.00024,0.00022,0.00026,0.211,0.201,0.222,0.0083,0.0079,0.0087,25.2,25.16,25.25,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.16,26.78,29.52,27.31,25.98,28.64,0,0,0,0,0,0,0.152,0,0.0657,0.47,0.53,0.47,32.8
837381600000,1996,7,1995,10,42,7,0.132,0.0653,0.0664,4073.52,25.53,25.53,24.25,1,1,1,217.7,212.8,223.2,109.7,104.8,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.496,0.484,0.507,109.7,104.8,115.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0923,0.0905,0.0942,0.00508,0.00466,0.00554,0.0002,0.00018,0.00022,0.188,0.179,0.198,0.0074,0.007,0.0078,25.31,25.26,25.34,0.918,0.914,0.922,0.97,0.97,0.97,0.89,0.887,0.894,25,23.82,26.32,24.25,23.11,25.53,0,0,0,0,0,0,0.135,0,0.0656,0.49,0.5,0.5,30.9
837986400000,1996,7,1995,10,43,7,0.125,0.0653,0.0601,2659.33,22.79,22.79,15.83,1,1,1,207.4,203.3,211.5,99.37,95.27,108,108,108,4.06e-15,-1.421e-14,1.421e-14,0.521,0.511,0.531,99.37,95.27,103.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0886,0.0872,0.09,0.0042,0.00385,0.00454,0.00016,0.00015,0.00018,0.169,0.162,0.177,0.0066,0.0063,0.0069,25.39,25.35,25.42,0.652,0,0.913,0.692,0,0.97,0.631,0,0.886,16.33,0,23.5,15.83,0,22.79,0,2,0,0,0.286,0,0.0879,0.286,0.0649,0.52,0.48,0.52,21.3
838591200000,1996,7,1995,10,44,7,0.119,0.0601,0.0584,0,0,0,0,1,1,1,196,188.2,201.9,96.58,91.17,99.43,93,108,0,-1.421e-14,1.421e-14,0.507,0.473,0.542,96.58,91.17,103.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.0854,0.0884,0.00396,0.0035,0.00457,0.00015,0.00014,0.00018,0.163,0.155,0.175,0.0064,0.006,0.0069,25.43,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0606,0.51,0.49,0.51,0
839196000000,1996,8,1995,11,45,7,0.108,0.0562,0.0513,0,0,0,0,1,1,1,177.8,171.6,185.2,84.76,78.55,93,93,93,6.09e-15,-1.421e-14,1.421e-14,0.523,0.502,0.542,84.76,78.55,92.22,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0817,0.0795,0.0843,0.00295,0.00243,0.00359,0.00012,0.000095,0.00014,0.142,0.13,0.155,0.0055,0.0051,0.0061,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.52,0.47,0.53,0
839800800000,1996,8,1995,11,46,7,0.0992,0.0562,0.0429,0,0,0,0,1,1,1,164,158.7,169.6,70.97,65.7,93,93,93,-8.121e-15,-1.421e-14,0,0.567,0.548,0.586,70.97,65.7,76.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.075,0.0788,0.00178,0.00133,0.00226,0.00007,0.000052,0.000089,0.117,0.107,0.127,0.0046,0.0042,0.005,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.57,0.43,0.57,0
840405600000,1996,8,1995,11,47,7,0.0927,0.0562,0.0364,0,0,0,0,1,1,1,153.2,149.1,157.3,60.23,56.13,93,93,93,2.03e-15,-7.105e-15,1.421e-14,0.607,0.591,0.624,60.23,56.13,64.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0716,0.0745,0.00087,0.000521,0.00122,0.000034,0.00002,0.000048,0.0977,0.0904,0.105,0.0038,0.0035,0.0041,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.61,0.39,0.61,0
841010400000,1996,8,1995,11,48,7,0.0871,0.0544,0.0285,352.694,14.7,14.7,2.099,1,0,0.8571428571428571,144,140.1,147.8,53.97,48.47,90,72,93,6.924,-1.421e-14,48.47,0.625,0.514,0.657,47.05,0,68.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0737,0.000356,0,0.00154,0.000014,0,0.00006,0.0859,0.0708,0.11,0.0034,0.0028,0.0043,25.41,25.39,25.43,0.129,0,0.903,0.137,0,0.96,0.124,0,0.866,2.187,0,15.31,2.099,0,14.7,1,5,0,0.143,0.714,0,0.0117,0.857,0.0586,0.62,0.33,0.67,4.05
841615200000,1996,9,1995,12,49,7,0.0794,0.0435,0.0359,330.966,13.79,13.79,1.97,1,1,1,131.3,125.6,137.1,59.28,53.61,72,72,72,1.015e-15,-1.421e-14,1.421e-14,0.549,0.525,0.573,59.28,53.61,65.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0726,0.000789,0.000307,0.00128,0.000031,0.000012,0.00005,0.0946,0.086,0.104,0.0037,0.0034,0.0041,25.41,25.4,25.41,0.127,0,0.886,0.137,0,0.96,0.122,0,0.851,2.052,0,14.36,1.97,0,13.79,0,6,0,0,0.857,0,0.0109,0.857,0.0435,0.55,0.45,0.55,4.17
842220000000,1996,9,1995,12,50,7,0.072,0.0435,0.00447,0,0,0,0,1,0,0.14285714285714285,119.1,115,123.7,47.13,42.95,72,72,72,39.74,0,49.78,0.605,0.582,0.626,7.386,0,51.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000206,0,0.000145,8.1e-7,0,0.0000057,0.0726,0.0708,0.0833,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.06753,0.6,0.062,0.94,0
842824800000,1996,9,1995,12,51,7,0.0666,0.0435,0,0,0,0,0,0,0,0,110.2,107.6,113.6,38.18,35.57,72,72,72,38.18,35.57,41.58,0.654,0.634,0.669,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0666,0.65,0,1,0
843429600000,1996,9,1995,12,52,7,0.0631,0.0435,0,0,0,0,0,0,0,0,104.3,101.8,106.8,32.28,29.82,72,72,72,32.28,29.82,34.75,0.69,0.674,0.707,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0631,0.69,0,1,0
844034400000,1996,9,1995,12,53,7,0.0601,0.0332,0,0,0,0,0,0,0,0,99.32,98.27,101,44.47,29,54.86,52,72,44.47,29,48.18,0.552,0.519,0.713,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0601,0.55,0,1,0
844639200000,1996,10,1996,1,1,7,0.0588,0.0314,0,0,0,0,0,0,0,0,97.18,96.08,98,45.18,44.08,52,52,52,45.18,44.08,46,0.535,0.531,0.541,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0588,0.53,0,1,0
845244000000,1996,10,1996,1,2,7,0.057,0.0314,0,0,0,0,0,0,0,0,94.32,92.8,96.08,42.32,40.8,52,52,52,42.32,40.8,44.08,0.551,0.541,0.56,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.057,0.55,0,1,0
845848800000,1996,10,1996,1,3,7,0.0562,0.0314,0,0,0,0,0,0,0,0,92.88,91.98,93.62,40.88,39.98,52,52,52,40.88,39.98,41.62,0.56,0.555,0.565,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0562,0.56,0,1,0
846453600000,1996,10,1996,1,4,7,0.0571,0.0309,0,0,0,0,0,0,0,0,94.4,92.25,98.27,43.26,40.25,51.14,50,52,43.26,40.25,48.27,0.542,0.509,0.564,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0571,0.54,0,1,0
847058400000,1996,11,1996,2,5,7,0.0627,0.0302,0.0325,0,0,0,0,1,1,1,103.7,100.2,107.3,53.66,50.18,50,50,50,3.045e-15,-7.105e-15,7.105e-15,0.483,0.466,0.499,53.66,50.18,57.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000311,0.0000153,0.00062,0.000012,6e-7,0.000024,0.0861,0.0811,0.0913,0.0034,0.0032,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.48,0.52,0.48,0
847663200000,1996,11,1996,2,6,7,0.0703,0.0302,0.04,1748.52,16.53,16.53,10.41,1,1,1,116.2,111.9,124,66.2,61.94,50,50,50,0,0,0,0.431,0.403,0.447,66.2,61.94,73.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0719,0.00138,0.00101,0.00204,0.000054,0.00004,0.00008,0.104,0.098,0.116,0.0041,0.0038,0.0046,25.4,25.38,25.4,0.643,0,0.935,0.686,0,0.96,0.617,0,0.898,10.84,0,17.22,10.41,0,16.53,0,2,0,0,0.286,0,0.0578,0.286,0.0303,0.43,0.57,0.43,24.9
848268000000,1996,11,1996,2,7,7,0.0781,0.0302,0.0479,2968.99,18.23,18.23,17.67,1,1,1,129.1,126.4,131.9,79.13,76.43,50,50,50,0,-1.421e-14,1.421e-14,0.387,0.379,0.395,79.13,76.43,81.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0727,0.0747,0.00248,0.00225,0.00271,0.000097,0.000088,0.00011,0.125,0.121,0.13,0.0049,0.0047,0.0051,25.37,25.37,25.38,0.935,0.931,0.939,0.96,0.96,0.961,0.898,0.895,0.901,18.41,17.85,18.97,17.67,17.14,18.23,0,0,0,0,0,0,0.0982,0,0.0302,0.39,0.61,0.39,38
848872800000,1996,11,1996,2,8,7,0.0846,0.031,0.0536,3294.45,20.63,20.63,19.61,1,1,1,139.9,132.7,143.7,88.66,82.47,51.29,50,59,-4.06e-15,-1.421e-14,0,0.367,0.348,0.417,88.66,82.47,93.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.075,0.0788,0.00329,0.00276,0.00371,0.00013,0.00011,0.00015,0.143,0.132,0.151,0.0056,0.0052,0.0059,25.36,25.35,25.37,0.923,0.917,0.93,0.964,0.961,0.966,0.89,0.886,0.894,20.35,19.09,21.36,19.61,18.34,20.63,0,0,0,0,0,0,0.109,0,0.031,0.37,0.63,0.37,38.9
849477600000,1996,12,1996,3,9,7,0.0879,0.0357,0.0522,3212.91,19.68,19.68,19.12,1,1,1,145.3,142.3,148,86.3,83.29,59,59,59,0,-1.421e-14,1.421e-14,0.406,0.399,0.415,86.3,83.29,89.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0766,0.0786,0.00309,0.00283,0.00332,0.00012,0.00011,0.00013,0.14,0.134,0.145,0.0055,0.0053,0.0057,25.36,25.36,25.37,0.926,0.922,0.929,0.963,0.961,0.964,0.891,0.889,0.893,19.86,19.25,20.42,19.12,18.51,19.68,0,0,0,0,0,0,0.106,0,0.0357,0.41,0.59,0.41,36.6
850082400000,1996,12,1996,3,10,7,0.0909,0.0357,0.0552,3386.42,20.75,20.75,20.16,1,1,1,150.3,146.4,153.2,91.34,87.39,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.393,0.385,0.403,91.34,87.39,94.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.078,0.0804,0.00351,0.00318,0.00376,0.00014,0.00012,0.00015,0.149,0.142,0.154,0.0058,0.0056,0.006,25.35,25.35,25.36,0.92,0.917,0.924,0.965,0.963,0.966,0.888,0.886,0.89,20.89,20.09,21.48,20.16,19.35,20.75,0,0,0,0,0,0,0.112,0,0.0357,0.39,0.61,0.39,37.3
850687200000,1996,12,1996,3,11,7,0.094,0.0357,0.0583,3566.36,23.2,23.2,21.23,1,1,1,155.4,149.9,164.2,96.38,90.95,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.38,0.359,0.393,96.38,90.95,105.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0793,0.0843,0.00394,0.00348,0.00469,0.00015,0.00014,0.00018,0.158,0.148,0.173,0.0062,0.0058,0.0068,25.35,25.35,25.35,0.916,0.912,0.92,0.967,0.965,0.97,0.886,0.884,0.888,21.95,20.81,23.91,21.23,20.07,23.2,0,0,0,0,0,0,0.118,0,0.0357,0.38,0.62,0.38,37.9
851292000000,1996,12,1996,3,12,7,0.104,0.0357,0.0686,4228.12,26.56,26.56,25.17,1,1,1,172.4,166.6,178.1,113.4,107.6,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.342,0.331,0.354,113.4,107.6,119.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0872,0.0852,0.0892,0.00539,0.0049,0.00587,0.00021,0.00019,0.00023,0.188,0.178,0.198,0.0074,0.007,0.0078,25.36,25.36,25.36,0.92,0.916,0.924,0.97,0.97,0.97,0.893,0.889,0.897,25.95,24.52,27.38,25.17,23.78,26.56,0,0,0,0,0,0,0.14,0,0.0354,0.34,0.66,0.34,40.7
851896800000,1996,12,1996,3,13,7,0.111,0.0417,0.0692,4274.15,27.63,27.63,25.44,1,1,1,183.4,181.1,188.8,114.4,108.9,69,59,73,2.03e-15,-1.421e-14,1.421e-14,0.376,0.323,0.401,114.4,108.9,123.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0874,0.0908,0.00548,0.00501,0.00625,0.00021,0.0002,0.00024,0.191,0.182,0.206,0.0075,0.0071,0.0081,25.38,25.36,25.38,0.921,0.917,0.927,0.97,0.97,0.97,0.893,0.889,0.9,26.23,24.87,28.48,25.44,24.12,27.63,0,0,0,0,0,0,0.141,0,0.0418,0.38,0.62,0.38,38.5
