datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
975880800000,2000,12,2000,3,10,7,0.121,0.0357,0.0852,5331.31,33.69,33.69,31.73,1,1,1,199.8,195.6,208.2,140.8,136.6,59,59,59,0,0,0,0.295,0.283,0.302,140.8,136.6,149.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0969,0.0954,0.0998,0.00772,0.00736,0.00843,0.0003,0.00029,0.00033,0.237,0.23,0.252,0.0093,0.009,0.0099,25.35,25.3,25.36,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.72,31.7,34.73,31.73,30.75,33.69,0,0,0,0,0,0,0.176,0,0.0358,0.3,0.7,0.3,44.1
976485600000,2000,12,2000,3,11,7,0.127,0.0357,0.0909,5704.03,35.24,35.24,33.95,1,1,1,209.4,206.8,215,150.4,147.8,59,59,59,0,0,0,0.282,0.274,0.285,150.4,147.8,156,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0993,0.102,0.00853,0.00831,0.00901,0.00033,0.00033,0.00035,0.254,0.25,0.264,0.01,0.0098,0.01,25.29,25.25,25.31,0.939,0.938,0.941,0.97,0.97,0.97,0.91,0.91,0.912,35,34.4,36.33,33.95,33.37,35.24,0,0,0,0,0,0,0.189,0,0.0361,0.28,0.72,0.28,44.9
977090400000,2000,12,2000,3,12,7,0.142,0.0357,0.106,6717.35,43.58,43.58,39.98,1,1,1,234.6,220.2,249.8,175.6,161.2,59,59,59,0,0,0,0.252,0.236,0.268,175.6,161.2,190.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.104,0.114,0.0107,0.00945,0.012,0.00042,0.00037,0.00047,0.299,0.274,0.326,0.012,0.011,0.013,25.09,24.98,25.21,0.947,0.942,0.952,0.977,0.971,0.98,0.925,0.915,0.933,40.92,37.55,44.47,39.98,36.45,43.58,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.3
977695200000,2000,12,2000,3,13,7,0.166,0.0357,0.13,8085.25,52.35,52.35,48.13,2,1,1.2857142857142858,274.7,254.4,298.1,215.7,195.4,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.215,0.198,0.232,215.7,195.4,239.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.123,0.116,0.132,0.0141,0.0124,0.0161,0.00056,0.00049,0.00064,0.326,0.242,0.385,0.013,0.0096,0.015,24.88,24.79,24.95,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.94,42.22,26,52.05,40.78,25.22,48.2,0,0,0,0,0,0,0.267,0,0.036,0.22,0.78,0.22,48.7
978300000000,2001,1,2000,4,14,7,0.208,0.0442,0.164,9921.33,67.96,67.96,59.06,2,2,2,343.5,309.4,384.8,270.5,236.4,73,73,73,-8.12e-15,-2.842e-14,0,0.214,0.19,0.236,270.5,236.4,311.8,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.144,0.132,0.159,0.0276,0.0158,0.0462,0.0011,0.00063,0.0019,0.297,0.25,0.358,0.012,0.01,0.015,24.59,24.32,24.8,0.933,0.925,0.942,0.97,0.97,0.97,0.905,0.897,0.914,30.44,26.59,35.03,29.53,25.79,33.98,0,0,0,0,0,0,0.328,0,0.044,0.21,0.79,0.21,47.7
978904800000,2001,1,2000,4,15,7,0.258,0.0442,0.213,12942.9,82.78,82.78,77.04,2,2,2,425.9,397.1,451.3,352.9,324.1,73,73,73,0,0,0,0.172,0.162,0.184,352.9,324.1,378.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.174,0.163,0.182,0.0656,0.052,0.0775,0.0027,0.0021,0.0032,0.42,0.377,0.458,0.017,0.015,0.019,24.06,23.91,24.24,0.949,0.944,0.952,0.975,0.97,0.98,0.925,0.916,0.933,39.5,36.37,42.23,38.52,35.28,41.39,0,0,0,0,0,0,0.428,0,0.045,0.17,0.83,0.17,50.2
979509600000,2001,1,2000,4,16,7,0.297,0.0457,0.251,15179,95.35,95.35,90.35,2,2,2,491,458.7,523.7,415.5,385.7,75.57,73,91,8.12e-15,0,5.684e-14,0.154,0.142,0.174,415.5,385.7,440.1,990,990,990,965.8,965.7,966,24.2,24,24.3,0.196,0.185,0.204,0.0951,0.081,0.107,0.0039,0.0033,0.0044,0.514,0.469,0.551,0.021,0.019,0.023,23.68,23.5,23.87,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,46.1,43.02,48.65,45.18,42.16,47.67,0,0,0,0,0,0,0.502,0,0.046,0.15,0.85,0.15,51.1
980114400000,2001,1,2000,4,17,7,0.336,0.055,0.281,16325.7,102.7,102.7,97.18,3,2,2.142857142857143,555.8,533.9,582,464.8,442.9,91,91,91,-8.12e-15,-5.684e-14,5.684e-14,0.164,0.156,0.17,464.8,442.9,491,990,990,990,966.1,966,966.2,23.9,23.8,24,0.216,0.207,0.23,0.118,0.108,0.131,0.005,0.0045,0.0055,0.575,0.524,0.616,0.024,0.022,0.026,23.32,23.21,23.44,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.26,35.28,52.26,46.14,34.23,48.2,0,0,0,0,0,0,0.54,0,0.055,0.16,0.84,0.16,48.6
980719200000,2001,1,2000,4,18,7,0.377,0.0599,0.317,18344,114.5,114.5,109.2,3,3,3,623.9,592.1,656.6,524.9,501.1,99,91,105,0,0,0,0.159,0.148,0.168,524.9,501.1,551.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.251,0.236,0.267,0.152,0.136,0.169,0.0064,0.0057,0.0072,0.581,0.539,0.627,0.025,0.023,0.027,23.02,22.85,23.2,0.949,0.946,0.951,0.971,0.97,0.974,0.921,0.918,0.926,37.47,35.96,39.17,36.4,34.88,38.16,0,0,0,0,0,0,0.607,0,0.06,0.16,0.84,0.16,48.7
981324000000,2001,2,2000,5,19,7,0.436,0.0635,0.372,21311.1,136.7,136.7,126.9,3,3,3,720.7,669.5,775.1,615.7,564.5,105,105,105,0,0,0,0.146,0.135,0.157,615.7,564.5,670.1,990,990,990,966.8,966.6,967,23.2,23,23.4,0.303,0.274,0.334,0.212,0.178,0.249,0.0092,0.0076,0.011,0.735,0.649,0.827,0.032,0.028,0.036,22.48,22.17,22.77,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,43.18,40,46.48,42.28,39.04,45.55,0,0,0,0,0,0,0.705,0,0.064,0.15,0.85,0.15,48.9
981928800000,2001,2,2000,5,20,7,0.54,0.0635,0.476,25813.4,175.3,175.3,153.7,4,3,3.4285714285714284,892.6,793,1019,787.6,688,105,105,105,0,0,0,0.118,0.103,0.132,787.6,688,914.2,990,990,990,967.5,967.1,968,22.5,22,22.9,0.422,0.344,0.535,0.317,0.261,0.381,0.014,0.011,0.017,0.994,0.857,1.17,0.044,0.037,0.053,21.54,20.87,22.07,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,46.8,40.95,52.32,45.23,40.05,48.2,0,0,0,0,0,0,0.854,0,0.064,0.12,0.88,0.12,47.8
982533600000,2001,2,2000,5,21,7,0.782,0.0773,0.647,31972.3,192.8,192.8,190.3,4,4,4,1293,1079,1500,1166,973.6,127.9,105,137,96.57,-1.137e-13,263.5,0.0991,0.0913,0.113,1069,973.6,1100,990,990,990,968.8,968.1,969.5,21.2,20.5,21.9,0.771,0.589,0.887,0.585,0.41,0.648,0.028,0.019,0.032,1.65,1.27,1.84,0.078,0.058,0.089,19.52,18.68,20.58,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.74,46.96,49.95,47.58,46.02,48.2,0,0,0,0,0,0,1.06,0,0.135,0.099,0.83,0.17,40.9
983138400000,2001,2,2000,5,22,7,1.09,0.118,0.665,29863.7,185.7,185.7,177.8,4,4,4,1795,1568,2004,1600,1431,195.3,137,239,499.9,330.9,664.8,0.107,0.0794,0.132,1100,1100,1100,990,990,990,970.4,969.7,971.1,19.6,18.9,20.3,0.918,0.898,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.095,0.091,0.099,17.7,17.02,18.45,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.35,43.51,47.36,44.44,42.64,46.42,0,0,0,0,0,0,0.988,0,0.425,0.11,0.61,0.39,27.4
983743200000,2001,3,2000,6,23,7,1.36,0.145,0.665,27578.8,169,169,164.2,4,4,4,2251,2065,2420,2012,1826,239,239,239,911.9,725.6,1081,0.106,0.0988,0.116,1100,1100,1100,990,990,990,971.7,971.3,972.1,18.3,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.01,16.87,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,41.91,40.81,43.11,41.04,39.91,42.25,0,0,0,0,0,0,0.912,0,0.695,0.11,0.49,0.51,20.3
984348000000,2001,3,2000,6,24,7,1.6,0.145,0.665,25775.4,158.2,158.2,153.4,4,4,4,2642,2469,2812,2403,2230,239,239,239,1303,1130,1473,0.0906,0.085,0.0968,1100,1100,1100,990,990,990,972.7,972.2,973.1,17.3,16.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.48,15.07,15.89,0.943,0.941,0.945,0.975,0.972,0.977,0.919,0.915,0.923,39.35,38.24,40.49,38.36,37.18,39.56,0,0,0,0,0,0,0.852,0,0.935,0.091,0.42,0.58,16.1
984952800000,2001,3,2000,6,25,7,1.79,0.145,0.665,24293.4,147.5,147.5,144.6,4,4,4,2961,2856,3041,2722,2617,239,239,239,1622,1517,1702,0.0807,0.0786,0.0837,1100,1100,1100,990,990,990,973.4,973.2,973.6,16.6,16.4,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.71,14.51,14.96,0.939,0.938,0.941,0.97,0.97,0.972,0.911,0.91,0.914,37.25,36.72,37.96,36.15,35.61,36.88,0,0,0,0,0,0,0.803,0,1.125,0.081,0.37,0.63,13.6
985557600000,2001,3,2000,6,26,7,1.88,0.143,0.665,23668.8,141.9,141.9,140.9,4,4,4,3102,3062,3127,2866,2823,235.9,217,239,1766,1723,1810,0.076,0.0694,0.0781,1100,1100,1100,990,990,990,973.8,973.7,973.8,16.2,16.2,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.37,14.31,14.46,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,36.31,36.14,36.58,35.22,35.06,35.48,0,0,0,0,0,0,0.783,0,1.215,0.076,0.35,0.65,12.6
986162400000,2001,4,2000,7,27,7,1.9,0.131,0.665,23503.6,140.1,140.1,139.9,4,4,4,3140,3131,3148,2923,2914,217,217,217,1823,1814,1831,0.0691,0.0689,0.0693,1100,1100,1100,990,990,990,973.9,973.8,973.9,16.1,16.1,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.27,14.26,14.3,0.937,0.937,0.937,0.97,0.97,0.97,0.909,0.908,0.909,36.06,36.01,36.12,34.98,34.93,35.03,0,0,0,0,0,0,0.777,0,1.235,0.069,0.35,0.65,12.4
986767200000,2001,4,2000,7,28,7,1.88,0.131,0.665,23633.2,141.7,141.7,140.7,4,4,4,3110,3070,3135,2893,2853,217,217,217,1793,1753,1818,0.0698,0.0692,0.0707,1100,1100,1100,990,990,990,973.8,973.7,973.8,16.2,16.2,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.35,14.29,14.44,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,36.26,36.09,36.52,35.17,35.01,35.43,0,0,0,0,0,0,0.782,0,1.215,0.07,0.35,0.65,12.6
987372000000,2001,4,2000,7,29,7,1.8,0.131,0.665,24218.9,146.4,146.4,144.2,4,4,4,2977,2896,3049,2760,2679,217,217,217,1660,1579,1732,0.0729,0.0712,0.0749,1100,1100,1100,990,990,990,973.5,973.3,973.6,16.5,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.67,14.49,14.86,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.913,37.14,36.66,37.69,36.04,35.56,36.6,0,0,0,0,0,0,0.801,0,1.135,0.073,0.37,0.63,13.5
987976800000,2001,4,2000,7,30,7,1.66,0.131,0.665,25260.9,153.3,153.3,150.4,4,4,4,2753,2647,2860,2536,2430,217,217,217,1436,1330,1543,0.0789,0.0759,0.082,1100,1100,1100,990,990,990,972.9,972.7,973.2,17.1,16.8,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.21,14.95,15.46,0.942,0.941,0.943,0.973,0.972,0.975,0.916,0.914,0.919,38.63,37.93,39.32,37.59,36.85,38.32,0,0,0,0,0,0,0.835,0,0.995,0.079,0.4,0.6,15.2
988581600000,2001,4,2000,7,31,7,1.5,0.162,0.665,26545.8,161.5,161.5,158,4,4,4,2477,2352,2604,2210,2076,267.6,217,276,1110,975.6,1287,0.108,0.0833,0.117,1100,1100,1100,990,990,990,972.3,971.9,972.6,17.7,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.87,15.57,16.18,0.944,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.925,40.43,39.6,41.25,39.5,38.62,40.37,0,0,0,0,0,0,0.878,0,0.835,0.11,0.44,0.56,17.7
989186400000,2001,5,2000,8,32,7,1.31,0.167,0.665,27965.2,170.2,170.2,166.5,4,4,4,2164,2018,2310,1888,1742,276,276,276,787.8,642,934.4,0.128,0.119,0.137,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.63,16.28,16.98,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.47,41.52,43.42,41.61,40.66,42.55,0,0,0,0,0,0,0.925,0,0.645,0.13,0.51,0.49,21.3
989791200000,2001,5,2000,8,33,7,1.12,0.167,0.665,29559.3,180,180,175.9,4,4,4,1846,1730,1972,1570,1454,276,276,276,470,353.8,595.8,0.15,0.14,0.16,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.52,17.12,17.9,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.88,43.78,45.91,43.99,42.9,44.99,0,0,0,0,0,0,0.977,0,0.455,0.15,0.59,0.41,26.4
990396000000,2001,5,2000,8,34,7,0.962,0.167,0.665,31060.4,188.3,188.3,184.9,4,4,4,1590,1497,1693,1314,1221,276,276,276,214.2,121.3,316.9,0.174,0.163,0.184,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.901,0.868,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.82,1.87,0.091,0.088,0.094,18.37,18.02,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.16,46.24,48.04,46.22,45.32,47.08,0,0,0,0,0,0,1.03,0,0.297,0.17,0.69,0.31,32.3
991000800000,2001,5,2000,8,35,7,0.827,0.137,0.664,32215.5,192.8,192.8,191.8,4,4,4,1368,1245,1469,1141,1084,226.7,161,276,43.38,0,92.87,0.164,0.121,0.199,1098,1084,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.821,0.769,0.856,0.643,0.612,0.648,0.031,0.029,0.031,1.76,1.68,1.8,0.084,0.079,0.088,19.18,18.81,19.65,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.18,48.31,50,47.94,47.35,48.2,0,0,0,0,0,0,1.07,0,0.163,0.17,0.8,0.2,39
991605600000,2001,6,2000,9,36,7,0.676,0.0974,0.578,30131.1,191.3,191.3,179.4,4,4,4,1117,1040,1208,956,878.6,161,161,161,-1.624e-14,-1.137e-13,1.137e-13,0.144,0.133,0.155,956,878.6,1047,990,990,990,968.3,968,968.6,21.7,21.4,22,0.599,0.518,0.714,0.416,0.364,0.528,0.019,0.017,0.025,1.28,1.12,1.53,0.059,0.051,0.071,20.45,19.92,20.85,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.75,42.89,48.8,44.84,42.04,47.82,0,0,0,0,0,0,0.996,0,0.098,0.14,0.86,0.14,44.6
992210400000,2001,6,2000,9,37,7,0.582,0.0974,0.484,25729.6,164.6,164.6,153.2,4,3,3.5714285714285716,961.6,911.7,1017,800.6,750.7,161,161,161,0,0,0,0.168,0.158,0.177,800.6,750.7,855.7,990,990,990,967.7,967.5,968,22.3,22,22.5,0.446,0.401,0.497,0.327,0.302,0.353,0.015,0.013,0.016,1.02,0.983,1.08,0.046,0.044,0.049,21.23,20.97,21.47,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,45.28,39.74,52.09,43.45,38.76,48.2,0,0,0,0,0,0,0.851,0,0.098,0.17,0.83,0.17,44.2
992815200000,2001,6,2000,9,38,7,0.518,0.0974,0.421,23378.6,144.6,144.6,139.2,3,3,3,856.4,823.5,896.3,695.4,662.5,161,161,161,0,0,0,0.188,0.18,0.196,695.4,662.5,735.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.359,0.339,0.387,0.266,0.244,0.292,0.012,0.011,0.013,0.88,0.824,0.952,0.039,0.036,0.042,21.79,21.56,21.98,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.39,45.53,49.59,46.39,44.62,48.2,0,0,0,0,0,0,0.773,0,0.097,0.19,0.81,0.19,45.1
993420000000,2001,6,2000,9,39,7,0.478,0.0995,0.379,21410.6,132.3,132.3,127.4,3,3,3,791,770.1,814.5,626.4,584.1,164.6,161,186,0,0,0,0.208,0.198,0.242,626.4,584.1,653.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.319,0.298,0.334,0.219,0.191,0.238,0.0096,0.0083,0.01,0.763,0.694,0.808,0.033,0.03,0.035,22.17,22.03,22.33,0.955,0.953,0.956,0.98,0.977,0.98,0.936,0.931,0.937,43.36,40.63,45.01,42.48,39.71,44.11,0,0,0,0,0,0,0.708,0,0.099,0.21,0.79,0.21,44.8
994024800000,2001,7,2000,10,40,7,0.439,0.112,0.327,18546.8,117.3,117.3,110.4,3,3,3,726.1,693.3,761.1,540.1,507.3,186,186,186,0,0,0,0.256,0.244,0.268,540.1,507.3,575.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.273,0.254,0.293,0.162,0.14,0.185,0.007,0.006,0.008,0.62,0.565,0.679,0.027,0.024,0.029,22.58,22.38,22.76,0.95,0.947,0.952,0.972,0.97,0.976,0.923,0.919,0.93,37.85,35.74,40.06,36.8,34.67,39.11,0,0,0,0,0,0,0.613,0,0.112,0.26,0.74,0.26,42.2
994629600000,2001,7,2000,10,41,7,0.395,0.13,0.265,15339.8,102,102,91.31,3,2,2.142857142857143,653.9,625.7,682.6,438.6,398.7,215.3,186,227,1.624e-14,0,5.684e-14,0.33,0.272,0.363,438.6,398.7,496.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.221,0.204,0.248,0.106,0.0872,0.133,0.0045,0.0037,0.0057,0.55,0.503,0.642,0.023,0.021,0.027,22.93,22.77,23.09,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,44.55,35.05,51.93,43.23,33.99,48.2,0,0,0,0,0,0,0.507,0,0.13,0.33,0.67,0.33,38.8
995234400000,2001,7,2000,10,42,7,0.359,0.137,0.221,13014.7,82.87,82.87,77.47,2,2,2,593,569.7,617.8,366,342.7,227,227,227,0,-5.684e-14,5.684e-14,0.383,0.367,0.398,366,342.7,390.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.193,0.185,0.202,0.0717,0.0607,0.0835,0.003,0.0025,0.0035,0.454,0.419,0.491,0.019,0.018,0.021,23.28,23.14,23.42,0.951,0.948,0.954,0.975,0.97,0.98,0.927,0.919,0.935,39.71,37.28,42.28,38.73,36.17,41.44,0,0,0,0,0,0,0.43,0,0.138,0.38,0.62,0.38,36.3
995839200000,2001,7,2000,10,43,7,0.327,0.137,0.19,11166.1,70.82,70.82,66.46,2,2,2,541.1,521.3,562.3,314.1,294.3,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.42,0.404,0.435,314.1,294.3,335.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.175,0.168,0.182,0.0472,0.0379,0.0573,0.002,0.0016,0.0024,0.376,0.347,0.408,0.016,0.014,0.017,23.59,23.46,23.71,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.26,32.15,36.51,33.23,31.19,35.41,0,0,0,0,0,0,0.369,0,0.137,0.42,0.58,0.42,34.1
996444000000,2001,7,2000,10,44,7,0.299,0.119,0.18,10649.1,67.69,67.69,63.39,2,2,2,493.7,471.8,515,297.4,281.7,196.3,184,227,0,0,0,0.397,0.367,0.446,297.4,281.7,317.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.162,0.173,0.0394,0.032,0.0488,0.0016,0.0013,0.002,0.349,0.328,0.378,0.014,0.014,0.016,23.83,23.75,23.94,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,32.67,30.78,34.89,31.69,29.86,33.85,0,0,0,0,0,0,0.352,0,0.119,0.4,0.6,0.4,35.6
997048800000,2001,8,2000,11,45,7,0.27,0.111,0.159,9437.56,60.05,60.05,56.18,2,2,2,446.8,428.9,464.9,262.8,244.9,184,184,184,4.06e-15,0,2.842e-14,0.412,0.396,0.429,262.8,244.9,280.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.147,0.16,0.0233,0.0166,0.0316,0.00096,0.00068,0.0013,0.297,0.271,0.323,0.012,0.011,0.013,24.09,23.98,24.2,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,28.96,26.97,30.95,28.09,26.16,30.03,0,0,0,0,0,0,0.312,0,0.111,0.41,0.59,0.41,35
997653600000,2001,8,2000,11,46,7,0.247,0.111,0.136,8157.91,51.05,51.05,48.56,2,1,1.2857142857142858,408.1,393,423.1,224.1,209,184,184,184,-1.218e-14,-2.842e-14,0,0.451,0.435,0.468,224.1,209,239.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.134,0.145,0.0148,0.0135,0.0161,0.0006,0.00055,0.00066,0.354,0.26,0.409,0.014,0.011,0.017,24.21,24.13,24.26,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,42.98,25.79,51.96,41.34,25.01,48.2,0,0,0,0,0,0,0.27,0,0.111,0.45,0.55,0.45,33
998258400000,2001,8,2000,11,47,7,0.227,0.111,0.116,7178.66,45.6,45.6,42.73,1,1,1,375.5,363.2,388.4,191.5,179.2,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.49,0.474,0.507,191.5,179.2,204.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.124,0.133,0.012,0.011,0.0131,0.00049,0.00044,0.00053,0.341,0.319,0.364,0.014,0.013,0.015,24.38,24.29,24.46,0.952,0.949,0.956,0.98,0.978,0.98,0.933,0.928,0.937,43.62,40.8,46.54,42.73,39.9,45.6,0,0,0,0,0,0,0.237,0,0.111,0.49,0.51,0.49,31.6
998863200000,2001,8,2000,11,48,7,0.211,0.103,0.108,6658.39,45.81,45.81,39.63,1,1,1,348.9,336.2,360.2,178,160.9,170.9,138,184,8.12e-15,-2.842e-14,2.842e-14,0.489,0.404,0.533,178,160.9,203.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.122,0.117,0.128,0.0109,0.00943,0.013,0.00044,0.00038,0.00052,0.316,0.287,0.358,0.013,0.012,0.014,24.54,24.48,24.59,0.948,0.943,0.955,0.975,0.97,0.98,0.925,0.915,0.936,40.64,36.6,46.75,39.63,35.5,45.81,0,0,0,0,0,0,0.22,0,0.103,0.49,0.51,0.49,31.6
999468000000,2001,9,2000,12,49,7,0.192,0.0835,0.109,6798.07,43.47,43.47,40.46,1,1,1,318.1,305.8,331,180.1,167.8,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.434,0.417,0.451,180.1,167.8,193,990,990,990,965,964.9,965.1,25,24.9,25.1,0.12,0.116,0.124,0.0111,0.01,0.0122,0.00044,0.0004,0.00049,0.317,0.295,0.34,0.013,0.012,0.014,24.69,24.61,24.78,0.949,0.945,0.953,0.978,0.973,0.98,0.928,0.919,0.934,41.38,38.53,44.36,40.46,37.49,43.47,0,0,0,0,0,0,0.225,0,0.083,0.43,0.57,0.43,35.4
1000072800000,2001,9,2000,12,50,7,0.176,0.0731,0.103,6414.43,40.56,40.56,38.18,1,1,1,291,281.5,301.7,170.1,163.5,120.9,118,138,4.06e-15,-2.842e-14,2.842e-14,0.415,0.396,0.457,170.1,163.5,179.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.111,0.117,0.0102,0.00964,0.011,0.00041,0.00038,0.00044,0.296,0.284,0.313,0.012,0.011,0.012,24.84,24.8,24.89,0.946,0.943,0.949,0.974,0.971,0.979,0.921,0.916,0.929,39.19,37.58,41.43,38.18,36.48,40.56,0,0,0,0,0,0,0.212,0,0.073,0.42,0.59,0.41,36.4
1000677600000,2001,9,2000,12,51,7,0.163,0.0714,0.0916,5675.67,35.84,35.84,33.78,1,1,1,269.4,260.4,278.5,151.4,142.4,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.438,0.424,0.453,151.4,142.4,160.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.103,0.11,0.00862,0.00786,0.00939,0.00034,0.00031,0.00037,0.262,0.246,0.278,0.01,0.0097,0.011,24.96,24.91,25.01,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,34.83,32.7,36.94,33.78,31.72,35.84,0,0,0,0,0,0,0.188,0,0.0714,0.44,0.56,0.44,34.8
1001282400000,2001,9,2000,12,52,7,0.151,0.0714,0.0799,4929.84,31.03,31.03,29.34,1,1,1,250,242.6,257.4,132,124.6,118,118,118,4.06e-15,-1.421e-14,2.842e-14,0.472,0.458,0.486,132,124.6,139.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0998,0.0972,0.102,0.00697,0.00634,0.0076,0.00028,0.00025,0.0003,0.227,0.214,0.241,0.009,0.0085,0.0095,25.08,25.03,25.13,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.25,28.52,31.99,29.34,27.67,31.03,0,0,0,0,0,0,0.163,0,0.0711,0.47,0.53,0.47,32.6
1001887200000,2001,10,2001,1,1,7,0.145,0.0587,0.0863,5360.41,32.52,32.52,31.91,1,1,1,239.7,235.3,242.4,142.7,138.3,97,97,97,0,0,0,0.405,0.4,0.412,142.7,138.3,145.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.103,0.00788,0.0075,0.00811,0.00031,0.0003,0.00032,0.245,0.237,0.25,0.0097,0.0093,0.0098,25.12,25.1,25.15,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,32.89,31.86,33.53,31.91,30.9,32.52,0,0,0,0,0,0,0.177,0,0.0587,0.4,0.6,0.4,37
1002492000000,2001,10,2001,1,2,7,0.138,0.0587,0.079,4898.72,30.47,30.47,29.16,1,1,1,227.6,221.9,233.3,130.6,124.9,97,97,97,2.03e-15,0,1.421e-14,0.426,0.416,0.437,130.6,124.9,136.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0975,0.0955,0.0995,0.00685,0.00636,0.00734,0.00027,0.00025,0.00029,0.223,0.213,0.233,0.0088,0.0084,0.0092,25.21,25.17,25.26,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.06,28.71,31.41,29.16,27.85,30.47,0,0,0,0,0,0,0.162,0,0.059,0.43,0.57,0.43,35.5
1003096800000,2001,10,2001,1,3,7,0.132,0.0587,0.0732,4531.4,27.6,27.6,26.97,1,1,1,218.1,214.8,220.8,121.1,117.8,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.445,0.439,0.452,121.1,117.8,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.093,0.0951,0.00604,0.00576,0.00627,0.00024,0.00023,0.00025,0.206,0.2,0.211,0.0081,0.0078,0.0083,25.29,25.26,25.31,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.81,26.99,28.45,26.97,26.18,27.6,0,0,0,0,0,0,0.15,0,0.0588,0.44,0.55,0.45,34.3
1003701600000,2001,10,2001,1,4,7,0.131,0.0587,0.0726,4486.64,27.08,27.08,26.71,1,1,1,217,214.5,218.6,120,117.5,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.447,0.444,0.452,120,117.5,121.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0929,0.0943,0.00595,0.00574,0.00608,0.00023,0.00022,0.00024,0.204,0.2,0.207,0.008,0.0078,0.0081,25.29,25.28,25.31,0.925,0.923,0.926,0.97,0.97,0.97,0.897,0.896,0.898,27.53,26.93,27.92,26.71,26.12,27.08,0,0,0,0,0,0,0.148,0,0.0584,0.45,0.55,0.45,34.2
1004306400000,2001,10,2001,1,5,7,0.131,0.0573,0.0737,4565.46,27.6,27.6,27.18,1,1,1,216.6,214.2,219.4,121.9,119.1,94.71,93,97,0,-1.421e-14,1.421e-14,0.437,0.429,0.449,121.9,119.1,123.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0935,0.0947,0.00611,0.00588,0.00626,0.00024,0.00023,0.00025,0.207,0.203,0.21,0.0081,0.0079,0.0083,25.29,25.28,25.31,0.926,0.924,0.928,0.97,0.97,0.97,0.899,0.897,0.9,28.02,27.32,28.45,27.18,26.5,27.6,0,0,0,0,0,0,0.151,0,0.0573,0.44,0.56,0.44,34.9
1004911200000,2001,11,2001,2,6,7,0.134,0.0562,0.0774,4802.14,29.29,29.29,28.58,1,1,1,221,216.9,224.1,128,123.9,93,93,93,0,0,0,0.421,0.415,0.429,128,123.9,131.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0948,0.0973,0.00663,0.00628,0.00689,0.00026,0.00025,0.00027,0.218,0.211,0.224,0.0086,0.0083,0.0088,25.26,25.23,25.29,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.47,28.52,30.19,28.58,27.66,29.29,0,0,0,0,0,0,0.159,0,0.0566,0.42,0.58,0.42,35.8
1005516000000,2001,11,2001,2,7,7,0.14,0.0562,0.0841,5225.26,32.09,32.09,31.1,1,1,1,232,227.1,236.4,139,134.1,93,93,93,0,0,0,0.401,0.393,0.41,139,134.1,143.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0984,0.102,0.00757,0.00715,0.00794,0.0003,0.00028,0.00031,0.238,0.229,0.246,0.0094,0.009,0.0097,25.17,25.14,25.21,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.06,30.9,33.09,31.1,29.97,32.09,0,0,0,0,0,0,0.173,0,0.0559,0.4,0.6,0.4,37.3
1006120800000,2001,11,2001,2,8,7,0.147,0.0562,0.0906,5636.88,34.15,34.15,33.55,1,1,1,242.8,238.3,245.4,149.8,145.3,93,93,93,0,0,0,0.383,0.379,0.39,149.8,145.3,152.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.105,0.00848,0.0081,0.0087,0.00033,0.00032,0.00034,0.257,0.249,0.262,0.01,0.0098,0.01,25.09,25.07,25.12,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,34.59,33.53,35.2,33.55,32.53,34.15,0,0,0,0,0,0,0.186,0,0.0564,0.38,0.62,0.38,38.3
1006725600000,2001,11,2001,2,9,7,0.151,0.0535,0.0979,6112.31,39.26,39.26,36.38,1,1,1,250.2,248.9,251.9,161.8,155.9,88.43,77,93,0,0,0,0.354,0.308,0.374,161.8,155.9,173.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.11,0.0095,0.009,0.0105,0.00038,0.00036,0.00041,0.278,0.268,0.297,0.011,0.011,0.012,25.02,25,25.04,0.943,0.941,0.946,0.972,0.97,0.976,0.916,0.913,0.924,37.43,36.03,40.21,36.38,34.95,39.26,0,0,0,0,0,0,0.202,0,0.0531,0.35,0.65,0.35,40.5
1007330400000,2001,12,2001,3,10,7,0.152,0.0466,0.105,6608.35,40.37,40.37,39.34,1,1,1,250.6,247.3,254.7,173.6,170.3,77,77,77,0,0,0,0.307,0.302,0.311,173.6,170.3,177.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.109,0.112,0.0105,0.0102,0.0109,0.00042,0.0004,0.00043,0.298,0.292,0.305,0.012,0.012,0.012,25,24.98,25.02,0.946,0.945,0.948,0.977,0.975,0.979,0.924,0.922,0.927,40.28,39.51,41.24,39.34,38.52,40.37,0,0,0,0,0,0,0.219,0,0.047,0.31,0.69,0.31,43.5
1007935200000,2001,12,2001,3,11,7,0.153,0.0372,0.116,7346.82,45.8,45.8,43.73,1,1,1,253.1,248.9,259.3,191.5,175.8,61.57,59,77,0,0,0,0.243,0.228,0.305,191.5,175.8,200.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.111,0.118,0.012,0.0107,0.0128,0.00048,0.00042,0.00051,0.328,0.302,0.344,0.013,0.012,0.014,24.96,24.92,24.99,0.952,0.947,0.955,0.98,0.978,0.98,0.933,0.926,0.936,44.64,40.79,46.74,43.73,39.88,45.8,0,0,0,0,0,0,0.243,0,0.037,0.24,0.76,0.24,48
1008540000000,2001,12,2001,3,12,7,0.156,0.0357,0.12,7639.12,46.55,46.55,45.47,1,1,1,257.9,251.4,262.6,198.9,192.4,59,59,59,-8.12e-15,-2.842e-14,0,0.229,0.225,0.235,198.9,192.4,203.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.115,0.119,0.0127,0.0121,0.0131,0.0005,0.00048,0.00052,0.341,0.329,0.349,0.013,0.013,0.014,24.93,24.9,24.97,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.4,44.85,47.5,45.47,43.96,46.55,0,0,0,0,0,0,0.253,0,0.036,0.23,0.77,0.23,49
1009144800000,2001,12,2001,3,13,7,0.15,0.0357,0.115,7272.86,43.89,43.89,43.29,1,1,1,248.5,246.5,251.1,189.5,187.5,59,59,59,0,0,0,0.237,0.235,0.239,189.5,187.5,192.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.115,0.0119,0.0117,0.0121,0.00047,0.00046,0.00048,0.324,0.321,0.329,0.013,0.013,0.013,24.99,24.97,25,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,44.17,43.7,44.79,43.29,42.82,43.89,0,0,0,0,0,0,0.241,0,0.035,0.24,0.77,0.23,48.5
1009749600000,2001,12,2001,3,14,7,0.154,0.0429,0.111,7026.23,44.6,44.6,41.82,1,1,1,254.6,253,256.3,183.6,180,71,59,73,0,0,0,0.279,0.232,0.289,183.6,180,195.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.116,0.0114,0.0111,0.0123,0.00045,0.00044,0.00049,0.315,0.309,0.334,0.012,0.012,0.013,24.97,24.95,24.98,0.95,0.948,0.953,0.98,0.98,0.98,0.931,0.929,0.934,42.68,41.83,45.51,41.82,40.99,44.6,0,0,0,0,0,0,0.232,0,0.043,0.28,0.72,0.28,45.6
1010354400000,2002,1,2001,4,15,7,0.159,0.0442,0.114,7245.74,46,46,43.13,1,1,1,262.3,253.9,274.6,189.3,180.9,73,73,73,-4.06e-15,-2.842e-14,0,0.279,0.266,0.288,189.3,180.9,201.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.113,0.12,0.0118,0.0111,0.0129,0.00047,0.00044,0.00051,0.326,0.311,0.348,0.013,0.012,0.014,24.93,24.85,24.97,0.951,0.949,0.955,0.98,0.98,0.98,0.932,0.93,0.936,44.01,42.02,46.94,43.13,41.18,46,0,0,0,0,0,0,0.24,0,0.045,0.28,0.72,0.28,45.6
1010959200000,2002,1,2001,4,16,7,0.168,0.0442,0.124,7858.91,48.2,48.2,46.78,1,1,1,278.5,275.2,287.5,205.5,202.2,73,73,73,1.218e-14,0,2.842e-14,0.262,0.254,0.265,205.5,202.2,214.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.12,0.125,0.0132,0.0129,0.014,0.00052,0.00051,0.00056,0.355,0.349,0.371,0.014,0.014,0.015,24.83,24.78,24.85,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.84,47.06,49.9,46.78,46.12,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.8
1011564000000,2002,1,2001,4,17,7,0.182,0.0442,0.138,8334.77,51.65,51.65,49.61,2,1,1.5714285714285714,301.2,292.1,309.6,228.2,219.1,73,73,73,0,-2.842e-14,2.842e-14,0.243,0.236,0.25,228.2,219.1,236.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.129,0.126,0.132,0.0152,0.0144,0.0159,0.0006,0.00057,0.00063,0.306,0.242,0.393,0.012,0.0096,0.016,24.79,24.71,24.85,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.13,25.71,52.71,35.13,24.94,48.2,0,0,0,0,0,0,0.276,0,0.044,0.24,0.76,0.24,45.8
1012168800000,2002,1,2001,4,18,7,0.194,0.0473,0.147,8896.08,53.78,53.78,52.95,2,2,2,320.9,312.6,331.8,242.7,236.9,78.14,73,85,-8.12e-15,-2.842e-14,2.842e-14,0.243,0.229,0.264,242.7,236.9,246.8,990,990,990,965,965,965.1,25,24.9,25,0.135,0.134,0.137,0.0164,0.0159,0.0167,0.00066,0.00064,0.00067,0.258,0.252,0.263,0.01,0.01,0.011,24.74,24.68,24.78,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.897,0.9,27.3,26.59,27.72,26.48,25.79,26.89,0,0,0,0,0,0,0.294,0,0.047,0.24,0.76,0.24,45.9
1012773600000,2002,2,2001,5,19,7,0.208,0.0514,0.157,9498.9,59.19,59.19,56.54,2,2,2,344.4,334.3,356.7,259.4,249.3,85,85,85,4.06e-15,0,2.842e-14,0.247,0.238,0.254,259.4,249.3,271.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.142,0.138,0.146,0.0215,0.0169,0.0272,0.00086,0.00068,0.0011,0.281,0.266,0.299,0.011,0.011,0.012,24.6,24.52,24.66,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,29.14,28.01,30.51,28.27,27.17,29.59,0,0,0,0,0,0,0.314,0,0.051,0.25,0.75,0.25,45.7
1013378400000,2002,2,2001,5,20,7,0.237,0.0514,0.185,11197,73.33,73.33,66.65,2,2,2,391.4,363,422.6,306.4,278,85,85,85,0,0,0,0.218,0.201,0.234,306.4,278,337.6,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.158,0.148,0.169,0.0436,0.0302,0.0583,0.0018,0.0012,0.0024,0.351,0.308,0.398,0.014,0.012,0.016,24.29,24.1,24.48,0.941,0.935,0.946,0.97,0.97,0.971,0.913,0.907,0.919,34.35,31.21,37.75,33.32,30.27,36.67,0,0,0,0,0,0,0.37,0,0.052,0.22,0.78,0.22,47.2
1013983200000,2002,2,2001,5,21,7,0.282,0.0514,0.23,13934.6,90.44,90.44,82.94,2,2,2,465.8,433.2,501.6,380.8,348.2,85,85,85,0,0,0,0.183,0.169,0.196,380.8,348.2,416.6,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.184,0.173,0.197,0.0787,0.0634,0.0956,0.0032,0.0026,0.004,0.463,0.414,0.516,0.019,0.017,0.021,23.84,23.63,24.04,0.952,0.948,0.956,0.978,0.974,0.98,0.932,0.923,0.937,42.38,38.91,46.14,41.47,37.89,45.22,0,0,0,0,0,0,0.461,0,0.052,0.18,0.82,0.18,49.4
1014588000000,2002,2,2001,5,22,7,0.339,0.0571,0.282,16272.9,103.6,103.6,96.86,3,2,2.142857142857143,561.3,513.4,604.7,466.8,428.4,94.43,85,107,0,-5.684e-14,5.684e-14,0.168,0.151,0.185,466.8,428.4,497.7,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.219,0.201,0.238,0.119,0.101,0.134,0.005,0.0042,0.0057,0.58,0.534,0.628,0.024,0.022,0.026,23.29,23.11,23.56,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.37,35.62,52.51,45.96,34.55,48.2,0,0,0,0,0,0,0.538,0,0.057,0.17,0.83,0.17,48
1015192800000,2002,3,2001,6,23,7,0.388,0.0647,0.323,18626.6,116.3,116.3,110.9,3,3,3,641.1,614.8,667.8,534.1,507.8,107,107,107,-8.12e-15,-5.684e-14,0,0.167,0.16,0.174,534.1,507.8,560.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.258,0.244,0.274,0.158,0.14,0.176,0.0067,0.0059,0.0075,0.599,0.555,0.644,0.025,0.023,0.027,22.94,22.78,23.09,0.949,0.947,0.952,0.972,0.97,0.975,0.923,0.919,0.928,38.02,36.29,39.75,36.96,35.2,38.77,0,0,0,0,0,0,0.616,0,0.065,0.17,0.83,0.17,48
1015797600000,2002,3,2001,6,24,7,0.414,0.0647,0.35,20134.8,120.8,120.8,119.9,3,3,3,685.2,673.6,690,578.2,566.6,107,107,107,0,0,0,0.156,0.155,0.159,578.2,566.6,583,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.284,0.277,0.286,0.187,0.179,0.19,0.008,0.0077,0.0082,0.673,0.654,0.682,0.029,0.028,0.029,22.69,22.66,22.75,0.953,0.952,0.953,0.978,0.976,0.979,0.932,0.929,0.933,40.85,40.12,41.16,39.95,39.16,40.28,0,0,0,0,0,0,0.666,0,0.064,0.16,0.85,0.15,48.6
1016402400000,2002,3,2001,6,25,7,0.416,0.0647,0.351,20213.6,120.9,120.9,120.3,3,3,3,687.5,683.7,690.5,580.5,576.7,107,107,107,0,0,0,0.156,0.155,0.157,580.5,576.7,583.5,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.285,0.283,0.287,0.189,0.186,0.191,0.0081,0.008,0.0082,0.677,0.671,0.682,0.029,0.029,0.029,22.67,22.66,22.69,0.953,0.953,0.953,0.978,0.978,0.979,0.932,0.931,0.933,41,40.76,41.19,40.11,39.85,40.31,0,0,0,0,0,0,0.668,0,0.065,0.16,0.84,0.16,48.6
1017007200000,2002,3,2001,6,26,7,0.411,0.0647,0.346,19924,119.3,119.3,118.6,3,3,3,679,670.3,682.3,572,563.3,107,107,107,0,0,0,0.158,0.157,0.16,572,563.3,575.3,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.28,0.275,0.282,0.183,0.177,0.185,0.0078,0.0076,0.0079,0.663,0.648,0.669,0.028,0.028,0.029,22.72,22.7,22.77,0.952,0.952,0.953,0.977,0.976,0.977,0.93,0.929,0.931,40.46,39.91,40.67,39.53,38.94,39.76,0,0,0,0,0,0,0.659,0,0.065,0.16,0.84,0.16,48.5
1017612000000,2002,4,2001,7,27,7,0.399,0.0756,0.323,18575.2,112,112,110.6,3,3,3,659.7,656.1,666.8,534.7,531.1,125,125,125,0,0,0,0.189,0.187,0.191,534.7,531.1,541.8,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.263,0.261,0.267,0.158,0.156,0.163,0.0067,0.0066,0.007,0.605,0.599,0.617,0.026,0.025,0.026,22.86,22.82,22.88,0.95,0.949,0.95,0.972,0.971,0.973,0.923,0.922,0.924,37.93,37.7,38.39,36.86,36.61,37.34,0,0,0,0,0,0,0.614,0,0.076,0.19,0.81,0.19,46.6
1018216800000,2002,4,2001,7,28,7,0.415,0.0756,0.339,19460.9,123.2,123.2,115.8,3,3,3,685.6,657.7,722.3,560.6,532.7,125,125,125,0,0,0,0.182,0.173,0.19,560.6,532.7,597.3,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.278,0.262,0.299,0.176,0.157,0.2,0.0075,0.0067,0.0086,0.648,0.601,0.71,0.028,0.026,0.031,22.71,22.5,22.87,0.951,0.949,0.954,0.975,0.971,0.98,0.928,0.922,0.935,39.59,37.81,41.92,38.61,36.72,41.08,0,0,0,0,0,0,0.644,0,0.076,0.18,0.82,0.18,46.9
1018821600000,2002,4,2001,7,29,7,0.454,0.0756,0.378,21561.8,129.4,129.4,128.3,3,3,3,750.8,735.1,757,625.8,610.1,125,125,125,0,0,0,0.166,0.165,0.17,625.8,610.1,632,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.315,0.306,0.319,0.219,0.209,0.223,0.0095,0.009,0.0097,0.758,0.732,0.769,0.033,0.032,0.033,22.34,22.3,22.43,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.65,42.71,44.03,42.78,41.85,43.15,0,0,0,0,0,0,0.713,0,0.076,0.17,0.83,0.17,47.5
1019426400000,2002,4,2001,7,30,7,0.445,0.0756,0.37,21132.8,127.8,127.8,125.8,3,3,3,736.4,727.2,748,611.4,602.2,125,125,125,0,0,0,0.17,0.167,0.172,611.4,602.2,623,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.307,0.302,0.314,0.209,0.203,0.217,0.009,0.0088,0.0094,0.734,0.718,0.753,0.032,0.031,0.033,22.42,22.35,22.47,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.79,42.22,43.49,41.93,41.38,42.62,0,0,0,0,0,0,0.699,0,0.075,0.17,0.83,0.17,47.5
1020031200000,2002,4,2001,7,31,7,0.442,0.0851,0.357,20411.6,123.9,123.9,121.5,3,3,3,731.2,725.3,739.5,590.5,580.5,140.7,125,147,0,0,0,0.192,0.172,0.202,590.5,580.5,601.1,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.295,0.29,0.301,0.195,0.189,0.203,0.0084,0.0081,0.0087,0.699,0.682,0.717,0.03,0.029,0.031,22.48,22.44,22.51,0.954,0.953,0.954,0.979,0.978,0.98,0.933,0.931,0.935,41.38,40.7,42.16,40.5,39.78,41.31,0,0,0,0,0,0,0.675,0,0.085,0.19,0.81,0.19,46.2
1020636000000,2002,5,2001,8,32,7,0.443,0.0889,0.354,20202.4,122.2,122.2,120.3,3,3,3,732,714,741.7,585,567,147,147,147,0,0,0,0.201,0.198,0.206,585,567,594.7,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.292,0.282,0.298,0.192,0.18,0.198,0.0083,0.0077,0.0086,0.69,0.66,0.706,0.03,0.028,0.031,22.48,22.43,22.58,0.953,0.952,0.954,0.978,0.976,0.979,0.932,0.929,0.934,40.98,39.85,41.59,40.08,38.88,40.73,0,0,0,0,0,0,0.668,0,0.089,0.2,0.8,0.2,45.6
1021240800000,2002,5,2001,8,33,7,0.406,0.0889,0.317,18049.3,114.7,114.7,107.4,3,2,2.857142857142857,671.6,637.2,704.5,524.6,490.2,147,147,147,8.12e-15,0,5.684e-14,0.219,0.209,0.231,524.6,490.2,557.5,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.258,0.239,0.277,0.152,0.13,0.173,0.0065,0.0055,0.0074,0.604,0.55,0.644,0.026,0.023,0.028,22.81,22.64,22.95,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.918,0.937,39.66,35.65,52.63,38.11,34.58,48.2,0,0,0,0,0,0,0.597,0,0.089,0.22,0.78,0.22,44.5
1021845600000,2002,5,2001,8,34,7,0.356,0.0889,0.267,15665.5,96.4,96.4,93.25,2,2,2,589,553.8,624.4,442,406.8,147,147,147,2.436e-14,-5.684e-14,5.684e-14,0.25,0.235,0.265,442,406.8,477.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.214,0.2,0.231,0.108,0.091,0.124,0.0045,0.0038,0.0053,0.563,0.508,0.62,0.024,0.021,0.026,23.19,22.98,23.4,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.07,44.59,51.45,46.62,43.7,48.2,0,0,0,0,0,0,0.518,0,0.089,0.25,0.75,0.25,44
1022450400000,2002,5,2001,8,35,7,0.31,0.0841,0.226,13513.2,85.15,85.15,80.44,2,2,2,511.9,482.4,542.6,372.9,354,139,119,147,8.12e-15,0,5.684e-14,0.271,0.242,0.293,372.9,354,395.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.188,0.181,0.196,0.075,0.0661,0.0857,0.0031,0.0027,0.0036,0.457,0.429,0.491,0.019,0.018,0.021,23.64,23.47,23.79,0.951,0.949,0.954,0.978,0.974,0.98,0.93,0.924,0.935,41.13,39.07,43.44,40.22,38.06,42.58,0,0,0,0,0,0,0.447,0,0.084,0.27,0.73,0.27,43.6
1023055200000,2002,6,2001,9,36,7,0.273,0.072,0.201,12030.3,76.89,76.89,71.61,2,2,2,450.6,428,474.5,331.6,309,119,119,119,0,0,0,0.264,0.251,0.278,331.6,309,355.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.172,0.164,0.18,0.0555,0.0449,0.0668,0.0023,0.0018,0.0028,0.394,0.36,0.43,0.016,0.015,0.018,23.98,23.83,24.11,0.946,0.942,0.949,0.971,0.97,0.975,0.918,0.914,0.925,36.86,34.42,39.44,35.8,33.39,38.45,0,0,0,0,0,0,0.398,0,0.072,0.26,0.74,0.26,44.1
1023660000000,2002,6,2001,9,37,7,0.243,0.072,0.171,10273.6,65.22,65.22,61.15,2,2,2,401.7,382.9,420.6,282.7,263.9,119,119,119,0,0,0,0.297,0.283,0.311,282.7,263.9,301.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.148,0.161,0.0324,0.0236,0.0414,0.0013,0.00095,0.0017,0.32,0.292,0.349,0.013,0.012,0.014,24.27,24.16,24.39,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.52,29.44,33.62,30.58,28.56,32.61,0,0,0,0,0,0,0.34,0,0.072,0.3,0.7,0.3,42.3
1024264800000,2002,6,2001,9,38,7,0.219,0.072,0.147,8792.46,55.88,55.88,52.34,2,1,1.8571428571428572,361.6,346.6,377.2,242.6,227.6,119,119,119,-8.12e-15,-2.842e-14,0,0.329,0.315,0.343,242.6,227.6,258.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.135,0.146,0.017,0.0151,0.0209,0.00068,0.00061,0.00084,0.286,0.252,0.4,0.012,0.01,0.016,24.51,24.43,24.59,0.932,0.924,0.959,0.971,0.97,0.98,0.906,0.896,0.939,30.91,25.87,52.34,29.61,25.09,48.2,0,0,0,0,0,0,0.291,0,0.072,0.33,0.67,0.33,40.1
1024869600000,2002,6,2001,9,39,7,0.199,0.072,0.127,7896.83,48.2,48.2,47,1,1,1,329.1,316.8,341.9,210.1,197.8,119,119,119,0,-2.842e-14,2.842e-14,0.362,0.348,0.376,210.1,197.8,222.9,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.134,0.0136,0.0126,0.0147,0.00055,0.0005,0.00059,0.369,0.347,0.392,0.015,0.014,0.016,24.59,24.5,24.67,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.44,45.65,51.34,47,44.73,48.2,0,0,0,0,0,0,0.261,0,0.072,0.36,0.64,0.36,39.7
1025474400000,2002,7,2001,10,40,7,0.181,0.0653,0.116,7300.64,46.38,46.38,43.46,1,1,1,299.8,287.5,312.6,191.8,179.5,108,108,108,0,-2.842e-14,2.842e-14,0.36,0.345,0.376,191.8,179.5,204.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.121,0.117,0.126,0.0121,0.011,0.0131,0.00048,0.00044,0.00053,0.335,0.313,0.358,0.013,0.012,0.014,24.76,24.68,24.84,0.952,0.948,0.956,0.98,0.979,0.98,0.933,0.929,0.936,44.35,41.47,47.33,43.46,40.6,46.38,0,0,0,0,0,0,0.241,0,0.065,0.36,0.64,0.36,40.3
1026079200000,2002,7,2001,10,41,7,0.166,0.0653,0.1,6258.7,39.71,39.71,37.25,1,1,1,274,264.8,283.9,166,156.8,108,108,108,0,-2.842e-14,2.842e-14,0.394,0.38,0.408,166,156.8,175.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.116,0.00986,0.00908,0.0107,0.00039,0.00036,0.00043,0.289,0.272,0.306,0.011,0.011,0.012,24.92,24.86,24.97,0.944,0.941,0.947,0.973,0.97,0.977,0.919,0.913,0.926,38.29,36.14,40.63,37.25,35.06,39.71,0,0,0,0,0,0,0.207,0,0.066,0.39,0.6,0.4,37.7
1026684000000,2002,7,2001,10,42,7,0.153,0.0653,0.0877,5436.83,34.37,34.37,32.36,1,1,1,253,244.8,261.8,145,136.8,108,108,108,-8.12e-15,-2.842e-14,0,0.427,0.413,0.441,145,136.8,153.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.108,0.00807,0.00738,0.00882,0.00032,0.00029,0.00035,0.251,0.236,0.267,0.0099,0.0093,0.011,25.04,24.99,25.09,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.36,31.44,35.44,32.36,30.5,34.37,0,0,0,0,0,0,0.18,0,0.0653,0.43,0.57,0.43,35.5
1027288800000,2002,7,2001,10,43,7,0.142,0.0653,0.0769,4752.98,29.94,29.94,28.29,1,1,1,235.1,228.7,242.4,127.1,120.7,108,108,108,0,-1.421e-14,1.421e-14,0.459,0.446,0.472,127.1,120.7,134.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0984,0.0961,0.101,0.00656,0.00601,0.00717,0.00026,0.00024,0.00028,0.219,0.208,0.232,0.0086,0.0082,0.0092,25.17,25.11,25.22,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,29.17,27.64,30.86,28.29,26.81,29.94,0,0,0,0,0,0,0.157,0,0.0651,0.46,0.54,0.46,33.5
1027893600000,2002,7,2001,10,44,7,0.133,0.0601,0.0727,4496.24,28.35,28.35,26.76,1,1,1,219.7,211.5,226.8,120.3,115,99.43,93,108,0,-1.421e-14,1.421e-14,0.452,0.423,0.484,120.3,115,127,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.095,0.0936,0.0966,0.00597,0.00552,0.00654,0.00023,0.00022,0.00026,0.206,0.197,0.217,0.0081,0.0077,0.0085,25.28,25.24,25.33,0.925,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.59,26.26,29.23,26.76,25.47,28.35,0,0,0,0,0,0,0.149,0,0.0603,0.45,0.55,0.45,33.8
1028498400000,2002,8,2001,11,45,7,0.122,0.0562,0.0658,1815.72,25.8,25.8,10.81,1,1,1,201.8,195.3,209,108.8,102.3,93,93,93,0,-1.421e-14,1.421e-14,0.461,0.445,0.476,108.8,102.3,116,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0879,0.0927,0.005,0.00445,0.00561,0.0002,0.00017,0.00022,0.185,0.173,0.197,0.0072,0.0068,0.0077,25.39,25.35,25.42,0.394,0,0.922,0.416,0,0.97,0.383,0,0.894,11.14,0,26.59,10.81,0,25.8,0,4,0,0,0.571,0,0.06,0.571,0.0562,0.46,0.54,0.46,14.9
1029103200000,2002,8,2001,11,46,7,0.114,0.0562,0.0573,0,0,0,0,1,1,1,187.7,181.9,193.4,94.68,88.94,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.496,0.481,0.511,94.68,88.94,100.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0852,0.0832,0.0872,0.0038,0.00331,0.00429,0.00015,0.00013,0.00017,0.159,0.149,0.17,0.0062,0.0058,0.0066,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.49,0.5,0.5,0
1029708000000,2002,8,2001,11,47,7,0.106,0.0562,0.05,0,0,0,0,1,1,1,175.6,171.3,180,82.61,78.28,93,93,93,-6.09e-15,-1.421e-14,0,0.53,0.517,0.543,82.61,78.28,87.03,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0809,0.0794,0.0825,0.00277,0.0024,0.00315,0.00011,0.000094,0.00012,0.138,0.13,0.146,0.0054,0.0051,0.0057,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.53,0.47,0.53,0
1030312800000,2002,8,2001,11,48,7,0.1,0.0544,0.0458,476.661,19.86,19.86,2.837,1,1,1,165.8,161.7,169.9,75.81,70.07,90,72,93,0,-1.421e-14,1.421e-14,0.542,0.445,0.57,75.81,70.07,89.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0765,0.0813,0.00219,0.00171,0.00338,0.000086,0.000067,0.00013,0.125,0.115,0.148,0.0049,0.0045,0.0058,25.41,25.38,25.41,0.132,0,0.923,0.138,0,0.964,0.127,0,0.89,2.942,0,20.6,2.837,0,19.86,0,6,0,0,0.857,0,0.0158,0.857,0.0542,0.54,0.46,0.54,4.77
1030917600000,2002,9,2001,12,49,7,0.0925,0.0435,0.0489,3030.13,19.24,19.24,18.04,1,1,1,152.9,147.2,158.7,80.88,75.21,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.471,0.454,0.489,80.88,75.21,86.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0762,0.0802,0.00262,0.00214,0.00312,0.0001,0.000084,0.00012,0.133,0.122,0.143,0.0052,0.0048,0.0056,25.37,25.37,25.38,0.933,0.926,0.94,0.961,0.96,0.963,0.896,0.892,0.902,18.77,17.59,19.98,18.04,16.89,19.24,0,0,0,0,0,0,0.1,0,0.0436,0.47,0.53,0.47,32.8
1031522400000,2002,9,2001,12,50,7,0.0847,0.0435,0.0411,2466.7,16.3,16.3,14.68,1,1,1,140,135.5,145.3,68.03,63.46,72,72,72,1.015e-15,-1.421e-14,1.421e-14,0.515,0.496,0.532,68.03,63.46,73.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.072,0.0755,0.00153,0.00114,0.00198,0.00006,0.000045,0.000078,0.11,0.101,0.119,0.0043,0.004,0.0047,25.39,25.38,25.4,0.902,0.877,0.931,0.96,0.96,0.96,0.866,0.842,0.894,15.29,13.86,16.98,14.68,13.31,16.3,0,0,0,0,0,0,0.0816,0,0.0436,0.51,0.49,0.51,29.1
1032127200000,2002,9,2001,12,51,7,0.0787,0.0435,0.0352,0,0,0,0,1,1,1,130.1,127,134.1,58.14,54.98,72,72,72,5.075e-15,0,1.421e-14,0.553,0.537,0.567,58.14,54.98,62.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0716,0.000692,0.000423,0.00103,0.000027,0.000017,0.00004,0.0927,0.088,0.0989,0.0036,0.0034,0.0039,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.55,0.45,0.55,0
1032732000000,2002,9,2001,12,52,7,0.0745,0.0435,0.0225,0,0,0,0,1,0,0.7142857142857143,123.2,120.7,126.2,51.15,48.69,72,72,72,14.03,0,49.51,0.585,0.571,0.597,37.12,0,54.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00012,0,0.000354,0.0000047,0,0.000014,0.08,0.0708,0.0868,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.052,0.58,0.3,0.7,0
1033336800000,2002,9,2001,12,53,7,0.0735,0.0332,0.0362,2189.39,15.56,15.56,13.03,1,0,0.8571428571428571,121.5,119,122.9,66.62,47.87,54.86,52,72,6.839,0,47.87,0.452,0.423,0.601,59.78,0,70.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.00144,0,0.00177,0.000056,0,0.00007,0.104,0.0708,0.111,0.0041,0.0028,0.0044,25.4,25.39,25.43,0.782,0,0.918,0.823,0,0.96,0.75,0,0.881,13.58,0,16.2,13.03,0,15.56,1,0,0,0.143,0,0,0.0724,0.143,0.0373,0.45,0.49,0.51,29.8
1033941600000,2002,10,2002,1,1,7,0.0725,0.0314,0.041,2457.85,15.21,15.21,14.63,1,1,1,119.9,118,121.8,67.87,65.96,52,52,52,0,0,0,0.434,0.427,0.441,67.87,65.96,69.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00152,0.00136,0.00168,0.00006,0.000053,0.000066,0.106,0.104,0.109,0.0042,0.0041,0.0043,25.39,25.39,25.4,0.902,0.891,0.912,0.96,0.96,0.96,0.865,0.855,0.876,15.24,14.64,15.85,14.63,14.05,15.21,0,0,0,0,0,0,0.0813,0,0.0315,0.43,0.57,0.43,33.9
1034546400000,2002,10,2002,1,2,7,0.0694,0.0314,0.0379,976.477,13.81,13.81,5.812,1,1,1,114.7,112.2,117.1,62.68,60.21,52,52,52,0,-7.105e-15,7.105e-15,0.453,0.444,0.463,62.68,60.21,65.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00108,0.000868,0.00129,0.000042,0.000034,0.00005,0.099,0.0955,0.103,0.0039,0.0037,0.004,25.4,25.4,25.4,0.378,0,0.886,0.411,0,0.96,0.363,0,0.851,6.055,0,14.38,5.812,0,13.81,0,4,0,0,0.571,0,0.0323,0.571,0.0315,0.45,0.55,0.45,14.1
1035151200000,2002,10,2002,1,3,7,0.0664,0.0314,0.0349,0,0,0,0,1,1,1,109.7,108.7,111.4,57.71,56.66,52,52,52,0,-7.105e-15,7.105e-15,0.474,0.467,0.479,57.71,56.66,59.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000656,0.000566,0.000798,0.000026,0.000022,0.000031,0.0919,0.0904,0.0943,0.0036,0.0035,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.47,0.53,0.47,0
1035756000000,2002,10,2002,1,4,7,0.0651,0.0309,0.0342,0,0,0,0,1,1,1,107.6,105.4,110,56.5,53.38,51.14,50,52,-1.015e-15,-7.105e-15,7.105e-15,0.475,0.454,0.493,56.5,53.38,60.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000553,0.000287,0.000853,0.000022,0.000011,0.000033,0.0902,0.0857,0.0952,0.0035,0.0034,0.0037,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0309,0.47,0.53,0.47,0
1036360800000,2002,11,2002,2,5,7,0.0716,0.0302,0.0414,2173.4,15.67,15.67,12.94,1,1,1,118.5,113,121.2,68.46,63.03,50,50,50,0,0,0,0.422,0.412,0.442,68.46,63.03,71.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.00157,0.00111,0.00181,0.000062,0.000043,0.000071,0.107,0.0995,0.111,0.0042,0.0039,0.0044,25.39,25.39,25.4,0.78,0,0.92,0.823,0,0.96,0.749,0,0.883,13.48,0,16.32,12.94,0,15.67,0,1,0,0,0.143,0,0.0719,0.143,0.0302,0.42,0.58,0.42,30.4
1036965600000,2002,11,2002,2,6,7,0.0735,0.0302,0.0432,2644.44,16.01,16.01,15.74,1,1,1,121.5,120.7,122.3,71.47,70.69,50,50,50,0,0,0,0.412,0.409,0.414,71.47,70.69,72.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0713,0.00182,0.00176,0.0019,0.000072,0.000069,0.000074,0.112,0.111,0.113,0.0044,0.0043,0.0044,25.39,25.39,25.39,0.921,0.917,0.926,0.96,0.96,0.96,0.885,0.88,0.889,16.4,16.14,16.68,15.74,15.5,16.01,0,0,0,0,0,0,0.0874,0,0.0303,0.41,0.59,0.41,36
1037570400000,2002,11,2002,2,7,7,0.0725,0.0302,0.0423,2565.18,15.84,15.84,15.27,1,1,1,119.9,117.7,121.8,69.95,67.68,50,50,50,0,0,0,0.417,0.411,0.425,69.95,67.68,71.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.0017,0.0015,0.00185,0.000066,0.000059,0.000073,0.11,0.106,0.112,0.0043,0.0042,0.0044,25.39,25.39,25.39,0.913,0.9,0.923,0.96,0.96,0.96,0.876,0.864,0.886,15.91,15.18,16.5,15.27,14.57,15.84,0,0,0,0,0,0,0.0848,0,0.0302,0.42,0.58,0.42,35.4
