datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1536530400000,2018,9,2017,12,50,7,0.186,0.0835,0.102,6353.6,40.72,40.72,37.82,1,1,1,307.1,296,318.9,169.1,158,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.45,0.433,0.466,169.1,158,180.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.0101,0.00918,0.0111,0.0004,0.00037,0.00045,0.297,0.277,0.318,0.012,0.011,0.013,24.77,24.69,24.84,0.945,0.942,0.949,0.974,0.97,0.979,0.921,0.914,0.93,38.83,36.24,41.57,37.82,35.16,40.72,0,0,0,0,0,0,0.21,0,0.084,0.45,0.55,0.45,34.2
1537135200000,2018,9,2017,12,51,7,0.172,0.0835,0.0882,5443.94,34.35,34.35,32.4,1,1,1,283.9,274.9,292.4,145.9,136.9,138,138,138,1.218e-14,0,2.842e-14,0.486,0.472,0.502,145.9,136.9,154.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.111,0.00815,0.00739,0.00887,0.00032,0.00029,0.00035,0.255,0.239,0.271,0.01,0.0095,0.011,24.91,24.86,24.96,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.41,31.3,35.42,32.4,30.36,34.35,0,0,0,0,0,0,0.18,0,0.0838,0.49,0.51,0.49,31.7
1537740000000,2018,9,2017,12,52,7,0.159,0.0835,0.0758,4655.94,29.67,29.67,27.71,1,1,1,263.3,255.5,271.9,125.3,117.5,138,138,138,-6.09e-15,-2.842e-14,1.421e-14,0.524,0.508,0.54,125.3,117.5,133.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.101,0.0978,0.104,0.0064,0.00574,0.00713,0.00025,0.00023,0.00028,0.219,0.205,0.234,0.0087,0.0081,0.0093,25.03,24.98,25.07,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,28.57,26.7,30.59,27.71,25.9,29.67,0,0,0,0,0,0,0.154,0,0.0832,0.53,0.48,0.52,29.3
1538344800000,2018,10,2018,1,1,7,0.149,0.0587,0.0906,5630.93,34.94,34.94,33.52,1,1,1,246.7,241,253,149.7,144,97,97,97,0,0,0,0.393,0.383,0.402,149.7,144,156,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.106,0.00848,0.00799,0.00901,0.00033,0.00032,0.00036,0.257,0.247,0.269,0.01,0.0097,0.011,25.06,25.02,25.11,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.55,33.21,36.03,33.52,32.21,34.94,0,0,0,0,0,0,0.186,0,0.0584,0.39,0.61,0.39,37.8
1538949600000,2018,10,2018,1,2,7,0.141,0.0587,0.0825,5118.21,31.77,31.77,30.47,1,1,1,233.3,227.6,239.1,136.3,130.6,97,97,97,0,0,0,0.416,0.406,0.426,136.3,130.6,142.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0975,0.102,0.00734,0.00685,0.00783,0.00029,0.00027,0.00031,0.233,0.223,0.244,0.0092,0.0088,0.0096,25.17,25.12,25.21,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.41,30.06,32.76,30.47,29.16,31.77,0,0,0,0,0,0,0.169,0,0.0585,0.42,0.59,0.41,36.3
1539554400000,2018,10,2018,1,3,7,0.135,0.0587,0.0768,4760.62,29.41,29.41,28.34,1,1,1,224,218.6,228.7,127,121.6,97,97,97,2.03e-15,0,1.421e-14,0.433,0.424,0.444,127,121.6,131.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0943,0.0979,0.00655,0.00608,0.00694,0.00026,0.00024,0.00027,0.217,0.207,0.225,0.0085,0.0081,0.0089,25.24,25.2,25.28,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.21,27.92,30.32,28.34,27.08,29.41,0,0,0,0,0,0,0.157,0,0.0582,0.43,0.57,0.43,35.3
1540159200000,2018,10,2018,1,4,7,0.128,0.0587,0.0689,4248.11,26.63,26.63,25.29,1,1,1,210.9,205.2,216.7,113.9,108.2,97,97,97,-4.06e-15,-1.421e-14,0,0.46,0.448,0.473,113.9,108.2,119.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0916,0.0896,0.0936,0.00543,0.00495,0.00592,0.00021,0.00019,0.00023,0.193,0.183,0.204,0.0076,0.0072,0.008,25.34,25.3,25.39,0.921,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.07,24.68,27.46,25.29,23.94,26.63,0,0,0,0,0,0,0.14,0,0.0591,0.46,0.54,0.46,33.2
1540764000000,2018,10,2018,1,5,7,0.122,0.0573,0.0645,596.009,24.83,24.83,3.548,1,1,1,201.4,198.6,204.9,106.6,102.4,94.71,93,97,2.03e-15,-1.421e-14,1.421e-14,0.47,0.454,0.486,106.6,102.4,111.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0876,0.0906,0.00481,0.00446,0.00526,0.00019,0.00017,0.00021,0.18,0.173,0.189,0.007,0.0068,0.0074,25.41,25.38,25.43,0.131,0,0.919,0.139,0,0.97,0.127,0,0.892,3.657,0,25.6,3.548,0,24.83,0,6,0,0,0.857,0,0.0197,0.857,0.0575,0.47,0.53,0.47,4.89
1541368800000,2018,11,2018,2,6,7,0.129,0.0562,0.0723,4471.24,27.47,27.47,26.61,1,1,1,212.5,207.4,216.1,119.5,114.4,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.438,0.43,0.448,119.5,114.4,123.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0932,0.0914,0.0945,0.00591,0.00547,0.00622,0.00023,0.00021,0.00024,0.203,0.194,0.209,0.008,0.0076,0.0082,25.32,25.29,25.36,0.925,0.921,0.927,0.97,0.97,0.97,0.897,0.893,0.899,27.44,26.2,28.32,26.61,25.41,27.47,0,0,0,0,0,0,0.148,0,0.0567,0.44,0.56,0.44,34.7
1541973600000,2018,11,2018,2,7,7,0.13,0.0562,0.0736,4556.14,27.6,27.6,27.12,1,1,1,214.6,212,216.7,121.6,119,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.433,0.429,0.439,121.6,119,123.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.094,0.0931,0.0947,0.00609,0.00587,0.00626,0.00024,0.00023,0.00025,0.207,0.202,0.21,0.0081,0.0079,0.0083,25.31,25.29,25.33,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.897,0.9,27.96,27.32,28.45,27.12,26.5,27.6,0,0,0,0,0,0,0.151,0,0.0564,0.43,0.57,0.43,35
1542578400000,2018,11,2018,2,8,7,0.13,0.045,0.0845,5276.9,33.86,33.86,31.41,1,1,1,214.2,212.8,217.2,139.8,120.1,74.43,67,93,0,-1.421e-14,1.421e-14,0.348,0.308,0.436,139.8,120.1,150.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0981,0.0935,0.101,0.00763,0.00596,0.00852,0.0003,0.00023,0.00033,0.237,0.204,0.255,0.0093,0.008,0.01,25.28,25.24,25.32,0.934,0.925,0.939,0.97,0.97,0.97,0.906,0.897,0.911,32.38,27.59,34.91,31.41,26.76,33.86,0,0,0,0,0,0,0.175,0,0.0455,0.35,0.65,0.35,40.6
1543183200000,2018,11,2018,2,9,7,0.135,0.0391,0.0958,6012.48,38.21,38.21,35.79,1,1,1,223.2,219.1,227.3,158.4,152.1,64.71,59,67,0,0,0,0.29,0.26,0.306,158.4,152.1,168.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.107,0.00922,0.00868,0.0101,0.00036,0.00034,0.0004,0.269,0.258,0.286,0.011,0.01,0.011,25.19,25.15,25.23,0.941,0.939,0.944,0.971,0.97,0.974,0.914,0.911,0.92,36.85,35.35,39.21,35.79,34.29,38.21,0,0,0,0,0,0,0.199,0,0.0392,0.29,0.71,0.29,44.5
1543788000000,2018,12,2018,3,10,7,0.142,0.0357,0.107,6756.15,41.76,41.76,40.22,1,1,1,235.5,227.6,241.8,176.5,168.6,59,59,59,0,0,0,0.251,0.244,0.259,176.5,168.6,182.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.107,0.112,0.0107,0.0101,0.0113,0.00042,0.0004,0.00045,0.301,0.287,0.312,0.012,0.011,0.012,25.09,25.04,25.15,0.947,0.945,0.949,0.978,0.974,0.98,0.926,0.92,0.93,41.12,39.28,42.61,40.22,38.28,41.76,0,0,0,0,0,0,0.223,0,0.035,0.25,0.75,0.25,47.6
1544392800000,2018,12,2018,3,11,7,0.142,0.0357,0.107,6759.46,41.44,41.44,40.23,1,1,1,235.5,232.3,240.5,176.5,173.3,59,59,59,0,0,0,0.251,0.245,0.254,176.5,173.3,181.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.111,0.0108,0.0105,0.0112,0.00042,0.00041,0.00044,0.301,0.295,0.31,0.012,0.012,0.012,25.09,25.05,25.11,0.947,0.946,0.949,0.978,0.977,0.98,0.927,0.924,0.93,41.13,40.36,42.29,40.23,39.43,41.44,0,0,0,0,0,0,0.224,0,0.035,0.25,0.75,0.25,47.6
1544997600000,2018,12,2018,3,12,7,0.14,0.0357,0.104,6571.91,39.63,39.63,39.12,1,1,1,231,228.7,233.1,172,169.7,59,59,59,0,0,0,0.255,0.253,0.258,172,169.7,174.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.0104,0.0102,0.0105,0.00041,0.0004,0.00042,0.293,0.289,0.297,0.012,0.011,0.012,25.12,25.1,25.14,0.946,0.945,0.946,0.976,0.975,0.977,0.923,0.921,0.925,40.07,39.53,40.56,39.12,38.55,39.63,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.9
1545602400000,2018,12,2018,3,13,7,0.143,0.0357,0.108,6810.06,41.94,41.94,40.54,1,1,1,236.7,232.5,242.6,177.7,173.5,59,59,59,0,0,0,0.249,0.243,0.254,177.7,173.5,183.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.112,0.0109,0.0105,0.0114,0.00043,0.00041,0.00045,0.303,0.296,0.314,0.012,0.012,0.012,25.08,25.03,25.11,0.948,0.946,0.949,0.979,0.977,0.98,0.927,0.924,0.93,41.42,40.43,42.8,40.54,39.5,41.94,0,0,0,0,0,0,0.225,0,0.035,0.25,0.76,0.24,47.6
1546207200000,2018,12,2018,3,14,7,0.149,0.0429,0.106,6697.82,42.26,42.26,39.87,1,1,1,246.5,243.5,250.6,175.5,170.5,71,59,73,0,0,0,0.288,0.242,0.3,175.5,170.5,185,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.109,0.112,0.0107,0.0102,0.0115,0.00042,0.0004,0.00045,0.301,0.292,0.316,0.012,0.012,0.012,25.02,24.99,25.05,0.947,0.945,0.95,0.977,0.975,0.98,0.925,0.922,0.931,40.79,39.58,43.12,39.87,38.6,42.26,0,0,0,0,0,0,0.221,0,0.043,0.29,0.71,0.29,45
1546812000000,2019,1,2018,4,15,7,0.154,0.0442,0.11,6934.73,42.51,42.51,41.28,1,1,1,254.3,251.4,259.6,181.3,178.4,73,73,73,8.12e-15,0,2.842e-14,0.287,0.281,0.29,181.3,178.4,186.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.115,0.0112,0.0109,0.0116,0.00044,0.00043,0.00046,0.311,0.306,0.321,0.012,0.012,0.013,24.97,24.94,24.99,0.949,0.948,0.95,0.98,0.979,0.98,0.93,0.928,0.931,42.13,41.44,43.38,41.28,40.57,42.51,0,0,0,0,0,0,0.229,0,0.044,0.29,0.71,0.29,45
1547416800000,2019,1,2018,4,16,7,0.161,0.0442,0.116,7370.71,44.86,44.86,43.87,1,1,1,265.5,262.6,269.7,192.5,189.6,73,73,73,-1.624e-14,-2.842e-14,0,0.275,0.271,0.278,192.5,189.6,196.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.116,0.118,0.0121,0.0119,0.0125,0.00048,0.00047,0.00049,0.331,0.326,0.339,0.013,0.013,0.013,24.91,24.88,24.92,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,44.77,44.09,45.78,43.87,43.21,44.86,0,0,0,0,0,0,0.244,0,0.045,0.27,0.72,0.28,45.8
1548021600000,2019,1,2018,4,17,7,0.173,0.0442,0.129,8047.78,49.51,49.51,47.9,2,1,1.1428571428571428,286.7,275.5,300.1,213.7,202.5,73,73,73,-8.12e-15,-2.842e-14,0,0.255,0.243,0.265,213.7,202.5,227.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.12,0.129,0.0139,0.013,0.0151,0.00055,0.00051,0.0006,0.347,0.24,0.383,0.014,0.0096,0.015,24.81,24.74,24.86,0.952,0.922,0.959,0.979,0.97,0.98,0.931,0.894,0.939,45.81,25.52,51.47,44.37,24.76,48.2,0,0,0,0,0,0,0.266,0,0.044,0.26,0.75,0.25,46.5
1548626400000,2019,1,2018,4,18,7,0.203,0.0473,0.156,9448.29,60.37,60.37,56.24,2,2,2,335.9,308.5,362.1,257.8,235.5,78.14,73,85,0,-2.842e-14,2.842e-14,0.233,0.217,0.247,257.8,235.5,277.1,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.132,0.148,0.0217,0.0158,0.0298,0.00087,0.00063,0.0012,0.279,0.249,0.307,0.011,0.01,0.012,24.64,24.48,24.81,0.931,0.925,0.935,0.97,0.97,0.97,0.903,0.897,0.907,28.99,26.49,31.12,28.12,25.7,30.18,0,0,0,0,0,0,0.312,0,0.047,0.23,0.77,0.23,46.5
1549231200000,2019,2,2018,5,19,7,0.242,0.0514,0.191,11509.5,74.46,74.46,68.51,2,2,2,400.1,371.7,427.5,315.1,286.7,85,85,85,0,0,0,0.213,0.199,0.229,315.1,286.7,342.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.151,0.171,0.0477,0.0343,0.0607,0.0019,0.0014,0.0025,0.364,0.322,0.405,0.015,0.013,0.017,24.24,24.07,24.42,0.943,0.937,0.947,0.97,0.97,0.972,0.915,0.909,0.921,35.3,32.18,38.29,34.25,31.22,37.23,0,0,0,0,0,0,0.381,0,0.051,0.21,0.79,0.21,47.6
1549836000000,2019,2,2018,5,20,7,0.286,0.0514,0.235,14195.7,91.65,91.65,84.5,2,2,2,473.1,437.6,507.6,388.1,352.6,85,85,85,0,0,0,0.18,0.167,0.194,388.1,352.6,422.6,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.187,0.174,0.199,0.0822,0.0654,0.0985,0.0034,0.0027,0.0041,0.474,0.42,0.525,0.02,0.017,0.022,23.8,23.59,24.01,0.953,0.949,0.956,0.979,0.975,0.98,0.933,0.925,0.937,43.16,39.39,46.76,42.25,38.39,45.82,0,0,0,0,0,0,0.469,0,0.051,0.18,0.82,0.18,49.6
1550440800000,2019,2,2018,5,21,7,0.344,0.0514,0.292,16923.1,109.8,109.8,100.7,3,2,2.4285714285714284,568.1,523.2,611.8,483.2,438.2,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.15,0.139,0.162,483.2,438.2,526.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.226,0.205,0.249,0.128,0.106,0.153,0.0054,0.0044,0.0065,0.573,0.533,0.618,0.024,0.022,0.026,23.27,23.07,23.5,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.62,35.78,52.5,42.72,34.71,48.2,0,0,0,0,0,0,0.56,0,0.052,0.15,0.85,0.15,49.2
1551045600000,2019,2,2018,5,22,7,0.397,0.0571,0.34,19650.4,121.7,121.7,117,3,3,3,657,623,694.1,562.6,538,94.43,85,107,0,0,0,0.143,0.13,0.16,562.6,538,587.1,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.272,0.256,0.289,0.177,0.16,0.193,0.0075,0.0068,0.0083,0.644,0.601,0.688,0.027,0.025,0.03,22.83,22.64,23.01,0.952,0.95,0.953,0.976,0.973,0.979,0.929,0.924,0.934,39.95,38.43,41.42,38.99,37.38,40.55,0,0,0,0,0,0,0.65,0,0.057,0.14,0.86,0.14,49.5
1551650400000,2019,3,2018,6,23,7,0.452,0.0647,0.387,22070,136.5,136.5,131.4,3,3,3,747.4,708,776.3,640.4,601,107,107,107,0,0,0,0.143,0.138,0.151,640.4,601,669.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.319,0.296,0.335,0.229,0.202,0.248,0.0099,0.0087,0.011,0.778,0.712,0.827,0.034,0.031,0.036,22.33,22.17,22.56,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.68,42.3,46.41,43.79,41.45,45.48,0,0,0,0,0,0,0.73,0,0.065,0.14,0.86,0.14,48.8
1552255200000,2019,3,2018,6,24,7,0.478,0.0647,0.413,23301.8,139.3,139.3,138.7,3,3,3,789.5,782.7,793,682.5,675.7,107,107,107,0,0,0,0.135,0.135,0.137,682.5,675.7,686,990,990,990,967.1,967,967.1,22.9,22.9,23,0.343,0.339,0.345,0.257,0.252,0.259,0.011,0.011,0.011,0.849,0.838,0.855,0.037,0.036,0.037,22.09,22.07,22.13,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.18,46.79,47.37,46.23,45.86,46.42,0,0,0,0,0,0,0.771,0,0.065,0.14,0.86,0.14,48.7
1552860000000,2019,3,2018,6,25,7,0.466,0.0647,0.401,22735.9,138.3,138.3,135.3,3,3,3,769.9,746.3,787,662.9,639.3,107,107,107,0,0,0,0.139,0.136,0.143,662.9,639.3,680,990,990,990,967,966.9,967,23,23,23.1,0.332,0.318,0.341,0.244,0.228,0.255,0.011,0.0099,0.011,0.816,0.777,0.845,0.035,0.034,0.037,22.2,22.11,22.34,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.03,44.63,47.03,45.11,43.73,46.09,0,0,0,0,0,0,0.752,0,0.065,0.14,0.86,0.14,48.8
1553464800000,2019,3,2018,6,26,7,0.43,0.0647,0.365,20967.8,129.3,129.3,124.8,3,3,3,710.9,689.7,735.6,603.9,582.7,107,107,107,0,0,0,0.15,0.145,0.155,603.9,582.7,628.6,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.298,0.286,0.312,0.204,0.19,0.221,0.0088,0.0082,0.0095,0.717,0.681,0.759,0.031,0.029,0.033,22.54,22.4,22.66,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.47,41.14,43.98,41.6,40.26,43.1,0,0,0,0,0,0,0.693,0,0.065,0.15,0.85,0.15,48.8
1554069600000,2019,4,2018,7,27,7,0.408,0.0756,0.333,19103.2,115.7,115.7,113.7,3,3,3,675.1,668.4,685.1,550.1,543.4,125,125,125,0,0,0,0.185,0.182,0.187,550.1,543.4,560.1,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.272,0.268,0.278,0.168,0.164,0.175,0.0072,0.007,0.0075,0.631,0.619,0.647,0.027,0.026,0.028,22.77,22.71,22.81,0.951,0.95,0.951,0.974,0.973,0.975,0.926,0.924,0.928,38.93,38.5,39.56,37.9,37.45,38.58,0,0,0,0,0,0,0.632,0,0.075,0.19,0.82,0.18,46.8
1554674400000,2019,4,2018,7,28,7,0.401,0.0756,0.325,18668.9,112.7,112.7,111.1,3,3,3,662.4,650.9,670,537.4,525.9,125,125,125,0,0,0,0.189,0.187,0.192,537.4,525.9,545,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.265,0.258,0.269,0.16,0.152,0.165,0.0068,0.0065,0.007,0.609,0.59,0.622,0.026,0.025,0.027,22.84,22.8,22.91,0.95,0.949,0.95,0.972,0.97,0.973,0.923,0.921,0.925,38.11,37.37,38.6,37.04,36.26,37.56,0,0,0,0,0,0,0.617,0,0.076,0.19,0.81,0.19,46.6
1555279200000,2019,4,2018,7,29,7,0.384,0.0756,0.309,17763.5,107.5,107.5,105.7,3,3,3,635.3,618.9,644.6,510.3,493.9,125,125,125,8.12e-15,0,5.684e-14,0.197,0.194,0.202,510.3,493.9,519.6,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.249,0.24,0.255,0.142,0.132,0.148,0.006,0.0056,0.0063,0.564,0.537,0.579,0.024,0.023,0.025,23,22.94,23.09,0.947,0.946,0.948,0.97,0.97,0.97,0.919,0.917,0.92,36.34,35.25,36.95,35.24,34.19,35.84,0,0,0,0,0,0,0.587,0,0.075,0.2,0.8,0.2,46.3
1555884000000,2019,4,2018,7,30,7,0.36,0.0756,0.284,16311.2,101.7,101.7,97.09,3,2,2.142857142857143,594.8,573.2,614.3,469.8,448.2,125,125,125,0,0,0,0.21,0.204,0.218,469.8,448.2,489.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.226,0.214,0.238,0.121,0.111,0.13,0.0051,0.0046,0.0055,0.591,0.53,0.632,0.025,0.022,0.027,23.13,23.03,23.25,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.41,34.94,52.31,46.12,33.89,48.2,0,0,0,0,0,0,0.539,0,0.076,0.21,0.79,0.21,45.3
1556488800000,2019,4,2018,7,31,7,0.33,0.0851,0.245,14631.5,94.51,94.51,87.09,2,2,2,545.7,527,565.9,404.9,380,140.7,125,147,1.624e-14,-5.684e-14,5.684e-14,0.259,0.221,0.279,404.9,380,440.9,990,990,990,966.1,966,966.1,23.9,23.9,24,0.199,0.19,0.212,0.0901,0.0784,0.107,0.0038,0.0033,0.0045,0.505,0.468,0.559,0.021,0.019,0.023,23.44,23.29,23.56,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,44.44,41.81,48.22,43.55,40.97,47.26,0,0,0,0,0,0,0.484,0,0.085,0.26,0.74,0.26,44.3
1557093600000,2019,5,2018,8,32,7,0.306,0.0889,0.217,12977.7,80.9,80.9,77.25,2,2,2,506.1,489,522.4,359.1,342,147,147,147,-8.12e-15,-5.684e-14,0,0.291,0.281,0.301,359.1,342,375.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.183,0.177,0.189,0.0685,0.0604,0.0762,0.0028,0.0025,0.0032,0.436,0.411,0.461,0.018,0.017,0.019,23.69,23.59,23.79,0.95,0.947,0.952,0.975,0.971,0.979,0.926,0.92,0.932,39.6,37.79,41.32,38.62,36.71,40.45,0,0,0,0,0,0,0.429,0,0.089,0.29,0.71,0.29,42.4
1557698400000,2019,5,2018,8,33,7,0.281,0.0889,0.192,11455.3,72.12,72.12,68.19,2,2,2,464.4,445.5,483.3,317.4,298.5,147,147,147,0,0,0,0.317,0.304,0.33,317.4,298.5,336.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.168,0.162,0.175,0.0488,0.0399,0.0577,0.002,0.0016,0.0024,0.374,0.346,0.402,0.015,0.014,0.017,23.94,23.82,24.05,0.944,0.941,0.946,0.97,0.97,0.97,0.915,0.912,0.918,35.15,33.11,37.18,34.09,32.12,36.06,0,0,0,0,0,0,0.379,0,0.089,0.32,0.68,0.32,40.8
1558303200000,2019,5,2018,8,34,7,0.254,0.0889,0.165,9893.42,62.89,62.89,58.89,2,2,2,420.6,402.6,439.3,273.6,255.6,147,147,147,0,0,0,0.35,0.335,0.365,273.6,255.6,292.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.153,0.147,0.159,0.0281,0.0196,0.0369,0.0011,0.0008,0.0015,0.308,0.281,0.336,0.013,0.011,0.014,24.2,24.09,24.31,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.36,28.36,32.42,29.44,27.51,31.44,0,0,0,0,0,0,0.327,0,0.089,0.35,0.65,0.35,39
1558908000000,2019,5,2018,8,35,7,0.231,0.0841,0.146,8742.91,54.53,54.53,52.04,2,1,1.8571428571428572,381.2,365.7,396.9,242.2,229.1,139,119,147,-4.06e-15,-2.842e-14,2.842e-14,0.364,0.321,0.391,242.2,229.1,251.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.137,0.145,0.0164,0.0152,0.0179,0.00067,0.00062,0.00072,0.286,0.255,0.404,0.012,0.01,0.016,24.41,24.32,24.5,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.75,25.95,52.34,29.46,25.18,48.2,0,0,0,0,0,0,0.289,0,0.085,0.36,0.63,0.37,37.8
1559512800000,2019,6,2018,9,36,7,0.21,0.072,0.138,8322.9,52.36,52.36,49.54,2,1,1.4285714285714286,347.8,335.3,361,228.8,216.3,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.342,0.33,0.355,228.8,216.3,242,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.131,0.14,0.0152,0.0141,0.0163,0.00061,0.00057,0.00066,0.334,0.252,0.401,0.013,0.01,0.016,24.53,24.46,24.59,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.6,25.93,52.46,38.54,25.15,48.2,0,0,0,0,0,0,0.275,0,0.072,0.34,0.66,0.34,39.6
1560117600000,2019,6,2018,9,37,7,0.193,0.072,0.121,7613.16,47.96,47.96,45.32,1,1,1,319.4,308.3,331.2,200.4,189.3,119,119,119,-8.12e-15,-2.842e-14,0,0.373,0.359,0.386,200.4,189.3,212.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.122,0.13,0.0128,0.0118,0.0138,0.00051,0.00047,0.00055,0.351,0.332,0.373,0.014,0.013,0.015,24.65,24.57,24.73,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.24,43.67,48.94,45.32,42.8,47.96,0,0,0,0,0,0,0.252,0,0.072,0.37,0.63,0.37,39.4
1560722400000,2019,6,2018,9,38,7,0.179,0.072,0.107,6665.51,41.99,41.99,39.68,1,1,1,295.1,286.1,304.7,176.1,167.1,119,119,119,0,-2.842e-14,2.842e-14,0.403,0.391,0.416,176.1,167.1,185.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.0107,0.00996,0.0115,0.00043,0.0004,0.00046,0.308,0.292,0.325,0.012,0.012,0.013,24.81,24.75,24.86,0.947,0.945,0.95,0.977,0.973,0.98,0.926,0.919,0.931,40.61,38.49,42.84,39.68,37.45,41.99,0,0,0,0,0,0,0.22,0,0.072,0.4,0.6,0.4,37.2
1561327200000,2019,6,2018,9,39,7,0.166,0.072,0.0938,5818.21,36.7,36.7,34.63,1,1,1,274.2,265.6,283.1,155.2,146.6,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.434,0.42,0.448,155.2,146.6,164.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00894,0.00821,0.0097,0.00035,0.00033,0.00039,0.271,0.255,0.287,0.011,0.01,0.011,24.93,24.88,24.98,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.917,35.7,33.69,37.79,34.63,32.68,36.7,0,0,0,0,0,0,0.192,0,0.0722,0.43,0.57,0.43,35
1561932000000,2019,7,2018,10,40,7,0.153,0.0653,0.088,5459.41,34.68,34.68,32.5,1,1,1,253.6,244.6,263.1,145.6,136.6,108,108,108,-8.12e-15,-2.842e-14,0,0.426,0.41,0.442,145.6,136.6,155.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.102,0.108,0.00812,0.00736,0.00894,0.00032,0.00029,0.00035,0.252,0.236,0.269,0.01,0.0093,0.011,25.04,24.98,25.1,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.5,31.38,35.76,32.5,30.43,34.68,0,0,0,0,0,0,0.181,0,0.065,0.43,0.58,0.42,35.7
1562536800000,2019,7,2018,10,41,7,0.142,0.0653,0.0763,4715.17,29.75,29.75,28.07,1,1,1,234.2,226.8,241.6,126.2,118.8,108,108,108,0,-1.421e-14,1.421e-14,0.461,0.447,0.476,126.2,118.8,133.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0981,0.0955,0.101,0.00647,0.00585,0.0071,0.00025,0.00023,0.00028,0.217,0.204,0.231,0.0086,0.008,0.0091,25.18,25.12,25.24,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.897,0.904,28.93,27.17,30.67,28.07,26.36,29.75,0,0,0,0,0,0,0.156,0,0.0657,0.46,0.54,0.46,33.2
1563141600000,2019,7,2018,10,42,7,0.132,0.0653,0.0668,4104.07,25.79,25.79,24.43,1,1,1,218.5,212.8,224.3,110.5,104.8,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.494,0.481,0.507,110.5,104.8,116.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0925,0.0905,0.0946,0.00514,0.00466,0.00564,0.0002,0.00018,0.00022,0.189,0.179,0.2,0.0074,0.007,0.0078,25.3,25.25,25.34,0.919,0.914,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.18,23.82,26.58,24.43,23.11,25.79,0,0,0,0,0,0,0.136,0,0.0652,0.49,0.51,0.49,31.1
1563746400000,2019,7,2018,10,43,7,0.124,0.0653,0.0588,1599.63,22.67,22.67,9.522,1,1,1,205.2,199.4,210.9,97.18,91.44,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.526,0.512,0.542,97.18,91.44,102.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0878,0.0858,0.0899,0.00401,0.00352,0.0045,0.00016,0.00014,0.00018,0.166,0.155,0.176,0.0065,0.0061,0.0069,25.4,25.36,25.44,0.391,0,0.913,0.415,0,0.97,0.379,0,0.885,9.824,0,23.37,9.522,0,22.67,0,4,0,0,0.571,0,0.0529,0.571,0.0652,0.53,0.47,0.53,12.9
1564351200000,2019,7,2018,10,44,7,0.116,0.0601,0.0559,0,0,0,0,1,1,1,191.8,184.9,197.5,92.36,86.25,99.43,93,108,0,-1.421e-14,1.421e-14,0.518,0.482,0.556,92.36,86.25,99.88,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0851,0.084,0.087,0.0036,0.00308,0.00424,0.00014,0.00012,0.00017,0.156,0.146,0.169,0.0061,0.0057,0.0066,25.43,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0601,0.52,0.48,0.52,0
1564956000000,2019,8,2018,11,45,7,0.107,0.0562,0.0503,0,0,0,0,1,1,1,176.2,170.5,182.5,83.2,77.46,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.528,0.51,0.546,83.2,77.46,89.49,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0811,0.0791,0.0833,0.00282,0.00233,0.00336,0.00011,0.000091,0.00013,0.139,0.129,0.15,0.0054,0.005,0.0059,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.53,0.47,0.53,0
1565560800000,2019,8,2018,11,46,7,0.0986,0.0562,0.0424,0,0,0,0,1,1,1,163,158.2,168.5,70.03,65.15,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.571,0.552,0.588,70.03,65.15,75.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0748,0.0784,0.0017,0.00129,0.00217,0.000067,0.00005,0.000085,0.115,0.106,0.125,0.0045,0.0042,0.0049,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.57,0.43,0.57,0
1566165600000,2019,8,2018,11,47,7,0.0923,0.0562,0.0361,0,0,0,0,1,1,1,152.7,148.6,156.8,59.68,55.58,93,93,93,0,-1.421e-14,1.421e-14,0.609,0.593,0.626,59.68,55.58,63.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0714,0.0743,0.000823,0.000474,0.00117,0.000032,0.000019,0.000046,0.0967,0.0894,0.104,0.0038,0.0035,0.0041,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.61,0.39,0.61,0
1566770400000,2019,8,2018,11,48,7,0.0868,0.0544,0.024,348.686,14.53,14.53,2.076,1,0,0.7142857142857143,143.6,139.6,147.2,53.58,47.93,90,72,93,13.89,-7.105e-15,49.29,0.627,0.516,0.66,39.69,0,67.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0735,0.000338,0,0.00149,0.000013,0,0.000059,0.0841,0.0708,0.109,0.0033,0.0028,0.0043,25.42,25.39,25.43,0.129,0,0.9,0.137,0,0.96,0.123,0,0.864,2.162,0,15.13,2.076,0,14.53,2,4,0,0.286,0.571,0,0.0115,0.857,0.0628,0.63,0.28,0.72,4.02
1567375200000,2019,9,2018,12,49,7,0.0794,0.0435,0.0359,644.42,13.63,13.63,3.836,1,1,1,131.3,125.6,136.6,59.28,53.61,72,72,72,6.09e-15,0,1.421e-14,0.549,0.527,0.573,59.28,53.61,64.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0724,0.000789,0.000307,0.00124,0.000031,0.000012,0.000048,0.0946,0.086,0.103,0.0037,0.0034,0.0041,25.41,25.4,25.41,0.251,0,0.883,0.274,0,0.96,0.241,0,0.848,3.996,0,14.19,3.836,0,13.63,0,5,0,0,0.714,0,0.0213,0.714,0.0435,0.55,0.45,0.55,8.12
1567980000000,2019,9,2018,12,50,7,0.0723,0.0435,0.00882,0,0,0,0,1,0,0.2857142857142857,119.6,115.5,123.7,47.6,43.5,72,72,72,33.02,0,48.96,0.602,0.582,0.623,14.58,0,51.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000247,0,0.000145,9.7e-7,0,0.0000057,0.0741,0.0708,0.0833,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.06348,0.6,0.12,0.88,0
1568584800000,2019,9,2018,12,51,7,0.067,0.0435,0,0,0,0,0,0,0,0,110.8,108.1,114.1,38.81,36.11,72,72,72,38.81,36.11,42.13,0.65,0.631,0.666,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.067,0.65,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0634,0.0435,0,0,0,0,0,0,0,0,104.8,102.4,107.3,32.83,30.37,72,72,72,32.83,30.37,35.29,0.687,0.671,0.703,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0634,0.69,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0596,0.0332,0,0,0,0,0,0,0,0,98.62,96.08,101.5,43.76,29.55,54.86,52,72,43.76,29.55,48.73,0.556,0.516,0.709,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0596,0.56,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0583,0.0314,0,0,0,0,0,0,0,0,96.47,94.44,98.54,44.47,42.44,52,52,52,44.47,42.44,46.54,0.539,0.528,0.551,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0583,0.54,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0566,0.0314,0,0,0,0,0,0,0,0,93.62,89.52,97.18,41.62,37.52,52,52,52,41.62,37.52,45.18,0.556,0.535,0.581,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0566,0.55,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0536,0.0314,0,0,0,0,0,0,0,0,88.58,87.61,89.79,36.58,35.61,52,52,52,36.58,35.61,37.79,0.587,0.579,0.594,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0536,0.59,0,1,0
1572213600000,2019,10,2019,1,4,7,0.054,0.0309,0,0,0,0,0,0,0,0,89.25,88.7,90.07,38.1,36.7,51.14,50,52,38.1,36.7,40.07,0.573,0.555,0.586,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.054,0.57,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0585,0.0302,0.00917,0,0,0,0,1,0,0.2857142857142857,96.71,90.89,103.5,46.71,40.89,50,50,50,31.55,-7.105e-15,48.54,0.518,0.483,0.55,15.16,0,53.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000741,0,0.000294,0.0000029,0,0.000012,0.0749,0.0708,0.0858,0.0029,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.04933,0.52,0.16,0.84,0
1573423200000,2019,11,2019,2,6,7,0.0662,0.0302,0.036,335.849,13.99,13.99,1.999,1,1,1,109.5,104.3,115.8,59.48,54.28,50,50,50,0,-7.105e-15,7.105e-15,0.457,0.432,0.479,59.48,54.28,65.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000806,0.000364,0.00134,0.000032,0.000014,0.000053,0.0944,0.087,0.103,0.0037,0.0034,0.0041,25.41,25.4,25.41,0.127,0,0.89,0.137,0,0.96,0.122,0,0.854,2.082,0,14.58,1.999,0,13.99,0,6,0,0,0.857,0,0.0111,0.857,0.0302,0.46,0.54,0.46,5.07
1574028000000,2019,11,2019,2,7,7,0.0756,0.0302,0.0454,2806.71,17.62,17.62,16.71,1,1,1,125,118.2,128.9,74.99,68.23,50,50,50,-2.03e-15,-1.421e-14,0,0.4,0.388,0.423,74.99,68.23,78.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0736,0.00212,0.00155,0.00246,0.000083,0.000061,0.000096,0.118,0.107,0.125,0.0046,0.0042,0.0049,25.38,25.37,25.39,0.932,0.904,0.94,0.96,0.96,0.96,0.895,0.867,0.902,17.4,15.35,18.36,16.71,14.74,17.62,0,0,0,0,0,0,0.0928,0,0.0302,0.4,0.6,0.4,37.1
1574632800000,2019,11,2019,2,8,7,0.0811,0.031,0.0501,3096.88,19.12,19.12,18.43,1,1,1,134.2,128.9,136.6,82.88,77.55,51.29,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.382,0.367,0.432,82.88,77.55,86.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0736,0.0762,0.0028,0.00234,0.00308,0.00011,0.000092,0.00012,0.132,0.124,0.138,0.0052,0.0049,0.0054,25.37,25.36,25.38,0.93,0.926,0.937,0.961,0.96,0.963,0.894,0.891,0.899,19.17,18.08,19.86,18.43,17.36,19.12,0,0,0,0,0,0,0.102,0,0.031,0.38,0.62,0.38,38.2
1575237600000,2019,12,2019,3,9,7,0.0917,0.0357,0.056,3435.16,22.54,22.54,20.45,1,1,1,151.6,139,161.4,92.63,80.01,59,59,59,0,-1.421e-14,1.421e-14,0.39,0.365,0.424,92.63,80.01,102.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0754,0.0833,0.00362,0.00255,0.00446,0.00014,0.0001,0.00017,0.151,0.128,0.169,0.0059,0.005,0.0066,25.36,25.35,25.37,0.92,0.912,0.933,0.966,0.96,0.97,0.888,0.884,0.896,21.17,18.58,23.24,20.45,17.84,22.54,0,0,0,0,0,0,0.114,0,0.0357,0.39,0.61,0.39,37.5
1575842400000,2019,12,2019,3,10,7,0.0965,0.0357,0.0608,3711.85,22.74,22.74,22.09,1,1,1,159.6,158.2,162.3,100.6,99.15,59,59,59,0,0,0,0.37,0.364,0.373,100.6,99.15,103.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0822,0.0836,0.0043,0.00418,0.00453,0.00017,0.00016,0.00018,0.165,0.163,0.17,0.0065,0.0064,0.0067,25.35,25.35,25.35,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.886,22.8,22.48,23.44,22.09,21.76,22.74,0,0,0,0,0,0,0.123,0,0.0357,0.37,0.63,0.37,38.5
1576447200000,2019,12,2019,3,11,7,0.101,0.0357,0.0656,4030.72,25.56,25.56,23.99,1,1,1,167.5,163.1,174,108.5,104.1,59,59,59,0,-1.421e-14,1.421e-14,0.352,0.339,0.362,108.5,104.1,115,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0839,0.0878,0.00497,0.0046,0.00553,0.00019,0.00018,0.00022,0.179,0.171,0.191,0.007,0.0067,0.0075,25.36,25.35,25.36,0.917,0.914,0.921,0.97,0.97,0.97,0.889,0.886,0.894,24.73,23.64,26.35,23.99,22.93,25.56,0,0,0,0,0,0,0.133,0,0.0354,0.35,0.65,0.35,39.9
1577052000000,2019,12,2019,3,12,7,0.109,0.0357,0.0734,4554.24,30.62,30.62,27.11,1,1,1,180.4,172.6,195.1,121.4,113.6,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.328,0.302,0.342,121.4,113.6,136.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0873,0.0952,0.00607,0.00541,0.00732,0.00024,0.00021,0.00029,0.203,0.189,0.229,0.0079,0.0074,0.0089,25.36,25.36,25.36,0.925,0.92,0.933,0.97,0.97,0.97,0.897,0.893,0.905,27.95,26.01,31.57,27.11,25.23,30.62,0,0,0,0,0,0,0.151,0,0.0356,0.33,0.67,0.33,41.8
1577656800000,2019,12,2019,3,13,7,0.127,0.0417,0.0854,5338.59,33.69,33.69,31.78,1,1,1,210.2,198.1,222.7,141.2,132.7,69,59,73,0,0,0,0.328,0.293,0.355,141.2,132.7,149.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0983,0.0958,0.102,0.00775,0.00703,0.00847,0.0003,0.00028,0.00033,0.239,0.225,0.255,0.0094,0.0088,0.01,25.3,25.21,25.36,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,32.76,30.73,34.73,31.78,29.81,33.69,0,0,0,0,0,0,0.177,0,0.0416,0.33,0.67,0.33,42
1578261600000,2020,1,2019,4,14,7,0.141,0.0442,0.0967,6057.44,38.4,38.4,36.06,1,1,1,232.9,225.1,242.6,159.9,152.1,73,73,73,0,0,0,0.314,0.301,0.324,159.9,152.1,169.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.103,0.109,0.00934,0.00868,0.0102,0.00037,0.00034,0.0004,0.273,0.259,0.29,0.011,0.01,0.011,25.13,25.05,25.19,0.942,0.939,0.945,0.971,0.97,0.975,0.915,0.911,0.921,37.12,35.31,39.39,36.06,34.25,38.4,0,0,0,0,0,0,0.2,0,0.0443,0.31,0.69,0.31,43
1578866400000,2020,1,2019,4,15,7,0.156,0.0442,0.112,7100.97,45.37,45.37,42.27,1,1,1,258.7,246.2,271.9,185.7,173.2,73,73,73,-8.12e-15,-2.842e-14,0,0.282,0.268,0.297,185.7,173.2,198.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.11,0.119,0.0115,0.0105,0.0127,0.00046,0.00041,0.0005,0.319,0.297,0.343,0.013,0.012,0.014,24.95,24.87,25.03,0.95,0.946,0.954,0.979,0.976,0.98,0.93,0.924,0.935,43.16,40.22,46.3,42.27,39.28,45.37,0,0,0,0,0,0,0.235,0,0.044,0.28,0.72,0.28,45.5
1579471200000,2020,1,2019,4,16,7,0.182,0.0442,0.138,8438.74,54.76,54.76,50.23,2,1,1.5714285714285714,300.8,278.2,323.6,227.8,205.2,73,73,73,0,-2.842e-14,2.842e-14,0.243,0.226,0.262,227.8,205.2,250.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.121,0.137,0.0151,0.0132,0.0173,0.0006,0.00052,0.00069,0.302,0.241,0.383,0.012,0.0096,0.015,24.79,24.72,24.85,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.895,0.939,36.62,25.68,51.54,35.34,24.91,48.2,0,0,0,0,0,0,0.279,0,0.044,0.24,0.76,0.24,46.4
1580076000000,2020,1,2019,4,17,7,0.224,0.0462,0.178,10757.6,71.33,71.33,64.03,2,2,2,370.2,334.3,413.5,293.8,261.3,76.43,73,85,0,0,0,0.207,0.191,0.218,293.8,261.3,328.5,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.153,0.141,0.166,0.0377,0.0223,0.0541,0.0015,0.00089,0.0022,0.331,0.282,0.384,0.013,0.011,0.016,24.42,24.15,24.65,0.938,0.932,0.945,0.97,0.97,0.97,0.91,0.904,0.917,33.01,29.42,36.77,32.02,28.53,35.67,0,0,0,0,0,0,0.356,0,0.046,0.21,0.79,0.21,48
1580680800000,2020,2,2019,5,18,7,0.285,0.0514,0.233,14105.6,93.88,93.88,83.96,2,2,2,471,426.9,518.8,386,341.9,85,85,85,8.12e-15,0,5.684e-14,0.181,0.164,0.199,386,341.9,433.8,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.186,0.171,0.203,0.0812,0.0604,0.104,0.0033,0.0025,0.0043,0.47,0.404,0.542,0.019,0.017,0.023,23.81,23.52,24.07,0.953,0.947,0.957,0.978,0.972,0.98,0.932,0.921,0.938,42.91,38.23,47.9,41.98,37.17,46.94,0,0,0,0,0,0,0.466,0,0.052,0.18,0.82,0.18,49.5
1581285600000,2020,2,2019,5,19,7,0.371,0.0514,0.319,18457.1,129,129,109.9,3,2,2.7142857142857144,613,538.8,708.9,528,453.8,85,85,85,-8.12e-15,-5.684e-14,0,0.14,0.12,0.158,528,453.8,623.9,990,990,990,966.3,966,966.7,23.7,23.3,24,0.25,0.21,0.304,0.156,0.113,0.218,0.0066,0.0047,0.0094,0.616,0.529,0.745,0.026,0.022,0.032,23.04,22.52,23.4,0.952,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.66,35.58,51.72,41.21,34.51,48.2,0,0,0,0,0,0,0.61,0,0.052,0.14,0.86,0.14,49.7
1581890400000,2020,2,2019,5,20,7,0.551,0.0566,0.494,26781.6,187.5,187.5,159.4,4,3,3.5714285714285716,910.5,752.3,1103,816.9,667.3,93.57,85,105,1.624e-14,0,1.137e-13,0.103,0.0946,0.113,816.9,667.3,997.6,990,990,990,967.5,966.9,968.2,22.5,21.8,23.1,0.449,0.329,0.617,0.331,0.247,0.422,0.015,0.011,0.019,1.03,0.819,1.32,0.046,0.035,0.061,21.44,20.46,22.27,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,46.11,40.94,51.13,44.9,40.04,48.2,0,0,0,0,0,0,0.886,0,0.057,0.1,0.9,0.1,48.6
1582495200000,2020,2,2019,5,21,7,0.809,0.0702,0.663,32261.9,192.8,192.8,192,4,4,4,1337,1177,1438,1221,1072,116.1,105,183,125.2,0,217,0.0866,0.0738,0.127,1096,1072,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.818,0.726,0.862,0.639,0.584,0.648,0.03,0.027,0.031,1.76,1.6,1.81,0.084,0.074,0.087,19.28,18.91,19.94,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.38,48.56,50.39,48.01,47.59,48.2,0,0,0,0,0,0,1.07,0,0.146,0.087,0.82,0.18,39.9
1583100000000,2020,3,2019,6,22,7,0.927,0.111,0.665,31398.5,189.8,189.8,186.9,4,4,4,1532,1453,1627,1349,1270,183,183,183,249,170.2,343.6,0.12,0.113,0.126,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.894,0.868,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.093,18.57,18.25,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.68,46.83,48.41,46.72,45.89,47.45,0,0,0,0,0,0,1.04,0,0.262,0.12,0.72,0.28,33.9
1583704800000,2020,3,2019,6,23,7,1.09,0.111,0.665,29777.2,182.3,182.3,177.2,4,4,4,1809,1663,1972,1626,1480,183,183,183,526.1,379.9,688.8,0.101,0.0928,0.11,1100,1100,1100,990,990,990,970.5,970,971,19.5,19,20,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.099,17.65,17.12,18.13,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.22,43.78,46.51,44.31,42.9,45.58,0,0,0,0,0,0,0.985,0,0.425,0.1,0.61,0.39,27.3
1584309600000,2020,3,2019,6,24,7,1.33,0.111,0.665,27822.2,169.6,169.6,165.6,4,4,4,2197,2039,2303,2014,1856,183,183,183,914.2,756.5,1020,0.0834,0.0795,0.0897,1100,1100,1100,990,990,990,971.6,971.2,971.8,18.4,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.29,16.93,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.25,41.57,43.28,41.4,40.71,42.41,0,0,0,0,0,0,0.92,0,0.665,0.083,0.5,0.5,20.9
1584914400000,2020,3,2019,6,25,7,1.43,0.111,0.665,27068.8,162.3,162.3,161.1,4,4,4,2365,2322,2412,2182,2139,183,183,183,1082,1039,1129,0.0774,0.0759,0.0788,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.14,16.03,16.25,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.924,0.926,41.16,40.86,41.45,40.28,39.96,40.58,0,0,0,0,0,0,0.895,0,0.765,0.078,0.47,0.53,18.9
1585519200000,2020,3,2019,6,26,7,1.54,0.125,0.665,26195.3,159.1,159.1,155.9,4,4,4,2552,2439,2670,2345,2256,207.3,183,217,1245,1156,1353,0.0811,0.074,0.0865,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.69,15.41,15.97,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.918,0.924,39.94,39.17,40.69,38.98,38.16,39.77,0,0,0,0,0,0,0.866,0,0.875,0.081,0.43,0.57,17
1586124000000,2020,4,2019,7,27,7,1.69,0.131,0.665,25053.9,151.7,151.7,149.1,4,4,4,2797,2705,2872,2580,2488,217,217,217,1480,1388,1555,0.0776,0.0756,0.0802,1100,1100,1100,990,990,990,973,972.8,973.2,17,16.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.1,14.92,15.32,0.941,0.941,0.942,0.972,0.971,0.974,0.915,0.914,0.918,38.34,37.85,38.94,37.28,36.77,37.92,0,0,0,0,0,0,0.829,0,1.025,0.078,0.39,0.61,14.8
1586728800000,2020,4,2019,7,28,7,1.76,0.131,0.665,24495,146.5,146.5,145.8,4,4,4,2917,2892,2932,2700,2675,217,217,217,1600,1575,1615,0.0744,0.074,0.075,1100,1100,1100,990,990,990,973.3,973.3,973.3,16.7,16.7,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.81,14.78,14.87,0.94,0.94,0.94,0.971,0.971,0.971,0.912,0.912,0.913,37.55,37.45,37.71,36.45,36.34,36.62,0,0,0,0,0,0,0.81,0,1.095,0.074,0.38,0.62,13.9
1587333600000,2020,4,2019,7,29,7,1.75,0.131,0.665,24589.7,148.2,148.2,146.4,4,4,4,2897,2832,2936,2680,2615,217,217,217,1580,1515,1619,0.0749,0.0739,0.0766,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.86,14.77,15.02,0.94,0.94,0.941,0.971,0.97,0.972,0.913,0.912,0.915,37.68,37.42,38.11,36.59,36.31,37.05,0,0,0,0,0,0,0.813,0,1.085,0.075,0.38,0.62,14.1
1587938400000,2020,4,2019,7,30,7,1.62,0.147,0.665,25631,156.1,156.1,152.6,4,4,4,2673,2546,2796,2431,2270,242.3,217,276,1331,1170,1479,0.091,0.0776,0.108,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.4,15.1,15.71,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.15,38.35,39.98,38.14,37.29,39.02,0,0,0,0,0,0,0.848,0,0.955,0.091,0.41,0.59,15.8
1588543200000,2020,5,2019,8,31,7,1.44,0.167,0.665,27010.5,164.4,164.4,160.8,4,4,4,2377,2247,2503,2101,1971,276,276,276,1001,871.1,1127,0.116,0.11,0.123,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.81,16.43,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.08,40.26,41.93,40.19,39.32,41.09,0,0,0,0,0,0,0.893,0,0.775,0.12,0.46,0.54,18.8
1589148000000,2020,5,2019,8,32,7,1.23,0.167,0.665,28556.8,174.4,174.4,170,4,4,4,2036,1891,2192,1760,1615,276,276,276,659.7,515,815.8,0.136,0.126,0.146,1100,1100,1100,990,990,990,971.2,970.7,971.6,18.8,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.96,16.56,17.38,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.36,42.29,44.49,42.5,41.44,43.6,0,0,0,0,0,0,0.944,0,0.565,0.14,0.54,0.46,23.2
1589752800000,2020,5,2019,8,33,7,1.04,0.167,0.665,30272.6,184.1,184.1,180.2,4,4,4,1723,1610,1846,1447,1334,276,276,276,347.3,234.2,469.9,0.16,0.15,0.171,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.921,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.92,17.52,18.3,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.97,44.88,46.96,45.05,43.99,46.02,0,0,0,0,0,0,1,0,0.375,0.16,0.64,0.36,29.1
1590357600000,2020,5,2019,8,34,7,0.897,0.167,0.665,31726.1,192.1,192.1,188.8,4,4,4,1483,1397,1574,1207,1121,276,276,276,106.9,21.32,198.3,0.186,0.175,0.198,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.864,0.826,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.81,1.77,1.86,0.088,0.085,0.092,18.76,18.42,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.18,47.27,49,47.21,46.33,48.02,0,0,0,0,0,0,1.05,0,0.232,0.19,0.74,0.26,35.4
1590962400000,2020,6,2019,9,35,7,0.739,0.127,0.608,30820.9,192.8,192.8,183.5,4,4,4,1221,1111,1352,1011,900.6,210,210,210,5.94,-1.137e-13,41.58,0.172,0.155,0.189,1005,900.6,1100,990,990,990,968.6,968.2,969,21.4,21,21.8,0.682,0.55,0.829,0.486,0.375,0.648,0.023,0.017,0.031,1.45,1.17,1.78,0.068,0.054,0.085,19.96,19.22,20.58,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.88,43.4,49.55,45.86,42.53,48.2,0,0,0,0,0,0,1.02,0,0.131,0.17,0.82,0.18,41.7
1591567200000,2020,6,2019,9,36,7,0.61,0.11,0.5,26531,165.6,165.6,157.9,4,3,3.857142857142857,1009,946.1,1081,827,785.1,182,161,210,-1.624e-14,-1.137e-13,0,0.18,0.16,0.204,827,785.1,871.3,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.476,0.432,0.523,0.339,0.319,0.361,0.015,0.014,0.017,1.05,0.988,1.12,0.047,0.044,0.051,21.04,20.72,21.27,0.954,0.953,0.956,0.978,0.976,0.98,0.933,0.93,0.937,42.55,39.83,52.21,41.2,38.86,48.2,0,0,0,0,0,0,0.877,0,0.11,0.18,0.82,0.18,43.5
1592172000000,2020,6,2019,9,37,7,0.535,0.0974,0.437,23871.7,144.6,144.6,142.1,3,3,3,884.1,840.4,929.9,723.1,679.4,161,161,161,0,0,0,0.182,0.173,0.192,723.1,679.4,768.9,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.379,0.349,0.417,0.283,0.255,0.311,0.013,0.011,0.014,0.93,0.852,1.01,0.041,0.037,0.045,21.63,21.37,21.89,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.91,46.51,51.36,47.36,45.58,48.2,0,0,0,0,0,0,0.789,0,0.098,0.18,0.82,0.18,44.6
1592776800000,2020,6,2019,9,38,7,0.483,0.0974,0.386,21769.9,134.5,134.5,129.6,3,3,3,798.8,774,827.2,637.8,613,161,161,161,0,0,0,0.202,0.195,0.208,637.8,613,666.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.325,0.311,0.341,0.227,0.21,0.246,0.0099,0.0091,0.011,0.782,0.74,0.83,0.034,0.032,0.036,22.12,21.96,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.08,42.59,45.75,43.19,41.74,44.84,0,0,0,0,0,0,0.72,0,0.097,0.2,0.8,0.2,45.1
1593381600000,2020,6,2019,9,39,7,0.442,0.108,0.334,18959.2,123.9,123.9,112.9,3,3,3,730.5,695.7,766.3,551.7,509.7,178.9,161,186,0,0,0,0.246,0.21,0.267,551.7,509.7,605.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.278,0.255,0.307,0.17,0.141,0.205,0.0073,0.0061,0.0089,0.639,0.569,0.727,0.028,0.024,0.032,22.54,22.31,22.75,0.951,0.947,0.954,0.974,0.97,0.98,0.925,0.919,0.935,38.63,35.9,42.13,37.62,34.83,41.29,0,0,0,0,0,0,0.627,0,0.108,0.24,0.76,0.24,42.9
1593986400000,2020,7,2019,10,40,7,0.396,0.112,0.283,16226.8,102.6,102.6,96.59,3,2,2.142857142857143,654.5,624.9,685.6,468.5,438.9,186,186,186,0,-5.684e-14,5.684e-14,0.285,0.271,0.298,468.5,438.9,499.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.232,0.215,0.25,0.12,0.106,0.135,0.0051,0.0045,0.0058,0.595,0.552,0.646,0.025,0.024,0.028,22.89,22.75,23.04,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.71,35.24,52.16,45.85,34.19,48.2,0,0,0,0,0,0,0.537,0,0.113,0.28,0.71,0.29,41
1594591200000,2020,7,2019,10,41,7,0.356,0.112,0.244,14450.8,91.17,91.17,86.02,2,2,2,589.4,564.5,615.3,403.4,378.5,186,186,186,0,-5.684e-14,5.684e-14,0.316,0.302,0.33,403.4,378.5,429.3,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.202,0.193,0.211,0.0894,0.0776,0.102,0.0038,0.0033,0.0043,0.507,0.469,0.545,0.021,0.02,0.023,23.24,23.09,23.39,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.938,43.89,41.33,46.51,43.01,40.46,45.58,0,0,0,0,0,0,0.478,0,0.112,0.31,0.69,0.31,40.6
1595196000000,2020,7,2019,10,42,7,0.323,0.134,0.189,11162,79.16,79.16,66.44,2,2,2,534.4,512.8,556.5,313.3,285.8,221.1,186,227,-1.624e-14,-5.684e-14,0,0.415,0.334,0.443,313.3,285.8,370.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.174,0.165,0.191,0.0469,0.0339,0.0739,0.002,0.0014,0.0031,0.375,0.334,0.457,0.016,0.014,0.019,23.62,23.44,23.76,0.943,0.938,0.951,0.971,0.97,0.977,0.915,0.91,0.929,34.21,31.23,40.51,33.22,30.29,39.58,0,0,0,0,0,0,0.369,0,0.134,0.41,0.59,0.41,34.6
1595800800000,2020,7,2019,10,43,7,0.294,0.13,0.164,9710.46,61.85,61.85,57.8,2,2,2,486.6,466.6,506,271.9,253.8,214.7,184,227,0,0,0,0.441,0.389,0.472,271.9,253.8,289.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.159,0.153,0.163,0.0273,0.0188,0.0356,0.0011,0.00078,0.0015,0.312,0.286,0.336,0.013,0.012,0.014,23.9,23.8,23.97,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.91,29.79,27.75,31.88,28.9,26.92,30.93,0,0,0,0,0,0,0.321,0,0.13,0.44,0.56,0.44,33
1596405600000,2020,8,2019,11,44,7,0.266,0.111,0.155,9184.25,58.83,58.83,54.67,2,2,2,439.8,420.9,459.2,255.8,236.9,184,184,184,0,-2.842e-14,2.842e-14,0.419,0.401,0.437,255.8,236.9,275.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.144,0.158,0.0209,0.0159,0.0289,0.00085,0.00065,0.0012,0.287,0.263,0.315,0.012,0.011,0.013,24.13,24.02,24.24,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.898,0.907,28.18,26.07,30.32,27.33,25.28,29.41,0,0,0,0,0,0,0.304,0,0.111,0.42,0.58,0.42,34.5
1597010400000,2020,8,2019,11,45,7,0.242,0.0962,0.145,8615.64,54.69,54.69,51.28,2,1,1.7142857142857142,399.5,384,415.2,240.4,229,159.1,155,184,0,-2.842e-14,2.842e-14,0.398,0.379,0.443,240.4,229,254.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.142,0.138,0.147,0.0164,0.0152,0.0191,0.00067,0.00062,0.00078,0.308,0.256,0.412,0.013,0.01,0.017,24.3,24.12,24.4,0.936,0.924,0.958,0.973,0.97,0.98,0.911,0.897,0.939,34.28,25.9,52.34,32.53,25.13,48.2,0,0,0,0,0,0,0.285,0,0.097,0.4,0.6,0.4,35.6
1597615200000,2020,8,2019,11,46,7,0.221,0.0937,0.127,7855.23,48.2,48.2,46.76,1,1,1,365.3,352.6,378.8,210.3,197.6,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.425,0.409,0.44,210.3,197.6,223.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.136,0.0136,0.0125,0.0148,0.00055,0.00051,0.0006,0.371,0.349,0.395,0.015,0.014,0.016,24.4,24.31,24.49,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.13,45.27,51.15,46.76,44.37,48.2,0,0,0,0,0,0,0.26,0,0.094,0.42,0.57,0.43,35.5
1598220000000,2020,8,2019,11,47,7,0.203,0.0937,0.11,6825.45,43.44,43.44,40.63,1,1,1,336.4,324.9,348.5,181.4,169.9,155,155,155,0,-2.842e-14,2.842e-14,0.461,0.445,0.477,181.4,169.9,193.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.117,0.125,0.0112,0.0102,0.0122,0.00045,0.00041,0.00049,0.32,0.299,0.341,0.013,0.012,0.014,24.6,24.52,24.68,0.949,0.946,0.953,0.978,0.974,0.98,0.928,0.921,0.934,41.54,38.9,44.33,40.63,37.87,43.44,0,0,0,0,0,0,0.226,0,0.093,0.46,0.54,0.46,33.6
1598824800000,2020,8,2019,11,48,7,0.186,0.0746,0.112,7006.56,45.22,45.22,41.71,1,1,1,308.2,295.1,321.4,184.9,166.4,123.3,118,155,0,-2.842e-14,2.842e-14,0.4,0.371,0.482,184.9,166.4,199.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.124,0.0115,0.00989,0.0127,0.00046,0.0004,0.00051,0.323,0.293,0.349,0.013,0.012,0.014,24.74,24.66,24.81,0.95,0.945,0.955,0.978,0.972,0.98,0.93,0.918,0.936,42.62,38.08,46.15,41.71,37.01,45.22,0,0,0,0,0,0,0.232,0,0.074,0.4,0.6,0.4,37.7
1599429600000,2020,9,2019,12,49,7,0.169,0.0714,0.0975,6059.44,38.92,38.92,36.07,1,1,1,279.2,268.1,291,161.2,150.1,118,118,118,0,-2.842e-14,2.842e-14,0.423,0.405,0.44,161.2,150.1,173,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.114,0.00945,0.00851,0.0105,0.00038,0.00034,0.00042,0.28,0.26,0.301,0.011,0.01,0.012,24.9,24.84,24.97,0.943,0.939,0.946,0.972,0.97,0.976,0.916,0.911,0.924,37.12,34.52,39.89,36.07,33.48,38.92,0,0,0,0,0,0,0.2,0,0.0715,0.42,0.58,0.42,35.9
