datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
996616800000,2001,8,2000,11,31,1.01,0.415,0.598,36358.3,64.49,64.49,48.87,2,1,1.4193548387096775,378.4,320.6,455.2,223.4,165.6,155,155,155,-2.75e-15,-2.842e-14,2.842e-14,0.414,0.341,0.483,223.4,165.6,300.2,990,990,990,965.3,965,965.6,24.7,24.4,25,0.136,0.116,0.163,0.0176,0.00983,0.0407,0.00071,0.00039,0.0017,0.323,0.253,0.401,0.013,0.01,0.016,24.39,24,24.71,0.944,0.924,0.958,0.975,0.97,0.98,0.92,0.896,0.939,38.04,25.63,51.86,36.96,24.86,48.2,0,0,0,0,0,0,0.271,0,0.412,0.41,0.59,0.41,36
999295200000,2001,9,2000,12,30,0.698,0.306,0.392,24342.9,44.92,44.92,33.81,1,1,1,269.2,233.1,316.5,151.2,115.1,118,118,118,-2.842e-15,-2.842e-14,2.842e-14,0.442,0.373,0.506,151.2,115.1,198.5,990,990,990,964.8,964.6,965,25.2,25,25.4,0.107,0.0938,0.123,0.0086,0.00554,0.0126,0.00034,0.00022,0.0005,0.262,0.197,0.346,0.01,0.0078,0.014,24.97,24.67,25.2,0.938,0.922,0.954,0.972,0.97,0.98,0.912,0.894,0.935,34.75,26.24,45.84,33.81,25.45,44.92,0,0,0,0,0,0,0.188,0,0.306,0.44,0.56,0.44,34.9
1001887200000,2001,10,2001,1,31,0.579,0.26,0.319,19692.2,30.35,30.35,26.47,1,1,1,216,205.8,232.9,119,108.8,97,97,97,-2.292e-15,-1.421e-14,1.421e-14,0.45,0.417,0.471,119,108.8,135.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0934,0.0898,0.0994,0.00587,0.005,0.0073,0.00023,0.0002,0.00029,0.202,0.184,0.233,0.0079,0.0072,0.0092,25.3,25.17,25.38,0.924,0.917,0.933,0.97,0.97,0.97,0.896,0.889,0.905,27.29,24.83,31.29,26.47,24.08,30.35,0,0,0,0,0,0,0.147,0,0.26,0.45,0.55,0.45,34
1004565600000,2001,11,2001,2,30,0.564,0.196,0.368,22934.8,37.32,37.32,31.85,1,1,1,217.5,206.3,232,141.8,113.3,75.67,67,93,-4.737e-16,-1.421e-14,1.421e-14,0.35,0.289,0.451,141.8,113.3,165,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.099,0.0911,0.106,0.0078,0.00538,0.00978,0.00031,0.00021,0.00038,0.241,0.192,0.281,0.0094,0.0075,0.011,25.25,25.13,25.37,0.934,0.92,0.944,0.97,0.97,0.973,0.906,0.893,0.918,32.83,25.95,38.37,31.85,25.17,37.32,0,0,0,0,0,0,0.177,0,0.196,0.35,0.65,0.35,40.7
1007157600000,2001,12,2001,3,31,0.604,0.158,0.446,28129.2,40.26,40.26,37.81,1,1,1,225.7,213.4,235.6,166.7,154.4,59,59,59,0,0,0,0.262,0.25,0.276,166.7,154.4,176.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.102,0.11,0.00992,0.00888,0.0108,0.00039,0.00035,0.00042,0.283,0.262,0.301,0.011,0.01,0.012,25.16,25.09,25.26,0.944,0.94,0.947,0.974,0.97,0.978,0.919,0.912,0.927,38.82,35.96,41.15,37.81,34.88,40.26,0,0,0,0,0,0,0.21,0,0.158,0.26,0.74,0.26,46.6
1009836000000,2002,1,2001,4,31,0.634,0.196,0.438,27525.9,44.24,44.24,37,1,1,1,236.6,214,267,163.6,141,73,73,73,2.75e-15,-2.842e-14,2.842e-14,0.31,0.273,0.341,163.6,141,194,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.107,0.0987,0.117,0.00966,0.00773,0.0122,0.00038,0.0003,0.00049,0.28,0.239,0.334,0.011,0.0094,0.013,25.11,24.9,25.28,0.943,0.935,0.953,0.974,0.97,0.98,0.918,0.907,0.934,37.98,32.68,45.14,37,31.7,44.24,0,0,0,0,0,0,0.206,0,0.196,0.31,0.69,0.31,43.4
1012514400000,2002,2,2001,5,28,0.775,0.206,0.57,35001.4,68.86,68.86,52.09,2,1,1.5,320.5,268.1,401.8,235.5,183.1,85,85,85,-4.06e-15,-2.842e-14,2.842e-14,0.269,0.212,0.317,235.5,183.1,316.8,990,990,990,965,964.8,965.4,25,24.6,25.2,0.133,0.115,0.162,0.0204,0.0113,0.0485,0.00082,0.00045,0.002,0.322,0.247,0.391,0.013,0.0099,0.016,24.67,24.22,24.91,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.38,26.07,52.3,37.3,25.28,48.2,0,0,0,0,0,0,0.289,0,0.205,0.27,0.74,0.26,45.2
1014933600000,2002,3,2001,6,31,1.25,0.287,0.966,58223.1,86.41,86.41,78.26,2,2,2,467.8,407.6,505.5,360.8,300.6,107,107,107,0,0,0,0.23,0.212,0.263,360.8,300.6,398.5,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.18,0.159,0.194,0.0693,0.0409,0.0871,0.0029,0.0017,0.0036,0.436,0.346,0.492,0.018,0.014,0.02,23.86,23.63,24.22,0.95,0.941,0.955,0.976,0.97,0.98,0.927,0.912,0.936,40.07,33.58,44.09,39.13,32.57,43.21,0,0,0,0,0,0,0.435,0,0.284,0.23,0.77,0.23,46.6
1017612000000,2002,4,2001,7,30,1.56,0.324,1.24,72238.9,113.2,113.2,100.3,3,2,2.566666666666667,603.4,505.2,672.8,478.4,380.2,125,125,125,3.79e-15,-5.684e-14,5.684e-14,0.21,0.186,0.247,478.4,380.2,547.8,990,990,990,966.3,965.9,966.6,23.7,23.4,24.1,0.235,0.19,0.271,0.129,0.0785,0.167,0.0054,0.0033,0.0071,0.561,0.468,0.627,0.024,0.019,0.027,23.14,22.78,23.66,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,40.83,34.91,51.21,39.76,33.86,48.2,0,0,0,0,0,0,0.557,0,0.32,0.21,0.79,0.21,46.3
1020204000000,2002,5,2001,8,31,1.71,0.394,1.31,75937.2,119.6,119.6,102.1,3,2,2.5806451612903225,637.4,483.3,728.6,490.4,336.3,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.235,0.202,0.304,490.4,336.3,581.6,990,990,990,966.4,965.8,966.8,23.6,23.2,24.2,0.243,0.175,0.291,0.136,0.0577,0.19,0.0058,0.0024,0.0082,0.581,0.402,0.684,0.025,0.017,0.03,22.98,22.5,23.82,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,41.18,35.13,51.81,40.05,34.07,48.2,0,0,0,0,0,0,0.567,0,0.4,0.23,0.77,0.23,44.4
1022882400000,2002,6,2001,9,30,0.958,0.308,0.65,39462.1,76.47,76.47,54.81,2,1,1.5666666666666667,369.7,293.6,472.7,250.7,174.6,119,119,119,2.842e-15,-2.842e-14,2.842e-14,0.328,0.252,0.405,250.7,174.6,353.7,990,990,990,965.2,964.9,965.7,24.8,24.3,25.1,0.143,0.117,0.18,0.026,0.0106,0.0659,0.0011,0.00042,0.0027,0.34,0.254,0.427,0.014,0.01,0.018,24.42,23.85,24.82,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.27,26.12,52.58,37.09,25.34,48.2,0,0,0,0,0,0,0.304,0,0.308,0.32,0.68,0.32,41.2
1025474400000,2002,7,2001,10,31,0.644,0.289,0.355,21471.2,41.09,41.09,28.86,1,1,1,240.6,204.2,289.5,132.6,96.15,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.454,0.373,0.529,132.6,96.15,181.5,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.1,0.0875,0.118,0.00702,0.00392,0.0112,0.00028,0.00015,0.00044,0.229,0.164,0.316,0.009,0.0064,0.013,25.14,24.83,25.41,0.9,0,0.949,0.94,0,0.98,0.874,0,0.93,29.71,0,41.93,28.86,0,41.09,0,1,0,0,0.0323,0,0.16,0.0323,0.289,0.45,0.55,0.45,33.3
1028152800000,2002,8,2001,11,31,0.462,0.249,0.213,0,0,0,0,1,1,1,172.6,150.8,201.1,79.64,57.83,93,93,93,-1.834e-15,-1.421e-14,1.421e-14,0.543,0.462,0.617,79.64,57.83,108.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0799,0.0722,0.0899,0.00252,0.000666,0.00494,0.000099,0.000026,0.00019,0.132,0.0934,0.183,0.0052,0.0037,0.0072,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.54,0.46,0.54,0
1030831200000,2002,9,2001,12,30,0.329,0.187,0.0926,2942.34,17.33,17.33,4.087,1,0,0.5666666666666667,126.9,112,149.5,54.88,40,72,72,72,19.16,-1.421e-14,49.84,0.572,0.482,0.643,35.73,0,77.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.077,0.000629,0,0.00233,0.000025,0,0.000092,0.0881,0.0708,0.126,0.0035,0.0028,0.005,25.41,25.37,25.43,0.243,0,0.937,0.256,0,0.96,0.233,0,0.9,4.257,0,18.05,4.087,0,17.33,13,9,0,0.433,0.3,0,0.0227,0.733,0.2364,0.57,0.28,0.72,8.94
1033423200000,2002,10,2002,1,31,0.286,0.139,0.11,323.916,13.5,13.5,0.4354,1,0,0.7096774193548387,106.9,96.96,116.1,54.87,44.96,52,52,52,13.83,-7.105e-15,49.34,0.488,0.448,0.536,41.04,0,64.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000472,0,0.0012,0.000019,0,0.000047,0.0859,0.0708,0.101,0.0034,0.0028,0.004,25.41,25.4,25.43,0.0284,0,0.881,0.031,0,0.96,0.0273,0,0.845,0.4535,0,14.06,0.4354,0,13.5,9,21,0,0.29,0.677,0,0.00242,0.968,0.176,0.49,0.38,0.62,1.13
1036101600000,2002,11,2002,2,30,0.271,0.13,0.129,0,0,0,0,1,0,0.9,104.7,97.78,107.1,54.66,47.78,50,50,50,4.915,-7.105e-15,49.97,0.478,0.467,0.511,49.75,0,57.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000404,0,0.000602,0.000016,0,0.000024,0.0866,0.0708,0.091,0.0034,0.0028,0.0036,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,27,0,0.1,0.9,0,0,1,0.142,0.48,0.48,0.52,0
1038693600000,2002,12,2002,3,31,0.368,0.158,0.189,11035.9,24,24,14.83,1,0,0.8387096774193549,137.3,105.2,167.5,78.31,46.16,59,59,59,7.561,-1.421e-14,48.08,0.439,0.352,0.561,70.75,0,108.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0708,0.0855,0.00245,0,0.00497,0.000096,0,0.00019,0.126,0.0708,0.179,0.0049,0.0028,0.007,25.38,25.35,25.43,0.714,0,0.94,0.746,0,0.97,0.688,0,0.902,15.38,0,24.74,14.83,0,24,5,2,0,0.161,0.0645,0,0.0824,0.226,0.179,0.43,0.51,0.49,30
1041372000000,2003,1,2002,4,31,0.528,0.196,0.332,20634.6,42.08,42.08,27.73,1,1,1,197,165.9,257.7,124,92.87,73,73,73,1.375e-15,-1.421e-14,2.842e-14,0.379,0.283,0.44,124,92.87,184.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0927,0.0817,0.114,0.00629,0.00364,0.0115,0.00025,0.00014,0.00045,0.209,0.153,0.317,0.0082,0.006,0.013,25.28,24.95,25.39,0.927,0.912,0.95,0.97,0.966,0.98,0.899,0.884,0.931,28.56,21.24,42.94,27.73,20.51,42.08,0,0,0,0,0,0,0.154,0,0.196,0.37,0.63,0.37,39.1
1044050400000,2003,2,2002,5,28,0.792,0.206,0.587,36001.4,73.53,73.53,53.57,2,1,1.5357142857142858,327.5,260.8,423.4,242.5,175.8,85,85,85,0,-2.842e-14,2.842e-14,0.266,0.201,0.326,242.5,175.8,338.4,990,990,990,965,964.7,965.5,25,24.5,25.3,0.136,0.112,0.169,0.0238,0.0107,0.0587,0.00096,0.00042,0.0024,0.327,0.244,0.399,0.013,0.0097,0.016,24.63,24.1,24.95,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.09,25.75,51.56,37.06,24.98,48.2,0,0,0,0,0,0,0.298,0,0.205,0.26,0.74,0.26,45.5
1046469600000,2003,3,2002,6,31,1.46,0.287,1.17,68353.4,102,102,91.87,3,2,2.032258064516129,544.3,434.1,596,437.3,327.1,107,107,107,3.667e-15,-5.684e-14,5.684e-14,0.198,0.18,0.246,437.3,327.1,489,990,990,990,966,965.6,966.3,24,23.7,24.4,0.209,0.169,0.233,0.105,0.0534,0.13,0.0044,0.0022,0.0055,0.549,0.385,0.625,0.023,0.016,0.026,23.4,23.12,24.06,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.31,35.04,52.36,45.39,33.99,48.2,0,0,0,0,0,0,0.51,0,0.29,0.2,0.8,0.2,46.8
1049148000000,2003,4,2002,7,30,2.63,0.324,2.05,105485,192.8,192.8,146.5,4,2,3.3666666666666667,1016,602.3,1621,890.7,477.3,125,125,125,100.5,-1.137e-13,395.7,0.142,0.0771,0.208,790.2,477.3,1100,990,990,990,967.8,966.3,969.9,22.2,20.1,23.7,0.525,0.231,0.914,0.368,0.124,0.648,0.017,0.0052,0.032,1.14,0.533,1.86,0.053,0.023,0.092,21.05,18.26,23.1,0.952,0.945,0.957,0.978,0.97,0.98,0.931,0.917,0.938,44.64,35.07,52.44,43.28,34.02,48.2,0,0,0,0,0,0,0.814,0,0.58,0.12,0.78,0.22,40.1
1051740000000,2003,5,2002,8,31,3.31,0.514,2.56,128158,192.8,192.8,172.3,4,3,3.774193548387097,1237,860.8,1617,1045,668.8,192,192,192,91.14,-1.137e-13,325.5,0.162,0.119,0.223,954.3,668.8,1100,990,990,990,968.6,967.3,969.9,21.4,20.1,22.7,0.664,0.345,0.913,0.484,0.248,0.648,0.023,0.011,0.032,1.42,0.836,1.86,0.067,0.037,0.092,19.94,18.27,21.82,0.954,0.952,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.78,39.24,51.18,45.71,38.23,48.2,0,0,0,0,0,0,0.957,0,0.75,0.16,0.77,0.23,38.7
1054418400000,2003,6,2002,9,30,1.81,0.381,1.42,81372.6,144.6,144.6,113,3,2,2.6333333333333333,696.7,561.8,846.7,549.7,400.8,147,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.217,0.141,0.287,549.7,400.8,727.7,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.275,0.2,0.371,0.172,0.0882,0.287,0.0074,0.0037,0.013,0.673,0.501,0.929,0.029,0.021,0.041,22.64,21.78,23.37,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.54,35.14,52.18,43.34,34.09,48.2,0,0,0,0,0,0,0.628,0,0.39,0.21,0.78,0.22,45
1057010400000,2003,7,2002,10,31,1.23,0.41,0.822,49367.8,89.89,89.89,66.35,2,1,1.7419354838709677,460.1,385.4,553.3,307,199.4,153.1,135,186,-7.335e-15,-5.684e-14,5.684e-14,0.342,0.244,0.483,307,199.4,418.3,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.166,0.13,0.204,0.048,0.0127,0.0965,0.002,0.00051,0.004,0.401,0.258,0.525,0.017,0.011,0.022,23.93,23.38,24.32,0.949,0.924,0.959,0.976,0.97,0.98,0.925,0.897,0.939,40.36,25.65,51.83,39.24,24.88,48.2,0,0,0,0,0,0,0.369,0,0.408,0.33,0.67,0.33,40.1
1059688800000,2003,8,2002,11,31,0.861,0.308,0.553,33994.6,57.45,57.45,45.69,2,1,1.2580645161290323,321.3,274.7,380.2,206.3,159.7,115,115,115,-9.168e-16,-2.842e-14,2.842e-14,0.361,0.302,0.419,206.3,159.7,265.2,990,990,990,965,964.8,965.3,25,24.7,25.2,0.126,0.11,0.147,0.0137,0.00932,0.0242,0.00055,0.00037,0.00098,0.318,0.251,0.401,0.013,0.01,0.016,24.67,24.41,24.92,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,39.96,26.01,52.72,38.75,25.23,48.2,0,0,0,0,0,0,0.254,0,0.308,0.36,0.64,0.36,39.5
1062367200000,2003,9,2002,12,30,0.596,0.236,0.361,20692.7,41.15,41.15,28.74,1,1,1,230.1,198.1,272.2,139.1,107.1,91,91,91,4.737e-16,-2.842e-14,2.842e-14,0.399,0.334,0.459,139.1,107.1,181.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0889,0.115,0.00757,0.00486,0.0112,0.0003,0.00019,0.00044,0.238,0.181,0.313,0.0094,0.0071,0.012,25.19,24.9,25.42,0.841,0,0.949,0.874,0,0.98,0.817,0,0.93,29.58,0,41.99,28.74,0,41.15,0,3,0,0,0.1,0,0.16,0.1,0.235,0.4,0.61,0.39,34.7
1064959200000,2003,10,2003,1,31,0.49,0.196,0.295,18162.3,27.59,27.59,24.41,1,1,1,183.1,170.5,196.2,110.1,97.52,73,73,73,2.292e-15,-1.421e-14,1.421e-14,0.399,0.372,0.428,110.1,97.52,123.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0878,0.0834,0.0924,0.00511,0.00404,0.00622,0.0002,0.00016,0.00024,0.184,0.162,0.208,0.0072,0.0063,0.0081,25.38,25.38,25.38,0.918,0.911,0.927,0.97,0.968,0.97,0.89,0.883,0.899,25.17,22.17,28.44,24.41,21.46,27.59,0,0,0,0,0,0,0.136,0,0.195,0.4,0.6,0.4,37.1
1067637600000,2003,11,2003,2,30,0.461,0.144,0.317,19652.3,32.11,32.11,27.29,1,1,1,177.9,168.1,192.4,122.2,101.6,55.67,50,67,-4.737e-16,-1.421e-14,1.421e-14,0.315,0.26,0.397,122.2,101.6,142.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0837,0.096,0.00614,0.00439,0.00785,0.00024,0.00017,0.00031,0.203,0.168,0.239,0.008,0.0066,0.0093,25.35,25.34,25.37,0.925,0.912,0.935,0.97,0.97,0.97,0.897,0.884,0.907,28.14,23.05,33.11,27.29,22.35,32.11,0,0,0,0,0,0,0.152,0,0.144,0.31,0.69,0.31,42.6
1070229600000,2003,12,2003,3,31,0.559,0.158,0.401,25134.9,37.14,37.14,33.78,1,1,1,208.7,188.3,223,149.7,129.3,59,59,59,0,0,0,0.284,0.265,0.313,149.7,129.3,164,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0928,0.105,0.00847,0.00674,0.00969,0.00033,0.00026,0.00038,0.253,0.217,0.279,0.0099,0.0085,0.011,25.28,25.18,25.36,0.938,0.93,0.943,0.97,0.97,0.972,0.91,0.902,0.917,34.81,29.91,38.2,33.78,29.01,37.14,0,0,0,0,0,0,0.188,0,0.158,0.28,0.72,0.28,45
1072908000000,2004,1,2003,4,31,0.729,0.196,0.533,33019.5,62.23,62.23,44.38,2,1,1.2903225806451613,272.1,223,358.1,199.1,150,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.274,0.204,0.327,199.1,150,285.1,990,990,990,964.8,964.5,965.2,25.2,24.8,25.5,0.119,0.102,0.15,0.0137,0.0085,0.0336,0.00055,0.00033,0.0014,0.295,0.242,0.39,0.012,0.0096,0.016,24.92,24.49,25.21,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,37.45,25.72,52.36,36.34,24.95,48.2,0,0,0,0,0,0,0.247,0,0.196,0.27,0.73,0.27,45.3
1075586400000,2004,2,2003,5,29,1.33,0.213,1.12,65885.7,127,127,94.66,3,2,2.4482758620689653,531.9,368.8,698,446.9,283.8,85,85,85,0,-5.684e-14,5.684e-14,0.167,0.122,0.231,446.9,283.8,613,990,990,990,966,965.2,966.7,24,23.3,24.8,0.216,0.15,0.298,0.115,0.0329,0.21,0.0048,0.0013,0.009,0.519,0.317,0.727,0.022,0.013,0.031,23.5,22.58,24.44,0.949,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,39.82,31.85,51.38,38.74,30.9,48.2,0,0,0,0,0,0,0.526,0,0.21,0.16,0.84,0.16,49.5
1078092000000,2004,3,2003,6,31,3.5,0.327,2.48,122005,192.8,192.8,164,4,3,3.7096774193548385,1308,710.3,2485,1186,603.3,121.9,107,129,261.9,0,1256,0.106,0.0519,0.151,924.3,603.3,1100,990,990,990,968.8,966.7,972.3,21.2,17.7,23.3,0.643,0.298,0.926,0.467,0.204,0.648,0.023,0.0088,0.037,1.38,0.716,1.87,0.067,0.031,0.11,19.83,15.85,22.54,0.953,0.944,0.957,0.979,0.975,0.98,0.933,0.923,0.938,45.32,39.51,51.01,44.27,38.52,48.2,0,0,0,0,0,0,0.911,0,1.02,0.093,0.71,0.29,34.9
1080770400000,2004,4,2003,7,30,7.75,0.562,2.85,103641,154.7,154.7,143.9,4,4,4,2989,2597,3169,2772,2380,217,217,217,1672,1280,1852,0.0728,0.0685,0.0836,1100,1100,1100,990,990,990,973.5,972.5,973.9,16.5,16.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.64,14.21,15.58,0.939,0.936,0.943,0.971,0.97,0.975,0.911,0.908,0.92,37.06,35.87,39.65,35.99,34.79,38.67,0,0,0,0,0,0,0.8,0,4.9,0.073,0.37,0.63,13.4
1083362400000,2004,5,2003,8,31,5.22,0.739,2.93,128748,192.8,192.8,173,4,4,4,1948,1257,2675,1672,981.2,276,276,276,578.3,0,1299,0.149,0.103,0.22,1094,981.2,1100,990,990,990,970.8,968.7,972.7,19.2,17.3,21.3,0.896,0.643,0.926,0.636,0.414,0.648,0.033,0.019,0.038,1.83,1.33,1.87,0.096,0.062,0.11,17.37,15.4,19.96,0.949,0.943,0.955,0.979,0.974,0.98,0.929,0.918,0.936,44.18,39.14,49.21,43.26,38.13,48.2,0,0,0,0,0,0,0.961,0,2.29,0.14,0.56,0.44,24.7
1086040800000,2004,6,2003,9,30,2.26,0.417,1.84,100771,191.4,191.4,140,4,3,3.3,871.2,667.9,1208,710.2,506.9,161,161,161,-7.579e-15,-1.137e-13,0,0.19,0.133,0.241,710.2,506.9,1047,990,990,990,967.4,966.6,968.6,22.6,21.4,23.4,0.389,0.251,0.715,0.27,0.14,0.529,0.012,0.006,0.025,0.89,0.561,1.53,0.04,0.024,0.072,21.74,19.91,22.87,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.43,35.88,51.39,42.37,34.81,48.2,0,0,0,0,0,0,0.778,0,0.42,0.18,0.81,0.19,44.6
1088632800000,2004,7,2003,10,31,1.43,0.498,0.93,54919.1,96.4,96.4,73.82,2,2,2,533.1,436.3,657.8,347.1,250.3,186,186,186,5.501e-15,-5.684e-14,5.684e-14,0.354,0.283,0.426,347.1,250.3,471.8,990,990,990,966,965.6,966.5,24,23.5,24.4,0.183,0.148,0.234,0.0628,0.0171,0.122,0.0026,0.0007,0.0052,0.423,0.277,0.616,0.018,0.011,0.026,23.58,22.85,24.16,0.946,0.93,0.958,0.974,0.97,0.98,0.922,0.902,0.939,37.92,27.58,50.58,36.91,26.75,48.2,0,0,0,0,0,0,0.41,0,0.5,0.35,0.65,0.35,38.4
1091311200000,2004,8,2003,11,31,0.965,0.415,0.549,33508.3,59.1,59.1,45.04,2,1,1.2580645161290323,360.2,305.9,430,205.2,150.9,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.435,0.36,0.507,205.2,150.9,275,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.129,0.11,0.154,0.014,0.00857,0.0288,0.00057,0.00034,0.0012,0.319,0.258,0.409,0.013,0.01,0.017,24.48,24.15,24.81,0.945,0.925,0.958,0.975,0.97,0.98,0.922,0.897,0.939,39.17,26.16,52.69,37.96,25.37,48.2,0,0,0,0,0,0,0.25,0,0.416,0.43,0.57,0.43,34.7
1093989600000,2004,9,2003,12,30,0.659,0.306,0.354,21873.5,41.56,41.56,30.38,1,1,1,254.4,223.3,301.8,136.4,105.3,118,118,118,-9.474e-16,-2.842e-14,2.842e-14,0.468,0.391,0.528,136.4,105.3,183.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0903,0.118,0.00735,0.0047,0.0114,0.00029,0.00018,0.00045,0.235,0.18,0.32,0.0093,0.0071,0.013,25.06,24.77,25.28,0.932,0.915,0.95,0.971,0.97,0.98,0.905,0.888,0.931,31.27,23.89,42.4,30.38,23.17,41.56,0,0,0,0,0,0,0.169,0,0.305,0.46,0.54,0.46,33.2
1096581600000,2004,10,2004,1,31,0.535,0.237,0.298,13509.4,27.87,27.87,18.16,1,1,1,199.9,185,221.9,111.4,96.76,88.48,73,97,-1.375e-15,-1.421e-14,1.421e-14,0.441,0.381,0.501,111.4,96.76,124.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0856,0.0955,0.00522,0.00397,0.00637,0.0002,0.00016,0.00025,0.188,0.163,0.213,0.0074,0.0064,0.0084,25.37,25.26,25.43,0.654,0,0.929,0.688,0,0.97,0.634,0,0.901,18.72,0,28.73,18.16,0,27.87,0,9,0,0,0.29,0,0.101,0.29,0.237,0.44,0.56,0.44,25.3
1099260000000,2004,11,2004,2,30,0.469,0.159,0.31,19197.3,30.94,30.94,26.66,1,1,1,180.9,176.3,187.5,119.6,110.6,61.33,50,67,-4.737e-16,-1.421e-14,1.421e-14,0.339,0.267,0.377,119.6,110.6,137.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0869,0.0943,0.00591,0.00515,0.00743,0.00023,0.0002,0.00029,0.199,0.184,0.23,0.0078,0.0072,0.009,25.36,25.34,25.37,0.924,0.918,0.933,0.97,0.97,0.97,0.896,0.891,0.905,27.49,25.28,31.9,26.66,24.52,30.94,0,0,0,0,0,0,0.148,0,0.159,0.34,0.66,0.34,40.9
1101852000000,2004,12,2004,3,31,0.531,0.158,0.373,23339.5,34.39,34.39,31.37,1,1,1,198.3,181.2,211.3,139.3,122.2,59,59,59,0,0,0,0.298,0.279,0.326,139.3,122.2,152.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0963,0.0903,0.101,0.00759,0.00614,0.00869,0.0003,0.00024,0.00034,0.234,0.204,0.258,0.0092,0.008,0.01,25.35,25.27,25.36,0.934,0.926,0.939,0.97,0.97,0.97,0.906,0.899,0.911,32.34,28.15,35.45,31.37,27.31,34.39,0,0,0,0,0,0,0.174,0,0.158,0.3,0.7,0.3,44
1104530400000,2005,1,2004,4,31,0.67,0.196,0.474,29642.2,48.2,48.2,39.84,1,1,1,250.1,212.1,298.5,177.1,139.1,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.296,0.245,0.344,177.1,139.1,225.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.111,0.098,0.129,0.0108,0.00757,0.0149,0.00043,0.0003,0.00059,0.304,0.236,0.39,0.012,0.0092,0.016,25.02,24.72,25.29,0.947,0.934,0.959,0.975,0.97,0.98,0.923,0.906,0.94,41.16,32.23,52.43,39.84,31.26,48.2,0,0,0,0,0,0,0.221,0,0.196,0.29,0.71,0.29,44.2
1107208800000,2005,2,2004,5,28,0.842,0.206,0.636,38402.8,66.72,66.72,57.15,2,1,1.7857142857142858,348,303.1,391.7,263,218.1,85,85,85,3.045e-15,-2.842e-14,2.842e-14,0.246,0.217,0.28,263,218.1,306.7,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.143,0.127,0.158,0.0265,0.0143,0.0438,0.0011,0.00057,0.0018,0.322,0.243,0.394,0.013,0.0097,0.016,24.54,24.29,24.79,0.939,0.923,0.959,0.972,0.97,0.98,0.913,0.895,0.94,35.25,25.69,52.65,33.74,24.92,48.2,0,0,0,0,0,0,0.317,0,0.206,0.24,0.76,0.24,45.6
1109628000000,2005,3,2004,6,31,1.03,0.287,0.746,44940.6,71.95,71.95,60.4,2,2,2,385.6,372,439.9,278.6,265,107,107,107,0,0,0,0.278,0.243,0.288,278.6,265,332.9,990,990,990,965.3,965.3,965.6,24.7,24.4,24.7,0.152,0.147,0.171,0.0305,0.0241,0.0561,0.0012,0.00097,0.0023,0.313,0.292,0.394,0.013,0.012,0.016,24.36,24.03,24.45,0.936,0.933,0.946,0.97,0.97,0.97,0.908,0.905,0.917,31.14,29.64,37.09,30.2,28.75,35.98,0,0,0,0,0,0,0.336,0,0.284,0.28,0.72,0.28,43.6
1112306400000,2005,4,2004,7,30,1.64,0.324,1.32,76342,127.2,127.2,106,3,2,2.6,633.5,450,744.5,508.5,325,125,125,125,0,-5.684e-14,5.684e-14,0.203,0.168,0.278,508.5,325,619.5,990,990,990,966.4,965.6,966.9,23.6,23.1,24.4,0.253,0.171,0.312,0.149,0.0524,0.215,0.0063,0.0021,0.0093,0.609,0.385,0.748,0.026,0.016,0.032,22.97,22.37,23.99,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.09,35.22,51.69,41.03,34.16,48.2,0,0,0,0,0,0,0.589,0,0.32,0.2,0.8,0.2,46.5
1114898400000,2005,5,2004,8,31,1.37,0.394,0.977,57469.6,112.4,112.4,77.24,3,1,2.096774193548387,511.6,371.8,692.8,364.6,224.8,147,147,147,-9.168e-16,-5.684e-14,5.684e-14,0.298,0.212,0.395,364.6,224.8,545.8,990,990,990,965.9,965.3,966.7,24.1,23.3,24.7,0.188,0.136,0.27,0.0725,0.0149,0.166,0.003,0.0006,0.0071,0.44,0.259,0.624,0.018,0.01,0.027,23.66,22.7,24.42,0.946,0.925,0.959,0.974,0.97,0.98,0.922,0.898,0.94,38.56,26.3,52.63,37.3,25.51,48.2,0,0,0,0,0,0,0.429,0,0.393,0.29,0.71,0.29,41.9
1117576800000,2005,6,2004,9,30,0.773,0.308,0.464,28668.1,53.34,53.34,39.82,2,1,1.1,298.2,246.5,365.5,179.2,127.5,119,119,119,-2.104e-31,-2.842e-14,2.842e-14,0.405,0.326,0.483,179.2,127.5,246.5,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.118,0.1,0.142,0.011,0.00659,0.0167,0.00044,0.00026,0.00067,0.297,0.221,0.401,0.012,0.0087,0.016,24.8,24.46,25.1,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.94,38.39,26.06,52.47,37.22,25.28,48.2,0,0,0,0,0,0,0.221,0,0.309,0.4,0.6,0.4,37.1
1120168800000,2005,7,2004,10,31,0.572,0.289,0.283,11774.7,30.32,30.32,15.83,1,1,1,213.7,188.8,244.1,105.7,80.84,108,108,108,-9.168e-16,-1.421e-14,1.421e-14,0.508,0.442,0.572,105.7,80.84,136.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0908,0.0821,0.102,0.00473,0.00262,0.00732,0.00019,0.0001,0.00029,0.181,0.136,0.235,0.0071,0.0053,0.0093,25.32,25.1,25.44,0.565,0,0.933,0.594,0,0.97,0.548,0,0.905,16.32,0,31.26,15.83,0,30.32,0,12,0,0,0.387,0,0.0879,0.387,0.289,0.51,0.49,0.51,20.6
1122847200000,2005,8,2004,11,31,0.428,0.249,0.162,0,0,0,0,1,0,0.8709677419354839,159.6,139.9,187.5,66.64,46.89,93,93,93,6.192,-1.421e-14,48.81,0.587,0.496,0.665,60.45,0,94.47,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0757,0.0708,0.0851,0.00144,0,0.00378,0.000056,0,0.00015,0.109,0.0708,0.159,0.0043,0.0028,0.0062,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,27,0,0.129,0.871,0,0,1,0.266,0.58,0.38,0.62,0
1125525600000,2005,9,2004,12,30,0.294,0.187,0.04,653.162,14.05,14.05,0.9072,1,0,0.26666666666666666,113.3,97.78,138,41.31,25.78,72,72,72,25.88,-1.421e-14,49.02,0.642,0.522,0.736,15.43,0,65.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0729,0.000178,0,0.00136,0.000007,0,0.000053,0.0766,0.0708,0.106,0.003,0.0028,0.0042,25.42,25.39,25.43,0.0588,0,0.891,0.064,0,0.96,0.0565,0,0.855,0.945,0,14.64,0.9072,0,14.05,22,6,0,0.733,0.2,0,0.00504,0.933,0.254,0.64,0.14,0.86,2.22
1128117600000,2005,10,2005,1,31,0.228,0.139,0,0,0,0,0,0,0,0,85.08,77.82,95.87,33.08,25.82,52,52,52,33.08,25.82,43.87,0.613,0.542,0.668,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.228,0.61,0,1,0
1130796000000,2005,11,2005,2,30,0.285,0.13,0.129,5948.6,19.58,19.58,8.262,1,0,0.7333333333333333,109.8,78.64,138.5,59.8,28.64,50,50,50,9.989,-7.105e-15,49.15,0.466,0.361,0.636,49.81,0,88.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.077,0.00112,0,0.00327,0.000044,0,0.00013,0.0978,0.0708,0.142,0.0038,0.0028,0.0056,25.4,25.36,25.43,0.482,0,0.939,0.512,0,0.964,0.463,0,0.902,8.6,0,20.32,8.262,0,19.58,8,6,0,0.267,0.2,0,0.0459,0.467,0.156,0.46,0.45,0.55,20.9
1133388000000,2005,12,2005,3,31,0.411,0.158,0.253,15509.5,24.32,24.32,20.85,1,1,1,153.4,138,168.9,94.45,78.98,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.386,0.349,0.428,94.45,78.98,109.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0751,0.086,0.00378,0.00246,0.00509,0.00015,0.000097,0.0002,0.154,0.127,0.182,0.006,0.005,0.0071,25.36,25.35,25.37,0.919,0.911,0.935,0.966,0.96,0.97,0.888,0.883,0.897,21.57,18.37,25.08,20.85,17.64,24.32,0,0,0,0,0,0,0.116,0,0.158,0.38,0.62,0.38,37.7
1136066400000,2006,1,2005,4,31,0.579,0.196,0.383,23939.1,48.2,48.2,32.18,1,1,1,216.2,170.2,287.8,143.2,97.24,73,73,73,-9.168e-16,-2.842e-14,1.421e-14,0.347,0.254,0.429,143.2,97.24,214.8,990,990,990,964.5,964.4,964.9,25.5,25.1,25.6,0.0995,0.0833,0.125,0.00792,0.00402,0.014,0.00031,0.00016,0.00056,0.243,0.161,0.371,0.0096,0.0063,0.015,25.21,24.78,25.39,0.933,0.911,0.957,0.972,0.968,0.98,0.907,0.882,0.938,33.08,22.12,49.98,32.18,21.4,48.2,0,0,0,0,0,0,0.179,0,0.196,0.34,0.66,0.34,41.3
1138744800000,2006,2,2005,5,28,0.936,0.206,0.73,44254.6,96.22,96.22,65.86,2,1,1.8571428571428572,386.9,293.6,530.6,301.9,208.6,85,85,85,1.015e-15,-2.842e-14,2.842e-14,0.226,0.16,0.29,301.9,208.6,445.6,990,990,990,965.3,964.9,966,24.7,24,25.1,0.157,0.124,0.207,0.044,0.0135,0.109,0.0018,0.00054,0.0046,0.368,0.244,0.56,0.015,0.0098,0.023,24.31,23.45,24.78,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,37.42,25.78,51.75,36.35,25.01,48.2,0,0,0,0,0,0,0.366,0,0.206,0.22,0.78,0.22,47.3
1141164000000,2006,3,2005,6,31,2.3,0.287,2.01,109529,191.1,191.1,147.2,4,2,3.3548387096774195,857.9,551.7,1136,750.9,444.7,107,107,107,7.335e-15,0,1.137e-13,0.13,0.0942,0.194,750.9,444.7,1029,990,990,990,967.3,966.1,968.3,22.7,21.7,23.9,0.412,0.21,0.667,0.292,0.109,0.488,0.013,0.0046,0.022,0.948,0.552,1.44,0.042,0.023,0.066,21.74,20.23,23.36,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,45.41,36.19,52.39,44.07,35.1,48.2,0,0,0,0,0,0,0.818,0,0.29,0.12,0.87,0.13,47.6
1143842400000,2006,4,2005,7,30,2.96,0.344,2.62,135134,192.5,192.5,187.7,4,4,4,1142,1030,1172,1010,904.9,132.7,125,148,2.274e-14,-1.137e-13,1.137e-13,0.116,0.107,0.129,1010,904.9,1047,990,990,990,968.3,968,968.4,21.7,21.6,22,0.658,0.536,0.705,0.462,0.377,0.528,0.021,0.017,0.024,1.4,1.16,1.52,0.065,0.053,0.071,20.25,20.04,20.84,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.88,44.19,49.11,46.92,43.3,48.13,0,0,0,0,0,0,1.04,0,0.34,0.12,0.89,0.11,45.7
1146434400000,2006,5,2005,8,31,2.14,0.394,1.75,96938.6,166.5,166.5,130.3,4,2,3.096774193548387,799.1,618.1,1012,652.1,471.1,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.188,0.145,0.238,652.1,471.1,865.2,990,990,990,967.1,966.4,967.9,22.9,22.1,23.6,0.338,0.228,0.501,0.234,0.121,0.358,0.01,0.0051,0.016,0.8,0.535,1.09,0.035,0.023,0.05,22.1,20.97,23.02,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.63,35.02,52.14,42.31,33.97,48.2,0,0,0,0,0,0,0.724,0,0.39,0.18,0.82,0.18,45.3
1149112800000,2006,6,2005,9,30,1.3,0.308,0.992,58998.6,101.9,101.9,81.94,3,2,2.033333333333333,501.9,416.3,609.1,382.9,297.3,119,119,119,0,-5.684e-14,5.684e-14,0.24,0.195,0.286,382.9,297.3,490.1,990,990,990,965.9,965.5,966.3,24.1,23.7,24.5,0.191,0.16,0.236,0.0797,0.0393,0.13,0.0033,0.0016,0.0055,0.468,0.342,0.624,0.019,0.014,0.026,23.67,23.08,24.18,0.951,0.94,0.958,0.976,0.97,0.98,0.928,0.912,0.939,41.6,33.15,52,40.4,32.15,48.2,0,0,0,0,0,0,0.455,0,0.308,0.24,0.76,0.24,45.4
1151704800000,2006,7,2005,10,31,0.941,0.289,0.651,39620.5,65.79,65.79,53.25,2,1,1.6129032258064515,351.2,301.2,411.7,243.2,193.2,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.31,0.262,0.359,243.2,193.2,303.7,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.139,0.122,0.161,0.0207,0.0122,0.0423,0.00084,0.00049,0.0017,0.322,0.247,0.395,0.013,0.0099,0.016,24.52,24.2,24.76,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,36.87,25.59,52.09,35.69,24.83,48.2,0,0,0,0,0,0,0.296,0,0.29,0.31,0.69,0.31,42.1
1154383200000,2006,8,2005,11,31,0.688,0.249,0.439,27494.4,46.77,46.77,36.95,1,1,1,257,224.4,298.8,164,131.4,93,93,93,-9.168e-16,-2.842e-14,2.842e-14,0.364,0.311,0.414,164,131.4,205.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.11,0.0981,0.124,0.00969,0.00692,0.0132,0.00038,0.00027,0.00053,0.283,0.225,0.358,0.011,0.0088,0.014,25,24.75,25.23,0.943,0.931,0.956,0.974,0.97,0.98,0.918,0.903,0.937,37.93,30.27,47.73,36.95,29.36,46.77,0,0,0,0,0,0,0.205,0,0.249,0.36,0.64,0.36,40
1157061600000,2006,9,2005,12,30,0.491,0.187,0.305,18856.1,33.63,33.63,26.19,1,1,1,189.6,166.4,221.4,117.6,94.41,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.383,0.325,0.433,117.6,94.41,149.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.083,0.102,0.00574,0.00377,0.00845,0.00022,0.00015,0.00033,0.198,0.157,0.255,0.0078,0.0061,0.01,25.36,25.22,25.38,0.923,0.911,0.938,0.97,0.966,0.97,0.895,0.882,0.91,27.01,21.55,34.67,26.19,20.82,33.63,0,0,0,0,0,0,0.145,0,0.186,0.38,0.62,0.38,38.4
1159653600000,2006,10,2006,1,31,0.41,0.139,0.271,16607.1,25.54,25.54,22.32,1,1,1,153.2,140.2,167,101.2,88.16,52,52,52,3.209e-15,-1.421e-14,1.421e-14,0.34,0.311,0.371,101.2,88.16,115,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0772,0.0867,0.00435,0.00324,0.00552,0.00017,0.00013,0.00022,0.165,0.142,0.19,0.0065,0.0056,0.0074,25.35,25.34,25.36,0.917,0.912,0.923,0.968,0.964,0.97,0.888,0.883,0.894,23.06,20.24,26.33,22.32,19.51,25.54,0,0,0,0,0,0,0.124,0,0.139,0.34,0.66,0.34,40.5
1162332000000,2006,11,2006,2,30,0.407,0.13,0.277,17026.2,26.49,26.49,23.65,1,1,1,157.1,145.1,168.9,107.1,95.09,50,50,50,3.316e-15,-1.421e-14,1.421e-14,0.319,0.296,0.345,107.1,95.09,118.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0793,0.0877,0.00485,0.00383,0.00585,0.00019,0.00015,0.00023,0.175,0.154,0.197,0.0069,0.006,0.0077,25.34,25.34,25.35,0.917,0.911,0.924,0.97,0.967,0.97,0.889,0.883,0.896,24.39,21.65,27.3,23.65,20.92,26.49,0,0,0,0,0,0,0.131,0,0.13,0.32,0.68,0.32,41.8
1164924000000,2006,12,2006,3,31,0.501,0.158,0.343,21322.8,35.5,35.5,28.66,1,1,1,187,158.2,216.2,128,99.21,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.318,0.273,0.373,128,99.21,157.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.0822,0.103,0.00663,0.00418,0.00911,0.00026,0.00016,0.00036,0.214,0.163,0.266,0.0084,0.0064,0.01,25.35,25.24,25.36,0.928,0.911,0.941,0.97,0.968,0.97,0.9,0.883,0.913,29.55,22.49,36.6,28.66,21.78,35.5,0,0,0,0,0,0,0.159,0,0.158,0.32,0.68,0.32,42.6
1167602400000,2007,1,2006,4,31,0.907,0.196,0.712,43581.6,95.85,95.85,58.58,2,1,1.5483870967741935,338.7,220.3,515.6,265.7,147.3,73,73,73,2.75e-15,-2.842e-14,5.684e-14,0.231,0.142,0.331,265.7,147.3,442.6,990,990,990,965.1,964.5,965.9,24.9,24.1,25.5,0.143,0.101,0.205,0.0364,0.00827,0.108,0.0015,0.00032,0.0045,0.357,0.246,0.554,0.014,0.0098,0.023,24.55,23.53,25.23,0.946,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,39.68,26.16,51.61,38.63,25.37,48.2,0,0,0,0,0,0,0.325,0,0.195,0.22,0.79,0.21,48.1
1170280800000,2007,2,2006,5,28,2.43,0.276,1.98,103110,192.8,192.8,153.4,4,2,3.4285714285714284,1004,530.6,1647,890.3,445.6,114.1,85,162,70.12,-1.137e-13,385.1,0.119,0.0841,0.16,820.2,445.6,1100,990,990,990,967.8,966,970,22.2,20,24,0.528,0.207,0.91,0.384,0.109,0.648,0.018,0.0046,0.032,1.17,0.524,1.86,0.054,0.022,0.093,21.05,18.18,23.45,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.93,35.38,51.6,44.7,34.32,48.2,0,0,0,0,0,0,0.852,0,0.45,0.11,0.81,0.19,42.4
1172700000000,2007,3,2006,6,31,5.18,0.539,2.95,128907,181.8,181.8,173.3,4,4,4,1935,1677,2204,1734,1438,201.1,183,239,634.2,338,920.7,0.106,0.083,0.143,1100,1100,1100,990,990,990,970.9,970.1,971.6,19.1,18.4,19.9,0.926,0.919,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.27,16.53,18.08,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.2,42.21,46.38,43.32,41.37,45.45,0,0,0,0,0,0,0.963,0,2.23,0.1,0.57,0.43,24.9
1175378400000,2007,4,2006,7,30,5.43,0.443,2.85,121132,169.9,169.9,168.2,4,4,4,2095,2030,2211,1924,1870,171,148,217,823.6,770,894,0.0813,0.0705,0.104,1100,1100,1100,990,990,990,971.3,971.2,971.6,18.7,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.8,16.52,16.95,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.92,42.16,43.34,42.06,41.32,42.47,0,0,0,0,0,0,0.935,0,2.58,0.082,0.52,0.48,22.3
1177970400000,2007,5,2006,8,31,4.35,0.514,2.91,135032,192.8,192.8,181.5,4,4,4,1625,1130,2026,1433,938.2,192,192,192,347.4,0,734,0.122,0.0948,0.17,1085,938.2,1100,990,990,990,969.9,968.3,971.2,20.1,18.8,21.7,0.865,0.575,0.926,0.62,0.393,0.648,0.031,0.018,0.034,1.78,1.23,1.87,0.089,0.057,0.099,18.33,16.96,20.46,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,46.33,43.36,49.7,45.37,42.5,48.2,0,0,0,0,0,0,1.01,0,1.44,0.12,0.67,0.33,31
1180648800000,2007,6,2006,9,30,2.22,0.417,1.81,99368.5,177.3,177.3,138,4,3,3.2333333333333334,857.8,692.2,1100,696.8,531.2,161,161,161,-7.579e-15,-1.137e-13,0,0.191,0.146,0.233,696.8,531.2,939.5,990,990,990,967.3,966.7,968.2,22.7,21.8,23.3,0.373,0.265,0.573,0.261,0.156,0.394,0.012,0.0067,0.018,0.867,0.602,1.23,0.038,0.026,0.056,21.81,20.56,22.73,0.955,0.949,0.957,0.979,0.971,0.98,0.934,0.921,0.938,43.92,37.47,51.99,42.78,36.37,48.2,0,0,0,0,0,0,0.767,0,0.41,0.19,0.82,0.18,44.8
1183240800000,2007,7,2006,10,31,1.49,0.498,0.995,58473.8,101.8,101.8,78.59,3,2,2.032258064516129,557.6,459,681.6,371.6,273,186,186,186,-3.667e-15,-5.684e-14,5.684e-14,0.338,0.273,0.405,371.6,273,495.6,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.192,0.156,0.247,0.0744,0.0279,0.133,0.0031,0.0011,0.0057,0.457,0.311,0.639,0.019,0.013,0.027,23.44,22.78,24.02,0.949,0.935,0.958,0.975,0.97,0.98,0.925,0.907,0.939,39.89,30.07,51.79,38.75,29.17,48.2,0,0,0,0,0,0,0.437,0,0.495,0.33,0.67,0.33,39.2
1185919200000,2007,8,2006,11,31,1.02,0.415,0.6,36439.8,63.96,63.96,48.98,2,1,1.4193548387096775,379.1,320.9,452.7,224.1,165.9,155,155,155,6.418e-15,-2.842e-14,2.842e-14,0.413,0.342,0.483,224.1,165.9,297.7,990,990,990,965.3,965,965.6,24.7,24.4,25,0.136,0.116,0.162,0.0175,0.00985,0.0395,0.00071,0.00039,0.0016,0.324,0.255,0.404,0.013,0.01,0.016,24.38,24.02,24.7,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.21,25.79,52.13,37.09,25.01,48.2,0,0,0,0,0,0,0.272,0,0.42,0.41,0.59,0.41,35.7
1188597600000,2007,9,2006,12,30,0.696,0.306,0.39,24257.6,44.99,44.99,33.69,1,1,1,268.7,231.8,316.8,150.7,113.8,118,118,118,-4.737e-16,-2.842e-14,2.842e-14,0.443,0.372,0.509,150.7,113.8,198.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.106,0.0933,0.123,0.00856,0.00542,0.0126,0.00034,0.00021,0.00051,0.261,0.195,0.347,0.01,0.0077,0.014,24.97,24.67,25.21,0.938,0.921,0.954,0.972,0.97,0.98,0.912,0.894,0.935,34.62,25.92,45.91,33.69,25.14,44.99,0,0,0,0,0,0,0.187,0,0.306,0.44,0.56,0.44,34.9
1191189600000,2007,10,2007,1,31,0.563,0.26,0.303,11654.4,29.79,29.79,15.66,1,1,1,210.2,194.8,230.4,113.2,97.85,97,97,97,1.375e-15,-1.421e-14,1.421e-14,0.463,0.421,0.498,113.2,97.85,133.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0914,0.0859,0.0985,0.00537,0.00407,0.00709,0.00021,0.00016,0.00028,0.192,0.165,0.228,0.0075,0.0064,0.009,25.34,25.19,25.43,0.537,0,0.932,0.563,0,0.97,0.521,0,0.904,16.15,0,30.72,15.66,0,29.79,0,13,0,0,0.419,0,0.087,0.419,0.26,0.46,0.54,0.46,20.7
1193868000000,2007,11,2007,2,30,0.513,0.181,0.332,17245.1,33.49,33.49,23.95,1,1,1,198,192.1,205.8,128,105.4,70,50,93,-4.737e-16,-1.421e-14,1.421e-14,0.352,0.252,0.469,128,105.4,148.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0883,0.098,0.00663,0.00471,0.00834,0.00026,0.00018,0.00033,0.215,0.178,0.249,0.0084,0.0069,0.0097,25.38,25.35,25.42,0.745,0,0.938,0.776,0,0.97,0.722,0,0.91,24.69,0,34.53,23.95,0,33.49,0,6,0,0,0.2,0,0.133,0.2,0.181,0.35,0.65,0.35,33.6
1196460000000,2007,12,2007,3,31,0.62,0.158,0.462,29207.9,47,47,39.26,1,1,1,231.6,192.9,264.6,172.6,133.9,59,59,59,-1.834e-15,-2.842e-14,0,0.257,0.223,0.306,172.6,133.9,205.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.108,0.0944,0.12,0.0104,0.00713,0.0132,0.00041,0.00028,0.00052,0.294,0.225,0.353,0.012,0.0088,0.014,25.12,24.89,25.36,0.946,0.932,0.956,0.976,0.97,0.98,0.923,0.904,0.937,40.22,31.05,47.96,39.26,30.12,47,0,0,0,0,0,0,0.218,0,0.158,0.25,0.75,0.25,47.1
1199138400000,2008,1,2007,4,31,1.04,0.196,0.841,50712.7,112.9,112.9,68.16,3,1,1.8387096774193548,387.1,267.6,613.2,314.1,194.6,73,73,73,-9.168e-15,-5.684e-14,2.842e-14,0.203,0.119,0.273,314.1,194.6,540.2,990,990,990,965.3,964.8,966.4,24.7,23.6,25.2,0.161,0.118,0.255,0.0532,0.0123,0.162,0.0022,0.00049,0.0068,0.395,0.24,0.603,0.016,0.0096,0.025,24.29,23.04,24.89,0.946,0.922,0.959,0.975,0.97,0.98,0.923,0.894,0.939,39.75,25.53,51.49,38.57,24.76,48.2,0,0,0,0,0,0,0.379,0,0.199,0.19,0.81,0.19,48.8
1201816800000,2008,2,2007,5,29,2.76,0.335,2.17,111180,192.8,192.8,159.7,4,3,3.5517241379310347,1100,631.5,1647,966,526.5,133.7,105,162,98.56,-1.137e-13,385.1,0.129,0.0984,0.166,867.4,526.5,1100,990,990,990,968.1,966.4,970,21.9,20,23.6,0.58,0.252,0.91,0.423,0.153,0.648,0.02,0.0065,0.032,1.26,0.585,1.86,0.059,0.025,0.093,20.61,18.18,22.99,0.954,0.949,0.957,0.979,0.971,0.98,0.934,0.921,0.938,45.88,37.55,52.06,44.76,36.45,48.2,0,0,0,0,0,0,0.887,0,0.59,0.12,0.79,0.21,40.3
1204322400000,2008,3,2007,6,31,4.39,0.539,2.95,136283,186.3,186.3,183.2,4,4,4,1638,1546,1690,1437,1363,201.1,183,239,336.7,263,387.3,0.123,0.11,0.144,1100,1100,1100,990,990,990,969.9,969.6,970.1,20.1,19.9,20.4,0.914,0.903,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.094,18.21,18.03,18.52,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.73,46.27,47.54,45.79,45.34,46.59,0,0,0,0,0,0,1.02,0,1.44,0.12,0.67,0.33,31
1207000800000,2008,4,2007,7,30,3.37,0.364,2.7,133564,192.8,192.8,185.5,4,4,4,1302,963.2,1543,1162,838.2,140.3,125,148,119.5,0,294.7,0.109,0.0959,0.13,1042,838.2,1100,990,990,990,968.9,967.8,969.6,21.1,20.4,22.2,0.767,0.475,0.911,0.561,0.345,0.648,0.027,0.015,0.032,1.61,1.05,1.86,0.077,0.047,0.091,19.53,18.52,21.2,0.953,0.952,0.956,0.98,0.979,0.98,0.934,0.933,0.937,47.42,41.57,50.22,46.38,40.72,48.2,0,0,0,0,0,0,1.03,0,0.67,0.11,0.8,0.2,39.6
1209592800000,2008,5,2007,8,31,2.15,0.394,1.76,98049.8,155.6,155.6,131.8,4,3,3.064516129032258,803.5,680.8,946.6,656.5,533.8,147,147,147,0,0,0,0.185,0.155,0.216,656.5,533.8,799.6,990,990,990,967.1,966.6,967.7,22.9,22.3,23.4,0.336,0.263,0.441,0.239,0.158,0.326,0.01,0.0067,0.015,0.807,0.604,1.02,0.035,0.026,0.046,22.08,21.33,22.77,0.955,0.949,0.957,0.978,0.971,0.98,0.934,0.922,0.938,44.29,37.73,51.91,43.1,36.64,48.2,0,0,0,0,0,0,0.732,0,0.39,0.18,0.82,0.18,45.6
1212271200000,2008,6,2007,9,30,1.44,0.308,1.13,66273.6,114.2,114.2,92.05,3,2,2.2333333333333334,555.2,454.9,670.6,436.2,335.9,119,119,119,5.684e-15,-5.684e-14,5.684e-14,0.217,0.177,0.262,436.2,335.9,551.6,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.213,0.173,0.271,0.106,0.0575,0.169,0.0045,0.0024,0.0072,0.529,0.4,0.634,0.022,0.016,0.027,23.38,22.79,23.95,0.953,0.946,0.958,0.977,0.97,0.98,0.93,0.917,0.939,43.18,35.42,52.57,41.8,34.36,48.2,0,0,0,0,0,0,0.511,0,0.31,0.21,0.78,0.22,46
1214863200000,2008,7,2007,10,31,1.02,0.362,0.659,39896.6,67.66,67.66,53.62,2,1,1.6129032258064515,381.1,326.6,449.1,246.1,191.7,135,135,135,2.036e-31,-2.842e-14,2.842e-14,0.357,0.301,0.413,246.1,191.7,314.1,990,990,990,965.3,965,965.6,24.7,24.4,25,0.143,0.124,0.167,0.0221,0.012,0.0473,0.0009,0.00048,0.0019,0.328,0.251,0.4,0.013,0.01,0.016,24.37,24.01,24.63,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.939,36.93,25.59,52.03,35.8,24.82,48.2,0,0,0,0,0,0,0.298,0,0.361,0.35,0.65,0.35,39.1
1217541600000,2008,8,2007,11,31,0.74,0.268,0.472,29612.2,46.96,46.96,39.8,1,1,1,276.4,241.1,322.6,176.3,148.1,100.1,93,115,-9.168e-16,-2.842e-14,2.842e-14,0.362,0.323,0.395,176.3,148.1,207.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.115,0.104,0.127,0.0107,0.00834,0.0134,0.00043,0.00033,0.00054,0.306,0.255,0.363,0.012,0.01,0.015,24.89,24.62,25.1,0.947,0.938,0.956,0.976,0.97,0.98,0.925,0.91,0.937,40.76,34.19,47.92,39.8,33.17,46.96,0,0,0,0,0,0,0.221,0,0.268,0.36,0.64,0.36,40
1220220000000,2008,9,2007,12,30,0.521,0.187,0.334,20774.9,37.52,37.52,28.85,1,1,1,201,173.8,238.1,129,101.8,72,72,72,1.421e-15,-1.421e-14,1.421e-14,0.361,0.302,0.414,129,101.8,166.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0952,0.0856,0.108,0.00671,0.0044,0.00987,0.00026,0.00017,0.00039,0.218,0.17,0.285,0.0086,0.0067,0.011,25.32,25.09,25.38,0.928,0.912,0.944,0.97,0.97,0.973,0.9,0.884,0.918,29.74,23.1,38.56,28.85,22.4,37.52,0,0,0,0,0,0,0.16,0,0.187,0.36,0.64,0.36,39.9
1222812000000,2008,10,2008,1,31,0.427,0.139,0.287,17630.9,26.87,26.87,23.7,1,1,1,159.3,147.8,172.4,107.3,95.82,52,52,52,2.292e-15,-1.421e-14,1.421e-14,0.327,0.302,0.352,107.3,95.82,120.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0799,0.0886,0.00487,0.00389,0.00599,0.00019,0.00015,0.00023,0.176,0.156,0.2,0.0069,0.0061,0.0078,25.34,25.34,25.35,0.916,0.911,0.925,0.97,0.967,0.97,0.889,0.883,0.897,24.44,21.79,27.7,23.7,21.07,26.87,0,0,0,0,0,0,0.132,0,0.14,0.33,0.67,0.33,41.3
1225490400000,2008,11,2008,2,30,0.465,0.13,0.336,20911.6,34.76,34.76,29.04,1,1,1,179.5,147.6,203.6,129.5,97.55,50,50,50,1.895e-15,-1.421e-14,1.421e-14,0.281,0.246,0.339,129.5,97.55,153.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.0802,0.1,0.00676,0.00404,0.00881,0.00026,0.00016,0.00034,0.216,0.158,0.259,0.0084,0.0062,0.01,25.34,25.32,25.35,0.929,0.912,0.94,0.97,0.968,0.97,0.901,0.883,0.911,29.95,22.14,35.84,29.04,21.43,34.76,0,0,0,0,0,0,0.161,0,0.129,0.28,0.72,0.28,45
1228082400000,2008,12,2008,3,31,0.569,0.158,0.411,25811.5,38.02,38.02,34.69,1,1,1,212.5,197.9,226.6,153.5,138.9,59,59,59,0,0,0,0.278,0.26,0.298,153.5,138.9,167.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0962,0.106,0.0088,0.00755,0.00999,0.00034,0.0003,0.00039,0.26,0.234,0.285,0.01,0.0091,0.011,25.26,25.16,25.36,0.939,0.934,0.944,0.971,0.97,0.974,0.912,0.906,0.92,35.73,32.26,39.03,34.69,31.29,38.02,0,0,0,0,0,0,0.193,0,0.158,0.28,0.72,0.28,45.4
1230760800000,2009,1,2008,4,31,0.676,0.196,0.481,30225.9,48.2,48.2,40.63,1,1,1,252.5,223.8,292.7,179.5,150.8,73,73,73,0,-2.842e-14,2.842e-14,0.291,0.249,0.326,179.5,150.8,219.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.112,0.102,0.126,0.011,0.00857,0.0144,0.00044,0.00034,0.00057,0.308,0.257,0.38,0.012,0.01,0.015,25,24.75,25.2,0.948,0.939,0.958,0.976,0.97,0.98,0.925,0.911,0.939,41.71,35,51.11,40.63,33.95,48.2,0,0,0,0,0,0,0.226,0,0.195,0.29,0.71,0.29,44.7
1233439200000,2009,2,2008,5,28,0.958,0.206,0.752,45586.6,88.26,88.26,67.84,2,1,1.8928571428571428,396,297.9,490.7,311,212.9,85,85,85,-4.06e-15,-2.842e-14,0,0.22,0.173,0.285,311,212.9,405.7,990,990,990,965.4,964.9,965.8,24.6,24.2,25.1,0.16,0.125,0.193,0.0478,0.0138,0.0905,0.002,0.00055,0.0037,0.376,0.243,0.5,0.015,0.0097,0.021,24.26,23.69,24.79,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,37.57,25.63,51.56,36.5,24.86,48.2,0,0,0,0,0,0,0.377,0,0.206,0.22,0.78,0.22,47.6
1235858400000,2009,3,2008,6,31,2.02,0.287,1.71,93956.7,192.8,192.8,126.3,4,2,2.838709677419355,752.6,495.4,1349,645.6,388.4,107,107,107,8.124,-5.684e-14,142.2,0.157,0.0793,0.216,637.5,388.4,1100,990,990,990,966.9,965.8,969,23.1,21,24.2,0.356,0.19,0.831,0.242,0.0823,0.648,0.011,0.0034,0.031,0.836,0.477,1.78,0.037,0.02,0.085,22.3,19.22,23.69,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,45.86,35.93,52.54,44.53,34.85,48.2,0,0,0,0,0,0,0.702,0,0.31,0.14,0.85,0.15,46.5
1238536800000,2009,4,2008,7,30,3.97,0.384,2.85,134483,192.7,192.7,186.8,4,4,4,1533,1374,1634,1385,1226,148,148,148,285.3,125.5,385.9,0.0968,0.0906,0.108,1100,1100,1100,990,990,990,969.6,969.1,969.9,20.4,20.1,20.9,0.901,0.848,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.8,1.87,0.091,0.086,0.093,18.56,18.22,19.13,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.65,46.75,49.15,46.7,45.81,48.17,0,0,0,0,0,0,1.04,0,1.12,0.097,0.72,0.28,33.9
1241128800000,2009,5,2008,8,31,2.63,0.433,2.19,116891,192.8,192.8,157.1,4,3,3.5161290322580645,982.2,777.8,1334,820.7,630.8,161.5,147,192,1.469,-1.137e-13,42.15,0.166,0.141,0.189,819.2,630.8,1100,990,990,990,967.8,967,969,22.2,21,23,0.477,0.319,0.814,0.348,0.222,0.648,0.016,0.0097,0.031,1.08,0.767,1.76,0.049,0.033,0.084,21.14,19.29,22.22,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.02,39.68,52.03,44.85,38.7,48.2,0,0,0,0,0,0,0.873,0,0.44,0.16,0.83,0.17,44.4
1243807200000,2009,6,2008,9,30,1.67,0.345,1.33,76840.1,133,133,106.7,3,2,2.6333333333333333,645.5,531.7,770.4,512.5,370.7,133,119,161,-5.684e-15,-5.684e-14,5.684e-14,0.212,0.154,0.303,512.5,370.7,651.4,990,990,990,966.5,966,967,23.5,23,24,0.254,0.189,0.328,0.15,0.074,0.236,0.0064,0.0031,0.01,0.611,0.456,0.8,0.026,0.019,0.035,22.91,22.22,23.55,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,41.91,35.14,52.2,40.87,34.09,48.2,0,0,0,0,0,0,0.593,0,0.34,0.21,0.8,0.2,46
1246399200000,2009,7,2008,10,31,1.2,0.362,0.84,50283.6,84.62,84.62,67.59,2,2,2,448.5,378.9,527.1,313.5,243.9,135,135,135,-1.834e-15,-5.684e-14,5.684e-14,0.304,0.256,0.356,313.5,243.9,392.1,990,990,990,965.6,965.3,966,24.4,24,24.7,0.167,0.142,0.195,0.0471,0.0165,0.0841,0.0019,0.00067,0.0035,0.368,0.266,0.486,0.015,0.011,0.02,24.01,23.54,24.44,0.942,0.928,0.954,0.972,0.97,0.98,0.916,0.9,0.935,34.75,27.11,43.18,33.79,26.3,42.31,0,0,0,0,0,0,0.375,0,0.36,0.3,0.7,0.3,41.9
1249077600000,2009,8,2008,11,31,0.828,0.308,0.52,32070.7,56.04,56.04,43.11,2,1,1.1935483870967742,309.1,260.5,373.7,194.1,145.5,115,115,115,-1.834e-15,-2.842e-14,2.842e-14,0.376,0.308,0.441,194.1,145.5,258.7,990,990,990,965,964.7,965.3,25,24.7,25.3,0.122,0.105,0.145,0.0124,0.00812,0.0211,0.0005,0.00032,0.00085,0.307,0.25,0.398,0.012,0.01,0.016,24.74,24.45,25.01,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.12,25.88,52.27,37.97,25.11,48.2,0,0,0,0,0,0,0.239,0,0.308,0.37,0.63,0.37,38.7
1251756000000,2009,9,2008,12,30,0.574,0.236,0.338,17581,37.6,37.6,24.42,1,1,1,221.4,194,258,130.4,103,91,91,91,-1.895e-15,-2.842e-14,1.421e-14,0.414,0.353,0.469,130.4,103,167,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0971,0.0874,0.11,0.00683,0.00451,0.00995,0.00027,0.00018,0.00039,0.222,0.174,0.288,0.0087,0.0068,0.011,25.25,24.98,25.42,0.746,0,0.944,0.776,0,0.973,0.724,0,0.919,25.17,0,38.64,24.42,0,37.6,0,6,0,0,0.2,0,0.136,0.2,0.236,0.41,0.59,0.41,30.6
1254348000000,2009,10,2009,1,31,0.474,0.196,0.279,17149.1,27.32,27.32,23.05,1,1,1,177.1,160.7,195.1,104.1,87.67,73,73,73,2.292e-15,-1.421e-14,1.421e-14,0.414,0.374,0.454,104.1,87.67,122.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0857,0.0799,0.092,0.00459,0.0032,0.00613,0.00018,0.00013,0.00024,0.173,0.144,0.206,0.0068,0.0056,0.008,25.38,25.38,25.38,0.919,0.911,0.926,0.968,0.963,0.97,0.89,0.882,0.899,23.8,20.18,28.17,23.05,19.45,27.32,0,0,0,0,0,0,0.128,0,0.195,0.41,0.59,0.41,36.2
1257026400000,2009,11,2009,2,30,0.495,0.144,0.351,21918.3,36.41,36.41,30.44,1,1,1,191.1,165.3,210.7,135.4,113.9,55.67,50,67,-9.474e-16,-1.421e-14,1.421e-14,0.293,0.237,0.37,135.4,113.9,160.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0943,0.0865,0.102,0.00726,0.00543,0.00941,0.00028,0.00021,0.00037,0.227,0.19,0.271,0.0089,0.0074,0.011,25.34,25.26,25.38,0.932,0.921,0.942,0.97,0.97,0.971,0.904,0.893,0.914,31.38,26.09,37.51,30.44,25.31,36.41,0,0,0,0,0,0,0.169,0,0.144,0.29,0.71,0.29,44.3
1259618400000,2009,12,2009,3,31,0.605,0.158,0.447,28208.1,41.65,41.65,37.91,1,1,1,226,209.6,241.3,167,150.6,59,59,59,0,0,0,0.261,0.244,0.281,167,150.6,182.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.1,0.112,0.00994,0.00855,0.0112,0.00039,0.00033,0.00044,0.284,0.255,0.311,0.011,0.01,0.012,25.16,25.04,25.29,0.944,0.939,0.949,0.974,0.97,0.98,0.92,0.911,0.93,38.9,35.07,42.5,37.91,34.01,41.65,0,0,0,0,0,0,0.211,0,0.158,0.26,0.74,0.26,46.6
