datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787183200000,1994,12,1994,3,11,7,0.0852,0.0357,0.0496,3064,18.86,18.86,18.24,1,1,1,140.9,137.2,144,81.95,78.16,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.419,0.41,0.43,81.95,78.16,84.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0748,0.0772,0.00272,0.00239,0.00297,0.00011,0.000094,0.00012,0.132,0.125,0.137,0.0052,0.0049,0.0054,25.37,25.36,25.37,0.931,0.927,0.936,0.961,0.96,0.962,0.895,0.892,0.899,18.98,18.2,19.6,18.24,17.48,18.86,0,0,0,0,0,0,0.101,0,0.0356,0.42,0.58,0.42,36
787788000000,1994,12,1994,3,12,7,0.0854,0.0357,0.0497,3071.38,19.75,19.75,18.28,1,1,1,141.1,136.9,148.4,82.14,77.88,59,59,59,0,-1.421e-14,1.421e-14,0.418,0.398,0.431,82.14,77.88,89.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0747,0.0787,0.00273,0.00237,0.00335,0.00011,0.000093,0.00013,0.132,0.125,0.145,0.0052,0.0049,0.0057,25.37,25.35,25.38,0.931,0.922,0.936,0.961,0.96,0.964,0.895,0.889,0.899,19.02,18.15,20.49,18.28,17.42,19.75,0,0,0,0,0,0,0.102,0,0.0357,0.42,0.58,0.42,36
788392800000,1994,12,1994,3,13,7,0.0935,0.0369,0.0566,3464.89,22.29,22.29,20.62,1,1,1,154.5,150.3,160.7,93.54,87.67,61,59,73,0,-1.421e-14,1.421e-14,0.394,0.368,0.454,93.54,87.67,101.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0794,0.083,0.0037,0.0032,0.00437,0.00015,0.00013,0.00017,0.153,0.144,0.167,0.006,0.0056,0.0065,25.36,25.35,25.38,0.918,0.912,0.925,0.966,0.963,0.969,0.887,0.884,0.891,21.35,20.18,22.99,20.62,19.45,22.29,0,0,0,0,0,0,0.115,0,0.0369,0.39,0.61,0.39,37.1
788997600000,1995,1,1994,4,14,7,0.0947,0.0442,0.0505,3122.88,19.78,19.78,18.59,1,1,1,156.5,149.5,162.3,83.53,76.46,73,73,73,6.09e-15,0,1.421e-14,0.467,0.45,0.488,83.53,76.46,89.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0759,0.0805,0.00285,0.00225,0.00334,0.00011,0.000088,0.00013,0.137,0.124,0.147,0.0054,0.0049,0.0058,25.38,25.38,25.38,0.93,0.923,0.938,0.962,0.96,0.964,0.894,0.89,0.901,19.32,17.85,20.52,18.59,17.14,19.78,0,0,0,0,0,0,0.103,0,0.0442,0.47,0.53,0.47,33
789602400000,1995,1,1994,4,15,7,0.0934,0.0442,0.0493,3049.04,19.33,19.33,18.15,1,1,1,154.5,147,160.1,81.46,74,73,73,73,-2.03e-15,-1.421e-14,0,0.473,0.456,0.497,81.46,74,87.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0751,0.0797,0.00267,0.00204,0.00316,0.0001,0.00008,0.00012,0.133,0.119,0.143,0.0052,0.0047,0.0056,25.38,25.38,25.38,0.931,0.926,0.939,0.961,0.96,0.963,0.895,0.892,0.901,18.88,17.22,20.07,18.15,16.53,19.33,0,0,0,0,0,0,0.101,0,0.0441,0.47,0.53,0.47,32.6
790207200000,1995,1,1994,4,16,7,0.099,0.0442,0.0548,3369.54,20.29,20.29,20.06,1,1,1,163.6,162,164.8,90.64,89.04,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.446,0.443,0.451,90.64,89.04,91.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0804,0.0813,0.00345,0.00332,0.00355,0.00014,0.00013,0.00014,0.149,0.146,0.151,0.0058,0.0057,0.0059,25.38,25.38,25.38,0.922,0.92,0.923,0.965,0.964,0.965,0.889,0.888,0.89,20.79,20.46,21.02,20.06,19.73,20.29,0,0,0,0,0,0,0.111,0,0.0442,0.45,0.55,0.45,34
790812000000,1995,1,1994,4,17,7,0.101,0.0442,0.0568,3483.53,21.07,21.07,20.74,1,1,1,167,165.1,168.6,93.96,92.05,73,73,73,6.09e-15,0,1.421e-14,0.437,0.433,0.442,93.96,92.05,95.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0814,0.0827,0.00374,0.00357,0.00388,0.00015,0.00014,0.00015,0.155,0.152,0.158,0.0061,0.0059,0.0062,25.38,25.38,25.38,0.918,0.916,0.92,0.966,0.965,0.967,0.887,0.885,0.888,21.46,21.08,21.79,20.74,20.35,21.07,0,0,0,0,0,0,0.115,0,0.0442,0.44,0.56,0.44,34.5
791416800000,1995,1,1994,4,18,7,0.104,0.0493,0.0542,1904.35,21.01,21.01,11.34,1,1,1,171.1,168.1,177.9,89.57,83.06,81.57,73,85,0,-1.421e-14,1.421e-14,0.477,0.434,0.506,89.57,83.06,95.33,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0813,0.0793,0.0828,0.00336,0.00281,0.00385,0.00013,0.00011,0.00015,0.148,0.137,0.158,0.0058,0.0054,0.0062,25.39,25.38,25.4,0.528,0,0.932,0.551,0,0.967,0.509,0,0.896,11.75,0,21.74,11.34,0,21.01,0,3,0,0,0.429,0,0.063,0.429,0.0498,0.47,0.52,0.48,18.3
792021600000,1995,2,1994,5,19,7,0.112,0.0514,0.0609,0,0,0,0,1,1,1,185.7,180.4,191.8,100.7,95.36,85,85,85,2.03e-15,-1.421e-14,1.421e-14,0.458,0.443,0.471,100.7,95.36,106.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0855,0.0837,0.0877,0.00431,0.00386,0.00483,0.00017,0.00015,0.00019,0.168,0.159,0.179,0.0066,0.0062,0.007,25.4,25.4,25.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0511,0.46,0.54,0.46,0
792626400000,1995,2,1994,5,20,7,0.118,0.0514,0.0662,0,0,0,0,1,1,1,194.4,193.5,195.7,109.4,108.5,85,85,85,-2.03e-15,-1.421e-14,1.421e-14,0.437,0.434,0.439,109.4,108.5,110.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0883,0.0891,0.00505,0.00497,0.00516,0.0002,0.00019,0.0002,0.184,0.182,0.186,0.0072,0.0071,0.0073,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0518,0.44,0.56,0.44,0
793231200000,1995,2,1994,5,21,7,0.128,0.0514,0.0761,4129.69,31.8,31.8,24.58,1,1,1,210.9,196.8,226.8,125.9,111.8,85,85,85,4.06e-15,0,1.421e-14,0.404,0.375,0.432,125.9,111.8,141.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0944,0.0894,0.1,0.00645,0.00525,0.00781,0.00025,0.00021,0.00031,0.213,0.188,0.242,0.0084,0.0073,0.0095,25.32,25.2,25.41,0.796,0,0.935,0.831,0,0.97,0.772,0,0.907,25.34,0,32.79,24.58,0,31.8,0,1,0,0,0.143,0,0.137,0.143,0.0519,0.4,0.59,0.41,32.3
793836000000,1995,2,1994,5,22,7,0.148,0.0609,0.0869,5393.26,33.81,33.81,32.1,1,1,1,244.3,232,257.7,143.6,132.7,100.7,85,107,0,0,0,0.412,0.361,0.446,143.6,132.7,150.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.1,0.106,0.00796,0.00703,0.00856,0.00031,0.00028,0.00034,0.247,0.229,0.261,0.0098,0.009,0.01,25.09,25.01,25.16,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.1,30.48,34.85,32.1,29.57,33.81,0,0,0,0,0,0,0.178,0,0.0611,0.41,0.59,0.41,36.4
794440800000,1995,3,1994,6,23,7,0.171,0.0647,0.107,6675.96,44.66,44.66,39.74,1,1,1,283.2,264,303.9,176.2,157,107,107,107,-1.624e-14,-2.842e-14,0,0.379,0.352,0.405,176.2,157,196.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.109,0.123,0.0107,0.0091,0.0125,0.00043,0.00036,0.0005,0.306,0.272,0.344,0.012,0.011,0.014,24.86,24.74,24.97,0.947,0.941,0.954,0.976,0.97,0.98,0.925,0.913,0.935,40.7,36.2,45.57,39.74,35.12,44.66,0,0,0,0,0,0,0.221,0,0.064,0.38,0.63,0.37,39
795045600000,1995,3,1994,6,24,7,0.2,0.0647,0.135,8252.75,52.01,52.01,49.12,2,1,1.4285714285714286,330.8,311.3,346.9,223.8,204.3,107,107,107,-4.06e-15,-2.842e-14,2.842e-14,0.324,0.308,0.344,223.8,204.3,239.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.125,0.138,0.0148,0.0131,0.0161,0.00059,0.00052,0.00065,0.323,0.249,0.393,0.013,0.01,0.016,24.62,24.55,24.69,0.943,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.67,25.81,51.91,38.18,25.03,48.2,0,0,0,0,0,0,0.273,0,0.065,0.32,0.68,0.32,41.3
795650400000,1995,3,1994,6,25,7,0.22,0.0647,0.155,9335.69,57.26,57.26,55.57,2,2,2,363.1,349.9,370.9,256.1,242.9,107,107,107,-4.06e-15,-2.842e-14,0,0.295,0.288,0.306,256.1,242.9,263.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.139,0.146,0.0204,0.0164,0.0236,0.00082,0.00066,0.00095,0.279,0.262,0.291,0.011,0.011,0.012,24.5,24.45,24.59,0.931,0.927,0.933,0.97,0.97,0.97,0.903,0.899,0.905,28.64,27.15,29.52,27.78,26.34,28.63,0,0,0,0,0,0,0.309,0,0.065,0.29,0.7,0.3,42.4
796255200000,1995,3,1994,6,26,7,0.224,0.0678,0.156,9420.44,57.85,57.85,56.07,2,2,2,370.9,364.4,373.7,258.8,239.4,112.1,107,125,4.06e-15,0,2.842e-14,0.302,0.286,0.343,258.8,239.4,266.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.145,0.14,0.147,0.022,0.0161,0.0249,0.00089,0.00065,0.001,0.284,0.261,0.295,0.011,0.011,0.012,24.46,24.44,24.52,0.931,0.926,0.933,0.97,0.97,0.97,0.903,0.898,0.905,28.9,26.65,29.82,28.04,25.85,28.92,0,0,0,0,0,0,0.312,0,0.068,0.3,0.7,0.3,42.1
796860000000,1995,4,1994,7,27,7,0.208,0.0756,0.132,8079.99,50.43,50.43,48.1,2,1,1.1428571428571428,343.4,330.2,358.6,218.4,205.2,125,125,125,-4.06e-15,-2.842e-14,0,0.364,0.349,0.379,218.4,205.2,233.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.128,0.138,0.0143,0.0132,0.0156,0.00058,0.00053,0.00063,0.362,0.254,0.402,0.015,0.01,0.016,24.52,24.43,24.59,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.31,26,52.34,44.49,25.22,48.2,0,0,0,0,0,0,0.267,0,0.076,0.36,0.63,0.37,38.8
797464800000,1995,4,1994,7,28,7,0.194,0.0756,0.119,7438.08,45.8,45.8,44.27,1,1,1,321,316.8,327.7,196,191.8,125,125,125,0,-2.842e-14,2.842e-14,0.39,0.381,0.395,196,191.8,202.7,990,990,990,965,965,965,25,25,25,0.125,0.124,0.128,0.0124,0.0121,0.013,0.0005,0.00048,0.00052,0.345,0.337,0.357,0.014,0.013,0.014,24.65,24.6,24.68,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.18,44.21,46.73,44.27,43.33,45.8,0,0,0,0,0,0,0.246,0,0.075,0.39,0.61,0.39,38.3
798069600000,1995,4,1994,7,29,7,0.188,0.0756,0.113,7065.11,43.14,43.14,42.05,1,1,1,311.3,304.5,316,186.3,179.5,125,125,125,-4.06e-15,-2.842e-14,2.842e-14,0.402,0.396,0.411,186.3,179.5,191,990,990,990,965,964.9,965,25,25,25.1,0.122,0.119,0.123,0.0116,0.011,0.012,0.00046,0.00044,0.00048,0.327,0.315,0.336,0.013,0.013,0.013,24.72,24.68,24.76,0.951,0.949,0.952,0.98,0.979,0.98,0.931,0.929,0.933,42.92,41.35,44.02,42.05,40.48,43.14,0,0,0,0,0,0,0.234,0,0.075,0.4,0.6,0.4,37.6
798674400000,1995,4,1994,7,30,7,0.175,0.0756,0.0991,6156.17,39.46,39.46,36.64,1,1,1,288.8,275.8,300.4,163.8,150.8,125,125,125,-4.06e-15,-2.842e-14,2.842e-14,0.433,0.416,0.453,163.8,150.8,175.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.109,0.118,0.00967,0.00857,0.0107,0.00038,0.00034,0.00042,0.287,0.264,0.308,0.011,0.01,0.012,24.86,24.79,24.93,0.944,0.94,0.947,0.972,0.97,0.977,0.918,0.911,0.925,37.68,34.64,40.39,36.64,33.6,39.46,0,0,0,0,0,0,0.204,0,0.0759,0.43,0.57,0.43,35.2
799279200000,1995,5,1994,8,31,7,0.158,0.0889,0.069,4213.84,27.66,27.66,25.08,1,1,1,261.1,250.4,272.2,114.1,103.4,147,147,147,4.06e-15,-1.421e-14,2.842e-14,0.563,0.54,0.587,114.1,103.4,125.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0966,0.0928,0.101,0.00545,0.00454,0.0064,0.00022,0.00018,0.00025,0.199,0.179,0.219,0.0079,0.0071,0.0087,25.06,24.99,25.12,0.922,0.915,0.929,0.97,0.97,0.97,0.894,0.888,0.901,25.86,23.3,28.52,25.08,22.6,27.66,0,0,0,0,0,0,0.139,0,0.089,0.56,0.44,0.56,26.7
799884000000,1995,5,1994,8,32,7,0.143,0.0889,0.0543,3299.02,21.75,21.75,19.64,1,1,1,236.8,227.7,246.8,89.84,80.66,147,147,147,-6.09e-15,-1.421e-14,0,0.621,0.596,0.646,89.84,80.66,99.81,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0881,0.0848,0.0916,0.00339,0.00261,0.00423,0.00013,0.0001,0.00017,0.155,0.139,0.173,0.0061,0.0055,0.0068,25.22,25.15,25.3,0.917,0.913,0.925,0.964,0.96,0.968,0.884,0.882,0.888,20.37,18.51,22.46,19.64,17.77,21.75,0,0,0,0,0,0,0.109,0,0.0887,0.62,0.38,0.62,23.1
800488800000,1995,5,1994,8,33,7,0.131,0.0889,0.0417,1546.36,17.22,17.22,9.204,1,1,1,215.9,207.7,224.7,68.87,60.7,147,147,147,-4.06e-15,-1.421e-14,0,0.681,0.654,0.708,68.87,60.7,77.66,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0807,0.0778,0.0838,0.0016,0.00091,0.00235,0.000063,0.000036,0.000092,0.118,0.103,0.133,0.0046,0.004,0.0052,25.39,25.32,25.45,0.527,0,0.933,0.549,0,0.96,0.506,0,0.896,9.588,0,17.93,9.204,0,17.22,0,3,0,0,0.429,0,0.0511,0.429,0.0893,0.68,0.32,0.68,11.8
801093600000,1995,5,1994,8,34,7,0.12,0.0889,0.0189,0,0,0,0,1,0,0.5714285714285714,198,191.6,205.2,51.02,44.57,147,147,147,19.84,-7.105e-15,48.4,0.743,0.716,0.767,31.17,0,58.24,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0736,0.0708,0.0769,0.000221,0,0.0007,0.0000086,0,0.000027,0.083,0.0708,0.0987,0.0032,0.0028,0.0039,25.5,25.47,25.52,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.1011,0.74,0.16,0.84,0
801698400000,1995,5,1994,8,35,7,0.111,0.0792,0.0214,0,0,0,0,1,0,0.5714285714285714,183.9,178.2,189.7,52.91,38.83,131,119,147,17.46,-1.421e-14,42.66,0.711,0.647,0.791,35.45,0,64.91,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0743,0.0708,0.0779,0.000585,0,0.00127,0.000023,0,0.00005,0.0899,0.0708,0.109,0.0035,0.0028,0.0043,25.48,25.46,25.51,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0896,0.71,0.19,0.81,0
802303200000,1995,6,1994,9,36,7,0.104,0.072,0.0282,0,0,0,0,1,0,0.8571428571428571,172.7,168.6,176.8,53.7,49.6,119,119,119,7.086,-1.421e-14,49.6,0.689,0.673,0.706,46.62,0,57.81,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0737,0.0708,0.0753,0.00032,0,0.000664,0.000013,0,0.000026,0.0876,0.0708,0.0966,0.0034,0.0028,0.0038,25.46,25.46,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0758,0.69,0.27,0.73,0
802908000000,1995,6,1994,9,37,7,0.0987,0.072,0,0,0,0,0,0,0,0,163.1,159,167.2,44.13,40.03,119,119,119,44.13,40.03,48.24,0.73,0.712,0.748,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.46,25.45,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0987,0.73,0,1,0
803512800000,1995,6,1994,9,38,7,0.0931,0.072,0,0,0,0,0,0,0,0,154,151.1,157.7,34.95,32.1,119,119,119,34.95,32.1,38.66,0.773,0.755,0.788,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0931,0.77,0,1,0
804117600000,1995,6,1994,9,39,7,0.0892,0.0701,0,0,0,0,0,0,0,0,147.4,143.7,150.3,31.57,28,115.9,108,119,31.57,28,37.09,0.786,0.744,0.81,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0892,0.79,0,1,0
804722400000,1995,7,1994,10,40,7,0.0837,0.0653,0,0,0,0,0,0,0,0,138.4,135.2,142.3,30.41,27.24,108,108,108,30.41,27.24,34.35,0.781,0.759,0.799,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0837,0.78,0,1,0
805327200000,1995,7,1994,10,41,7,0.0798,0.0653,0,0,0,0,0,0,0,0,132,129.5,134.4,23.96,21.5,108,108,108,23.96,21.5,26.42,0.818,0.803,0.834,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0798,0.82,0,1,0
805932000000,1995,7,1994,10,42,7,0.0763,0.0653,0,0,0,0,0,0,0,0,126.2,123.8,128.7,18.22,15.76,108,108,108,18.22,15.76,20.68,0.856,0.839,0.873,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0763,0.86,0,1,0
806536800000,1995,7,1994,10,43,7,0.0729,0.0653,0,0,0,0,0,0,0,0,120.5,118,122.9,12.48,10.02,108,108,108,12.48,10.02,14.94,0.896,0.878,0.915,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0729,0.9,0,1,0
807141600000,1995,7,1994,10,44,7,0.0684,0.0575,0,0,0,0,0,0,0,0,113.2,109,117.2,18.03,9.2,95.14,93,108,18.03,9.2,23.38,0.841,0.799,0.922,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0684,0.84,0,1,0
807746400000,1995,8,1994,11,45,7,0.0636,0.0562,0,0,0,0,0,0,0,0,105.1,102.7,107.6,12.09,9.7,93,93,93,12.09,9.7,14.63,0.885,0.864,0.906,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0636,0.88,0,1,0
808351200000,1995,8,1994,11,46,7,0.0601,0.0562,0,0,0,0,0,0,0,0,99.42,96.96,101.9,6.42,3.96,93,93,93,6.42,3.96,8.88,0.936,0.913,0.959,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0601,0.94,0,1,0
808956000000,1995,8,1994,11,47,7,0.0567,0.056,0,0,0,0,0,0,0,0,93.76,91.77,96.14,1.091,0,92.67,91.77,93,1.091,0,3.14,0.989,0.967,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0567,0.99,0,1,0
809560800000,1995,8,1994,11,48,7,0.0542,0.0501,0,0,0,0,0,0,0,0,89.66,86.02,91.49,6.753,0,82.9,72,91.49,6.753,0,17.31,0.923,0.806,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0542,0.92,0,1,0
810165600000,1995,9,1994,12,49,7,0.0477,0.0435,0,0,0,0,0,0,0,0,78.84,74.27,84.11,6.837,2.27,72,72,72,6.837,2.27,12.11,0.915,0.856,0.969,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0477,0.91,0,1,0
810770400000,1995,9,1994,12,50,7,0.0425,0.0424,0,0,0,0,0,0,0,0,70.19,67.53,72.9,0.1286,0,70.06,67.53,72,0.1286,0,0.9,0.998,0.988,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0425,1,0,1,0
811375200000,1995,9,1994,12,51,7,0.0402,0.0402,0,0,0,0,0,0,0,0,66.52,65.44,68,0,0,66.52,65.44,68,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0402,1,0,1,0
811980000000,1995,9,1994,12,52,7,0.0375,0.0368,0,0,0,0,0,0,0,0,61.98,59.72,63.89,1.103,0,60.88,52,63.89,1.103,0,7.72,0.982,0.871,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0375,0.98,0,1,0
812584800000,1995,10,1995,1,1,7,0.035,0.0314,0,0,0,0,0,0,0,0,57.94,57.03,59.4,5.944,5.03,52,52,52,5.944,5.03,7.4,0.897,0.875,0.912,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.035,0.9,0,1,0
813189600000,1995,10,1995,1,2,7,0.0334,0.0314,0,0,0,0,0,0,0,0,55.23,53.87,57.24,3.226,1.87,52,52,52,3.226,1.87,5.24,0.942,0.908,0.965,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0334,0.94,0,1,0
813794400000,1995,10,1995,1,3,7,0.0321,0.0314,0,0,0,0,0,0,0,0,53.08,52.25,53.6,1.08,0.25,52,52,52,1.08,0.25,1.6,0.98,0.97,0.995,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0321,0.98,0,1,0
814399200000,1995,10,1995,1,4,7,0.035,0.0314,0,0,0,0,0,0,0,0,57.93,55.3,58.68,5.931,3.3,52,52,52,5.931,3.3,6.68,0.898,0.886,0.94,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.035,0.9,0,1,0
815004000000,1995,10,1995,1,5,7,0.0383,0.0306,0,0,0,0,0,0,0,0,63.25,59.7,64.44,12.68,7.7,50.57,50,52,12.68,7.7,14.44,0.8,0.776,0.871,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0383,0.8,0,1,0
815608800000,1995,11,1995,2,6,7,0.039,0.0302,0,0,0,0,0,0,0,0,64.49,64.47,64.49,14.49,14.47,50,50,50,14.49,14.47,14.49,0.775,0.775,0.776,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.039,0.77,0,1,0
816213600000,1995,11,1995,2,7,7,0.0435,0.0302,0,0,0,0,0,0,0,0,71.91,67.9,77.27,21.91,17.9,50,50,50,21.91,17.9,27.27,0.696,0.647,0.736,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0435,0.69,0,1,0
816818400000,1995,11,1995,2,8,7,0.0509,0.0302,0,0,0,0,0,0,0,0,84.23,81.38,87.39,34.23,31.38,50,50,50,34.23,31.38,37.39,0.594,0.572,0.614,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0509,0.59,0,1,0
817423200000,1995,11,1995,2,9,7,0.056,0.0326,0,0,0,0,0,0,0,0,92.63,84.38,104.1,38.77,34.38,53.86,50,59,38.77,34.38,45.07,0.581,0.545,0.626,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.056,0.58,0,1,0
818028000000,1995,12,1995,3,10,7,0.0668,0.0357,0.0228,0,0,0,0,1,0,0.7142857142857143,110.5,106.5,113.6,51.48,47.53,59,59,59,13.85,-7.105e-15,49.45,0.534,0.519,0.554,37.62,0,54.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000162,0,0.000394,0.0000064,0,0.000015,0.0807,0.0708,0.0875,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.044,0.53,0.34,0.66,0
818632800000,1995,12,1995,3,11,7,0.0657,0.0357,0.0135,0,0,0,0,1,0,0.42857142857142855,108.6,105.2,112.5,49.56,46.16,59,59,59,27.16,-7.105e-15,48.63,0.544,0.524,0.561,22.4,0,53.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000827,0,0.000302,0.0000032,0,0.000012,0.0765,0.0708,0.0859,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0522,0.54,0.21,0.79,0
819237600000,1995,12,1995,3,12,7,0.0667,0.0357,0.0267,0,0,0,0,1,0,0.8571428571428571,110.3,108.7,112,51.32,49.72,59,59,59,7.103,-7.105e-15,49.72,0.535,0.527,0.543,44.22,0,53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000116,0,0.000255,0.0000045,0,0.00001,0.0813,0.0708,0.0851,0.0032,0.0028,0.0033,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.04,0.54,0.4,0.6,0
819842400000,1995,12,1995,3,13,7,0.0653,0.0357,0.00914,0,0,0,0,1,0,0.2857142857142857,108,105.7,113.4,49.02,46.71,59,59,59,33.91,0,48.9,0.547,0.52,0.558,15.1,0,54.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000696,0,0.000371,0.0000027,0,0.000015,0.0749,0.0708,0.0871,0.0029,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05616,0.55,0.14,0.86,0
820447200000,1996,1,1995,4,14,7,0.066,0.0442,0,0,0,0,0,0,0,0,109.1,104.9,113.6,36.07,31.89,73,73,73,36.07,31.89,40.64,0.67,0.642,0.696,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.066,0.67,0,1,0
821052000000,1996,1,1995,4,15,7,0.0753,0.0442,0.0197,0,0,0,0,1,0,0.5714285714285714,124.4,115.6,135.2,51.42,42.56,73,73,73,18.9,-7.105e-15,46.38,0.589,0.54,0.632,32.52,0,62.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.000336,0,0.00104,0.000013,0,0.000041,0.0822,0.0708,0.0985,0.0032,0.0028,0.0039,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0556,0.59,0.26,0.74,0
821656800000,1996,1,1995,4,16,7,0.0877,0.0442,0.0435,2667.72,16.92,16.92,15.88,1,1,1,144.9,139.3,148.4,71.93,66.34,73,73,73,0,-1.421e-14,1.421e-14,0.504,0.492,0.524,71.93,66.34,75.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0724,0.0755,0.00186,0.00139,0.00216,0.000073,0.000054,0.000085,0.116,0.106,0.122,0.0045,0.0041,0.0048,25.38,25.38,25.39,0.923,0.893,0.94,0.96,0.96,0.96,0.886,0.857,0.902,16.54,14.75,17.63,15.88,14.16,16.92,0,0,0,0,0,0,0.0882,0,0.0442,0.5,0.5,0.5,30.4
822261600000,1996,1,1995,4,17,7,0.0923,0.0442,0.0481,2972.1,20.07,20.07,17.69,1,1,1,152.5,144.5,163.7,79.55,71.54,73,73,73,-1.015e-14,-1.421e-14,0,0.479,0.446,0.505,79.55,71.54,90.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0742,0.0809,0.00251,0.00183,0.00346,0.000098,0.000072,0.00014,0.129,0.115,0.149,0.0051,0.0045,0.0058,25.38,25.38,25.38,0.93,0.921,0.937,0.961,0.96,0.965,0.894,0.885,0.9,18.41,16.41,20.8,17.69,15.75,20.07,0,0,0,0,0,0,0.0983,0,0.0442,0.48,0.52,0.48,32.2
822866400000,1996,1,1995,4,18,7,0.115,0.0483,0.0663,2937.45,27.81,27.81,17.48,1,1,1,189.5,169.4,209.3,109.7,96.42,79.86,73,85,-2.03e-15,-1.421e-14,1.421e-14,0.422,0.4,0.45,109.7,96.42,124.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.083,0.0939,0.00507,0.00395,0.00632,0.0002,0.00015,0.00025,0.184,0.16,0.211,0.0072,0.0062,0.0082,25.38,25.33,25.41,0.657,0,0.928,0.692,0,0.97,0.637,0,0.9,18.03,0,28.67,17.48,0,27.81,0,2,0,0,0.286,0,0.0971,0.286,0.0487,0.42,0.58,0.42,25.5
823471200000,1996,2,1995,5,19,7,0.134,0.0514,0.0828,5151.67,32.87,32.87,30.66,1,1,1,221.8,212.9,231.5,136.8,127.9,85,85,85,0,0,0,0.383,0.367,0.399,136.8,127.9,146.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0983,0.0951,0.102,0.00738,0.00662,0.0082,0.00029,0.00026,0.00032,0.233,0.217,0.25,0.0091,0.0085,0.0098,25.24,25.16,25.31,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.61,29.51,33.88,30.66,28.62,32.87,0,0,0,0,0,0,0.17,0,0.0512,0.38,0.62,0.38,38.4
824076000000,1996,2,1995,5,20,7,0.144,0.0514,0.0926,5772.3,36.03,36.03,34.36,1,1,1,238.1,232,245.4,153.1,147,85,85,85,0,0,0,0.357,0.346,0.366,153.1,147,160.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.107,0.00876,0.00825,0.00939,0.00035,0.00032,0.00037,0.262,0.251,0.275,0.01,0.0099,0.011,25.11,25.05,25.16,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.42,34.01,37.14,34.36,32.99,36.03,0,0,0,0,0,0,0.191,0,0.0514,0.36,0.64,0.36,40.1
824680800000,1996,2,1995,5,21,7,0.154,0.0514,0.102,6412.94,41.12,41.12,38.17,1,1,1,254.1,245.2,265.9,169.1,160.2,85,85,85,-4.06e-15,-2.842e-14,0,0.335,0.32,0.347,169.1,160.2,180.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.114,0.0101,0.00936,0.0111,0.0004,0.00037,0.00044,0.291,0.275,0.312,0.011,0.011,0.012,25,24.92,25.05,0.945,0.942,0.949,0.974,0.97,0.98,0.921,0.914,0.93,39.18,37.08,41.96,38.17,35.97,41.12,0,0,0,0,0,0,0.212,0,0.052,0.33,0.66,0.34,41.6
825285600000,1996,2,1995,5,22,7,0.179,0.0571,0.122,7694.08,48.02,48.02,45.8,1,1,1,296,273.3,318.2,201.6,188.3,94.43,85,107,0,-2.842e-14,2.842e-14,0.318,0.287,0.351,201.6,188.3,211.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.116,0.128,0.0129,0.0118,0.0137,0.00051,0.00047,0.00055,0.35,0.325,0.369,0.014,0.013,0.015,24.76,24.64,24.88,0.955,0.951,0.957,0.98,0.98,0.98,0.936,0.932,0.938,46.73,43.71,49,45.8,42.83,48.02,0,0,0,0,0,0,0.254,0,0.057,0.32,0.68,0.32,43
825890400000,1996,3,1995,6,23,7,0.21,0.0647,0.145,8765.02,56.91,56.91,52.17,2,1,1.7142857142857142,347.2,323.9,369.3,240.2,216.9,107,107,107,-8.12e-15,-2.842e-14,2.842e-14,0.309,0.29,0.33,240.2,216.9,262.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.138,0.13,0.146,0.0171,0.0142,0.0228,0.00069,0.00057,0.00092,0.302,0.253,0.393,0.012,0.01,0.016,24.56,24.47,24.64,0.937,0.925,0.959,0.973,0.97,0.98,0.912,0.897,0.94,34.37,26.25,51.91,32.97,25.46,48.2,0,0,0,0,0,0,0.29,0,0.065,0.31,0.69,0.31,41.7
826495200000,1996,3,1995,6,24,7,0.238,0.0647,0.174,10451.8,66.94,66.94,62.21,2,2,2,394,375.1,416.1,287,268.1,107,107,107,0,0,0,0.272,0.257,0.285,287,268.1,309.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.148,0.162,0.0345,0.0255,0.0449,0.0014,0.001,0.0018,0.325,0.297,0.358,0.013,0.012,0.015,24.31,24.17,24.43,0.938,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.914,32.07,29.97,34.5,31.11,29.07,33.47,0,0,0,0,0,0,0.346,0,0.064,0.27,0.73,0.27,43.9
827100000000,1996,3,1995,6,25,7,0.276,0.0647,0.212,12740.9,82.22,82.22,75.84,2,2,2,456.8,425.6,485.2,349.8,318.6,107,107,107,0,0,0,0.235,0.221,0.251,349.8,318.6,378.2,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.177,0.166,0.187,0.0641,0.0494,0.0775,0.0026,0.002,0.0032,0.419,0.373,0.462,0.017,0.015,0.019,23.92,23.75,24.11,0.948,0.944,0.952,0.974,0.97,0.98,0.924,0.915,0.933,38.91,35.54,41.95,37.92,34.48,41.11,0,0,0,0,0,0,0.421,0,0.064,0.23,0.77,0.23,46.2
827704800000,1996,3,1995,6,26,7,0.31,0.0647,0.246,14781.2,91.39,91.39,87.98,2,2,2,513.4,493.2,530.4,406.4,386.2,107,107,107,-8.12e-15,-5.684e-14,0,0.209,0.202,0.217,406.4,386.2,423.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.197,0.189,0.203,0.0908,0.0813,0.0988,0.0038,0.0034,0.0041,0.504,0.474,0.53,0.021,0.02,0.022,23.59,23.48,23.71,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.89,42.79,46.63,43.99,41.93,45.7,0,0,0,0,0,0,0.489,0,0.064,0.21,0.79,0.21,47.7
828309600000,1996,4,1995,7,27,7,0.323,0.0756,0.247,14810.3,88.63,88.63,88.16,2,2,2,533.7,530.1,536.1,408.7,405.1,125,125,125,0,-5.684e-14,5.684e-14,0.234,0.233,0.236,408.7,405.1,411.1,990,990,990,966,966,966,24,24,24,0.2,0.199,0.201,0.0919,0.0902,0.093,0.0038,0.0038,0.0039,0.511,0.505,0.514,0.021,0.021,0.021,23.49,23.47,23.51,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.98,44.61,45.22,44.08,43.72,44.32,0,0,0,0,0,0,0.49,0,0.076,0.23,0.76,0.24,45.9
828914400000,1996,4,1995,7,28,7,0.313,0.0756,0.238,14277.4,87.05,87.05,84.98,2,2,2,518.1,505.8,528.2,393.1,380.8,125,125,125,-1.624e-14,-5.684e-14,5.684e-14,0.241,0.237,0.247,393.1,380.8,403.2,990,990,990,965.9,965.9,966,24.1,24,24.1,0.195,0.19,0.198,0.0845,0.0787,0.0893,0.0035,0.0033,0.0037,0.487,0.469,0.502,0.02,0.019,0.021,23.58,23.52,23.66,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,43.36,42.07,44.41,42.49,41.23,43.52,0,0,0,0,0,0,0.472,0,0.075,0.24,0.76,0.24,45.6
829519200000,1996,4,1995,7,29,7,0.292,0.0756,0.217,13016.7,81.44,81.44,77.48,2,2,2,483.6,463.9,501.1,358.6,338.9,125,125,125,0,0,0,0.259,0.249,0.269,358.6,338.9,376.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.176,0.189,0.0682,0.059,0.0765,0.0028,0.0024,0.0032,0.435,0.406,0.462,0.018,0.017,0.019,23.79,23.68,23.91,0.95,0.947,0.952,0.975,0.971,0.979,0.926,0.919,0.932,39.71,37.61,41.58,38.74,36.52,40.72,0,0,0,0,0,0,0.43,0,0.075,0.26,0.74,0.26,44.6
830124000000,1996,4,1995,7,30,7,0.263,0.0756,0.187,11236.1,71.55,71.55,66.88,2,2,2,434.9,412.8,457.1,309.9,287.8,125,125,125,0,0,0,0.288,0.273,0.303,309.9,287.8,332.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.158,0.173,0.0453,0.0348,0.0557,0.0019,0.0014,0.0023,0.362,0.329,0.396,0.015,0.013,0.016,24.08,23.95,24.21,0.942,0.938,0.946,0.97,0.97,0.97,0.914,0.91,0.917,34.48,32.05,36.88,33.44,31.09,35.77,0,0,0,0,0,0,0.372,0,0.076,0.29,0.71,0.29,42.7
830728800000,1996,4,1995,7,31,7,0.233,0.0851,0.148,8863.31,60.58,60.58,52.76,2,1,1.7142857142857142,385.1,366,405.4,244.4,219,140.7,125,147,0,-2.842e-14,2.842e-14,0.366,0.308,0.402,244.4,219,280.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.134,0.155,0.0195,0.0144,0.0313,0.00079,0.00058,0.0013,0.312,0.252,0.397,0.013,0.01,0.016,24.36,24.26,24.45,0.938,0.924,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.63,25.65,51.57,33.26,24.88,48.2,0,0,0,0,0,0,0.293,0,0.085,0.37,0.64,0.36,38
831333600000,1996,5,1995,8,32,7,0.208,0.0889,0.119,7410.03,47.79,47.79,44.11,1,1,1,343.2,327.5,359.7,196.2,180.5,147,147,147,8.12e-15,0,2.842e-14,0.429,0.409,0.449,196.2,180.5,212.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.126,0.12,0.131,0.0124,0.0111,0.0138,0.0005,0.00044,0.00056,0.345,0.317,0.375,0.014,0.013,0.015,24.54,24.43,24.65,0.953,0.949,0.957,0.98,0.979,0.98,0.934,0.929,0.938,45.01,41.39,48.77,44.11,40.53,47.79,0,0,0,0,0,0,0.245,0,0.089,0.43,0.57,0.43,35.6
831938400000,1996,5,1995,8,33,7,0.186,0.0889,0.0975,6031.84,39.24,39.24,35.9,1,1,1,308.3,295.5,322.3,161.3,148.5,147,147,147,-1.218e-14,-2.842e-14,2.842e-14,0.477,0.456,0.497,161.3,148.5,175.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.113,0.109,0.118,0.00946,0.00837,0.0106,0.00038,0.00033,0.00043,0.283,0.26,0.308,0.011,0.01,0.012,24.78,24.68,24.86,0.943,0.939,0.947,0.972,0.97,0.976,0.916,0.911,0.925,36.95,33.98,40.19,35.9,32.96,39.24,0,0,0,0,0,0,0.199,0,0.0885,0.48,0.52,0.48,32.4
832543200000,1996,5,1995,8,34,7,0.169,0.0889,0.0803,4932.07,32.02,32.02,29.36,1,1,1,279.7,269.5,291.4,132.7,122.5,147,147,147,-6.09e-15,-2.842e-14,2.842e-14,0.526,0.504,0.545,132.7,122.5,144.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.103,0.0996,0.107,0.00703,0.00616,0.00802,0.00028,0.00024,0.00032,0.232,0.214,0.253,0.0092,0.0085,0.01,24.95,24.88,25.01,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.9,0.909,30.27,27.86,33.01,29.36,27.03,32.02,0,0,0,0,0,0,0.163,0,0.0887,0.53,0.48,0.52,29.2
833148000000,1996,5,1995,8,35,7,0.155,0.0841,0.0713,4367.4,29.31,29.31,26,1,1,1,256.9,247.9,266.5,117.9,106.9,139,119,147,2.03e-15,-1.421e-14,1.421e-14,0.54,0.474,0.579,117.9,106.9,131.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0976,0.0941,0.101,0.00577,0.00484,0.00696,0.00023,0.00019,0.00028,0.205,0.186,0.229,0.0081,0.0073,0.0091,25.07,25.03,25.1,0.924,0.917,0.932,0.97,0.97,0.97,0.896,0.89,0.904,26.8,24.14,30.21,26,23.42,29.31,0,0,0,0,0,0,0.144,0,0.0837,0.54,0.46,0.54,28.2
833752800000,1996,6,1995,9,36,7,0.144,0.072,0.072,4428.24,28.07,28.07,26.36,1,1,1,238.1,230.7,245.4,119.1,111.7,119,119,119,-2.03e-15,-1.421e-14,1.421e-14,0.5,0.485,0.516,119.1,111.7,126.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.097,0.0944,0.0996,0.00587,0.00524,0.0065,0.00023,0.00021,0.00026,0.206,0.193,0.219,0.0081,0.0076,0.0087,25.17,25.11,25.22,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.17,25.41,28.93,26.36,24.64,28.07,0,0,0,0,0,0,0.146,0,0.072,0.5,0.5,0.5,30.8
834357600000,1996,6,1995,9,37,7,0.135,0.072,0.0629,3838.9,24.07,24.07,22.85,1,1,1,222.9,217.3,228.2,103.9,98.27,119,119,119,6.09e-15,0,1.421e-14,0.534,0.521,0.548,103.9,98.27,109.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0916,0.0896,0.0935,0.00458,0.0041,0.00503,0.00018,0.00016,0.0002,0.179,0.169,0.188,0.007,0.0066,0.0074,25.28,25.24,25.33,0.915,0.911,0.918,0.969,0.968,0.97,0.887,0.883,0.89,23.57,22.28,24.82,22.85,21.56,24.07,0,0,0,0,0,0,0.127,0,0.0721,0.53,0.47,0.53,28.4
834962400000,1996,6,1995,9,38,7,0.127,0.072,0.0548,1979.72,21.18,21.18,11.78,1,1,1,209.6,203.9,215.4,90.62,84.88,119,119,119,-4.06e-15,-1.421e-14,1.421e-14,0.568,0.553,0.584,90.62,84.88,96.36,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0869,0.0849,0.089,0.00345,0.00296,0.00394,0.00014,0.00012,0.00015,0.155,0.145,0.165,0.0061,0.0057,0.0065,25.39,25.34,25.43,0.525,0,0.922,0.552,0,0.967,0.507,0,0.89,12.2,0,21.9,11.78,0,21.18,0,3,0,0,0.429,0,0.0655,0.429,0.0722,0.57,0.43,0.57,15.6
835567200000,1996,6,1995,9,39,7,0.12,0.072,0.0477,0,0,0,0,1,1,1,197.9,193.8,202,78.86,74.76,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.601,0.589,0.614,78.86,74.76,82.96,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0828,0.0813,0.0842,0.00245,0.0021,0.0028,0.000096,0.000082,0.00011,0.134,0.127,0.142,0.0052,0.005,0.0055,25.46,25.45,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0723,0.6,0.4,0.6,0
836172000000,1996,7,1995,10,40,7,0.113,0.0653,0.0477,0,0,0,0,1,1,1,186.9,182,192.4,78.88,74,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.578,0.561,0.593,78.88,74,84.39,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0814,0.0796,0.0833,0.00246,0.00204,0.00292,0.000096,0.00008,0.00011,0.133,0.124,0.143,0.0052,0.0049,0.0056,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0653,0.58,0.42,0.58,0
836776800000,1996,7,1995,10,41,7,0.107,0.0653,0.0414,0,0,0,0,1,1,1,176.5,172.4,180.6,68.53,64.43,108,108,108,4.06e-15,0,1.421e-14,0.612,0.598,0.626,68.53,64.43,72.63,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0777,0.0763,0.0792,0.00158,0.00123,0.00192,0.000062,0.000048,0.000075,0.114,0.107,0.122,0.0045,0.0042,0.0048,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.61,0.39,0.61,0
837381600000,1996,7,1995,10,42,7,0.101,0.0653,0.0358,0,0,0,0,1,1,1,167.2,163.4,171.1,59.2,55.41,108,108,108,0,-1.421e-14,1.421e-14,0.646,0.631,0.661,59.2,55.41,63.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0731,0.0758,0.000782,0.00046,0.00111,0.000031,0.000018,0.000043,0.0976,0.0908,0.105,0.0038,0.0036,0.0041,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0652,0.65,0.35,0.65,0
837986400000,1996,7,1995,10,43,7,0.0972,0.0653,0.0319,0,0,0,0,1,1,1,160.7,158.2,163.1,52.67,50.21,108,108,108,-2.03e-15,-1.421e-14,7.105e-15,0.672,0.662,0.683,52.67,50.21,55.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0713,0.073,0.000227,0.0000179,0.000436,0.0000089,7e-7,0.000017,0.086,0.0816,0.0903,0.0034,0.0032,0.0035,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0653,0.67,0.33,0.67,0
838591200000,1996,7,1995,10,44,7,0.0923,0.0601,0.0196,0,0,0,0,1,0,0.5714285714285714,152.7,145.9,157.4,53.24,47.75,99.43,93,108,20.82,0,49.39,0.651,0.605,0.693,32.42,0,60.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0732,0.000327,0,0.000921,0.000013,0,0.000036,0.0827,0.0708,0.0988,0.0032,0.0028,0.0039,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0727,0.65,0.21,0.79,0
839196000000,1996,8,1995,11,45,7,0.0836,0.0562,0.00436,0,0,0,0,1,0,0.14285714285714285,138.2,132.5,143.4,45.17,39.51,93,93,93,37.97,-1.421e-14,49.08,0.674,0.648,0.702,7.207,0,50.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000546,0,0.0000383,2.1e-7,0,0.0000015,0.0723,0.0708,0.0815,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.07924,0.67,0.052,0.95,0
839800800000,1996,8,1995,11,46,7,0.0765,0.0562,0,0,0,0,0,0,0,0,126.5,122.4,130.6,33.49,29.39,93,93,93,33.49,29.39,37.59,0.735,0.712,0.76,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0765,0.73,0,1,0
840405600000,1996,8,1995,11,47,7,0.0717,0.0562,0,0,0,0,0,0,0,0,118.5,116.1,121,25.48,23.1,93,93,93,25.48,23.1,28.02,0.785,0.768,0.801,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0717,0.78,0,1,0
841010400000,1996,8,1995,11,48,7,0.0681,0.0544,0,0,0,0,0,0,0,0,112.7,109.3,115.3,22.66,18.18,90,72,93,22.66,18.18,37.27,0.798,0.659,0.836,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0681,0.8,0,1,0
841615200000,1996,9,1995,12,49,7,0.0614,0.0435,0,0,0,0,0,0,0,0,101.5,95.87,106.8,29.53,23.87,72,72,72,29.53,23.87,34.81,0.71,0.674,0.751,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0614,0.71,0,1,0
842220000000,1996,9,1995,12,50,7,0.0548,0.0435,0,0,0,0,0,0,0,0,90.55,87.39,94.5,18.55,15.39,72,72,72,18.55,15.39,22.5,0.796,0.762,0.824,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0548,0.79,0,1,0
842824800000,1996,9,1995,12,51,7,0.0509,0.0435,0,0,0,0,0,0,0,0,84.11,81.65,86.57,12.11,9.65,72,72,72,12.11,9.65,14.57,0.856,0.832,0.882,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0509,0.85,0,1,0
843429600000,1996,9,1995,12,52,7,0.0474,0.0435,0,0,0,0,0,0,0,0,78.37,75.91,80.83,6.37,3.91,72,72,72,6.37,3.91,8.83,0.919,0.891,0.948,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0474,0.92,0,1,0
844034400000,1996,9,1995,12,53,7,0.0447,0.0332,0,0,0,0,0,0,0,0,73.95,73.17,75.09,19.1,3.09,54.86,52,72,19.1,3.09,22.27,0.741,0.7,0.959,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0447,0.74,0,1,0
844639200000,1996,10,1996,1,1,7,0.0439,0.0314,0,0,0,0,0,0,0,0,72.51,71.81,73.17,20.51,19.81,52,52,52,20.51,19.81,21.17,0.717,0.711,0.724,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0439,0.72,0,1,0
845244000000,1996,10,1996,1,2,7,0.0429,0.0314,0,0,0,0,0,0,0,0,70.99,70.16,71.81,18.99,18.16,52,52,52,18.99,18.16,19.81,0.732,0.724,0.741,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0429,0.73,0,1,0
845848800000,1996,10,1996,1,3,7,0.0432,0.0314,0,0,0,0,0,0,0,0,71.42,69.89,72.63,19.42,17.89,52,52,52,19.42,17.89,20.63,0.728,0.716,0.744,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0432,0.73,0,1,0
846453600000,1996,10,1996,1,4,7,0.0445,0.0309,0,0,0,0,0,0,0,0,73.57,71.26,76.73,22.42,19.26,51.14,50,52,22.42,19.26,26.73,0.696,0.652,0.73,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0445,0.69,0,1,0
847058400000,1996,11,1996,2,5,7,0.0482,0.0302,0,0,0,0,0,0,0,0,79.77,78.09,81.92,29.77,28.09,50,50,50,29.77,28.09,31.92,0.627,0.61,0.64,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0482,0.63,0,1,0
847663200000,1996,11,1996,2,6,7,0.0543,0.0302,0,0,0,0,0,0,0,0,89.81,86.02,96.41,39.81,36.02,50,50,50,39.81,36.02,46.41,0.557,0.519,0.581,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0543,0.56,0,1,0
848268000000,1996,11,1996,2,7,7,0.0619,0.0302,0.0274,0,0,0,0,1,0,0.8571428571428571,102.4,99.42,105.4,52.35,49.42,50,50,50,7.06,-7.105e-15,49.42,0.489,0.474,0.503,45.29,0,55.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000207,0,0.000462,0.0000081,0,0.000018,0.0829,0.0708,0.0886,0.0033,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0345,0.49,0.44,0.56,0
848872800000,1996,11,1996,2,8,7,0.0681,0.031,0.0371,1317.89,14.18,14.18,7.845,1,1,1,112.5,105.7,116.4,61.26,55.46,51.29,50,59,-1.015e-15,-7.105e-15,7.105e-15,0.456,0.43,0.515,61.26,55.46,66.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000957,0.000464,0.00139,0.000038,0.000018,0.000055,0.097,0.0887,0.104,0.0038,0.0035,0.0041,25.4,25.4,25.41,0.506,0,0.893,0.549,0,0.96,0.485,0,0.858,8.171,0,14.77,7.845,0,14.18,0,3,0,0,0.429,0,0.0436,0.429,0.031,0.46,0.54,0.46,19.4
849477600000,1996,12,1996,3,9,7,0.0722,0.0357,0.0365,0,0,0,0,1,1,1,119.4,115.8,122.1,60.38,56.83,59,59,59,2.03e-15,0,7.105e-15,0.494,0.483,0.509,60.38,56.83,63.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000883,0.000581,0.00112,0.000035,0.000023,0.000044,0.0957,0.0906,0.0997,0.0038,0.0036,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.49,0.51,0.49,0
850082400000,1996,12,1996,3,10,7,0.0752,0.0357,0.0395,2021.04,14.76,14.76,12.03,1,1,1,124.3,120.5,127.3,65.27,61.48,59,59,59,1.015e-15,0,7.105e-15,0.475,0.463,0.49,65.27,61.48,68.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.0013,0.000976,0.00156,0.000051,0.000038,0.000061,0.103,0.0973,0.108,0.004,0.0038,0.0042,25.4,25.39,25.4,0.763,0,0.904,0.823,0,0.96,0.733,0,0.868,12.53,0,15.38,12.03,0,14.76,0,1,0,0,0.143,0,0.0668,0.143,0.0357,0.47,0.53,0.47,26.9
850687200000,1996,12,1996,3,11,7,0.0777,0.0357,0.042,2535.64,17.26,17.26,15.09,1,1,1,128.4,123.5,136.1,69.45,64.49,59,59,59,-2.03e-15,-1.421e-14,0,0.46,0.434,0.478,69.45,64.49,77.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0744,0.00165,0.00123,0.0023,0.000065,0.000048,0.00009,0.11,0.102,0.123,0.0043,0.004,0.0048,25.39,25.38,25.4,0.908,0.883,0.937,0.96,0.96,0.96,0.872,0.847,0.9,15.72,14.18,17.98,15.09,13.61,17.26,0,0,0,0,0,0,0.0839,0,0.0357,0.46,0.54,0.46,32.6
851292000000,1996,12,1996,3,12,7,0.0872,0.0357,0.0515,3172.13,19.97,19.97,18.88,1,1,1,144.1,139.1,149.5,85.11,80.07,59,59,59,-6.09e-15,-1.421e-14,1.421e-14,0.41,0.395,0.424,85.11,80.07,90.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0754,0.0791,0.00298,0.00256,0.00344,0.00012,0.0001,0.00013,0.138,0.129,0.147,0.0054,0.005,0.0058,25.36,25.35,25.37,0.927,0.921,0.933,0.962,0.96,0.965,0.892,0.888,0.896,19.62,18.6,20.71,18.88,17.85,19.97,0,0,0,0,0,0,0.105,0,0.0357,0.41,0.59,0.41,36.4
851896800000,1996,12,1996,3,13,7,0.0925,0.0417,0.0508,3135.67,20.77,20.77,18.66,1,1,1,153,151.4,156.3,83.98,78.65,69,59,73,-2.03e-15,-1.421e-14,1.421e-14,0.451,0.385,0.481,83.98,78.65,94.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0767,0.0805,0.00289,0.00244,0.00376,0.00011,0.000095,0.00015,0.137,0.128,0.154,0.0054,0.005,0.006,25.37,25.35,25.38,0.929,0.917,0.935,0.962,0.96,0.966,0.894,0.886,0.898,19.4,18.31,21.49,18.66,17.58,20.77,0,0,0,0,0,0,0.104,0,0.0417,0.45,0.55,0.45,33.9
852501600000,1997,1,1996,4,14,7,0.0969,0.0442,0.0528,3252.81,20.85,20.85,19.36,1,1,1,160.3,156.3,167.5,87.28,83.3,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.456,0.436,0.467,87.28,83.3,94.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0783,0.0823,0.00317,0.00283,0.00378,0.00012,0.00011,0.00015,0.143,0.136,0.156,0.0056,0.0053,0.0061,25.38,25.38,25.38,0.926,0.917,0.93,0.963,0.961,0.966,0.891,0.886,0.894,20.1,19.28,21.57,19.36,18.54,20.85,0,0,0,0,0,0,0.108,0,0.0441,0.46,0.54,0.46,33.6
853106400000,1997,1,1996,4,15,7,0.109,0.0442,0.0651,4001.69,26.38,26.38,23.82,1,1,1,180.6,170.5,191.3,107.6,97.52,73,73,73,8.121e-15,0,1.421e-14,0.405,0.382,0.428,107.6,97.52,118.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0869,0.0834,0.0907,0.0049,0.00404,0.00581,0.00019,0.00016,0.00023,0.18,0.162,0.199,0.007,0.0063,0.0078,25.38,25.38,25.38,0.917,0.911,0.924,0.97,0.968,0.97,0.889,0.883,0.896,24.57,22.17,27.2,23.82,21.46,26.38,0,0,0,0,0,0,0.132,0,0.0439,0.41,0.6,0.4,36.7
853711200000,1997,1,1996,4,16,7,0.125,0.0442,0.0809,5045.72,33.08,33.08,30.03,1,1,1,206.8,194.8,220,133.8,121.8,73,73,73,-2.03e-15,-1.421e-14,0,0.354,0.332,0.375,133.8,121.8,147,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0962,0.0919,0.101,0.00712,0.00611,0.00825,0.00028,0.00024,0.00032,0.226,0.205,0.25,0.0089,0.008,0.0098,25.33,25.23,25.39,0.932,0.926,0.937,0.97,0.97,0.97,0.904,0.898,0.909,30.96,28.09,34.1,30.03,27.25,33.08,0,0,0,0,0,0,0.167,0,0.0441,0.35,0.65,0.35,40.4
854316000000,1997,1,1996,4,17,7,0.148,0.0462,0.102,6390.95,43.34,43.34,38.04,1,1,1,244.5,221.4,275.5,168.1,148.4,76.43,73,85,-4.06e-15,-2.842e-14,0,0.313,0.291,0.33,168.1,148.4,190.5,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.109,0.101,0.117,0.01,0.00836,0.0119,0.0004,0.00033,0.00047,0.288,0.252,0.329,0.011,0.0099,0.013,25.06,24.87,25.22,0.945,0.938,0.952,0.975,0.97,0.98,0.921,0.91,0.933,39.02,34.42,44.22,38.04,33.39,43.34,0,0,0,0,0,0,0.211,0,0.046,0.31,0.69,0.31,43.2
854920800000,1997,2,1996,5,18,7,0.202,0.0514,0.15,9161.52,63.69,63.69,54.53,2,1,1.7142857142857142,333.6,287.8,377.5,248.6,202.8,85,85,85,0,-2.842e-14,2.842e-14,0.257,0.225,0.295,248.6,202.8,292.5,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.138,0.122,0.153,0.0216,0.013,0.0371,0.00087,0.00052,0.0015,0.31,0.249,0.379,0.012,0.0099,0.015,24.62,24.38,24.8,0.939,0.924,0.958,0.973,0.97,0.98,0.914,0.897,0.939,35.13,26.25,50.69,34.01,25.47,48.2,0,0,0,0,0,0,0.303,0,0.052,0.25,0.74,0.26,45.4
855525600000,1997,2,1996,5,19,7,0.26,0.0514,0.209,12621.3,83.8,83.8,75.13,2,2,2,430.1,391.4,469.1,345.1,306.4,85,85,85,0,0,0,0.198,0.181,0.217,345.1,306.4,384.1,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.172,0.158,0.186,0.0619,0.0436,0.0803,0.0025,0.0018,0.0033,0.409,0.351,0.468,0.017,0.014,0.019,24.06,23.82,24.29,0.947,0.941,0.953,0.974,0.97,0.98,0.923,0.913,0.934,38.55,34.36,42.76,37.56,33.33,41.9,0,0,0,0,0,0,0.417,0,0.051,0.2,0.8,0.2,48.5
