datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
856130400000,1997,2,1996,5,20,7,0.308,0.0514,0.256,15395.1,96.4,96.4,91.64,2,2,2,509,478.7,541,424,393.7,85,85,85,-8.12e-15,-5.684e-14,0,0.167,0.157,0.178,424,393.7,456,990,990,990,965.9,965.8,966,24.1,24,24.2,0.2,0.189,0.211,0.0991,0.0848,0.114,0.0041,0.0035,0.0048,0.528,0.482,0.576,0.022,0.02,0.024,23.58,23.39,23.76,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.88,43.77,50.09,45.82,42.9,48.2,0,0,0,0,0,0,0.509,0,0.052,0.17,0.83,0.17,50
856735200000,1997,2,1996,5,21,7,0.358,0.0552,0.303,17430,109.8,109.8,103.8,3,2,2.7142857142857144,592.2,552.8,635.9,500.9,467.8,91.29,85,107,-8.12e-15,-5.684e-14,0,0.154,0.141,0.172,500.9,467.8,528.9,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.236,0.216,0.256,0.137,0.12,0.154,0.0058,0.005,0.0066,0.572,0.525,0.613,0.024,0.022,0.026,23.17,22.97,23.32,0.95,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.95,35.42,52.2,39.17,34.36,48.2,0,0,0,0,0,0,0.576,0,0.055,0.15,0.85,0.15,48.7
857340000000,1997,3,1996,6,22,7,0.41,0.0647,0.345,19860,121.3,121.3,118.2,3,3,3,677.2,649.3,692.2,570.2,542.3,107,107,107,0,0,0,0.158,0.155,0.165,570.2,542.3,585.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.279,0.263,0.288,0.182,0.163,0.192,0.0078,0.0069,0.0082,0.66,0.613,0.685,0.028,0.026,0.029,22.73,22.65,22.89,0.952,0.95,0.953,0.977,0.973,0.979,0.93,0.924,0.933,40.34,38.56,41.3,39.4,37.51,40.43,0,0,0,0,0,0,0.657,0,0.065,0.16,0.84,0.16,48.4
857944800000,1997,3,1996,6,23,7,0.413,0.0647,0.349,20083.6,120.5,120.5,119.5,3,3,3,683.7,676.9,688.4,576.7,569.9,107,107,107,0,0,0,0.156,0.155,0.158,576.7,569.9,581.4,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.283,0.279,0.285,0.186,0.182,0.189,0.008,0.0078,0.0081,0.671,0.659,0.679,0.029,0.028,0.029,22.69,22.67,22.73,0.953,0.952,0.953,0.978,0.977,0.978,0.931,0.93,0.932,40.76,40.33,41.06,39.85,39.39,40.17,0,0,0,0,0,0,0.664,0,0.064,0.16,0.85,0.15,48.6
858549600000,1997,3,1996,6,24,7,0.4,0.0647,0.335,19327.9,117.7,117.7,115,3,3,3,661.6,648.2,674.5,554.6,541.2,107,107,107,0,0,0,0.162,0.159,0.165,554.6,541.2,567.5,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.27,0.263,0.277,0.171,0.163,0.18,0.0073,0.0069,0.0077,0.634,0.611,0.655,0.027,0.026,0.028,22.82,22.75,22.9,0.951,0.95,0.952,0.975,0.973,0.976,0.927,0.924,0.93,39.35,38.48,40.17,38.35,37.44,39.22,0,0,0,0,0,0,0.639,0,0.065,0.16,0.84,0.16,48.3
859154400000,1997,3,1996,6,25,7,0.385,0.0647,0.32,18440.1,111.7,111.7,109.8,3,3,3,635.8,629.9,645.2,528.8,522.9,107,107,107,0,0,0,0.168,0.166,0.17,528.8,522.9,538.2,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.255,0.252,0.261,0.154,0.15,0.161,0.0065,0.0064,0.0068,0.59,0.58,0.606,0.025,0.025,0.026,22.97,22.91,23,0.949,0.949,0.95,0.971,0.97,0.972,0.922,0.92,0.924,37.68,37.29,38.29,36.59,36.18,37.23,0,0,0,0,0,0,0.61,0,0.065,0.17,0.83,0.17,47.9
859759200000,1997,3,1996,6,26,7,0.407,0.074,0.333,19136.4,120.5,120.5,113.9,3,3,3,673.3,644.4,708.4,550.8,527.3,122.4,107,125,0,0,0,0.182,0.166,0.192,550.8,527.3,583.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.272,0.259,0.291,0.169,0.153,0.191,0.0072,0.0065,0.0082,0.631,0.592,0.687,0.027,0.025,0.03,22.78,22.58,22.92,0.951,0.949,0.953,0.974,0.971,0.978,0.926,0.921,0.932,38.99,37.46,41.04,37.97,36.35,40.15,0,0,0,0,0,0,0.633,0,0.074,0.18,0.82,0.18,47
860364000000,1997,4,1996,7,27,7,0.466,0.0756,0.39,22134.1,140.3,140.3,131.8,3,3,3,770.5,721.8,820.3,645.5,596.8,125,125,125,0,0,0,0.163,0.152,0.173,645.5,596.8,695.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.326,0.299,0.355,0.232,0.2,0.265,0.01,0.0086,0.012,0.791,0.709,0.875,0.034,0.031,0.038,22.23,21.94,22.5,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.81,41.89,47.73,43.92,41.05,46.77,0,0,0,0,0,0,0.732,0,0.076,0.16,0.84,0.16,47.5
860968800000,1997,4,1996,7,28,7,0.55,0.0756,0.474,25700.6,164.4,164.4,153,4,3,3.5714285714285716,909.1,840.9,972.8,784.1,715.9,125,125,125,0,0,0,0.138,0.128,0.149,784.1,715.9,847.8,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.426,0.366,0.484,0.317,0.279,0.349,0.014,0.012,0.016,0.986,0.91,1.06,0.044,0.04,0.048,21.48,21.15,21.83,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.77,39.43,51.3,43.4,38.44,48.2,0,0,0,0,0,0,0.85,0,0.076,0.14,0.86,0.14,46.7
861573600000,1997,4,1996,7,29,7,0.593,0.0756,0.517,27800.2,167.4,167.4,165.5,4,4,4,979.8,956.1,992.3,854.8,831.1,125,125,125,0,0,0,0.128,0.126,0.131,854.8,831.1,867.3,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.491,0.469,0.502,0.353,0.341,0.359,0.016,0.015,0.016,1.07,1.03,1.1,0.048,0.046,0.05,21.11,21.03,21.24,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.22,41.29,42.71,41.37,40.42,41.85,0,0,0,0,0,0,0.919,0,0.076,0.13,0.87,0.13,46.9
862178400000,1997,4,1996,7,30,7,0.539,0.0832,0.456,24948.2,158.9,158.9,148.5,4,3,3.4285714285714284,891.5,840.9,939.6,753.9,693.9,137.6,125,147,0,0,0,0.155,0.133,0.175,753.9,693.9,814.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.401,0.354,0.454,0.301,0.264,0.333,0.013,0.012,0.015,0.945,0.874,1,0.042,0.038,0.045,21.59,21.34,21.86,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,45.09,39.34,50.27,43.92,38.34,48.2,0,0,0,0,0,0,0.825,0,0.083,0.15,0.85,0.15,46.3
862783200000,1997,5,1996,8,31,7,0.472,0.0889,0.384,21713.9,136.7,136.7,129.2,3,3,3,781.2,738.7,823.9,634.2,591.7,147,147,147,0,0,0,0.188,0.178,0.199,634.2,591.7,676.9,990,990,990,967,966.9,967.2,23,22.8,23.1,0.32,0.296,0.345,0.225,0.196,0.253,0.0098,0.0085,0.011,0.773,0.701,0.845,0.034,0.03,0.037,22.2,21.96,22.44,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.938,43.97,41.4,46.5,43.08,40.54,45.57,0,0,0,0,0,0,0.718,0,0.088,0.19,0.81,0.19,46
863388000000,1997,5,1996,8,32,7,0.411,0.0889,0.322,18415.6,118.4,118.4,109.6,3,3,3,678.8,637.8,722.6,531.8,490.8,147,147,147,8.12e-15,0,5.684e-14,0.217,0.203,0.23,531.8,490.8,575.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.262,0.239,0.287,0.156,0.131,0.185,0.0067,0.0055,0.008,0.601,0.533,0.674,0.026,0.023,0.029,22.78,22.54,23.02,0.949,0.945,0.953,0.972,0.97,0.977,0.923,0.917,0.93,37.58,34.91,40.39,36.54,33.86,39.46,0,0,0,0,0,0,0.609,0,0.089,0.22,0.78,0.22,44.8
863992800000,1997,5,1996,8,33,7,0.357,0.0889,0.268,15700.4,96.4,96.4,93.45,2,2,2,590.2,558.3,625,443.2,411.3,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.249,0.235,0.263,443.2,411.3,478,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.214,0.201,0.232,0.108,0.0931,0.125,0.0046,0.0039,0.0053,0.564,0.515,0.621,0.024,0.022,0.026,23.18,22.98,23.37,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.19,45.04,51.51,46.73,44.14,48.2,0,0,0,0,0,0,0.519,0,0.089,0.25,0.75,0.25,44
864597600000,1997,5,1996,8,34,7,0.315,0.0865,0.229,13696.6,86.49,86.49,81.53,2,2,2,521.3,495.1,549.2,378.3,356.6,143,119,147,8.12e-15,0,5.684e-14,0.274,0.24,0.292,378.3,356.6,402.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.19,0.182,0.198,0.0776,0.0673,0.0889,0.0032,0.0028,0.0037,0.465,0.433,0.501,0.019,0.018,0.021,23.59,23.43,23.71,0.952,0.949,0.955,0.978,0.975,0.98,0.932,0.925,0.936,41.66,39.34,44.13,40.76,38.34,43.25,0,0,0,0,0,0,0.453,0,0.086,0.27,0.73,0.27,43.5
865202400000,1997,6,1996,9,35,7,0.28,0.072,0.208,12506.5,79.63,79.63,74.44,2,2,2,463.5,441.8,486.6,344.5,322.8,119,119,119,0,0,0,0.257,0.245,0.269,344.5,322.8,367.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.169,0.185,0.0616,0.0513,0.0725,0.0025,0.0021,0.003,0.413,0.381,0.448,0.017,0.016,0.018,23.9,23.76,24.03,0.948,0.944,0.951,0.973,0.97,0.978,0.922,0.916,0.929,38.26,35.91,40.73,37.22,34.84,39.81,0,0,0,0,0,0,0.414,0,0.072,0.26,0.74,0.26,44.7
865807200000,1997,6,1996,9,36,7,0.252,0.072,0.18,10815.1,68.24,68.24,64.38,2,2,2,416.8,398.8,434.9,297.8,279.8,119,119,119,0,0,0,0.286,0.274,0.298,297.8,279.8,315.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.16,0.154,0.166,0.0395,0.0311,0.0481,0.0016,0.0013,0.002,0.343,0.316,0.37,0.014,0.013,0.015,24.18,24.07,24.29,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,33.18,31.2,35.17,32.19,30.27,34.12,0,0,0,0,0,0,0.358,0,0.072,0.29,0.71,0.29,42.9
866412000000,1997,6,1996,9,37,7,0.229,0.072,0.157,9447.17,59.53,59.53,56.23,2,2,2,378.8,364.1,394.2,259.8,245.1,119,119,119,4.06e-15,0,2.842e-14,0.314,0.302,0.327,259.8,245.1,275.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.141,0.152,0.0219,0.0166,0.0289,0.00089,0.00067,0.0012,0.286,0.266,0.309,0.012,0.011,0.013,24.42,24.32,24.51,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.99,27.34,30.69,28.12,26.52,29.77,0,0,0,0,0,0,0.312,0,0.072,0.31,0.69,0.31,41.3
867016800000,1997,6,1996,9,38,7,0.21,0.072,0.138,8312.26,52.01,52.01,49.48,2,1,1.4285714285714286,347.6,335.4,359.5,228.6,216.4,119,119,119,0,-2.842e-14,2.842e-14,0.342,0.331,0.355,228.6,216.4,240.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.131,0.14,0.0152,0.0141,0.0162,0.00061,0.00057,0.00065,0.333,0.252,0.402,0.013,0.01,0.016,24.53,24.46,24.59,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.59,25.94,52.58,38.51,25.16,48.2,0,0,0,0,0,0,0.275,0,0.072,0.34,0.66,0.34,39.6
867621600000,1997,6,1996,9,39,7,0.194,0.0663,0.128,8000.68,48.2,48.2,47.62,1,1,1,321.3,312.2,331.3,211.8,204.2,109.6,108,119,1.218e-14,0,2.842e-14,0.341,0.33,0.359,211.8,204.2,219.7,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.131,0.0137,0.0131,0.0144,0.00055,0.00052,0.00058,0.371,0.357,0.385,0.015,0.014,0.015,24.62,24.57,24.68,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.93,47.22,50.75,47.62,46.28,48.2,0,0,0,0,0,0,0.265,0,0.066,0.34,0.66,0.34,41.2
868226400000,1997,7,1996,10,40,7,0.182,0.0653,0.116,7315.13,45.61,45.61,43.54,1,1,1,300.1,291.1,309.1,192.1,183.1,108,108,108,0,-2.842e-14,2.842e-14,0.36,0.349,0.371,192.1,183.1,201.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.125,0.0121,0.0113,0.0128,0.00048,0.00045,0.00051,0.335,0.319,0.351,0.013,0.013,0.014,24.76,24.7,24.82,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.43,42.31,46.54,43.54,41.47,45.61,0,0,0,0,0,0,0.242,0,0.066,0.36,0.64,0.36,40.2
868831200000,1997,7,1996,10,41,7,0.17,0.0653,0.105,6559.79,40.89,40.89,39.05,1,1,1,281.3,273.9,288.6,173.3,165.9,108,108,108,0,-2.842e-14,2.842e-14,0.384,0.374,0.394,173.3,165.9,180.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.117,0.0105,0.00985,0.0111,0.00042,0.00039,0.00044,0.302,0.288,0.315,0.012,0.011,0.013,24.87,24.83,24.92,0.946,0.944,0.949,0.976,0.972,0.98,0.924,0.918,0.93,40,38.27,41.74,39.05,37.21,40.89,0,0,0,0,0,0,0.217,0,0.065,0.38,0.62,0.38,38.6
869436000000,1997,7,1996,10,42,7,0.16,0.0653,0.0946,5876.29,36.6,36.6,34.98,1,1,1,264.4,258.3,271.4,156.4,150.3,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.409,0.398,0.418,156.4,150.3,163.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.111,0.00905,0.00852,0.00964,0.00036,0.00034,0.00038,0.271,0.26,0.284,0.011,0.01,0.011,24.97,24.93,25.01,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.916,36.05,34.62,37.69,34.98,33.58,36.6,0,0,0,0,0,0,0.194,0,0.0654,0.41,0.59,0.41,36.7
870040800000,1997,7,1996,10,43,7,0.151,0.0614,0.0893,5549,34.65,34.65,33.03,1,1,1,249.3,240,256.4,147.7,142.6,101.6,93,108,0,0,0,0.407,0.376,0.431,147.7,142.6,154.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.104,0.106,0.00831,0.00787,0.00889,0.00033,0.00031,0.00035,0.255,0.247,0.266,0.01,0.0098,0.011,25.05,25.02,25.11,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.912,34.05,32.8,35.72,33.03,31.82,34.65,0,0,0,0,0,0,0.183,0,0.0617,0.41,0.59,0.41,36.7
870645600000,1997,8,1996,11,44,7,0.138,0.0562,0.082,5092.9,32.35,32.35,30.31,1,1,1,228.6,220,237.5,135.6,127,93,93,93,-2.03e-15,-1.421e-14,0,0.407,0.392,0.423,135.6,127,144.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0996,0.0966,0.103,0.00727,0.00655,0.00803,0.00029,0.00026,0.00032,0.232,0.217,0.248,0.0091,0.0085,0.0098,25.2,25.13,25.26,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,31.25,29.24,33.36,30.31,28.37,32.35,0,0,0,0,0,0,0.168,0,0.056,0.41,0.59,0.41,36.9
871250400000,1997,8,1996,11,45,7,0.127,0.0562,0.0711,4394.88,27.81,27.81,26.16,1,1,1,210.6,204.4,217.6,117.6,111.4,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.442,0.427,0.455,117.6,111.4,124.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0933,0.0911,0.0957,0.00574,0.00522,0.00634,0.00022,0.0002,0.00025,0.2,0.189,0.213,0.0078,0.0074,0.0083,25.34,25.28,25.38,0.923,0.919,0.928,0.97,0.97,0.97,0.896,0.891,0.9,26.97,25.48,28.67,26.16,24.72,27.81,0,0,0,0,0,0,0.145,0,0.0559,0.44,0.56,0.44,34.6
871855200000,1997,8,1996,11,46,7,0.119,0.0562,0.0628,582.483,24.27,24.27,3.467,1,1,1,196.8,191,202.5,103.8,98.02,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.473,0.459,0.487,103.8,98.02,109.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0864,0.0904,0.00457,0.00408,0.00506,0.00018,0.00016,0.0002,0.176,0.165,0.186,0.0069,0.0065,0.0073,25.41,25.4,25.42,0.131,0,0.917,0.139,0,0.97,0.127,0,0.89,3.574,0,25.02,3.467,0,24.27,0,6,0,0,0.857,0,0.0193,0.857,0.0562,0.47,0.53,0.47,4.89
872460000000,1997,8,1996,11,47,7,0.112,0.0562,0.0555,0,0,0,0,1,1,1,184.7,181.4,189.1,91.7,88.45,93,93,93,0,-1.421e-14,1.421e-14,0.504,0.492,0.513,91.7,88.45,96.11,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0841,0.083,0.0857,0.00354,0.00327,0.00392,0.00014,0.00013,0.00015,0.154,0.148,0.162,0.006,0.0058,0.0063,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.5,0.5,0.5,0
873064800000,1997,9,1996,12,48,7,0.104,0.0435,0.0607,3715.8,23.78,23.78,22.12,1,1,1,172.4,166.4,179.5,100.4,94.41,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.418,0.401,0.433,100.4,94.41,107.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0851,0.083,0.0876,0.00428,0.00377,0.00489,0.00017,0.00015,0.00019,0.167,0.157,0.18,0.0066,0.0061,0.007,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.966,0.97,0.885,0.882,0.888,22.83,21.55,24.52,22.12,20.82,23.78,0,0,0,0,0,0,0.123,0,0.0433,0.42,0.58,0.42,35.7
873669600000,1997,9,1996,12,49,7,0.0966,0.0435,0.053,3266.58,20.43,20.43,19.44,1,1,1,159.7,156.3,164.5,87.7,84.3,72,72,72,0,-1.421e-14,1.421e-14,0.451,0.438,0.461,87.7,84.3,92.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0794,0.0823,0.0032,0.00292,0.00361,0.00013,0.00011,0.00014,0.145,0.139,0.153,0.0057,0.0054,0.006,25.37,25.37,25.38,0.925,0.919,0.929,0.963,0.962,0.966,0.891,0.888,0.893,20.18,19.48,21.16,19.44,18.74,20.43,0,0,0,0,0,0,0.108,0,0.0436,0.45,0.55,0.45,33.8
874274400000,1997,9,1996,12,50,7,0.0916,0.0435,0.048,2977.84,18.57,18.57,17.73,1,1,1,151.4,147.3,155.5,79.38,75.27,72,72,72,0,-1.421e-14,1.421e-14,0.476,0.463,0.489,79.38,75.27,83.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0762,0.0791,0.0025,0.00215,0.00285,0.000098,0.000084,0.00011,0.13,0.122,0.137,0.0051,0.0048,0.0054,25.37,25.37,25.38,0.934,0.93,0.94,0.96,0.96,0.962,0.897,0.894,0.902,18.46,17.6,19.31,17.73,16.9,18.57,0,0,0,0,0,0,0.0985,0,0.0436,0.47,0.52,0.48,32.5
874879200000,1997,9,1996,12,51,7,0.0858,0.0435,0.0422,2557.49,16.5,16.5,15.22,1,1,1,141.8,137.7,145.9,69.81,65.7,72,72,72,-6.09e-15,-1.421e-14,0,0.508,0.493,0.523,69.81,65.7,73.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0728,0.0757,0.00168,0.00133,0.00203,0.000066,0.000052,0.00008,0.113,0.105,0.12,0.0044,0.0041,0.0047,25.39,25.38,25.39,0.912,0.889,0.934,0.96,0.96,0.96,0.875,0.854,0.897,15.86,14.55,17.19,15.22,13.97,16.5,0,0,0,0,0,0,0.0846,0,0.0436,0.51,0.49,0.51,29.8
875484000000,1997,9,1996,12,52,7,0.0809,0.0349,0.046,2808.4,18.39,18.39,16.72,1,1,1,133.8,131.4,136.3,76.09,62.97,57.71,52,72,0,-1.421e-14,1.421e-14,0.431,0.386,0.533,76.09,62.97,82.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0719,0.0753,0.00222,0.0011,0.00278,0.000087,0.000043,0.00011,0.121,0.1,0.132,0.0048,0.0039,0.0052,25.38,25.37,25.4,0.917,0.874,0.934,0.96,0.96,0.961,0.88,0.839,0.897,17.41,13.71,19.14,16.72,13.16,18.39,0,0,0,0,0,0,0.0929,0,0.0349,0.43,0.57,0.43,34.7
876088800000,1997,10,1997,1,1,7,0.0786,0.0314,0.0472,2931.46,17.78,17.78,17.45,1,1,1,130,128.9,131.7,78.01,76.95,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.4,0.395,0.403,78.01,76.95,79.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0733,0.0742,0.00238,0.00229,0.00252,0.000093,0.00009,0.000099,0.124,0.122,0.127,0.0049,0.0048,0.005,25.38,25.37,25.38,0.936,0.934,0.938,0.96,0.96,0.96,0.899,0.897,0.9,18.18,17.96,18.52,17.45,17.24,17.78,0,0,0,0,0,0,0.0969,0,0.0314,0.4,0.6,0.4,37.3
876693600000,1997,10,1997,1,2,7,0.0786,0.0314,0.0472,2930.24,17.83,17.83,17.44,1,1,1,130,127.6,132,77.97,75.59,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.4,0.394,0.408,77.97,75.59,79.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0728,0.0743,0.00238,0.00218,0.00255,0.000093,0.000085,0.0001,0.124,0.12,0.127,0.0049,0.0047,0.005,25.38,25.37,25.38,0.936,0.934,0.94,0.96,0.96,0.96,0.899,0.896,0.902,18.17,17.68,18.58,17.44,16.97,17.83,0,0,0,0,0,0,0.0969,0,0.0314,0.4,0.6,0.4,37.3
877298400000,1997,10,1997,1,3,7,0.0742,0.0314,0.0427,2602.53,16.43,16.43,15.49,1,1,1,122.7,120.2,125.7,70.66,68.2,52,52,52,0,0,0,0.424,0.414,0.433,70.66,68.2,73.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0721,0.00176,0.00155,0.00201,0.000069,0.000061,0.000079,0.111,0.107,0.116,0.0043,0.0042,0.0046,25.39,25.38,25.39,0.917,0.903,0.933,0.96,0.96,0.96,0.88,0.867,0.896,16.14,15.34,17.12,15.49,14.73,16.43,0,0,0,0,0,0,0.0861,0,0.0315,0.42,0.58,0.42,35.1
877903200000,1997,10,1997,1,4,7,0.0734,0.0311,0.0423,2565.44,16.03,16.03,15.27,1,1,1,121.4,118.6,124,69.94,66.56,51.43,50,52,0,0,0,0.424,0.409,0.439,69.94,66.56,72.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0715,0.0017,0.00141,0.0019,0.000066,0.000055,0.000075,0.11,0.105,0.113,0.0043,0.0041,0.0044,25.39,25.39,25.4,0.913,0.894,0.926,0.96,0.96,0.96,0.876,0.858,0.889,15.91,14.82,16.7,15.27,14.23,16.03,0,0,0,0,0,0,0.0848,0,0.0311,0.42,0.58,0.42,35
878508000000,1997,11,1997,2,5,7,0.076,0.0302,0.0457,2832.96,17.69,17.69,16.86,1,1,1,125.6,121.3,129.2,75.64,71.3,50,50,50,-2.03e-15,-1.421e-14,0,0.398,0.387,0.412,75.64,71.3,79.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0709,0.0737,0.00218,0.00181,0.00248,0.000085,0.000071,0.000097,0.119,0.111,0.126,0.0047,0.0044,0.0049,25.38,25.37,25.39,0.933,0.92,0.939,0.96,0.96,0.96,0.896,0.884,0.902,17.57,16.34,18.43,16.86,15.69,17.69,0,0,0,0,0,0,0.0937,0,0.0303,0.4,0.6,0.4,37.3
879112800000,1997,11,1997,2,6,7,0.0832,0.0302,0.053,3259.16,20.7,20.7,19.4,1,1,1,137.6,128.1,144,87.62,78.13,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.364,0.347,0.39,87.62,78.13,93.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0733,0.0789,0.0032,0.00239,0.00374,0.00013,0.000094,0.00015,0.141,0.124,0.152,0.0055,0.0049,0.006,25.36,25.35,25.38,0.924,0.917,0.936,0.963,0.96,0.966,0.891,0.886,0.899,20.13,18.2,21.42,19.4,17.47,20.7,0,0,0,0,0,0,0.108,0,0.0302,0.36,0.64,0.36,39.2
879717600000,1997,11,1997,2,7,7,0.0843,0.0302,0.0541,3321.82,20.64,20.64,19.77,1,1,1,139.5,136.6,143.7,89.46,86.61,50,50,50,0,-1.421e-14,1.421e-14,0.359,0.348,0.366,89.46,86.61,93.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0763,0.0788,0.00335,0.00311,0.00372,0.00013,0.00012,0.00015,0.144,0.139,0.152,0.0056,0.0054,0.0059,25.36,25.35,25.36,0.922,0.917,0.925,0.964,0.963,0.966,0.889,0.886,0.891,20.51,19.93,21.37,19.77,19.19,20.64,0,0,0,0,0,0,0.11,0,0.0302,0.36,0.64,0.36,39.4
880322400000,1997,11,1997,2,8,7,0.0833,0.0302,0.053,3261.58,19.92,19.92,19.41,1,1,1,137.7,135.8,140.2,87.7,85.79,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.363,0.357,0.368,87.7,85.79,90.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.076,0.0776,0.0032,0.00304,0.00341,0.00013,0.00012,0.00013,0.141,0.137,0.145,0.0055,0.0054,0.0057,25.36,25.35,25.36,0.924,0.921,0.926,0.963,0.963,0.964,0.89,0.888,0.892,20.15,19.77,20.65,19.41,19.02,19.92,0,0,0,0,0,0,0.108,0,0.0303,0.36,0.64,0.36,39.2
880927200000,1997,12,1997,3,9,7,0.0851,0.0357,0.0494,3056.92,20.03,20.03,18.2,1,1,1,140.7,136.3,149.7,81.71,77.34,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.42,0.394,0.433,81.71,77.34,90.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0745,0.0792,0.0027,0.00232,0.00346,0.00011,0.000091,0.00014,0.132,0.124,0.148,0.0052,0.0049,0.0058,25.37,25.35,25.38,0.931,0.92,0.937,0.961,0.96,0.965,0.895,0.888,0.9,18.93,18.04,20.77,18.2,17.31,20.03,0,0,0,0,0,0,0.101,0,0.0357,0.42,0.58,0.42,35.9
881532000000,1997,12,1997,3,10,7,0.0881,0.0357,0.0524,3223.14,20.2,20.2,19.19,1,1,1,145.6,140.7,150.6,86.6,81.71,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.405,0.392,0.419,86.6,81.71,91.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.076,0.0795,0.00311,0.0027,0.00353,0.00012,0.00011,0.00014,0.14,0.132,0.149,0.0055,0.0052,0.0058,25.36,25.35,25.37,0.925,0.92,0.931,0.963,0.961,0.965,0.891,0.887,0.895,19.92,18.93,20.93,19.19,18.19,20.2,0,0,0,0,0,0,0.107,0,0.0357,0.41,0.59,0.41,36.6
882136800000,1997,12,1997,3,11,7,0.0859,0.0357,0.0502,3101.48,19.42,19.42,18.46,1,1,1,142,137.4,146.7,83.04,78.43,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.415,0.402,0.429,83.04,78.43,87.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0749,0.0781,0.00281,0.00242,0.00321,0.00011,0.000095,0.00013,0.134,0.126,0.142,0.0053,0.0049,0.0056,25.37,25.36,25.37,0.93,0.924,0.936,0.961,0.96,0.963,0.894,0.89,0.898,19.2,18.26,20.16,18.46,17.53,19.42,0,0,0,0,0,0,0.103,0,0.0357,0.42,0.58,0.42,36.1
882741600000,1997,12,1997,3,12,7,0.092,0.0357,0.0563,3446.66,21.33,21.33,20.52,1,1,1,152.1,147.8,156,93.08,88.82,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.388,0.378,0.399,93.08,88.82,97.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0785,0.0814,0.00366,0.0033,0.004,0.00014,0.00013,0.00016,0.152,0.144,0.159,0.006,0.0057,0.0062,25.35,25.35,25.36,0.918,0.914,0.923,0.966,0.964,0.967,0.887,0.884,0.889,21.24,20.38,22.05,20.52,19.64,21.33,0,0,0,0,0,0,0.114,0,0.0357,0.39,0.61,0.39,37.5
883346400000,1997,12,1997,3,13,7,0.0972,0.0405,0.0567,3472.2,21.72,21.72,20.67,1,1,1,160.7,155.2,170,93.71,84.12,67,59,73,-2.03e-15,-1.421e-14,0,0.416,0.374,0.465,93.71,84.12,98.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0786,0.0832,0.00372,0.0029,0.00416,0.00015,0.00011,0.00016,0.154,0.138,0.162,0.006,0.0054,0.0064,25.37,25.35,25.38,0.918,0.912,0.929,0.966,0.962,0.968,0.887,0.883,0.894,21.39,19.45,22.43,20.67,18.71,21.72,0,0,0,0,0,0,0.115,0,0.0405,0.42,0.58,0.42,35.7
883951200000,1998,1,1997,4,14,7,0.109,0.0442,0.065,3994.58,24.86,24.86,23.78,1,1,1,180.5,174.1,185,107.5,101.1,73,73,73,0,-1.421e-14,1.421e-14,0.405,0.395,0.419,107.5,101.1,112,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0869,0.0846,0.0885,0.00489,0.00434,0.00527,0.00019,0.00017,0.00021,0.179,0.168,0.187,0.007,0.0066,0.0073,25.38,25.38,25.38,0.916,0.911,0.919,0.97,0.969,0.97,0.888,0.883,0.892,24.51,22.93,25.63,23.78,22.22,24.86,0,0,0,0,0,0,0.132,0,0.044,0.41,0.6,0.4,36.6
884556000000,1998,1,1997,4,15,7,0.122,0.0442,0.0782,4872.76,31.39,31.39,29,1,1,1,202.4,190.2,212.6,129.4,117.2,73,73,73,-2.03e-15,-1.421e-14,0,0.361,0.343,0.384,129.4,117.2,139.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0946,0.0903,0.0982,0.00674,0.00571,0.00762,0.00026,0.00022,0.0003,0.218,0.197,0.237,0.0085,0.0077,0.0093,25.35,25.29,25.39,0.93,0.923,0.934,0.97,0.97,0.97,0.902,0.895,0.906,29.9,26.92,32.36,29,26.12,31.39,0,0,0,0,0,0,0.161,0,0.0438,0.36,0.64,0.36,39.9
885160800000,1998,1,1997,4,16,7,0.139,0.0442,0.0944,5909.95,38.34,38.34,35.18,1,1,1,229.1,217.3,242.4,156.1,144.3,73,73,73,0,0,0,0.319,0.301,0.336,156.1,144.3,169.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.104,0.0999,0.109,0.00902,0.00801,0.0102,0.00035,0.00031,0.0004,0.266,0.245,0.29,0.01,0.0096,0.011,25.16,25.06,25.25,0.941,0.936,0.945,0.971,0.97,0.975,0.913,0.908,0.921,36.23,33.45,39.34,35.18,32.45,38.34,0,0,0,0,0,0,0.195,0,0.0446,0.32,0.68,0.32,42.5
885765600000,1998,1,1997,4,17,7,0.162,0.0452,0.117,7402.5,47.62,47.62,44.06,1,1,1,268.1,248.7,286.4,193.4,175.7,74.71,73,85,4.06e-15,0,2.842e-14,0.279,0.259,0.297,193.4,175.7,208.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.111,0.123,0.0122,0.0107,0.0135,0.00048,0.00042,0.00054,0.333,0.301,0.361,0.013,0.012,0.014,24.89,24.81,25.01,0.952,0.947,0.956,0.98,0.978,0.98,0.933,0.926,0.937,44.98,40.81,48.59,44.06,39.9,47.62,0,0,0,0,0,0,0.245,0,0.045,0.28,0.72,0.28,45.7
886370400000,1998,2,1997,5,18,7,0.186,0.0514,0.135,8269.45,53.86,53.86,49.22,2,1,1.2857142857142858,307.9,290,332.1,222.9,205,85,85,85,-4.06e-15,-2.842e-14,0,0.277,0.256,0.293,222.9,205,247.1,990,990,990,964.9,964.9,965.1,25.1,24.9,25.1,0.129,0.122,0.137,0.0147,0.0132,0.0168,0.00059,0.00052,0.00067,0.34,0.253,0.395,0.014,0.01,0.016,24.72,24.64,24.79,0.949,0.926,0.959,0.977,0.97,0.98,0.927,0.898,0.94,43.42,26.72,52.71,41.67,25.92,48.2,0,0,0,0,0,0,0.273,0,0.051,0.28,0.73,0.27,44.5
886975200000,1998,2,1997,5,19,7,0.231,0.0514,0.18,10869.5,74.47,74.47,64.7,2,2,2,382.4,341.1,427.6,297.4,256.1,85,85,85,0,0,0,0.224,0.199,0.249,297.4,256.1,342.6,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.155,0.14,0.171,0.0394,0.0199,0.0607,0.0016,0.0008,0.0025,0.338,0.276,0.405,0.014,0.011,0.017,24.35,24.07,24.62,0.939,0.931,0.947,0.97,0.97,0.972,0.911,0.903,0.921,33.34,28.78,38.3,32.35,27.91,37.24,0,0,0,0,0,0,0.359,0,0.051,0.22,0.78,0.22,47.1
887580000000,1998,2,1997,5,20,7,0.292,0.0514,0.241,14542.9,92.42,92.42,86.56,2,2,2,482.9,443.1,511.5,397.9,358.1,85,85,85,0,0,0,0.176,0.166,0.192,397.9,358.1,426.5,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.19,0.176,0.201,0.0868,0.068,0.1,0.0036,0.0028,0.0042,0.488,0.429,0.531,0.02,0.018,0.022,23.74,23.57,23.98,0.954,0.949,0.957,0.979,0.976,0.98,0.935,0.927,0.938,44.19,39.98,47.15,43.28,39.02,46.21,0,0,0,0,0,0,0.481,0,0.051,0.18,0.83,0.17,49.8
888184800000,1998,2,1997,5,21,7,0.318,0.0533,0.264,15867.9,96.4,96.4,94.45,2,2,2,525.4,516.1,534.7,437.3,427.7,88.14,85,107,0,-5.684e-14,5.684e-14,0.168,0.159,0.2,437.3,427.7,448.4,990,990,990,966,965.9,966,24,24,24.1,0.205,0.202,0.208,0.105,0.101,0.111,0.0044,0.0042,0.0046,0.548,0.536,0.564,0.023,0.022,0.024,23.49,23.44,23.54,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.22,47.07,49.37,47.23,46.13,48.2,0,0,0,0,0,0,0.525,0,0.054,0.17,0.83,0.17,49.9
888789600000,1998,3,1997,6,22,7,0.323,0.0647,0.259,15500.2,92.64,92.64,92.26,2,2,2,534.7,533.6,536.6,427.7,426.6,107,107,107,2.436e-14,0,5.684e-14,0.2,0.199,0.201,427.7,426.6,429.6,990,990,990,966,966,966,24,24,24,0.204,0.204,0.205,0.101,0.1,0.102,0.0042,0.0042,0.0042,0.536,0.535,0.539,0.022,0.022,0.022,23.46,23.45,23.46,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.07,46.96,47.27,46.13,46.02,46.32,0,0,0,0,0,0,0.513,0,0.064,0.2,0.8,0.2,48
889394400000,1998,3,1997,6,23,7,0.335,0.0647,0.271,15933.1,96.4,96.4,94.84,2,2,2,554.6,534.7,580.7,447.6,427.7,107,107,107,-1.624e-14,-5.684e-14,5.684e-14,0.193,0.184,0.2,447.6,427.7,473.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.212,0.204,0.224,0.11,0.101,0.123,0.0046,0.0042,0.0052,0.567,0.536,0.609,0.024,0.022,0.026,23.34,23.18,23.46,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.02,47.07,51.49,47.42,46.13,48.2,0,0,0,0,0,0,0.527,0,0.064,0.19,0.81,0.19,47.6
889999200000,1998,3,1997,6,24,7,0.384,0.0647,0.32,18319.1,117.2,117.2,109,3,2,2.857142857142857,635.4,593.5,672.3,528.4,486.5,107,107,107,0,0,0,0.169,0.159,0.18,528.4,486.5,565.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.255,0.231,0.276,0.154,0.129,0.179,0.0066,0.0054,0.0076,0.605,0.542,0.652,0.026,0.023,0.028,22.95,22.76,23.13,0.95,0.946,0.956,0.974,0.97,0.98,0.925,0.918,0.937,40.17,35.8,52.66,38.64,34.73,48.2,0,0,0,0,0,0,0.606,0,0.064,0.17,0.83,0.17,47.7
890604000000,1998,3,1997,6,25,7,0.427,0.0647,0.362,20799.3,129.2,129.2,123.8,3,3,3,705.8,679.7,734.9,598.8,572.7,107,107,107,0,0,0,0.152,0.146,0.157,598.8,572.7,627.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.295,0.28,0.312,0.201,0.184,0.22,0.0086,0.0078,0.0095,0.708,0.664,0.757,0.03,0.028,0.033,22.57,22.4,22.72,0.954,0.952,0.955,0.979,0.977,0.98,0.934,0.931,0.936,42.14,40.5,43.94,41.27,39.58,43.06,0,0,0,0,0,0,0.688,0,0.065,0.15,0.85,0.15,48.7
891208800000,1998,3,1997,6,26,7,0.468,0.0725,0.396,22436,137.7,137.7,133.5,3,3,3,774.5,744.5,804.6,654.7,637.5,119.9,107,125,0,0,0,0.155,0.142,0.163,654.7,637.5,679.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.33,0.317,0.346,0.238,0.227,0.255,0.01,0.0098,0.011,0.806,0.773,0.849,0.035,0.033,0.037,22.2,22.03,22.35,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.42,44.51,46.84,44.52,43.62,45.91,0,0,0,0,0,0,0.742,0,0.072,0.15,0.85,0.15,47.9
891813600000,1998,4,1997,7,27,7,0.521,0.0756,0.445,24138,144.6,144.6,143.7,3,3,3,861.1,820.3,901.1,736.1,695.3,125,125,125,0,0,0,0.145,0.139,0.152,736.1,695.3,776.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.384,0.355,0.419,0.292,0.265,0.315,0.013,0.012,0.014,0.948,0.875,1.02,0.042,0.038,0.045,21.71,21.48,21.94,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.96,47.73,52.1,47.89,46.77,48.2,0,0,0,0,0,0,0.798,0,0.076,0.15,0.85,0.15,46.3
892418400000,1998,4,1997,7,28,7,0.559,0.0756,0.483,26229.4,157.3,157.3,156.1,4,4,4,923.6,912.2,930.4,798.5,787.2,125,125,125,0,0,0,0.135,0.134,0.137,798.5,787.2,805.4,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.439,0.429,0.445,0.325,0.32,0.329,0.015,0.014,0.015,0.977,0.957,0.988,0.044,0.043,0.044,21.43,21.39,21.49,0.953,0.953,0.953,0.976,0.975,0.977,0.93,0.929,0.931,39.99,39.52,40.27,39.03,38.54,39.33,0,0,0,0,0,0,0.867,0,0.076,0.14,0.86,0.14,46.9
893023200000,1998,4,1997,7,29,7,0.531,0.0756,0.456,24502,154.5,154.5,145.8,4,3,3.142857142857143,878.6,838.9,914.5,753.6,713.9,125,125,125,0,0,0,0.142,0.137,0.149,753.6,713.9,789.5,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.398,0.365,0.431,0.302,0.278,0.321,0.013,0.012,0.014,0.968,0.907,1.02,0.043,0.04,0.046,21.62,21.46,21.84,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.02,39.62,52.21,46.78,38.64,48.2,0,0,0,0,0,0,0.81,0,0.075,0.14,0.86,0.14,46.1
893628000000,1998,4,1997,7,30,7,0.479,0.0813,0.398,22446.9,141.2,141.2,133.6,3,3,3,791.9,760.3,825.7,657.4,613.3,134.4,125,147,0,0,0,0.17,0.151,0.193,657.4,613.3,700.7,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.333,0.309,0.358,0.24,0.211,0.269,0.01,0.0091,0.012,0.812,0.738,0.885,0.035,0.032,0.039,22.12,21.91,22.32,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.45,42.73,48.03,44.54,41.87,47.07,0,0,0,0,0,0,0.742,0,0.081,0.17,0.83,0.17,46.9
894232800000,1998,5,1997,8,31,7,0.425,0.0889,0.336,19224.7,123,123,114.4,3,3,3,703.1,661.1,745.8,556.1,514.1,147,147,147,0,0,0,0.209,0.197,0.222,556.1,514.1,598.8,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.276,0.252,0.3,0.172,0.144,0.201,0.0074,0.0062,0.0087,0.641,0.57,0.713,0.028,0.024,0.031,22.65,22.4,22.89,0.951,0.948,0.954,0.974,0.97,0.98,0.927,0.919,0.935,39.14,36.45,41.85,38.14,35.35,41.01,0,0,0,0,0,0,0.636,0,0.089,0.21,0.79,0.21,45.2
894837600000,1998,5,1997,8,32,7,0.369,0.0889,0.28,16183.1,103.5,103.5,96.33,3,2,2.142857142857143,610.8,574.9,647.7,463.8,427.9,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.241,0.227,0.256,463.8,427.9,500.7,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.224,0.207,0.245,0.118,0.101,0.135,0.005,0.0042,0.0058,0.582,0.54,0.639,0.025,0.023,0.027,23.08,22.92,23.27,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.58,35.56,52.46,45.7,34.5,48.2,0,0,0,0,0,0,0.535,0,0.089,0.24,0.76,0.24,43.9
895442400000,1998,5,1997,8,33,7,0.323,0.0889,0.234,13975.7,89.36,89.36,83.19,2,2,2,533.7,504.7,563.7,386.7,357.7,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.276,0.261,0.291,386.7,357.7,416.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.193,0.183,0.203,0.0815,0.0678,0.0957,0.0034,0.0028,0.004,0.478,0.434,0.523,0.02,0.018,0.022,23.52,23.34,23.69,0.953,0.95,0.956,0.979,0.975,0.98,0.933,0.926,0.937,42.5,39.46,45.59,41.59,38.47,44.68,0,0,0,0,0,0,0.462,0,0.089,0.28,0.72,0.28,43.3
896047200000,1998,5,1997,8,34,7,0.285,0.0889,0.196,11712,74.91,74.91,69.71,2,2,2,471.5,448.6,495.6,324.5,301.6,147,147,147,0,0,0,0.312,0.297,0.328,324.5,301.6,348.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.171,0.163,0.179,0.0522,0.0414,0.0636,0.0022,0.0017,0.0026,0.385,0.35,0.421,0.016,0.014,0.017,23.89,23.75,24.03,0.945,0.941,0.948,0.971,0.97,0.973,0.917,0.913,0.922,35.91,33.45,38.5,34.86,32.44,37.45,0,0,0,0,0,0,0.387,0,0.089,0.31,0.69,0.31,41.1
896652000000,1998,6,1997,9,35,7,0.255,0.072,0.183,11014.8,69.56,69.56,65.56,2,2,2,422.3,404,441.2,303.3,285,119,119,119,0,0,0,0.282,0.27,0.295,303.3,285,322.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.156,0.169,0.0422,0.0335,0.0511,0.0017,0.0014,0.0021,0.351,0.324,0.38,0.014,0.013,0.016,24.15,24.03,24.26,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.8,31.78,35.86,32.78,30.82,34.78,0,0,0,0,0,0,0.364,0,0.072,0.28,0.72,0.28,43.2
897256800000,1998,6,1997,9,36,7,0.231,0.072,0.159,9584.38,60.41,60.41,57.05,2,2,2,382.6,367.1,398.3,263.6,248.1,119,119,119,0,0,0,0.311,0.299,0.324,263.6,248.1,279.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.143,0.154,0.0235,0.0168,0.0308,0.00095,0.00068,0.0013,0.292,0.269,0.315,0.012,0.011,0.013,24.39,24.29,24.5,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,29.41,27.68,31.14,28.52,26.85,30.21,0,0,0,0,0,0,0.317,0,0.072,0.31,0.69,0.31,41.5
897861600000,1998,6,1997,9,37,7,0.211,0.072,0.139,8384.79,52.68,52.68,49.91,2,1,1.5714285714285714,349.6,337.3,362.5,230.6,218.3,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.341,0.328,0.353,230.6,218.3,243.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.141,0.0154,0.0143,0.0164,0.00062,0.00057,0.00066,0.314,0.25,0.398,0.013,0.01,0.016,24.54,24.47,24.6,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.03,25.69,52.13,35.28,24.92,48.2,0,0,0,0,0,0,0.277,0,0.072,0.34,0.66,0.34,39.7
898466400000,1998,6,1997,9,38,7,0.195,0.072,0.123,7694.75,48.2,48.2,45.8,1,1,1,321.7,310.8,333.2,202.7,191.8,119,119,119,-8.12e-15,-2.842e-14,2.842e-14,0.37,0.357,0.383,202.7,191.8,214.2,990,990,990,965,965,965.1,25,24.9,25,0.126,0.123,0.131,0.013,0.0121,0.014,0.00052,0.00048,0.00056,0.356,0.336,0.376,0.014,0.013,0.015,24.64,24.56,24.71,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.77,44.26,49.38,45.8,43.37,48.2,0,0,0,0,0,0,0.254,0,0.072,0.37,0.63,0.37,39.5
899071200000,1998,6,1997,9,39,7,0.181,0.0672,0.113,7134.28,43.92,43.92,42.47,1,1,1,298.7,289.7,307.2,187.5,181.7,111.1,108,119,-8.12e-15,-2.842e-14,0,0.372,0.358,0.39,187.5,181.7,193.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.118,0.122,0.0117,0.0112,0.0122,0.00047,0.00045,0.00049,0.327,0.317,0.338,0.013,0.013,0.013,24.78,24.73,24.82,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.33,41.99,44.82,42.47,41.15,43.92,0,0,0,0,0,0,0.236,0,0.068,0.37,0.62,0.38,39.4
899676000000,1998,7,1997,10,40,7,0.168,0.0653,0.103,6421.09,40.41,40.41,38.22,1,1,1,277.9,269.8,286.7,169.9,161.8,108,108,108,0,-2.842e-14,2.842e-14,0.389,0.377,0.4,169.9,161.8,178.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.111,0.117,0.0102,0.0095,0.0109,0.0004,0.00038,0.00044,0.296,0.281,0.311,0.012,0.011,0.012,24.89,24.84,24.94,0.945,0.943,0.948,0.974,0.97,0.979,0.921,0.915,0.928,39.22,37.31,41.29,38.22,36.2,40.41,0,0,0,0,0,0,0.212,0,0.065,0.39,0.61,0.39,38.2
900280800000,1998,7,1997,10,41,7,0.157,0.0653,0.0919,5703.26,35.63,35.63,33.95,1,1,1,259.9,252.6,267.3,151.9,144.6,108,108,108,8.12e-15,0,2.842e-14,0.416,0.404,0.428,151.9,144.6,159.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00866,0.00804,0.00929,0.00034,0.00032,0.00037,0.263,0.25,0.277,0.01,0.0099,0.011,25,24.95,25.04,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,35,33.26,36.73,33.95,32.26,35.63,0,0,0,0,0,0,0.189,0,0.0651,0.42,0.59,0.41,36.3
900885600000,1998,7,1997,10,42,7,0.148,0.0653,0.0831,5146.66,31.94,31.94,30.63,1,1,1,245.4,239.7,251.2,137.4,131.7,108,108,108,0,0,0,0.44,0.43,0.451,137.4,131.7,143.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.1,0.104,0.00743,0.00694,0.00792,0.00029,0.00027,0.00031,0.238,0.227,0.248,0.0094,0.009,0.0098,25.09,25.05,25.13,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.904,0.908,31.58,30.24,32.93,30.63,29.33,31.94,0,0,0,0,0,0,0.17,0,0.0649,0.44,0.56,0.44,34.8
901490400000,1998,7,1997,10,43,7,0.14,0.0627,0.0774,4788.67,29.98,29.98,28.5,1,1,1,231.7,224.7,237.8,127.9,122.1,103.7,93,108,-4.06e-15,-1.421e-14,0,0.447,0.409,0.469,127.9,122.1,134.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0982,0.0966,0.0993,0.00662,0.00613,0.00715,0.00026,0.00024,0.00028,0.22,0.21,0.23,0.0087,0.0083,0.009,25.19,25.15,25.23,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.39,27.98,30.91,28.5,27.14,29.98,0,0,0,0,0,0,0.158,0,0.0626,0.45,0.55,0.45,34.2
902095200000,1998,8,1997,11,44,7,0.13,0.0562,0.0741,4589.74,28.87,28.87,27.32,1,1,1,215.5,209.6,222.2,122.5,116.6,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.432,0.419,0.444,122.5,116.6,129.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.095,0.0929,0.0974,0.00616,0.00566,0.00673,0.00024,0.00022,0.00026,0.209,0.199,0.221,0.0082,0.0078,0.0087,25.3,25.25,25.34,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.16,26.74,29.76,27.32,25.94,28.87,0,0,0,0,0,0,0.152,0,0.0559,0.43,0.57,0.43,35.3
902700000000,1998,8,1997,11,45,7,0.122,0.0562,0.0659,1802.86,25.49,25.49,10.73,1,1,1,202,196.8,207.7,109,103.8,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.46,0.448,0.473,109,103.8,114.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0884,0.0922,0.00502,0.00457,0.0055,0.0002,0.00018,0.00022,0.185,0.176,0.195,0.0072,0.0069,0.0076,25.4,25.36,25.42,0.394,0,0.921,0.416,0,0.97,0.382,0,0.894,11.06,0,26.28,10.73,0,25.49,0,4,0,0,0.571,0,0.0596,0.571,0.0561,0.46,0.54,0.46,14.8
903304800000,1998,8,1997,11,46,7,0.115,0.0562,0.0589,0,0,0,0,1,1,1,190.4,186.1,195.4,97.44,93.1,93,93,93,0,-1.421e-14,1.421e-14,0.488,0.476,0.5,97.44,93.1,102.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.0846,0.0879,0.00403,0.00366,0.00445,0.00016,0.00014,0.00017,0.164,0.156,0.173,0.0064,0.0061,0.0068,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.49,0.51,0.49,0
903909600000,1998,8,1997,11,47,7,0.109,0.0562,0.053,0,0,0,0,1,1,1,180.6,176.5,184.7,87.63,83.53,93,93,93,4.06e-15,0,1.421e-14,0.515,0.503,0.527,87.63,83.53,91.74,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0827,0.0812,0.0841,0.0032,0.00285,0.00355,0.00013,0.00011,0.00014,0.147,0.139,0.154,0.0057,0.0055,0.006,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.52,0.49,0.51,0
904514400000,1998,8,1997,11,48,7,0.102,0.0454,0.0563,3012.11,22.4,22.4,17.93,1,1,1,168,160.4,175.2,93.02,82.16,75,72,93,2.03e-15,-1.421e-14,1.421e-14,0.446,0.414,0.531,93.02,82.16,101.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0828,0.0808,0.0856,0.00366,0.00273,0.0044,0.00014,0.00011,0.00017,0.155,0.137,0.17,0.0061,0.0054,0.0067,25.38,25.37,25.41,0.786,0,0.924,0.828,0,0.97,0.76,0,0.891,18.55,0,23.1,17.93,0,22.4,0,1,0,0,0.143,0,0.0996,0.143,0.0457,0.45,0.55,0.45,29.5
905119200000,1998,9,1997,12,49,7,0.0927,0.0435,0.0492,3044.31,19.31,19.31,18.12,1,1,1,153.3,147.6,159,81.29,75.55,72,72,72,0,-1.421e-14,1.421e-14,0.47,0.453,0.488,81.29,75.55,87.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0763,0.0804,0.00266,0.00217,0.00315,0.0001,0.000085,0.00012,0.133,0.123,0.144,0.0052,0.0048,0.0056,25.37,25.37,25.38,0.932,0.926,0.939,0.961,0.96,0.963,0.896,0.892,0.902,18.85,17.66,20.05,18.12,16.95,19.31,0,0,0,0,0,0,0.101,0,0.0435,0.47,0.53,0.47,32.8
905724000000,1998,9,1997,12,50,7,0.0856,0.0435,0.0421,2543.31,16.41,16.41,15.14,1,1,1,141.5,137.4,145.6,69.53,65.43,72,72,72,4.06e-15,0,1.421e-14,0.509,0.494,0.524,69.53,65.43,73.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0727,0.0756,0.00166,0.00131,0.00201,0.000065,0.000051,0.000079,0.112,0.105,0.12,0.0044,0.0041,0.0047,25.39,25.38,25.4,0.91,0.888,0.933,0.96,0.96,0.96,0.874,0.852,0.895,15.77,14.47,17.09,15.14,13.89,16.41,0,0,0,0,0,0,0.0841,0,0.0435,0.51,0.49,0.51,29.7
906328800000,1998,9,1997,12,51,7,0.0808,0.0435,0.0372,656.954,13.81,13.81,3.91,1,1,1,133.5,130.6,137.2,61.52,58.59,72,72,72,-2.03e-15,-1.421e-14,0,0.539,0.525,0.551,61.52,58.59,65.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0726,0.00098,0.00073,0.00129,0.000038,0.000029,0.000051,0.098,0.0932,0.104,0.0038,0.0037,0.0041,25.4,25.4,25.41,0.253,0,0.886,0.274,0,0.96,0.242,0,0.851,4.073,0,14.38,3.91,0,13.81,0,5,0,0,0.714,0,0.0217,0.714,0.0436,0.54,0.46,0.54,8.13
906933600000,1998,9,1997,12,52,7,0.0775,0.0366,0.0409,1606.87,17.03,17.03,9.565,1,1,1,128.2,124.8,130.6,67.6,57.77,60.57,52,72,2.03e-15,0,7.105e-15,0.472,0.407,0.555,67.6,57.77,75.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0729,0.0015,0.00066,0.0022,0.000059,0.000026,0.000086,0.107,0.092,0.12,0.0042,0.0036,0.0047,25.39,25.38,25.41,0.535,0,0.94,0.549,0,0.96,0.514,0,0.902,9.963,0,17.74,9.565,0,17.03,0,3,0,0,0.429,0,0.0531,0.429,0.0366,0.47,0.53,0.47,20.7
907538400000,1998,10,1998,1,1,7,0.0727,0.0314,0.0413,2477.54,15.75,15.75,14.75,1,1,1,120.2,117.5,123.5,68.24,65.47,52,52,52,0,0,0,0.433,0.421,0.443,68.24,65.47,71.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0714,0.00155,0.00131,0.00183,0.000061,0.000052,0.000072,0.107,0.103,0.112,0.0042,0.004,0.0044,25.39,25.39,25.4,0.904,0.888,0.921,0.96,0.96,0.96,0.867,0.853,0.885,15.36,14.48,16.4,14.75,13.9,15.75,0,0,0,0,0,0,0.0819,0,0.0314,0.43,0.57,0.43,34.1
908143200000,1998,10,1998,1,2,7,0.0691,0.0314,0.0376,649.831,13.66,13.66,3.868,1,1,1,114.2,111.7,116.7,62.19,59.73,52,52,52,3.045e-15,0,7.105e-15,0.455,0.446,0.465,62.19,59.73,64.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00104,0.000827,0.00125,0.000041,0.000032,0.000049,0.0983,0.0948,0.102,0.0039,0.0037,0.004,25.4,25.4,25.41,0.252,0,0.884,0.274,0,0.96,0.242,0,0.848,4.029,0,14.23,3.868,0,13.66,0,5,0,0,0.714,0,0.0215,0.714,0.0315,0.45,0.54,0.46,9.4
908748000000,1998,10,1998,1,3,7,0.0656,0.0314,0.0341,0,0,0,0,1,1,1,108.4,106,110.9,56.45,53.99,52,52,52,-3.045e-15,-7.105e-15,0,0.48,0.469,0.491,56.45,53.99,58.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000548,0.000339,0.000757,0.000022,0.000013,0.00003,0.0901,0.0865,0.0936,0.0035,0.0034,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.48,0.52,0.48,0
909352800000,1998,10,1998,1,4,7,0.0636,0.0313,0.0324,0,0,0,0,1,1,1,105.2,104.6,105.7,53.49,52.62,51.71,50,52,0,-7.105e-15,7.105e-15,0.492,0.478,0.497,53.49,52.62,54.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000297,0.000223,0.000393,0.000012,0.0000087,0.000015,0.0858,0.0846,0.0875,0.0034,0.0033,0.0034,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0312,0.49,0.51,0.49,0
909957600000,1998,11,1998,2,5,7,0.0663,0.0302,0.0361,678.655,14.67,14.67,4.04,1,1,1,109.7,105.4,118,59.7,55.44,50,50,50,1.015e-15,-7.105e-15,7.105e-15,0.457,0.424,0.474,59.7,55.44,68.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000824,0.000462,0.00153,0.000032,0.000018,0.00006,0.0947,0.0886,0.107,0.0037,0.0035,0.0042,25.41,25.39,25.41,0.255,0,0.902,0.274,0,0.96,0.245,0,0.866,4.208,0,15.29,4.04,0,14.67,0,5,0,0,0.714,0,0.0224,0.714,0.0302,0.46,0.54,0.46,10.2
910562400000,1998,11,1998,2,6,7,0.0744,0.0302,0.0442,2715.63,17.47,17.47,16.16,1,1,1,123,117.5,128.1,73.02,67.47,50,50,50,0,0,0,0.407,0.39,0.426,73.02,67.47,78.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0733,0.00196,0.00148,0.00239,0.000077,0.000058,0.000094,0.115,0.106,0.124,0.0045,0.0042,0.0049,25.39,25.38,25.39,0.925,0.899,0.94,0.96,0.96,0.96,0.888,0.863,0.903,16.84,15.11,18.2,16.16,14.51,17.47,0,0,0,0,0,0,0.0898,0,0.0302,0.41,0.59,0.41,36.5
911167200000,1998,11,1998,2,7,7,0.0789,0.0302,0.0487,3013.72,18.13,18.13,17.94,1,1,1,130.5,129.8,131.4,80.47,79.77,50,50,50,4.06e-15,0,1.421e-14,0.383,0.38,0.385,80.47,79.77,81.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0739,0.0745,0.00259,0.00253,0.00267,0.0001,0.000099,0.0001,0.128,0.127,0.13,0.005,0.005,0.0051,25.37,25.37,25.37,0.933,0.932,0.934,0.96,0.96,0.961,0.896,0.895,0.897,18.68,18.54,18.87,17.94,17.8,18.13,0,0,0,0,0,0,0.0997,0,0.0302,0.38,0.62,0.38,38.2
911772000000,1998,11,1998,2,8,7,0.079,0.0302,0.0488,3021.36,18.63,18.63,17.98,1,1,1,130.7,127.9,133.9,80.67,77.86,50,50,50,4.06e-15,0,1.421e-14,0.383,0.373,0.391,80.67,77.86,83.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0732,0.0754,0.00261,0.00237,0.00288,0.0001,0.000093,0.00011,0.128,0.123,0.134,0.005,0.0048,0.0053,25.37,25.37,25.38,0.933,0.929,0.937,0.961,0.96,0.962,0.896,0.893,0.899,18.72,18.15,19.38,17.98,17.42,18.63,0,0,0,0,0,0,0.0999,0,0.0302,0.38,0.62,0.38,38.2
912376800000,1998,11,1998,2,9,7,0.0856,0.0349,0.0507,3127.48,20.48,20.48,18.62,1,1,1,141.5,133.3,151.9,83.78,76.24,57.71,50,59,4.06e-15,-1.421e-14,1.421e-14,0.408,0.375,0.436,83.78,76.24,92.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0741,0.08,0.00287,0.00223,0.00365,0.00011,0.000087,0.00014,0.135,0.122,0.152,0.0053,0.0048,0.0059,25.37,25.35,25.38,0.929,0.918,0.939,0.962,0.96,0.966,0.894,0.887,0.901,19.35,17.81,21.21,18.62,17.1,20.48,0,0,0,0,0,0,0.103,0,0.0349,0.41,0.59,0.41,36.5
912981600000,1998,12,1998,3,10,7,0.0952,0.0357,0.0596,3635.6,22.29,22.29,21.64,1,1,1,157.5,153.3,160.4,98.47,94.29,59,59,59,-6.09e-15,-1.421e-14,0,0.375,0.368,0.385,98.47,94.29,101.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0805,0.083,0.00412,0.00376,0.00437,0.00016,0.00015,0.00017,0.161,0.154,0.167,0.0063,0.006,0.0065,25.35,25.35,25.35,0.913,0.911,0.917,0.968,0.966,0.969,0.884,0.882,0.886,22.35,21.49,22.99,21.64,20.77,22.29,0,0,0,0,0,0,0.12,0,0.0356,0.38,0.63,0.37,38.2
913586400000,1998,12,1998,3,11,7,0.0987,0.0357,0.063,3858.47,23.8,23.8,22.97,1,1,1,163.2,160.7,166.7,104.2,101.7,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.362,0.354,0.367,104.2,101.7,107.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0831,0.0852,0.00461,0.00439,0.0049,0.00018,0.00017,0.00019,0.172,0.167,0.178,0.0067,0.0066,0.007,25.35,25.35,25.36,0.914,0.912,0.916,0.97,0.97,0.97,0.886,0.884,0.889,23.68,23.06,24.54,22.97,22.35,23.8,0,0,0,0,0,0,0.128,0,0.0357,0.36,0.64,0.36,39.1
914191200000,1998,12,1998,3,12,7,0.107,0.0357,0.0716,4432.33,29.66,29.66,26.38,1,1,1,177.4,165.9,191,118.4,106.9,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.334,0.309,0.356,118.4,106.9,132,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.0849,0.0938,0.00581,0.00483,0.00697,0.00023,0.00019,0.00027,0.197,0.177,0.221,0.0077,0.0069,0.0087,25.36,25.36,25.36,0.923,0.916,0.931,0.97,0.97,0.97,0.896,0.888,0.903,27.2,24.33,30.58,26.38,23.6,29.66,0,0,0,0,0,0,0.147,0,0.0354,0.33,0.67,0.33,41.4
914796000000,1998,12,1998,3,13,7,0.124,0.0393,0.0846,5289.17,32.64,32.64,31.48,1,1,1,204.9,195.7,218.1,139.9,135.3,65,59,73,0,0,0,0.317,0.291,0.351,139.9,135.3,145.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0973,0.0954,0.1,0.00764,0.00725,0.00808,0.0003,0.00028,0.00032,0.236,0.229,0.247,0.0092,0.009,0.0097,25.33,25.24,25.36,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,32.46,31.32,33.65,31.48,30.38,32.64,0,0,0,0,0,0,0.175,0,0.0394,0.32,0.68,0.32,42.7
915400800000,1999,1,1998,4,14,7,0.141,0.0442,0.0964,6040.61,39.7,39.7,35.96,1,1,1,232.4,221.1,247.9,159.4,148.1,73,73,73,0,0,0,0.315,0.294,0.33,159.4,148.1,174.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.101,0.111,0.0093,0.00834,0.0106,0.00037,0.00033,0.00042,0.272,0.252,0.3,0.011,0.0099,0.012,25.13,25.01,25.22,0.942,0.938,0.947,0.972,0.97,0.977,0.915,0.91,0.925,37,34.36,40.62,35.96,33.33,39.7,0,0,0,0,0,0,0.2,0,0.0446,0.31,0.68,0.32,42.8
916005600000,1999,1,1998,4,15,7,0.169,0.0442,0.125,7757.29,50.14,50.14,46.17,2,1,1.1428571428571428,279,255.3,302.9,206,182.3,73,73,73,-8.12e-15,-2.842e-14,0,0.263,0.241,0.286,206,182.3,229.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.113,0.13,0.0133,0.0112,0.0153,0.00053,0.00044,0.00061,0.333,0.243,0.386,0.013,0.0097,0.015,24.85,24.73,24.97,0.95,0.923,0.959,0.979,0.97,0.98,0.93,0.895,0.94,43.97,25.84,51.86,42.59,25.07,48.2,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,45.9
916610400000,1999,1,1998,4,16,7,0.199,0.0442,0.155,9421.37,61.7,61.7,56.08,2,2,2,329.8,307,355.6,256.8,234,73,73,73,-8.12e-15,-2.842e-14,0,0.222,0.205,0.238,256.8,234,282.6,990,990,990,965,964.9,965.2,25,24.8,25.1,0.14,0.132,0.149,0.0218,0.0156,0.0324,0.00087,0.00062,0.0013,0.277,0.248,0.314,0.011,0.0099,0.013,24.67,24.51,24.82,0.93,0.924,0.936,0.97,0.97,0.97,0.902,0.896,0.908,28.91,26.31,31.8,28.04,25.52,30.85,0,0,0,0,0,0,0.312,0,0.044,0.22,0.78,0.22,47.3
917215200000,1999,1,1998,4,17,7,0.236,0.0442,0.192,11614.8,75.15,75.15,69.14,2,2,2,390.2,364.7,417.7,317.2,291.7,73,73,73,0,0,0,0.187,0.175,0.2,317.2,291.7,344.7,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.161,0.152,0.171,0.0487,0.0367,0.0617,0.002,0.0015,0.0025,0.366,0.328,0.407,0.015,0.013,0.017,24.28,24.11,24.45,0.943,0.938,0.947,0.97,0.97,0.973,0.915,0.91,0.922,35.62,32.81,38.61,34.57,31.83,37.57,0,0,0,0,0,0,0.384,0,0.044,0.19,0.81,0.19,49.2
