datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
917820000000,1999,2,1998,5,18,7,0.302,0.0514,0.251,14977.5,102.3,102.3,89.15,3,2,2.142857142857143,500,433.8,573.3,415,348.8,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.172,0.148,0.196,415,348.8,488.3,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.197,0.173,0.227,0.0949,0.0637,0.129,0.0039,0.0026,0.0054,0.499,0.415,0.582,0.021,0.017,0.024,23.65,23.3,24.03,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,43.29,35.15,50.52,42.14,34.09,48.2,0,0,0,0,0,0,0.495,0,0.051,0.17,0.83,0.17,49.6
918424800000,1999,2,1998,5,19,7,0.412,0.0514,0.36,20722.3,135.8,135.8,123.3,3,3,3,680.5,603.1,747.5,595.5,518.1,85,85,85,0,0,0,0.126,0.114,0.141,595.5,518.1,662.5,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.288,0.244,0.326,0.199,0.147,0.244,0.0085,0.0062,0.011,0.697,0.567,0.81,0.03,0.024,0.035,22.68,22.3,23.12,0.953,0.948,0.957,0.977,0.97,0.98,0.932,0.92,0.938,42.06,37.12,46.21,41.12,36.01,45.28,0,0,0,0,0,0,0.685,0,0.052,0.12,0.87,0.13,50.3
919029600000,1999,2,1998,5,20,7,0.478,0.0531,0.425,23905.6,144.6,144.6,142.3,3,3,3,790.4,764.7,818.5,702.5,679.7,87.86,85,105,0,0,0,0.111,0.105,0.128,702.5,679.7,724.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.35,0.336,0.362,0.27,0.255,0.285,0.012,0.011,0.012,0.878,0.839,0.915,0.038,0.036,0.04,22.06,21.93,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.48,47.22,49.75,47.43,46.27,48.2,0,0,0,0,0,0,0.791,0,0.053,0.11,0.89,0.11,50
919634400000,1999,2,1998,5,21,7,0.517,0.0635,0.454,24503.1,153.4,153.4,145.9,4,3,3.142857142857143,855.4,827.6,883.8,750.4,722.6,105,105,105,0,0,0,0.123,0.119,0.127,750.4,722.6,778.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.386,0.364,0.411,0.301,0.284,0.316,0.013,0.012,0.014,0.953,0.915,0.997,0.042,0.04,0.044,21.73,21.61,21.87,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,49.07,39.34,51.9,46.79,38.34,48.2,0,0,0,0,0,0,0.81,0,0.063,0.12,0.88,0.12,47.4
920239200000,1999,3,1998,6,22,7,0.569,0.078,0.491,26272,166.7,166.7,156.4,4,3,3.7142857142857144,941.3,894.5,992.3,812.3,765.5,129,129,129,0,0,0,0.137,0.13,0.144,812.3,765.5,863.3,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.45,0.407,0.497,0.332,0.31,0.357,0.015,0.014,0.016,1.02,0.964,1.09,0.046,0.043,0.049,21.31,21.04,21.52,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,44.2,39.71,52.09,42.54,38.73,48.2,0,0,0,0,0,0,0.869,0,0.078,0.14,0.86,0.14,46.2
920844000000,1999,3,1998,6,23,7,0.614,0.078,0.536,28596.7,170.9,170.9,170.2,4,4,4,1015,1010,1020,886.1,880.7,129,129,129,0,0,0,0.127,0.127,0.128,886.1,880.7,890.8,990,990,990,967.9,967.9,968,22.1,22,22.1,0.517,0.512,0.522,0.368,0.365,0.37,0.017,0.017,0.017,1.13,1.12,1.13,0.051,0.051,0.051,20.93,20.9,20.95,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.42,43.21,43.61,42.55,42.34,42.74,0,0,0,0,0,0,0.946,0,0.078,0.13,0.87,0.13,46.6
921448800000,1999,3,1998,6,24,7,0.655,0.078,0.577,30276.8,191.3,191.3,180.2,4,4,4,1083,1022,1166,954.4,893.3,129,129,129,0,0,0,0.119,0.111,0.126,954.4,893.3,1037,990,990,990,968.2,968,968.4,21.8,21.6,22,0.586,0.524,0.688,0.411,0.371,0.506,0.019,0.017,0.023,1.26,1.14,1.48,0.058,0.052,0.069,20.58,20.1,20.89,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.97,43.71,48.81,45.05,42.84,47.83,0,0,0,0,0,0,1,0,0.078,0.12,0.88,0.12,46.2
922053600000,1999,3,1998,6,25,7,0.829,0.078,0.663,32108.7,192.8,192.8,191.1,4,4,4,1371,1208,1511,1242,1079,129,129,129,144.6,0,281.7,0.0947,0.0854,0.107,1097,1079,1100,990,990,990,969.1,968.6,969.5,20.9,20.5,21.4,0.837,0.75,0.898,0.641,0.601,0.648,0.031,0.028,0.032,1.78,1.65,1.85,0.085,0.077,0.09,19.15,18.63,19.8,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.09,47.85,50.24,47.78,46.89,48.2,0,0,0,0,0,0,1.06,0,0.166,0.094,0.8,0.2,38.7
922658400000,1999,3,1998,6,26,7,0.999,0.0846,0.665,30690.8,186.1,186.1,182.7,4,4,4,1651,1552,1744,1512,1423,139.9,129,148,411.5,323.4,496.1,0.0846,0.0794,0.0895,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.916,0.904,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.16,17.85,18.49,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.6,45.78,47.48,45.67,44.86,46.53,0,0,0,0,0,0,1.01,0,0.334,0.085,0.67,0.33,30.7
923263200000,1999,4,1998,7,27,7,1.12,0.0895,0.665,29496.1,178.4,178.4,175.6,4,4,4,1857,1775,1927,1709,1627,148,148,148,608.8,526.6,678.8,0.0798,0.0768,0.0834,1100,1100,1100,990,990,990,970.6,970.4,970.9,19.4,19.1,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.49,17.26,17.75,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.79,44.17,45.51,43.89,43.29,44.6,0,0,0,0,0,0,0.975,0,0.455,0.08,0.59,0.41,26.3
923868000000,1999,4,1998,7,28,7,1.18,0.0895,0.665,28987.4,173,173,172.5,4,4,4,1945,1930,1955,1797,1782,148,148,148,696.9,682.3,706.9,0.0761,0.0757,0.0767,1100,1100,1100,990,990,990,970.9,970.9,971,19.1,19,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.2,17.17,17.25,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.02,43.93,44.14,43.14,43.05,43.26,0,0,0,0,0,0,0.959,0,0.515,0.076,0.56,0.44,24.6
924472800000,1999,4,1998,7,29,7,1.11,0.0895,0.665,29576.1,178.9,178.9,176,4,4,4,1843,1761,1913,1695,1613,148,148,148,595,513,664.7,0.0804,0.0774,0.084,1100,1100,1100,990,990,990,970.6,970.3,970.8,19.4,19.2,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.53,17.31,17.8,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.91,44.3,45.63,44.01,43.41,44.72,0,0,0,0,0,0,0.978,0,0.445,0.081,0.6,0.4,26.6
925077600000,1999,4,1998,7,30,7,0.992,0.0971,0.665,30748.3,186.1,186.1,183,4,4,4,1641,1552,1731,1480,1360,160.6,148,192,380.4,260.4,482.6,0.0983,0.0855,0.124,1100,1100,1100,990,990,990,969.9,969.7,970.2,20.1,19.8,20.3,0.917,0.908,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.19,17.9,18.49,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.69,45.9,47.47,45.76,44.98,46.52,0,0,0,0,0,0,1.02,0,0.327,0.098,0.67,0.33,31
925682400000,1999,5,1998,8,31,7,0.869,0.116,0.665,31963.8,192.8,192.8,190.3,4,4,4,1436,1337,1524,1244,1145,192,192,192,144.2,45.16,231.5,0.134,0.126,0.144,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.858,0.816,0.901,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.084,0.09,18.92,18.59,19.28,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.59,47.73,49.55,47.57,46.78,48.2,0,0,0,0,0,0,1.06,0,0.204,0.13,0.77,0.23,36.8
926287200000,1999,5,1998,8,32,7,0.719,0.116,0.603,30793.3,192.8,192.8,183.3,4,4,4,1189,1095,1292,997.2,903.1,192,192,192,0.06143,-1.137e-13,0.43,0.162,0.149,0.175,997.1,903.1,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.654,0.543,0.797,0.469,0.376,0.648,0.022,0.017,0.031,1.4,1.17,1.74,0.065,0.054,0.082,20.11,19.44,20.63,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.87,43.64,49.99,45.82,42.77,48.2,0,0,0,0,0,0,1.02,0,0.116,0.16,0.84,0.16,42.8
926892000000,1999,5,1998,8,33,7,0.607,0.104,0.503,26891.1,167.4,167.4,160.1,4,4,4,1004,942,1071,831.1,795,172.7,147,192,-3.248e-14,-1.137e-13,0,0.171,0.15,0.192,831.1,795,879.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.474,0.437,0.521,0.341,0.324,0.365,0.015,0.014,0.017,1.04,0.971,1.12,0.047,0.043,0.051,21.06,20.75,21.36,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,40.93,39.68,42.71,40.02,38.7,41.85,0,0,0,0,0,0,0.889,0,0.104,0.17,0.83,0.17,44.3
927496800000,1999,5,1998,8,34,7,0.532,0.0889,0.444,24043.3,144.6,144.6,143.1,3,3,3,880.3,837,925.8,733.3,690,147,147,147,0,0,0,0.167,0.159,0.176,733.3,690,778.8,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.383,0.352,0.422,0.29,0.262,0.316,0.013,0.012,0.014,0.944,0.867,1.03,0.042,0.038,0.046,21.63,21.37,21.88,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.6,47.24,52.03,47.71,46.29,48.2,0,0,0,0,0,0,0.795,0,0.088,0.17,0.83,0.17,45.2
928101600000,1999,5,1998,8,35,7,0.479,0.0744,0.405,22836.9,140,140,135.9,3,3,3,791.9,765,823.9,668.9,646,123,119,147,0,0,0,0.155,0.147,0.178,668.9,646,692.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.338,0.325,0.351,0.248,0.233,0.264,0.011,0.01,0.012,0.83,0.791,0.869,0.036,0.034,0.038,22.1,21.96,22.25,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.24,44.92,47.62,45.31,44.02,46.67,0,0,0,0,0,0,0.755,0,0.074,0.16,0.85,0.15,47.7
928706400000,1999,6,1998,9,36,7,0.434,0.072,0.362,20738.6,129.9,129.9,123.4,3,3,3,717.7,684.3,752.7,598.7,565.3,119,119,119,0,0,0,0.166,0.158,0.174,598.7,565.3,633.7,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.298,0.279,0.318,0.201,0.179,0.224,0.0087,0.0076,0.0097,0.711,0.655,0.77,0.031,0.028,0.033,22.52,22.32,22.71,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.03,39.94,44.18,41.15,38.98,43.3,0,0,0,0,0,0,0.686,0,0.072,0.17,0.83,0.17,47.8
929311200000,1999,6,1998,9,37,7,0.389,0.072,0.317,18276.5,114.8,114.8,108.8,3,3,3,643.9,615.1,673.6,524.9,496.1,119,119,119,8.12e-15,0,5.684e-14,0.185,0.177,0.193,524.9,496.1,554.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.256,0.24,0.273,0.152,0.133,0.171,0.0065,0.0056,0.0073,0.587,0.539,0.637,0.025,0.023,0.027,22.94,22.77,23.1,0.949,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.927,37.33,35.44,39.26,36.26,34.37,38.26,0,0,0,0,0,0,0.604,0,0.072,0.19,0.81,0.19,47
929916000000,1999,6,1998,9,38,7,0.351,0.0974,0.254,15066.4,94.68,94.68,89.68,2,2,2,580.7,555.8,606.1,419.7,394.8,161,161,161,0,-5.684e-14,5.684e-14,0.278,0.266,0.29,419.7,394.8,445.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.206,0.197,0.216,0.0971,0.0853,0.109,0.0041,0.0036,0.0046,0.529,0.492,0.568,0.022,0.021,0.024,23.26,23.11,23.41,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.76,43.24,48.31,44.84,42.37,47.34,0,0,0,0,0,0,0.498,0,0.097,0.28,0.72,0.28,42.9
930520800000,1999,6,1998,9,39,7,0.318,0.0884,0.23,13768.7,84.46,84.46,81.96,2,2,2,526.4,505.2,547.9,380.3,370.2,146.1,135,161,-8.12e-15,-5.684e-14,0,0.277,0.257,0.302,380.3,370.2,391.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.191,0.187,0.195,0.0785,0.0737,0.0837,0.0033,0.0031,0.0035,0.469,0.453,0.485,0.02,0.019,0.02,23.56,23.45,23.67,0.952,0.951,0.954,0.979,0.978,0.98,0.933,0.93,0.935,41.84,40.87,43.09,40.98,39.97,42.23,0,0,0,0,0,0,0.455,0,0.088,0.28,0.72,0.28,43.3
931125600000,1999,7,1998,10,40,7,0.29,0.0816,0.209,12483.3,78.4,78.4,74.31,2,2,2,480.1,461.7,498.4,345.1,326.7,135,135,135,0,0,0,0.281,0.271,0.292,345.1,326.7,363.4,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.172,0.185,0.0619,0.0532,0.0705,0.0026,0.0022,0.0029,0.415,0.388,0.443,0.017,0.016,0.018,23.82,23.71,23.93,0.948,0.945,0.95,0.973,0.97,0.976,0.922,0.917,0.928,38.2,36.23,40.15,37.15,35.15,39.2,0,0,0,0,0,0,0.413,0,0.081,0.28,0.72,0.28,43
931730400000,1999,7,1998,10,41,7,0.267,0.0816,0.185,11087.1,69.09,69.09,65.99,2,2,2,441.3,426.4,456,306.3,291.4,135,135,135,0,0,0,0.306,0.296,0.317,306.3,291.4,321,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.164,0.159,0.17,0.0436,0.0366,0.0505,0.0018,0.0015,0.0021,0.357,0.335,0.379,0.015,0.014,0.016,24.06,23.97,24.15,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,34.02,32.4,35.62,33,31.43,34.55,0,0,0,0,0,0,0.367,0,0.082,0.31,0.69,0.31,41.5
932335200000,1999,7,1998,10,42,7,0.246,0.0816,0.164,9836.82,61.73,61.73,58.55,2,2,2,406.5,392.3,421.3,271.5,257.3,135,135,135,0,0,0,0.332,0.32,0.344,271.5,257.3,286.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.152,0.147,0.157,0.0271,0.0204,0.0341,0.0011,0.00083,0.0014,0.305,0.284,0.327,0.012,0.012,0.013,24.27,24.18,24.35,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.18,28.61,31.82,29.28,27.75,30.87,0,0,0,0,0,0,0.325,0,0.082,0.33,0.67,0.33,40
932940000000,1999,7,1998,10,43,7,0.227,0.0799,0.147,8826.69,54.52,54.52,52.54,2,2,2,375.6,362.5,387.6,243.5,232.7,132.1,115,135,8.12e-15,-2.842e-14,2.842e-14,0.351,0.317,0.367,243.5,232.7,252.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.142,0.138,0.146,0.0166,0.0155,0.0182,0.00067,0.00063,0.00074,0.265,0.254,0.277,0.011,0.01,0.011,24.46,24.39,24.52,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.902,27.08,25.83,28.1,26.27,25.06,27.26,0,0,0,0,0,0,0.292,0,0.08,0.35,0.65,0.35,38.9
933544800000,1999,8,1998,11,44,7,0.208,0.0696,0.139,8332.72,52.58,52.58,49.6,2,1,1.4285714285714286,344.1,331.6,357.8,229.1,216.6,115,115,115,0,-2.842e-14,2.842e-14,0.334,0.321,0.347,229.1,216.6,242.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.13,0.139,0.0152,0.0142,0.0164,0.00061,0.00057,0.00066,0.333,0.251,0.4,0.013,0.01,0.016,24.55,24.48,24.61,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.68,25.98,52.55,38.57,25.2,48.2,0,0,0,0,0,0,0.276,0,0.069,0.33,0.67,0.33,40.1
934149600000,1999,8,1998,11,45,7,0.191,0.0696,0.122,7640.43,48.05,48.05,45.48,1,1,1,315.9,305.1,327.5,200.9,190.1,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.364,0.351,0.377,200.9,190.1,212.5,990,990,990,965,964.9,965,25,25,25.1,0.124,0.121,0.129,0.0128,0.0119,0.0138,0.00051,0.00047,0.00055,0.351,0.332,0.372,0.014,0.013,0.015,24.67,24.59,24.74,0.955,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.938,46.41,43.89,49.03,45.48,43.01,48.05,0,0,0,0,0,0,0.253,0,0.069,0.36,0.64,0.36,40
934754400000,1999,8,1998,11,46,7,0.177,0.0696,0.108,6744.33,42.2,42.2,40.14,1,1,1,292.9,284,301.5,177.9,169,115,115,115,-1.218e-14,-2.842e-14,0,0.393,0.381,0.405,177.9,169,186.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0109,0.0101,0.0116,0.00043,0.0004,0.00046,0.31,0.294,0.325,0.012,0.012,0.013,24.82,24.77,24.87,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.92,0.932,41.06,38.96,43.06,40.14,37.94,42.2,0,0,0,0,0,0,0.223,0,0.069,0.39,0.61,0.39,38.1
935359200000,1999,8,1998,11,47,7,0.165,0.0696,0.0954,5922.36,37.19,37.19,35.25,1,1,1,272.7,265.1,281,157.7,150.1,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.422,0.409,0.434,157.7,150.1,166,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.107,0.112,0.00916,0.00851,0.00986,0.00036,0.00034,0.00039,0.274,0.26,0.289,0.011,0.01,0.011,24.94,24.89,24.98,0.942,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.918,36.33,34.54,38.25,35.25,33.51,37.19,0,0,0,0,0,0,0.196,0,0.0696,0.42,0.58,0.42,35.9
935964000000,1999,8,1998,11,48,7,0.154,0.0592,0.0945,5882.15,37.53,37.53,35.01,1,1,1,254.1,245.2,262.7,156.3,145.2,97.86,91,115,4.06e-15,0,2.842e-14,0.385,0.353,0.442,156.3,145.2,166.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00903,0.00809,0.00992,0.00036,0.00032,0.00039,0.269,0.251,0.287,0.011,0.01,0.011,25.02,24.98,25.06,0.941,0.937,0.944,0.971,0.97,0.973,0.913,0.909,0.919,36.07,33.37,38.58,35.01,32.37,37.53,0,0,0,0,0,0,0.195,0,0.0595,0.38,0.61,0.39,38.2
936568800000,1999,9,1998,12,49,7,0.141,0.055,0.0862,5364.96,33.89,33.89,31.93,1,1,1,233.6,225.8,242.2,142.6,134.8,91,91,91,0,0,0,0.39,0.376,0.403,142.6,134.8,151.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0986,0.104,0.00787,0.0072,0.0086,0.00031,0.00028,0.00034,0.244,0.23,0.26,0.0096,0.009,0.01,25.15,25.09,25.22,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.92,31.07,34.94,31.93,30.14,33.89,0,0,0,0,0,0,0.177,0,0.0548,0.39,0.61,0.39,38
937173600000,1999,9,1998,12,50,7,0.131,0.055,0.0762,4727.9,29.58,29.58,28.14,1,1,1,217,211.3,223.3,126,120.3,91,91,91,-4.06e-15,-1.421e-14,0,0.42,0.408,0.431,126,120.3,132.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0955,0.0935,0.0977,0.00646,0.00597,0.00699,0.00025,0.00023,0.00027,0.215,0.204,0.226,0.0084,0.008,0.0089,25.28,25.23,25.33,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.01,27.64,30.5,28.14,26.81,29.58,0,0,0,0,0,0,0.156,0,0.0548,0.42,0.58,0.42,36.1
937778400000,1999,9,1998,12,51,7,0.123,0.055,0.0681,2465.4,26.36,26.36,14.68,1,1,1,203.6,197.9,209.3,112.6,106.9,91,91,91,6.09e-15,0,1.421e-14,0.447,0.435,0.46,112.6,106.9,118.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.0888,0.0928,0.00532,0.00483,0.00581,0.00021,0.00019,0.00023,0.191,0.18,0.201,0.0075,0.007,0.0079,25.39,25.34,25.42,0.527,0,0.924,0.554,0,0.97,0.511,0,0.896,15.13,0,27.17,14.68,0,26.36,0,3,0,0,0.429,0,0.0815,0.429,0.0549,0.45,0.55,0.45,20
938383200000,1999,9,1998,12,52,7,0.116,0.0504,0.0657,1861.35,26.18,26.18,11.08,1,1,1,191.8,187.7,195.9,108.6,100.8,83.29,73,91,4.06e-15,-1.421e-14,1.421e-14,0.434,0.383,0.474,108.6,100.8,117.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0866,0.0904,0.00498,0.00432,0.00574,0.00019,0.00017,0.00022,0.182,0.17,0.197,0.0071,0.0066,0.0077,25.4,25.38,25.41,0.395,0,0.923,0.416,0,0.97,0.383,0,0.895,11.42,0,26.99,11.08,0,26.18,0,4,0,0,0.571,0,0.0616,0.571,0.0503,0.43,0.57,0.43,16
938988000000,1999,10,1999,1,1,7,0.112,0.0442,0.0676,4163.91,25.79,25.79,24.79,1,1,1,184.7,179.3,188.8,111.7,106.3,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.396,0.387,0.407,111.7,106.3,115.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0864,0.0898,0.00524,0.00478,0.0056,0.00021,0.00019,0.00022,0.187,0.177,0.194,0.0073,0.0069,0.0076,25.38,25.38,25.38,0.919,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.894,25.55,24.21,26.58,24.79,23.48,25.79,0,0,0,0,0,0,0.138,0,0.0444,0.39,0.6,0.4,37.2
939592800000,1999,10,1999,1,2,7,0.105,0.0442,0.0606,3707.19,23.02,23.02,22.07,1,1,1,173.3,169.2,177.3,100.3,96.15,73,73,73,2.03e-15,0,1.421e-14,0.422,0.412,0.432,100.3,96.15,104.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0843,0.0829,0.0858,0.00427,0.00392,0.00462,0.00017,0.00015,0.00018,0.166,0.159,0.174,0.0065,0.0062,0.0068,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.882,0.886,22.78,21.9,23.73,22.07,21.18,23.02,0,0,0,0,0,0,0.123,0,0.0444,0.42,0.58,0.42,35.3
940197600000,1999,10,1999,1,3,7,0.099,0.0442,0.0548,3370.66,20.9,20.9,20.06,1,1,1,163.7,159.6,167.8,90.68,86.58,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.446,0.435,0.457,90.68,86.58,94.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0795,0.0824,0.00346,0.00311,0.00381,0.00014,0.00012,0.00015,0.149,0.142,0.157,0.0058,0.0056,0.0061,25.38,25.38,25.38,0.922,0.917,0.926,0.965,0.963,0.967,0.889,0.886,0.892,20.8,19.96,21.63,20.06,19.22,20.9,0,0,0,0,0,0,0.111,0,0.0442,0.45,0.55,0.45,34
940802400000,1999,10,1999,1,4,7,0.0948,0.0442,0.0507,3130.79,19.16,19.16,18.64,1,1,1,156.8,153.8,159.3,83.77,80.84,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.466,0.458,0.475,83.77,80.84,86.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0775,0.0794,0.00287,0.00262,0.00309,0.00011,0.0001,0.00012,0.137,0.132,0.142,0.0054,0.0052,0.0055,25.38,25.38,25.38,0.93,0.927,0.933,0.962,0.96,0.963,0.894,0.892,0.896,19.38,18.77,19.9,18.64,18.03,19.16,0,0,0,0,0,0,0.104,0,0.0441,0.47,0.53,0.47,33
941407200000,1999,11,1999,2,5,7,0.0943,0.0302,0.064,3922.94,23.71,23.71,23.35,1,1,1,155.9,153.6,157.4,105.9,103.6,50,50,50,0,-1.421e-14,1.421e-14,0.321,0.318,0.326,105.9,103.6,107.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0823,0.0837,0.00475,0.00455,0.00488,0.00019,0.00018,0.00019,0.173,0.169,0.176,0.0068,0.0066,0.0069,25.34,25.34,25.34,0.915,0.913,0.916,0.97,0.97,0.97,0.888,0.886,0.889,24.07,23.51,24.45,23.35,22.8,23.71,0,0,0,0,0,0,0.13,0,0.0303,0.32,0.68,0.32,41.6
942012000000,1999,11,1999,2,6,7,0.098,0.0302,0.0678,4173.38,25.62,25.62,24.84,1,1,1,162.1,157.1,165.3,112.1,107.1,50,50,50,-2.03e-15,-1.421e-14,0,0.309,0.302,0.318,112.1,107.1,115.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0836,0.0865,0.00528,0.00486,0.00555,0.00021,0.00019,0.00022,0.184,0.176,0.19,0.0072,0.0069,0.0074,25.34,25.34,25.34,0.919,0.916,0.922,0.97,0.97,0.97,0.892,0.888,0.894,25.61,24.38,26.41,24.84,23.65,25.62,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.6
942616800000,1999,11,1999,2,7,7,0.0978,0.0302,0.0675,4155.75,25.42,25.42,24.74,1,1,1,161.6,159.6,164.5,111.6,109.6,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.309,0.304,0.313,111.6,109.6,114.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0844,0.0862,0.00524,0.00506,0.00548,0.00021,0.0002,0.00021,0.184,0.18,0.189,0.0072,0.0071,0.0074,25.34,25.34,25.34,0.919,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.893,25.5,24.99,26.21,24.74,24.24,25.42,0,0,0,0,0,0,0.137,0,0.0303,0.31,0.69,0.31,42.5
943221600000,1999,11,1999,2,8,7,0.0979,0.0302,0.0677,4167.21,26.02,26.02,24.8,1,1,1,161.9,157.1,167,111.9,107.1,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.309,0.299,0.318,111.9,107.1,117,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0836,0.087,0.00526,0.00486,0.00569,0.00021,0.00019,0.00022,0.184,0.176,0.193,0.0072,0.0069,0.0076,25.34,25.34,25.34,0.919,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.895,25.57,24.38,26.82,24.8,23.65,26.02,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.6
943826400000,1999,11,1999,2,9,7,0.103,0.0341,0.0691,4261.44,27.22,27.22,25.37,1,1,1,170.6,169.4,172.2,114.2,110.4,56.43,50,59,-4.06e-15,-1.421e-14,0,0.331,0.291,0.348,114.2,110.4,121.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0871,0.0861,0.0888,0.00546,0.00514,0.00611,0.00021,0.0002,0.00024,0.189,0.183,0.202,0.0074,0.0072,0.0079,25.35,25.34,25.36,0.921,0.918,0.926,0.97,0.97,0.97,0.893,0.891,0.898,26.15,25.21,28.06,25.37,24.45,27.22,0,0,0,0,0,0,0.141,0,0.0339,0.33,0.67,0.33,41.4
944431200000,1999,12,1999,3,10,7,0.105,0.0357,0.0689,4251.27,26.91,26.91,25.31,1,1,1,172.9,167.8,179.5,113.9,108.8,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.341,0.329,0.352,113.9,108.8,120.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0874,0.0856,0.0897,0.00543,0.005,0.006,0.00021,0.0002,0.00023,0.189,0.18,0.201,0.0074,0.007,0.0079,25.36,25.36,25.36,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.898,26.09,24.8,27.74,25.31,24.06,26.91,0,0,0,0,0,0,0.141,0,0.0361,0.34,0.66,0.34,40.5
945036000000,1999,12,1999,3,11,7,0.11,0.0357,0.0747,4638.41,28.49,28.49,27.61,1,1,1,182.4,179.3,186.1,123.4,120.3,59,59,59,6.09e-15,0,1.421e-14,0.323,0.317,0.329,123.4,120.3,127.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0896,0.092,0.00624,0.00597,0.00655,0.00024,0.00023,0.00026,0.206,0.2,0.213,0.0081,0.0078,0.0083,25.36,25.36,25.36,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.46,27.67,29.37,27.61,26.84,28.49,0,0,0,0,0,0,0.153,0,0.0353,0.32,0.68,0.32,42.2
945640800000,1999,12,1999,3,12,7,0.112,0.0357,0.0759,4722.83,28.62,28.62,28.11,1,1,1,184.5,182.3,186.7,125.5,123.3,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.32,0.316,0.324,125.5,123.3,127.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0907,0.0922,0.00642,0.00623,0.0066,0.00025,0.00024,0.00026,0.21,0.206,0.214,0.0082,0.0081,0.0084,25.36,25.36,25.36,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.98,28.43,29.51,28.11,27.57,28.62,0,0,0,0,0,0,0.156,0,0.0361,0.32,0.68,0.32,42.2
946245600000,1999,12,1999,3,13,7,0.109,0.0381,0.0704,4356.05,27.37,27.37,25.93,1,1,1,179.5,177.3,181.4,116.5,104.3,63,59,73,0,-1.421e-14,1.421e-14,0.351,0.325,0.412,116.5,104.3,122.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0858,0.0904,0.00565,0.00462,0.00616,0.00022,0.00018,0.00024,0.194,0.174,0.204,0.0076,0.0068,0.008,25.36,25.36,25.38,0.922,0.914,0.927,0.97,0.97,0.97,0.895,0.886,0.899,26.73,23.73,28.22,25.93,23.02,27.37,0,0,0,0,0,0,0.144,0,0.0386,0.35,0.65,0.35,40
946850400000,2000,1,1999,4,14,7,0.117,0.0442,0.0725,4498.78,29.2,29.2,26.78,1,1,1,192.9,181.2,203.1,119.9,108.2,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.379,0.359,0.403,119.9,108.2,130.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0871,0.0948,0.00594,0.00495,0.00681,0.00023,0.00019,0.00027,0.202,0.181,0.22,0.0079,0.0071,0.0086,25.38,25.36,25.39,0.924,0.916,0.93,0.97,0.97,0.97,0.897,0.889,0.903,27.61,24.68,30.1,26.78,23.94,29.2,0,0,0,0,0,0,0.149,0,0.0445,0.38,0.62,0.38,38.5
947455200000,2000,1,1999,4,15,7,0.123,0.0442,0.079,4928.86,30.13,30.13,29.34,1,1,1,203.7,200.3,207.2,130.7,127.3,73,73,73,0,0,0,0.358,0.352,0.364,130.7,127.3,134.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0939,0.0963,0.00686,0.00657,0.00715,0.00027,0.00026,0.00028,0.221,0.215,0.227,0.0086,0.0084,0.0089,25.36,25.33,25.38,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.25,29.45,31.07,29.34,28.57,30.13,0,0,0,0,0,0,0.163,0,0.044,0.36,0.64,0.36,40.1
948060000000,2000,1,1999,4,16,7,0.133,0.0442,0.0887,5542.77,35.32,35.32,32.99,1,1,1,219.7,209.6,229.8,146.7,136.6,73,73,73,0,0,0,0.333,0.318,0.348,146.7,136.6,156.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0972,0.104,0.00822,0.00736,0.00908,0.00032,0.00029,0.00036,0.249,0.231,0.268,0.0098,0.0091,0.011,25.23,25.15,25.31,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,34.01,31.65,36.41,32.99,30.7,35.32,0,0,0,0,0,0,0.183,0,0.0443,0.33,0.67,0.33,41.7
948664800000,2000,1,1999,4,17,7,0.147,0.0442,0.103,6498.47,41.77,41.77,38.68,1,1,1,243.8,231.2,256.4,170.8,158.2,73,73,73,0,0,0,0.3,0.285,0.316,170.8,158.2,183.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.105,0.114,0.0103,0.0092,0.0113,0.00041,0.00036,0.00045,0.292,0.27,0.315,0.012,0.011,0.012,25.05,24.96,25.14,0.945,0.941,0.949,0.975,0.97,0.98,0.922,0.913,0.93,39.66,36.73,42.62,38.68,35.63,41.77,0,0,0,0,0,0,0.215,0,0.044,0.3,0.7,0.3,44.2
949269600000,2000,1,1999,4,18,7,0.165,0.0504,0.114,7211.68,46.05,46.05,42.93,1,1,1,272,258.3,287.3,188.7,178.5,83.29,73,85,-8.12e-15,-2.842e-14,2.842e-14,0.306,0.283,0.323,188.7,178.5,202.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.113,0.121,0.0118,0.0109,0.0129,0.00047,0.00043,0.00051,0.326,0.307,0.35,0.013,0.012,0.014,24.89,24.8,24.95,0.951,0.948,0.955,0.98,0.979,0.98,0.932,0.928,0.936,43.81,41.38,46.99,42.93,40.51,46.05,0,0,0,0,0,0,0.238,0,0.051,0.31,0.69,0.31,43.7
949874400000,2000,2,1999,5,19,7,0.191,0.0514,0.14,8520.51,54.76,54.76,50.72,2,1,1.5714285714285714,316.2,296.8,336.2,231.2,211.8,85,85,85,-1.218e-14,-2.842e-14,2.842e-14,0.269,0.253,0.286,231.2,211.8,251.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.132,0.125,0.139,0.0155,0.0138,0.0176,0.00062,0.00055,0.00071,0.308,0.245,0.387,0.012,0.0098,0.015,24.71,24.65,24.78,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.12,25.88,51.69,35.69,25.1,48.2,0,0,0,0,0,0,0.282,0,0.051,0.27,0.73,0.27,44.6
950479200000,2000,2,1999,5,20,7,0.224,0.0514,0.173,10458,67.18,67.18,62.25,2,2,2,370.9,344.7,393.9,285.9,259.7,85,85,85,0,0,0,0.23,0.216,0.247,285.9,259.7,308.9,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.151,0.142,0.159,0.0339,0.0216,0.0448,0.0014,0.00087,0.0018,0.32,0.281,0.355,0.013,0.011,0.014,24.43,24.28,24.6,0.937,0.931,0.942,0.97,0.97,0.97,0.909,0.904,0.914,32.09,29.17,34.63,31.13,28.3,33.59,0,0,0,0,0,0,0.346,0,0.051,0.23,0.77,0.23,46.7
951084000000,2000,2,1999,5,21,7,0.253,0.0514,0.202,12175.3,74.6,74.6,72.47,2,2,2,418.5,400.2,428.1,333.5,315.2,85,85,85,0,0,0,0.203,0.199,0.212,333.5,315.2,343.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.168,0.161,0.171,0.0564,0.0478,0.0609,0.0023,0.0019,0.0025,0.392,0.364,0.406,0.016,0.015,0.017,24.12,24.07,24.23,0.946,0.943,0.947,0.971,0.97,0.972,0.918,0.915,0.921,37.31,35.31,38.35,36.24,34.25,37.3,0,0,0,0,0,0,0.403,0,0.051,0.2,0.8,0.2,48.1
951688800000,2000,2,1999,5,22,7,0.274,0.0609,0.213,12838.7,79.39,79.39,76.42,2,2,2,452.9,433.3,472.7,352.1,339.4,100.7,85,107,0,0,0,0.222,0.193,0.24,352.1,339.4,365.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.173,0.182,0.0652,0.0592,0.0716,0.0027,0.0024,0.0029,0.422,0.404,0.443,0.017,0.017,0.018,23.94,23.83,24.04,0.949,0.947,0.951,0.974,0.971,0.977,0.924,0.92,0.929,39.22,37.8,40.61,38.21,36.71,39.69,0,0,0,0,0,0,0.425,0,0.061,0.22,0.78,0.22,46.9
952293600000,2000,3,1999,6,23,7,0.305,0.0647,0.241,14479.3,92.48,92.48,86.19,2,2,2,504.7,479.5,535.8,397.7,372.5,107,107,107,8.12e-15,0,5.684e-14,0.212,0.2,0.223,397.7,372.5,428.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.185,0.205,0.0867,0.0748,0.101,0.0036,0.0031,0.0042,0.491,0.453,0.538,0.02,0.019,0.022,23.64,23.45,23.79,0.954,0.951,0.957,0.98,0.979,0.98,0.935,0.931,0.938,43.98,41.34,47.18,43.09,40.47,46.24,0,0,0,0,0,0,0.479,0,0.064,0.21,0.79,0.21,47.5
952898400000,2000,3,1999,6,24,7,0.376,0.0647,0.311,17931.1,124.5,124.5,106.7,3,2,2.5714285714285716,621.7,552,708.9,514.7,445,107,107,107,0,-5.684e-14,5.684e-14,0.173,0.151,0.194,514.7,445,601.9,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.248,0.21,0.297,0.148,0.109,0.203,0.0063,0.0046,0.0087,0.614,0.555,0.713,0.026,0.023,0.031,23.01,22.55,23.35,0.953,0.947,0.958,0.977,0.97,0.98,0.931,0.919,0.939,44.08,36.31,52.41,42.45,35.23,48.2,0,0,0,0,0,0,0.593,0,0.065,0.17,0.83,0.17,47.7
953503200000,2000,3,1999,6,25,7,0.566,0.0647,0.502,26903.2,192.8,192.8,160.1,4,3,3.5714285714285716,936.5,752.9,1186,829.5,645.9,107,107,107,0,0,0,0.117,0.0902,0.142,829.5,645.9,1079,990,990,990,967.6,966.9,968.5,22.4,21.5,23.1,0.474,0.322,0.74,0.355,0.232,0.6,0.016,0.01,0.028,1.08,0.788,1.64,0.049,0.034,0.076,21.3,19.88,22.3,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.21,40.24,50.2,44.99,39.29,48.2,0,0,0,0,0,0,0.89,0,0.064,0.11,0.89,0.11,47.5
954108000000,2000,3,1999,6,26,7,0.899,0.0718,0.665,31611.7,192.8,192.8,188.2,4,4,4,1486,1298,1624,1367,1191,118.7,107,148,267.4,91.35,376,0.0797,0.0692,0.0932,1100,1100,1100,990,990,990,969.4,968.8,969.9,20.6,20.1,21.2,0.881,0.81,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.76,1.87,0.089,0.083,0.093,18.73,18.25,19.4,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.934,48.1,46.84,49.9,47.04,45.9,48.2,0,0,0,0,0,0,1.05,0,0.234,0.08,0.74,0.26,35.2
954712800000,2000,4,1999,7,27,7,1.03,0.0895,0.665,30362,182.6,182.6,180.7,4,4,4,1708,1654,1741,1560,1506,148,148,148,459.6,405.7,492.7,0.0867,0.085,0.0895,1100,1100,1100,990,990,990,970.2,970,970.3,19.8,19.7,20,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,17.97,17.86,18.15,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.1,45.81,46.58,45.18,44.89,45.65,0,0,0,0,0,0,1,0,0.365,0.087,0.65,0.35,29.5
955317600000,2000,4,1999,7,28,7,1.04,0.0895,0.665,30338,181.8,181.8,180.6,4,4,4,1712,1677,1737,1564,1529,148,148,148,463.9,429,489.3,0.0865,0.0852,0.0883,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.924,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.094,0.095,17.96,17.87,18.07,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.07,45.84,46.38,45.15,44.92,45.45,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.2
955922400000,2000,4,1999,7,29,7,0.966,0.0895,0.665,30998,186.8,186.8,184.5,4,4,4,1597,1530,1660,1449,1382,148,148,148,349.2,281.9,412.3,0.0927,0.0891,0.0967,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.915,0.91,0.92,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.34,18.13,18.56,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.07,46.52,47.65,46.13,45.59,46.7,0,0,0,0,0,0,1.03,0,0.301,0.093,0.69,0.31,32.1
956527200000,2000,4,1999,7,30,7,0.87,0.0895,0.665,31937.5,192.8,192.8,190.1,4,4,4,1439,1358,1508,1291,1210,148,148,148,191.1,110.3,259.5,0.103,0.0982,0.109,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.877,0.842,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.088,0.085,0.091,18.89,18.64,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.51,47.85,49.3,47.53,46.89,48.2,0,0,0,0,0,0,1.06,0,0.205,0.1,0.76,0.24,36.7
957132000000,2000,5,1999,8,31,7,0.729,0.116,0.611,31051.8,192.8,192.8,184.8,4,4,4,1206,1109,1313,1014,916.5,192,192,192,3.029,-1.137e-13,21.2,0.16,0.146,0.173,1011,916.5,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.673,0.555,0.806,0.488,0.383,0.648,0.023,0.018,0.031,1.44,1.19,1.75,0.067,0.055,0.083,20.01,19.36,20.57,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.29,44.15,49.79,46.21,43.26,48.2,0,0,0,0,0,0,1.03,0,0.118,0.16,0.84,0.16,42.6
957736800000,2000,5,1999,8,32,7,0.612,0.101,0.511,27313.8,168.6,168.6,162.6,4,4,4,1011,949,1079,845,802,166.3,147,192,-1.624e-14,-1.137e-13,0,0.164,0.146,0.186,845,802,887.2,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.486,0.443,0.528,0.348,0.327,0.368,0.016,0.015,0.017,1.06,0.983,1.14,0.048,0.044,0.052,21.02,20.71,21.32,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.53,39.96,43.02,40.65,39,42.16,0,0,0,0,0,0,0.903,0,0.101,0.17,0.83,0.17,44.6
958341600000,2000,5,1999,8,33,7,0.536,0.0889,0.447,24319.4,153.2,153.2,144.8,4,3,3.142857142857143,886.7,842.8,932.7,739.7,695.8,147,147,147,0,0,0,0.166,0.158,0.174,739.7,695.8,785.7,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.388,0.355,0.428,0.294,0.266,0.319,0.013,0.012,0.014,0.944,0.877,1.01,0.042,0.039,0.045,21.61,21.41,21.85,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.07,39.29,51.55,46.43,38.29,48.2,0,0,0,0,0,0,0.804,0,0.089,0.17,0.83,0.17,45.4
958946400000,2000,5,1999,8,34,7,0.483,0.0889,0.394,22242.7,137.6,137.6,132.4,3,3,3,799,775.4,829.4,652,628.4,147,147,147,0,0,0,0.184,0.177,0.19,652,628.4,682.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.317,0.348,0.237,0.221,0.257,0.01,0.0096,0.011,0.803,0.763,0.854,0.035,0.033,0.038,22.1,21.93,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.03,43.63,46.81,44.13,42.76,45.88,0,0,0,0,0,0,0.736,0,0.089,0.18,0.82,0.18,46.1
959551200000,2000,5,1999,8,35,7,0.444,0.0792,0.365,20848.1,127.1,127.1,124.1,3,3,3,734.1,701,768.8,603.1,582,131,119,147,0,0,0,0.178,0.162,0.197,603.1,582,621.8,990,990,990,966.8,966.7,967,23.2,23,23.3,0.301,0.289,0.313,0.204,0.19,0.216,0.0088,0.0081,0.0094,0.719,0.683,0.752,0.031,0.029,0.033,22.44,22.27,22.61,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.22,41,43.24,41.37,40.11,42.38,0,0,0,0,0,0,0.689,0,0.079,0.18,0.82,0.18,47
960156000000,2000,6,1999,9,36,7,0.4,0.072,0.328,18839.6,118.2,118.2,112.1,3,3,3,660.7,632.4,690.3,541.7,513.4,119,119,119,0,0,0,0.18,0.172,0.188,541.7,513.4,571.3,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.266,0.25,0.282,0.163,0.144,0.183,0.0069,0.0061,0.0078,0.615,0.567,0.665,0.026,0.024,0.028,22.84,22.67,23,0.95,0.948,0.952,0.973,0.97,0.977,0.924,0.919,0.93,38.42,36.58,40.33,37.38,35.48,39.39,0,0,0,0,0,0,0.623,0,0.072,0.18,0.82,0.18,47.1
960760800000,2000,6,1999,9,37,7,0.362,0.072,0.29,16557.3,104.7,104.7,98.56,3,2,2.2857142857142856,598.8,575.2,623.3,479.8,456.2,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.199,0.191,0.207,479.8,456.2,504.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.23,0.217,0.244,0.126,0.114,0.138,0.0053,0.0048,0.0058,0.59,0.539,0.636,0.025,0.023,0.027,23.12,23.04,23.23,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.76,35.46,52.68,44.33,34.39,48.2,0,0,0,0,0,0,0.548,0,0.072,0.2,0.8,0.2,45.7
961365600000,2000,6,1999,9,38,7,0.33,0.0901,0.24,14324.8,96.2,96.2,85.27,2,2,2,546.1,525.2,567.8,397.1,364.2,149,119,161,0,-5.684e-14,5.684e-14,0.274,0.21,0.307,397.1,364.2,448.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.197,0.187,0.213,0.0865,0.0709,0.111,0.0036,0.0029,0.0046,0.494,0.446,0.57,0.021,0.019,0.024,23.45,23.28,23.59,0.954,0.95,0.958,0.979,0.976,0.98,0.934,0.928,0.939,43.55,40.03,49.08,42.63,39.08,48.1,0,0,0,0,0,0,0.474,0,0.09,0.27,0.73,0.27,43.4
961970400000,2000,6,1999,9,39,7,0.303,0.0929,0.21,12511.6,76.87,76.87,74.47,2,2,2,500.7,482.2,519.4,347.1,333.3,153.6,135,161,-8.12e-15,-5.684e-14,0,0.307,0.276,0.326,347.1,333.3,358.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.18,0.176,0.185,0.0629,0.0563,0.0682,0.0026,0.0023,0.0028,0.42,0.4,0.437,0.017,0.017,0.018,23.73,23.63,23.81,0.948,0.946,0.95,0.972,0.97,0.975,0.922,0.918,0.926,38.29,36.76,39.43,37.24,35.65,38.44,0,0,0,0,0,0,0.414,0,0.093,0.31,0.69,0.31,41.3
962575200000,2000,7,1999,10,40,7,0.278,0.0816,0.196,11713.6,73.35,73.35,69.72,2,2,2,459,443.1,475.9,324,308.1,135,135,135,0,0,0,0.294,0.284,0.305,324,308.1,340.9,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.171,0.165,0.177,0.0519,0.0444,0.0599,0.0021,0.0018,0.0025,0.384,0.36,0.409,0.016,0.015,0.017,23.95,23.85,24.05,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.92,35.93,34.23,37.76,34.86,33.2,36.68,0,0,0,0,0,0,0.387,0,0.082,0.29,0.71,0.29,42.1
963180000000,2000,7,1999,10,41,7,0.256,0.0816,0.174,10438.7,65.31,65.31,62.14,2,2,2,423.1,408.9,437.9,288.1,273.9,135,135,135,0,0,0,0.319,0.308,0.33,288.1,273.9,302.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.153,0.163,0.035,0.0283,0.042,0.0014,0.0012,0.0017,0.33,0.309,0.352,0.013,0.013,0.014,24.17,24.08,24.25,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.03,30.46,33.66,31.07,29.54,32.65,0,0,0,0,0,0,0.345,0,0.082,0.32,0.68,0.32,40.8
963784800000,2000,7,1999,10,42,7,0.237,0.0816,0.156,9331.79,58.09,58.09,55.55,2,2,2,392.5,380.2,404.3,257.5,245.2,135,135,135,-4.06e-15,-2.842e-14,0,0.344,0.334,0.355,257.5,245.2,269.3,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.143,0.151,0.0208,0.0166,0.0261,0.00085,0.00067,0.0011,0.284,0.268,0.302,0.012,0.011,0.012,24.35,24.28,24.43,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.63,27.27,29.94,27.77,26.45,29.05,0,0,0,0,0,0,0.309,0,0.081,0.34,0.66,0.34,39.4
964389600000,2000,7,1999,10,43,7,0.221,0.0816,0.139,8308.15,51.99,51.99,49.45,2,1,1.4285714285714286,365,354.3,376.1,230,219.3,135,135,135,0,-2.842e-14,2.842e-14,0.37,0.359,0.381,230,219.3,241.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.134,0.141,0.0153,0.0144,0.0162,0.00062,0.00058,0.00066,0.337,0.254,0.406,0.014,0.01,0.016,24.44,24.37,24.5,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.73,25.93,52.65,38.5,25.15,48.2,0,0,0,0,0,0,0.275,0,0.082,0.37,0.63,0.37,37.6
964994400000,2000,7,1999,10,44,7,0.205,0.0713,0.134,8143.85,50.21,50.21,48.48,2,1,1.1428571428571428,339.3,327.7,350.7,221.5,212.7,117.9,115,135,0,-2.842e-14,2.842e-14,0.347,0.331,0.385,221.5,212.7,232.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.132,0.129,0.135,0.0146,0.0138,0.0155,0.00059,0.00055,0.00062,0.366,0.25,0.401,0.015,0.01,0.016,24.54,24.47,24.61,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.09,25.88,52.61,44.89,25.11,48.2,0,0,0,0,0,0,0.269,0,0.071,0.35,0.65,0.35,39.7
965599200000,2000,8,1999,11,45,7,0.19,0.0696,0.121,7590.79,47.33,47.33,45.18,1,1,1,314.6,305.6,324.2,199.6,190.6,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.366,0.355,0.376,199.6,190.6,209.2,990,990,990,965,964.9,965,25,25,25.1,0.124,0.121,0.127,0.0127,0.012,0.0135,0.00051,0.00048,0.00054,0.349,0.333,0.366,0.014,0.013,0.015,24.68,24.61,24.74,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.11,44.02,48.29,45.18,43.14,47.33,0,0,0,0,0,0,0.251,0,0.069,0.37,0.64,0.36,40
966204000000,2000,8,1999,11,46,7,0.178,0.0696,0.108,6772.96,42.45,42.45,40.32,1,1,1,293.6,285.1,302.6,178.6,170.1,115,115,115,-1.218e-14,-2.842e-14,0,0.392,0.38,0.403,178.6,170.1,187.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.0109,0.0102,0.0117,0.00044,0.00041,0.00047,0.311,0.296,0.327,0.012,0.012,0.013,24.81,24.76,24.86,0.948,0.946,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.22,39.22,43.32,40.32,38.21,42.45,0,0,0,0,0,0,0.224,0,0.07,0.39,0.61,0.39,38.1
966808800000,2000,8,1999,11,47,7,0.166,0.0696,0.0969,6019.85,37.6,37.6,35.83,1,1,1,275.2,267.9,282.6,160.2,152.9,115,115,115,0,-2.842e-14,2.842e-14,0.418,0.407,0.429,160.2,152.9,167.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00937,0.00874,0.01,0.00037,0.00035,0.0004,0.278,0.265,0.291,0.011,0.011,0.012,24.92,24.88,24.96,0.942,0.94,0.945,0.971,0.97,0.973,0.915,0.912,0.919,36.91,35.18,38.64,35.83,34.13,37.6,0,0,0,0,0,0,0.199,0,0.0691,0.42,0.58,0.42,36.3
967413600000,2000,8,1999,11,48,7,0.156,0.0633,0.0928,5767.81,37.26,37.26,34.33,1,1,1,258.2,248.4,265.4,153.5,144.7,104.7,91,115,-4.06e-15,-2.842e-14,2.842e-14,0.405,0.355,0.443,153.5,144.7,165.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00879,0.00805,0.00983,0.00035,0.00032,0.00039,0.265,0.25,0.285,0.01,0.0099,0.011,25,24.98,25.04,0.94,0.937,0.944,0.97,0.97,0.972,0.912,0.909,0.918,35.38,33.25,38.32,34.33,32.25,37.26,0,0,0,0,0,0,0.191,0,0.0632,0.41,0.59,0.41,37
968018400000,2000,9,1999,12,49,7,0.142,0.055,0.0867,5394.81,34.38,34.38,32.11,1,1,1,234.4,225.2,244.3,143.4,134.2,91,91,91,0,0,0,0.389,0.372,0.404,143.4,134.2,153.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0984,0.105,0.00794,0.00716,0.00878,0.00031,0.00028,0.00035,0.246,0.229,0.263,0.0097,0.009,0.01,25.15,25.07,25.22,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.11,30.95,35.44,32.11,30.02,34.38,0,0,0,0,0,0,0.178,0,0.0553,0.39,0.61,0.39,38
968623200000,2000,9,1999,12,50,7,0.13,0.055,0.0747,4633.19,29.33,29.33,27.58,1,1,1,214.6,209.1,222.2,123.6,118.1,91,91,91,0,0,0,0.424,0.41,0.435,123.6,118.1,131.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0927,0.0974,0.00625,0.00579,0.0069,0.00025,0.00023,0.00027,0.21,0.2,0.224,0.0082,0.0078,0.0088,25.3,25.24,25.35,0.927,0.924,0.931,0.97,0.97,0.97,0.899,0.896,0.903,28.43,27.11,30.24,27.58,26.29,29.33,0,0,0,0,0,0,0.153,0,0.0553,0.42,0.57,0.43,35.6
969228000000,2000,9,1999,12,51,7,0.122,0.055,0.067,1846.75,26.1,26.1,10.99,1,1,1,201.8,195.7,208.3,110.8,104.7,91,91,91,-6.09e-15,-1.421e-14,0,0.451,0.437,0.465,110.8,104.7,117.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.088,0.0924,0.00517,0.00465,0.00572,0.0002,0.00018,0.00022,0.187,0.176,0.199,0.0073,0.0069,0.0078,25.39,25.35,25.42,0.395,0,0.923,0.416,0,0.97,0.383,0,0.895,11.33,0,26.91,10.99,0,26.1,0,4,0,0,0.571,0,0.0611,0.571,0.055,0.45,0.55,0.45,15.1
969832800000,2000,9,1999,12,52,7,0.114,0.0517,0.062,701.525,29.23,29.23,4.176,1,1,1,188,182.3,193.8,102.6,93.19,85.43,52,91,0,-1.421e-14,1.421e-14,0.454,0.285,0.494,102.6,93.19,130.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.0839,0.0921,0.00447,0.00367,0.00682,0.00017,0.00014,0.00027,0.172,0.156,0.217,0.0067,0.0061,0.0085,25.4,25.35,25.41,0.133,0,0.931,0.139,0,0.97,0.129,0,0.903,4.305,0,30.13,4.176,0,29.23,0,6,0,0,0.857,0,0.0232,0.857,0.052,0.45,0.54,0.46,6.15
970437600000,2000,10,2000,1,1,7,0.107,0.0314,0.0754,4685.57,28.78,28.78,27.89,1,1,1,176.7,173.8,180.4,124.6,121.8,52,52,52,0,-1.421e-14,1.421e-14,0.294,0.288,0.299,124.6,121.8,128.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0891,0.0914,0.00635,0.0061,0.00666,0.00025,0.00024,0.00026,0.207,0.202,0.214,0.0081,0.0079,0.0084,25.35,25.35,25.35,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.75,28.04,29.67,27.89,27.2,28.78,0,0,0,0,0,0,0.155,0,0.0316,0.29,0.7,0.3,43.8
971042400000,2000,10,2000,1,2,7,0.102,0.0314,0.0709,4381.23,26.73,26.73,26.08,1,1,1,169.2,165.3,171.9,117.2,113.3,52,52,52,0,-1.421e-14,1.421e-14,0.307,0.303,0.315,117.2,113.3,119.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0861,0.0884,0.00571,0.00538,0.00594,0.00022,0.00021,0.00023,0.194,0.187,0.199,0.0076,0.0073,0.0078,25.34,25.34,25.35,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.89,25.92,27.56,26.08,25.14,26.73,0,0,0,0,0,0,0.145,0,0.0311,0.31,0.7,0.3,43
971647200000,2000,10,2000,1,3,7,0.097,0.0314,0.0655,4022.08,24.81,24.81,23.94,1,1,1,160.3,157.4,163.9,108.3,105.4,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.324,0.317,0.33,108.3,105.4,112,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0833,0.0856,0.00496,0.00471,0.00527,0.00019,0.00018,0.00021,0.178,0.173,0.185,0.007,0.0068,0.0072,25.34,25.34,25.34,0.917,0.915,0.919,0.97,0.97,0.97,0.889,0.887,0.892,24.68,23.96,25.58,23.94,23.24,24.81,0,0,0,0,0,0,0.133,0,0.0315,0.32,0.68,0.32,41.5
972252000000,2000,10,2000,1,4,7,0.0938,0.0314,0.0623,3810.43,23.04,23.04,22.68,1,1,1,155,154.1,156.6,103,102.1,52,52,52,2.03e-15,0,1.421e-14,0.335,0.332,0.337,103,102.1,104.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0822,0.083,0.00451,0.00443,0.00464,0.00018,0.00017,0.00018,0.169,0.167,0.171,0.0066,0.0065,0.0067,25.34,25.34,25.34,0.913,0.912,0.914,0.97,0.97,0.97,0.886,0.885,0.887,23.38,23.15,23.76,22.68,22.45,23.04,0,0,0,0,0,0,0.126,0,0.0315,0.33,0.66,0.34,40.6
972856800000,2000,10,2000,1,5,7,0.0939,0.0306,0.0634,3877.78,23.85,23.85,23.08,1,1,1,155.3,152.2,157.9,104.8,100.2,50.57,50,52,0,-1.421e-14,1.421e-14,0.326,0.317,0.342,104.8,100.2,107.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0815,0.0839,0.00465,0.00427,0.00492,0.00018,0.00017,0.00019,0.171,0.164,0.177,0.0067,0.0064,0.0069,25.34,25.34,25.34,0.914,0.911,0.917,0.97,0.969,0.97,0.887,0.883,0.889,23.8,22.69,24.58,23.08,21.98,23.85,0,0,0,0,0,0,0.128,0,0.0305,0.33,0.68,0.32,41.3
973461600000,2000,11,2000,2,6,7,0.0979,0.0302,0.0677,4166.89,25.36,25.36,24.8,1,1,1,161.9,158.2,164.2,111.9,108.2,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.309,0.304,0.316,111.9,108.2,114.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.084,0.0861,0.00526,0.00495,0.00546,0.00021,0.00019,0.00021,0.184,0.177,0.188,0.0072,0.007,0.0074,25.34,25.34,25.34,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.889,0.893,25.57,24.65,26.14,24.8,23.91,25.36,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.6
974066400000,2000,11,2000,2,7,7,0.0989,0.0302,0.0687,4234.9,25.75,25.75,25.21,1,1,1,163.6,160.1,165.9,113.6,110.1,50,50,50,4.06e-15,0,1.421e-14,0.306,0.301,0.312,113.6,110.1,115.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0846,0.0867,0.00541,0.00511,0.0056,0.00021,0.0002,0.00022,0.187,0.181,0.191,0.0073,0.0071,0.0075,25.34,25.34,25.34,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.891,0.894,25.99,25.12,26.55,25.21,24.37,25.75,0,0,0,0,0,0,0.14,0,0.0302,0.31,0.69,0.31,42.8
974671200000,2000,11,2000,2,8,7,0.0949,0.0302,0.0647,3965.29,24.04,24.04,23.6,1,1,1,156.9,155.8,158.8,106.9,105.8,50,50,50,0,-1.421e-14,1.421e-14,0.319,0.315,0.321,106.9,105.8,108.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0831,0.0842,0.00484,0.00474,0.00499,0.00019,0.00019,0.0002,0.175,0.173,0.178,0.0069,0.0068,0.007,25.34,25.34,25.34,0.916,0.915,0.917,0.97,0.97,0.97,0.888,0.888,0.89,24.33,24.04,24.79,23.6,23.32,24.04,0,0,0,0,0,0,0.131,0,0.0302,0.32,0.68,0.32,41.8
975276000000,2000,11,2000,2,9,7,0.106,0.0326,0.0729,4521.59,27.91,27.91,26.91,1,1,1,174.5,164.5,183.6,120.6,114.5,53.86,50,59,-8.121e-15,-1.421e-14,0,0.308,0.286,0.328,120.6,114.5,124.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0889,0.0862,0.0912,0.006,0.00548,0.00634,0.00023,0.00021,0.00025,0.2,0.189,0.208,0.0078,0.0074,0.0081,25.35,25.34,25.36,0.925,0.921,0.928,0.97,0.97,0.97,0.898,0.893,0.9,27.75,26.21,28.77,26.91,25.42,27.91,0,0,0,0,0,0,0.15,0,0.0331,0.31,0.69,0.31,42.7
975880800000,2000,12,2000,3,10,7,0.116,0.0357,0.0801,5000.54,31.87,31.87,29.77,1,1,1,191.5,186.7,200.3,132.5,127.7,59,59,59,0,0,0,0.308,0.295,0.316,132.5,127.7,141.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0922,0.0971,0.00701,0.0066,0.00776,0.00027,0.00026,0.0003,0.222,0.214,0.238,0.0087,0.0084,0.0093,25.36,25.36,25.36,0.931,0.93,0.935,0.97,0.97,0.97,0.903,0.902,0.907,30.69,29.51,32.86,29.77,28.62,31.87,0,0,0,0,0,0,0.165,0,0.0359,0.31,0.69,0.31,43.1
976485600000,2000,12,2000,3,11,7,0.121,0.0357,0.0851,5332.65,32.57,32.57,31.74,1,1,1,199.8,198.4,203.3,140.8,139.4,59,59,59,0,0,0,0.295,0.29,0.297,140.8,139.4,144.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0969,0.0964,0.0981,0.00772,0.0076,0.00802,0.0003,0.0003,0.00031,0.237,0.235,0.243,0.0093,0.0092,0.0095,25.36,25.34,25.36,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.72,32.39,33.57,31.74,31.42,32.57,0,0,0,0,0,0,0.176,0,0.0359,0.3,0.7,0.3,44.1
977090400000,2000,12,2000,3,12,7,0.132,0.0357,0.0964,6055.32,38.56,38.56,36.04,1,1,1,218.3,207.4,228.8,159.3,148.4,59,59,59,0,0,0,0.271,0.258,0.284,159.3,148.4,169.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0996,0.107,0.00929,0.00837,0.0102,0.00036,0.00033,0.0004,0.27,0.251,0.289,0.011,0.0098,0.011,25.22,25.14,25.3,0.942,0.938,0.945,0.971,0.97,0.975,0.915,0.91,0.921,37.1,34.55,39.55,36.04,33.51,38.56,0,0,0,0,0,0,0.2,0,0.0356,0.27,0.73,0.27,45.9
977695200000,2000,12,2000,3,13,7,0.148,0.0357,0.112,7112.3,45.88,45.88,42.34,1,1,1,244.5,232.9,259.7,185.5,173.9,59,59,59,4.06e-15,0,2.842e-14,0.242,0.227,0.253,185.5,173.9,200.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.109,0.118,0.0115,0.0105,0.0128,0.00045,0.00041,0.00051,0.317,0.296,0.344,0.013,0.012,0.014,25.02,24.92,25.11,0.95,0.946,0.955,0.979,0.977,0.98,0.93,0.925,0.936,43.23,40.51,46.82,42.34,39.58,45.88,0,0,0,0,0,0,0.235,0,0.036,0.24,0.76,0.24,48.1
978300000000,2001,1,2000,4,14,7,0.175,0.0442,0.131,8110.87,53.12,53.12,48.28,2,1,1.2857142857142858,289.5,267.6,316.3,216.5,194.6,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.253,0.231,0.273,216.5,194.6,243.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.125,0.118,0.135,0.0142,0.0123,0.0164,0.00056,0.00049,0.00066,0.328,0.247,0.385,0.013,0.0098,0.015,24.81,24.73,24.89,0.947,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.2,26.22,51.74,40.85,25.43,48.2,0,0,0,0,0,0,0.268,0,0.044,0.25,0.75,0.25,46.3
978904800000,2001,1,2000,4,15,7,0.205,0.0442,0.16,9728.94,60.7,60.7,57.91,2,2,2,338.1,324.2,351,265.1,251.2,73,73,73,-4.06e-15,-2.842e-14,0,0.216,0.208,0.225,265.1,251.2,278,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.138,0.147,0.0241,0.0176,0.0302,0.00097,0.0007,0.0012,0.288,0.267,0.307,0.012,0.011,0.012,24.62,24.54,24.71,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.85,28.29,31.29,28.96,27.44,30.35,0,0,0,0,0,0,0.322,0,0.045,0.22,0.78,0.22,47.5
