datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1354485600000,2012,12,2012,3,10,7,0.0959,0.0357,0.0602,3675.83,22.95,22.95,21.88,1,1,1,158.5,151.1,163.1,99.48,92.1,59,59,59,0,-1.421e-14,1.421e-14,0.372,0.362,0.39,99.48,92.1,104.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0797,0.0839,0.00421,0.00358,0.0046,0.00016,0.00014,0.00018,0.163,0.15,0.172,0.0064,0.0059,0.0067,25.35,25.35,25.35,0.913,0.911,0.919,0.968,0.965,0.97,0.885,0.883,0.887,22.59,21.04,23.66,21.88,20.31,22.95,0,0,0,0,0,0,0.122,0,0.0357,0.37,0.63,0.37,38.3
1355090400000,2012,12,2012,3,11,7,0.101,0.0357,0.0658,4043.88,24.85,24.85,24.07,1,1,1,167.8,165.1,171.1,108.8,106,59,59,59,6.09e-15,0,1.421e-14,0.352,0.345,0.357,108.8,106,112.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.0846,0.0867,0.005,0.00476,0.00528,0.0002,0.00019,0.00021,0.18,0.175,0.186,0.007,0.0069,0.0073,25.36,25.36,25.36,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.888,0.892,24.82,24.13,25.62,24.07,23.41,24.85,0,0,0,0,0,0,0.134,0,0.0352,0.35,0.65,0.35,40
1355695200000,2012,12,2012,3,12,7,0.106,0.0357,0.0708,4378.54,27.71,27.71,26.06,1,1,1,176.1,171.3,182.8,117.1,112.3,59,59,59,-2.03e-15,-1.421e-14,0,0.335,0.323,0.344,117.1,112.3,123.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0868,0.0909,0.0057,0.0053,0.00627,0.00022,0.00021,0.00025,0.195,0.186,0.207,0.0076,0.0073,0.0081,25.36,25.36,25.36,0.923,0.92,0.928,0.97,0.97,0.97,0.895,0.892,0.9,26.87,25.69,28.56,26.06,24.92,27.71,0,0,0,0,0,0,0.145,0,0.0352,0.34,0.67,0.33,41.3
1356300000000,2012,12,2012,3,13,7,0.115,0.0357,0.0795,4957.21,32.57,32.57,29.51,1,1,1,190.4,180.9,203.3,131.4,121.9,59,59,59,-2.03e-15,-1.421e-14,0,0.31,0.29,0.326,131.4,121.9,144.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0902,0.0981,0.00692,0.00611,0.00802,0.00027,0.00024,0.00031,0.22,0.203,0.243,0.0086,0.008,0.0095,25.36,25.34,25.36,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.898,0.908,30.42,28.08,33.57,29.51,27.24,32.57,0,0,0,0,0,0,0.164,0,0.0355,0.31,0.69,0.31,43.1
1356904800000,2012,12,2012,3,14,7,0.131,0.0429,0.0879,5496.01,35.32,35.32,32.71,1,1,1,216.4,208,229.8,145.4,136.1,71,59,73,0,0,0,0.328,0.284,0.349,145.4,136.1,156.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.097,0.104,0.00811,0.00732,0.00908,0.00032,0.00029,0.00036,0.247,0.23,0.268,0.0097,0.009,0.011,25.25,25.15,25.32,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.73,31.52,36.41,32.71,30.57,35.32,0,0,0,0,0,0,0.182,0,0.0431,0.33,0.67,0.33,42
1357509600000,2013,1,2012,4,15,7,0.155,0.0442,0.111,7013.13,46.94,46.94,41.74,1,1,1,256.7,235.1,278.8,183.7,162.1,73,73,73,0,-2.842e-14,2.842e-14,0.285,0.262,0.311,183.7,162.1,205.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.106,0.122,0.0114,0.00952,0.0132,0.00045,0.00038,0.00053,0.316,0.277,0.355,0.012,0.011,0.014,24.96,24.83,25.11,0.949,0.943,0.956,0.978,0.971,0.98,0.928,0.915,0.937,42.69,37.62,47.9,41.74,36.53,46.94,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.2
1358114400000,2013,1,2012,4,16,7,0.191,0.0442,0.147,8934.38,60.28,60.28,53.18,2,1,1.7142857142857142,315.7,286.2,349.1,242.7,213.2,73,73,73,0,-2.842e-14,2.842e-14,0.232,0.209,0.255,242.7,213.2,276.1,990,990,990,965,964.8,965.1,25,24.9,25.2,0.135,0.124,0.146,0.0185,0.0139,0.0293,0.00074,0.00055,0.0012,0.302,0.247,0.385,0.012,0.0099,0.015,24.72,24.55,24.82,0.938,0.924,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.8,26.25,51.8,33.48,25.46,48.2,0,0,0,0,0,0,0.295,0,0.044,0.23,0.77,0.23,46.8
1358719200000,2013,1,2012,4,17,7,0.246,0.0442,0.202,12250.4,83.3,83.3,72.92,2,2,2,407.2,364.1,453.8,334.2,291.1,73,73,73,0,0,0,0.18,0.161,0.2,334.2,291.1,380.8,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.167,0.152,0.183,0.0567,0.0364,0.0787,0.0023,0.0015,0.0032,0.392,0.327,0.462,0.016,0.013,0.019,24.18,23.9,24.45,0.946,0.938,0.953,0.973,0.97,0.98,0.92,0.91,0.933,37.46,32.75,42.5,36.46,31.77,41.65,0,0,0,0,0,0,0.405,0,0.044,0.18,0.82,0.18,49.8
1359324000000,2013,1,2012,4,18,7,0.313,0.0473,0.266,15711.8,96.4,96.4,93.52,2,2,2,517.5,468.8,568.4,439.3,395.8,78.14,73,85,0,-5.684e-14,5.684e-14,0.151,0.141,0.16,439.3,395.8,483.4,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.205,0.189,0.225,0.106,0.0858,0.127,0.0044,0.0035,0.0053,0.55,0.484,0.62,0.023,0.02,0.026,23.52,23.22,23.81,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.45,44.1,52.6,46.76,43.22,48.2,0,0,0,0,0,0,0.52,0,0.047,0.15,0.85,0.15,50.2
1359928800000,2013,2,2012,5,19,7,0.38,0.0514,0.329,19048.3,119.8,119.8,113.4,3,3,3,628.9,587.8,660.5,543.9,502.8,85,85,85,0,0,0,0.135,0.129,0.145,543.9,502.8,575.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.259,0.236,0.277,0.164,0.137,0.185,0.007,0.0058,0.0079,0.611,0.541,0.664,0.026,0.023,0.028,22.97,22.79,23.21,0.95,0.946,0.953,0.974,0.97,0.978,0.925,0.918,0.932,38.81,36.11,40.85,37.79,35.03,39.95,0,0,0,0,0,0,0.63,0,0.051,0.14,0.87,0.13,50.1
1360533600000,2013,2,2012,5,20,7,0.411,0.0635,0.347,20015.7,122.2,122.2,119.1,3,3,3,679.4,665.2,694.7,574.4,560.2,105,105,105,0,0,0,0.155,0.151,0.158,574.4,560.2,589.7,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.28,0.272,0.288,0.185,0.175,0.195,0.0079,0.0075,0.0084,0.665,0.641,0.691,0.028,0.027,0.03,22.72,22.63,22.8,0.953,0.951,0.954,0.977,0.975,0.979,0.931,0.928,0.934,40.63,39.72,41.6,39.71,38.75,40.75,0,0,0,0,0,0,0.662,0,0.064,0.15,0.84,0.16,48.7
1361138400000,2013,2,2012,5,21,7,0.435,0.0566,0.378,21668.8,134.7,134.7,129,3,3,3,718.6,701.5,740.9,625,596.5,93.57,85,105,0,0,0,0.131,0.115,0.15,625,596.5,655.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.306,0.292,0.323,0.219,0.199,0.239,0.0094,0.0086,0.01,0.749,0.703,0.799,0.032,0.03,0.035,22.48,22.34,22.59,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.87,42.03,45.81,42.99,41.19,44.9,0,0,0,0,0,0,0.717,0,0.057,0.13,0.87,0.13,49.8
1361743200000,2013,2,2012,5,22,7,0.47,0.0571,0.413,23368.5,141.8,141.8,139.1,3,3,3,777.4,749.9,808,683,664.9,94.43,85,107,0,0,0,0.121,0.11,0.137,683,664.9,701,990,990,990,967,966.9,967.1,23,22.9,23.1,0.34,0.328,0.353,0.257,0.245,0.269,0.011,0.011,0.012,0.847,0.815,0.88,0.037,0.035,0.039,22.14,21.99,22.29,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.31,46.35,48.22,46.37,45.43,47.25,0,0,0,0,0,0,0.773,0,0.057,0.12,0.88,0.12,49.7
1362348000000,2013,3,2012,6,23,7,0.52,0.0647,0.455,24736.9,155.2,155.2,147.2,4,3,3.2857142857142856,859.8,820.3,896.7,752.8,713.3,107,107,107,0,0,0,0.124,0.119,0.13,752.8,713.3,789.7,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.391,0.36,0.424,0.302,0.277,0.321,0.013,0.012,0.014,0.948,0.901,1,0.042,0.039,0.044,21.71,21.56,21.92,0.956,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.28,39.33,51.88,45.41,38.33,48.2,0,0,0,0,0,0,0.818,0,0.065,0.12,0.88,0.12,47.6
1362952800000,2013,3,2012,6,24,7,0.57,0.078,0.492,26453.8,165.9,165.9,157.5,4,3,3.857142857142857,943.1,907.8,987.4,814.1,778.8,129,129,129,0,0,0,0.137,0.131,0.142,814.1,778.8,858.4,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.451,0.419,0.492,0.333,0.316,0.354,0.015,0.014,0.016,1.01,0.96,1.08,0.045,0.043,0.049,21.31,21.07,21.46,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.44,39.61,52.2,41.09,38.63,48.2,0,0,0,0,0,0,0.875,0,0.078,0.14,0.86,0.14,46.4
1363557600000,2013,3,2012,6,25,7,0.695,0.078,0.607,31014.4,192.8,192.8,184.6,4,4,4,1149,1015,1325,1020,885.7,129,129,129,16.94,-1.137e-13,96.15,0.113,0.0973,0.127,1003,885.7,1100,990,990,990,968.4,967.9,968.9,21.6,21.1,22.1,0.659,0.517,0.821,0.49,0.368,0.648,0.023,0.017,0.031,1.43,1.13,1.77,0.066,0.051,0.084,20.21,19.31,20.93,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,47.35,43.41,50.35,46.15,42.54,48.2,0,0,0,0,0,0,1.03,0,0.088,0.11,0.87,0.13,44.6
1364162400000,2013,3,2012,6,26,7,0.923,0.078,0.665,31433.8,191.7,191.7,187.1,4,4,4,1526,1401,1644,1397,1272,129,129,129,297.3,172.1,414.8,0.0848,0.0785,0.0921,1100,1100,1100,990,990,990,969.6,969.2,969.9,20.4,20.1,20.8,0.892,0.853,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.086,0.093,18.59,18.19,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.73,46.68,48.9,46.78,45.75,47.92,0,0,0,0,0,0,1.04,0,0.258,0.085,0.72,0.28,34.1
1364767200000,2013,4,2012,7,27,7,1.04,0.0895,0.665,30289.5,181.9,181.9,180.3,4,4,4,1720,1674,1744,1572,1526,148,148,148,472.1,425.6,496.1,0.0861,0.0849,0.0884,1100,1100,1100,990,990,990,970.2,970,970.3,19.8,19.7,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.93,17.85,18.09,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.99,45.78,46.4,45.07,44.86,45.48,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
1365372000000,2013,4,2012,7,28,7,1.02,0.0895,0.665,30519.5,183.8,183.8,181.7,4,4,4,1680,1617,1731,1532,1469,148,148,148,432.5,369.5,482.6,0.0881,0.0855,0.0915,1100,1100,1100,990,990,990,970.1,969.9,970.2,19.9,19.8,20.1,0.922,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.06,17.9,18.27,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.34,45.9,46.89,45.42,44.98,45.95,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1365976800000,2013,4,2012,7,29,7,0.92,0.0895,0.665,31440.5,190.1,190.1,187.1,4,4,4,1522,1441,1595,1374,1293,148,148,148,273.6,193.4,346.6,0.0975,0.0928,0.103,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.903,0.876,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.092,18.59,18.35,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.74,47.09,48.49,46.79,46.15,47.52,0,0,0,0,0,0,1.04,0,0.255,0.097,0.72,0.28,34.2
1366581600000,2013,4,2012,7,30,7,0.779,0.0895,0.653,32194.5,192.8,192.8,191.6,4,4,4,1288,1160,1413,1140,1012,148,148,148,60.69,0,165.4,0.116,0.105,0.128,1079,1012,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.79,0.667,0.865,0.601,0.451,0.648,0.028,0.021,0.031,1.69,1.4,1.81,0.08,0.065,0.087,19.51,18.98,20.2,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.19,47.89,50.15,47.91,46.94,48.2,0,0,0,0,0,0,1.06,0,0.126,0.11,0.84,0.16,41.3
1367186400000,2013,4,2012,7,31,7,0.627,0.0891,0.538,28550.2,183.1,183.1,169.9,4,4,4,1037,960.8,1125,889.3,813.8,147.3,147,148,-1.624e-14,-1.137e-13,0,0.143,0.132,0.153,889.3,813.8,976.8,990,990,990,968,967.7,968.3,22,21.7,22.3,0.526,0.454,0.615,0.369,0.333,0.412,0.017,0.015,0.019,1.14,1,1.3,0.052,0.045,0.06,20.85,20.41,21.25,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,43.38,40.43,46.7,42.49,39.5,45.77,0,0,0,0,0,0,0.944,0,0.089,0.14,0.86,0.14,45.5
1367791200000,2013,5,2012,8,32,7,0.536,0.0889,0.447,24325,154.4,154.4,144.8,4,3,3.142857142857143,886.5,840.9,939.6,739.5,693.9,147,147,147,0,0,0,0.166,0.156,0.175,739.5,693.9,792.6,990,990,990,967.4,967.3,967.7,22.6,22.3,22.7,0.388,0.354,0.435,0.293,0.264,0.323,0.013,0.012,0.014,0.943,0.874,1.01,0.042,0.038,0.045,21.61,21.37,21.86,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.05,39.58,51.67,46.43,38.6,48.2,0,0,0,0,0,0,0.804,0,0.089,0.17,0.83,0.17,45.4
1368396000000,2013,5,2012,8,33,7,0.48,0.0889,0.391,22087,137.3,137.3,131.5,3,3,3,793.7,763.9,827.6,646.7,616.9,147,147,147,0,0,0,0.185,0.178,0.192,646.7,616.9,680.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.328,0.311,0.347,0.233,0.213,0.256,0.01,0.0092,0.011,0.794,0.744,0.851,0.035,0.032,0.037,22.13,21.94,22.3,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.72,42.94,46.71,43.82,42.08,45.77,0,0,0,0,0,0,0.73,0,0.089,0.19,0.81,0.19,46
1369000800000,2013,5,2012,8,34,7,0.431,0.0889,0.342,19547.1,123.8,123.8,116.4,3,3,3,712.7,676.6,749.9,565.7,529.6,147,147,147,0,0,0,0.206,0.196,0.217,565.7,529.6,602.9,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.282,0.261,0.303,0.179,0.155,0.204,0.0077,0.0066,0.0088,0.657,0.597,0.72,0.028,0.026,0.031,22.59,22.38,22.8,0.952,0.949,0.954,0.975,0.971,0.98,0.928,0.921,0.935,39.76,37.46,42.1,38.78,36.36,41.26,0,0,0,0,0,0,0.646,0,0.089,0.21,0.79,0.21,45.4
1369605600000,2013,5,2012,8,35,7,0.384,0.0841,0.3,16968.7,106.9,106.9,101,3,2,2.5714285714285716,634.8,605.3,665.4,495.8,476.9,139,119,147,0,-5.684e-14,5.684e-14,0.219,0.194,0.236,495.8,476.9,518.4,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.241,0.231,0.255,0.134,0.124,0.147,0.0057,0.0053,0.0063,0.587,0.538,0.637,0.025,0.023,0.027,22.97,22.86,23.1,0.951,0.946,0.956,0.974,0.97,0.98,0.926,0.917,0.937,42.84,35.36,52.52,40.55,34.3,48.2,0,0,0,0,0,0,0.561,0,0.084,0.22,0.78,0.22,44.2
1370210400000,2013,6,2012,9,36,7,0.345,0.072,0.273,15969.9,96.4,96.4,95.06,2,2,2,569.8,544.9,595.7,450.8,425.9,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.209,0.2,0.218,450.8,425.9,476.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.205,0.229,0.112,0.1,0.124,0.0047,0.0042,0.0052,0.574,0.535,0.617,0.024,0.022,0.026,23.26,23.1,23.41,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.21,46.77,51.65,47.53,45.83,48.2,0,0,0,0,0,0,0.528,0,0.072,0.21,0.79,0.21,46.3
1370815200000,2013,6,2012,9,37,7,0.312,0.072,0.24,14401.1,90.1,90.1,85.72,2,2,2,515.3,493.7,536.9,396.3,374.7,119,119,119,1.624e-14,-5.684e-14,5.684e-14,0.231,0.222,0.241,396.3,374.7,417.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.187,0.202,0.0861,0.0759,0.0963,0.0036,0.0031,0.004,0.491,0.458,0.523,0.02,0.019,0.022,23.59,23.46,23.72,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.74,41.48,45.97,42.86,40.62,45.05,0,0,0,0,0,0,0.476,0,0.072,0.23,0.77,0.23,46.2
1371420000000,2013,6,2012,9,38,7,0.283,0.072,0.211,12692.7,79.69,79.69,75.55,2,2,2,468.6,450.2,486.9,349.6,331.2,119,119,119,0,0,0,0.254,0.244,0.264,349.6,331.2,367.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.172,0.185,0.064,0.0553,0.0726,0.0026,0.0023,0.003,0.421,0.393,0.448,0.017,0.016,0.019,23.87,23.76,23.98,0.948,0.946,0.951,0.974,0.97,0.978,0.923,0.917,0.93,38.8,36.83,40.75,37.78,35.73,39.84,0,0,0,0,0,0,0.42,0,0.072,0.25,0.75,0.25,44.9
1372024800000,2013,6,2012,9,39,7,0.259,0.072,0.187,11246.9,70.25,70.25,66.95,2,2,2,428.8,413.3,444.5,309.8,294.3,119,119,119,0,0,0,0.278,0.268,0.288,309.8,294.3,325.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.164,0.159,0.17,0.0452,0.0379,0.0526,0.0018,0.0015,0.0022,0.361,0.338,0.385,0.015,0.014,0.016,24.11,24.02,24.2,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.916,34.51,32.81,36.21,33.47,31.83,35.12,0,0,0,0,0,0,0.372,0,0.072,0.28,0.72,0.28,43.4
1372629600000,2013,7,2012,10,40,7,0.238,0.0653,0.172,10379,65.03,65.03,61.78,2,2,2,393,378.6,408.1,285,270.6,108,108,108,0,0,0,0.275,0.265,0.285,285,270.6,300.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.149,0.159,0.0335,0.0267,0.0407,0.0014,0.0011,0.0017,0.323,0.301,0.345,0.013,0.012,0.014,24.31,24.22,24.41,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,31.85,30.25,33.52,30.89,29.34,32.52,0,0,0,0,0,0,0.343,0,0.066,0.27,0.72,0.28,43.6
1373234400000,2013,7,2012,10,41,7,0.219,0.0653,0.154,9260.24,57.68,57.68,55.12,2,2,2,362.1,349.9,373.9,254.1,241.9,108,108,108,-4.06e-15,-2.842e-14,0,0.299,0.289,0.309,254.1,241.9,265.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.139,0.147,0.0196,0.0163,0.0245,0.00079,0.00066,0.00099,0.277,0.261,0.294,0.011,0.011,0.012,24.51,24.44,24.59,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.41,27.03,29.73,27.56,26.22,28.84,0,0,0,0,0,0,0.306,0,0.065,0.3,0.7,0.3,42.3
1373839200000,2013,7,2012,10,42,7,0.202,0.0653,0.137,8274.99,51.53,51.53,49.26,2,1,1.4285714285714286,334.7,323.9,345.8,226.7,215.9,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.323,0.312,0.333,226.7,215.9,237.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.13,0.137,0.015,0.0141,0.016,0.0006,0.00056,0.00064,0.329,0.248,0.397,0.013,0.01,0.016,24.6,24.53,24.66,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.38,25.69,52.26,38.4,24.92,48.2,0,0,0,0,0,0,0.274,0,0.065,0.32,0.68,0.32,41
1374444000000,2013,7,2012,10,43,7,0.189,0.0653,0.123,7759.81,48.1,48.1,46.19,1,1,1,311.8,302.9,320.4,203.8,194.9,108,108,108,-4.06e-15,-2.842e-14,0,0.347,0.337,0.357,203.8,194.9,212.4,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.128,0.0131,0.0123,0.0138,0.00052,0.00049,0.00055,0.356,0.34,0.371,0.014,0.014,0.015,24.68,24.63,24.75,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.13,45.07,49.08,46.19,44.17,48.1,0,0,0,0,0,0,0.257,0,0.066,0.35,0.65,0.35,41.1
1375048800000,2013,7,2012,10,44,7,0.175,0.0601,0.115,7255.8,44.72,44.72,43.19,1,1,1,289.7,279.1,299.9,190.3,185.8,99.43,93,108,-4.06e-15,-2.842e-14,2.842e-14,0.343,0.321,0.368,190.3,185.8,196.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.117,0.121,0.0119,0.0115,0.0125,0.00047,0.00046,0.0005,0.331,0.323,0.342,0.013,0.013,0.014,24.81,24.77,24.86,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.07,42.96,45.63,43.19,42.1,44.72,0,0,0,0,0,0,0.24,0,0.06,0.34,0.66,0.34,41.5
1375653600000,2013,8,2012,11,45,7,0.161,0.0562,0.105,6582.67,41.43,41.43,39.18,1,1,1,266.4,257.5,275.5,173.4,164.5,93,93,93,0,-2.842e-14,2.842e-14,0.349,0.338,0.361,173.4,164.5,182.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.116,0.0105,0.00973,0.0113,0.00042,0.00039,0.00045,0.3,0.284,0.316,0.012,0.011,0.013,24.93,24.88,24.99,0.946,0.944,0.949,0.976,0.972,0.98,0.924,0.917,0.93,40.13,38.03,42.28,39.18,36.96,41.43,0,0,0,0,0,0,0.218,0,0.056,0.35,0.65,0.35,40.9
1376258400000,2013,8,2012,11,46,7,0.149,0.0562,0.0927,5768.28,36.21,36.21,34.34,1,1,1,246.2,238.6,254.5,153.2,145.6,93,93,93,0,0,0,0.378,0.365,0.39,153.2,145.6,161.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00877,0.00813,0.00947,0.00035,0.00032,0.00037,0.264,0.25,0.279,0.01,0.0099,0.011,25.06,25,25.12,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.4,33.61,37.32,34.34,32.6,36.21,0,0,0,0,0,0,0.191,0,0.0563,0.38,0.62,0.38,38.7
1376863200000,2013,8,2012,11,47,7,0.139,0.0562,0.0828,5142.05,32.04,32.04,30.61,1,1,1,229.9,224.1,236.1,136.9,131.1,93,93,93,0,0,0,0.405,0.394,0.415,136.9,131.1,143.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.098,0.102,0.00738,0.00689,0.00792,0.00029,0.00027,0.00031,0.235,0.224,0.246,0.0092,0.0088,0.0097,25.19,25.14,25.23,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.55,30.21,33.03,30.61,29.3,32.04,0,0,0,0,0,0,0.17,0,0.0562,0.4,0.6,0.4,37
1377468000000,2013,8,2012,11,48,7,0.131,0.0544,0.0764,4740.26,30.93,30.93,28.22,1,1,1,216.3,209.6,222.2,126.3,119.6,90,72,93,-4.06e-15,-1.421e-14,0,0.416,0.343,0.437,126.3,119.6,137.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.096,0.094,0.0982,0.00649,0.00592,0.00745,0.00025,0.00023,0.00029,0.216,0.204,0.234,0.0085,0.008,0.0092,25.29,25.25,25.32,0.929,0.925,0.934,0.97,0.97,0.97,0.901,0.897,0.906,29.09,27.47,31.89,28.22,26.65,30.93,0,0,0,0,0,0,0.157,0,0.0546,0.42,0.58,0.42,36.2
1378072800000,2013,9,2012,12,49,7,0.119,0.0435,0.0759,4722.67,30.12,30.12,28.11,1,1,1,197.5,188.6,206.1,125.5,116.6,72,72,72,2.03e-15,0,1.421e-14,0.365,0.349,0.382,125.5,116.6,134.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0908,0.097,0.00642,0.00566,0.00715,0.00025,0.00022,0.00028,0.212,0.196,0.228,0.0083,0.0077,0.0089,25.37,25.34,25.38,0.928,0.922,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.98,26.76,31.05,28.11,25.96,30.12,0,0,0,0,0,0,0.156,0,0.0431,0.37,0.64,0.36,39.7
1378677600000,2013,9,2012,12,50,7,0.109,0.0435,0.065,3990.72,25.36,25.36,23.75,1,1,1,179.4,173.5,186.1,107.4,101.5,72,72,72,0,-1.421e-14,1.421e-14,0.401,0.387,0.415,107.4,101.5,114.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0876,0.0855,0.0899,0.00488,0.00438,0.00545,0.00019,0.00017,0.00021,0.18,0.169,0.192,0.007,0.0066,0.0075,25.38,25.38,25.38,0.916,0.912,0.921,0.97,0.97,0.97,0.888,0.884,0.893,24.49,23.03,26.15,23.75,22.33,25.36,0,0,0,0,0,0,0.132,0,0.044,0.4,0.6,0.4,36.6
1379282400000,2013,9,2012,12,51,7,0.1,0.0435,0.0568,3479.19,21.88,21.88,20.71,1,1,1,165.9,160.1,171.6,93.87,88.13,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.434,0.42,0.45,93.87,88.13,99.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0808,0.0848,0.00373,0.00324,0.00422,0.00015,0.00013,0.00017,0.156,0.145,0.166,0.0061,0.0057,0.0065,25.38,25.37,25.38,0.918,0.911,0.924,0.966,0.964,0.969,0.887,0.882,0.891,21.43,20.27,22.59,20.71,19.54,21.88,0,0,0,0,0,0,0.115,0,0.0432,0.43,0.57,0.43,34.8
1379887200000,2013,9,2012,12,52,7,0.0936,0.0435,0.0501,3096.28,19.25,19.25,18.43,1,1,1,154.8,151.7,158.8,82.81,79.65,72,72,72,-6.09e-15,-1.421e-14,1.421e-14,0.465,0.454,0.475,82.81,79.65,86.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0778,0.0803,0.00279,0.00252,0.00312,0.00011,0.000099,0.00012,0.136,0.13,0.143,0.0053,0.0051,0.0056,25.37,25.37,25.37,0.93,0.926,0.934,0.961,0.96,0.963,0.894,0.892,0.897,19.17,18.51,19.99,18.43,17.77,19.25,0,0,0,0,0,0,0.102,0,0.0435,0.46,0.54,0.46,33.1
1380492000000,2013,9,2012,12,53,7,0.0894,0.0332,0.0562,3441.99,21.29,21.29,20.49,1,1,1,147.8,145.4,150.8,92.96,78.83,54.86,52,72,2.03e-15,-1.421e-14,1.421e-14,0.371,0.349,0.477,92.96,78.83,96.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0775,0.0803,0.00365,0.00245,0.00399,0.00014,0.000096,0.00016,0.151,0.129,0.158,0.0059,0.0051,0.0062,25.35,25.34,25.37,0.918,0.914,0.935,0.966,0.96,0.967,0.887,0.884,0.898,21.21,18.34,22.01,20.49,17.61,21.29,0,0,0,0,0,0,0.114,0,0.0332,0.37,0.63,0.37,38.5
1381096800000,2013,10,2013,1,1,7,0.0859,0.0314,0.0545,3342.95,20.4,20.4,19.9,1,1,1,142.1,139.6,144.5,90.08,87.62,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.366,0.36,0.372,90.08,87.62,92.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.077,0.0788,0.00341,0.0032,0.00362,0.00013,0.00013,0.00014,0.145,0.141,0.15,0.0057,0.0055,0.0059,25.35,25.35,25.36,0.921,0.918,0.924,0.964,0.963,0.965,0.888,0.887,0.89,20.63,20.14,21.13,19.9,19.4,20.4,0,0,0,0,0,0,0.111,0,0.0314,0.37,0.63,0.37,38.9
1381701600000,2013,10,2013,1,2,7,0.0825,0.0314,0.051,3146.15,19.23,19.23,18.73,1,1,1,136.3,133.9,138.8,84.34,81.88,52,52,52,0,-1.421e-14,1.421e-14,0.381,0.375,0.388,84.34,81.88,86.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.075,0.0768,0.00292,0.00271,0.00313,0.00011,0.00011,0.00012,0.135,0.131,0.14,0.0053,0.0051,0.0055,25.36,25.36,25.37,0.928,0.925,0.931,0.962,0.961,0.963,0.893,0.891,0.895,19.47,18.97,19.97,18.73,18.22,19.23,0,0,0,0,0,0,0.104,0,0.0315,0.38,0.62,0.38,38.1
1382306400000,2013,10,2013,1,3,7,0.0831,0.0314,0.0517,3184.89,19.56,19.56,18.96,1,1,1,137.5,133.3,140.4,85.47,81.33,52,52,52,4.06e-15,0,1.421e-14,0.378,0.37,0.39,85.47,81.33,88.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0748,0.0773,0.00301,0.00266,0.00327,0.00012,0.0001,0.00013,0.137,0.13,0.142,0.0054,0.0051,0.0056,25.36,25.36,25.37,0.927,0.923,0.932,0.962,0.961,0.964,0.892,0.89,0.895,19.7,18.86,20.3,18.96,18.11,19.56,0,0,0,0,0,0,0.105,0,0.0314,0.38,0.62,0.38,38.3
1382911200000,2013,10,2013,1,4,7,0.0842,0.0309,0.0532,3271.85,20.86,20.86,19.48,1,1,1,139.1,136.6,144.8,88,85.43,51.14,50,52,-2.03e-15,-1.421e-14,1.421e-14,0.368,0.345,0.378,88,85.43,94.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0763,0.0792,0.00323,0.00301,0.00381,0.00013,0.00012,0.00015,0.142,0.137,0.154,0.0056,0.0054,0.006,25.36,25.35,25.36,0.924,0.916,0.927,0.963,0.962,0.966,0.89,0.885,0.892,20.21,19.69,21.59,19.48,18.95,20.86,0,0,0,0,0,0,0.108,0,0.031,0.37,0.63,0.37,38.9
1383516000000,2013,11,2013,2,5,7,0.0907,0.0302,0.0604,3687.91,22.74,22.74,21.95,1,1,1,149.9,145.1,153.3,99.89,95.09,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.334,0.326,0.345,99.89,95.09,103.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0793,0.0822,0.00424,0.00383,0.00453,0.00017,0.00015,0.00018,0.163,0.154,0.169,0.0064,0.006,0.0066,25.34,25.34,25.35,0.913,0.911,0.916,0.969,0.967,0.97,0.884,0.883,0.886,22.66,21.65,23.44,21.95,20.92,22.74,0,0,0,0,0,0,0.122,0,0.0303,0.33,0.67,0.33,40.7
1384120800000,2013,11,2013,2,6,7,0.0886,0.0302,0.0583,3560.46,21.76,21.76,21.19,1,1,1,146.4,144.3,149.2,96.42,94.27,50,50,50,4.06e-15,0,1.421e-14,0.342,0.335,0.347,96.42,94.27,99.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.079,0.0808,0.00395,0.00376,0.00418,0.00015,0.00015,0.00016,0.156,0.153,0.161,0.0061,0.006,0.0063,25.34,25.34,25.35,0.914,0.912,0.917,0.967,0.966,0.968,0.884,0.883,0.886,21.91,21.48,22.47,21.19,20.75,21.76,0,0,0,0,0,0,0.118,0,0.0303,0.34,0.66,0.34,40.2
1384725600000,2013,11,2013,2,7,7,0.0931,0.0302,0.0629,3850.13,24.7,24.7,22.92,1,1,1,154,145.6,161.5,104,95.63,50,50,50,0,-1.421e-14,1.421e-14,0.325,0.31,0.343,104,95.63,111.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0795,0.0851,0.00459,0.00388,0.00523,0.00018,0.00015,0.0002,0.17,0.155,0.183,0.0067,0.0061,0.0072,25.34,25.34,25.35,0.915,0.912,0.919,0.969,0.967,0.97,0.887,0.883,0.891,23.65,21.75,25.46,22.92,21.03,24.7,0,0,0,0,0,0,0.127,0,0.0302,0.32,0.68,0.32,41.4
1385330400000,2013,11,2013,2,8,7,0.0955,0.031,0.0645,3956.95,25.03,25.03,23.55,1,1,1,158,153.6,162.9,106.7,98.94,51.29,50,59,6.09e-15,-1.421e-14,1.421e-14,0.325,0.307,0.374,106.7,98.94,112.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0821,0.0856,0.00482,0.00416,0.00534,0.00019,0.00016,0.00021,0.175,0.162,0.186,0.0069,0.0064,0.0073,25.34,25.34,25.35,0.916,0.912,0.92,0.97,0.968,0.97,0.888,0.883,0.892,24.29,22.43,25.8,23.55,21.72,25.03,0,0,0,0,0,0,0.131,0,0.031,0.32,0.68,0.32,41.4
1385935200000,2013,12,2013,3,9,7,0.101,0.0357,0.0658,4042.53,25.71,25.71,24.06,1,1,1,167.8,160.9,174.6,108.8,102,59,59,59,-8.121e-15,-1.421e-14,0,0.352,0.338,0.367,108.8,102,115.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.0832,0.088,0.005,0.00442,0.00558,0.0002,0.00017,0.00022,0.18,0.168,0.192,0.007,0.0066,0.0075,25.36,25.35,25.36,0.917,0.912,0.922,0.97,0.97,0.97,0.889,0.885,0.894,24.81,23.12,26.5,24.06,22.42,25.71,0,0,0,0,0,0,0.134,0,0.0352,0.35,0.65,0.35,40
1386540000000,2013,12,2013,3,10,7,0.113,0.0357,0.0772,4804.62,29.6,29.6,28.6,1,1,1,186.6,179.3,190.8,127.6,120.3,59,59,59,4.06e-15,0,1.421e-14,0.316,0.309,0.329,127.6,120.3,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0896,0.0937,0.00659,0.00597,0.00695,0.00026,0.00023,0.00027,0.214,0.2,0.221,0.0083,0.0078,0.0086,25.36,25.36,25.36,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,29.48,27.67,30.51,28.6,26.84,29.6,0,0,0,0,0,0,0.159,0,0.0358,0.32,0.68,0.32,42.5
1387144800000,2013,12,2013,3,11,7,0.122,0.0357,0.0863,5408.88,33.32,33.32,32.2,1,1,1,201.8,194.3,206.6,142.8,135.3,59,59,59,0,0,0,0.293,0.286,0.304,142.8,135.3,147.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0976,0.0949,0.0993,0.00789,0.00725,0.0083,0.00031,0.00028,0.00032,0.241,0.227,0.249,0.0094,0.0089,0.0098,25.34,25.31,25.36,0.936,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,33.19,31.38,34.35,32.2,30.44,33.32,0,0,0,0,0,0,0.179,0,0.0357,0.29,0.71,0.29,44.3
1387749600000,2013,12,2013,3,12,7,0.129,0.0357,0.0932,5846.18,36.6,36.6,34.8,1,1,1,213.1,206.6,220.8,154.1,147.6,59,59,59,0,0,0,0.277,0.267,0.286,154.1,147.6,161.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0993,0.104,0.00884,0.0083,0.00951,0.00035,0.00032,0.00037,0.261,0.249,0.275,0.01,0.0098,0.011,25.26,25.2,25.31,0.94,0.938,0.942,0.97,0.97,0.971,0.912,0.909,0.915,35.87,34.35,37.69,34.8,33.32,36.6,0,0,0,0,0,0,0.193,0,0.0358,0.28,0.72,0.28,45.3
1388354400000,2013,12,2013,3,13,7,0.147,0.0417,0.106,6671,41.96,41.96,39.71,1,1,1,243.8,225.5,257.2,174.8,166.2,69,59,73,0,0,0,0.283,0.254,0.305,174.8,166.2,184.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.106,0.114,0.0106,0.00987,0.0114,0.00042,0.00039,0.00045,0.299,0.283,0.317,0.012,0.011,0.013,25.04,24.95,25.16,0.947,0.944,0.95,0.977,0.973,0.98,0.925,0.918,0.931,40.64,38.58,42.81,39.71,37.53,41.96,0,0,0,0,0,0,0.221,0,0.041,0.28,0.72,0.28,45.4
1388959200000,2014,1,2013,4,14,7,0.168,0.0442,0.123,7750.19,48.2,48.2,46.13,1,1,1,277,260.2,294.1,204,187.2,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.264,0.248,0.281,204,187.2,221.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.115,0.127,0.0131,0.0117,0.0145,0.00052,0.00046,0.00058,0.352,0.322,0.383,0.014,0.013,0.015,24.84,24.74,24.94,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.939,47.47,43.52,51.43,46.13,42.65,48.2,0,0,0,0,0,0,0.256,0,0.045,0.26,0.73,0.27,46.1
1389564000000,2014,1,2013,4,15,7,0.199,0.0442,0.155,9417.47,62.77,62.77,56.06,2,2,2,329.7,302.6,360.6,256.7,229.6,73,73,73,-8.12e-15,-2.842e-14,0,0.222,0.202,0.241,256.7,229.6,287.6,990,990,990,965,964.9,965.2,25,24.8,25.1,0.14,0.13,0.15,0.0221,0.0153,0.0347,0.00089,0.00061,0.0014,0.277,0.243,0.322,0.011,0.0097,0.013,24.67,24.48,24.84,0.93,0.923,0.937,0.97,0.97,0.97,0.902,0.895,0.909,28.9,25.81,32.35,28.03,25.04,31.38,0,0,0,0,0,0,0.311,0,0.044,0.22,0.78,0.22,47.3
1390168800000,2014,1,2013,4,16,7,0.245,0.0442,0.201,12151.6,81.04,81.04,72.33,2,2,2,404.6,371.8,443.4,331.6,298.8,73,73,73,0,0,0,0.181,0.165,0.196,331.6,298.8,370.4,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.154,0.18,0.0555,0.04,0.0738,0.0023,0.0016,0.003,0.388,0.339,0.446,0.016,0.014,0.018,24.2,23.96,24.4,0.945,0.94,0.951,0.972,0.97,0.979,0.919,0.912,0.931,37.18,33.6,41.39,36.17,32.6,40.52,0,0,0,0,0,0,0.402,0,0.044,0.18,0.82,0.18,49.6
1390773600000,2014,1,2013,4,17,7,0.309,0.0462,0.263,15513.9,96.4,96.4,92.34,2,2,2,510.8,457.9,567.8,434.4,384.9,76.43,73,85,8.12e-15,-5.684e-14,5.684e-14,0.15,0.138,0.159,434.4,384.9,482.8,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.203,0.185,0.224,0.104,0.0807,0.127,0.0043,0.0033,0.0053,0.543,0.468,0.619,0.023,0.019,0.026,23.56,23.23,23.87,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.95,42.94,52.55,46.17,42.08,48.2,0,0,0,0,0,0,0.513,0,0.046,0.15,0.85,0.15,50.2
1391378400000,2014,2,2013,5,18,7,0.385,0.0514,0.334,19317.1,122.4,122.4,115,3,3,3,636.7,589.4,673.1,551.7,504.4,85,85,85,-8.12e-15,-5.684e-14,0,0.134,0.126,0.144,551.7,504.4,588.1,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.263,0.236,0.284,0.17,0.138,0.194,0.0072,0.0058,0.0083,0.624,0.544,0.685,0.026,0.023,0.029,22.93,22.72,23.2,0.951,0.947,0.954,0.975,0.97,0.98,0.927,0.918,0.934,39.31,36.22,41.66,38.33,35.13,40.81,0,0,0,0,0,0,0.639,0,0.051,0.13,0.87,0.13,50.2
1391983200000,2014,2,2013,5,19,7,0.431,0.0618,0.369,21182.7,130.6,130.6,126.1,3,3,3,712.4,681,740.6,610.2,584.5,102.1,85,105,0,0,0,0.143,0.125,0.152,610.2,584.5,635.6,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.3,0.285,0.314,0.209,0.191,0.226,0.009,0.0082,0.0098,0.725,0.682,0.769,0.031,0.029,0.033,22.53,22.37,22.68,0.955,0.953,0.956,0.98,0.979,0.98,0.935,0.933,0.937,42.89,41.27,44.42,42.03,40.4,43.53,0,0,0,0,0,0,0.7,0,0.062,0.14,0.86,0.14,49.1
1392588000000,2014,2,2013,5,20,7,0.457,0.0635,0.393,22384.2,133.9,133.9,133.2,3,3,3,755.6,746.4,759.5,650.6,641.4,105,105,105,0,0,0,0.139,0.138,0.141,650.6,641.4,654.5,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.323,0.318,0.325,0.236,0.229,0.238,0.01,0.0099,0.01,0.794,0.778,0.8,0.034,0.034,0.035,22.28,22.26,22.34,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.32,44.77,45.56,44.41,43.87,44.64,0,0,0,0,0,0,0.74,0,0.064,0.14,0.86,0.14,49
1393192800000,2014,2,2013,5,21,7,0.449,0.0638,0.385,21987.8,132.8,132.8,130.9,3,3,3,742.9,733.5,753.2,637.3,626.5,105.6,105,107,0,0,0,0.142,0.139,0.146,637.3,626.5,648.2,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.316,0.311,0.322,0.227,0.22,0.234,0.0098,0.0095,0.01,0.772,0.755,0.79,0.033,0.033,0.034,22.36,22.3,22.41,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.52,43.85,45.18,43.63,42.98,44.28,0,0,0,0,0,0,0.727,0,0.064,0.14,0.86,0.14,49
1393797600000,2014,3,2013,6,22,7,0.454,0.0647,0.389,22177.7,136.5,136.5,132,3,3,3,751,736.5,776.5,644,629.5,107,107,107,0,0,0,0.143,0.138,0.145,644,629.5,669.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.321,0.313,0.335,0.231,0.222,0.248,0.01,0.0096,0.011,0.784,0.76,0.827,0.034,0.033,0.036,22.31,22.17,22.39,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.9,44.04,46.43,44,43.15,45.5,0,0,0,0,0,0,0.733,0,0.065,0.14,0.86,0.14,48.8
1394402400000,2014,3,2013,6,23,7,0.512,0.0647,0.447,24585.2,157.9,157.9,146.3,4,3,3.2857142857142856,845.9,788.8,912.2,738.9,681.8,107,107,107,0,0,0,0.127,0.117,0.136,738.9,681.8,805.2,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.382,0.342,0.438,0.292,0.256,0.329,0.013,0.011,0.015,0.924,0.848,0.982,0.041,0.037,0.044,21.79,21.47,22.1,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.48,39.42,51.33,45.07,38.42,48.2,0,0,0,0,0,0,0.813,0,0.065,0.13,0.87,0.13,48
1395007200000,2014,3,2013,6,24,7,0.623,0.0704,0.553,29349.6,188.4,188.4,174.7,4,4,4,1031,937.3,1141,914.3,830.3,116.4,107,129,0,-1.137e-13,1.137e-13,0.113,0.105,0.122,914.3,830.3,1012,990,990,990,968,967.6,968.3,22,21.7,22.4,0.543,0.461,0.652,0.385,0.341,0.45,0.017,0.015,0.021,1.18,1.02,1.38,0.054,0.046,0.064,20.84,20.27,21.33,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,44.57,41.42,48.07,43.67,40.55,47.11,0,0,0,0,0,0,0.971,0,0.07,0.11,0.89,0.11,47.1
1395612000000,2014,3,2013,6,25,7,0.805,0.078,0.661,32251.3,192.8,192.8,192,4,4,4,1330,1183,1451,1201,1054,129,129,129,107.9,0,221.7,0.0974,0.0889,0.109,1093,1054,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.816,0.713,0.874,0.633,0.544,0.648,0.03,0.025,0.031,1.75,1.55,1.82,0.083,0.072,0.088,19.31,18.85,19.98,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.34,48.42,50.55,47.99,47.45,48.2,0,0,0,0,0,0,1.07,0,0.144,0.097,0.82,0.18,40.1
1396216800000,2014,3,2013,6,26,7,0.924,0.0879,0.665,31400.8,189,189,186.9,4,4,4,1528,1473,1569,1382,1344,145.3,129,148,282.5,243.7,320.6,0.0951,0.0876,0.099,1100,1100,1100,990,990,990,969.6,969.4,969.7,20.4,20.3,20.6,0.906,0.883,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.092,18.57,18.43,18.77,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.68,47.32,48.21,46.73,46.37,47.25,0,0,0,0,0,0,1.04,0,0.259,0.095,0.72,0.28,34
1396821600000,2014,4,2013,7,27,7,0.948,0.0895,0.665,31166.9,185.8,185.8,185.5,4,4,4,1568,1559,1575,1420,1411,148,148,148,319.6,310.9,327.1,0.0944,0.094,0.0949,1100,1100,1100,990,990,990,969.7,969.7,969.7,20.3,20.3,20.3,0.913,0.912,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.44,18.41,18.47,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.33,47.26,47.4,46.38,46.32,46.45,0,0,0,0,0,0,1.03,0,0.283,0.094,0.7,0.3,32.9
1397426400000,2014,4,2013,7,28,7,0.932,0.0895,0.665,31322.6,186.7,186.7,186.4,4,4,4,1540,1533,1549,1392,1385,148,148,148,292.5,285.1,301.2,0.096,0.0955,0.0965,1100,1100,1100,990,990,990,969.6,969.6,969.6,20.4,20.4,20.4,0.911,0.91,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.091,18.53,18.5,18.55,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.56,47.49,47.63,46.61,46.54,46.67,0,0,0,0,0,0,1.04,0,0.267,0.096,0.71,0.29,33.6
1398031200000,2014,4,2013,7,29,7,0.937,0.0895,0.665,31272.6,186.5,186.5,186.1,4,4,4,1549,1540,1559,1401,1392,148,148,148,301.2,291.5,310.9,0.0955,0.0949,0.0961,1100,1100,1100,990,990,990,969.6,969.6,969.7,20.4,20.3,20.4,0.911,0.91,0.912,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.092,18.5,18.47,18.53,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.49,47.4,47.57,46.54,46.45,46.62,0,0,0,0,0,0,1.03,0,0.272,0.096,0.71,0.29,33.4
1398636000000,2014,4,2013,7,30,7,0.945,0.105,0.665,31199.9,186.6,186.6,185.7,4,4,4,1563,1536,1575,1389,1344,173.1,148,192,289.4,244.3,327.1,0.111,0.094,0.125,1100,1100,1100,990,990,990,969.7,969.6,969.7,20.3,20.3,20.4,0.91,0.905,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.091,0.092,18.46,18.41,18.55,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.38,47.26,47.61,46.43,46.32,46.66,0,0,0,0,0,0,1.03,0,0.28,0.11,0.7,0.3,33
1399240800000,2014,5,2013,8,31,7,0.883,0.116,0.665,31849.2,192,192,189.6,4,4,4,1460,1395,1520,1268,1203,192,192,192,167.5,102.9,228.3,0.132,0.126,0.138,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.868,0.84,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.086,0.09,18.83,18.6,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.36,47.76,48.99,47.39,46.81,48.01,0,0,0,0,0,0,1.05,0,0.218,0.13,0.75,0.25,36.1
1399845600000,2014,5,2013,8,32,7,0.761,0.116,0.637,31816.9,192.8,192.8,189.4,4,4,4,1259,1163,1361,1067,971.3,192,192,192,14.21,-1.137e-13,69.33,0.153,0.141,0.165,1053,971.3,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.733,0.608,0.826,0.549,0.409,0.648,0.026,0.019,0.031,1.57,1.29,1.77,0.074,0.06,0.085,19.71,19.19,20.3,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.51,46.18,49.92,47.35,45.25,48.2,0,0,0,0,0,0,1.05,0,0.124,0.15,0.84,0.16,41.8
1400450400000,2014,5,2013,8,33,7,0.639,0.116,0.523,27699.6,176.6,176.6,164.9,4,4,4,1057,987.4,1133,865.2,795.4,192,192,192,0,-1.137e-13,1.137e-13,0.182,0.169,0.194,865.2,795.4,940.9,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.508,0.444,0.578,0.358,0.324,0.394,0.016,0.015,0.018,1.1,0.979,1.23,0.05,0.044,0.057,20.82,20.45,21.17,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.12,39.34,45.06,41.22,38.34,44.16,0,0,0,0,0,0,0.916,0,0.116,0.18,0.82,0.18,43.3
1401055200000,2014,5,2013,8,34,7,0.551,0.11,0.441,23909.9,144.6,144.6,142.3,3,3,3,910.5,862.8,965.6,729,685.4,181.6,119,192,0,0,0,0.199,0.138,0.219,729,685.4,773.6,990,990,990,967.5,967.4,967.8,22.5,22.2,22.6,0.384,0.354,0.424,0.287,0.259,0.313,0.013,0.011,0.014,0.941,0.864,1.02,0.042,0.038,0.046,21.52,21.21,21.73,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.04,46.57,51.31,47.44,45.64,48.2,0,0,0,0,0,0,0.791,0,0.11,0.2,0.8,0.2,43.4
1401660000000,2014,6,2013,9,35,7,0.491,0.072,0.419,23473.1,144.6,144.6,139.7,3,3,3,811.2,777.8,848.7,692.2,658.8,119,119,119,0,0,0,0.147,0.14,0.153,692.2,658.8,729.7,990,990,990,967.1,967,967.3,22.9,22.7,23,0.351,0.332,0.373,0.263,0.241,0.288,0.012,0.01,0.013,0.869,0.812,0.933,0.038,0.035,0.041,21.99,21.77,22.18,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.6,45.68,49.7,46.57,44.77,48.2,0,0,0,0,0,0,0.776,0,0.072,0.15,0.85,0.15,47.8
1402264800000,2014,6,2013,9,36,7,0.442,0.0901,0.352,20057,133,133,119.4,3,3,3,731.5,693.3,770.4,582.5,532.3,149,119,161,0,0,0,0.205,0.154,0.232,582.5,532.3,651.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.292,0.265,0.328,0.19,0.157,0.236,0.0082,0.0067,0.01,0.687,0.604,0.8,0.03,0.026,0.035,22.49,22.22,22.72,0.953,0.949,0.956,0.976,0.971,0.98,0.93,0.922,0.937,40.77,37.54,45.25,39.8,36.44,44.34,0,0,0,0,0,0,0.663,0,0.09,0.2,0.8,0.2,45.4
1402869600000,2014,6,2013,9,37,7,0.392,0.0974,0.295,16805.9,107.1,107.1,100,3,2,2.4285714285714284,648.8,617,682.1,487.8,456,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.248,0.236,0.261,487.8,456,521.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.24,0.222,0.259,0.13,0.114,0.149,0.0055,0.0048,0.0064,0.593,0.546,0.641,0.025,0.023,0.027,22.91,22.79,23.05,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.47,35.27,52.25,42.53,34.21,48.2,0,0,0,0,0,0,0.556,0,0.097,0.25,0.75,0.25,42.9
1403474400000,2014,6,2013,9,38,7,0.351,0.0974,0.253,15028.4,94.84,94.84,89.45,2,2,2,579.5,553.3,606.9,418.5,392.3,161,161,161,0,-5.684e-14,5.684e-14,0.278,0.265,0.291,418.5,392.3,445.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.206,0.197,0.216,0.0966,0.0842,0.109,0.0041,0.0035,0.0046,0.528,0.488,0.569,0.022,0.02,0.024,23.27,23.1,23.42,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.64,42.98,48.39,44.73,42.12,47.42,0,0,0,0,0,0,0.497,0,0.098,0.28,0.72,0.28,42.8
1404079200000,2014,6,2013,9,39,7,0.315,0.0839,0.231,13840.7,86.52,86.52,82.39,2,2,2,520.6,497.8,544.9,381.9,362.8,138.7,135,161,-8.12e-15,-5.684e-14,0,0.266,0.252,0.295,381.9,362.8,401.4,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.191,0.184,0.198,0.0792,0.0703,0.0885,0.0033,0.0029,0.0037,0.471,0.442,0.5,0.02,0.018,0.021,23.59,23.47,23.72,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.928,0.936,42.07,40.09,44.14,41.19,39.14,43.26,0,0,0,0,0,0,0.458,0,0.084,0.27,0.73,0.27,43.9
1404684000000,2014,7,2013,10,40,7,0.284,0.0816,0.203,12120.5,76.62,76.62,72.15,2,2,2,470.2,451.1,490.4,335.2,316.1,135,135,135,0,0,0,0.287,0.275,0.299,335.2,316.1,355.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.168,0.182,0.0572,0.0482,0.0668,0.0024,0.002,0.0028,0.401,0.372,0.431,0.016,0.015,0.018,23.88,23.76,24,0.946,0.943,0.949,0.971,0.97,0.975,0.919,0.915,0.925,37.14,35.08,39.31,36.07,34.03,38.31,0,0,0,0,0,0,0.401,0,0.081,0.29,0.71,0.29,42.7
1405288800000,2014,7,2013,10,41,7,0.259,0.0816,0.177,10594.1,66.74,66.74,63.06,2,2,2,427.5,411.4,444.8,292.5,276.4,135,135,135,0,0,0,0.316,0.304,0.328,292.5,276.4,309.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.154,0.166,0.037,0.0295,0.0452,0.0015,0.0012,0.0019,0.337,0.312,0.362,0.014,0.013,0.015,24.14,24.04,24.24,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,32.51,30.73,34.4,31.53,29.81,33.37,0,0,0,0,0,0,0.35,0,0.082,0.32,0.68,0.32,40.9
1405893600000,2014,7,2013,10,42,7,0.237,0.0816,0.155,9281.5,58.5,58.5,55.25,2,2,2,391.1,376.7,406.2,256.1,241.7,135,135,135,-4.06e-15,-2.842e-14,0,0.345,0.332,0.358,256.1,241.7,271.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.142,0.152,0.0205,0.0163,0.027,0.00083,0.00066,0.0011,0.283,0.264,0.305,0.011,0.011,0.012,24.36,24.27,24.45,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.48,26.86,30.16,27.62,26.06,29.25,0,0,0,0,0,0,0.307,0,0.082,0.34,0.65,0.35,39.2
1406498400000,2014,7,2013,10,43,7,0.217,0.0765,0.141,8397.05,51.85,51.85,49.98,2,1,1.7142857142857142,358.9,344.7,372,232.4,224.7,126.4,115,135,4.06e-15,-2.842e-14,2.842e-14,0.352,0.324,0.375,232.4,224.7,239.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.137,0.135,0.14,0.0155,0.0149,0.0161,0.00063,0.0006,0.00065,0.296,0.247,0.404,0.012,0.0099,0.016,24.51,24.38,24.63,0.934,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.52,25.6,52.42,31.88,24.83,48.2,0,0,0,0,0,0,0.278,0,0.076,0.35,0.65,0.35,38.7
1407103200000,2014,8,2013,11,44,7,0.197,0.0696,0.128,7920.31,48.2,48.2,47.14,1,1,1,326.3,313.8,339.5,211.3,198.8,115,115,115,0,-2.842e-14,2.842e-14,0.353,0.339,0.366,211.3,198.8,224.5,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.133,0.0137,0.0126,0.0148,0.00055,0.00051,0.0006,0.369,0.347,0.393,0.015,0.014,0.016,24.6,24.51,24.68,0.957,0.954,0.959,0.98,0.98,0.98,0.938,0.935,0.94,48.76,45.93,51.75,47.14,45.01,48.2,0,0,0,0,0,0,0.262,0,0.069,0.35,0.65,0.35,40.2
1407708000000,2014,8,2013,11,45,7,0.18,0.0696,0.111,6953.13,44.08,44.08,41.39,1,1,1,298.2,287.3,309.7,183.2,172.3,115,115,115,-1.218e-14,-2.842e-14,0,0.386,0.371,0.4,183.2,172.3,194.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.122,0.0113,0.0104,0.0123,0.00045,0.00041,0.00049,0.319,0.3,0.34,0.013,0.012,0.014,24.79,24.71,24.85,0.95,0.946,0.953,0.979,0.975,0.98,0.929,0.923,0.934,42.28,39.73,44.97,41.39,38.75,44.08,0,0,0,0,0,0,0.23,0,0.069,0.39,0.62,0.38,38.6
1408312800000,2014,8,2013,11,46,7,0.167,0.0696,0.0972,6043.17,38.14,38.14,35.97,1,1,1,275.8,266.8,284.8,160.8,151.8,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.417,0.404,0.431,160.8,151.8,169.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00942,0.00865,0.0102,0.00037,0.00034,0.0004,0.279,0.263,0.295,0.011,0.01,0.012,24.92,24.87,24.97,0.943,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.921,37.04,34.93,39.15,35.97,33.88,38.14,0,0,0,0,0,0,0.2,0,0.0698,0.42,0.58,0.42,36.2
1408917600000,2014,8,2013,11,47,7,0.155,0.0696,0.085,5258.2,33.19,33.19,31.3,1,1,1,255.5,247.9,263.8,140.5,132.9,115,115,115,0,0,0,0.45,0.436,0.464,140.5,132.9,148.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00769,0.00705,0.00839,0.0003,0.00028,0.00033,0.243,0.229,0.258,0.0096,0.0091,0.01,25.04,24.99,25.08,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.27,30.47,34.22,31.3,29.56,33.19,0,0,0,0,0,0,0.174,0,0.07,0.45,0.55,0.45,33.9
1409522400000,2014,9,2013,12,48,7,0.142,0.055,0.0868,5397.79,34.63,34.63,32.13,1,1,1,234.5,224.1,245.4,143.5,133.1,91,91,91,0,0,0,0.389,0.371,0.406,143.5,133.1,154.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.098,0.106,0.00794,0.00706,0.00888,0.00031,0.00028,0.00035,0.246,0.227,0.265,0.0097,0.0089,0.01,25.15,25.06,25.23,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.12,30.69,35.7,32.13,29.77,34.63,0,0,0,0,0,0,0.178,0,0.0552,0.39,0.61,0.39,38
1410127200000,2014,9,2013,12,49,7,0.129,0.0485,0.0806,5020.11,31.62,31.62,29.88,1,1,1,213.4,205.8,221.7,133.3,124.6,80.14,72,91,-2.03e-15,-1.421e-14,0,0.375,0.339,0.422,133.3,124.6,140.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0973,0.095,0.0993,0.00708,0.00634,0.0077,0.00028,0.00025,0.0003,0.227,0.212,0.239,0.0089,0.0083,0.0094,25.29,25.25,25.34,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.81,28.7,32.6,29.88,27.84,31.62,0,0,0,0,0,0,0.166,0,0.0484,0.38,0.62,0.38,38.9
1410732000000,2014,9,2013,12,50,7,0.119,0.0435,0.0752,4677.31,29.49,29.49,27.84,1,1,1,196.3,190.2,203.3,124.3,118.2,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.367,0.354,0.379,124.3,118.2,131.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0914,0.096,0.00632,0.0058,0.00691,0.00025,0.00023,0.00027,0.21,0.199,0.223,0.0082,0.0078,0.0087,25.38,25.36,25.38,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.7,27.17,30.4,27.84,26.36,29.49,0,0,0,0,0,0,0.155,0,0.0438,0.37,0.63,0.37,39.3
1411336800000,2014,9,2013,12,51,7,0.11,0.0435,0.0669,4117.16,25.89,25.89,24.51,1,1,1,182.5,176.8,188.3,110.5,104.8,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.394,0.382,0.407,110.5,104.8,116.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0866,0.0907,0.00515,0.00466,0.00563,0.0002,0.00018,0.00022,0.186,0.175,0.196,0.0073,0.0069,0.0077,25.38,25.38,25.38,0.918,0.914,0.922,0.97,0.97,0.97,0.891,0.887,0.895,25.26,23.84,26.69,24.51,23.13,25.89,0,0,0,0,0,0,0.136,0,0.0431,0.4,0.61,0.39,37.4
1411941600000,2014,9,2013,12,52,7,0.103,0.0349,0.0686,4228.95,26.53,26.53,25.17,1,1,1,171.1,168.3,174.9,113.4,101,57.71,52,72,0,-1.421e-14,1.421e-14,0.337,0.304,0.416,113.4,101,119.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0871,0.0853,0.0881,0.00539,0.00433,0.00587,0.00021,0.00017,0.00023,0.188,0.168,0.197,0.0074,0.0066,0.0077,25.35,25.34,25.38,0.92,0.911,0.924,0.97,0.969,0.97,0.893,0.883,0.897,25.95,22.9,27.35,25.17,22.2,26.53,0,0,0,0,0,0,0.14,0,0.0344,0.34,0.67,0.33,41.1
1412546400000,2014,10,2014,1,1,7,0.0998,0.0314,0.0684,4213.01,26.07,26.07,25.08,1,1,1,165,160.9,169.2,113,109,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.315,0.307,0.323,113,109,117.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.086,0.0846,0.0875,0.00536,0.00501,0.00571,0.00021,0.0002,0.00022,0.186,0.179,0.194,0.0073,0.007,0.0076,25.34,25.34,25.34,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.89,0.895,25.85,24.84,26.87,25.08,24.09,26.07,0,0,0,0,0,0,0.139,0,0.0314,0.31,0.69,0.31,42.2
1413151200000,2014,10,2014,1,2,7,0.0956,0.0314,0.0641,3931.03,23.76,23.76,23.4,1,1,1,158.1,155.2,159.6,106.1,103.2,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.329,0.326,0.335,106.1,103.2,107.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0825,0.0841,0.00476,0.00452,0.00489,0.00019,0.00018,0.00019,0.174,0.169,0.177,0.0068,0.0066,0.0069,25.34,25.34,25.34,0.915,0.913,0.916,0.97,0.97,0.97,0.888,0.886,0.889,24.12,23.42,24.5,23.4,22.72,23.76,0,0,0,0,0,0,0.13,0,0.0315,0.33,0.67,0.33,41.1
1413756000000,2014,10,2014,1,3,7,0.0907,0.0314,0.0592,3613.81,22.39,22.39,21.51,1,1,1,149.9,146.7,153.8,97.89,94.73,52,52,52,0,-1.421e-14,1.421e-14,0.347,0.338,0.354,97.89,94.73,101.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0796,0.0821,0.00407,0.0038,0.00441,0.00016,0.00015,0.00017,0.159,0.154,0.166,0.0063,0.006,0.0065,25.34,25.34,25.35,0.914,0.911,0.916,0.968,0.966,0.97,0.884,0.883,0.885,22.23,21.57,23.09,21.51,20.85,22.39,0,0,0,0,0,0,0.12,0,0.0315,0.35,0.65,0.35,39.8
1414360800000,2014,10,2014,1,4,7,0.0859,0.0311,0.0548,3358.56,20.68,20.68,19.99,1,1,1,142,139.6,145.9,90.53,87.89,51.43,50,52,-2.03e-15,-1.421e-14,1.421e-14,0.362,0.356,0.372,90.53,87.89,93.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0771,0.0793,0.00345,0.00322,0.00373,0.00014,0.00013,0.00015,0.146,0.142,0.152,0.0057,0.0055,0.006,25.35,25.35,25.36,0.921,0.917,0.924,0.965,0.963,0.966,0.888,0.886,0.89,20.73,20.19,21.41,19.99,19.45,20.68,0,0,0,0,0,0,0.111,0,0.0311,0.36,0.64,0.36,39.1
1414965600000,2014,11,2014,2,5,7,0.0888,0.0302,0.0586,3576.95,22.34,22.34,21.29,1,1,1,146.8,142.3,151.7,96.84,92.35,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.341,0.33,0.351,96.84,92.35,101.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0784,0.0816,0.00398,0.0036,0.00439,0.00016,0.00014,0.00017,0.157,0.149,0.166,0.0062,0.0058,0.0065,25.34,25.34,25.35,0.914,0.912,0.919,0.967,0.965,0.97,0.885,0.884,0.887,22.01,21.09,23.04,21.29,20.36,22.34,0,0,0,0,0,0,0.118,0,0.0302,0.34,0.66,0.34,40.3
1415570400000,2014,11,2014,2,6,7,0.0955,0.0302,0.0653,4007.71,24.3,24.3,23.86,1,1,1,158,156.3,159.8,108,106.3,50,50,50,6.09e-15,0,1.421e-14,0.316,0.313,0.32,108,106.3,109.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0833,0.0845,0.00493,0.00479,0.00509,0.00019,0.00019,0.0002,0.177,0.174,0.18,0.0069,0.0068,0.0071,25.34,25.34,25.34,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.89,24.59,24.18,25.06,23.86,23.45,24.3,0,0,0,0,0,0,0.133,0,0.0302,0.32,0.68,0.32,42
