datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1416175200000,2014,11,2014,2,7,7,0.0932,0.0302,0.0629,3849.49,23.13,23.13,22.91,1,1,1,154,152.7,154.9,104,102.7,50,50,50,4.06e-15,0,1.421e-14,0.325,0.323,0.327,104,102.7,104.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.082,0.0828,0.00459,0.00448,0.00467,0.00018,0.00018,0.00018,0.17,0.168,0.172,0.0067,0.0066,0.0067,25.34,25.34,25.34,0.914,0.913,0.914,0.97,0.97,0.97,0.886,0.885,0.887,23.62,23.31,23.84,22.91,22.61,23.13,0,0,0,0,0,0,0.127,0,0.0303,0.32,0.67,0.33,41.3
1416780000000,2014,11,2014,2,8,7,0.0929,0.0302,0.0627,3831.82,23.19,23.19,22.81,1,1,1,153.6,151.4,155.2,103.6,101.4,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.326,0.322,0.33,103.6,101.4,105.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0815,0.0829,0.00456,0.00437,0.00469,0.00018,0.00017,0.00018,0.169,0.165,0.172,0.0066,0.0065,0.0067,25.34,25.34,25.34,0.913,0.912,0.915,0.97,0.969,0.97,0.886,0.884,0.887,23.52,22.97,23.91,22.81,22.27,23.19,0,0,0,0,0,0,0.127,0,0.0302,0.33,0.67,0.33,41.2
1417384800000,2014,12,2014,3,9,7,0.0995,0.0357,0.0638,3915.25,25.58,25.58,23.31,1,1,1,164.5,154.9,174.1,105.5,95.93,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.359,0.339,0.381,105.5,95.93,115.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.081,0.0878,0.00472,0.0039,0.00553,0.00018,0.00015,0.00022,0.174,0.157,0.191,0.0068,0.0062,0.0075,25.35,25.35,25.36,0.916,0.913,0.921,0.969,0.967,0.97,0.888,0.884,0.894,24.04,21.83,26.37,23.31,21.1,25.58,0,0,0,0,0,0,0.129,0,0.0357,0.36,0.64,0.36,39.3
1417989600000,2014,12,2014,3,10,7,0.106,0.0357,0.0702,4338.22,26.51,26.51,25.82,1,1,1,175.1,172.4,177.9,116.1,113.4,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.337,0.332,0.342,116.1,113.4,118.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0881,0.0872,0.0891,0.00562,0.00539,0.00586,0.00022,0.00021,0.00023,0.193,0.188,0.198,0.0076,0.0074,0.0077,25.36,25.36,25.36,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.893,0.896,26.62,25.96,27.33,25.82,25.18,26.51,0,0,0,0,0,0,0.143,0,0.0358,0.34,0.66,0.34,40.9
1418594400000,2014,12,2014,3,11,7,0.111,0.0357,0.075,4657.89,29.53,29.53,27.73,1,1,1,182.9,175.7,190.5,123.9,116.7,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.323,0.31,0.336,123.9,116.7,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0884,0.0936,0.00628,0.00567,0.00693,0.00025,0.00022,0.00027,0.207,0.194,0.221,0.0081,0.0076,0.0086,25.36,25.36,25.36,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.58,26.78,30.45,27.73,25.97,29.53,0,0,0,0,0,0,0.154,0,0.036,0.32,0.68,0.32,42
1419199200000,2014,12,2014,3,12,7,0.116,0.0357,0.0808,5045.46,30.57,30.57,30.03,1,1,1,192.6,189.9,194.8,133.6,130.9,59,59,59,0,0,0,0.307,0.303,0.311,133.6,130.9,135.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0934,0.0951,0.0071,0.00688,0.0073,0.00028,0.00027,0.00029,0.224,0.22,0.228,0.0088,0.0086,0.0089,25.36,25.36,25.36,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.96,30.31,31.52,30.03,29.4,30.57,0,0,0,0,0,0,0.167,0,0.0352,0.31,0.7,0.3,43.5
1419804000000,2014,12,2014,3,13,7,0.118,0.0405,0.0778,4851.44,30.18,30.18,28.88,1,1,1,195.7,189.4,203.1,128.7,123.8,67,59,73,2.03e-15,0,1.421e-14,0.342,0.305,0.371,128.7,123.8,134.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0926,0.0948,0.00669,0.00627,0.00716,0.00026,0.00025,0.00028,0.216,0.208,0.225,0.0085,0.0081,0.0088,25.37,25.36,25.39,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.77,28.58,31.11,28.88,27.72,30.18,0,0,0,0,0,0,0.16,0,0.0402,0.34,0.66,0.34,41.1
1420408800000,2015,1,2014,4,14,7,0.125,0.0442,0.0811,5057.92,31.63,31.63,30.11,1,1,1,207,202,213.7,134,129,73,73,73,0,0,0,0.353,0.342,0.361,134,129,140.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0962,0.0945,0.0986,0.00714,0.00671,0.00771,0.00028,0.00026,0.0003,0.227,0.218,0.239,0.0089,0.0085,0.0094,25.33,25.28,25.37,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.04,29.84,32.61,30.11,28.95,31.63,0,0,0,0,0,0,0.167,0,0.0439,0.35,0.65,0.35,40.5
1421013600000,2015,1,2014,4,15,7,0.137,0.0442,0.0924,5779.62,37.8,37.8,34.4,1,1,1,225.8,215.1,240.2,152.8,142.1,73,73,73,0,0,0,0.324,0.304,0.339,152.8,142.1,167.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.0991,0.108,0.00873,0.00783,0.00997,0.00034,0.00031,0.00039,0.26,0.241,0.286,0.01,0.0095,0.011,25.19,25.07,25.27,0.939,0.935,0.944,0.971,0.97,0.974,0.912,0.907,0.919,35.44,32.94,38.83,34.4,31.95,37.8,0,0,0,0,0,0,0.191,0,0.0446,0.32,0.67,0.33,42.2
1421618400000,2015,1,2014,4,16,7,0.159,0.0442,0.115,7254.42,46.57,46.57,43.18,1,1,1,262.6,246,277.2,189.6,173,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.278,0.263,0.297,189.6,173,204.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.11,0.121,0.0119,0.0105,0.0131,0.00047,0.00041,0.00052,0.326,0.296,0.352,0.013,0.012,0.014,24.92,24.84,25.03,0.951,0.946,0.955,0.979,0.976,0.98,0.932,0.924,0.936,44.09,40.17,47.52,43.18,39.22,46.57,0,0,0,0,0,0,0.24,0,0.044,0.28,0.72,0.28,45.6
1422223200000,2015,1,2014,4,17,7,0.188,0.0452,0.143,8691.28,56.6,56.6,51.73,2,1,1.5714285714285714,310.8,282.9,344.7,236,209.9,74.71,73,85,-1.218e-14,-2.842e-14,0,0.241,0.22,0.258,236,209.9,259.7,990,990,990,965,964.8,965.1,25,24.9,25.2,0.132,0.123,0.142,0.0168,0.0136,0.0216,0.00067,0.00054,0.00087,0.314,0.248,0.392,0.013,0.0099,0.016,24.73,24.6,24.81,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.897,0.94,37.77,26.41,52.6,36.17,25.62,48.2,0,0,0,0,0,0,0.287,0,0.045,0.24,0.76,0.24,46.2
1422828000000,2015,2,2014,5,18,7,0.241,0.0514,0.19,11469.2,78.35,78.35,68.27,2,2,2,398.8,358.1,444.5,313.8,273.1,85,85,85,0,0,0,0.214,0.191,0.237,313.8,273.1,359.5,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.161,0.146,0.177,0.0471,0.0279,0.0687,0.0019,0.0011,0.0028,0.362,0.301,0.431,0.015,0.012,0.018,24.25,23.97,24.51,0.942,0.934,0.95,0.971,0.97,0.976,0.915,0.906,0.927,35.14,30.67,40.13,34.13,29.75,39.18,0,0,0,0,0,0,0.379,0,0.051,0.21,0.79,0.21,47.6
1423432800000,2015,2,2014,5,19,7,0.312,0.0514,0.26,15390.2,96.4,96.4,91.61,2,2,2,515.7,464.5,567.3,430.7,379.5,85,85,85,1.624e-14,0,5.684e-14,0.166,0.15,0.183,430.7,379.5,482.3,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.203,0.184,0.224,0.102,0.0781,0.127,0.0043,0.0032,0.0053,0.538,0.461,0.619,0.022,0.019,0.026,23.54,23.23,23.85,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,47.49,42.26,52.5,45.8,41.42,48.2,0,0,0,0,0,0,0.509,0,0.052,0.16,0.83,0.17,49.3
1424037600000,2015,2,2014,5,20,7,0.385,0.0514,0.333,19287.7,124.3,124.3,114.8,3,3,3,635.9,585.6,682.9,550.9,500.6,85,85,85,8.12e-15,0,5.684e-14,0.134,0.124,0.145,550.9,500.6,597.9,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.263,0.234,0.29,0.169,0.135,0.2,0.0072,0.0057,0.0086,0.622,0.537,0.702,0.026,0.023,0.03,22.93,22.67,23.23,0.951,0.946,0.954,0.975,0.97,0.98,0.927,0.918,0.935,39.26,35.97,42.28,38.27,34.89,41.44,0,0,0,0,0,0,0.638,0,0.052,0.13,0.86,0.14,50.1
1424642400000,2015,2,2014,5,21,7,0.438,0.0533,0.385,22041.2,134.7,134.7,131.2,3,3,3,724.8,696.9,746.6,636.7,611.9,88.14,85,107,0,0,0,0.122,0.115,0.143,636.7,611.9,655.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.312,0.298,0.323,0.226,0.21,0.239,0.0098,0.009,0.01,0.768,0.725,0.799,0.033,0.031,0.035,22.43,22.34,22.59,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.63,43.14,45.81,43.73,42.28,44.9,0,0,0,0,0,0,0.729,0,0.053,0.12,0.88,0.12,50.3
1425247200000,2015,3,2014,6,22,7,0.462,0.0647,0.397,22566,135.4,135.4,134.3,3,3,3,764.1,752.4,770.4,657.1,645.4,107,107,107,0,0,0,0.14,0.139,0.142,657.1,645.4,663.4,990,990,990,967,966.9,967,23,23,23.1,0.328,0.322,0.332,0.24,0.232,0.244,0.01,0.01,0.011,0.806,0.787,0.817,0.035,0.034,0.036,22.24,22.2,22.3,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.69,44.99,46.07,44.77,44.09,45.15,0,0,0,0,0,0,0.746,0,0.065,0.14,0.86,0.14,48.8
1425852000000,2015,3,2014,6,23,7,0.469,0.0647,0.404,22878,137.2,137.2,136.2,3,3,3,774.7,771.2,780.3,667.7,664.2,107,107,107,0,0,0,0.138,0.137,0.139,667.7,664.2,673.3,990,990,990,967,967,967,23,23,23,0.334,0.332,0.338,0.247,0.245,0.251,0.011,0.011,0.011,0.824,0.818,0.834,0.036,0.036,0.036,22.18,22.14,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.32,46.11,46.65,45.39,45.19,45.72,0,0,0,0,0,0,0.757,0,0.065,0.14,0.86,0.14,48.8
1426456800000,2015,3,2014,6,24,7,0.491,0.0647,0.427,23783.9,144.6,144.6,141.6,3,3,3,812.2,784.4,850.7,705.2,677.4,107,107,107,0,0,0,0.132,0.126,0.136,705.2,677.4,743.7,990,990,990,967.1,967,967.3,22.9,22.7,23,0.356,0.34,0.382,0.272,0.254,0.298,0.012,0.011,0.013,0.888,0.841,0.956,0.039,0.037,0.042,21.96,21.74,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.44,46.89,50.57,47.19,45.95,48.2,0,0,0,0,0,0,0.787,0,0.064,0.13,0.87,0.13,48.4
1427061600000,2015,3,2014,6,25,7,0.556,0.0647,0.491,26578.2,164.9,164.9,158.2,4,3,3.857142857142857,919,869,953.7,812,762,107,107,107,0,0,0,0.116,0.112,0.123,812,762,846.7,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.444,0.398,0.476,0.332,0.308,0.349,0.015,0.014,0.016,1,0.939,1.05,0.045,0.042,0.047,21.42,21.23,21.63,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.52,39.42,51.55,41.27,38.42,48.2,0,0,0,0,0,0,0.879,0,0.065,0.12,0.88,0.12,47.8
1427666400000,2015,3,2014,6,26,7,0.573,0.0725,0.5,27076.7,165.3,165.3,161.2,4,4,4,947,932.7,956.1,827.2,807.7,119.9,107,125,0,0,0,0.127,0.112,0.134,827.2,807.7,849.1,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.463,0.447,0.478,0.339,0.33,0.35,0.015,0.015,0.016,1.02,0.992,1.06,0.046,0.044,0.047,21.29,21.22,21.38,0.954,0.953,0.954,0.978,0.977,0.98,0.933,0.931,0.935,41.18,40.36,42.16,40.29,39.43,41.32,0,0,0,0,0,0,0.895,0,0.073,0.13,0.87,0.13,47.3
1428271200000,2015,4,2014,7,27,7,0.544,0.0756,0.468,24779.6,155.7,155.7,147.5,4,3,3.2857142857142856,898.7,883.8,921.3,773.7,758.8,125,125,125,0,0,0,0.139,0.136,0.141,773.7,758.8,796.3,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.416,0.403,0.437,0.313,0.306,0.324,0.014,0.014,0.014,0.993,0.953,1.02,0.044,0.042,0.046,21.51,21.44,21.57,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,48.2,39.43,52.21,45.48,38.44,48.2,0,0,0,0,0,0,0.819,0,0.076,0.14,0.86,0.14,45.6
1428876000000,2015,4,2014,7,28,7,0.555,0.0756,0.479,25570.5,162.5,162.5,152.2,4,3,3.5714285714285716,917.8,888,960.8,792.8,763,125,125,125,0,0,0,0.136,0.13,0.141,792.8,763,835.8,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.434,0.407,0.473,0.323,0.308,0.344,0.014,0.014,0.015,1,0.957,1.04,0.045,0.043,0.047,21.43,21.22,21.55,0.955,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,45.31,39.52,52.33,43.22,38.54,48.2,0,0,0,0,0,0,0.846,0,0.076,0.14,0.86,0.14,46.1
1429480800000,2015,4,2014,7,29,7,0.633,0.0756,0.557,29490.2,183.7,183.7,175.5,4,4,4,1046,982.5,1100,920.9,857.5,125,125,125,3.248e-14,-1.137e-13,1.137e-13,0.12,0.114,0.127,920.9,857.5,975.5,990,990,990,968,967.8,968.2,22,21.8,22.2,0.551,0.493,0.601,0.385,0.354,0.411,0.018,0.016,0.019,1.19,1.08,1.28,0.054,0.049,0.059,20.77,20.5,21.09,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.78,42.33,46.85,43.88,41.48,45.92,0,0,0,0,0,0,0.975,0,0.076,0.12,0.88,0.12,46.6
1430085600000,2015,4,2014,7,30,7,0.661,0.0813,0.579,30367.9,185.2,185.2,180.8,4,4,4,1092,1056,1111,957.8,908.6,134.4,125,147,1.624e-14,-1.137e-13,1.137e-13,0.123,0.112,0.139,957.8,908.6,986.2,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.587,0.541,0.617,0.403,0.379,0.416,0.018,0.017,0.019,1.26,1.17,1.31,0.058,0.053,0.06,20.55,20.44,20.76,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.11,44.18,47.23,45.19,43.29,46.29,0,0,0,0,0,0,1,0,0.082,0.12,0.88,0.12,45.9
1430690400000,2015,5,2014,8,31,7,0.592,0.0889,0.503,26888.7,170.4,170.4,160.1,4,3,3.857142857142857,978.9,916.7,1038,831.9,769.7,147,147,147,0,0,0,0.15,0.142,0.16,831.9,769.7,890.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.47,0.414,0.524,0.342,0.312,0.37,0.015,0.014,0.017,1.05,0.963,1.14,0.047,0.043,0.052,21.14,20.84,21.42,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,42.98,39.48,51.55,41.73,38.49,48.2,0,0,0,0,0,0,0.889,0,0.089,0.15,0.85,0.15,45.4
1431295200000,2015,5,2014,8,32,7,0.519,0.0889,0.43,23727.5,144.6,144.6,141.2,3,3,3,857.7,816.7,901.1,710.7,669.7,147,147,147,0,0,0,0.172,0.163,0.18,710.7,669.7,754.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.366,0.341,0.399,0.276,0.248,0.304,0.012,0.011,0.014,0.904,0.833,0.984,0.04,0.036,0.044,21.77,21.51,22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.37,46.08,50.73,47.08,45.16,48.2,0,0,0,0,0,0,0.785,0,0.089,0.17,0.83,0.17,45.7
1431900000000,2015,5,2014,8,33,7,0.468,0.0889,0.379,21500.2,133.4,133.4,128,3,3,3,773.8,741.7,804.6,626.8,594.7,147,147,147,0,0,0,0.19,0.183,0.198,626.8,594.7,657.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.316,0.298,0.334,0.22,0.198,0.24,0.0096,0.0086,0.01,0.761,0.706,0.812,0.033,0.031,0.036,22.24,22.07,22.43,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.53,41.59,45.37,42.66,40.74,44.46,0,0,0,0,0,0,0.711,0,0.089,0.19,0.81,0.19,45.9
1432504800000,2015,5,2014,8,34,7,0.426,0.0889,0.337,19252.2,119.9,119.9,114.6,3,3,3,703.9,681.8,730,556.9,534.8,147,147,147,0,0,0,0.209,0.201,0.216,556.9,534.8,583,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.277,0.264,0.291,0.173,0.158,0.19,0.0074,0.0068,0.0082,0.643,0.605,0.687,0.028,0.026,0.03,22.64,22.49,22.77,0.951,0.95,0.953,0.974,0.971,0.978,0.927,0.922,0.932,39.2,37.8,40.85,38.2,36.71,39.95,0,0,0,0,0,0,0.637,0,0.089,0.21,0.79,0.21,45.2
1433109600000,2015,6,2014,9,35,7,0.408,0.072,0.336,19322.1,115.7,115.7,115,3,3,3,674.8,672.5,678.3,555.8,553.5,119,119,119,0,0,0,0.176,0.175,0.177,555.8,553.5,559.3,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.274,0.272,0.276,0.172,0.171,0.175,0.0074,0.0073,0.0075,0.639,0.635,0.644,0.027,0.027,0.028,22.76,22.74,22.78,0.951,0.951,0.951,0.975,0.974,0.975,0.927,0.927,0.928,39.34,39.19,39.56,38.34,38.18,38.57,0,0,0,0,0,0,0.639,0,0.072,0.18,0.82,0.18,47.4
1433714400000,2015,6,2014,9,36,7,0.413,0.072,0.341,19595.6,117.1,117.1,116.6,3,3,3,682.8,679.7,684.9,563.8,560.7,119,119,119,0,0,0,0.174,0.174,0.175,563.8,560.7,565.9,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.278,0.276,0.279,0.178,0.176,0.179,0.0076,0.0075,0.0077,0.652,0.647,0.655,0.028,0.028,0.028,22.72,22.71,22.73,0.952,0.951,0.952,0.976,0.975,0.976,0.929,0.928,0.929,39.85,39.65,39.98,38.88,38.67,39.02,0,0,0,0,0,0,0.648,0,0.072,0.17,0.83,0.17,47.4
1434319200000,2015,6,2014,9,37,7,0.4,0.0756,0.325,18590.8,115.7,115.7,110.7,3,2,2.857142857142857,661.9,642.7,678.3,536.9,481.7,125,119,161,0,0,0,0.189,0.175,0.25,536.9,481.7,559.3,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.264,0.237,0.276,0.16,0.126,0.175,0.0068,0.0054,0.0075,0.623,0.596,0.644,0.027,0.025,0.028,22.83,22.74,22.91,0.951,0.949,0.956,0.974,0.971,0.98,0.927,0.922,0.937,40.57,37.71,51.73,39.18,36.62,48.2,0,0,0,0,0,0,0.615,0,0.075,0.19,0.81,0.19,46.5
1434924000000,2015,6,2014,9,38,7,0.368,0.0974,0.27,15816.6,96.4,96.4,94.15,2,2,2,608.2,581.2,634.3,447.2,420.2,161,161,161,0,-5.684e-14,5.684e-14,0.265,0.254,0.277,447.2,420.2,473.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.218,0.206,0.232,0.11,0.0973,0.122,0.0047,0.0041,0.0052,0.573,0.53,0.616,0.024,0.022,0.026,23.1,22.95,23.25,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.47,45.82,50.95,47.07,44.9,48.2,0,0,0,0,0,0,0.523,0,0.098,0.26,0.73,0.27,43
1435528800000,2015,6,2014,9,39,7,0.33,0.0861,0.244,14560,90.05,90.05,86.67,2,2,2,545.3,519.1,572.2,402.9,384.1,142.4,135,161,8.12e-15,-5.684e-14,5.684e-14,0.261,0.244,0.286,402.9,384.1,419.1,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.199,0.192,0.204,0.0891,0.0803,0.0968,0.0037,0.0033,0.0041,0.503,0.474,0.527,0.021,0.02,0.022,23.44,23.31,23.59,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.22,42.34,45.95,43.33,41.5,45.03,0,0,0,0,0,0,0.481,0,0.086,0.26,0.74,0.26,44.1
1436133600000,2015,7,2014,10,40,7,0.294,0.0816,0.213,12733.8,81.17,81.17,75.8,2,2,2,486.7,464.2,510.7,351.7,329.2,135,135,135,0,0,0,0.278,0.264,0.291,351.7,329.2,375.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.18,0.173,0.189,0.065,0.0544,0.0763,0.0027,0.0022,0.0032,0.425,0.392,0.461,0.018,0.016,0.019,23.78,23.64,23.92,0.949,0.945,0.952,0.974,0.97,0.979,0.924,0.917,0.932,38.91,36.5,41.45,37.9,35.4,40.59,0,0,0,0,0,0,0.421,0,0.081,0.28,0.72,0.28,43.3
1436738400000,2015,7,2014,10,41,7,0.264,0.0816,0.182,10917.7,69.27,69.27,64.99,2,2,2,436.5,417.4,456.8,301.5,282.4,135,135,135,0,0,0,0.31,0.296,0.323,301.5,282.4,321.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.163,0.156,0.17,0.0413,0.0323,0.0509,0.0017,0.0013,0.0021,0.35,0.321,0.381,0.014,0.013,0.016,24.09,23.96,24.2,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,33.5,31.4,35.7,32.49,30.46,34.63,0,0,0,0,0,0,0.361,0,0.082,0.31,0.69,0.31,41.4
1437343200000,2015,7,2014,10,42,7,0.239,0.0816,0.157,9409.03,59.56,59.56,56.01,2,2,2,394.6,378.9,411.1,259.6,243.9,135,135,135,-4.06e-15,-2.842e-14,0,0.342,0.328,0.356,259.6,243.9,276.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.142,0.154,0.0219,0.0165,0.0293,0.00089,0.00067,0.0012,0.288,0.266,0.312,0.012,0.011,0.013,24.34,24.24,24.44,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.87,27.11,30.7,28,26.3,29.78,0,0,0,0,0,0,0.311,0,0.082,0.34,0.66,0.34,39.4
1437948000000,2015,7,2014,10,43,7,0.217,0.0782,0.139,8324.01,51.45,51.45,49.55,2,1,1.5714285714285714,359.2,344.7,373.7,229.9,219.5,129.3,115,135,0,-2.842e-14,2.842e-14,0.36,0.329,0.381,229.9,219.5,238.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.137,0.134,0.141,0.0153,0.0144,0.016,0.00062,0.00058,0.00065,0.315,0.247,0.404,0.013,0.0099,0.016,24.49,24.38,24.63,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.93,25.6,52.42,35.1,24.83,48.2,0,0,0,0,0,0,0.275,0,0.078,0.36,0.64,0.36,38.4
1438552800000,2015,8,2014,11,44,7,0.196,0.0696,0.127,7864.41,48.2,48.2,46.81,1,1,1,324.5,311.1,339.5,209.5,196.1,115,115,115,0,-2.842e-14,2.842e-14,0.355,0.339,0.37,209.5,196.1,224.5,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.133,0.0136,0.0124,0.0148,0.00054,0.0005,0.0006,0.366,0.342,0.393,0.015,0.014,0.016,24.61,24.51,24.7,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.36,45.29,51.75,46.81,44.39,48.2,0,0,0,0,0,0,0.26,0,0.069,0.36,0.65,0.35,40.1
1439157600000,2015,8,2014,11,45,7,0.178,0.0696,0.109,6820.58,43.45,43.45,40.6,1,1,1,294.9,283.4,307,179.9,168.4,115,115,115,0,-2.842e-14,2.842e-14,0.39,0.375,0.406,179.9,168.4,192,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.121,0.011,0.0101,0.0121,0.00044,0.0004,0.00048,0.313,0.293,0.335,0.012,0.012,0.013,24.81,24.73,24.87,0.949,0.945,0.952,0.978,0.974,0.98,0.928,0.92,0.933,41.51,38.83,44.34,40.6,37.8,43.45,0,0,0,0,0,0,0.226,0,0.069,0.39,0.61,0.39,38.3
1439762400000,2015,8,2014,11,46,7,0.164,0.0696,0.0942,5846.34,36.92,36.92,34.8,1,1,1,270.8,261.8,279.9,155.8,146.8,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.425,0.411,0.439,155.8,146.8,164.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.105,0.112,0.00899,0.00823,0.00977,0.00036,0.00033,0.00039,0.27,0.254,0.287,0.011,0.01,0.011,24.95,24.89,25,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,35.87,33.76,38,34.8,32.75,36.92,0,0,0,0,0,0,0.193,0,0.0698,0.42,0.57,0.43,35.6
1440367200000,2015,8,2014,11,47,7,0.151,0.0696,0.0818,5057.28,32.06,32.06,30.1,1,1,1,250.3,242.4,258.8,135.3,127.4,115,115,115,-4.06e-15,-2.842e-14,0,0.46,0.444,0.474,135.3,127.4,143.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0985,0.104,0.00725,0.00658,0.00798,0.00029,0.00026,0.00032,0.234,0.22,0.249,0.0092,0.0087,0.0099,25.07,25.02,25.13,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.03,29.19,33.05,30.1,28.32,32.06,0,0,0,0,0,0,0.167,0,0.0692,0.46,0.54,0.46,33.5
1440972000000,2015,8,2014,11,48,7,0.138,0.0473,0.091,5684.53,37.11,37.11,33.84,1,1,1,228.6,217,240,150.5,125,78.14,72,115,0,0,0,0.341,0.305,0.479,150.5,125,164.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.0976,0.108,0.00854,0.00637,0.00972,0.00034,0.00025,0.00038,0.257,0.215,0.282,0.01,0.0085,0.011,25.17,25.1,25.25,0.939,0.929,0.943,0.97,0.97,0.972,0.911,0.901,0.917,34.87,28.62,38.18,33.84,27.76,37.11,0,0,0,0,0,0,0.188,0,0.047,0.34,0.66,0.34,41.2
1441576800000,2015,9,2014,12,49,7,0.124,0.0435,0.08,4992.29,31.81,31.81,29.72,1,1,1,204.3,195.4,213.4,132.3,123.4,72,72,72,0,0,0,0.352,0.337,0.368,132.3,123.4,141.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0964,0.0932,0.0996,0.007,0.00624,0.00777,0.00027,0.00024,0.0003,0.225,0.209,0.241,0.0088,0.0081,0.0094,25.34,25.28,25.38,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,30.64,28.48,32.79,29.72,27.63,31.81,0,0,0,0,0,0,0.165,0,0.044,0.35,0.65,0.35,40.3
1442181600000,2015,9,2014,12,50,7,0.112,0.0435,0.0683,4217.23,26.89,26.89,25.1,1,1,1,185,177.6,192.4,113,105.6,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.389,0.374,0.405,113,105.6,120.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0869,0.0921,0.00536,0.00473,0.00598,0.00021,0.00019,0.00023,0.19,0.177,0.203,0.0074,0.0069,0.0079,25.38,25.38,25.38,0.92,0.915,0.925,0.97,0.97,0.97,0.892,0.887,0.897,25.88,24.05,27.72,25.1,23.32,26.89,0,0,0,0,0,0,0.139,0,0.0437,0.39,0.61,0.39,37.7
1442786400000,2015,9,2014,12,51,7,0.103,0.0435,0.0596,3645.34,23,23,21.7,1,1,1,170.5,164.8,176.3,98.52,92.77,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.422,0.408,0.437,98.52,92.77,104.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0824,0.0864,0.00412,0.00364,0.00461,0.00016,0.00014,0.00018,0.164,0.154,0.174,0.0064,0.006,0.0068,25.38,25.38,25.38,0.914,0.911,0.919,0.968,0.966,0.97,0.885,0.883,0.887,22.41,21.22,23.71,21.7,20.49,23,0,0,0,0,0,0,0.121,0,0.0434,0.42,0.58,0.42,35.4
1443391200000,2015,9,2014,12,52,7,0.0961,0.0366,0.0595,3649.23,23.44,23.44,21.72,1,1,1,158.9,156.6,162.9,98.34,87.58,60.57,52,72,2.03e-15,-1.421e-14,1.421e-14,0.38,0.329,0.451,98.34,87.58,106.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0806,0.0836,0.00411,0.00319,0.00478,0.00016,0.00013,0.00019,0.162,0.144,0.174,0.0063,0.0057,0.0068,25.36,25.34,25.38,0.918,0.914,0.925,0.967,0.963,0.97,0.888,0.887,0.891,22.45,20.16,24.16,21.72,19.42,23.44,0,0,0,0,0,0,0.121,0,0.0366,0.38,0.62,0.38,38
1443996000000,2015,10,2015,1,1,7,0.0922,0.0314,0.0608,3710.09,23.04,23.04,22.08,1,1,1,152.5,148.4,156.6,100.5,96.37,52,52,52,0,-1.421e-14,1.421e-14,0.341,0.332,0.35,100.5,96.37,104.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0801,0.083,0.00429,0.00394,0.00464,0.00017,0.00015,0.00018,0.164,0.157,0.171,0.0064,0.0061,0.0067,25.34,25.34,25.34,0.913,0.911,0.914,0.969,0.967,0.97,0.884,0.883,0.887,22.79,21.9,23.76,22.08,21.18,23.04,0,0,0,0,0,0,0.123,0,0.0314,0.34,0.66,0.34,40.2
1444600800000,2015,10,2015,1,2,7,0.0875,0.0314,0.0561,3432.71,20.9,20.9,20.43,1,1,1,144.7,142.1,147,92.7,90.08,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.359,0.354,0.366,92.7,90.08,95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0779,0.0796,0.00363,0.00341,0.00383,0.00014,0.00013,0.00015,0.15,0.145,0.154,0.0059,0.0057,0.006,25.35,25.35,25.35,0.918,0.916,0.921,0.966,0.964,0.967,0.887,0.885,0.888,21.16,20.63,21.63,20.43,19.9,20.9,0,0,0,0,0,0,0.114,0,0.0314,0.36,0.64,0.36,39.2
1445205600000,2015,10,2015,1,3,7,0.0826,0.0314,0.0512,3155.39,19.62,19.62,18.78,1,1,1,136.6,132.5,140.7,84.61,80.51,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.381,0.37,0.392,84.61,80.51,88.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0745,0.0774,0.00294,0.00259,0.00329,0.00012,0.0001,0.00013,0.136,0.128,0.143,0.0053,0.005,0.0056,25.36,25.36,25.37,0.928,0.923,0.933,0.962,0.96,0.964,0.892,0.889,0.896,19.52,18.69,20.36,18.78,17.94,19.62,0,0,0,0,0,0,0.104,0,0.0314,0.38,0.62,0.38,38.2
1445810400000,2015,10,2015,1,4,7,0.0783,0.0313,0.0471,2925.53,17.89,17.89,17.41,1,1,1,129.5,127.6,132.2,77.83,75.59,51.71,50,52,0,-1.421e-14,1.421e-14,0.399,0.388,0.408,77.83,75.59,80.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0728,0.0744,0.00237,0.00218,0.00257,0.000093,0.000085,0.0001,0.123,0.12,0.128,0.0048,0.0047,0.005,25.38,25.37,25.38,0.937,0.933,0.94,0.96,0.96,0.96,0.899,0.896,0.902,18.14,17.68,18.63,17.41,16.97,17.89,0,0,0,0,0,0,0.0967,0,0.0312,0.4,0.6,0.4,37.4
1446415200000,2015,11,2015,2,5,7,0.0807,0.0302,0.0505,3117.05,18.86,18.86,18.55,1,1,1,133.5,132,135,83.49,81.96,50,50,50,4.06e-15,0,1.421e-14,0.375,0.37,0.379,83.49,81.96,84.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0747,0.0758,0.00285,0.00272,0.00297,0.00011,0.00011,0.00012,0.133,0.131,0.136,0.0052,0.0051,0.0053,25.37,25.36,25.37,0.929,0.927,0.931,0.961,0.961,0.962,0.893,0.892,0.895,19.3,18.99,19.6,18.55,18.24,18.86,0,0,0,0,0,0,0.103,0,0.0302,0.37,0.63,0.37,38.6
1447020000000,2015,11,2015,2,6,7,0.083,0.0302,0.0528,3246.89,19.75,19.75,19.33,1,1,1,137.3,135,139.3,87.27,84.97,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.364,0.359,0.37,87.27,84.97,89.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0758,0.0773,0.00317,0.00297,0.00334,0.00012,0.00012,0.00013,0.14,0.136,0.144,0.0055,0.0053,0.0056,25.36,25.36,25.36,0.924,0.922,0.927,0.963,0.962,0.964,0.89,0.889,0.892,20.07,19.6,20.48,19.33,18.86,19.75,0,0,0,0,0,0,0.107,0,0.0302,0.36,0.64,0.36,39.1
1447624800000,2015,11,2015,2,7,7,0.0889,0.0302,0.0586,3585.06,23.26,23.26,21.34,1,1,1,146.9,138.5,155.5,96.92,88.52,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.341,0.322,0.361,96.92,88.52,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.077,0.083,0.00399,0.00327,0.00472,0.00016,0.00013,0.00018,0.157,0.142,0.173,0.0062,0.0056,0.0068,25.34,25.34,25.36,0.916,0.912,0.923,0.967,0.964,0.97,0.886,0.883,0.889,22.06,20.32,23.98,21.34,19.58,23.26,0,0,0,0,0,0,0.119,0,0.0303,0.34,0.66,0.34,40.3
1448229600000,2015,11,2015,2,8,7,0.0946,0.0302,0.0644,3948.12,24.04,24.04,23.5,1,1,1,156.5,154.1,158.8,106.5,104.1,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.32,0.315,0.324,106.5,104.1,108.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0825,0.0842,0.0048,0.0046,0.00499,0.00019,0.00018,0.0002,0.174,0.17,0.178,0.0068,0.0067,0.007,25.34,25.34,25.34,0.916,0.914,0.917,0.97,0.97,0.97,0.888,0.886,0.89,24.23,23.64,24.79,23.5,22.93,24.04,0,0,0,0,0,0,0.131,0,0.0302,0.32,0.68,0.32,41.7
1448834400000,2015,11,2015,2,9,7,0.0976,0.0349,0.0627,3840.8,25.05,25.05,22.86,1,1,1,161.4,155.5,171.9,103.7,96.48,57.71,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.358,0.322,0.379,103.7,96.48,112.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0812,0.087,0.00456,0.00395,0.00534,0.00018,0.00015,0.00021,0.171,0.158,0.187,0.0067,0.0062,0.0073,25.35,25.34,25.36,0.915,0.911,0.92,0.969,0.967,0.97,0.887,0.883,0.892,23.59,21.94,25.82,22.86,21.22,25.05,0,0,0,0,0,0,0.127,0,0.0349,0.36,0.64,0.36,39.4
1449439200000,2015,12,2015,3,10,7,0.108,0.0357,0.0726,4501.1,28.43,28.43,26.79,1,1,1,179.1,173,185.8,120.1,114,59,59,59,0,-1.421e-14,1.421e-14,0.33,0.317,0.341,120.1,114,126.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0874,0.0919,0.00596,0.00544,0.00653,0.00023,0.00021,0.00026,0.2,0.189,0.212,0.0078,0.0074,0.0083,25.36,25.36,25.36,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.62,26.1,29.31,26.79,25.31,28.43,0,0,0,0,0,0,0.149,0,0.0354,0.33,0.67,0.33,41.7
1450044000000,2015,12,2015,3,11,7,0.115,0.0357,0.0789,4919.53,30.9,30.9,29.28,1,1,1,189.4,183.9,196.2,130.4,124.9,59,59,59,0,0,0,0.312,0.301,0.321,130.4,124.9,137.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0913,0.0956,0.00684,0.00637,0.00741,0.00027,0.00025,0.00029,0.219,0.209,0.231,0.0085,0.0082,0.009,25.36,25.36,25.36,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.19,28.84,31.85,29.28,27.98,30.9,0,0,0,0,0,0,0.163,0,0.0361,0.31,0.69,0.31,42.8
1450648800000,2015,12,2015,3,12,7,0.118,0.0357,0.0826,5167.25,32.06,32.06,30.76,1,1,1,195.6,189.9,201.1,136.6,130.9,59,59,59,0,0,0,0.302,0.293,0.311,136.6,130.9,142.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0934,0.0973,0.00736,0.00688,0.00783,0.00029,0.00027,0.00031,0.23,0.22,0.24,0.009,0.0086,0.0094,25.36,25.35,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.71,30.31,33.05,30.76,29.4,32.06,0,0,0,0,0,0,0.171,0,0.0354,0.3,0.7,0.3,43.8
1451253600000,2015,12,2015,3,13,7,0.125,0.0393,0.0853,5338.44,33.51,33.51,31.78,1,1,1,206.1,204.2,208.5,141.1,131.2,65,59,73,0,0,0,0.315,0.284,0.358,141.1,131.2,148.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0977,0.0952,0.0996,0.00774,0.0069,0.00837,0.0003,0.00027,0.00033,0.238,0.222,0.251,0.0093,0.0087,0.0098,25.33,25.3,25.35,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,32.76,30.36,34.55,31.78,29.45,33.51,0,0,0,0,0,0,0.177,0,0.0397,0.31,0.68,0.32,42.7
1451858400000,2016,1,2015,4,14,7,0.133,0.0442,0.0892,5574.53,34.63,34.63,33.18,1,1,1,220.5,214.8,226.8,147.5,141.8,73,73,73,0,0,0,0.331,0.322,0.34,147.5,141.8,153.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.099,0.103,0.00829,0.0078,0.00883,0.00033,0.00031,0.00035,0.251,0.241,0.262,0.0098,0.0094,0.01,25.23,25.18,25.27,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,34.21,32.87,35.7,33.18,31.88,34.63,0,0,0,0,0,0,0.184,0,0.0438,0.33,0.67,0.33,41.9
1452463200000,2016,1,2015,4,15,7,0.149,0.0442,0.105,6579.98,43.35,43.35,39.17,1,1,1,245.8,232,263.2,172.8,159,73,73,73,0,-2.842e-14,2.842e-14,0.298,0.277,0.315,172.8,159,190.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.105,0.116,0.0104,0.00927,0.0119,0.00041,0.00036,0.00047,0.296,0.272,0.327,0.012,0.011,0.013,25.03,24.92,25.14,0.946,0.942,0.952,0.975,0.97,0.98,0.923,0.913,0.933,40.15,36.92,44.24,39.17,35.81,43.35,0,0,0,0,0,0,0.218,0,0.044,0.3,0.7,0.3,44.2
1453068000000,2016,1,2015,4,16,7,0.17,0.0442,0.125,7874.29,48.2,48.2,46.87,1,1,1,280.3,269.5,293,207.3,196.5,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.261,0.249,0.271,207.3,196.5,220,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.118,0.127,0.0134,0.0125,0.0145,0.00053,0.00049,0.00058,0.358,0.339,0.381,0.014,0.013,0.015,24.82,24.75,24.88,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.24,45.73,51.17,46.87,44.81,48.2,0,0,0,0,0,0,0.26,0,0.045,0.26,0.74,0.26,46.3
1453672800000,2016,1,2015,4,17,7,0.185,0.0442,0.141,8527.48,54.59,54.59,50.76,2,1,1.7142857142857142,306.5,295.5,322.8,233.5,222.5,73,73,73,0,-2.842e-14,2.842e-14,0.238,0.226,0.247,233.5,222.5,249.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.127,0.137,0.0156,0.0147,0.017,0.00062,0.00058,0.00068,0.29,0.24,0.39,0.012,0.0096,0.016,24.78,24.72,24.86,0.935,0.922,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.95,25.56,52.43,32.27,24.79,48.2,0,0,0,0,0,0,0.282,0,0.044,0.24,0.76,0.24,46.1
1454277600000,2016,2,2015,5,18,7,0.214,0.0514,0.163,9864.29,64.57,64.57,58.72,2,2,2,354.5,328.6,381.6,269.5,243.6,85,85,85,0,0,0,0.24,0.223,0.259,269.5,243.6,296.6,990,990,990,965.2,965,965.3,24.8,24.7,25,0.145,0.136,0.155,0.0266,0.0165,0.039,0.0011,0.00066,0.0016,0.296,0.259,0.336,0.012,0.01,0.014,24.53,24.36,24.7,0.934,0.927,0.94,0.97,0.97,0.97,0.906,0.899,0.911,30.27,27.35,33.28,29.36,26.53,32.28,0,0,0,0,0,0,0.326,0,0.051,0.24,0.76,0.24,46.1
1454882400000,2016,2,2015,5,19,7,0.251,0.0514,0.199,12026.5,78.41,78.41,71.59,2,2,2,414.2,389,444.8,329.2,304,85,85,85,0,0,0,0.206,0.191,0.219,329.2,304,359.8,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.166,0.157,0.177,0.0544,0.0425,0.0688,0.0022,0.0017,0.0028,0.385,0.347,0.431,0.016,0.014,0.018,24.15,23.97,24.31,0.945,0.941,0.95,0.972,0.97,0.976,0.918,0.913,0.927,36.84,34.09,40.16,35.79,33.07,39.21,0,0,0,0,0,0,0.398,0,0.052,0.2,0.79,0.21,47.9
1455487200000,2016,2,2015,5,20,7,0.301,0.0514,0.249,15018.3,96.4,96.4,89.39,2,2,2,497.4,456,536.4,412.4,371,85,85,85,0,0,0,0.171,0.158,0.186,412.4,371,451.4,990,990,990,965.8,965.7,966,24.2,24,24.3,0.196,0.181,0.209,0.0937,0.0741,0.112,0.0039,0.003,0.0047,0.51,0.448,0.569,0.021,0.018,0.024,23.65,23.42,23.9,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.939,45.68,41.36,49.66,44.7,40.49,48.2,0,0,0,0,0,0,0.497,0,0.052,0.17,0.83,0.17,49.9
1456092000000,2016,2,2015,5,21,7,0.365,0.0514,0.314,18142.3,119.2,119.2,108,3,2,2.857142857142857,603.4,553.6,657.5,518.4,468.6,85,85,85,8.12e-15,0,5.684e-14,0.141,0.129,0.154,518.4,468.6,572.5,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.244,0.216,0.275,0.149,0.12,0.183,0.0063,0.005,0.0078,0.584,0.515,0.659,0.025,0.022,0.028,23.11,22.81,23.32,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.916,0.938,39.62,34.98,51.25,38.29,33.93,48.2,0,0,0,0,0,0,0.6,0,0.051,0.14,0.86,0.14,49.7
1456696800000,2016,2,2015,5,22,7,0.446,0.0628,0.383,21864,138.3,138.3,130.1,3,3,3,737.2,677.5,787.3,633.4,591.5,103.9,85,107,0,0,0,0.141,0.125,0.153,633.4,591.5,680.3,990,990,990,966.8,966.6,967,23.2,23,23.4,0.314,0.287,0.342,0.224,0.196,0.255,0.0097,0.0084,0.011,0.766,0.692,0.846,0.033,0.03,0.037,22.39,22.11,22.7,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.27,41.7,47.05,43.38,40.85,46.11,0,0,0,0,0,0,0.723,0,0.063,0.14,0.86,0.14,49
1457301600000,2016,3,2015,6,23,7,0.513,0.0647,0.449,24409.8,154.8,154.8,145.3,4,3,3.142857142857143,848.7,801.3,894.5,741.7,694.3,107,107,107,0,0,0,0.126,0.12,0.134,741.7,694.3,787.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.383,0.349,0.422,0.295,0.265,0.32,0.013,0.012,0.014,0.94,0.869,1.01,0.041,0.038,0.045,21.76,21.57,22.03,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.55,39.69,52.1,46.59,38.71,48.2,0,0,0,0,0,0,0.807,0,0.064,0.13,0.88,0.12,47.6
1457906400000,2016,3,2015,6,24,7,0.599,0.0647,0.535,28632.4,184.9,184.9,170.4,4,4,4,991.1,914.5,1087,884.1,807.5,107,107,107,0,-1.137e-13,1.137e-13,0.108,0.0984,0.117,884.1,807.5,980.1,990,990,990,967.8,967.6,968.2,22.2,21.8,22.4,0.51,0.44,0.598,0.367,0.33,0.413,0.017,0.015,0.019,1.12,0.985,1.28,0.051,0.044,0.059,21.04,20.54,21.46,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.937,43.5,40.51,47.18,42.61,39.58,46.23,0,0,0,0,0,0,0.947,0,0.064,0.11,0.89,0.11,47.8
1458511200000,2016,3,2015,6,25,7,0.763,0.078,0.652,32257.9,192.8,192.8,192,4,4,4,1261,1133,1377,1132,1004,129,129,129,53.43,0,147.6,0.103,0.0937,0.114,1078,1004,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.771,0.64,0.842,0.599,0.432,0.648,0.028,0.02,0.031,1.67,1.35,1.79,0.078,0.062,0.086,19.61,19.12,20.33,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.44,47.82,50.4,48,46.86,48.2,0,0,0,0,0,0,1.07,0,0.111,0.1,0.85,0.15,42.3
1459116000000,2016,3,2015,6,26,7,0.859,0.0829,0.665,32074.7,191.8,191.8,190.9,4,4,4,1421,1398,1435,1283,1269,137.1,129,148,183.4,169,196.8,0.0965,0.0905,0.104,1100,1100,1100,990,990,990,969.2,969.2,969.3,20.8,20.7,20.8,0.864,0.851,0.874,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.82,0.087,0.086,0.088,18.96,18.9,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.7,48.55,48.93,47.73,47.58,47.95,0,0,0,0,0,0,1.06,0,0.194,0.097,0.77,0.23,37.3
1459720800000,2016,4,2015,7,27,7,0.875,0.0895,0.665,31902,190.2,190.2,189.9,4,4,4,1447,1438,1454,1299,1290,148,148,148,198.7,190.2,205.9,0.102,0.102,0.103,1100,1100,1100,990,990,990,969.3,969.3,969.3,20.7,20.7,20.7,0.879,0.875,0.882,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.82,1.83,0.088,0.088,0.089,18.86,18.83,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.44,48.37,48.52,47.47,47.41,47.55,0,0,0,0,0,0,1.05,0,0.21,0.1,0.76,0.24,36.5
1460325600000,2016,4,2015,7,28,7,0.878,0.0895,0.665,31871,189.9,189.9,189.7,4,4,4,1452,1448,1457,1304,1300,148,148,148,203.6,199.6,209,0.102,0.102,0.102,1100,1100,1100,990,990,990,969.3,969.3,969.3,20.7,20.7,20.7,0.881,0.879,0.883,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.83,1.83,0.088,0.088,0.089,18.84,18.82,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.39,48.34,48.43,47.43,47.38,47.46,0,0,0,0,0,0,1.05,0,0.213,0.1,0.76,0.24,36.3
1460930400000,2016,4,2015,7,29,7,0.853,0.0895,0.665,32127.5,192.8,192.8,191.2,4,4,4,1410,1358,1444,1262,1210,148,148,148,161.6,110.3,196.5,0.105,0.102,0.109,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.863,0.842,0.878,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.83,0.087,0.085,0.088,19,18.87,19.18,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.8,48.46,49.3,47.81,47.49,48.2,0,0,0,0,0,0,1.06,0,0.188,0.1,0.78,0.22,37.7
1461535200000,2016,4,2015,7,30,7,0.754,0.0933,0.647,32097.6,192.8,192.8,191.1,4,4,4,1246,1169,1325,1092,976.8,154.3,148,192,21.62,-1.137e-13,77.15,0.124,0.112,0.164,1070,976.8,1100,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.761,0.616,0.828,0.587,0.412,0.648,0.028,0.019,0.031,1.64,1.3,1.78,0.077,0.06,0.084,19.68,19.3,20.27,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.26,46.37,50.3,47.76,45.45,48.2,0,0,0,0,0,0,1.06,0,0.107,0.12,0.86,0.14,42.6
1462140000000,2016,5,2015,8,31,7,0.65,0.116,0.534,28161.3,178.2,178.2,167.6,4,4,4,1074,1012,1144,882.2,820.2,192,192,192,-1.624e-14,-1.137e-13,1.137e-13,0.179,0.168,0.19,882.2,820.2,951.9,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.524,0.467,0.588,0.366,0.336,0.4,0.017,0.015,0.018,1.13,1.02,1.25,0.052,0.046,0.058,20.74,20.4,21.04,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.79,40.34,45.47,41.91,39.4,44.56,0,0,0,0,0,0,0.931,0,0.116,0.18,0.82,0.18,43.3
1462744800000,2016,5,2015,8,32,7,0.572,0.0967,0.475,25109.1,158,158,149.5,4,3,3.4285714285714284,944.9,896.7,994.8,785.1,749.7,159.9,147,192,0,0,0,0.169,0.153,0.196,785.1,749.7,813.8,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.43,0.395,0.454,0.319,0.302,0.333,0.014,0.013,0.015,1,0.975,1.04,0.045,0.043,0.047,21.32,21.13,21.54,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.53,39.63,52.14,44.25,38.65,48.2,0,0,0,0,0,0,0.83,0,0.097,0.17,0.83,0.17,43.9
1463349600000,2016,5,2015,8,33,7,0.508,0.0889,0.419,23368.2,144.6,144.6,139.1,3,3,3,840,801.3,881.6,693,654.3,147,147,147,0,0,0,0.175,0.167,0.183,693,654.3,734.6,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.354,0.332,0.381,0.264,0.238,0.292,0.012,0.01,0.013,0.873,0.807,0.946,0.038,0.035,0.042,21.87,21.63,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.38,45.18,49.69,46.37,44.27,48.2,0,0,0,0,0,0,0.773,0,0.089,0.18,0.82,0.18,46
1463954400000,2016,5,2015,8,34,7,0.462,0.0889,0.373,21192.4,131.4,131.4,126.1,3,3,3,763.7,731.1,793.3,616.7,584.1,147,147,147,0,0,0,0.193,0.185,0.201,616.7,584.1,646.3,990,990,990,967,966.8,967.1,23,22.9,23.2,0.311,0.292,0.327,0.213,0.191,0.233,0.0092,0.0082,0.01,0.743,0.688,0.793,0.032,0.03,0.035,22.3,22.13,22.49,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.92,40.92,44.7,42.05,40.02,43.81,0,0,0,0,0,0,0.701,0,0.089,0.19,0.81,0.19,45.9
1464559200000,2016,5,2015,8,35,7,0.415,0.0768,0.338,19396.1,119.3,119.3,115.5,3,3,3,685.9,653.7,719.3,558.9,534.7,127,119,147,0,0,0,0.185,0.171,0.208,558.9,534.7,576.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.276,0.262,0.286,0.174,0.158,0.186,0.0075,0.0067,0.008,0.644,0.603,0.674,0.028,0.026,0.029,22.71,22.55,22.88,0.951,0.95,0.953,0.975,0.972,0.977,0.927,0.923,0.931,39.47,37.98,40.67,38.48,36.9,39.76,0,0,0,0,0,0,0.641,0,0.077,0.19,0.81,0.19,46.7
1465164000000,2016,6,2015,9,36,7,0.372,0.072,0.3,17109.8,108.6,108.6,101.8,3,2,2.5714285714285716,615.7,588.9,643.6,496.7,469.9,119,119,119,0,-5.684e-14,5.684e-14,0.193,0.185,0.202,496.7,469.9,524.6,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.24,0.225,0.256,0.135,0.121,0.151,0.0057,0.0051,0.0064,0.587,0.539,0.634,0.025,0.023,0.027,23.05,22.94,23.14,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.99,35.46,52.57,40.83,34.39,48.2,0,0,0,0,0,0,0.566,0,0.072,0.19,0.81,0.19,46
1465768800000,2016,6,2015,9,37,7,0.336,0.072,0.264,15704.9,96.4,96.4,93.48,2,2,2,556.1,533.4,580.4,437.1,414.4,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.214,0.205,0.223,437.1,414.4,461.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.201,0.22,0.105,0.0946,0.117,0.0044,0.0039,0.0049,0.552,0.518,0.591,0.023,0.022,0.025,23.34,23.2,23.48,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.89,45.61,50.24,46.74,44.69,48.2,0,0,0,0,0,0,0.519,0,0.072,0.21,0.79,0.21,46.7
1466373600000,2016,6,2015,9,38,7,0.306,0.072,0.234,14055.4,87.92,87.92,83.66,2,2,2,505.4,486.1,526,386.4,367.1,119,119,119,0,0,0,0.236,0.226,0.245,386.4,367.1,407,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.184,0.199,0.0814,0.0723,0.0911,0.0034,0.003,0.0038,0.476,0.447,0.507,0.02,0.018,0.021,23.65,23.53,23.77,0.953,0.951,0.955,0.979,0.977,0.98,0.934,0.929,0.936,42.71,40.67,44.86,41.83,39.75,43.96,0,0,0,0,0,0,0.465,0,0.072,0.24,0.76,0.24,45.9
1466978400000,2016,6,2015,9,39,7,0.279,0.0761,0.203,12178,78.08,78.08,72.49,2,2,2,461.7,444.2,479.8,335.8,309.2,125.9,119,135,0,0,0,0.273,0.248,0.304,335.8,309.2,360.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.165,0.182,0.0575,0.045,0.0693,0.0024,0.0018,0.0029,0.401,0.362,0.438,0.016,0.015,0.018,23.92,23.8,24.04,0.946,0.942,0.95,0.972,0.97,0.976,0.92,0.914,0.927,37.27,34.34,40,36.24,33.31,39.04,0,0,0,0,0,0,0.403,0,0.076,0.27,0.73,0.27,43.6
1467583200000,2016,7,2015,10,40,7,0.256,0.0816,0.174,10427.3,65.42,65.42,62.07,2,2,2,422.8,407.3,438.5,287.8,272.3,135,135,135,0,0,0,0.319,0.308,0.331,287.8,272.3,303.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.152,0.163,0.0349,0.0275,0.0422,0.0014,0.0011,0.0017,0.33,0.306,0.353,0.013,0.012,0.014,24.17,24.07,24.26,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,31.99,30.28,33.72,31.03,29.37,32.71,0,0,0,0,0,0,0.345,0,0.082,0.32,0.68,0.32,40.7
1468188000000,2016,7,2015,10,41,7,0.235,0.0816,0.154,9209.36,57.74,57.74,54.82,2,2,2,389.1,376.4,402.7,254.1,241.4,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.347,0.335,0.359,254.1,241.4,267.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.142,0.151,0.0197,0.0163,0.0253,0.0008,0.00066,0.001,0.28,0.263,0.299,0.011,0.011,0.012,24.37,24.29,24.45,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,28.26,26.83,29.76,27.41,26.02,28.87,0,0,0,0,0,0,0.305,0,0.081,0.35,0.66,0.34,39.2
1468792800000,2016,7,2015,10,42,7,0.218,0.0816,0.136,8215.8,51.14,51.14,48.9,2,1,1.2857142857142858,360.2,348.8,372.3,225.2,213.8,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.375,0.363,0.387,225.2,213.8,237.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.132,0.14,0.0149,0.0139,0.0159,0.0006,0.00056,0.00064,0.352,0.254,0.404,0.014,0.01,0.016,24.45,24.38,24.5,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.73,25.9,52.48,41.66,25.12,48.2,0,0,0,0,0,0,0.272,0,0.082,0.37,0.62,0.38,37.7
1469397600000,2016,7,2015,10,43,7,0.203,0.0816,0.121,7572.46,47.36,47.36,45.07,1,1,1,335,325.6,345.2,200,190.6,135,135,135,-8.12e-15,-2.842e-14,0,0.403,0.391,0.415,200,190.6,210.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.124,0.131,0.0127,0.0119,0.0136,0.00051,0.00048,0.00055,0.352,0.335,0.37,0.014,0.013,0.015,24.57,24.5,24.64,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,45.99,43.83,48.33,45.07,42.95,47.36,0,0,0,0,0,0,0.25,0,0.082,0.4,0.6,0.4,37.3
1470002400000,2016,8,2015,11,44,7,0.187,0.0696,0.118,7409.07,46.72,46.72,44.1,1,1,1,309.9,298.5,321.4,194.9,183.5,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.371,0.358,0.385,194.9,183.5,206.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.126,0.0123,0.0113,0.0133,0.00049,0.00045,0.00053,0.34,0.32,0.361,0.014,0.013,0.014,24.71,24.63,24.79,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45,42.36,47.67,44.1,41.51,46.72,0,0,0,0,0,0,0.245,0,0.069,0.37,0.63,0.37,39.6
1470607200000,2016,8,2015,11,45,7,0.173,0.0619,0.111,6959.72,43.71,43.71,41.43,1,1,1,285.4,276.3,294.9,182.9,172.8,102.4,93,115,-4.06e-15,-2.842e-14,2.842e-14,0.359,0.326,0.4,182.9,172.8,192.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.115,0.12,0.0113,0.0104,0.0121,0.00045,0.00042,0.00048,0.318,0.301,0.334,0.013,0.012,0.013,24.84,24.81,24.88,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,42.32,39.86,44.6,41.43,38.89,43.71,0,0,0,0,0,0,0.23,0,0.062,0.36,0.64,0.36,40.2
1471212000000,2016,8,2015,11,46,7,0.16,0.0562,0.104,6514.49,40.92,40.92,38.78,1,1,1,264.8,256.9,273.3,171.8,163.9,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.351,0.34,0.362,171.8,163.9,180.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.115,0.0104,0.00968,0.0111,0.00041,0.00038,0.00044,0.297,0.283,0.312,0.012,0.011,0.012,24.94,24.89,24.99,0.946,0.943,0.949,0.975,0.972,0.98,0.923,0.917,0.929,39.75,37.9,41.76,38.78,36.82,40.92,0,0,0,0,0,0,0.215,0,0.056,0.35,0.65,0.35,40.7
1471816800000,2016,8,2015,11,47,7,0.15,0.0562,0.0934,5816.06,36.21,36.21,34.62,1,1,1,247.5,241.3,254.5,154.5,148.3,93,93,93,0,0,0,0.376,0.365,0.385,154.5,148.3,161.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.109,0.00888,0.00836,0.00947,0.00035,0.00033,0.00037,0.266,0.255,0.279,0.011,0.01,0.011,25.05,25,25.1,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,35.69,34.26,37.32,34.62,33.23,36.21,0,0,0,0,0,0,0.192,0,0.0566,0.37,0.62,0.38,38.8
1472421600000,2016,8,2015,11,48,7,0.14,0.049,0.0911,5682.95,36.18,36.18,33.83,1,1,1,231.6,222.5,239.4,150.6,142.6,81,72,93,0,0,0,0.349,0.31,0.395,150.6,142.6,160.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.106,0.00855,0.00787,0.0094,0.00034,0.00031,0.00037,0.258,0.245,0.275,0.01,0.0096,0.011,25.15,25.11,25.21,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.87,32.9,37.29,33.83,31.92,36.18,0,0,0,0,0,0,0.188,0,0.0489,0.35,0.65,0.35,40.6
1473026400000,2016,9,2015,12,49,7,0.127,0.0435,0.0839,5237.14,33.19,33.19,31.17,1,1,1,210.7,202.5,219.5,138.7,130.5,72,72,72,0,0,0,0.342,0.328,0.356,138.7,130.5,147.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0986,0.0957,0.102,0.00754,0.00684,0.00828,0.0003,0.00027,0.00033,0.236,0.221,0.252,0.0092,0.0086,0.0099,25.3,25.23,25.36,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.14,30.21,34.21,31.17,29.31,33.19,0,0,0,0,0,0,0.173,0,0.0431,0.34,0.66,0.34,41.2
1473631200000,2016,9,2015,12,50,7,0.117,0.0435,0.0736,4573.74,28.74,28.74,27.22,1,1,1,193.8,188,200.1,121.8,116,72,72,72,0,-1.421e-14,1.421e-14,0.372,0.36,0.383,121.8,116,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0906,0.0948,0.0061,0.00561,0.00663,0.00024,0.00022,0.00026,0.206,0.195,0.217,0.008,0.0076,0.0085,25.38,25.38,25.38,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,28.07,26.63,29.63,27.22,25.83,28.74,0,0,0,0,0,0,0.151,0,0.0434,0.37,0.63,0.37,39.1
1474236000000,2016,9,2015,12,51,7,0.109,0.0435,0.0655,4028.74,25.36,25.36,23.98,1,1,1,180.4,174.6,186.1,108.4,102.6,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.399,0.387,0.412,108.4,102.6,114.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0879,0.0859,0.0899,0.00496,0.00447,0.00545,0.00019,0.00018,0.00021,0.182,0.171,0.192,0.0071,0.0067,0.0075,25.38,25.38,25.38,0.917,0.912,0.921,0.97,0.97,0.97,0.889,0.885,0.893,24.72,23.3,26.15,23.98,22.61,25.36,0,0,0,0,0,0,0.133,0,0.0435,0.4,0.6,0.4,37
1474840800000,2016,9,2015,12,52,7,0.102,0.0401,0.062,3797.7,25.27,25.27,22.61,1,1,1,168.8,165.6,172.7,102.5,95.24,66.29,52,72,0,-1.421e-14,1.421e-14,0.392,0.313,0.431,102.5,95.24,113.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0833,0.0863,0.00446,0.00385,0.00543,0.00017,0.00015,0.00021,0.17,0.158,0.188,0.0067,0.0062,0.0074,25.37,25.34,25.38,0.915,0.911,0.921,0.968,0.967,0.97,0.886,0.883,0.893,23.34,21.72,26.06,22.61,20.99,25.27,0,0,0,0,0,0,0.126,0,0.04,0.39,0.61,0.39,37.2
1475445600000,2016,10,2016,1,1,7,0.0974,0.0314,0.066,4052.04,25.14,25.14,24.12,1,1,1,161.1,158.2,165.3,109.1,106.2,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.323,0.315,0.329,109.1,106.2,113.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0836,0.0861,0.00502,0.00478,0.00538,0.0002,0.00019,0.00021,0.179,0.174,0.187,0.007,0.0068,0.0073,25.34,25.34,25.34,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.893,24.87,24.16,25.92,24.12,23.44,25.14,0,0,0,0,0,0,0.134,0,0.0314,0.32,0.68,0.32,41.6
1476050400000,2016,10,2016,1,2,7,0.0921,0.0314,0.0607,3705.86,23.11,23.11,22.06,1,1,1,152.4,148.1,156.8,100.4,96.09,52,52,52,0,-1.421e-14,1.421e-14,0.342,0.332,0.351,100.4,96.09,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.08,0.0831,0.00428,0.00392,0.00466,0.00017,0.00015,0.00018,0.164,0.156,0.172,0.0064,0.0061,0.0067,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.883,0.887,22.77,21.85,23.82,22.06,21.13,23.11,0,0,0,0,0,0,0.123,0,0.0314,0.34,0.66,0.34,40.2
1476655200000,2016,10,2016,1,3,7,0.0863,0.0314,0.0548,3361.68,20.85,20.85,20.01,1,1,1,142.6,138.5,146.7,90.63,86.52,52,52,52,0,-1.421e-14,1.421e-14,0.365,0.354,0.375,90.63,86.52,94.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0767,0.0796,0.00345,0.0031,0.0038,0.00014,0.00012,0.00015,0.146,0.139,0.154,0.0057,0.0055,0.006,25.35,25.35,25.36,0.921,0.916,0.925,0.965,0.963,0.966,0.888,0.885,0.891,20.74,19.91,21.57,20.01,19.17,20.85,0,0,0,0,0,0,0.111,0,0.0315,0.36,0.63,0.37,39
1477260000000,2016,10,2016,1,4,7,0.0816,0.0314,0.0501,3095.19,18.89,18.89,18.42,1,1,1,134.9,133.3,137.2,82.85,81.33,52,52,52,0,-1.421e-14,1.421e-14,0.386,0.379,0.39,82.85,81.33,85.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0748,0.0762,0.00279,0.00266,0.00299,0.00011,0.0001,0.00012,0.133,0.13,0.137,0.0052,0.0051,0.0054,25.37,25.36,25.37,0.93,0.927,0.932,0.961,0.961,0.962,0.894,0.892,0.895,19.17,18.86,19.64,18.42,18.11,18.89,0,0,0,0,0,0,0.102,0,0.0315,0.38,0.61,0.39,37.9
